project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q21-1860,2023-03-20,Milford 500/345kV TX,X:8093:500:345,0.995817561685072,True,Trezevant-Milford 500kV,L:7775:8093:500,105.4,704.0,5.6,,table,Replace transformer with higher-rated unit,30080000.0,2250000.0
Q21-1885,2023-03-20,Circuit 40 - Safeway Stores 138.0 kV,L:9300:9303:138,1.0,True,Hatman Crk - Weton 138.0 kV,L:9626:9627:138,125.6,245.0,9.4,,table,Rebuild line with higher-capacity conductor,4619000.0,716000.0
Q21-1885,2023-03-20,Nelson Dewey Sw Yd - Santa Maria Cogen 138.0 kV line,L:9229:9230:138,1.0,True,Wec - Kean Mtn And Grassy Crk 345.0 kV,L:9633:18368:345,122.4,394.0,17.2,,table,Rebuild line with higher-capacity conductor,7867000.0,936000.0
Q21-1885,2023-03-20,Spring St - Nelson Dewey Sw Yd 138.0 kV line,L:9229:9628:138,1.0,True,Wec - Kean Mtn And Grassy Crk 345.0 kV,L:9633:18368:345,122.0,399.0,17.2,,table,Rebuild line with higher-capacity conductor,4966000.0,591000.0
Q21-1885,2023-03-20,Weston - Spring Street 138.0 kV,L:9627:9628:138,1.0,True,Kean Mtn And Grassy Crk - Wec 345.0 kV,L:9633:18368:345,120.3,424.0,17.2,,table,Rebuild line with higher-capacity conductor,4471000.0,532000.0
Q21-1885,2023-03-20,Safeway Stores - Corona Substation 138.0 kV line,L:9302:9303:138,1.0,True,Weston - Hartman Creek 138.0 kV,L:9626:9627:138,110.1,299.0,9.4,,table,Rebuild line with higher-capacity conductor,4551000.0,706000.0
Q21-1885,2023-03-20,W Palm Beach - Wimbleon 138.0 kV,L:18536:18585:138,1.0,True,New Hope Ap - Wec 345.0 kV,L:18368:18377:345,109.3,426.0,5.4,,table,Reconductor line,1039000.0,140000.0
Q21-1885,2023-03-20,Gadsden - Wimbledon 138.0 kV line,L:18535:18585:138,1.0,True,Wec - New Hope Ap 345.0 kV,L:18368:18377:345,109.2,429.0,5.4,,table,Reconductor line,1480000.0,199000.0
Q21-1885,2023-03-20,Corona - Melrose 4 138.0 kV,L:9302:9414:138,1.0,True,Hartman Crk - Weston 138.0 kV,L:9626:9627:138,109.1,318.0,9.4,,table,Reconductor line,2067000.0,321000.0
Q21-1885,2023-03-20,Melrose 4 - Schafrath Switch 138.0 kV,L:9414:9415:138,1.0,True,Hartman Creek - Weston 138.0 kV,L:9626:9627:138,108.8,324.0,9.4,,table,Reconductor line,2740000.0,425000.0
Q21-1885,2023-03-20,Philpott Substation - Broadord 138.0 kV Line,L:9583:9594:138,1.0,True,Macon Energy Ctr - Hartford 138.0 kV L,L:9589:9590:138,101.4,174.0,47.6,,table,Reconductor line,3315000.0,1709000.0
Q21-1885,2023-03-20,Merret Substation - Macon Energy Center 138.0 kV line,L:9589:9630:138,1.0,True,Kean Mtn And Grassy Creek - Wec 345.0 kV,L:9633:18368:345,101.0,660.0,63.3,,table,Reconductor line,1739000.0,491000.0
Q21-1885,2023-03-20,Hartford - Macon Energy Ctr 138.0 kV,L:9589:9590:138,1.0,True,Kean Mn And Grassy Crk - Wec 345.0 kV,L:9633:18368:345,100.8,672.0,63.3,,table,Reconductor line,1538000.0,434000.0
Q21-1896,2023-03-30,Spanish Crk 500 kV/230 kV XFMR,X:20269:500:230,0.9938542688070463,True,Garnet Substation to Spanish Creek 500kV L,L:19617:20269:500,114.3,1152.0,19.4,,table,Replace transformer with higher-rated unit,40600000.0,21153000.0
Q21-1896,2023-03-30,Montpelier Electric Generating Sta to Wabash Substation 500kV,L:22708:22742:500,1.0,True,Larson Street to San Marcos 500kV,L:19576:22749:500,104.2,2847.0,53.9,,table,Reconductor line,41891000.0,18300000.0
Q21-1896,2023-03-30,Henry County 500-230 kV XFMR,X:22739:500:230,0.9935678182932348,True,Larson St to San Marcos 500kV,L:19576:22749:500,102.9,975.0,11.7,,table,Replace transformer with higher-rated unit,41392000.0,7924000.0
Q21-1896,2023-03-30,Eastwn Rd to Lost Canyon 230kV line,L:19603:19609:230,1.0,True,Spanish Crk to Garet 500kV,L:19617:20269:500,102.1,726.0,10.5,,table,Reconductor line,8304000.0,5124000.0
Q21-1896,2023-03-30,Spanish Crk to Lost Canyon 230kV line,L:19603:20269:230,1.0,True,Spanish Crk to Ganet 500kV,L:19617:20269:500,102.0,743.0,10.5,,table,Reconductor line,12950000.0,7991000.0
Q21-1896,2023-03-30,Wagley Robetson 500/230 kV Autotransformer,X:18843:500:230,0.9576941782286424,True,Larson St 500 kV/230 kV Transformer,X:19576:500:230,101.6,1253.0,10.1,,table,Replace transformer with higher-rated unit,34603000.0,4828000.0
Q21-1910,2023-03-31,Gould - Big Horn 230 kV,L:20007:20254:230,1.0,True,Troy Energy Llc - Richland 500 kV,L:20280:20309:500,117.7,718.0,8.1,,table,Rebuild line with higher-capacity conductor,5860000.0,66000.0
Q21-1910,2023-03-31,Big Horn - Troy Energy Llc 230 kV,L:20254:20280:230,1.0,True,Troy Energy Llc - Richland 500 kV line,L:20280:20309:500,104.1,807.0,8.1,,table,Reconductor line,7415000.0,84000.0
Q21-1916,2023-03-17,SeymourJohnson / Rapides 230 kV Line,L:22827:23140:230,1.0,True,Scot / Rocky Road Power Llc 230 kV,L:23015:23495:230,100.1,535.0,15.8,93.0,fields,Reconductor line,6227000.0,495000.0
Q21-1957,2023-03-22,Mcclellan-Adc – Coopers Corner 138 kV,L:9420:11154:138,1.0,True,Person – Mcclellan-Adc 345 kV,L:11146:11154:345,122.6,277.0,16.4,119.5,fields,Rebuild line with higher-capacity conductor,3656000.0,176000.0
Q21-1957,2023-03-22,Campus Commons – Wec 3 138 kV,L:9431:9490:138,1.0,True,Person – Mecklenburg Power Station 345 kV Line,L:9650:11146:345,114.8,287.0,6.2,113.7,fields,Rebuild line with higher-capacity conductor,9369000.0,576000.0
Q21-1957,2023-03-22,Wichita Plant – Walnut Creek Pp 138 kV,L:9121:9138:138,1.0,True,Fluvanna P.S – Louisa Generation Facility 345 kV,L:9631:9643:345,101.3,991.0,5.3,101.1,fields,Reconductor line,6718000.0,43000.0
Q21-1957,2023-03-22,Louisa Generation Facility – Idalia 345 kV,L:9643:10291:345,1.0,True,Louisa Generation Facility – N Anna 345 kV,L:9643:10279:345,100.8,2444.0,11.0,100.6,fields,Reconductor line,51766000.0,310000.0
Q21-1961,2023-03-29,Beaver to Calera T.S 230.0 kV Line,L:19941:20264:230,1.0,True,Siler City Substation to Beaver 500.0 kV,L:20264:20266:500,100.4,2107.0,10.6,,table,Reconductor line,3952000.0,30000.0
Q21-1961,2023-03-29,San Marcos to Larson Street Substation 500.0 kV Line,L:19576:22749:500,1.0,True,Montpelier Electric Generating Sta to Spanish Crk Substation 500.0 kV,L:20269:22708:500,100.0,3942.0,10.0,,table,Reconductor line,39354000.0,304000.0
Q21-1966,2023-03-27,Elmont – Footville 138 KV,L:9972:9982:138,1.0,True,Brick Chuch – Bear Island 345 KV,L:9988:10264:345,114.7,236.0,5.8,,table,Rebuild line with higher-capacity conductor,2400000.0,101000.0
Q21-1966,2023-03-27,Hawkins Gate – Footville 138 KV,L:9972:9989:138,1.0,True,Brick Chrch – Bear Island 345 KV Line,L:9988:10264:345,114.2,260.0,5.8,,table,Rebuild line with higher-capacity conductor,3812000.0,160000.0
Q21-1966,2023-03-27,Macneil – Elmont 138 KV,L:9964:9982:138,1.0,True,Brick Church – Bear Island 345 KV,L:9988:10264:345,110.7,200.0,5.8,,table,Rebuild line with higher-capacity conductor,4895000.0,206000.0
Q21-1966,2023-03-27,Hawkins Gate – Brick Church 138 KV line,L:9988:9989:138,1.0,True,Brick Church – Bear Island 345 KV line,L:9988:10264:345,104.5,291.0,5.9,,table,Reconductor line,514000.0,22000.0
Q22-2012,2023-03-25,CITY PT / VEDDER 138 kV L,L:9167:9278:138,1.0,True,CLOVER SUBSTATION / STATION G 345 kV L,L:9276:9669:345,164.6,458.0,8.9,162.9,fields,Rebuild line with higher-capacity conductor,9198000.0,455000.0
Q22-2012,2023-03-25,COYGEN / CITY T 138 kV,L:9166:9167:138,1.0,True,STA G / CLOVER 345 kV,L:9276:9669:345,163.9,463.0,8.9,162.3,fields,Rebuild line with higher-capacity conductor,12545000.0,621000.0
Q22-2012,2023-03-25,DEEN / COYGEN 138 kV,L:9159:9166:138,1.0,True,CLOVER / STA G 345 kV,L:9276:9669:345,162.2,476.0,8.9,160.6,fields,Rebuild line with higher-capacity conductor,4735000.0,234000.0
Q22-2012,2023-03-25,FLUVANNA PS / CANAL 138 kV line,L:9118:9631:138,1.0,True,RED HILL 345/138 kV XFMR,X:9111:345:138,133.9,326.0,5.0,132.6,fields,Rebuild line with higher-capacity conductor,1484000.0,44000.0
Q22-2012,2023-03-25,WICHITA PLANT / PIPELINE 138 kV,L:9121:9271:138,1.0,True,HUNTLEY / SCOTTSVILLE 138 kV,L:9120:9137:138,125.3,557.0,9.0,123.8,fields,Rebuild line with higher-capacity conductor,22129000.0,779000.0
Q22-2012,2023-03-25,CANDLERS MTN / HYPOLUXO 138 kV,L:9290:9292:138,1.0,True,REUSENS / LEESVILLE 345 kV line,L:9219:9667:345,121.8,241.0,5.4,119.8,fields,Rebuild line with higher-capacity conductor,1785000.0,60000.0
Q22-2012,2023-03-25,SUPERSTITION / RED ILL 138 kV,L:9110:9111:138,0.9811735065870762,True,WICHITA PLANT / PIPELINE 138 kV,L:9121:9271:138,120.9,379.0,6.3,119.4,fields,Rebuild line with higher-capacity conductor,3807000.0,128000.0
Q22-2012,2023-03-25,LOUISA GENERATION FACILITY 345/138kV Auto,X:9643:345:138,0.994011020535736,True,FLUVANNA P.S / LOUISA GENERATION FACILITY 345 kV L,L:9631:9643:345,120.8,1280.0,6.5,120.3,fields,Replace transformer with higher-rated unit,13636000.0,135000.0
Q22-2012,2023-03-25,SOUT LYNCHBURG / CANDLERS MOUNTAIN 138 kV,L:9164:9292:138,1.0,True,LEESVILLE / REUSENS 345 kV,L:9219:9667:345,120.7,265.0,5.4,118.9,fields,Rebuild line with higher-capacity conductor,3324000.0,112000.0
Q22-2012,2023-03-25,BOONEVILLE / BORGER 138 kV,L:9119:9275:138,1.0,True,WAYNESBORO / PINTO 138 kV,L:9193:9194:138,118.7,633.0,5.4,118.0,fields,Rebuild line with higher-capacity conductor,19490000.0,269000.0
Q22-2012,2023-03-25,SUPERSTITION / HUNTLEY 138 kV L,L:9110:9120:138,1.0,True,PIPELINE / WICHITA PLANT SUBSTATION 138 kV,L:9121:9271:138,118.2,419.0,6.3,116.9,fields,Rebuild line with higher-capacity conductor,5445000.0,183000.0
Q22-2012,2023-03-25,HUNTLEY / SCOTTSVILLE SUBSTATION 138 kV,L:9120:9137:138,1.0,True,WICHITA PLANT / PIPELINE 138 kV,L:9121:9271:138,116.7,446.0,6.3,115.5,fields,Rebuild line with higher-capacity conductor,12996000.0,436000.0
Q22-2012,2023-03-25,PARDEVILLE / MONEL SUBSTATION 138 kV,L:9154:9502:138,1.0,True,STA G / CLOVER SUBSTATION 345 kV,L:9276:9669:345,111.5,560.0,10.3,109.9,fields,Rebuild line with higher-capacity conductor,31922000.0,1306000.0
Q22-2012,2023-03-25,RED HILL 345 kV/138 kV Auto,X:9111:345:138,0.9964878338233063,True,WICHITA PLANT / PIPELINE 138 kV,L:9121:9271:138,109.9,795.0,10.4,108.7,fields,Replace transformer with higher-rated unit,17181000.0,576000.0
Q22-2012,2023-03-25,PIPELINE / PARDEVILLE 138 kV,L:9271:9502:138,1.0,True,CLOVER SUBSTATION / STATION G 345 kV L,L:9276:9669:345,109.5,556.0,10.3,107.9,fields,Reconductor line,3556000.0,146000.0
Q22-2012,2023-03-25,WAYNESBORO / PINTO 138 kV,L:9193:9194:138,1.0,True,STTION G / CLOVER 345 kV,L:9276:9669:345,104.6,624.0,9.2,103.3,fields,Reconductor line,1150000.0,72000.0
Q22-2012,2023-03-25,CENTENNIAL GENERATING STATION / WAYNESBORO 138 kV,L:9107:9194:138,1.0,True,STATION G / CLOVER 345 kV L,L:9276:9669:345,104.4,596.0,9.2,103.0,fields,Reconductor line,1349000.0,84000.0
Q22-2012,2023-03-25,CENTENNIAL GENERATING STA / HOT WELLS 138 kV,L:9106:9107:138,1.0,True,CLOVER / STATION G 345 kV,L:9276:9669:345,104.3,585.0,9.2,102.9,fields,Reconductor line,2386000.0,149000.0
Q22-2012,2023-03-25,HOT WELLS / LITTLE YORK 138 kV,L:9106:9109:138,1.0,True,STA G / CLOVER 345 kV,L:9276:9669:345,104.2,577.0,9.2,102.8,fields,Reconductor line,1751000.0,110000.0
Q22-2012,2023-03-25,MACKS INN / BORGER SUBSTATION 138 kV,L:9163:9275:138,1.0,True,PINTO SUBSTATION / WAYNESBORO 138 kV,L:9193:9194:138,104.1,368.0,5.4,102.8,fields,Reconductor line,6910000.0,196000.0
Q22-2012,2023-03-25,DAYTON / HOOD 345 kV,L:9185:9436:345,1.0,True,BATH COUNTY / GLENSHIRE 345 kV,L:9654:18558:345,103.8,1640.0,6.0,103.5,fields,Reconductor line,21225000.0,114000.0
Q22-2012,2023-03-25,LOUISA GENERATION FACILITY / FLUVANNA P.S 345 kV,L:9631:9643:345,1.0,True,CHALLENGE / BIRCHWOOD 345 kV,L:9944:10290:345,101.1,3038.0,17.8,100.6,fields,Reconductor line,20402000.0,158000.0
Q22-2045,2023-03-21,Vineyard Tap-Alvin Auto 138 KV,L:8612:8613:138,1.0,True,Tap-Vineyard Tap 345 KV,L:8612:8849:345,101.0,1139.0,6.7,,prose_loss,Reconductor line,1105000.0,88000.0
Q22-2051,2023-03-17,Gray Summit / Burwell 230 kV,L:22887:22993:230,1.0,True,Moreno Tap / Gray Summit 230 kV line,L:22849:22993:230,120.9,559.0,7.1,102.0,fields,Rebuild line with higher-capacity conductor,10393000.0,1854000.0
Q22-2051,2023-03-17,Rocky Rd Power Llc 500/230 kV XFMR,X:23495:500:230,1.0,True,Elgin Energy Center Llc Substation / Rocky Road Power Llc 500 kV Line,L:23446:23495:500,116.3,968.0,30.3,69.3,fields,Replace transformer with higher-rated unit,27864000.0,9319000.0
Q22-2051,2023-03-17,Gray Summit / Seymour Johnson 230 kV L,L:22827:22993:230,1.0,True,Seymour Johnson / Gray Summit 230 kV #2,L:22827:22993:230,115.6,639.0,6.8,99.6,fields,Rebuild line with higher-capacity conductor,18445000.0,3133000.0
Q22-2051,2023-03-17,Universal Studios Tap Substation 500 kV/230 kV Transformer Bank,X:19972:500:230,0.9743224519868288,True,Troy Energy Llc / Richland 500 kV,L:20280:20309:500,112.9,871.0,7.9,99.2,fields,Replace transformer with higher-rated unit,24919000.0,2201000.0
Q22-2051,2023-03-17,Big Horn / Gould 230 kV,L:20007:20254:230,1.0,True,Richland / Troy Energy Llc 500 kV,L:20280:20309:500,111.3,972.0,8.4,98.4,fields,Rebuild line with higher-capacity conductor,8254000.0,734000.0
Q22-2051,2023-03-17,Seymour Johnson / Gray Summit 230 kV Circuit 2,L:22827:22993:230,1.0,True,Gray Summit / Seymour Johnson 230 kV Line,L:22827:22993:230,110.7,668.0,6.8,95.4,fields,Rebuild line with higher-capacity conductor,18445000.0,3133000.0
Q22-2051,2023-03-17,Troy Energy Llc Substation / Big Horn 230 kV line,L:20254:20280:230,1.0,True,Troy EnergyLlc / Richland 500 kV,L:20280:20309:500,109.0,982.0,8.3,96.3,fields,Reconductor line,5031000.0,446000.0
Q22-2051,2023-03-17,Midvalley / Galion Generating Sta 230 kV,L:19637:20261:230,1.0,True,Tecumseh Substation / Baver 500 kV L,L:19893:20264:500,107.9,1422.0,7.2,100.3,fields,Reconductor line,10012000.0,885000.0
Q22-2051,2023-03-17,Felida Substation / South Hall 230 kV,L:22979:23302:230,1.0,True,Rocky Rd Power Llc / Elgin Energy Center Llc 500 kV line,L:23446:23495:500,107.3,601.0,11.4,78.8,fields,Reconductor line,7255000.0,1894000.0
Q22-2051,2023-03-17,Dorchester / Demoss 230 kV,L:19626:19645:230,1.0,True,Tecumseh / Beaver 500 kV Line,L:19893:20264:500,106.2,2303.0,12.9,97.8,fields,Reconductor line,13274000.0,1173000.0
Q22-2051,2023-03-17,Lake Hodges / Blue Racer 230 kV,L:18990:19348:230,1.0,True,Tecumseh / Beaver Substation 500 kV,L:19893:20264:500,105.8,1550.0,7.7,98.3,fields,Reconductor line,16639000.0,1467000.0
Q22-2051,2023-03-17,Tecumseh / Beaver 500 kV L,L:19893:20264:500,1.0,True,Adams / Calera T.S 230 kV line,L:19846:19941:230,105.4,6103.0,30.2,98.0,fields,Reconductor line,111402000.0,9850000.0
Q22-2051,2023-03-17,Miguel Substation / Sycamore Canyon 230 kV,L:19705:20258:230,1.0,True,Galin Generating Station / Tecumseh 500 kV,L:19893:20261:500,104.9,1192.0,6.3,97.0,fields,Reconductor line,13675000.0,1207000.0
Q22-2051,2023-03-17,Knoll Substation / Waldo 230 kV L,L:18942:18970:230,1.0,True,Tecumseh / Beaer 500 kV,L:19893:20264:500,104.2,1311.0,9.6,93.2,fields,Reconductor line,10575000.0,936000.0
Q22-2051,2023-03-17,Universal Studios Tap / Gould 230 kV,L:19972:20007:230,1.0,True,Troy Energy Llc / Richland 500 kV L,L:20280:20309:500,104.2,1008.0,6.5,94.5,fields,Reconductor line,6001000.0,532000.0
Q22-2051,2023-03-17,Rhinebeck / Knoll 230 kV,L:18970:19003:230,1.0,True,Tecumseh / Beaver 500 kV Line,L:19893:20264:500,104.2,1284.0,9.6,92.9,fields,Reconductor line,7609000.0,674000.0
Q22-2051,2023-03-17,Scot / Rocky Rd Power Llc 230 kV,L:23015:23495:230,1.0,True,Moize Crk / Elgin Energy Ctr Llc 500 kV,L:23005:23446:500,104.1,759.0,8.1,88.2,fields,Reconductor line,7096000.0,1313000.0
Q22-2051,2023-03-17,Corridor / Rhinebeck 230 kV Line,L:19003:19053:230,1.0,True,Tecumseh / Beaver 500 kV Line,L:19893:20264:500,104.1,1252.0,9.6,92.6,fields,Reconductor line,5289000.0,468000.0
Q22-2051,2023-03-17,Pennsuco / Sycamore Canyon 230 kV,L:19909:20258:230,1.0,True,Tecumseh / Galion Generating Sta 500 kV,L:19893:20261:500,104.1,1218.0,6.3,96.3,fields,Reconductor line,14138000.0,1248000.0
Q22-2051,2023-03-17,Seymour Johnson / Rapides 230 kV,L:22827:23140:230,1.0,True,Scot / Rocky Rd Power Llc 230 kV Line,L:23015:23495:230,104.1,718.0,8.0,87.3,fields,Reconductor line,5312000.0,915000.0
Q22-2051,2023-03-17,Corridor / Shingle Crk 230 kV line,L:19053:19146:230,1.0,True,Beaver / Tecumseh 500 kV,L:19893:20264:500,104.0,1222.0,9.6,92.2,fields,Reconductor line,5743000.0,509000.0
Q22-2051,2023-03-17,Hailey 500 kV/230 kV Transformer,X:19413:500:230,0.9721711351569705,True,Tecumseh Substation / Beaver 500 kV,L:19893:20264:500,103.9,2001.0,12.9,94.2,fields,Replace transformer with higher-rated unit,35712000.0,3157000.0
Q22-2051,2023-03-17,Hailey / Coyote Point 230 kV Line,L:18949:19413:230,1.0,True,Energy Shelby County / Hailey 230 kV,L:19413:19437:230,103.6,1017.0,6.4,94.2,fields,Reconductor line,4211000.0,372000.0
Q22-2051,2023-03-17,Hunter'S Crk / Mt.Pleaant 230 kV Line,L:21272:21394:230,1.0,True,Icegen / Trigen St. Louis 230 kV L,L:19862:19865:230,103.3,1843.0,6.1,98.4,fields,Reconductor line,18402000.0,1618000.0
Q22-2051,2023-03-17,Muskingum River / Conesville Sta 500 kV,L:19557:19594:500,1.0,True,Milford / Ravenna Substation 500 kV,L:8093:20097:500,103.3,3066.0,15.8,95.5,fields,Reconductor line,63380000.0,5556000.0
Q22-2058,2023-03-18,Trigen St. Louis to Hunter'S Crk 230 KV,L:19865:21272:230,1.0,True,Icegen to Trigen St. Louis 230 KV,L:19862:19865:230,100.5,1872.0,6.1,,table,Reconductor line,8124000.0,39000.0
Q22-2063,2023-03-28,ALLEN to WAYNE TRACE 100.0 kV,L:21773:21787:100,1.0,True,HILLCREST to ROSE HILL 100.0 kV,L:21764:21772:100,167.4,235.0,7.5,,table,Rebuild line with higher-capacity conductor,7761000.0,1348000.0
Q22-2063,2023-03-28,MULDOON MILL to HILLCREST 100.0 kV,L:21772:21792:100,1.0,True,WAYNE TRACE to SS3144 TP 100.0 kV Line,L:21773:21789:100,165.6,247.0,8.2,,table,Rebuild line with higher-capacity conductor,7307000.0,1325000.0
Q22-2063,2023-03-28,AEP PETTIT AVENUE to ALLEN 100.0 kV,L:21786:21787:100,1.0,True,ROSE HILL to HILLCREST 100.0 kV Line,L:21764:21772:100,162.1,252.0,7.5,,table,Rebuild line with higher-capacity conductor,10541000.0,1831000.0
Q22-2063,2023-03-28,HASSEN CASSEL to SS3144 TAP 100.0 kV,L:21777:21789:100,1.0,True,SS3144 TAP to WAYNE TRACE 100.0 kV,L:21773:21789:100,155.8,148.0,5.2,,table,Rebuild line with higher-capacity conductor,2690000.0,1501000.0
Q22-2063,2023-03-28,AUTAUGAVILLE to CRAVEN COUNTY WOOD ENERGY LP 100.0 kV,L:19825:19834:100,1.0,True,JANES CREEK to HARPER 100.0 kV,L:21799:21808:100,152.7,217.0,7.0,,table,Rebuild line with higher-capacity conductor,9220000.0,4943000.0
Q22-2063,2023-03-28,HASSEN CASSEL to MULDOON MILL SUBSTATION 100.0 kV,L:21777:21792:100,1.0,True,SS344 TAP to WAYNE TRACE 100.0 kV,L:21773:21789:100,150.2,163.0,5.2,,table,Rebuild line with higher-capacity conductor,2519000.0,1406000.0
Q22-2063,2023-03-28,HARPER to JANES CRK 100.0 kV,L:21799:21808:100,1.0,True,AUTAUGAVILLE to CRAVEN COUNTY WOOD ENERGY LP 100.0 kV,L:19825:19834:100,147.9,267.0,5.8,,table,Rebuild line with higher-capacity conductor,5234000.0,5234000.0
Q22-2063,2023-03-28,ROSE HILL to MORAU 100.0 kV line,L:21764:21784:100,1.0,True,RICHLAND to DEKALB SUBSTATION 500.0 kV L,L:20309:21759:500,139.1,187.0,8.3,,table,Rebuild line with higher-capacity conductor,3509000.0,1928000.0
Q22-2063,2023-03-28,MITCHELL CRK to COLLINGWOOD 100.0 kV,L:21758:21802:100,1.0,True,MCMICHEN to DEKALB 500.0 kV Line,L:21759:22035:500,136.1,116.0,28.5,,table,Rebuild line with higher-capacity conductor,4535000.0,2189000.0
Q22-2063,2023-03-28,AUTAUGAVILLE to E MESA 2 100.0 kV,L:19834:21806:100,1.0,True,JANES CRK to HARPER 100.0 kV L,L:21799:21808:100,130.3,171.0,7.1,,table,Rebuild line with higher-capacity conductor,9786000.0,9786000.0
Q22-2063,2023-03-28,HILLCREST to WAYNE TRACE 100.0 kV,L:21772:21773:100,1.0,True,MULDOON MILL to HILLCREST 100.0 kV,L:21772:21792:100,124.8,257.0,6.3,,table,Rebuild line with higher-capacity conductor,1938000.0,999000.0
Q22-2063,2023-03-28,CARMEL HILL to WOODBURN 100.0 kV,L:21807:21812:100,1.0,True,STATE ST to ROBISON PARK 230.0 kV L,L:21774:21796:230,118.0,124.0,5.3,,table,Rebuild line with higher-capacity conductor,3279000.0,3279000.0
Q22-2063,2023-03-28,TWIN LAKE to PGG - PRINCE G 100.0 kV,L:19830:19831:100,1.0,True,ROBISON PARK to STATE ST 230.0 kV,L:21774:21796:230,108.5,127.0,5.1,,table,Reconductor line,1129000.0,1129000.0
Q22-2063,2023-03-28,WOODBURN to MONROEVILLE 100.0 kV line,L:21753:21812:100,1.0,True,STATE STREET to ROBISON PARK 230.0 kV Line,L:21774:21796:230,106.3,126.0,5.3,,table,Reconductor line,2748000.0,2748000.0
Q22-2063,2023-03-28,WALLEN SUBSTATION to LAOTTO 100.0 kV L,L:21803:21805:100,1.0,True,MCMICHEN to DEKALB 500.0 kV,L:21759:22035:500,106.0,194.0,28.8,,table,Reconductor line,1459000.0,424000.0
Q22-2063,2023-03-28,PGG - PRINCE G to CRAVEN COUNTY WOOD ENERGY LP 100.0 kV,L:19825:19830:100,1.0,True,ROBISON PARK to STATE ST 230.0 kV,L:21774:21796:230,103.4,154.0,5.1,,table,Reconductor line,5410000.0,5410000.0
Q22-2063,2023-03-28,LOST CANYON to EASTOWN RD 230.0 kV,L:19603:19609:230,1.0,True,GARNET to SPANISH CRK 500.0 kV L,L:19617:20269:500,101.6,853.0,8.5,,table,Reconductor line,6949000.0,269000.0
Q22-2063,2023-03-28,SPANISH CRK to LOST CANYON SUBSTATION 230.0 kV,L:19603:20269:230,1.0,True,SPANISH CRK to GARNET SUBSTATION 500.0 kV line,L:19617:20269:500,101.3,871.0,8.5,,table,Reconductor line,15769000.0,610000.0
Q22-2063,2023-03-28,LARSON STREET SUBSTATION to GARNET 500.0 kV,L:19576:19617:500,1.0,True,SPANISH CRK to MONTPELIER ELECTRIC GENERATING STA 500.0 kV,L:20269:22708:500,100.6,2718.0,6.0,,table,Reconductor line,78198000.0,299000.0
Q22-2063,2023-03-28,GARNET 500-230 kV Auto,X:19617:500:230,0.9929909846468868,True,GARNET to TECUMSEH 500.0 kV L,L:19617:19893:500,100.3,1480.0,6.3,,table,Replace transformer with higher-rated unit,39038000.0,324000.0
Q22-2078,2023-03-22,Pangborn / Colesville 138 kV,L:8898:9062:138,1.0,True,Ina 345/138 kV Transformer Bank,X:8897:345:138,108.1,715.0,5.0,,table,Reconductor line,519000.0,16000.0
Q21-1737,2023-04-19,Pleasant View-Krugerville 138 kV,L:9085:10064:138,1.0,True,Loudon-Corners 345 kV line,L:9864:10070:345,121.3,334.0,65.2,,table,Rebuild line with higher-capacity conductor,8271000.0,3425000.0
Q21-1737,2023-04-19,Mejia Tap Ns Line-Pleasant View 138 kV,L:10043:10064:138,1.0,True,Corners-Loudon 345 kV,L:9864:10070:345,116.6,401.0,65.2,,table,Rebuild line with higher-capacity conductor,13309000.0,5511000.0
Q21-1739,2023-04-18,Aguada 7201 – Chesterfield Substation 138 KV Line,L:7381:7447:138,1.0,True,Poly – Aes Beaver Valley Partners Beaver Valley 345 KV,L:7562:8244:345,105.7,244.0,7.4,,table,Reconductor line,2162000.0,55000.0
Q21-1739,2023-04-18,Kennedy Drive – Kiamichi Station 138 KV L,L:7354:7364:138,1.0,True,Cimmaron-E Natamos – Martin Lakes 345 KV,L:7221:7290:345,104.1,168.0,63.8,,table,Reconductor line,340000.0,199000.0
Q21-1774,2023-04-19,WILMERDING to MORGAN HILL 138 KV,L:7231:7269:138,1.0,True,THAYER 345/138kV Transformer Bank,X:7233:345:138,106.4,394.0,100.0,,table,Reconductor line,813000.0,333000.0
Q21-1774,2023-04-19,GOODYEAR LAKE PLANT to RIVERVIEW ENERGY SYSTEMS 138 KV,L:7389:7397:138,1.0,True,SS3143 to GOODYEAR LAKE PLANT 345 KV L,L:7286:7389:345,104.6,492.0,13.1,,table,Reconductor line,1357000.0,241000.0
Q21-1777,2023-04-19,Monroe Ne / Polk Substation 138 KV L,L:17907:17918:138,1.0,True,Kearneyville / Chaparral Substation 345 KV,L:9399:17910:345,109.5,392.0,11.8,107.5,fields,Reconductor line,540000.0,540000.0
Q21-1777,2023-04-19,Elliot Park / Polk 138 KV,L:17903:17918:138,1.0,True,Chaprral / Kearneyville 345 KV,L:9399:17910:345,109.0,406.0,11.8,107.1,fields,Reconductor line,1673000.0,1673000.0
Q21-1821,2023-04-29,Cayucos 138-69 kV Auto,X:10447:138:69,0.9942396522061443,True,Cayucos Substation 138/69kV XFMR Bank 2,X:10447:138:69,100.8,494.0,61.6,89.7,fields,Replace transformer with higher-rated unit,4363000.0,589000.0
Q21-1821,2023-04-29,Cayucos 138/69 kV Transformer Bank Bank 2,X:10447:138:69,0.9942396522061443,True,Cayucos 138/69kV Transformer Bank Bank 1,X:10447:138:69,100.8,494.0,61.6,89.7,fields,Replace transformer with higher-rated unit,4363000.0,589000.0
Q21-1821,2023-04-29,Bayamon-Cayucos 138kV,L:9762:10447:138,0.9929709638248806,False,Grayland-Ag Reliant 345kV L,L:10205:10297:345,100.1,536.0,68.4,88.7,fields,Reconductor line,13620000.0,1839000.0
Q21-1877,2023-04-29,Ansn N - Semiahmoo 100 KV,L:22203:22209:100,1.0,True,Eielson Afb Central Heat & Power Plant - Wallenpaupack 500 KV,L:7133:7171:500,217.6,114.0,100.0,13.4,fields,Rebuild line with higher-capacity conductor,6621000.0,6621000.0
Q21-1877,2023-04-29,Union Ridge - Wauneta 100 KV,L:18955:18959:100,1.0,True,Arco - Silver Hawk 100 KV Line,L:18953:22247:100,109.4,148.0,5.9,98.9,fields,Reconductor line,1830000.0,1094000.0
Q21-1877,2023-04-29,Nuclear Fuels - Seventy Second 100 KV,L:21981:21993:100,1.0,True,Central Bluff - Anchor Hocking 100 KV,L:22551:22553:100,108.4,141.0,6.2,96.9,fields,Reconductor line,1828000.0,1399000.0
Q21-1877,2023-04-29,Waueta - Oconto Falls Upper 100 KV,L:18959:18960:100,1.0,True,Silver Hawk - Arco 100 KV line,L:18953:22247:100,108.4,158.0,5.9,98.6,fields,Reconductor line,2188000.0,1308000.0
Q21-1877,2023-04-29,Indeck Corinth Energy Center - Union Ridge 100 KV,L:18954:18955:100,1.0,True,Arco - Silver Hawk 100 KV,L:18953:22247:100,108.4,159.0,5.9,98.6,fields,Reconductor line,718000.0,429000.0
Q21-1877,2023-04-29,Sacajawea - Seventy Second 100 KV,L:21834:21981:100,1.0,True,Central Bluff - Anchor Hocking 100 KV,L:22551:22553:100,100.3,137.0,6.2,88.3,fields,Reconductor line,3540000.0,2709000.0
Q21-1925,2023-04-23,Stevensville - Mountaineer Wind Energy Ctr 345 KV,L:18696:18697:345,1.0,True,Eagle Pt Power Plant - Lowmoor 345 KV,L:9467:9666:345,100.7,1703.0,7.1,100.4,fields,Reconductor line,19965000.0,140000.0
Q21-1951,2023-04-19,Coopers Corner - Mcclellan-Adc 138.0 kV L,L:9420:11154:138,1.0,True,Person - Mcclellan-Adc 345.0 kV,L:11146:11154:345,119.0,277.0,32.7,,table,Rebuild line with higher-capacity conductor,3622000.0,1235000.0
Q21-1951,2023-04-19,Booneville - Borger 138.0 kV L,L:9119:9275:138,1.0,True,Fluvanna P.S - Sta G 345.0 kV,L:9276:9631:345,113.0,633.0,5.0,,table,Rebuild line with higher-capacity conductor,24949000.0,964000.0
Q21-1951,2023-04-19,Wec 3 - Campus Commons Substation 138.0 kV Line,L:9431:9490:138,1.0,True,Mecklenburg Power Sta - Person 345.0 kV,L:9650:11146:345,110.6,287.0,8.7,,table,Rebuild line with higher-capacity conductor,18030000.0,5820000.0
Q22-1988,2023-04-23,Gould - Big Horn 230 KV,L:20007:20254:230,1.0,True,Troy Energy Llc - Richland 500 KV,L:20280:20309:500,108.7,972.0,8.8,,table,Reconductor line,2125000.0,55000.0
Q22-1988,2023-04-23,Big Horn - Troy Energy Llc 230 KV,L:20254:20280:230,1.0,True,Troy Energy Llc - Richland 500 KV,L:20280:20309:500,106.8,982.0,8.7,,table,Reconductor line,6563000.0,170000.0
Q22-1988,2023-04-23,Midvalley - Galion Generating Station 230 KV,L:19637:20261:230,1.0,True,Tecumseh - Beaver 500 KV,L:19893:20264:500,105.4,1422.0,7.3,,table,Reconductor line,10370000.0,236000.0
Q22-1988,2023-04-23,Knoll - Waldo 230 KV,L:18942:18970:230,1.0,True,Tecumseh - Beaver 500 KV,L:19893:20264:500,104.5,1311.0,9.8,,table,Reconductor line,5464000.0,128000.0
Q22-1988,2023-04-23,Coyote Point - Haily Substation 230 KV,L:18949:19413:230,1.0,True,Hailey - Energy Shelby County 230 KV L,L:19413:19437:230,104.5,1017.0,6.2,,table,Reconductor line,5033000.0,86000.0
Q22-1988,2023-04-23,Universal Studios Tap 500/230 kV Transformer,X:19972:500:230,0.9898401689396701,True,Richland - Troy Energy Llc 500 KV,L:20280:20309:500,104.4,871.0,8.4,,table,Replace transformer with higher-rated unit,21104000.0,594000.0
Q22-1988,2023-04-23,Rhinebeck - Knoll 230 KV,L:18970:19003:230,1.0,True,Tecumseh - Beaver 500 KV Line,L:19893:20264:500,104.4,1284.0,9.8,,table,Reconductor line,7066000.0,166000.0
Q22-1988,2023-04-23,Lake Hodges - Blue Racer 230 KV,L:18990:19348:230,1.0,True,Teumseh - Beaver 500 KV Line,L:19893:20264:500,104.4,1550.0,7.6,,table,Reconductor line,18501000.0,328000.0
Q22-1988,2023-04-23,Rhinebeck - Corridor 230 KV,L:19003:19053:230,1.0,True,Tecumseh - Beaver 500 KV line,L:19893:20264:500,104.4,1252.0,9.8,,table,Reconductor line,9317000.0,218000.0
Q22-1988,2023-04-23,Shingle Crk - Corridor 230 KV,L:19053:19146:230,1.0,True,Beaver - Tecumseh 500 KV,L:19893:20264:500,104.3,1222.0,9.8,,table,Reconductor line,6633000.0,155000.0
Q22-1988,2023-04-23,Miguel - Sycamore Canyon 230 KV,L:19705:20258:230,1.0,True,Tecumseh Substation - Galion Generating Sta 500 KV Line,L:19893:20261:500,104.1,1192.0,6.3,,table,Reconductor line,11002000.0,230000.0
Q22-1988,2023-04-23,Hailey 500-230 kV TX,X:19413:500:230,0.9855197299938464,True,Tecumseh - Beaver 500 KV line,L:19893:20264:500,103.8,2001.0,12.7,,table,Replace transformer with higher-rated unit,33133000.0,599000.0
Q22-1988,2023-04-23,Pennsuco - Sycamore Canyon 230 KV,L:19909:20258:230,1.0,True,Tecumseh - Galion Generating Sta 500 KV,L:19893:20261:500,103.3,1218.0,6.3,,table,Reconductor line,13463000.0,282000.0
Q22-1988,2023-04-23,Dorchester - Demoss 230 KV,L:19626:19645:230,1.0,True,Beaver - Tecumseh 500 KV L,L:19893:20264:500,103.1,2303.0,13.0,,table,Reconductor line,8966000.0,191000.0
Q22-1988,2023-04-23,Tecumseh - Beaver 500 KV line,L:19893:20264:500,1.0,True,Adams - Calera T.S 230 KV Line,L:19846:19941:230,100.5,6103.0,30.4,,table,Reconductor line,178166000.0,3906000.0
Q22-1988,2023-04-23,Universal Studios Tap - Gould 230 KV,L:19972:20007:230,1.0,True,Richland - Troy Energy Llc 500 KV,L:20280:20309:500,100.0,1008.0,6.9,,table,Reconductor line,5559000.0,167000.0
Q22-2020,2023-04-18,Rubidoux to Vera Substation 138.0 kV,L:5836:5837:138,1.0,True,Schoharie to Sjve Madera 345.0 kV line,L:5844:5850:345,137.6,243.0,39.5,111.0,fields,Rebuild line with higher-capacity conductor,1722000.0,1722000.0
Q22-2020,2023-04-18,Vera to Arizona 138.0 kV,L:5837:5838:138,1.0,True,Schoharie to Sjve Madera Substation 345.0 kV L,L:5844:5850:345,128.1,247.0,39.5,102.0,fields,Rebuild line with higher-capacity conductor,2227000.0,2227000.0
Q22-2020,2023-04-18,Montville to No Mans Land 138.0 kV,L:5668:5703:138,1.0,True,Schoharie to Sjve Madera 345.0 kV,L:5844:5850:345,124.8,310.0,11.4,118.8,fields,Rebuild line with higher-capacity conductor,1861000.0,668000.0
Q22-2020,2023-04-18,Montville to Morgan Energy Center 138.0 kV,L:5668:5701:138,1.0,True,Schohrie to Sjve Madera 345.0 kV,L:5844:5850:345,121.7,329.0,11.4,116.0,fields,Rebuild line with higher-capacity conductor,4105000.0,1475000.0
Q22-2020,2023-04-18,Tokio to Jose 138.0 kV,L:5833:5846:138,0.9992164810210923,False,Schoharie to Sjve Madera 345.0 kV,L:5844:5850:345,119.0,620.0,17.7,114.4,fields,Rebuild line with higher-capacity conductor,4992000.0,4327000.0
Q22-2020,2023-04-18,Dpc Oakdale to Morgan Energy Ctr 138.0 kV,L:5701:5711:138,1.0,True,Schoharie to Sjve Madera 345.0 kV,L:5844:5850:345,109.4,349.0,21.8,99.2,fields,Reconductor line,4419000.0,4419000.0
Q22-2020,2023-04-18,Mayberry Tap to Dpc Oakdale 138.0 kV Line,L:5678:5711:138,1.0,True,Schoharie to Sjve Madera 345.0 kV,L:5844:5850:345,108.8,365.0,21.8,99.0,fields,Reconductor line,1085000.0,1085000.0
Q22-2020,2023-04-18,Jones Bluff to Mayberry Tap 138.0 kV,L:5678:5680:138,1.0,True,Schoharie to Sjve Madera 345.0 kV,L:5844:5850:345,108.0,386.0,21.8,98.8,fields,Reconductor line,955000.0,955000.0
Q22-2020,2023-04-18,Jones Bluff to Rubidoux 138.0 kV,L:5680:5836:138,1.0,True,Schoharie to Sjve Madera 345.0 kV,L:5844:5850:345,107.6,399.0,21.8,98.7,fields,Reconductor line,1469000.0,1469000.0
Q22-2020,2023-04-18,Jose to Rubidoux 138.0 kV,L:5836:5846:138,1.0,True,Schoharie to Sjve Madera 345.0 kV,L:5844:5850:345,105.6,672.0,17.7,101.3,fields,Reconductor line,804000.0,697000.0
Q22-2020,2023-04-18,Schoharie to Tokio 138.0 kV,L:5833:5844:138,1.0,True,Sjve Madera to Schoharie 345.0 kV,L:5844:5850:345,104.6,717.0,17.7,100.5,fields,Reconductor line,1811000.0,1570000.0
Q22-2020,2023-04-18,Schoharie 345/138 kV Transformer,X:5844:345:138,0.9988698109135588,True,Schoharie to Sjve Madera 345.0 kV line,L:5844:5850:345,104.6,717.0,17.7,100.5,fields,Replace transformer with higher-rated unit,20346000.0,17637000.0
Q22-2020,2023-04-18,Alamogordo to Oregon City 345.0 kV,L:6061:6072:345,1.0,True,Limerick 2 to Moser Generating Station Substation 345.0 kV,L:7126:7172:345,100.9,1163.0,8.3,99.7,fields,Reconductor line,11305000.0,332000.0
Q22-2020,2023-04-18,Shred 500 kV/345 kV XFMR,X:7135:500:345,0.9930960389748074,True,Talenenergy Martins Creek Llc Harwood to Shred 345.0 kV,L:7112:7135:345,100.3,1714.0,7.1,99.6,fields,Replace transformer with higher-rated unit,37226000.0,1148000.0
Q22-2020,2023-04-18,Laurel Ave to Roy 345.0 kV,L:5372:5704:345,1.0,True,Sjve Madera to Needham 500.0 kV,L:5671:5850:500,100.2,1284.0,7.2,99.3,fields,Reconductor line,6430000.0,266000.0
Q22-2064,2023-04-25,FULLER TAP-HYGIENE 138 kV,L:6553:6556:138,1.0,True,BLOOMING PRAIRIE-SPRINKLE 138 kV line,L:6539:6552:138,266.3,174.0,100.0,,table,Rebuild line with higher-capacity conductor,6123000.0,6123000.0
Q22-2064,2023-04-25,HYGIENE-N HENDRICKSON 138 kV,L:6553:6562:138,1.0,True,SPRINKLE-BLOOMING PRAIRIE 138 kV line,L:6539:6552:138,241.8,197.0,100.0,,table,Rebuild line with higher-capacity conductor,5077000.0,5077000.0
Q22-2064,2023-04-25,MT JOY-N HENDRICKSON 138 kV Line,L:6554:6562:138,1.0,True,BLOOMING PRAIRIE SUBSTATION-SPRINKLE 138 kV,L:6539:6552:138,230.1,212.0,100.0,,table,Rebuild line with higher-capacity conductor,2957000.0,2957000.0
Q22-2064,2023-04-25,LANCASTER AIR PRODUCTS-MT JOY 138 kV,L:6554:6563:138,1.0,True,BLOOMING PRAIRIE-SPRINKLE 138 kV,L:6539:6552:138,223.3,230.0,100.0,,table,Rebuild line with higher-capacity conductor,4906000.0,4906000.0
Q22-2064,2023-04-25,ROHRERSTOWN-LANCASTER AIR PRODUCTS 138 kV line,L:6546:6563:138,1.0,True,BLOOMING PRAIRIE-SPRINKLE 138 kV line,L:6539:6552:138,220.8,238.0,100.0,,table,Rebuild line with higher-capacity conductor,4208000.0,4208000.0
Q22-2064,2023-04-25,FULLER TAP-S CAMANO 138 kV,L:6542:6556:138,1.0,True,BLOOMING PRAIRIE-SPRINKLE 138 kV Line,L:6539:6552:138,210.3,211.0,100.0,,table,Rebuild line with higher-capacity conductor,8344000.0,8344000.0
Q22-2064,2023-04-25,BLOOMING PRAIRIE-SPRINKLE SUBSTATION 138 kV L,L:6539:6552:138,1.0,True,ROHRERSTOWN-LANCASTER AIR PRODUCTS 138 kV,L:6546:6563:138,210.2,250.0,100.0,,table,Rebuild line with higher-capacity conductor,3128000.0,3128000.0
Q22-2064,2023-04-25,S CAMANO-SPRINKLE SUBSTATION 138 kV,L:6542:6552:138,1.0,True,BLOOMING PRAIRIE-SPRINKLE 138 kV,L:6539:6552:138,176.9,233.0,100.0,,table,Rebuild line with higher-capacity conductor,4562000.0,4562000.0
Q22-2064,2023-04-25,HEDGES-LEOLA 138 kV Line,L:6521:6545:138,1.0,True,AMPS-HEDGES 345 kV line,L:6521:7127:345,172.0,222.0,12.8,,table,Rebuild line with higher-capacity conductor,17443000.0,17443000.0
Q22-2064,2023-04-25,LEOLA-BURLE 138 kV line,L:6538:6545:138,1.0,True,TRENTWOOD-EAGLE 345 kV L,L:6531:6533:345,146.1,228.0,26.1,,table,Rebuild line with higher-capacity conductor,3547000.0,3183000.0
Q22-2064,2023-04-25,BLOOMING PRAIRIE-BURLE 138 kV,L:6538:6539:138,1.0,True,EAGLE-TRENTWOOD SUBSTATION 345 kV,L:6531:6533:345,143.8,253.0,26.1,,table,Rebuild line with higher-capacity conductor,4824000.0,4329000.0
Q22-2064,2023-04-25,CHATTAHOOCHEE ENERGY FACILITY 345-138 kV Autotransformer,X:6550:345:138,0.9998927941494133,True,EAGLE SUBSTATION-TRENTWOOD 345 kV,L:6531:6533:345,143.7,483.0,41.1,,table,Replace transformer with higher-rated unit,16403000.0,15255000.0
Q22-2064,2023-04-25,BLOOMING PRAIRIE-CHATTAHOOCHEE ENERGY FACILITY 138 kV line,L:6539:6550:138,1.0,True,TRENTWOOD-EAGLE 345 kV,L:6531:6533:345,127.4,511.0,51.1,,table,Rebuild line with higher-capacity conductor,2310000.0,1919000.0
Q22-2064,2023-04-25,PONCHA JUNCTION-EAGLE 138 kV Line,L:6530:6533:138,1.0,True,BLOOMING PRAIRIE-CHATTAHOOCHEE ENERGY FACILITY 138 kV L,L:6539:6550:138,120.6,233.0,27.4,,table,Rebuild line with higher-capacity conductor,2022000.0,1812000.0
Q22-2064,2023-04-25,PONCHA JCT-LEOLA 138 kV,L:6530:6545:138,1.0,True,BLOOMING PRAIRIE-CHATTAHOOCHEE ENERGY FACILITY 138 kV,L:6539:6550:138,119.9,203.0,27.4,,table,Rebuild line with higher-capacity conductor,14620000.0,13105000.0
Q22-2064,2023-04-25,HOSPITAL DISTRITO 7003-ELKHORN CITY 138 kV L,L:6076:6088:138,1.0,True,ONTELAUNEE ENERGY CTR-HOSPITAL DISTRITO 7003 345 kV,L:6088:7134:345,119.4,545.0,6.4,,table,Rebuild line with higher-capacity conductor,4203000.0,597000.0
Q22-2064,2023-04-25,HEDGES 345-138 kV Autotransformer,X:6521:345:138,0.9975000458301001,True,HEDGES-AMPS 345 kV,L:6521:7127:345,105.6,362.0,12.8,,table,Replace transformer with higher-rated unit,14732000.0,14732000.0
Q22-2064,2023-04-25,ELKHORN CITY-MULTITRADE OF PITTSYLVANIA LP 138 kV Line,L:6076:6095:138,1.0,True,EAGLE-TRENTWOOD 345 kV,L:6531:6533:345,104.4,636.0,10.1,,table,Reconductor line,555000.0,74000.0
Q22-2064,2023-04-25,MT. HARRIS-MCMICHEN 230 kV,L:22024:22035:230,1.0,True,ROBISON PARK-BUCKEYE SUBSTATION 230 kV Line,L:21796:22493:230,104.1,2108.0,5.8,,table,Reconductor line,12397000.0,272000.0
Q22-2064,2023-04-25,BRODHEAD CENTRAL-MULTITRADE OF PITTSYLVANIA LP 138 kV,L:6064:6095:138,1.0,True,TRENTWOOD-EAGLE 345 kV line,L:6531:6533:345,104.1,652.0,10.1,,table,Reconductor line,1195000.0,160000.0
Q22-2064,2023-04-25,ORCHARD RD 500 kV/345 kV XFMR,X:7672:500:345,0.9901317756735986,True,PEORIA-ORCHARD RD 500 kV,L:7672:8103:500,103.4,1584.0,5.0,,table,Replace transformer with higher-rated unit,23342000.0,3896000.0
Q22-2064,2023-04-25,WESTWOOD GENERATION LLC 345/1kV TX,X:7168:345:1,0.9967338201491378,True,WHEELABRATOR FRACKVILLE ENERGY-WESTWOOD GENERATION LLC 500 kV,L:7144:7168:500,102.5,1326.0,8.0,,table,Replace transformer with higher-rated unit,18746000.0,3499000.0
Q22-2064,2023-04-25,WHEELABRATOR FRACKVILLE ENERGY SUBSTATION 345/1kV XFMR,X:7144:345:1,0.995317415834658,True,TALENENERGY MARTINS CREEK LLC HARWOOD-KLINE TOWNSHIP COGEN FACILITY 345 kV,L:7112:7137:345,102.1,1415.0,5.8,,table,Replace transformer with higher-rated unit,13860000.0,1350000.0
Q22-2064,2023-04-25,PACHECO-KENNEDY 138 kV,L:6090:6534:138,1.0,True,CHATTAHOOCHEE ENERGY FACILITY 345/138 kV TX,X:6550:345:138,100.8,195.0,21.2,,table,Reconductor line,6567000.0,4531000.0
Q22-2064,2023-04-25,ELKHORN CITY-CARL BAILEY 138 kV,L:6065:6076:138,1.0,True,ELKHORN CITY SUBSTATION-HOSPITAL DISTRITO 7003 138 kV L,L:6076:6088:138,100.8,309.0,5.9,,table,Reconductor line,2434000.0,263000.0
Q22-2064,2023-04-25,BRUNNER ISLAND-AMPS 500 kV,L:7127:7159:500,1.0,True,TRENTWOOD-IRONWOOD LLC 345 kV L,L:6531:7169:345,100.3,2961.0,10.5,,table,Reconductor line,16849000.0,769000.0
Q22-2076,2023-04-28,Givens Pioneer Coop - Sawyer Ave 100.0 kV,L:23218:23252:100,1.0,True,Los Ositos Substation - Richardson Woodhaven 500.0 kV Line,L:23263:23527:500,109.8,128.0,55.5,,table,Reconductor line,2265000.0,1828000.0
Q22-2076,2023-04-28,Shady Oaks Wind Farm - Richardson Woodhaven 230.0 kV Line,L:23510:23527:230,1.0,True,Shady Oaks Wind Farm - Richardson Woodhaven 500.0 kV,L:23510:23527:500,101.4,927.0,8.0,,table,Reconductor line,8541000.0,832000.0
Q22-2081,2023-04-25,Macneil-Bear Island 138 kV L,L:9964:10264:138,1.0,True,Bear Island-Brick Church 345 kV,L:9988:10264:345,109.2,216.0,5.4,106.2,fields,Reconductor line,2036000.0,61000.0
Q22-2081,2023-04-25,Danville Westover Plant-Cornell-Up 138 kV Line,L:9774:9775:138,0.9981345046741211,False,Walthall Substation-Geysers Tap 2 138 kV,L:9770:10265:138,106.7,322.0,16.9,100.4,fields,Reconductor line,3065000.0,350000.0
Q22-2081,2023-04-25,Cornell-Up Substation-Harrisburg 138 kV,L:9775:9777:138,1.0,True,Walthall-Geysers Tap 2 138 kV,L:9770:10265:138,106.3,293.0,16.9,99.3,fields,Reconductor line,1084000.0,124000.0
Q22-2081,2023-04-25,Macneil-Elmont 138 kV,L:9964:9982:138,1.0,True,Brick Church-Bear Island 345 kV line,L:9988:10264:345,101.7,255.0,5.4,99.2,fields,Reconductor line,2147000.0,65000.0
Q22-2090,2023-05-04,Eastwood-Heyburn 138 kV,L:7235:7405:138,1.0,True,Martin Lakes-Bauer Substation 345 kV,L:7184:7221:345,148.5,301.0,11.4,147.5,fields,Rebuild line with higher-capacity conductor,1325000.0,192000.0
Q22-2090,2023-05-04,Heyburn Substation-Scottville 138 kV,L:7405:7406:138,1.0,True,Bauer Substation-Martin Lakes 345 kV,L:7184:7221:345,147.0,295.0,11.4,145.9,fields,Rebuild line with higher-capacity conductor,2381000.0,345000.0
Q22-2090,2023-05-04,Vamo-Martin Lakes 138 kV L,L:7176:7221:138,1.0,True,Bauer Substation-Martin Lakes 345 kV,L:7184:7221:345,141.1,287.0,11.4,140.0,fields,Rebuild line with higher-capacity conductor,1169000.0,169000.0
Q22-2090,2023-05-04,Cadwell-Vly Substation 138 kV,L:7456:7483:138,1.0,True,Poly-Aes Beaver Vly Partners Beaver Vly 345 kV,L:7562:8244:345,131.3,220.0,19.2,128.9,fields,Rebuild line with higher-capacity conductor,2587000.0,385000.0
Q22-2090,2023-05-04,Valley-Yates 138 kV,L:7480:7483:138,1.0,True,Poly-Aes Beaver Valley Partners Beaver Vly Substation 345 kV,L:7562:8244:345,126.5,223.0,19.2,124.1,fields,Rebuild line with higher-capacity conductor,1496000.0,223000.0
Q22-2090,2023-05-04,Vamo-Scottville 138 kV,L:7176:7406:138,1.0,True,Bauer-Martin Lakes 345 kV,L:7184:7221:345,125.9,334.0,11.4,125.0,fields,Rebuild line with higher-capacity conductor,3007000.0,435000.0
Q22-2090,2023-05-04,N Findlay Substation-Yates 138 kV L,L:7180:7480:138,1.0,True,Poly-Aes Beaver Valley Partners Beaver Vly 345 kV,L:7562:8244:345,121.9,212.0,19.2,119.4,fields,Rebuild line with higher-capacity conductor,3042000.0,453000.0
Q22-2090,2023-05-04,Pine Bluff .P Sw Sta-North Findlay 138 kV,L:7180:7479:138,1.0,True,Poly-Aes Beaver Vly Partners Beaver Valley 345 kV,L:7562:8244:345,119.5,208.0,19.2,117.0,fields,Rebuild line with higher-capacity conductor,4505000.0,671000.0
Q22-2090,2023-05-04,Inverness-Winkler 138 kV,L:7219:7379:138,1.0,True,Bauer-Poly 345 kV L,L:7184:7562:345,117.5,281.0,21.3,115.4,fields,Rebuild line with higher-capacity conductor,6569000.0,1607000.0
Q22-2090,2023-05-04,Great Bend - Sunflower-Winkler 138 kV L,L:7210:7379:138,1.0,True,Bauer-Poly 345 kV,L:7184:7562:345,114.6,299.0,21.3,112.6,fields,Rebuild line with higher-capacity conductor,2864000.0,700000.0
Q22-2090,2023-05-04,Great Bend - Sunflower Substation-Poly 138 kV,L:7210:7562:138,1.0,True,Bauer-Poly 345 kV,L:7184:7562:345,114.0,323.0,21.3,112.2,fields,Rebuild line with higher-capacity conductor,4388000.0,1073000.0
Q22-2090,2023-05-04,Martin-Pine Bluff I.P Sw Sta 138 kV,L:7449:7479:138,1.0,True,Poly-Aes Beaver Valley Partners Beaver Vly 345 kV,L:7562:8244:345,108.3,219.0,19.2,105.9,fields,Reconductor line,1089000.0,162000.0
Q22-2090,2023-05-04,Eastwood-Inverness 138 kV Line,L:7219:7235:138,1.0,True,Poly-Bauer Substation 345 kV,L:7184:7562:345,107.9,291.0,21.3,105.9,fields,Reconductor line,1301000.0,318000.0
Q22-2090,2023-05-04,Weyerhaeuser White River-Owens Brockway 138 kV,L:7183:7477:138,1.0,True,Martin Lakes-Cimmaron-E Natamos 345 kV,L:7221:7290:345,105.8,257.0,5.1,105.2,fields,Reconductor line,1089000.0,85000.0
Q22-2090,2023-05-04,Kennedy Drive-Kiamichi Sta Substation 138 kV,L:7354:7364:138,1.0,True,Cimmaron-E Natamos-Martin Lakes 345 kV,L:7221:7290:345,105.8,201.0,5.1,105.1,fields,Reconductor line,252000.0,15000.0
Q22-2090,2023-05-04,Lake Superior Paper-Weyerhaeuser White Riv 138 kV,L:7183:7353:138,0.9990256231412096,False,Martin Lakes Substation-Cimmaron-E Natamos Substation 345 kV line,L:7221:7290:345,104.4,253.0,5.1,103.8,fields,Reconductor line,1810000.0,141000.0
Q22-2090,2023-05-04,Lake Superior Paper-Mural 138 kV,L:7353:7361:138,1.0,True,Martin Lakes-Cimmaron-E Natamos 345 kV line,L:7221:7290:345,102.6,232.0,5.1,102.0,fields,Reconductor line,830000.0,64000.0
Q22-2090,2023-05-04,Raccon-East Port Orchard 138 kV,L:7476:7478:138,1.0,True,Aes Beaver Vly Partners Beaver Vly-Poly 345 kV L,L:7562:8244:345,102.3,259.0,14.1,100.8,fields,Reconductor line,982000.0,71000.0
Q22-2090,2023-05-04,Kiamichi Sta-Snohomish County Hilton Lake 138 kV,L:7364:7374:138,1.0,True,Martin Lakes-Cimmaron-E Natamos 345 kV,L:7221:7290:345,102.2,213.0,5.1,101.5,fields,Reconductor line,477000.0,37000.0
Q22-2090,2023-05-04,Midland-Aes Beaver Vly Partners Beaver Valley 345 kV line,L:8244:8270:345,1.0,True,Beaver Valley-Midland 345 kV,L:8270:8273:345,102.1,1207.0,13.5,101.8,fields,Reconductor line,3696000.0,223000.0
Q22-2090,2023-05-04,Mural-Snohomish County Hilton Lake 138 kV,L:7361:7374:138,1.0,True,Martin Lakes-Cimmaron-E Natamos 345 kV,L:7221:7290:345,101.6,227.0,5.1,101.0,fields,Reconductor line,1131000.0,88000.0
Q22-2090,2023-05-04,Alhambra-Bauer 138 kV,L:7182:7184:138,1.0,True,Bauer-Martin Lakes Substation 345 kV,L:7184:7221:345,100.8,230.0,9.3,99.8,fields,Reconductor line,650000.0,69000.0
Q22-2095,2023-04-18,GARCA - WIDOWS CRK SUBSTATION 138.0 kV Line,L:5699:5797:138,1.0,True,CAROLINA PUEBLO 1602 - PLEASANT VLY MN 138.0 kV,L:5845:5965:138,152.8,163.0,100.0,,table,Rebuild line with higher-capacity conductor,11183000.0,11183000.0
Q22-2095,2023-04-18,PLEASANT VLY MN - BLACKWATER TIE SUBSTATION 138.0 kV,L:5849:5965:138,1.0,True,DEKALB - MCMICHEN 500.0 kV,L:21759:22035:500,145.4,195.0,100.0,,table,Rebuild line with higher-capacity conductor,3109000.0,3109000.0
Q22-2095,2023-04-18,DEER RIPS - POST ROCK 138.0 kV,L:5667:5672:138,1.0,True,CAROLINA PUEBLO 1602 - PLEASANT VLY MN 138.0 kV,L:5845:5965:138,143.9,229.0,57.6,,table,Rebuild line with higher-capacity conductor,1796000.0,1749000.0
Q22-2095,2023-04-18,PETERSN - DEER RIPS 138.0 kV,L:5192:5667:138,1.0,True,CAROINA PUEBLO 1602 - PLEASANT VLY MN 138.0 kV,L:5845:5965:138,143.7,213.0,57.6,,table,Rebuild line with higher-capacity conductor,10275000.0,10009000.0
Q22-2095,2023-04-18,POST ROCK - N MTN 138.0 kV Line,L:5672:5676:138,1.0,True,CAROLINA PUEBLO 1602 - PLEASANT VALLEY MN 138.0 kV,L:5845:5965:138,143.7,252.0,57.6,,table,Rebuild line with higher-capacity conductor,2872000.0,2797000.0
Q22-2095,2023-04-18,CAROLINA PUEBLO 1602 - PLEASANT VLY MN SUBSTATION 138.0 kV,L:5845:5965:138,1.0,True,POST ROCK - N MTN 138.0 kV Line,L:5672:5676:138,143.2,197.0,79.5,,table,Rebuild line with higher-capacity conductor,2553000.0,2491000.0
Q22-2095,2023-04-18,NUNN - BLACKWATER TIE 138.0 kV L,L:5835:5849:138,1.0,True,RICHLAND - DEKALB 500.0 kV Line,L:20309:21759:500,142.5,208.0,100.0,,table,Rebuild line with higher-capacity conductor,4070000.0,4070000.0
Q22-2095,2023-04-18,RIVERA - EDENVALE TAP 138.0 kV,L:5773:5834:138,1.0,True,BOSQUE - SJVE MADERA 345.0 kV,L:5710:5850:345,122.4,268.0,22.3,,table,Rebuild line with higher-capacity conductor,7633000.0,5009000.0
Q22-2095,2023-04-18,SJVE MADERA - CAROLINA PUEBLO 1602 138.0 kV line,L:5845:5850:138,1.0,True,POST ROCK - NORTH MTN 138.0 kV,L:5672:5676:138,122.1,215.0,79.5,,table,Rebuild line with higher-capacity conductor,2208000.0,2154000.0
Q22-2095,2023-04-18,SJVE MADERA - MAMMOTH PACIFIC 2 138.0 kV L,L:5850:5851:138,1.0,True,BOSQUE - SJVE MADERA 345.0 kV,L:5710:5850:345,118.4,311.0,22.3,,table,Rebuild line with higher-capacity conductor,2462000.0,1616000.0
Q22-2095,2023-04-18,MACKSBURG - HAWTHORNE 138.0 kV,L:5206:5780:138,1.0,True,AMARGO - OGDENSBURG 138.0 kV,L:5179:5791:138,118.2,215.0,5.9,,table,Rebuild line with higher-capacity conductor,2067000.0,761000.0
Q22-2095,2023-04-18,UNDERGROUND TAP - PLEASANT ST 138.0 kV Line,L:5713:5788:138,1.0,True,BOSQUE - SJVE MADERA 345.0 kV L,L:5710:5850:345,117.4,322.0,22.3,,table,Rebuild line with higher-capacity conductor,3825000.0,2140000.0
Q22-2095,2023-04-18,PLEASANT STREET - RIVERA 138.0 kV line,L:5773:5788:138,1.0,True,SJVE MADERA - BOSQUE 345.0 kV,L:5710:5850:345,116.0,337.0,22.3,,table,Rebuild line with higher-capacity conductor,9239000.0,5170000.0
Q22-2095,2023-04-18,WIDOWS CRK - N MOUNTAIN 138.0 kV line,L:5676:5699:138,1.0,True,PLEASANT VALLEY MN - CAROLINA PUEBLO 1602 138.0 kV,L:5845:5965:138,113.6,202.0,100.0,,table,Rebuild line with higher-capacity conductor,7383000.0,7383000.0
Q22-2095,2023-04-18,EDENVALE TAP - MAMMOTH PACIFIC 2 138.0 kV,L:5834:5851:138,1.0,True,BOSQUE - SJVE MADERA 345.0 kV,L:5710:5850:345,112.1,312.0,22.3,,table,Rebuild line with higher-capacity conductor,5372000.0,3525000.0
Q22-2095,2023-04-18,COUNTY LINE - OGDENSBURG 138.0 kV,L:5784:5791:138,1.0,True,FAIR LAWN - SMILEY 138.0 kV,L:5183:5209:138,109.6,258.0,7.1,,table,Reconductor line,1200000.0,411000.0
Q22-2095,2023-04-18,SMILEY - HAWTHORNE 138.0 kV,L:5183:5780:138,1.0,True,AMARGO - OGDENSBURG 138.0 kV,L:5179:5791:138,108.6,203.0,5.9,,table,Reconductor line,720000.0,265000.0
