project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q22-2095,2023-04-18,UNDERGROUND TAP - NAGEL 138.0 kV,L:5713:5795:138,1.0,True,NEEDHAM 345/138kV Transformer,X:5671:345:138,108.2,211.0,10.3,,table,Reconductor line,2007000.0,1143000.0
Q22-2095,2023-04-18,MACKSBURG - CAYETANO 138.0 kV,L:5206:5220:138,1.0,True,AMARGO - OGDENSBURG 138.0 kV,L:5179:5791:138,102.9,287.0,5.9,,table,Reconductor line,1076000.0,396000.0
Q22-2095,2023-04-18,AMARGO - OGDENSBURG 138.0 kV line,L:5179:5791:138,1.0,True,BOSQUE - ROY 345.0 kV,L:5704:5710:345,102.5,458.0,5.9,,table,Reconductor line,802000.0,209000.0
Q22-2095,2023-04-18,CALECTRIC SUBSTATION - CAYETANO 138.0 kV,L:5220:5785:138,1.0,True,AMARGO - OGDENSBURG 138.0 kV,L:5179:5791:138,102.1,303.0,5.9,,table,Reconductor line,867000.0,319000.0
Q22-2095,2023-04-18,INDIANA - CALECTRIC 138.0 kV,L:5785:5796:138,1.0,True,OGDENSBURG - AMARGO SUBSTATION 138.0 kV,L:5179:5791:138,101.5,318.0,5.9,,table,Reconductor line,838000.0,309000.0
Q22-2095,2023-04-18,SOCIETY HILL - INDIANA 138.0 kV,L:5688:5796:138,1.0,True,OGDENSBURG - AMARGO 138.0 kV,L:5179:5791:138,101.0,330.0,5.9,,table,Reconductor line,1383000.0,509000.0
Q22-2095,2023-04-18,PETESON SUBSTATION - COMERIO 9703 138.0 kV,L:5192:5198:138,1.0,True,PLEASANT VLY MN - CAROLINA PUEBLO 1602 SUBSTATION 138.0 kV,L:5845:5965:138,100.8,258.0,19.1,,table,Reconductor line,478000.0,392000.0
Q22-2095,2023-04-18,NAGEL - NEEDHAM 138.0 kV,L:5671:5795:138,1.0,True,NEEDHAM 345-138 kV Transformer,X:5671:345:138,100.5,216.0,10.3,,table,Reconductor line,727000.0,414000.0
Q22-2108,2023-04-22,Hailey / Energy Shelby County 230 kV,L:19413:19437:230,1.0,True,Coyote Point / Larson St 230 kV,L:18949:19576:230,101.6,1736.0,7.2,,prose_overloaded,Reconductor line,7837000.0,34000.0
Q22-2108,2023-04-22,Eastown Rd / Pennsuco 230 kV,L:19609:19909:230,1.0,True,Tecumseh / Galion Generating Station 500 kV Line,L:19893:20261:500,100.1,1321.0,5.3,,prose_loss,Reconductor line,30094000.0,161000.0
Q22-2108,2023-04-22,Blu Racer / Wagley Robertson 230 kV,L:18843:19348:230,1.0,True,La Canada / Blue Racr 230 kV,L:18961:19348:230,102.3,1344.0,5.9,,prose_colon,Reconductor line,13394000.0,58000.0
Q22-2109,2023-04-18,Everest to Silver City 138 KV,L:6252:8355:138,1.0,True,Marcus Hoo Energy Lp to Citisteel 138 KV,L:7163:8341:138,295.2,203.0,100.0,,table,Rebuild line with higher-capacity conductor,3521000.0,3521000.0
Q22-2109,2023-04-18,Citisteel to Silver City 138 KV,L:8341:8355:138,1.0,True,Citisteel to Marcus Hook Energy Lp 138 KV Line,L:7163:8341:138,287.8,215.0,100.0,,table,Rebuild line with higher-capacity conductor,3683000.0,3683000.0
Q22-2109,2023-04-18,Marcus Hook Energy Lp to Citisteel 138 KV,L:7163:8341:138,1.0,True,Citisteel to Silver City 138 KV Line,L:8341:8355:138,275.2,225.0,100.0,,table,Rebuild line with higher-capacity conductor,1524000.0,1524000.0
Q22-2109,2023-04-18,Everest Substation to Wheeler Dam 138 KV,L:6252:8353:138,1.0,True,Marcus Hook Energy Lp to Citisteel Substation 138 KV,L:7163:8341:138,141.8,306.0,70.2,,table,Rebuild line with higher-capacity conductor,2046000.0,1444000.0
Q22-2109,2023-04-18,Casa Grande Substation to Northwest Beloit 138 KV,L:6253:6461:138,1.0,True,Marcus Hook Energy Lp to Citisteel 138 KV,L:7163:8341:138,133.2,309.0,29.8,,table,Rebuild line with higher-capacity conductor,6987000.0,4229000.0
Q22-2109,2023-04-18,Wheeler Dam to Sewell Creek Energy 138 KV,L:6236:8353:138,1.0,True,Marcus Hook Energy Lp to Citisteel 138 KV line,L:7163:8341:138,130.1,321.0,70.2,,table,Rebuild line with higher-capacity conductor,1492000.0,1053000.0
Q22-2109,2023-04-18,Marcus Hook Energy Lp to Bridgeport 138 KV,L:6457:7163:138,1.0,True,Dell City to 52Nd St 138 KV,L:5933:7097:138,122.0,475.0,22.1,,table,Rebuild line with higher-capacity conductor,1508000.0,1205000.0
Q22-2109,2023-04-18,Cedarville to Liberty Electric Power Plant 138 KV L,L:6446:6463:138,1.0,True,Liberty Electric Power Plant to Bucks Creek 138 KV,L:6463:7140:138,116.9,285.0,9.4,,table,Rebuild line with higher-capacity conductor,3873000.0,2724000.0
Q22-2109,2023-04-18,Marcus Hook Energy Lp to Middletown 138 KV,L:6428:7163:138,1.0,True,Brideport to Marcus Hook Energy Lp 138 KV,L:6457:7163:138,113.6,252.0,26.0,,table,Rebuild line with higher-capacity conductor,17197000.0,14720000.0
Q22-2109,2023-04-18,Liberty Electric Power Plant to Griswald 138 KV,L:6463:7119:138,1.0,True,Earlimart 345/138 kV Transformer,X:5917:345:138,113.1,620.0,16.5,,table,Rebuild line with higher-capacity conductor,10599000.0,7276000.0
Q22-2109,2023-04-18,Middletown to S Fork 138 KV,L:6428:6450:138,1.0,True,Bridgeport to Marcus Hook Energy Lp Substation 138 KV L,L:6457:7163:138,110.7,248.0,26.0,,table,Rebuild line with higher-capacity conductor,1722000.0,1474000.0
Q22-2109,2023-04-18,Griswald to Bridgeport 138 KV L,L:6457:7119:138,1.0,True,Earlimart Substation 345/138 kV XFMR,X:5917:345:138,110.6,634.0,16.5,,table,Rebuild line with higher-capacity conductor,1518000.0,1042000.0
Q22-2109,2023-04-18,Menaul Tap to Sewell Crk Energy 138 KV,L:6236:8354:138,1.0,True,Marcus Hook Energy Lp to Citisteel 138 KV,L:7163:8341:138,103.1,291.0,14.5,,table,Reconductor line,499000.0,274000.0
Q22-2109,2023-04-18,Casa Grande to Alcoa Sw Station 138 KV,L:6461:6462:138,1.0,True,Griswald to Bridgeport 138 KV,L:6457:7119:138,102.6,426.0,9.5,,table,Reconductor line,640000.0,242000.0
Q22-2109,2023-04-18,Liberty Electric Power Plant to Bucks Creek 138 KV Line,L:6463:7140:138,1.0,True,Clinton Battery Substation to Point Beach Station 138 KV,L:6454:6949:138,101.4,460.0,11.5,,table,Reconductor line,440000.0,242000.0
Q21-1702,2023-05-20,TROY ENERGY LC / BIG HORN 230 kV,L:20254:20280:230,1.0,True,TROY ENERGY LLC SUBSTATION / RICHLAND 500 kV,L:20280:20309:500,107.8,677.0,8.0,,table,Reconductor line,3886000.0,23000.0
Q21-1702,2023-05-20,GOULD SUBSTATION / BIG HORN 230 kV,L:20007:20254:230,1.0,True,TROY ENERGY LLC / RICHLAND 500 kV Line,L:20280:20309:500,100.6,718.0,8.1,,table,Reconductor line,3440000.0,21000.0
Q21-1711,2023-05-25,FRIENDSWOOD REIT to KIMBERLY 138.0 kV Line,L:6123:6131:138,1.0,True,WILLIAM F WYMAN to SHEYENNE 138.0 kV,L:6110:6124:138,148.8,222.0,72.6,83.5,fields,Rebuild line with higher-capacity conductor,8766000.0,8766000.0
Q21-1711,2023-05-25,ACEC ROSLIN to KIMBERLY 138.0 kV,L:6125:6131:138,1.0,True,SHEYENNE to WILLIAM F WYMAN 138.0 kV,L:6110:6124:138,145.9,230.0,72.6,83.0,fields,Rebuild line with higher-capacity conductor,9226000.0,9226000.0
Q21-1711,2023-05-25,SHEYENNE 161/138 kV XFMR,X:6124:161:138,0.9996146994347267,True,KIMBERLY to ACEC RSLIN 138.0 kV L,L:6125:6131:138,140.9,108.0,41.1,64.9,fields,Replace transformer with higher-rated unit,5651000.0,5651000.0
Q21-1711,2023-05-25,WILLIAM F WYMAN to GENERAL ELECTRIC 138.0 kV,L:6110:6122:138,1.0,True,DERBY to SOUTH BLOOMINGTON 500.0 kV,L:7141:7166:500,136.2,237.0,18.5,120.6,fields,Rebuild line with higher-capacity conductor,16377000.0,16377000.0
Q21-1711,2023-05-25,BRINDLEY to SHEYENNE 138.0 kV,L:6111:6124:138,1.0,True,DERBY to ACEC RSLIN 345.0 kV line,L:6125:7141:345,135.0,159.0,17.8,112.7,fields,Rebuild line with higher-capacity conductor,5503000.0,5503000.0
Q21-1711,2023-05-25,JOHN HART to JEFFERSON 138.0 kV,L:6121:7008:138,0.9974878419434102,False,DERBY to S BLOOMINGTON 500.0 kV line,L:7141:7166:500,134.5,230.0,18.5,118.5,fields,Rebuild line with higher-capacity conductor,22990000.0,22990000.0
Q21-1711,2023-05-25,JEFFERSON to GENERAL ELECTRIC 138.0 kV,L:6121:6122:138,1.0,True,DERBY to SOUTH BLOOMINGTON SUBSTATION 500.0 kV L,L:7141:7166:500,134.2,235.0,18.5,118.5,fields,Rebuild line with higher-capacity conductor,7093000.0,7093000.0
Q21-1711,2023-05-25,SHEYENNE to WILLIAM F WYMAN 138.0 kV,L:6110:6124:138,1.0,True,KIMBERLY to ACEC ROSLIN SUBSTATION 138.0 kV,L:6125:6131:138,121.1,295.0,66.2,76.3,fields,Rebuild line with higher-capacity conductor,4456000.0,4456000.0
Q21-1711,2023-05-25,JOHN HART 161/138 kV Auto,X:7008:161:138,0.9966770271896387,True,FAYETTE to JOHN HART 138.0 kV L,L:7007:7008:138,114.8,131.0,11.8,96.8,fields,Replace transformer with higher-rated unit,9144000.0,9144000.0
Q21-1711,2023-05-25,FRIENDSWOOD REIT to WILLIAM F WYMAN 138.0 kV L,L:6110:6123:138,1.0,True,WILLIAM F WYMAN to SHEYENNE 138.0 kV,L:6110:6124:138,111.6,206.0,27.4,85.0,fields,Rebuild line with higher-capacity conductor,3602000.0,3602000.0
Q21-1711,2023-05-25,S WINDSOR to BRINDLEY 138.0 kV,L:4818:6111:138,1.0,True,DERBY to ACEC ROSLIN 345.0 kV,L:6125:7141:345,101.8,222.0,17.8,85.8,fields,Reconductor line,12552000.0,12552000.0
Q21-1722,2023-05-16,HUNLOCK UNIT 4 – CACHETE 1529 138kV,L:7104:7170:138,1.0,True,MT. OLIVE – ABILENE INDUSTRIAL PARK 138kV,L:6649:6666:138,135.5,245.0,100.0,88.2,fields,Rebuild line with higher-capacity conductor,1621000.0,574000.0
Q21-1722,2023-05-16,EUREKA REIT – SOUTH MONROE SUBSTATION 138kV line,L:6484:6518:138,1.0,True,CACHETE 1529 – HUNLOCK UNIT 4 138kV L,L:7104:7170:138,135.0,198.0,100.0,76.7,fields,Rebuild line with higher-capacity conductor,1693000.0,599000.0
Q21-1722,2023-05-16,S MONROE – MT. OLIVE 138kV,L:6484:6649:138,1.0,True,HUNLOCK UNIT 4 – CACHETE 1529 138kV Line,L:7104:7170:138,131.5,232.0,100.0,81.5,fields,Rebuild line with higher-capacity conductor,9834000.0,3482000.0
Q21-1722,2023-05-16,ABILENE INDUSTRIAL PARK – MT. OLIVE 138kV,L:6649:6666:138,1.0,True,HUNLOCK UNIT 4 – CACHETE 1529 138kV,L:7104:7170:138,127.1,261.0,100.0,82.7,fields,Rebuild line with higher-capacity conductor,4975000.0,1761000.0
Q21-1722,2023-05-16,LIEBERMAN SUBSTATION – EUREKA REIT 138kV Line,L:6502:6518:138,1.0,True,CACHETE 1529 – HUNLOCK UNIT 4 138kV,L:7104:7170:138,112.7,225.0,100.0,61.2,fields,Rebuild line with higher-capacity conductor,5117000.0,1812000.0
Q21-1722,2023-05-16,LIEBERMAN – WALTON BAINBRIDGE POWER FACILITY 138kV,L:6502:6503:138,1.0,True,HUNLOCK UNIT 4 SUBSTATION – CACHETE 1529 138kV,L:7104:7170:138,100.9,238.0,100.0,52.3,fields,Reconductor line,1589000.0,563000.0
Q21-1781,2023-05-22,South Shreveport – Bayfield 100 KV,L:23097:23188:100,1.0,True,Goodings Grove – Bay De Noc 100 KV,L:23061:23409:100,180.0,114.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,5289000.0,5289000.0
Q21-1781,2023-05-22,Goodings Grove – Bay De Noc 100 KV L,L:23061:23409:100,1.0,True,Bayfield – South Shreveport 100 KV Line,L:23097:23188:100,149.3,138.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3423000.0,3423000.0
Q21-1781,2023-05-22,South Carthage Substation – Bayfield 100 KV,L:23149:23188:100,1.0,True,Goodings Grove Substation – Bay De Noc 100 KV,L:23061:23409:100,128.0,100.0,62.5,,prose_overloaded,Rebuild line with higher-capacity conductor,3446000.0,3446000.0
Q21-1781,2023-05-22,West Vernon – Capri 100 KV,L:23145:23190:100,1.0,True,Goodings Grove – Bay De Noc 100 KV,L:23061:23409:100,100.5,131.0,37.5,,prose_overloaded,Reconductor line,404000.0,404000.0
Q21-1781,2023-05-22,Sub 23086 – South Shreveport 100 KV,L:23086:23097:100,1.0,True,Goodings Grove – Bay De Noc 100 KV,L:23061:23409:100,168.2,111.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2080000.0,2080000.0
Q21-1781,2023-05-22,L V Sutton Combined Cycle – Marys Rvier 100 KV Cir. 2,L:23396:23415:100,1.0,True,L V Sutton Combined Cycle – Marys Rvier 100 KV Circuit 1,L:23396:23415:100,104.8,161.0,26.2,,prose_loss,Reconductor line,617000.0,471000.0
Q21-1781,2023-05-22,Marys Rvier – Bay De Noc 100 KV Cir. 1,L:23409:23415:100,1.0,True,Bay De Noc – Marys Rvier 100 KV #2,L:23409:23415:100,102.1,140.0,25.6,,prose_loss,Reconductor line,1244000.0,950000.0
Q21-1781,2023-05-22,Peabody – Wilton 100 KV #2,L:23407:23414:100,1.0,True,Peabody – Wilton 100 KV #1,L:23407:23414:100,101.1,197.0,25.2,,prose_loss,Reconductor line,1504000.0,1148000.0
Q21-1781,2023-05-22,L V Sutton Combined Cycle – Marys Rvier 100 KV Line 1,L:23396:23415:100,1.0,True,L V Sutton Combined Cycle – Marys Rvier 100 KV Line 2,L:23396:23415:100,100.5,168.0,26.2,,prose_loss,Reconductor line,617000.0,471000.0
Q21-1781,2023-05-22,Goodings Grove – Sub 23086 100 KV,L:23061:23086:100,1.0,True,Bay Denoc Substation – Goodings Grove 100 KV L,L:23061:23409:100,142.3,120.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,4439000.0,4439000.0
Q21-1781,2023-05-22,Bay De Noc – Marys Rvier 100 KV Circuit 2,L:23409:23415:100,1.0,True,Bay De Noc – Marys Rvier 100 KV L,L:23409:23415:100,101.3,141.0,25.6,,prose_colon,Reconductor line,1244000.0,950000.0
Q21-1781,2023-05-22,Picadilly – Morrison Lane 100 KV,L:23148:23451:100,1.0,True,Capri 230/1 kV Transformer Bank,X:23145:230:1,100.7,120.0,11.9,,prose_colon,Reconductor line,460000.0,86000.0
Q21-1817,2023-05-21,Altamont Substation-Wveland 138kV,L:5203:5964:138,1.0,True,Colchester 16-Bremerton 138kV,L:5360:5764:138,103.8,215.0,60.3,,table,Reconductor line,151000.0,66000.0
Q21-1817,2023-05-21,Rockford-Federal Hts 138kV L,L:5384:5459:138,1.0,True,Casto-Bryant 138kV,L:5373:5777:138,102.6,239.0,11.5,,table,Reconductor line,703000.0,100000.0
Q21-1835,2023-05-16,Oshkosh – Grantsville 138.0 kV,L:9751:10210:138,1.0,True,Upalco – Oshkosh 138.0 kV,L:9751:10100:138,175.6,218.0,100.0,,table,Rebuild line with higher-capacity conductor,4423000.0,2051000.0
Q21-1835,2023-05-16,Rio Grande Estates 2306 – Rec Shaw 138.0 kV line,L:9752:10131:138,1.0,True,Oshkosh – Upalco 138.0 kV,L:9751:10100:138,163.1,245.0,100.0,,table,Rebuild line with higher-capacity conductor,3073000.0,1190000.0
Q21-1835,2023-05-16,Upalco – Churchland 138.0 kV,L:10100:10129:138,1.0,True,Yadkin – Princeton Mn 138.0 kV Line,L:9757:10128:138,160.0,249.0,60.6,,table,Rebuild line with higher-capacity conductor,2037000.0,750000.0
Q21-1835,2023-05-16,Oshkosh – Upalco 138.0 kV,L:9751:10100:138,1.0,True,Yadkin – Princeton Mn 138.0 kV L,L:9757:10128:138,154.2,281.0,60.6,,table,Rebuild line with higher-capacity conductor,5038000.0,1855000.0
Q21-1835,2023-05-16,Rio Grande Estates 2306 – Grantsville 138.0 kV L,L:9752:10210:138,1.0,True,Oshkosh – Upalco 138.0 kV line,L:9751:10100:138,153.8,281.0,100.0,,table,Rebuild line with higher-capacity conductor,1187000.0,460000.0
Q21-1835,2023-05-16,Ubc North Campus – Churchland 138.0 kV,L:10127:10129:138,1.0,True,Yadkin – Princeton Mn 138.0 kV L,L:9757:10128:138,150.1,221.0,60.6,,table,Rebuild line with higher-capacity conductor,1073000.0,395000.0
Q21-1835,2023-05-16,Princeton Mn – Rec Shaw 138.0 kV L,L:10128:10131:138,1.0,True,Oshkosh – Upalco 138.0 kV,L:9751:10100:138,140.7,266.0,100.0,,table,Rebuild line with higher-capacity conductor,3407000.0,1319000.0
Q21-1835,2023-05-16,Princeton Mn – Yadkin 138.0 kV,L:9757:10128:138,1.0,True,Upalco – Oshkosh 138.0 kV line,L:9751:10100:138,126.5,458.0,57.4,,table,Rebuild line with higher-capacity conductor,2739000.0,782000.0
Q21-1841,2023-06-03,Bethel – Ultragen 100.0 kV,L:23387:23440:100,1.0,True,Winston – Byron 230.0 kV line,L:23428:23523:230,148.2,149.0,75.3,49.5,fields,Rebuild line with higher-capacity conductor,3407000.0,3365000.0
Q21-1841,2023-06-03,E Clearwater Subdivision – Ultrgen 100.0 kV,L:23386:23387:100,1.0,True,Ultragen – Bethel 100.0 kV,L:23387:23440:100,126.0,149.0,40.7,72.6,fields,Rebuild line with higher-capacity conductor,3824000.0,3718000.0
Q21-1841,2023-06-03,Reenergy Fort Fairfield – Bethel 100.0 kV Line,L:23385:23440:100,1.0,True,Ultragen – Bethel 100.0 kV L,L:23387:23440:100,121.7,162.0,100.0,1.4,fields,Rebuild line with higher-capacity conductor,12128000.0,12128000.0
Q21-1841,2023-06-03,Reenergy Fort Fairfield – Basic Vegtable 100.0 kV,L:22815:23385:100,1.0,True,Ultragen – Bethel 100.0 kV,L:23387:23440:100,121.7,111.0,50.4,33.1,fields,Rebuild line with higher-capacity conductor,6111000.0,6111000.0
Q21-1841,2023-06-03,E Clearwater Subdivision – Korona 100.0 kV Line,L:23384:23386:100,1.0,True,Bethel – Ultragen 100.0 kV L,L:23387:23440:100,111.7,140.0,40.7,55.1,fields,Rebuild line with higher-capacity conductor,3799000.0,3693000.0
Q21-1848,2023-06-03,Cove Avenue - Ussc 138 kV,L:6029:8620:138,1.0,True,Hanes Substation - Cove Avenue 138 kV L,L:6015:6029:138,213.0,724.0,64.0,80.4,fields,Rebuild line with higher-capacity conductor,1722000.0,1600000.0
Q21-1848,2023-06-03,Four Corners - Ussc 138 kV,L:8620:8630:138,1.0,True,Walla Walla - Four Corners 138 kV,L:6030:8630:138,211.1,176.0,11.2,116.0,fields,Rebuild line with higher-capacity conductor,16584000.0,16584000.0
Q21-1848,2023-06-03,Orrtanna Substation - Hanes 138 kV,L:6015:7164:138,1.0,True,Cove Avenue Substation - Ussc 138 kV,L:6029:8620:138,199.6,461.0,38.3,75.1,fields,Rebuild line with higher-capacity conductor,2370000.0,2254000.0
Q21-1848,2023-06-03,Orrtana 345 kV/138 kV Autotransformer,X:7164:345:138,0.9319103258386235,True,Cove Avenue - Ussc 138 kV,L:6029:8620:138,186.5,494.0,38.3,70.1,fields,Replace transformer with higher-rated unit,18341000.0,17444000.0
Q21-1848,2023-06-03,Mckellar - Ussc 138 kV,L:6031:8620:138,1.0,True,Carle Place - Ussc 138 kV L,L:8620:8622:138,184.5,269.0,19.0,78.5,fields,Rebuild line with higher-capacity conductor,4929000.0,4929000.0
Q21-1848,2023-06-03,Hanes - Cove Avenue 138 kV,L:6015:6029:138,0.9993412930728734,False,Cove Avenue - Ussc 138 kV,L:6029:8620:138,183.1,506.0,38.3,69.7,fields,Rebuild line with higher-capacity conductor,12677000.0,12057000.0
Q21-1848,2023-06-03,Cove Avenue - Whitehurst 138 kV line,L:6029:8614:138,1.0,True,Ussc - Cove Avenue 138 kV,L:6029:8620:138,168.4,330.0,31.1,27.1,fields,Rebuild line with higher-capacity conductor,10323000.0,10323000.0
Q21-1848,2023-06-03,Walla Walla - Carle Place 138 kV L,L:6030:8622:138,1.0,True,Mckellar - Ussc 138 kV,L:6031:8620:138,161.8,265.0,18.2,59.0,fields,Rebuild line with higher-capacity conductor,2168000.0,2168000.0
Q21-1848,2023-06-03,Four Corners - Macheche 138 kV line,L:8520:8630:138,1.0,True,Unisource Sq Hi - Four Corners 138 kV,L:8626:8630:138,160.4,233.0,11.6,85.3,fields,Rebuild line with higher-capacity conductor,3163000.0,3163000.0
Q21-1848,2023-06-03,Rotary Park - Ussc 138 kV,L:6020:8620:138,1.0,True,Hanes Substation - Cove Avenue 138 kV,L:6015:6029:138,159.0,279.0,22.7,36.9,fields,Rebuild line with higher-capacity conductor,6700000.0,6700000.0
Q21-1848,2023-06-03,Ussc - Carle Place 138 kV,L:8620:8622:138,1.0,True,Ussc Substation - Mckellar 138 kV line,L:6031:8620:138,157.1,281.0,18.2,59.9,fields,Rebuild line with higher-capacity conductor,4788000.0,4788000.0
Q21-1848,2023-06-03,Lcec No. 5 - Stonebridge 138 kV line,L:6021:7116:138,0.9988545273521887,False,Cove Avenue - Hanes 138 kV L,L:6015:6029:138,151.8,314.0,12.7,90.9,fields,Rebuild line with higher-capacity conductor,363000.0,363000.0
Q21-1848,2023-06-03,Walla Walla - Mckellar 138 kV,L:6030:6031:138,1.0,True,Mckellar - Ussc 138 kV,L:6031:8620:138,147.9,197.0,7.4,91.4,fields,Rebuild line with higher-capacity conductor,4964000.0,4964000.0
Q21-1848,2023-06-03,Unisource Sq Hi - Four Corners 138 kV Line,L:8626:8630:138,0.9984766196995704,False,Macheche - Four Corners 138 kV Line,L:8520:8630:138,147.7,287.0,11.7,86.8,fields,Rebuild line with higher-capacity conductor,4002000.0,3670000.0
Q21-1848,2023-06-03,Wala Walla Substation - Four Corners Substation 138 kV,L:6030:8630:138,1.0,True,Ussc - Four Corners 138 kV,L:8620:8630:138,130.4,292.0,10.2,77.8,fields,Rebuild line with higher-capacity conductor,9064000.0,8415000.0
Q21-1848,2023-06-03,Stonebridge - Cape Canaveral 138 kV,L:6021:6022:138,1.0,True,Cove Avenue - Hanes 138 kV,L:6015:6029:138,129.9,380.0,12.7,79.7,fields,Rebuild line with higher-capacity conductor,3145000.0,3145000.0
Q21-1848,2023-06-03,Mckellar - Defrain 138 kV,L:6031:8621:138,1.0,True,Hanes - Cove Avenue 138 kV,L:6015:6029:138,129.5,340.0,13.4,70.3,fields,Rebuild line with higher-capacity conductor,3238000.0,3238000.0
Q21-1848,2023-06-03,Whitehurst - Oliver Dam 138 kV line,L:8614:8632:138,1.0,True,Brighton Substation - Marbach Rd 138 kV,L:8633:8807:138,126.2,280.0,7.0,88.7,fields,Rebuild line with higher-capacity conductor,15779000.0,15779000.0
Q21-1848,2023-06-03,Olver Dam - Mount Zion 138 kV Line,L:8632:8871:138,1.0,True,Brighton - Marbach Road 138 kV,L:8633:8807:138,117.6,291.0,7.0,81.5,fields,Rebuild line with higher-capacity conductor,11087000.0,11087000.0
Q21-1848,2023-06-03,Mount Zion - Brighton 138 kV,L:8807:8871:138,1.0,True,Marbach Road - Brighton 138 kV,L:8633:8807:138,116.5,262.0,7.0,76.4,fields,Rebuild line with higher-capacity conductor,4338000.0,4338000.0
Q21-1848,2023-06-03,Walla Walla - Witehurst 138 kV,L:6030:8614:138,1.0,True,Cove Avenue - Ussc 138 kV,L:6029:8620:138,107.4,551.0,14.5,67.8,fields,Reconductor line,6812000.0,6670000.0
Q21-1848,2023-06-03,Seawa Sw - Ciloquin 138 kV,L:8616:8631:138,1.0,True,Northview - Defrain 138 kV line,L:6024:8621:138,104.1,222.0,6.3,61.4,fields,Reconductor line,1557000.0,1557000.0
Q21-1848,2023-06-03,Riv Hills Substation - Unisource Sq Hi 138 kV L,L:6025:8626:138,1.0,True,Four Corners - Unisource Sq Hi 138 kV,L:8626:8630:138,103.8,289.0,5.1,77.5,fields,Reconductor line,5846000.0,4678000.0
Q21-1848,2023-06-03,San Demetrio 9002 - Seaway Sw 138 kV,L:8616:8628:138,1.0,True,Northview - Defrain 138 kV Line,L:6024:8621:138,101.5,222.0,6.3,58.7,fields,Reconductor line,1653000.0,1653000.0
Q21-1848,2023-06-03,Defrain - Chiloquin 138 kV L,L:8621:8631:138,1.0,True,Northview - Defrain 138 kV,L:6024:8621:138,101.0,245.0,6.3,62.3,fields,Reconductor line,1751000.0,1751000.0
Q21-1869,2023-05-20,Sjve Madera to Bosque 345 KV,L:5710:5850:345,1.0,True,Sjve Madera to Needham 500 KV,L:5671:5850:500,100.5,1638.0,8.3,,table,Reconductor line,28580000.0,943000.0
Q21-1888,2023-05-23,Secord – Deltaport Tap 138kV,L:7568:7684:138,1.0,True,Handsome Lake – Pelham 138kV,L:7567:8246:138,135.5,212.0,100.0,,table,Rebuild line with higher-capacity conductor,3193000.0,1666000.0
Q21-1888,2023-05-23,Peham – Handsome Lke Substation 138kV,L:7567:8246:138,1.0,True,Secord – Deltaport Tap 138kV,L:7568:7684:138,120.0,239.0,100.0,,table,Rebuild line with higher-capacity conductor,6931000.0,3616000.0
Q21-1888,2023-05-23,Deltaport Tap – Madison-Kenneth 138kV,L:7683:7684:138,1.0,True,Callaway – Whiteside 138kV,L:7574:8088:138,113.8,198.0,45.7,,table,Rebuild line with higher-capacity conductor,15467000.0,9524000.0
Q21-1888,2023-05-23,Shoals 345/138 kV TX,X:8284:345:138,0.99640143391073,True,Shoals – Allegheny Energy Units 3 4 & 5 500kV Line,L:8265:8284:500,113.5,376.0,6.5,,table,Replace transformer with higher-rated unit,19292000.0,19292000.0
Q21-1888,2023-05-23,Cold Spring Rd – Forsyth 138kV,L:7432:7434:138,1.0,True,Simpson – Georgetown 138kV,L:7414:7444:138,109.6,168.0,10.9,,table,Reconductor line,1473000.0,950000.0
Q21-1888,2023-05-23,Allegheny Hydro No 8 – Allegheny Hydro No 9 138kV,L:7689:8281:138,1.0,True,Shoals – Allegheny Energy Units 3 4 & 5 500kV L,L:8265:8284:500,106.8,349.0,8.0,,table,Reconductor line,2271000.0,1434000.0
Q21-1888,2023-05-23,Forsyth – Simpson 138kV,L:7414:7434:138,1.0,True,Simpsn – Georgetown 138kV L,L:7414:7444:138,106.1,177.0,10.9,,table,Reconductor line,3064000.0,1975000.0
Q21-1888,2023-05-23,Avra Vly Substation – Powers 138kV,L:7556:7571:138,1.0,True,Lions Rd 345/138kV Auto,X:7555:345:138,100.1,221.0,6.5,,table,Reconductor line,6527000.0,6527000.0
Q21-1928,2023-05-19,Robbinsville-Windhub 100 KV line,L:18832:18845:100,1.0,True,Lake Hodges Substation-Blue Racer 230 KV,L:18990:19348:230,167.4,132.0,5.3,163.8,fields,Rebuild line with higher-capacity conductor,4990000.0,4990000.0
Q21-1928,2023-05-19,Mechanicsburg-Sutter 100 KV,L:18834:18835:100,1.0,True,Lake Hodges-Blue Racer 230 KV line,L:18990:19348:230,163.2,125.0,5.3,159.3,fields,Rebuild line with higher-capacity conductor,7929000.0,7929000.0
Q21-1928,2023-05-19,Robbinsville-Sutter 100 KV,L:18832:18834:100,1.0,True,Lake Hodges-Blue Rcer Substation 230 KV,L:18990:19348:230,161.0,132.0,5.3,157.3,fields,Rebuild line with higher-capacity conductor,7334000.0,7334000.0
Q21-1928,2023-05-19,Widhub-Dps Ocean Spray 100 KV,L:18845:18848:100,1.0,True,Lake Hodges Substation-Blue Racer 230 KV,L:18990:19348:230,152.5,157.0,5.3,149.4,fields,Rebuild line with higher-capacity conductor,4361000.0,4361000.0
Q21-1928,2023-05-19,Lompoc-Hayden 100 KV line,L:18973:18977:100,1.0,True,Cedar Hill-Fishhawk 500 KV line,L:18862:19134:500,142.7,160.0,65.1,105.0,fields,Rebuild line with higher-capacity conductor,3299000.0,2583000.0
Q21-1928,2023-05-19,W Gardner-Duke 100 KV L,L:18989:18991:100,1.0,True,Cedar Hill-Fishhawk 500 KV,L:18862:19134:500,128.6,129.0,5.9,124.4,fields,Rebuild line with higher-capacity conductor,2012000.0,902000.0
Q21-1928,2023-05-19,Lompoc-Seaway 100 KV,L:18977:19141:100,1.0,True,Cedar Hill-Fishhawk 500 KV,L:18862:19134:500,120.3,186.0,34.9,102.9,fields,Rebuild line with higher-capacity conductor,5552000.0,3661000.0
Q21-1928,2023-05-19,W Gardner-Hyatt 100 KV,L:18991:18993:100,1.0,True,Cedar Hill-Fishhawk 500 KV Line,L:18862:19134:500,118.7,119.0,5.9,114.1,fields,Rebuild line with higher-capacity conductor,10859000.0,4867000.0
Q21-1928,2023-05-19,N Oakland-Duke 100 KV,L:18847:18989:100,1.0,True,Fishhawk-Cedar Hll 500 KV,L:18862:19134:500,117.2,210.0,7.7,113.8,fields,Rebuild line with higher-capacity conductor,20826000.0,13657000.0
Q21-1928,2023-05-19,Plaster-Cherokee Conty Cogen 100 KV,L:19270:19271:100,0.9843076242746898,False,Hayden-Lompoc 100 KV Line,L:18973:18977:100,116.4,139.0,5.0,113.0,fields,Rebuild line with higher-capacity conductor,11862000.0,2816000.0
Q21-1928,2023-05-19,Bellingham-Cherokee County Cogen 100 KV L,L:18999:19270:100,1.0,True,Hayden-Lompoc 100 KV,L:18973:18977:100,114.8,134.0,5.0,111.3,fields,Rebuild line with higher-capacity conductor,6404000.0,1520000.0
Q21-1928,2023-05-19,Rec Harmony-Plaster 100 KV,L:19271:19908:100,1.0,True,Hayden-Lompoc 100 KV,L:18973:18977:100,112.7,149.0,5.0,109.6,fields,Rebuild line with higher-capacity conductor,9815000.0,2330000.0
Q21-1928,2023-05-19,Mechanicsburg-Lyons Falls Hydroelectric 100 KV L,L:18835:18988:100,1.0,True,Fishhawk-Cedar Hill 500 KV Line,L:18862:19134:500,110.7,203.0,11.1,105.7,fields,Rebuild line with higher-capacity conductor,9062000.0,5299000.0
Q21-1928,2023-05-19,Haveda-Fishhawk Substation 100 KV Cir. 1,L:19093:19134:100,0.9990823684938962,False,Haveda-Fishhawk 100 KV Cir. 2,L:19093:19134:100,109.6,170.0,11.7,103.3,fields,Reconductor line,1658000.0,698000.0
Q21-1928,2023-05-19,Ludlow Route 103-Morgan County 100 KV,L:19063:19070:100,1.0,True,Fishhawk Substation-Walsenburg 500 KV,L:19134:19145:500,104.9,165.0,5.0,102.1,fields,Reconductor line,422000.0,236000.0
Q21-1928,2023-05-19,Penobscot Energy Recovery-Johnair 100 KV,L:19061:19066:100,1.0,True,Fshhawk-Walsenburg Substation 500 KV,L:19134:19145:500,104.4,160.0,5.4,101.3,fields,Reconductor line,405000.0,160000.0
Q21-1928,2023-05-19,Haveda-Flambeau Solar Partners 100 KV line,L:19093:19100:100,1.0,True,Getchel-Fishhawk 230 KV line,L:19131:19134:230,103.9,155.0,9.6,98.2,fields,Reconductor line,888000.0,434000.0
Q21-1928,2023-05-19,Lyons Falls Hydroelectric-Seaway 100 KV,L:18988:19141:100,1.0,True,Cedar Hill-Fishhawk 500 KV,L:18862:19134:500,103.7,254.0,24.7,94.8,fields,Reconductor line,1361000.0,963000.0
Q21-1928,2023-05-19,Fall City-Santa Teresa 100 KV L,L:19065:19085:100,1.0,True,Haveda-Flambeau Solar Partners 100 KV,L:19093:19100:100,102.6,181.0,6.1,99.5,fields,Reconductor line,504000.0,254000.0
Q21-1928,2023-05-19,Johnair-Ludlow Route 103 100 KV,L:19066:19070:100,1.0,True,Fishhawk Substation-Walsenburg 500 KV,L:19134:19145:500,102.6,197.0,5.0,100.2,fields,Reconductor line,371000.0,207000.0
Q21-1928,2023-05-19,Ainsworth Wind-Penobscot Energy Recovery 100 KV,L:19056:19061:100,1.0,True,Fishhawk-Walsenburg 500 KV,L:19134:19145:500,102.1,191.0,5.4,99.5,fields,Reconductor line,334000.0,132000.0
Q21-1928,2023-05-19,Haveda-Fishhawk 100 KV Cir. 2,L:19093:19134:100,0.9990823684938962,False,Haveda-Fishhawk 100 KV Circuit 1,L:19093:19134:100,100.6,186.0,11.7,94.8,fields,Reconductor line,1658000.0,698000.0
Q21-1928,2023-05-19,Estacada-Flambeau Solar Partners Substation 100 KV,L:19100:19102:100,1.0,True,Getchel-Fishhawk 230 KV line,L:19131:19134:230,100.5,117.0,9.6,92.9,fields,Reconductor line,344000.0,168000.0
Q21-1928,2023-05-19,Lyons Falls Hydroelectric-Duke 100 KV,L:18988:18989:100,1.0,True,Duke-W Gardner 100 KV,L:18989:18991:100,100.1,123.0,9.5,92.9,fields,Reconductor line,1956000.0,1956000.0
Q21-1933,2023-05-31,COMERFORD / LOCUST RIDGE II LLC 138.0 kV,L:6980:6989:138,1.0,True,W LAFAYETTE / WHEELABRATOR FRACKVILLE ENERGY 345.0 kV,L:7138:7144:345,115.9,331.0,6.7,,table,Rebuild line with higher-capacity conductor,12557000.0,12557000.0
Q21-1933,2023-05-31,W LAFAYETTE / COMERFORD 138.0 kV line,L:6980:7138:138,1.0,True,WEST LAFAYETTE / WHEELABRATOR FRACKVILLE ENERGY 345.0 kV,L:7138:7144:345,111.6,329.0,6.7,,table,Rebuild line with higher-capacity conductor,3782000.0,3782000.0
Q21-1933,2023-05-31,GRIZZLY / LOCUST RIDGE II LLC 138.0 kV,L:6989:7154:138,1.0,True,WEST LFAYETTE / WHEELABRATOR FRACKVILLE ENERGY 345.0 kV line,L:7138:7144:345,107.7,372.0,6.7,,table,Reconductor line,2577000.0,2577000.0
Q21-1933,2023-05-31,N LAKE / SOUTH CAPE 138.0 kV Line,L:6051:6055:138,1.0,True,FOLSOM PRISON / OTELAUNEE ENERGY CTR 345.0 kV,L:6052:7134:345,106.7,427.0,9.5,,table,Reconductor line,2407000.0,1513000.0
Q21-1933,2023-05-31,LITTLE SPADRA CREEK / SOUTH CAPE 138.0 kV,L:6050:6051:138,1.0,True,ONTELAUNEEENERGY CTR / FOLSOM PRISON 345.0 kV,L:6052:7134:345,106.3,242.0,5.2,,table,Reconductor line,2578000.0,2578000.0
Q21-1933,2023-05-31,PLAQUEMINE COGENERATION PLANT / NORTH LAKE 138.0 kV,L:6047:6055:138,1.0,True,FOLSOM PRISON / ONTELUNEE ENERGY CTR 345.0 kV,L:6052:7134:345,105.2,581.0,12.0,,table,Reconductor line,5963000.0,2056000.0
Q21-1933,2023-05-31,WHEELABRATOR FRACKVILLE ENERGY 345-1 kV Auto,X:7144:345:1,0.9977723616342863,True,KLINE TOWNSHIP COGEN FACILITY / TALENENERGY MARTINS CRK LLC HARWOOD 345.0 kV,L:7112:7137:345,103.7,1415.0,17.4,,table,Replace transformer with higher-rated unit,13577000.0,3760000.0
Q21-1933,2023-05-31,LITTLE SPADRA CRK / FOLSOM PRISON 138.0 kV,L:6050:6052:138,1.0,True,FOLSOM PRISON / ONTELAUNEE ENERGY CTR 345.0 kV,L:6052:7134:345,102.3,263.0,5.2,,table,Reconductor line,1506000.0,1506000.0
Q21-1933,2023-05-31,RACELAND / ELROY 138.0 kV,L:6184:6763:138,1.0,True,FOLSOM PRISON / ONTELAUNEE ENERGY CTR 345.0 kV,L:6052:7134:345,101.6,560.0,12.0,,table,Reconductor line,1428000.0,492000.0
Q22-2011,2023-05-17,Portage Lakes to Chartley Pond Substation 230 kV,L:20086:20303:230,1.0,True,Running Y Substation to Chartley Pond 500 kV,L:20063:20303:500,100.4,1116.0,5.4,,table,Reconductor line,10755000.0,1352000.0
Q22-2025,2023-05-15,WESTOVER HILLS to DRESDEN 100 KV Cir. 1,L:18925:19554:100,1.0,True,WESTOVER HILLS to DRESDEN SUBSTATION 100 KV Line 2,L:18925:19554:100,117.4,184.0,11.4,,table,Reconductor line,1317000.0,218000.0
Q22-2025,2023-05-15,CENTRAL FLORIDA to WESTCOAST CELLUFIBRE 100 KV,L:18926:19190:100,1.0,True,CONESVILLE STA to MUSKIGUM RIVER 500 KV,L:19557:19594:500,108.9,143.0,5.1,,table,Reconductor line,4909000.0,1009000.0
Q22-2025,2023-05-15,BERNIS to WESTOVER HILLS 100 KV,L:18925:19459:100,1.0,True,LARSEN MEMORIAL 500/1 kV XFMR,X:19344:500:1,105.0,134.0,7.7,,table,Reconductor line,3748000.0,719000.0
Q22-2025,2023-05-15,WESTOVER HILLS to DRESDEN 100 KV #2,L:18925:19554:100,1.0,True,DRESDEN to WESTOVER HILLS 100 KV Ckt 1,L:18925:19554:100,103.0,210.0,11.4,,table,Reconductor line,1317000.0,218000.0
Q22-2042,2023-05-26,T.R.A – Jug Street 100 kV,L:19025:19026:100,1.0,True,Tulsa N 2 Substation – Goethe-Mayhew 230 kV L,L:19027:19030:230,104.4,175.0,24.6,,table,Reconductor line,529000.0,529000.0
Q22-2042,2023-05-26,Rec Newark 100/1 kV Auto,X:18981:100:1,0.9970053600328735,True,Tulsa North 2 – Goethe-Mayhew 230 kV,L:19027:19030:230,102.2,247.0,9.8,,table,Replace transformer with higher-rated unit,3673000.0,945000.0
Q22-2042,2023-05-26,Curlew – Schoolcraft 100 kV line,L:19051:19137:100,1.0,True,Tulsa North 2 – Goethe-Mayhew 230 kV L,L:19027:19030:230,100.3,125.0,24.6,,table,Reconductor line,2048000.0,2048000.0
Q22-2042,2023-05-26,E Broad St – Santa Maria 100 kV,L:19072:19074:100,1.0,True,Goethe-Mayhew – Tulsa N 2 230 kV,L:19027:19030:230,100.1,141.0,15.0,,table,Reconductor line,2539000.0,2539000.0
Q22-2043,2023-05-27,TIMBER – BARSTOW 138kV line,L:17000:17001:138,1.0,True,BRUNNER ISLAND – COGGON 500kV,L:7103:7159:500,117.1,253.0,100.0,,table,Rebuild line with higher-capacity conductor,4112000.0,4112000.0
Q22-2043,2023-05-27,BARSTOW – HICKORY STAR 138kV,L:16989:17001:138,1.0,True,COGGN – BRUNNER ISLAND 500kV,L:7103:7159:500,111.4,246.0,100.0,,table,Rebuild line with higher-capacity conductor,3181000.0,3181000.0
Q22-2043,2023-05-27,HICKORY STAR – THUMSGEN 138kV,L:16989:17004:138,1.0,True,COGGON – BRUNNER ISLAND 500kV Line,L:7103:7159:500,107.1,229.0,100.0,,table,Reconductor line,959000.0,959000.0
Q22-2043,2023-05-27,DEERFIELD 5 – DAVID SWINFORD SUBSTATION 100kV line,L:19222:19225:100,1.0,True,PIT 1 – ASHLAND 100kV Line,L:19236:19238:100,105.2,211.0,16.5,,table,Reconductor line,218000.0,24000.0
Q22-2043,2023-05-27,CLARENCE – JOHN R KELLY 100kV,L:19223:19224:100,1.0,True,PIT 1 – ASHLAND 100kV Line,L:19236:19238:100,104.6,148.0,16.5,,table,Reconductor line,447000.0,50000.0
Q22-2043,2023-05-27,JOHN R KELLY – DAVID SWINFORD 100kV line,L:19224:19225:100,1.0,True,PIT 1 – ASHLAND SUBSTATION 100kV,L:19236:19238:100,104.0,181.0,16.5,,table,Reconductor line,292000.0,33000.0
Q22-2043,2023-05-27,THUMSGEN – BELLE PLAINE 138kV,L:16995:17004:138,1.0,True,COGGON – BRUNNER ISLAND 500kV Line,L:7103:7159:500,103.0,219.0,100.0,,table,Reconductor line,640000.0,640000.0
Q22-2067,2023-05-27,Southpoint to Shady Oaks Wind Farm 100.0 kV,L:23484:23510:100,1.0,True,Capsule to Lake Ida 100.0 kV,L:23330:23494:100,168.7,116.0,75.8,,table,Rebuild line with higher-capacity conductor,6860000.0,6391000.0
Q22-2074,2023-06-02,Desmet Substation – Sithe 138 kV,L:9226:9227:138,1.0,True,Takelma – Santee Cooper 138 kV,L:9202:9211:138,126.0,428.0,7.8,123.0,fields,Rebuild line with higher-capacity conductor,3012000.0,128000.0
Q22-2074,2023-06-02,Pt Pinole – Kumis 138 kV,L:9324:9500:138,1.0,True,Sub 9675 – Stony Brook 138 kV,L:9247:9675:138,121.7,226.0,9.1,115.0,fields,Rebuild line with higher-capacity conductor,10303000.0,3736000.0
Q22-2074,2023-06-02,Sithe – Bonsack 138 kV,L:9226:9537:138,1.0,True,Houghton Substation – Fishers Road 138 kV,L:18438:18446:138,119.6,315.0,6.0,116.4,fields,Rebuild line with higher-capacity conductor,2115000.0,116000.0
Q22-2074,2023-06-02,Ramey Field 1 7004 – Stony Brook Substation 138 kV,L:9247:9249:138,1.0,True,Sub 9675 – Stony Brook 138 kV,L:9247:9675:138,119.3,272.0,9.1,113.8,fields,Rebuild line with higher-capacity conductor,4772000.0,1730000.0
Q22-2074,2023-06-02,Cloverdale – Mt. Union 138 kV,L:9238:9251:138,1.0,True,Sithe – Desmet 138 kV,L:9226:9227:138,118.9,192.0,8.0,112.0,fields,Rebuild line with higher-capacity conductor,4868000.0,389000.0
Q22-2074,2023-06-02,Blue Ridge – Albany 138 kV Line,L:9225:9237:138,1.0,True,Sithe – Desmet 138 kV line,L:9226:9227:138,118.8,218.0,8.0,112.8,fields,Rebuild line with higher-capacity conductor,10822000.0,865000.0
Q22-2074,2023-06-02,Ramey Field 1 7004 – Ptpinole 138 kV Line,L:9249:9324:138,1.0,True,Stony Brook – Sub 9675 138 kV,L:9247:9675:138,118.6,243.0,9.1,112.3,fields,Rebuild line with higher-capacity conductor,6068000.0,2200000.0
Q22-2074,2023-06-02,Albany – Mt. Union 138 kV Line,L:9237:9251:138,1.0,True,Sithe – Desmet 138 kV,L:9226:9227:138,117.1,205.0,8.0,110.6,fields,Rebuild line with higher-capacity conductor,10242000.0,819000.0
Q22-2074,2023-06-02,Willard Johnson – Kumis 138 kV,L:9248:9500:138,1.0,True,Sub 9675 – Stony Brook 138 kV,L:9247:9675:138,114.3,230.0,9.1,107.7,fields,Rebuild line with higher-capacity conductor,11527000.0,4179000.0
Q22-2074,2023-06-02,Cloverdale – Ralston Tap 138 kV L,L:9238:9245:138,1.0,True,Sithe – Desmet 138 kV,L:9226:9227:138,102.0,195.0,8.0,95.2,fields,Reconductor line,1333000.0,107000.0
Q22-2077,2023-05-24,West Batesville 230/1kV Auto,X:19917:230:1,0.996374399987435,True,Adams Substation-Calera T.S 230kV,L:19846:19941:230,129.6,518.0,9.2,126.0,fields,Replace transformer with higher-rated unit,8284000.0,2519000.0
Q22-2077,2023-05-24,Wbatesville 100/1 kV TX,X:19917:100:1,0.9528961391178699,True,Adams Substation-Calera T.S 230kV,L:19846:19941:230,121.6,538.0,9.2,118.1,fields,Replace transformer with higher-rated unit,4172000.0,1268000.0
Q22-2077,2023-05-24,Kirtland Air Force Base 3 Substation-Siler City 230kV,L:19966:20266:230,1.0,True,Beaver-Siler City 500kV,L:20264:20266:500,108.6,640.0,5.6,106.8,fields,Reconductor line,27493000.0,10301000.0
Q22-2077,2023-05-24,Kirtland Air Force Base 3-Patterson Road 230kV,L:19962:19966:230,1.0,True,Siler City-Beaver 500kV,L:20264:20266:500,108.5,661.0,5.6,106.8,fields,Reconductor line,7746000.0,2902000.0
Q22-2077,2023-05-24,Calera T.S-Patterson Road 230kV line,L:19941:19962:230,1.0,True,Beaver-Siler City 500kV L,L:20264:20266:500,105.8,702.0,5.6,104.2,fields,Reconductor line,7302000.0,2743000.0
Q22-2082,2023-05-21,DUNNIGAN SUBSTATION - NEW GLARUS 138 KV,L:18215:18216:138,1.0,True,BIRCH CREEK - CLIFFSIDE 138 KV,L:18279:18285:138,156.4,232.0,51.8,,prose_overloaded,Rebuild line with higher-capacity conductor,2432000.0,2432000.0
Q22-2082,2023-05-21,SHERIDAN - ELECTRIFARM 138 KV,L:17982:18287:138,1.0,True,ALUM CREEK - CHEMICAL 138 KV,L:18230:18255:138,142.1,226.0,34.2,,prose_overloaded,Rebuild line with higher-capacity conductor,3472000.0,2949000.0
Q22-2082,2023-05-21,VICTORY - STAPLES 138 KV,L:18280:18398:138,1.0,True,GRANTS PASS - KETTLE CREEK PRIMARY 345 KV,L:17961:18086:345,127.6,270.0,6.3,,prose_overloaded,Rebuild line with higher-capacity conductor,10443000.0,987000.0
Q22-2082,2023-05-21,MAYVILLE - FILBERT 138 KV line,L:18266:18277:138,1.0,True,KEAN MTN AND GRASSY CRK - WEC 345 KV,L:9633:18368:345,120.5,242.0,10.5,,prose_overloaded,Rebuild line with higher-capacity conductor,10514000.0,5510000.0
Q22-2082,2023-05-21,FILBERT - CPI USA NC SOUTHPORT SUBSTATION 138 KV L,L:18266:18521:138,1.0,True,WEC - KEAN MTN AND GRASSY CRK 345 KV,L:9633:18368:345,119.5,229.0,10.5,,prose_overloaded,Rebuild line with higher-capacity conductor,4043000.0,2119000.0
Q22-2082,2023-05-21,CHAUNCEY TAP - LOGAN 138 KV,L:18293:18302:138,1.0,True,KETTLE CRK PRIMARY - GRANTS PASS 345 KV,L:17961:18086:345,117.5,317.0,6.3,,prose_overloaded,Rebuild line with higher-capacity conductor,6389000.0,604000.0
Q22-2082,2023-05-21,BIRCH CREEK - BIG OKS SUBSTATION 138 KV,L:18270:18285:138,1.0,True,CLIFFSIDE - BIRCH CRK 138 KV line,L:18279:18285:138,156.5,237.0,51.8,,prose_loss,Rebuild line with higher-capacity conductor,3986000.0,3986000.0
Q22-2082,2023-05-21,CLIFFSIDE - SHERIDAN 138 KV,L:17982:18279:138,1.0,True,BIG OAKS - BIRCH CRK 138 KV Line,L:18270:18285:138,136.5,256.0,53.1,,prose_loss,Rebuild line with higher-capacity conductor,7979000.0,7979000.0
Q22-2082,2023-05-21,96TH ST - HUSTISFORD 138 KV,L:18305:18306:138,1.0,True,KETTLE CREEK PRIMARY - GRANTS PASS 345 KV,L:17961:18086:345,129.4,272.0,6.3,,prose_loss,Rebuild line with higher-capacity conductor,4398000.0,416000.0
Q22-2082,2023-05-21,CHEMICAL - ALUM CRK 138 KV,L:18230:18255:138,1.0,True,KEAN MTN AND GRASSY CREEK - WEC 345 KV,L:9633:18368:345,128.2,323.0,24.9,,prose_loss,Rebuild line with higher-capacity conductor,10318000.0,5460000.0
Q22-2082,2023-05-21,SURREY - STAPLES 138 KV,L:18398:18608:138,0.9975490224135042,False,KETTLE CRK RIMARY - GRATS PASS 345 KV,L:17961:18086:345,124.5,276.0,6.3,,prose_loss,Rebuild line with higher-capacity conductor,6422000.0,607000.0
Q22-2082,2023-05-21,FREELAND - MAYVILLE 138 KV,L:18277:18288:138,1.0,True,KEAN MTN AND GRASSY CRK - WEC 345 KV,L:9633:18368:345,119.8,248.0,10.5,,prose_loss,Rebuild line with higher-capacity conductor,3527000.0,1848000.0
Q22-2082,2023-05-21,VALLEYVIEW - 56TH STREET 138 KV,L:18291:18666:138,1.0,True,SOUTH MEAOW - HOPKINS 138 KV,L:17931:18286:138,109.2,216.0,13.6,,prose_loss,Reconductor line,1571000.0,1288000.0
Q22-2082,2023-05-21,GRANTS PASS 345-138 kV Autotransformer,X:18086:345:138,0.9918781763174518,True,GRANTS PASS - YELM 345 KV,L:18086:18581:345,108.4,795.0,6.8,,prose_loss,Replace transformer with higher-rated unit,14344000.0,291000.0
Q22-2082,2023-05-21,56TH ST - MINOT WIND PROJECT 138 KV line,L:18666:18670:138,1.0,True,HOPKINS - S MEADOW 138 KV,L:17931:18286:138,108.2,222.0,13.6,,prose_loss,Reconductor line,2309000.0,1894000.0
Q22-2082,2023-05-21,NEW GLARUS - BIG OAKS 138 KV,L:18216:18270:138,1.0,True,CLIFFSIDE - BIRC CRK 138 KV,L:18279:18285:138,156.0,236.0,51.8,,prose_colon,Rebuild line with higher-capacity conductor,8821000.0,8821000.0
Q22-2082,2023-05-21,DUNNIGAN SUBSTATION - ALUM CRK 138 KV,L:18215:18255:138,1.0,True,BIRCH CRK - CLIFFSIDE 138 KV,L:18279:18285:138,156.0,230.0,51.8,,prose_colon,Rebuild line with higher-capacity conductor,1203000.0,1203000.0
Q22-2082,2023-05-21,BIRCH CRK - CLIFFSIDE 138 KV,L:18279:18285:138,1.0,True,BIRCH CREK - BIG OAKS 138 KV,L:18270:18285:138,154.9,229.0,53.1,,prose_colon,Rebuild line with higher-capacity conductor,10949000.0,10949000.0
Q22-2082,2023-05-21,MUD FORK - CHAUNCEY TAP 138 KV,L:18297:18302:138,1.0,True,KETTLE CREEK PRIMARY - GRNTS PASS 345 KV,L:17961:18086:345,136.0,269.0,6.3,,prose_colon,Rebuild line with higher-capacity conductor,5942000.0,562000.0
Q22-2082,2023-05-21,SPRUANCE NUG - 96TH ST 138 KV,L:18294:18306:138,1.0,True,KETTLE CRK PRIMARY - GRANTS PASS 345 KV,L:17961:18086:345,132.2,270.0,6.3,,prose_colon,Rebuild line with higher-capacity conductor,3119000.0,295000.0
Q22-2082,2023-05-21,SPRUANCE NUG - MUD FORK 138 KV L,L:18294:18297:138,1.0,True,GRANTS PASS - KETTLE CRK PRIMARY 345 KV,L:17961:18086:345,129.8,277.0,6.3,,prose_colon,Rebuild line with higher-capacity conductor,3150000.0,298000.0
Q22-2082,2023-05-21,VICTORY - HUSTISFORD 138 KV,L:18280:18305:138,1.0,True,KETTLE CREEK PRIMARY - GRANTS PASS 345 KV line,L:17961:18086:345,119.6,292.0,6.3,,prose_colon,Rebuild line with higher-capacity conductor,5220000.0,494000.0
Q22-2082,2023-05-21,ELETRIFARM - FREELAND 138 KV,L:18287:18288:138,1.0,True,KEAN MTN AND GRASSY CRK - WEC 345 KV line,L:9633:18368:345,118.6,252.0,10.5,,prose_colon,Rebuild line with higher-capacity conductor,4867000.0,2551000.0
Q22-2082,2023-05-21,LOGAN - ELECTRIC AVENUE 138 KV,L:18293:18304:138,1.0,True,GRANTS PASS - KETTLE CRK PRIMARY 345 KV,L:17961:18086:345,116.9,323.0,6.3,,prose_colon,Rebuild line with higher-capacity conductor,2040000.0,193000.0
Q22-2082,2023-05-21,ELECTRIC VENUE - NORTH PT 138 KV,L:18299:18304:138,1.0,True,KETTLE CRK PRIMARY - GRANTS PASS 345 KV,L:17961:18086:345,116.5,328.0,6.3,,prose_colon,Rebuild line with higher-capacity conductor,9751000.0,922000.0
Q21-1755,2023-06-24,FMC / HUTCHINS SUBSTATION 138 KV,L:9006:9007:138,1.0,True,CALVERT CLIFFS / HUTCHINS 345 KV,L:9007:9059:345,201.3,326.0,54.0,,table,Rebuild line with higher-capacity conductor,5873000.0,5240000.0
Q21-1755,2023-06-24,FMC / HEWITT ROAD 138 KV,L:9004:9006:138,1.0,True,HUTCHINS / CALVERT CLIFFS 345 KV,L:9007:9059:345,137.9,416.0,45.7,,table,Rebuild line with higher-capacity conductor,7845000.0,6690000.0
Q21-1755,2023-06-24,HUTCHINS 345-138 kV Transformer,X:9007:345:138,1.0,True,HUTCHINS / CALVERT CLIFFS 345 KV L,L:9007:9059:345,114.3,919.0,100.0,,table,Replace transformer with higher-rated unit,20359000.0,20359000.0
Q21-1755,2023-06-24,CALVERT CLIFFS / MONROE ST 345 KV line,L:9059:9098:345,1.0,True,CHALK PT / CALVERT CLIFFS 345 KV L,L:9059:9089:345,101.9,1399.0,65.9,,table,Reconductor line,25584000.0,19721000.0
Q21-1755,2023-06-24,CALVERT CLIFFS / CHALK PT 345 KV,L:9059:9089:345,1.0,True,MONROE ST / CALVERT CLIFFS 345 KV L,L:9059:9098:345,100.6,1346.0,62.8,,table,Reconductor line,19628000.0,15542000.0
Q21-1816,2023-06-26,Lime Crk – R.D. Wells Interchange 138kV,L:10044:10056:138,1.0,True,Lovettsville – Wilson Dam Substation 138kV,L:8751:10057:138,124.9,186.0,51.0,100.9,fields,Rebuild line with higher-capacity conductor,5861000.0,2306000.0
Q21-1816,2023-06-26,Eastgate – R.D. Wells Interchange 138kV,L:10032:10056:138,1.0,True,Wilson Dam – Lovettsville 138kV,L:8751:10057:138,116.9,215.0,51.0,96.1,fields,Rebuild line with higher-capacity conductor,8219000.0,3234000.0
Q21-1816,2023-06-26,Eastgate – Hicks 138kV line,L:10032:10054:138,1.0,True,Lovettsville – Wilson Dam 138kV line,L:8751:10057:138,116.0,240.0,51.0,97.4,fields,Rebuild line with higher-capacity conductor,19595000.0,7711000.0
Q21-1816,2023-06-26,Lovettville – Knox-Florin 138kV,L:8751:10052:138,1.0,True,Hicks – Eastgate 138kV Line,L:10032:10054:138,107.8,253.0,55.6,88.6,fields,Reconductor line,1669000.0,656000.0
Q21-1816,2023-06-26,Doubs – Knox-Florin 138kV,L:10052:10053:138,1.0,True,Hicks – Eastgate 138kV,L:10032:10054:138,107.8,242.0,55.6,87.7,fields,Reconductor line,2156000.0,848000.0
Q21-1816,2023-06-26,Krugerville – Doubs 138kV L,L:9085:10053:138,1.0,True,Hicks – Eastgate Substation 138kV,L:10032:10054:138,107.7,226.0,55.6,86.2,fields,Reconductor line,2657000.0,1044000.0
Q21-1816,2023-06-26,Southaven – Leesburg 138kV L,L:10046:10048:138,1.0,True,Krugerville – Southaven 345kV,L:9085:10048:345,107.6,278.0,32.0,97.5,fields,Reconductor line,1027000.0,92000.0
Q21-1816,2023-06-26,Lovettsville – Wilson Dam 138kV,L:8751:10057:138,1.0,True,Eastgate – Hicks 138kV,L:10032:10054:138,107.1,271.0,55.6,89.2,fields,Reconductor line,3708000.0,1457000.0
Q21-1840,2023-06-23,MARQUETTE ENERGY CENTER to PRINCE WILLIAM DP 138.0 kV,L:10138:10272:138,0.998927366756856,False,PRINCE WILLIAM DP to MARQUETTE ENERGY CTR 138.0 kV Line 2,L:10138:10272:138,114.2,277.0,14.3,101.2,fields,Reconductor line,1294000.0,948000.0
Q21-1840,2023-06-23,MARQUETTE ENERGY CENTER to PRINCE WILLIAM DP 138.0 kV Line,L:10138:10272:138,0.998927366756856,False,PRINCE WILLIAM DP to MARQUETTE ENERGY CTR SUBSTATION 138.0 kV Cir. 1,L:10138:10272:138,106.5,297.0,14.3,94.4,fields,Reconductor line,1294000.0,948000.0
Q21-1865,2023-06-25,NEWARK ENERGY CENTER – KITTY HAWK SUBSTATION 100kV line,L:19993:19999:100,1.0,True,UNIVERSAL STUDIOS TAP – ICEGEN 230kV,L:19862:19972:230,100.1,236.0,5.7,,table,Reconductor line,665000.0,31000.0
Q21-1873,2023-07-03,Burlington to Tidewater 138.0 kV Line,L:5262:6146:138,1.0,True,Altadena to Nples 138.0 kV,L:5238:5250:138,100.5,257.0,62.7,,table,Reconductor line,1741000.0,806000.0
Q21-1948,2023-06-21,MURPHY CRK - RANDOLF CTR 138 kV,L:18492:18493:138,1.0,True,GLENSHIRE - BATH COUNTY 345 kV,L:9654:18558:345,151.6,282.0,6.2,147.9,fields,Rebuild line with higher-capacity conductor,5532000.0,1330000.0
Q21-1948,2023-06-21,EAST LONGMEADOW - SEGUIN 138 kV Line,L:9141:9181:138,1.0,True,MODENA - BATH COUNTY 345 kV,L:9654:18117:345,122.9,248.0,48.8,89.8,fields,Rebuild line with higher-capacity conductor,21771000.0,21771000.0
Q21-1948,2023-06-21,DELCO TAP - HIALEAH 138 kV,L:18556:18557:138,1.0,True,GLENSHIRE - CASTLE GARDENS 345 kV,L:18558:18702:345,118.9,503.0,7.8,116.3,fields,Rebuild line with higher-capacity conductor,3131000.0,368000.0
Q21-1948,2023-06-21,HOOD - W.A. PARISH 138 kV,L:9185:9192:138,1.0,True,HOOD - EAGLE POINT POWER PLANT 345 kV,L:9185:9467:345,113.2,204.0,32.2,86.6,fields,Rebuild line with higher-capacity conductor,3806000.0,809000.0
Q21-1948,2023-06-21,RAINBERRY - DERDDER MILL 138 kV,L:18567:18570:138,1.0,True,GLENSHIRE SUBSTATION - BATH COUNTY 345 kV,L:9654:18558:345,112.1,483.0,7.6,109.5,fields,Rebuild line with higher-capacity conductor,9277000.0,1286000.0
Q21-1948,2023-06-21,DERIDDER MILL - DECKER LAKE 138 kV,L:18487:18570:138,1.0,True,BATH COUNTY - GLENSHIRE 345 kV line,L:9654:18558:345,111.9,486.0,7.6,109.3,fields,Rebuild line with higher-capacity conductor,20835000.0,2889000.0
Q21-1948,2023-06-21,DECKER LAKE SUBSTATION - RANDOLF CTR 138 kV L,L:18487:18492:138,1.0,True,BATH COUNTY - GLENSHIRE 345 kV line,L:9654:18558:345,111.9,488.0,7.6,109.2,fields,Rebuild line with higher-capacity conductor,14161000.0,1964000.0
Q21-1948,2023-06-21,HIALEAH - LCEC NO. 25 138 kV,L:18557:18562:138,0.9923352969689754,False,CASTLE GARDENS - GLENSHIRE 345 kV,L:18558:18702:345,110.5,538.0,7.8,108.1,fields,Rebuild line with higher-capacity conductor,17544000.0,2061000.0
Q21-1948,2023-06-21,DELCO TAP - GLENSHIRE 138 kV,L:18556:18558:138,1.0,True,GLENSHIRE - CASTLE GARDENS 345 kV,L:18558:18702:345,110.5,545.0,7.8,108.1,fields,Rebuild line with higher-capacity conductor,4047000.0,475000.0
