project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q21-1948,2023-06-21,LOUISA GENERATION FACILITY SUBSTATION 345/138kV TX,X:9643:345:138,0.9942983602255336,True,LOUISA GENERATION FACILITY - FLUVANNA P.S 345 kV,L:9631:9643:345,109.4,1280.0,6.3,108.6,fields,Replace transformer with higher-rated unit,17797000.0,356000.0
Q21-1948,2023-06-21,MURPHY CREEK - BATH COUNTY SUBSTATION 138 kV,L:9654:18493:138,1.0,True,BATH COUNTY - GLENSHIRE 345 kV,L:9654:18558:345,109.4,404.0,7.0,106.5,fields,Reconductor line,3205000.0,750000.0
Q21-1948,2023-06-21,GLENSHIRE - MCGEN 138 kV,L:18558:18566:138,1.0,True,BATH COUNTY SUBSTATION - GLENSHIRE SUBSTATION 345 kV,L:9654:18558:345,107.7,586.0,7.6,105.5,fields,Reconductor line,3482000.0,376000.0
Q21-1948,2023-06-21,PIPER - MCGEN 138 kV,L:18565:18566:138,1.0,True,BATH COUNTY - GLENSHIRE 345 kV,L:9654:18558:345,107.6,588.0,7.6,105.4,fields,Reconductor line,3414000.0,368000.0
Q21-1948,2023-06-21,PIPER - RAINBERRY 138 kV,L:18565:18567:138,1.0,True,BATH COUNTY - GLENSHIRE 345 kV,L:9654:18558:345,107.5,592.0,7.6,105.3,fields,Reconductor line,987000.0,107000.0
Q21-1948,2023-06-21,FRANKLIN-LAGNA - EISENHOWER 138 kV,L:9481:9482:138,1.0,True,PALM SPRINGS - N NETWORK 138 kV,L:9133:9418:138,104.4,911.0,7.2,103.1,fields,Reconductor line,2555000.0,58000.0
Q21-1948,2023-06-21,GROTTOES - WEYERS CAVE 138 kV line,L:9180:9189:138,1.0,True,HOOD - DAYTON 345 kV line,L:9185:9436:345,104.4,816.0,13.3,101.6,fields,Reconductor line,2514000.0,203000.0
Q21-1948,2023-06-21,WEYERS CAVE - ELLIS HYDRO 138 kV,L:9189:9190:138,1.0,True,HOOD - DAYTON SUBSTATION 345 kV,L:9185:9436:345,104.3,832.0,13.3,101.6,fields,Reconductor line,1484000.0,120000.0
Q21-1948,2023-06-21,BARNEYS - HOOD SUBSTATION 138 kV L,L:9182:9185:138,1.0,True,DAYTON - HOOD 345 kV,L:9185:9436:345,103.3,841.0,13.3,100.6,fields,Reconductor line,1282000.0,99000.0
Q21-1948,2023-06-21,BARNEYS - MENTONE 138 kV Line,L:9182:9184:138,1.0,True,HOOD - DAYTON 345 kV line,L:9185:9436:345,103.1,809.0,13.3,100.3,fields,Reconductor line,560000.0,43000.0
Q21-1948,2023-06-21,NINE MILE CRK - VIEWLAND-HOFFMAN 138 kV Line,L:9328:9331:138,1.0,True,PALM SPRINGS - N NETWORK 138 kV line,L:9133:9418:138,102.8,1006.0,6.3,101.8,fields,Reconductor line,3520000.0,90000.0
Q21-1948,2023-06-21,VIEWLAND-HOFFMAN - PAGE SUBSTATION 138 kV Line,L:9331:9480:138,1.0,True,PALM SPRINGS - N NTWORK 138 kV line,L:9133:9418:138,102.8,1011.0,6.3,101.8,fields,Reconductor line,4988000.0,128000.0
Q21-1948,2023-06-21,EAGLE PT POWER PLANT - FAIRFIELD 138 kV L,L:9467:9544:138,1.0,True,E LONGMEADOW - TIMBERWOLF 138 kV,L:9141:9149:138,102.2,395.0,5.0,100.1,fields,Reconductor line,5075000.0,569000.0
Q21-1948,2023-06-21,HAZELWOOD STAION - FAIRFIELD 138 kV,L:9158:9544:138,1.0,True,TIMBERWOLF - EAST LONGMEADOW SUBSTATION 138 kV,L:9141:9149:138,102.1,387.0,5.0,99.9,fields,Reconductor line,18799000.0,2108000.0
Q21-1948,2023-06-21,W.A. PARISH - FISHERSVILLE 138 kV,L:9176:9192:138,1.0,True,HOOD SUBSTATION - EAGLE POINT POWER PLANT 345 kV,L:9185:9467:345,101.2,258.0,32.2,80.2,fields,Reconductor line,1651000.0,351000.0
Q21-1948,2023-06-21,WINDERMERE - FISHERSVILLE 138 kV Line,L:9176:9191:138,1.0,True,HOOD - EAGLE PT POWER PLANT 345 kV L,L:9185:9467:345,101.1,280.0,32.2,81.8,fields,Reconductor line,694000.0,147000.0
Q21-1954,2023-06-30,CEMEX 345/138 kV Autotransformer,X:6360:345:138,1.0,True,AULD – FAULKNER 138 KV,L:6008:6010:138,125.3,386.0,79.7,,table,Replace transformer with higher-rated unit,18254000.0,7709000.0
Q21-1954,2023-06-30,COMANCHE – W PHOENIX 138 KV,L:7065:7085:138,1.0,True,COMANCHE – ST BONIFACIUS 138 KV,L:7065:8534:138,119.9,273.0,6.2,,table,Rebuild line with higher-capacity conductor,8116000.0,3427000.0
Q21-1954,2023-06-30,CASKY – COMANCHE 138 KV,L:7065:7068:138,1.0,True,TALENENERGY MARTINS CREEK LLC HARRISBURG 500/345 kV Transformer Bank,X:7122:500:345,116.0,426.0,8.5,,table,Rebuild line with higher-capacity conductor,21224000.0,8963000.0
Q21-1954,2023-06-30,CALEDONIA ALTE – COLY 138 KV,L:6026:6032:138,1.0,True,COMANCHE – CASKY 138 KV,L:7065:7068:138,114.9,261.0,12.0,,table,Rebuild line with higher-capacity conductor,3949000.0,1668000.0
Q21-1954,2023-06-30,KITIMAT – EALY 138 KV L,L:8535:8543:138,1.0,True,COMANCHE – W PHOENIX 138 KV,L:7065:7085:138,112.4,249.0,5.3,,table,Rebuild line with higher-capacity conductor,4937000.0,2085000.0
Q21-1954,2023-06-30,EALY – ST BONIFACIUS 138 KV line,L:8534:8535:138,1.0,True,W PHOENIX SUBSTATION – COMNCHE 138 KV line,L:7065:7085:138,110.4,270.0,5.3,,table,Rebuild line with higher-capacity conductor,2726000.0,1151000.0
Q21-1954,2023-06-30,COMANCHE – ST BONFACIUS SUBSTATION 138 KV,L:7065:8534:138,1.0,True,COMANCHE – W PHOENIX 138 KV line,L:7065:7085:138,108.7,291.0,5.3,,table,Reconductor line,4337000.0,1831000.0
Q21-1954,2023-06-30,COGGON 500/1kV XFMR,X:7103:500:1,0.9982623422428134,True,COGGON SUBSTATION – BRUNNER ISLAND 500 KV,L:7103:7159:500,107.5,1089.0,6.1,,table,Replace transformer with higher-rated unit,42867000.0,8294000.0
Q21-1954,2023-06-30,TALENENERGY MARTINS CRK LLC WEST SHORE 345 kV/138 kV TX,X:7165:345:138,0.999208764261396,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500/345kV TX,X:7122:500:345,107.1,401.0,14.0,,table,Replace transformer with higher-rated unit,23880000.0,10085000.0
Q21-1954,2023-06-30,WESTWOOD – BRULE 138 KV,L:6394:6413:138,1.0,True,TALENENERGY MARTINS CREEK LLC HARRISBURG 500/345kV Transformer,X:7122:500:345,104.4,812.0,11.2,,table,Reconductor line,598000.0,240000.0
Q21-1954,2023-06-30,WESTWOOD – GRANTSBURG DIESEL 138 KV,L:6393:6394:138,1.0,True,TALENENERGY MARTINS CREEK LLC HARRISBURG 500-345 kV Autotransformer,X:7122:500:345,104.2,828.0,11.2,,table,Reconductor line,405000.0,163000.0
Q21-1954,2023-06-30,TALENENERGY MARTINS CREEK LLC HARRISBURG – GRANTSBURG DIESEL 138 KV,L:6393:7122:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500/345kV Transformer,X:7122:500:345,103.8,864.0,11.2,,table,Reconductor line,604000.0,242000.0
Q21-1954,2023-06-30,TALENENERGY MARTINS CREEK LLC HARRISBURG 345 kV/138 kV Auto,X:7122:345:138,0.9983651365599537,True,TALENENERGY MARTINS CREEK LLC HARRISBURG 500 kV/345 kV Transformer,X:7122:500:345,103.7,616.0,10.0,,table,Replace transformer with higher-rated unit,13726000.0,5797000.0
Q21-1954,2023-06-30,CRAVEN – FAULKNER 138 KV line,L:6007:6010:138,1.0,True,CEMEX 345-138 kV Transformer Bank,X:6360:345:138,103.2,417.0,100.0,,table,Reconductor line,1478000.0,624000.0
Q21-1954,2023-06-30,COGGON 345/1kV TX,X:7103:345:1,0.9982623422428134,True,COGGON – BRUNNER ISLAND 500 KV Line,L:7103:7159:500,102.9,1137.0,6.1,,table,Replace transformer with higher-rated unit,19233000.0,3721000.0
Q21-1954,2023-06-30,CRAVEN SUBSTATION – CEMEX 138 KV,L:6007:6360:138,1.0,True,CEMEX 345 kV/138 kV Auto,X:6360:345:138,102.6,433.0,100.0,,table,Reconductor line,945000.0,399000.0
Q21-1970,2023-06-22,Magnolia-Nassau 138.0 kV,L:5663:5696:138,1.0,True,Roy 345-138 kV Auto,X:5704:345:138,103.0,236.0,8.3,,table,Reconductor line,2349000.0,360000.0
Q22-1974,2023-06-19,Greenbush-Mcindoes 138 kV Line,L:7611:7614:138,1.0,True,Allegheny Energy Units 3 4 & 5 Substation-Shoals Substation 500 kV,L:8265:8284:500,121.1,214.0,5.9,,table,Rebuild line with higher-capacity conductor,4375000.0,525000.0
Q22-1974,2023-06-19,Smoky Hill-Mcindoes 138 kV,L:7614:7616:138,1.0,True,Allegheny Energy Units 3 4 & 5-Shoals 500 kV,L:8265:8284:500,117.0,233.0,5.9,,table,Rebuild line with higher-capacity conductor,1344000.0,161000.0
Q22-1974,2023-06-19,Deadhead-Switchback 138 kV,L:7903:8225:138,0.9995471917022134,False,Domtar 2-Switchback 138 kV,L:7902:7903:138,116.7,167.0,100.0,,table,Rebuild line with higher-capacity conductor,13387000.0,13387000.0
Q22-1974,2023-06-19,Vernon Terminal-Smoky Hill 138 kV,L:7616:7617:138,1.0,True,Allegheny Energy Units 3 4 & 5-Shoals 500 kV,L:8265:8284:500,115.4,250.0,5.9,,table,Rebuild line with higher-capacity conductor,3373000.0,405000.0
Q22-1974,2023-06-19,Apalachia-Vernon Terminal 138 kV,L:7617:8135:138,1.0,True,Shoals-Allegheny Energy Units 3 4 & 5 500 kV,L:8265:8284:500,113.8,270.0,5.9,,table,Rebuild line with higher-capacity conductor,10902000.0,1308000.0
Q22-1974,2023-06-19,Apalachia-Medco 138 kV,L:8135:8146:138,1.0,True,Allegheny Energy Units 3 4 & 5-Shoals 500 kV,L:8265:8284:500,113.4,277.0,5.9,,table,Rebuild line with higher-capacity conductor,5244000.0,629000.0
Q22-1974,2023-06-19,Domtar 2-Switchback 138 kV L,L:7902:7903:138,1.0,True,Youngwood-Florence Substation 345 kV,L:8220:8235:345,105.8,191.0,53.5,,table,Reconductor line,1328000.0,1223000.0
Q22-1975,2023-06-22,WHITESTONE / EAST SIDNEY 138 kV,L:9306:9515:138,1.0,True,EDGEMONT / LOS BANOS SUBSTATION 138 kV,L:9496:9499:138,100.6,535.0,18.2,,table,Reconductor line,2571000.0,308000.0
Q22-1996,2023-06-30,Philip Morris to Alpine 138 KV,L:10274:10308:138,1.0,True,Philip Morris to Northern Steel Casting 138 KV,L:10137:10274:138,190.8,186.0,100.0,62.5,fields,Rebuild line with higher-capacity conductor,3531000.0,3531000.0
Q22-1996,2023-06-30,Northern Steel Casting to Philip Morris 138 KV line,L:10137:10274:138,1.0,True,Philip Morris to Alpine 138 KV L,L:10274:10308:138,181.3,196.0,100.0,59.4,fields,Rebuild line with higher-capacity conductor,22003000.0,22003000.0
Q22-1996,2023-06-30,Northern Steel Casting to Disputanta 138 KV line,L:10133:10137:138,0.9980879722224948,False,Philip Morris to Alpine 138 KV,L:10274:10308:138,108.3,170.0,41.2,50.7,fields,Reconductor line,4127000.0,2466000.0
Q22-1996,2023-06-30,Poe to Cedar Bayou Pant 138 KV,L:9834:10136:138,1.0,True,Geysers Tap 2 to Alpine 345 KV,L:10265:10308:345,105.0,272.0,38.9,70.8,fields,Reconductor line,1074000.0,213000.0
Q22-1996,2023-06-30,Clay Creek to Poe 138 KV,L:10134:10136:138,1.0,True,Alpine to Geysers Ta 2 Substation 345 KV,L:10265:10308:345,104.5,291.0,38.9,72.5,fields,Reconductor line,2541000.0,504000.0
Q22-1996,2023-06-30,Danville Westover Plant to Cornell-Up 138 KV,L:9774:9775:138,0.9982465185245359,False,Geysers Tap 2 to Walthall 138 KV,L:9770:10265:138,103.2,322.0,5.1,99.4,fields,Reconductor line,1650000.0,119000.0
Q22-1996,2023-06-30,Cornell-Up to Harrisburg 138 KV,L:9775:9777:138,1.0,True,Walthall to Geysers Tap 2 138 KV,L:9770:10265:138,102.4,293.0,5.1,98.2,fields,Reconductor line,1155000.0,83000.0
Q22-2071,2023-06-21,Bowen – Henning 138kV,L:5417:5419:138,1.0,True,Earlimart 345 kV/138 kV Transformer Bank,X:5917:345:138,113.1,202.0,8.7,,table,Rebuild line with higher-capacity conductor,2419000.0,1192000.0
Q22-2071,2023-06-21,Deerfield 4 – Cuthbert 138kV L,L:5289:6891:138,1.0,True,Earlimart 345/138kV TX,X:5917:345:138,109.9,398.0,14.4,,table,Reconductor line,1118000.0,220000.0
Q22-2071,2023-06-21,Stelling – Squaw Valley 138kV,L:5248:6864:138,1.0,True,Cuthbert – Cartright 138kV line,L:5320:6891:138,105.2,222.0,8.0,,table,Reconductor line,921000.0,326000.0
Q22-2071,2023-06-21,Woodlynne – Cosmar 138kV Line,L:6899:6901:138,1.0,True,Deerfield 4 – Mcwilliams 138kV Line,L:5289:6904:138,103.1,247.0,10.9,,table,Reconductor line,351000.0,67000.0
Q22-2071,2023-06-21,Deerfield 4 – Cosmar 138kV,L:5289:6901:138,1.0,True,Deerfield 4 – Mcwilliams Substation 138kV Line,L:5289:6904:138,102.3,274.0,10.9,,table,Reconductor line,121000.0,23000.0
Q22-2071,2023-06-21,Eridu – Dane 138kV,L:5410:5414:138,1.0,True,Earlimart 345-138 kV Transformer,X:5917:345:138,102.1,223.0,5.6,,table,Reconductor line,3906000.0,3906000.0
Q22-2086,2023-06-25,Sacheen / Tulare Lake 138 KV,L:7427:7442:138,1.0,True,Allegheny Energy Units 3 4 & 5 / Shoals 500 KV,L:8265:8284:500,139.5,226.0,7.8,135.7,fields,Rebuild line with higher-capacity conductor,7109000.0,2789000.0
Q22-2086,2023-06-25,Federalgen Tap / Indiana University Of Pennsylvania 138 KV,L:7416:8012:138,1.0,True,Armstrong Substation / Love Bird 500 KV L,L:8267:8291:500,109.2,182.0,6.1,105.5,fields,Reconductor line,7089000.0,552000.0
Q22-2086,2023-06-25,Armstrong 345-138 kV TX,X:8291:345:138,1.0,True,Allegheny Energy Units 3 4 & 5 / Shoals 500 KV,L:8265:8284:500,104.0,386.0,54.8,88.5,fields,Replace transformer with higher-rated unit,13056000.0,6622000.0
Q22-2086,2023-06-25,Lowndes / Rosholt 138 KV,L:8008:8009:138,1.0,True,Florida 8602 / Homer City 345 KV,L:8011:8279:345,103.4,394.0,8.4,101.1,fields,Reconductor line,3223000.0,144000.0
Q22-2091,2023-07-02,RUBY STREET / RAZORBACK 138 kV,L:8077:8095:138,1.0,True,GORDON / RAZORBACK 138 kV,L:8083:8095:138,231.6,199.0,42.3,,prose_overloaded,Rebuild line with higher-capacity conductor,6513000.0,6513000.0
Q22-2091,2023-07-02,MARKET / GALAXY 138 kV,L:8092:8100:138,1.0,True,RAZORBACK / GORDON 138 kV,L:8083:8095:138,226.6,243.0,57.7,,prose_overloaded,Rebuild line with higher-capacity conductor,3984000.0,3984000.0
Q22-2091,2023-07-02,OLD HICKORY / BROOKFIELD 138 kV,L:8094:20018:138,1.0,True,RAZORBACK / GORDON 138 kV,L:8083:8095:138,151.0,224.0,30.8,,prose_overloaded,Rebuild line with higher-capacity conductor,3705000.0,3705000.0
Q22-2091,2023-07-02,NORFOLK ST / NORTH SLOPE LLC SUBSTATION 138 kV line,L:7557:7579:138,1.0,True,MEADOW LAKE WIND FARM II LLC / NORFOLK STREET 345 kV L,L:7557:7575:345,129.1,251.0,9.1,,prose_overloaded,Rebuild line with higher-capacity conductor,6656000.0,6656000.0
Q22-2091,2023-07-02,MASURY / BROOKFIELD 100 kV line,L:20016:20018:100,1.0,True,GORDON / ESSEX JCT 19 138 kV,L:8083:8085:138,100.6,125.0,10.6,,prose_overloaded,Reconductor line,820000.0,804000.0
Q22-2091,2023-07-02,FLORIDA 8602 / HOMER CITY 345 kV Line,L:8011:8279:345,1.0,True,LOVE BIRD / ARMSTRONG 500 kV Line,L:8267:8291:500,100.6,1602.0,5.1,,prose_overloaded,Reconductor line,10313000.0,958000.0
Q22-2091,2023-07-02,GALAXY / BROOKFIELD SUBSTATION 138 kV,L:8092:20018:138,1.0,True,RAZORBACK / GORDON SUBSTATION 138 kV,L:8083:8095:138,236.7,227.0,57.7,,prose_loss,Rebuild line with higher-capacity conductor,8015000.0,8015000.0
Q22-2091,2023-07-02,RAZORBACK / MARKET 138 kV Line,L:8095:8100:138,1.0,True,RAZORBACK SUBSTATION / GORDON 138 kV,L:8083:8095:138,223.4,249.0,57.7,,prose_loss,Rebuild line with higher-capacity conductor,2189000.0,2189000.0
Q22-2091,2023-07-02,RUBY ST SUBSTATION / WALSINGHAM 138 kV line,L:8077:8086:138,1.0,True,RAZORBACK / GORDON 138 kV,L:8083:8095:138,220.1,208.0,42.3,,prose_loss,Rebuild line with higher-capacity conductor,4229000.0,4229000.0
Q22-2091,2023-07-02,GORDN SUBSTATION 230-138 kV Transformer Bank,X:8083:230:138,0.9086165825392593,True,GORDON / ESSEX JCT 19 138 kV,L:8083:8085:138,206.0,146.0,31.8,,prose_loss,Replace transformer with higher-rated unit,10296000.0,10296000.0
Q22-2091,2023-07-02,BOSWELL / ESSEX JCT 19 138 kV,L:8081:8085:138,1.0,True,RUBY STREET / RAZORBACK 138 kV,L:8077:8095:138,119.1,251.0,26.9,,prose_loss,Rebuild line with higher-capacity conductor,1439000.0,1439000.0
Q22-2091,2023-07-02,RAZORBACK / GORDON 138 kV,L:8083:8095:138,1.0,True,RUBY ST / RAZORBACK 138 kV,L:8077:8095:138,327.8,249.0,78.8,,prose_colon,Rebuild line with higher-capacity conductor,4530000.0,4530000.0
Q22-2091,2023-07-02,ESSEX JUNCTIO 19 / GORDON 138 kV,L:8083:8085:138,1.0,True,RUBY ST / RAZORBACK 138 kV,L:8077:8095:138,196.6,250.0,41.3,,prose_colon,Rebuild line with higher-capacity conductor,4732000.0,4637000.0
Q22-2091,2023-07-02,WALSINGHAM / CAMPBELL 138 kV,L:7573:8086:138,1.0,True,GORDON / RAZORBACK 138 kV,L:8083:8095:138,192.0,232.0,42.3,,prose_colon,Rebuild line with higher-capacity conductor,7222000.0,7222000.0
Q22-2091,2023-07-02,MORGAN'S CORNER / BOSWELL SUBSTATION 138 kV,L:8049:8081:138,1.0,True,RAZRBACK / RUBY ST 138 kV Line,L:8077:8095:138,121.1,238.0,26.9,,prose_colon,Rebuild line with higher-capacity conductor,3065000.0,3065000.0
Q22-2099,2023-06-25,Delena-Northeast Mi 230 kV L,L:21983:22721:230,1.0,True,Spanish Creek Substation-Montpelier Electric Generating Station 500 kV,L:20269:22708:500,103.7,674.0,6.7,,prose_overloaded,Reconductor line,9841000.0,595000.0
Q22-2099,2023-06-25,Masspower-Mittry 100 kV Line,L:21838:22221:100,1.0,True,Wabash-Eupora 230 kV line,L:22220:22742:230,100.6,128.0,8.9,,prose_overloaded,Reconductor line,10833000.0,6627000.0
Q22-2099,2023-06-25,Brasada-Brunswick Nuclear 100 kV Cir. 1,L:21783:21810:100,1.0,True,Brasada-Brunswick Nuclear 100 kV Line 2,L:21783:21810:100,134.0,207.0,6.7,,prose_loss,Rebuild line with higher-capacity conductor,9086000.0,7311000.0
Q22-2099,2023-06-25,Brunswick Nuclear Substation-Brasada 100 kV Line 2,L:21783:21810:100,1.0,True,Brasada-Brunswick Nuclear 100 kV Ckt 1,L:21783:21810:100,134.0,207.0,6.7,,prose_loss,Rebuild line with higher-capacity conductor,9086000.0,7311000.0
Q22-2099,2023-06-25,Eupora-Mittry 100 kV line,L:22220:22221:100,1.0,True,Eupora-Wabash 230 kV,L:22220:22742:230,113.4,134.0,8.9,,prose_colon,Rebuild line with higher-capacity conductor,2703000.0,1653000.0
Q22-2121,2023-06-29,Fountain Head / Susquehanna 138.0 kV L,L:6340:6341:138,1.0,True,Pg Pulp / Bear Garden 138.0 kV,L:6322:6323:138,187.1,322.0,64.5,22.8,fields,Rebuild line with higher-capacity conductor,4613000.0,4497000.0
Q22-2121,2023-06-29,Norwalk / Fountain Head 138.0 kV,L:6339:6340:138,1.0,True,Bear Garden / Pg Pulp 138.0 kV,L:6322:6323:138,182.1,328.0,64.5,20.7,fields,Rebuild line with higher-capacity conductor,2852000.0,2780000.0
Q22-2121,2023-06-29,Beaverton / Newton 138.0 kV,L:6330:6334:138,1.0,True,Olympus 138/1kV XFMR,X:6324:138:1,176.3,244.0,18.0,115.8,fields,Rebuild line with higher-capacity conductor,16698000.0,16698000.0
Q22-2121,2023-06-29,Norwalk / Red Mountain 138.0 kV,L:6318:6339:138,1.0,True,Pg Pulp / Bear Garden 138.0 kV,L:6322:6323:138,174.7,337.0,64.5,17.6,fields,Rebuild line with higher-capacity conductor,4433000.0,4321000.0
Q22-2121,2023-06-29,Beaverton / Bayou Cove Peaking Power 138.0 kV,L:6333:6334:138,1.0,True,Olympus 138 kV/1 kV TX,X:6324:138:1,173.8,251.0,18.0,115.1,fields,Rebuild line with higher-capacity conductor,8753000.0,8753000.0
Q22-2121,2023-06-29,Bayou Cove Peaking Power / Montour Station 138.0 kV,L:6333:7114:138,1.0,True,Olympus 138 kV/1 kV Transformer,X:6324:138:1,172.3,302.0,20.5,116.7,fields,Rebuild line with higher-capacity conductor,6602000.0,5993000.0
Q22-2121,2023-06-29,Union Carbide / Koenig Lane 138.0 kV line,L:6315:6316:138,1.0,True,Bear Garden Substation / Pg ulp 138.0 kV,L:6322:6323:138,148.8,199.0,35.5,2.4,fields,Rebuild line with higher-capacity conductor,6832000.0,6525000.0
Q22-2121,2023-06-29,Schultz / Red Mtn 138.0 kV,L:6317:6318:138,1.0,True,Pg Pulp / Bear Garden 138.0 kV,L:6322:6323:138,148.4,584.0,100.0,7.7,fields,Rebuild line with higher-capacity conductor,3315000.0,3315000.0
Q22-2121,2023-06-29,Schultz / N Bonneville 138.0 kV line,L:6317:6320:138,1.0,True,Bear Garden / Pg Pulp 138.0 kV L,L:6322:6323:138,143.0,597.0,100.0,5.5,fields,Rebuild line with higher-capacity conductor,1746000.0,1746000.0
Q22-2121,2023-06-29,Pg Pulp / South St 138.0 kV,L:6321:6323:138,1.0,True,Olympus 138/1 kV Transformer,X:6324:138:1,140.8,381.0,25.8,85.2,fields,Rebuild line with higher-capacity conductor,6822000.0,5967000.0
Q22-2121,2023-06-29,Union Carbide / Englewood 138.0 kV,L:6315:7151:138,1.0,True,Bear Garden / Pg Pulp 138.0 kV L,L:6322:6323:138,139.7,220.0,35.5,7.5,fields,Rebuild line with higher-capacity conductor,13843000.0,13221000.0
Q22-2121,2023-06-29,Bear Garden / N Bonneville 138.0 kV,L:6320:6322:138,1.0,True,Schultz / Red Mtn 138.0 kV Line,L:6317:6318:138,138.6,610.0,100.0,4.1,fields,Rebuild line with higher-capacity conductor,8195000.0,8195000.0
Q22-2121,2023-06-29,South Street / Newton 138.0 kV L,L:6321:6330:138,1.0,True,Olympus 138-1 kV Transformer,X:6324:138:1,138.2,402.0,25.8,85.6,fields,Rebuild line with higher-capacity conductor,6916000.0,6049000.0
Q22-2121,2023-06-29,Koenig Lane / Red Mountain 138.0 kV,L:6316:6318:138,1.0,True,Bear Garden / Pg Pulp 138.0 kV,L:6322:6323:138,138.1,210.0,35.5,0.9,fields,Rebuild line with higher-capacity conductor,8747000.0,8354000.0
Q22-2121,2023-06-29,Pg Pulp / Bear Garden Substation 138.0 kV,L:6322:6323:138,1.0,True,Schultz / Red Mountain 138.0 kV,L:6317:6318:138,137.1,631.0,100.0,7.1,fields,Rebuild line with higher-capacity conductor,3747000.0,3747000.0
Q22-2121,2023-06-29,Newton Substation / Pine Tree Acres Wm Lfgte Substation 138.0 kV,L:6330:6825:138,1.0,True,Bayou Cove Peaking Power / Beaverton 138.0 kV L,L:6333:6334:138,135.0,194.0,12.4,82.4,fields,Rebuild line with higher-capacity conductor,11959000.0,11959000.0
Q22-2121,2023-06-29,MossyrockPp / Pine Tree Acres Wm Lfgte Substation 138.0 kV,L:6328:6825:138,0.9757456993856773,False,Bayou Cove Peaking Power Substation / Beaverton 138.0 kV line,L:6333:6334:138,132.6,203.0,12.4,82.3,fields,Rebuild line with higher-capacity conductor,2927000.0,2927000.0
Q22-2121,2023-06-29,Mossyrock Pp / Pheasant Branch 138.0 kV line,L:6328:6329:138,1.0,True,Bayou Cove Peaking Power / Beaverton 138.0 kV,L:6333:6334:138,129.8,216.0,12.4,82.7,fields,Rebuild line with higher-capacity conductor,2189000.0,2189000.0
Q22-2121,2023-06-29,Pheasant Branch / Lena 138.0 kV,L:6329:6826:138,0.9977148615677496,False,Bayou Cove Peaking Power / Montour Station 138.0 kV line,L:6333:7114:138,121.9,203.0,10.8,78.1,fields,Rebuild line with higher-capacity conductor,3723000.0,3723000.0
Q22-2121,2023-06-29,Sampson / Lena 138.0 kV,L:6335:6826:138,1.0,True,Bayou Cove Peaking Power / Montour Sta Substation 138.0 kV,L:6333:7114:138,120.3,214.0,10.8,78.6,fields,Rebuild line with higher-capacity conductor,10714000.0,10714000.0
Q22-2121,2023-06-29,Pg Pup / Olympus 138.0 kV,L:6323:6324:138,1.0,True,S St / Newton 138.0 kV,L:6321:6330:138,117.4,630.0,30.1,78.2,fields,Rebuild line with higher-capacity conductor,8014000.0,6990000.0
Q22-2121,2023-06-29,Olympus 138/1 kV Transformer Bank,X:6324:138:1,0.9994656148878904,True,South St / Newton 138.0 kV,L:6321:6330:138,117.4,630.0,30.1,78.2,fields,Replace transformer with higher-rated unit,5416000.0,4724000.0
Q22-2121,2023-06-29,Olympus 345/1kV Transformer,X:6324:345:1,0.9994656148878904,True,Newton Substation / S Street 138.0 kV L,L:6321:6330:138,117.4,630.0,30.1,78.2,fields,Replace transformer with higher-rated unit,14193000.0,12378000.0
Q22-2121,2023-06-29,Yermo / Susquehanna 138.0 kV,L:6341:7109:138,1.0,True,Pg Pulp / Ber Garden 138.0 kV Line,L:6322:6323:138,109.6,543.0,35.4,56.1,fields,Reconductor line,234000.0,184000.0
Q22-2121,2023-06-29,Inver Hills / Derby 345.0 kV,L:7117:7141:345,1.0,True,Montour Station / Talenenergy Martins Crk Llc Williamsport 345.0 kV Line,L:7114:7130:345,109.2,1683.0,5.5,106.5,fields,Reconductor line,16867000.0,1242000.0
Q22-2141,2023-06-19,S Meadow - Birch Creek 138.0 kV,L:18285:18286:138,1.0,True,Kettle Creek Primary - Grants Pass 345.0 kV L,L:17961:18086:345,106.7,641.0,5.7,100.3,fields,Reconductor line,1427000.0,74000.0
Q22-2141,2023-06-19,South Meadow Substation - Hopkins 138.0 kV,L:17931:18286:138,1.0,True,Kettle Crk Primary - Grants Pss 345.0 kV,L:17961:18086:345,106.7,644.0,5.7,100.3,fields,Reconductor line,1965000.0,102000.0
Q22-2141,2023-06-19,Quechan - Gadsden 138.0 kV L,L:18378:18535:138,1.0,True,New Hope Ap - Wec 345.0 kV,L:18368:18377:345,104.9,1061.0,10.3,97.9,fields,Reconductor line,5046000.0,308000.0
Q22-2141,2023-06-19,Quechan - Deluce Substation 138.0 kV,L:18378:18385:138,1.0,True,Wec - New Hope Ap 345.0 kV,L:18368:18377:345,104.9,1064.0,10.3,97.9,fields,Reconductor line,3912000.0,238000.0
Q22-2141,2023-06-19,Grants Pass - Kettle Creek Primary 345.0 kV,L:17961:18086:345,1.0,True,Kean Mtn Nd Grassy Creek - Wec 345.0 kV,L:9633:18368:345,101.5,1945.0,16.6,95.4,fields,Reconductor line,21677000.0,1330000.0
Q22-2141,2023-06-19,Hebron - Los Bnos 138.0 kV,L:9355:9496:138,1.0,True,Lowmoor - Hinton Ap 345.0 kV,L:9666:18544:345,101.5,1219.0,6.5,97.7,fields,Reconductor line,732000.0,32000.0
Q21-1783,2023-07-15,SITHE - DESMET 138 kV,L:9226:9227:138,1.0,True,SANTEE COOPER - TAKELMA 138 kV L,L:9202:9211:138,103.2,428.0,12.8,,table,Reconductor line,1244000.0,11000.0
Q21-1812,2023-07-26,BURCHES HILL / WEST LAFAYETTE CUMBERLAND AVENUE 138.0 kV,L:8676:8926:138,1.0,True,HAPPY VALLEY / BURCHES HILL 138.0 kV,L:8926:8928:138,205.1,238.0,100.0,89.4,fields,Rebuild line with higher-capacity conductor,8215000.0,4382000.0
Q21-1812,2023-07-26,DE ZAVALA RD / HAPPY VLY 138.0 kV L,L:8928:8966:138,1.0,True,BURCHES HILL / W LAFAYETTE CUMBERLAND AVENUE 138.0 kV Line,L:8676:8926:138,169.3,271.0,100.0,67.4,fields,Rebuild line with higher-capacity conductor,7520000.0,4012000.0
Q21-1812,2023-07-26,BURCHES HILL / HAPPY VALLEY 138.0 kV,L:8926:8928:138,1.0,True,BURCHES HILL / W LAFAYETTE CUMBERLAND AVENUE 138.0 kV Line,L:8676:8926:138,160.4,305.0,100.0,69.9,fields,Rebuild line with higher-capacity conductor,1010000.0,539000.0
Q21-1812,2023-07-26,STEED RD / FRY SUBSTATION 138.0 kV,L:8934:8962:138,1.0,True,KINGSWOOD SUBSTATION / DE ZAVALA RD 138.0 kV,L:8710:8966:138,140.9,226.0,40.4,91.6,fields,Rebuild line with higher-capacity conductor,2865000.0,1386000.0
Q21-1812,2023-07-26,KINGSWOOD / DE ZAVALA ROAD 138.0 kV,L:8710:8966:138,1.0,True,STEED ROAD / FRY 138.0 kV line,L:8934:8962:138,134.0,286.0,44.5,91.2,fields,Rebuild line with higher-capacity conductor,2187000.0,1050000.0
Q21-1812,2023-07-26,STATELINE / W LAFAYETTE CUMBERLAND AVENUE 138.0 kV,L:8674:8676:138,1.0,True,BURCHES HILL / HAPPY VALLEY 138.0 kV L,L:8926:8928:138,131.0,209.0,43.1,74.0,fields,Rebuild line with higher-capacity conductor,3125000.0,1667000.0
Q21-1812,2023-07-26,STATELIE / BRANDYWINE POWER FACILITY 138.0 kV L,L:8674:9070:138,1.0,True,BURCHES HILL / HAPPY VALLEY 138.0 kV,L:8926:8928:138,116.5,218.0,43.1,62.1,fields,Rebuild line with higher-capacity conductor,3978000.0,2122000.0
Q21-1812,2023-07-26,CAMP SPRINGS / DE ZAVALA RD 138.0 kV,L:8963:8966:138,1.0,True,KINGSWOOD / DE ZAVALA ROAD 138.0 kV,L:8710:8966:138,112.9,220.0,45.3,56.2,fields,Rebuild line with higher-capacity conductor,2293000.0,1223000.0
Q21-1812,2023-07-26,DIXIELAND / SUITLAND 138.0 kV,L:8691:8932:138,1.0,True,KINGSWOOD SUBSTATION / RIVER 138.0 kV,L:8710:8960:138,101.1,331.0,18.0,86.2,fields,Reconductor line,553000.0,168000.0
Q21-1812,2023-07-26,SUITLAND SUBSTATION / KINGSWOOD 138.0 kV Line,L:8710:8932:138,1.0,True,RIV / KINGSWOOD 138.0 kV,L:8710:8960:138,100.3,358.0,19.3,85.4,fields,Reconductor line,323000.0,90000.0
Q21-1812,2023-07-26,FRY / CAMP SPRINGS 138.0 kV,L:8962:8963:138,1.0,True,BURCHES HILL / HAPPY VLY 138.0 kV L,L:8926:8928:138,100.2,234.0,7.2,91.7,fields,Reconductor line,446000.0,141000.0
Q21-1845,2023-07-27,ST CLOUD to HIAWATHA 100 kV,L:19099:19132:100,1.0,True,CEDAR HILL to FISHHAWK 500 kV L,L:18862:19134:500,166.0,122.0,58.2,33.7,fields,Rebuild line with higher-capacity conductor,2228000.0,2228000.0
Q21-1845,2023-07-27,MURRIETTA 2 to HIAWATHA 100 kV L,L:19123:19132:100,1.0,True,CEDAR HILL to FISHHAWK 500 kV Line,L:18862:19134:500,160.0,148.0,58.2,51.2,fields,Rebuild line with higher-capacity conductor,2285000.0,2285000.0
Q21-1845,2023-07-27,MURRIETTA 2 to COLD RIV 100 kV,L:19122:19123:100,1.0,True,FISHHAWK to CEDAR HILL 500 kV,L:18862:19134:500,153.0,169.0,58.2,57.3,fields,Rebuild line with higher-capacity conductor,1230000.0,1230000.0
Q21-1845,2023-07-27,JOHNAIR SUBSTATION to LUDLOW ROUTE 103 100 kV,L:19066:19070:100,1.0,True,WALSENBURG to FISHHAWK SUBSTATION 500 kV,L:19134:19145:500,141.4,127.0,5.9,128.6,fields,Rebuild line with higher-capacity conductor,631000.0,631000.0
Q21-1845,2023-07-27,CATERPILLAR to EAST HILLS 100 kV,L:19108:19118:100,1.0,True,FISHHAWK to WALSENBURG 500 kV,L:19134:19145:500,136.4,206.0,6.8,127.2,fields,Rebuild line with higher-capacity conductor,1554000.0,1554000.0
Q21-1845,2023-07-27,COLD RIVER to PIONEER GENERATIN STATION 100 kV,L:19120:19122:100,1.0,True,COLD RIV to MURRIETTA 2 SUBSTATION 100 kV line,L:19122:19123:100,135.5,189.0,100.0,11.0,fields,Rebuild line with higher-capacity conductor,2056000.0,2056000.0
Q21-1845,2023-07-27,RANKIN LAKE to CATERPILLAR 100 kV,L:19106:19108:100,1.0,True,WALSENBURG to FISHHAWK 500 kV,L:19134:19145:500,133.7,222.0,6.8,125.2,fields,Rebuild line with higher-capacity conductor,1463000.0,1463000.0
Q21-1845,2023-07-27,LUDLOW ROUTE 103 to MORGAN COUNTY 100 kV,L:19063:19070:100,1.0,True,FISHHAWK to WALSENBURG 500 kV,L:19134:19145:500,132.2,114.0,5.9,117.9,fields,Rebuild line with higher-capacity conductor,1385000.0,1385000.0
Q21-1845,2023-07-27,WESTINGHOUSE to MARASCHINO 100 kV Cir. 1,L:19084:19089:100,1.0,True,WESTINGHOUSE to MARASCHINO 100 kV,L:19084:19089:100,113.7,180.0,5.9,104.7,fields,Reconductor line,382000.0,382000.0
Q21-1845,2023-07-27,MARASCHINO to WESTINGHOUSE 100 kV Ckt 2,L:19084:19089:100,1.0,True,WESTINGHOUSE to MARASCHINO 100 kV Ckt 1,L:19084:19089:100,102.2,201.0,5.9,94.0,fields,Reconductor line,382000.0,382000.0
Q21-1870,2023-07-18,Wichita Plant to Pipelie 138 kV,L:9121:9271:138,1.0,True,Scottsville to Huntley 138 kV,L:9120:9137:138,101.3,557.0,66.0,92.7,fields,Reconductor line,5310000.0,1078000.0
Q21-1872,2023-07-28,Brunswick Nuclear – Brasada 100kV Cir. 1,L:21783:21810:100,1.0,True,Brasada – Brunswick Nuclear 100kV #2,L:21783:21810:100,130.8,207.0,39.9,39.3,fields,Rebuild line with higher-capacity conductor,15055000.0,14649000.0
Q21-1872,2023-07-28,Brunswick Nuclear – Brasada 100kV #2,L:21783:21810:100,1.0,True,Brasada – Brunswick Nuclear 100kV Line 1,L:21783:21810:100,130.8,207.0,39.9,39.3,fields,Rebuild line with higher-capacity conductor,15055000.0,14649000.0
Q21-1872,2023-07-28,Mldoon Mill – Hillcrest 100kV line,L:21772:21792:100,1.0,True,Ss3144 Tap – Wayne Trace 100kV,L:21773:21789:100,102.4,247.0,5.4,92.1,fields,Reconductor line,2437000.0,934000.0
Q21-1872,2023-07-28,Allen – Wayne Trace 100kV,L:21773:21787:100,1.0,True,Rose Hill – Hillcrest 100kV,L:21764:21772:100,101.5,235.0,5.6,90.3,fields,Reconductor line,1992000.0,794000.0
Q21-1872,2023-07-28,Aep Pettit Avenue Substation – Allen 100kV L,L:21786:21787:100,1.0,True,Hillcrest – Rose Hill Substation 100kV,L:21764:21772:100,100.7,252.0,5.6,90.2,fields,Reconductor line,2601000.0,1037000.0
Q21-1894,2023-07-31,Lowmoor-Modena 345 KV line,L:9666:18117:345,1.0,True,Lowmoor-Eagle Pt Power Plant 345 KV Line,L:9467:9666:345,102.5,1669.0,9.6,,table,Reconductor line,35383000.0,327000.0
Q21-1895,2023-07-27,Roy-Bosque Substation 345 kV,L:5704:5710:345,1.0,True,Needham-Sjve Madera 500 kV,L:5671:5850:500,100.2,1298.0,7.1,,prose_loss,Reconductor line,13814000.0,221000.0
Q21-1902,2023-07-15,Gould – Big Horn 230.0 kV line,L:20007:20254:230,1.0,True,Troy Energ Llc Substation – Richland 500.0 kV,L:20280:20309:500,110.2,830.0,21.4,,table,Rebuild line with higher-capacity conductor,6438000.0,187000.0
Q21-1902,2023-07-15,Big Horn – Troy Energy Llc 230.0 kV,L:20254:20280:230,1.0,True,Richland – Troy Energy Llc 500.0 kV,L:20280:20309:500,108.9,839.0,21.4,,table,Reconductor line,6665000.0,193000.0
Q21-1902,2023-07-15,Alleghany – Hagan 230.0 kV L,L:20133:20299:230,1.0,True,New Departure – Hagan 230.0 kV,L:19852:20299:230,100.1,1059.0,8.6,,table,Reconductor line,12208000.0,291000.0
Q21-1934,2023-07-20,Calera T.S – Beaver 230 kV,L:19941:20264:230,1.0,True,Beavr – Siler City 500 kV Line,L:20264:20266:500,100.2,2107.0,10.6,99.3,fields,Reconductor line,5180000.0,70000.0
Q21-1963,2023-08-03,Young Rw-Felton 100kV,L:22812:23391:100,1.0,True,Westpont-Reasnor 100kV Line,L:22811:23392:100,141.8,207.0,100.0,64.9,fields,Rebuild line with higher-capacity conductor,7815000.0,3931000.0
Q21-1963,2023-08-03,Imc 3 Substation-Livonia Avenue 100kV L,L:23337:23362:100,1.0,True,Guayama Rural 4001 230/161kV Transformer,X:23454:230:161,125.5,115.0,27.2,87.8,fields,Rebuild line with higher-capacity conductor,10834000.0,3092000.0
Q21-1963,2023-08-03,Sterling Steel-Kattelville 100kV,L:23463:23497:100,1.0,True,Reasnor-Energizer 100kV,L:23343:23392:100,124.5,123.0,23.8,93.7,fields,Rebuild line with higher-capacity conductor,1403000.0,455000.0
Q21-1963,2023-08-03,Westpoint-Reasnor 100kV L,L:22811:23392:100,1.0,True,Reasnor-Young Rw 100kV,L:22812:23392:100,122.9,260.0,57.0,88.1,fields,Rebuild line with higher-capacity conductor,6194000.0,2363000.0
Q21-1963,2023-08-03,Tahiti-Stillell 100kV,L:23117:23363:100,1.0,True,Guayama Rural 4001 230/161kV Autotransformer,X:23454:230:161,122.0,150.0,35.2,84.5,fields,Rebuild line with higher-capacity conductor,29610000.0,8453000.0
Q21-1963,2023-08-03,Quad Cities 161/100kV Auto,X:28028:161:100,0.9986125806404054,True,Guayama Rural 4001 Substation 161 kV/100 kV Autotransformer,X:23454:161:100,120.5,160.0,36.6,84.1,fields,Replace transformer with higher-rated unit,7465000.0,1865000.0
Q21-1963,2023-08-03,Dixleta-Sterling Steel 100kV,L:23478:23497:100,1.0,True,Energizer-Reasnor 100kV line,L:23343:23392:100,120.3,197.0,40.4,87.6,fields,Rebuild line with higher-capacity conductor,1210000.0,392000.0
Q21-1963,2023-08-03,Boykins-Dixleta 100kV,L:23339:23478:100,1.0,True,Energizer-Reasnor 100kV L,L:23343:23392:100,120.3,197.0,40.4,87.6,fields,Rebuild line with higher-capacity conductor,7701000.0,2494000.0
Q21-1963,2023-08-03,Imc 3-Ware Shoals Hydro Project 100kV,L:23337:23341:100,1.0,True,Gayama Rural 4001 230/161kV Auto,X:23454:230:161,119.1,313.0,64.8,86.1,fields,Rebuild line with higher-capacity conductor,8666000.0,2474000.0
Q21-1963,2023-08-03,Kattelville-Energizer 100kV,L:23343:23463:100,1.0,True,Energizer Substation-Reasnor 100kV L,L:23343:23392:100,117.7,130.0,23.8,88.6,fields,Rebuild line with higher-capacity conductor,2994000.0,972000.0
Q21-1963,2023-08-03,Stillwell-Sterling Steel 100kV,L:23363:23497:100,1.0,True,Guayam Rural 4001 Substation 230/161kV Transformer,X:23454:230:161,117.5,175.0,35.2,85.4,fields,Rebuild line with higher-capacity conductor,18676000.0,5331000.0
Q21-1963,2023-08-03,Ware Shoals Hydro Project-Sinnott Substation 100kV,L:23341:23342:100,1.0,True,Guayama Rural 4001 230/161kV Autotransformer,X:23454:230:161,117.4,331.0,64.8,86.3,fields,Rebuild line with higher-capacity conductor,2633000.0,752000.0
Q21-1963,2023-08-03,Boykins-Ankeny 100kV,L:23205:23339:100,1.0,True,Reasnor-Energizer Substation 100kV,L:23343:23392:100,116.1,228.0,40.4,88.0,fields,Rebuild line with higher-capacity conductor,11869000.0,3845000.0
Q21-1963,2023-08-03,Sinnott-Energizer 100kV Line,L:23342:23343:100,1.0,True,Guayama Rural 4001 230/161kV Transformer,X:23454:230:161,116.1,348.0,64.8,86.5,fields,Rebuild line with higher-capacity conductor,2263000.0,646000.0
Q21-1963,2023-08-03,Reasnor-Ankeny 100kV,L:23205:23392:100,1.0,True,Energizer-Reasnor 100kV,L:23343:23392:100,115.0,238.0,40.4,88.1,fields,Rebuild line with higher-capacity conductor,13086000.0,4239000.0
Q21-1963,2023-08-03,Energizer-Reasnor 100kV,L:23343:23392:100,1.0,True,Guayama Rural 4001 230-161 kV XFMR,X:23454:230:161,114.6,404.0,71.3,86.5,fields,Rebuild line with higher-capacity conductor,8460000.0,2415000.0
Q21-1963,2023-08-03,Guayama Rural 4001 230/161kV TX,X:23454:230:161,0.9984532559573089,True,Sinnott-Energizer 100kV Line,L:23342:23343:100,114.3,366.0,65.7,85.8,fields,Replace transformer with higher-rated unit,7563000.0,2033000.0
Q21-1963,2023-08-03,Guayama Rural 4001 161/100kV Transformer Bank,X:23454:161:100,0.9984532559573089,True,Guayama Rural 4001-Quad Cities 161kV,L:23454:28028:161,113.7,211.0,38.6,84.6,fields,Replace transformer with higher-rated unit,6060000.0,1514000.0
Q21-1963,2023-08-03,Westpoint-Felton 100kV L,L:22811:23391:100,1.0,True,Young Rw-Reasnor Substation 100kV Line,L:22812:23392:100,113.0,276.0,43.0,88.2,fields,Rebuild line with higher-capacity conductor,12178000.0,3871000.0
Q21-1963,2023-08-03,Livonia Avenue-Mulberry 100kV,L:23334:23362:100,1.0,True,Guayama Rural 4001 230/161 kV Autotransformer,X:23454:230:161,105.5,126.0,27.2,71.2,fields,Reconductor line,2745000.0,784000.0
Q21-1963,2023-08-03,Mabelvale Substation-Antioch 100kV,L:23336:23426:100,1.0,True,Guayama Rural 4001 230-161 kV TX,X:23454:230:161,103.3,109.0,19.0,75.5,fields,Reconductor line,9003000.0,2570000.0
Q21-1963,2023-08-03,Mabelvale-Imc 3 100kV L,L:23336:23337:100,1.0,True,Guayama Rura 4001 230/161 kV Autotransformer,X:23454:230:161,102.9,217.0,37.5,75.3,fields,Reconductor line,2229000.0,636000.0
Q21-1963,2023-08-03,Guayama Rural 4001-Quad Cities 161kV,L:23454:28028:161,1.0,True,Guayama Rural 4001 161/100 kV Auto,X:23454:161:100,101.4,248.0,36.6,78.0,fields,Reconductor line,1430000.0,357000.0
Q21-1963,2023-08-03,New Departure-Hagan 230kV,L:19852:20299:230,1.0,True,Beaver-Tecumseh 500kV L,L:19893:20264:500,100.8,1470.0,7.7,100.0,fields,Reconductor line,25165000.0,457000.0
Q21-1963,2023-08-03,Adams-New Departure 230kV,L:19846:19852:230,1.0,True,Tecumseh-Beaver 500kV,L:19893:20264:500,100.7,1441.0,7.7,99.8,fields,Reconductor line,12987000.0,236000.0
Q21-1964,2023-08-02,Icegen to Trigen St. Louis 230kV line,L:19862:19865:230,1.0,True,Richland Substation to Dealb 500kV,L:20309:21759:500,101.4,2286.0,16.2,99.4,fields,Reconductor line,9245000.0,171000.0
Q21-1964,2023-08-02,Adams to Calera T.S 230kV,L:19846:19941:230,1.0,True,Tecumseh to Beaver 500kV,L:19893:20264:500,101.4,2839.0,15.6,99.9,fields,Reconductor line,18947000.0,350000.0
Q21-1964,2023-08-02,West Batesville to Alleghany 230kV,L:19917:20133:230,1.0,True,Beaver to Tecumseh Substation 500kV,L:19893:20264:500,100.8,1860.0,9.5,99.4,fields,Reconductor line,19211000.0,354000.0
Q22-1971,2023-07-21,KENYON to HIGHLANDTOWN 138kV,L:8464:9086:138,1.0,True,OROVILLE to HAZELWOOD 138kV,L:8528:8567:138,154.6,211.0,75.5,,table,Rebuild line with higher-capacity conductor,2902000.0,2902000.0
Q22-1971,2023-07-21,HIGHLANDTOWN to MONUMENT ST 138kV,L:8566:9086:138,1.0,True,OROVILLE to HAZELWOOD 138kV,L:8528:8567:138,153.2,213.0,75.5,,table,Rebuild line with higher-capacity conductor,1009000.0,1009000.0
Q22-1971,2023-07-21,GRAY MAOR to KENYON 138kV,L:8464:9087:138,1.0,True,OROVILLE to HAZELWOOD 138kV,L:8528:8567:138,140.8,200.0,75.5,,table,Rebuild line with higher-capacity conductor,2318000.0,2318000.0
Q22-1971,2023-07-21,BERKELEY F to GRAY MANOR 138kV,L:8463:9087:138,1.0,True,HAZELWOOD to OROVILLE 138kV,L:8528:8567:138,128.0,270.0,75.6,,table,Rebuild line with higher-capacity conductor,1374000.0,1374000.0
Q22-1971,2023-07-21,BGE TIMONIUM to EAYMOND 138kV,L:8466:8467:138,1.0,True,EAYMOND to PUREWATER 138kV,L:8467:8573:138,126.7,192.0,10.6,,table,Rebuild line with higher-capacity conductor,2932000.0,1790000.0
Q22-1971,2023-07-21,GOUDCHAUX to ROSEMORE B 138kV,L:8505:8530:138,1.0,True,EAYMOND to WESTON VILLAGE 138kV,L:8467:8475:138,126.5,231.0,7.3,,table,Rebuild line with higher-capacity conductor,3815000.0,3815000.0
Q22-1971,2023-07-21,WESTON VILLAGE to 7TH ST 138kV,L:8475:8519:138,1.0,True,WESTON VILLAGE to GOUDCHAUX 138kV,L:8475:8505:138,121.7,313.0,10.3,,table,Rebuild line with higher-capacity conductor,3933000.0,3933000.0
Q22-1971,2023-07-21,AUSTIN to 7TH STREET 138kV line,L:8519:8547:138,1.0,True,AUSTIN to 7TH ST 138kV Line,L:8519:8547:138,121.2,316.0,7.0,,table,Reconductor line,550000.0,550000.0
Q22-1971,2023-07-21,WESTON VILLAGE to GOUDCHAUX 138kV,L:8475:8505:138,1.0,True,WSTON VILLAGE to 7TH ST 138kV,L:8475:8519:138,121.1,298.0,10.4,,table,Rebuild line with higher-capacity conductor,1555000.0,1555000.0
Q22-1971,2023-07-21,EAYMOND to WAVE 138kV line,L:8467:8532:138,1.0,True,EAYMOND to WESTON VILLAGE 138kV L,L:8467:8475:138,120.9,181.0,10.6,,table,Rebuild line with higher-capacity conductor,916000.0,916000.0
Q22-1971,2023-07-21,SHAW RD to BGE TIMONIUM 138kV,L:8466:8557:138,1.0,True,EAYMOND to PUREWATER 138kV,L:8467:8573:138,120.5,287.0,15.9,,table,Rebuild line with higher-capacity conductor,2150000.0,1357000.0
Q22-1971,2023-07-21,COSUMNES to ROSEMORE B 138kV,L:8473:8530:138,1.0,True,EAYMOND to WESTON VILLAGE 138kV Line,L:8467:8475:138,118.8,217.0,7.3,,table,Rebuild line with higher-capacity conductor,2042000.0,2042000.0
Q22-1971,2023-07-21,COLDSPRING to CENTER 138kV,L:8571:8582:138,1.0,True,SULPHUR SPRINGS 345-1 kV Autotransformer,X:8525:345:1,118.1,303.0,33.6,,table,Rebuild line with higher-capacity conductor,1262000.0,1262000.0
Q22-1971,2023-07-21,EAYMOND to WESTON VILLAGE 138kV Line,L:8467:8475:138,1.0,True,SULPHUR PRINGS SUBSTATION 345/1 kV TX,X:8525:345:1,117.7,444.0,19.1,,table,Rebuild line with higher-capacity conductor,1557000.0,1180000.0
Q22-1971,2023-07-21,VALLEY WAY to AUSIN 138kV Cir. 3,L:8488:8547:138,1.0,True,VLY WAY to AUSTIN 138kV Ckt 2,L:8488:8547:138,116.7,330.0,6.8,,table,Reconductor line,1304000.0,1304000.0
Q22-1971,2023-07-21,VLY WAY to AUSTIN 138kV Circuit 2,L:8488:8547:138,1.0,True,VLY WAY to AUSTIN 138kV Ckt 3,L:8488:8547:138,115.8,332.0,6.8,,table,Reconductor line,1304000.0,1304000.0
Q22-1971,2023-07-21,BIG STONE S to POMERADO 138kV,L:8436:8866:138,1.0,True,RIVA RD SUBSTATION to HARDWICK 345kV,L:8407:8450:345,113.9,1062.0,6.1,,table,Rebuild line with higher-capacity conductor,1903000.0,35000.0
Q22-1971,2023-07-21,COSUMNES to JEFFREY 138kV,L:8473:8474:138,1.0,True,EAYMOND to WESTON VILLAGE 138kV Line,L:8467:8475:138,113.2,194.0,7.3,,table,Rebuild line with higher-capacity conductor,1698000.0,1698000.0
Q22-1971,2023-07-21,ST CRISPIN to POMERADO 138kV,L:8823:8866:138,1.0,True,RIVA RD to HARDWICK 345kV,L:8407:8450:345,113.0,1115.0,6.1,,table,Rebuild line with higher-capacity conductor,3116000.0,57000.0
Q22-1971,2023-07-21,7TH STREET to AUSTIN 138kV Cir. 1,L:8519:8547:138,1.0,True,7TH STREET to AUSTIN 138kV,L:8519:8547:138,112.3,341.0,7.0,,table,Reconductor line,550000.0,550000.0
Q22-1971,2023-07-21,7TH ST to GOUDCHAUX 138kV #1,L:8505:8519:138,1.0,True,GOUDCHAUX to 7TH ST 138kV Cir. 2,L:8505:8519:138,109.9,364.0,6.3,,table,Reconductor line,899000.0,899000.0
Q22-1971,2023-07-21,VLY WAY to AUSTN 138kV,L:8488:8547:138,1.0,True,AUSTIN SUBSTATION to VLY WAY 138kV,L:8488:8547:138,109.6,351.0,6.8,,table,Reconductor line,1304000.0,1304000.0
Q22-1971,2023-07-21,GOUDCHAUX to 7TH ST 138kV Line 2,L:8505:8519:138,1.0,True,GOUDCHAUX to 7TH ST SUBSTATION 138kV,L:8505:8519:138,107.5,372.0,6.3,,table,Reconductor line,899000.0,899000.0
Q22-1971,2023-07-21,7TH STREET to AUSTIN SUBSTATION 138kV,L:8519:8547:138,1.0,True,7TH ST to AUSTIN 138kV Circuit 1,L:8519:8547:138,107.2,357.0,7.0,,table,Reconductor line,550000.0,550000.0
Q22-1971,2023-07-21,CLINTON POWER STA to PUREWATER 138kV,L:8471:8573:138,1.0,True,SULPHUR SPRINGS 345-1 kV Transformer,X:8525:345:1,101.3,341.0,22.1,,table,Reconductor line,861000.0,861000.0
Q22-2044,2023-07-22,Casey W-Orchard Rd 138kV Line,L:7671:7672:138,1.0,True,Salado Tap-Shawville Station 345kV,L:7647:8249:345,157.0,284.0,28.0,,table,Rebuild line with higher-capacity conductor,3514000.0,922000.0
Q22-2044,2023-07-22,W Medway 500-1 kV Transformer Bank,X:8252:500:1,0.9953494457929835,True,Waterside-Boomerng 345kV line,L:7525:8251:345,136.4,746.0,7.5,,table,Replace transformer with higher-rated unit,39736000.0,4802000.0
Q22-2044,2023-07-22,W Medway 345/1kV XFMR,X:8252:345:1,0.9953494457929835,True,Boomerang-Waterside 345kV,L:7525:8251:345,134.8,755.0,7.5,,table,Replace transformer with higher-rated unit,13450000.0,1625000.0
Q22-2044,2023-07-22,Colorado Riv Substation-Garibaldi 138kV,L:6701:6702:138,1.0,True,Eastmont-Casey West 138kV,L:7649:7671:138,130.4,282.0,100.0,,table,Rebuild line with higher-capacity conductor,14695000.0,4673000.0
Q22-2044,2023-07-22,Orchard Rd 345/138 kV Auto,X:7672:345:138,0.9982160644824682,True,Salado Tap-Shawville Sta 345kV,L:7647:8249:345,129.4,344.0,28.0,,table,Replace transformer with higher-rated unit,18926000.0,4966000.0
Q22-2044,2023-07-22,G E Turner-Garibaldi 138kV line,L:6702:7669:138,1.0,True,Garibaldi-Hurricane Creek 138kV,L:6702:8110:138,119.0,260.0,36.8,,table,Rebuild line with higher-capacity conductor,1846000.0,489000.0
Q22-2044,2023-07-22,Hurricane Crk-Garibaldi 138kV Line,L:6702:8110:138,1.0,True,G E Turner-Hurricane Creek 138kV,L:7669:8110:138,118.6,270.0,37.7,,table,Rebuild line with higher-capacity conductor,3522000.0,934000.0
Q22-2044,2023-07-22,Hurricane Crk-G E Turner 138kV,L:7669:8110:138,1.0,True,Garibaldi-Hurricane Creek 138kV,L:6702:8110:138,118.6,264.0,36.8,,table,Rebuild line with higher-capacity conductor,4375000.0,1160000.0
Q22-2044,2023-07-22,Hurricane Crk-Rhodes Lake 138kV,L:7650:8110:138,1.0,True,Peoria-W Campus 345kV,L:7673:8103:345,117.2,367.0,40.0,,table,Rebuild line with higher-capacity conductor,1425000.0,376000.0
Q22-2044,2023-07-22,Eastmont Substation-Rhodes Lake 138kV,L:7649:7650:138,0.9991198980440862,False,W Campus-Peoria 345kV,L:7673:8103:345,116.6,375.0,40.0,,table,Rebuild line with higher-capacity conductor,4147000.0,1094000.0
Q22-2044,2023-07-22,Eastmont-Casey West 138kV,L:7649:7671:138,1.0,True,W Campus-Peoria 345kV,L:7673:8103:345,116.0,383.0,40.0,,table,Rebuild line with higher-capacity conductor,5043000.0,1330000.0
Q22-2044,2023-07-22,Peoria Substation 345-138 kV Transformer,X:8103:345:138,0.9984982367833628,True,Peoria-W Campus 345kV,L:7673:8103:345,109.4,532.0,10.0,,table,Replace transformer with higher-rated unit,19008000.0,2507000.0
Q22-2044,2023-07-22,Second Avenue Substation-Colorado River 138kV L,L:6699:6701:138,1.0,True,Park City-Lakeside1 138kV,L:6472:6476:138,103.1,265.0,14.9,,table,Reconductor line,2070000.0,422000.0
Q22-2044,2023-07-22,Pinckard-Second Avenue 138kV,L:6474:6699:138,1.0,True,Lakeside 1-Park City 138kV L,L:6472:6476:138,102.8,270.0,14.9,,table,Reconductor line,1801000.0,368000.0
Q22-2044,2023-07-22,Pinckard-Yeagertown 138kV line,L:6474:8106:138,1.0,True,Lakeside 1-Park City 138kV,L:6472:6476:138,102.4,277.0,14.9,,table,Reconductor line,2645000.0,540000.0
Q22-2044,2023-07-22,Bayshore-Ge Alahua 345kV,L:6421:6475:345,1.0,True,Yermo-Montour Sta 500kV,L:7109:7114:500,102.0,1055.0,16.5,,table,Reconductor line,24937000.0,3198000.0
Q22-2120,2023-07-21,Alpine 138-1 kV Transformer Bank,X:10308:138:1,0.9934752039935643,True,Baraga Vlg to Geysers Tap 2 345kV,L:9793:10265:345,122.0,429.0,9.3,,table,Replace transformer with higher-rated unit,3546000.0,218000.0
Q22-2120,2023-07-21,Alpine 345 kV/1 kV Transformer,X:10308:345:1,0.9934752039935643,True,Geysers Tap 2 to Baraga Vlg 345kV line,L:9793:10265:345,121.3,431.0,9.3,,table,Replace transformer with higher-rated unit,16384000.0,1007000.0
Q22-2120,2023-07-21,Geysers Tap 2 Substation to Tyler Substation 138kV,L:10265:10267:138,1.0,True,Mountain Lake to Waldron 138kV,L:9810:9815:138,112.0,363.0,6.8,,table,Rebuild line with higher-capacity conductor,619000.0,32000.0
Q22-2120,2023-07-21,Harrisburg to Westchase 138kV Line,L:9777:9787:138,1.0,True,Anasco 6101 to Whirlwind 345kV,L:9816:9975:345,105.9,292.0,5.8,,table,Reconductor line,251000.0,16000.0
Q22-2120,2023-07-21,Trabue Substation to Westchase 138kV L,L:9785:9787:138,1.0,True,Anasco 6101 to Whirlwind 345kV line,L:9816:9975:345,104.8,261.0,5.8,,table,Reconductor line,1400000.0,91000.0
Q22-2120,2023-07-21,Anasco 6101 to Whirlwind 345kV,L:9816:9975:345,1.0,True,Brick Church to Challenge 345kV line,L:9944:9988:345,101.0,1379.0,20.3,,table,Reconductor line,14763000.0,895000.0
Q22-2120,2023-07-21,Collins Lake to Hll St Rd 138kV,L:9776:9805:138,1.0,True,Anasco 6101 to Whirlwind 345kV L,L:9816:9975:345,100.4,516.0,9.4,,table,Reconductor line,477000.0,33000.0
Q22-2134,2023-07-30,Ross Avenue-Johnson Dp 138 kV,L:6435:6459:138,1.0,True,Marcus Hook Energy Lp-Citisteel 138 kV,L:7163:8341:138,104.7,205.0,12.3,93.8,fields,Reconductor line,1685000.0,165000.0
Q22-2134,2023-07-30,Edic-Warner 138 kV,L:6431:6953:138,1.0,True,Beverly-Highlands 138 kV,L:6445:6460:138,100.5,446.0,6.3,97.9,fields,Reconductor line,794000.0,112000.0
Q22-2134,2023-07-30,Edic-Alcoa Sw Sta 138 kV line,L:6431:6462:138,1.0,True,Highlands-Beverly 138 kV L,L:6445:6460:138,100.3,460.0,6.3,97.8,fields,Reconductor line,2587000.0,365000.0
Q22-2143,2023-07-25,Kern Riv 3 – Cartersville 138 kV,L:16971:16972:138,1.0,True,Mount Olive – Huntersville Delivery No 2 138 kV line,L:16969:17313:138,101.1,300.0,15.5,94.2,fields,Reconductor line,1490000.0,183000.0
Q22-2168,2023-07-16,Ensign Wind Llc - Retrieve 138.0 kV,L:9798:9801:138,1.0,True,Anasco 6101 - Whirlind 345.0 kV L,L:9816:9975:345,112.8,355.0,9.4,108.7,fields,Rebuild line with higher-capacity conductor,1073000.0,23000.0
Q22-2168,2023-07-16,Retrieve - Collins Lake 138.0 kV,L:9801:9805:138,1.0,True,Anasco 6101 - Whirlwind 345.0 kV,L:9816:9975:345,112.2,467.0,9.4,109.1,fields,Rebuild line with higher-capacity conductor,4907000.0,103000.0
Q22-2168,2023-07-16,Jameson - Elko 138.0 kV,L:9742:9999:138,1.0,True,Geysers Tap 2 - Anasco 6101 345.0 kV,L:9816:10265:345,109.5,280.0,7.1,105.6,fields,Reconductor line,2766000.0,58000.0
