project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q22-2168,2023-07-16,Lost City - Whirlwind 138.0 kV line,L:9974:9975:138,0.991258466817174,False,Whirlind - Brick Church 345.0 kV,L:9975:9988:345,107.2,289.0,5.3,104.4,fields,Reconductor line,1228000.0,36000.0
Q22-2168,2023-07-16,Challenge - Birchwood 345.0 kV,L:9944:10290:345,1.0,True,Bear Island - Jesse L Terry 345.0 kV,L:10264:10281:345,106.9,2938.0,22.7,105.8,fields,Reconductor line,36419000.0,606000.0
Q22-2168,2023-07-16,Fredericksburg - Jesse L Terry 345.0 kV,L:9734:10281:345,1.0,True,Indian - Birchwood 345.0 kV line,L:8680:10290:345,104.2,1871.0,14.4,103.0,fields,Reconductor line,13970000.0,218000.0
Q22-2168,2023-07-16,Shullsburg - Tricou 138.0 kV,L:9735:10248:138,1.0,True,Bear Island - Jesse L Terry 345.0 kV,L:10264:10281:345,103.7,595.0,5.6,102.2,fields,Reconductor line,10358000.0,153000.0
Q22-2168,2023-07-16,Enron - Old Church 138.0 kV,L:9731:9976:138,1.0,True,Brick Church - Whirlwind 345.0 kV,L:9975:9988:345,103.6,233.0,5.3,100.1,fields,Reconductor line,22213000.0,653000.0
Q22-2168,2023-07-16,Tricou - Birchwood 138.0 kV,L:10248:10290:138,1.0,True,Jesse L Terry - Bear Island 345.0 kV line,L:10264:10281:345,103.6,582.0,5.6,102.1,fields,Reconductor line,8163000.0,121000.0
Q22-2168,2023-07-16,Baraga Vlg - Geysers Tap 2 345.0 kV line,L:9793:10265:345,1.0,True,Sta G - Mecklenburg Power Station 345.0 kV,L:9276:9650:345,102.5,1550.0,23.4,100.1,fields,Reconductor line,16752000.0,485000.0
Q22-2168,2023-07-16,Geysers Tap 2 345-138 kV Transformer,X:10265:345:138,0.9924560779534485,True,Anasco 6101 - Geysers Tap2 345.0 kV,L:9816:10265:345,102.2,426.0,5.6,100.1,fields,Replace transformer with higher-rated unit,18561000.0,401000.0
Q22-2168,2023-07-16,Western Sugar Cop - Scottsbluff - Heber 138.0 kV,L:9939:10255:138,1.0,True,Toano - Plumas Sierra Rea 138.0 kV,L:9935:10014:138,102.1,313.0,12.8,95.8,fields,Reconductor line,1858000.0,64000.0
Q22-2168,2023-07-16,Lost City - Old Church 138.0 kV,L:9974:9976:138,1.0,True,Brick Church - Whirlwind 345.0 kV,L:9975:9988:345,102.1,274.0,5.3,99.1,fields,Reconductor line,3558000.0,105000.0
Q22-2168,2023-07-16,Anasco 6101 - Geysers Tap 2 345.0 kV L,L:9816:10265:345,1.0,True,Mecklenburg Power Sta - Station G 345.0 kV Line,L:9276:9650:345,102.0,1484.0,21.4,99.8,fields,Reconductor line,8679000.0,175000.0
Q22-2168,2023-07-16,Andrews - W Hastings 138.0 kV,L:9800:9949:138,1.0,True,Anasco 6101 - Whirlwind 345.0 kV,L:9816:9975:345,101.2,286.0,7.0,97.4,fields,Reconductor line,2425000.0,54000.0
Q22-2168,2023-07-16,Ensign Wind Llc - Andrews 138.0 kV,L:9798:9800:138,1.0,True,Whirlwind - Anasco 6101 345.0 kV,L:9816:9975:345,101.1,330.0,7.0,97.8,fields,Reconductor line,672000.0,15000.0
Q22-2168,2023-07-16,Whiting Refinery - Briarwood 138.0 kV L,L:9783:9797:138,1.0,True,Whirlwind - Anasco 6101 345.0 kV,L:9816:9975:345,100.8,265.0,5.9,97.4,fields,Reconductor line,796000.0,16000.0
Q22-2168,2023-07-16,Trabe - Briarwood 138.0 kV,L:9783:9785:138,1.0,True,Anasco 6101 - Whirlwind 345.0 kV,L:9816:9975:345,100.2,290.0,5.9,97.0,fields,Reconductor line,448000.0,9000.0
Q21-1799,2023-08-15,CITY PT – VEDDER 138 kV Line,L:9167:9278:138,1.0,True,STATION G – CLOVER 345 kV,L:9276:9669:345,100.7,458.0,6.9,99.1,fields,Reconductor line,3243000.0,161000.0
Q21-1799,2023-08-15,COYGEN – CITY PT 138 kV,L:9166:9167:138,1.0,True,STATION G – CLOVER 345 kV line,L:9276:9669:345,100.7,463.0,6.9,99.1,fields,Reconductor line,3700000.0,184000.0
Q21-1799,2023-08-15,COYGEN – DEEN 138 kV L,L:9159:9166:138,1.0,True,STA G – CLOVER 345 kV,L:9276:9669:345,100.7,476.0,6.9,99.1,fields,Reconductor line,3065000.0,152000.0
Q21-1879,2023-08-27,WOONSOCKET / LIMERICK 138.0 kV,L:6074:6284:138,1.0,True,GIBRALTER CUST / MOSER GENERATING STA 345.0 kV,L:6046:7172:345,121.5,406.0,6.7,119.2,fields,Rebuild line with higher-capacity conductor,3512000.0,3512000.0
Q21-1879,2023-08-27,GIBRALTER CUST / JOES 138.0 kV,L:6046:6282:138,1.0,True,GIBRALTER CUST / MOSER GENERATING STA 345.0 kV line,L:6046:7172:345,111.0,474.0,6.7,109.0,fields,Rebuild line with higher-capacity conductor,8095000.0,8095000.0
Q21-1879,2023-08-27,HORSE RANCH / NORTH LONGWOOD 138.0 kV,L:6077:6084:138,1.0,True,GIBRALTER CUST / HOSPITAL DISTRITO 7003 345.0 kV,L:6046:6088:345,109.7,230.0,18.2,98.6,fields,Reconductor line,1092000.0,518000.0
Q21-1879,2023-08-27,WOONSOCKET / PRIMM 138.0 kV line,L:6249:6284:138,1.0,True,GIBRALTER CUST / MOSER GENERATING STA 345.0 kV,L:6046:7172:345,106.5,474.0,6.7,104.5,fields,Reconductor line,1861000.0,1861000.0
Q21-1879,2023-08-27,PRIMM / JOES SUBSTATION 138.0 kV L,L:6249:6282:138,1.0,True,GIBRALTER CUST / MOSER GENERATING STATION 345.0 kV line,L:6046:7172:345,101.2,509.0,6.7,99.4,fields,Reconductor line,771000.0,771000.0
Q21-1893,2023-08-29,Henry Sta-Carroll 138.0 kV,L:9577:9579:138,1.0,True,Woodland Tap-Henry Station 138.0 kV,L:9392:9579:138,121.5,210.0,18.4,108.9,fields,Rebuild line with higher-capacity conductor,6470000.0,2756000.0
Q21-1893,2023-08-29,Vineyard Tap 138 kV/1 kV Transformer,X:8612:138:1,0.9931233696906762,True,Vineyardtap-Tap 345.0 kV,L:8612:8849:345,103.9,946.0,8.7,102.6,fields,Replace transformer with higher-rated unit,5472000.0,746000.0
Q21-1893,2023-08-29,Vineyard Tap 345-1 kV TX,X:8612:345:1,0.9931233696906762,True,Tap-Vineyard Tap 345.0 kV L,L:8612:8849:345,103.9,946.0,8.7,102.6,fields,Replace transformer with higher-rated unit,14347000.0,1956000.0
Q21-1893,2023-08-29,Callender-Easy Springfield 138.0 kV,L:9400:17898:138,1.0,True,Chaparral-Kearneyville Substation 345.0 kV,L:9399:17910:345,100.6,347.0,8.9,96.9,fields,Reconductor line,3606000.0,645000.0
Q21-1893,2023-08-29,Thre Lakes Substation-Callender 138.0 kV,L:17890:17898:138,1.0,True,Chaparral-Kearneyville 345.0 kV,L:9399:17910:345,100.6,343.0,8.9,96.9,fields,Reconductor line,1456000.0,261000.0
Q21-1893,2023-08-29,Three Lakes-Anniston 138.0 kV,L:9401:17890:138,1.0,True,Kearneyville-Chaparral 345.0 kV,L:9399:17910:345,100.6,335.0,8.9,96.8,fields,Reconductor line,398000.0,71000.0
Q21-1893,2023-08-29,Otten-Buttercup 138.0 kV,L:9819:10148:138,1.0,True,Chaparral-Kearneyville 345.0 kV,L:9399:17910:345,100.2,476.0,7.3,98.0,fields,Reconductor line,9437000.0,2273000.0
Q21-1893,2023-08-29,Kenova-Anniston 138.0 kV,L:9401:17892:138,1.0,True,Chaparral-Kearneyville 345.0 kV,L:9399:17910:345,100.2,318.0,8.9,96.1,fields,Reconductor line,1037000.0,186000.0
Q21-1893,2023-08-29,Kenova-Shack Mills Sta Substation 138.0 kV,L:17892:17904:138,0.9571662408691473,False,Chaparral-Kearneyville 345.0 kV line,L:9399:17910:345,100.1,311.0,8.9,96.0,fields,Reconductor line,1577000.0,282000.0
Q21-1893,2023-08-29,Elliot Park-Shack Mills Sta 138.0 kV Line,L:17903:17904:138,1.0,True,Kearneyville-Chaparral 345.0 kV Line,L:9399:17910:345,100.0,300.0,8.9,95.8,fields,Reconductor line,999000.0,179000.0
Q21-1897,2023-08-30,Gould / Big Horn 230kV Line,L:20007:20254:230,1.0,True,Richland / Troy Energy Llc 500kV,L:20280:20309:500,108.8,830.0,8.0,100.7,fields,Reconductor line,3275000.0,179000.0
Q21-1897,2023-08-30,Big Horn / Toy Energy Llc 230kV,L:20254:20280:230,1.0,True,Troy Energy Llc / Richland 500kV,L:20280:20309:500,107.6,839.0,7.9,99.6,fields,Reconductor line,6705000.0,366000.0
Q21-1897,2023-08-30,San Marcos / Mount Holly Substation 500kV Line,L:22749:22765:500,1.0,True,Spanish Crk / Montpelier Electric Generating Station 500kV,L:20269:22708:500,104.9,2866.0,12.0,101.4,fields,Reconductor line,59200000.0,2237000.0
Q22-1993,2023-08-23,Oakes – Steel City 138 kV line,L:6615:7149:138,1.0,True,Northmpton Generating Company Lp – Greenwood Mi 138 kV line,L:6592:6616:138,124.9,264.0,67.3,,prose_overloaded,Rebuild line with higher-capacity conductor,962000.0,845000.0
Q22-1993,2023-08-23,Sno-King – Olney 138 kV,L:6620:6816:138,1.0,True,N Bloomfield – Wild Rose 138 kV,L:6614:6797:138,111.0,276.0,52.5,,prose_overloaded,Rebuild line with higher-capacity conductor,3022000.0,2621000.0
Q22-1993,2023-08-23,Northampton Generating Company Lp – Sno-King 138 kV,L:6616:6816:138,1.0,True,North Bloomfield – Wild Rose 138 kV,L:6614:6797:138,109.9,290.0,52.5,,prose_overloaded,Reconductor line,997000.0,865000.0
Q22-1993,2023-08-23,Wild Rose – San Andreas 138 kV,L:6797:6808:138,0.9996375328452289,False,Northampton Generating Company Lp – Greenwood Mi 138 kV,L:6592:6616:138,134.4,276.0,67.3,,prose_loss,Rebuild line with higher-capacity conductor,4471000.0,3926000.0
Q22-1993,2023-08-23,Wild Rose – North Bloomfield 138 kV,L:6614:6797:138,1.0,True,Greenwood Mi – Northampton Generating Company Lp 138 kV,L:6592:6616:138,132.4,290.0,67.3,,prose_loss,Rebuild line with higher-capacity conductor,1232000.0,1082000.0
Q22-1993,2023-08-23,Nieville – Pilgrim 138 kV Line,L:6794:6796:138,1.0,True,North Bloomfield – Wild Rose 138 kV,L:6614:6797:138,113.4,248.0,52.5,,prose_loss,Rebuild line with higher-capacity conductor,4369000.0,3790000.0
Q22-1993,2023-08-23,Pilgrim – Barnham 138 kV L,L:6794:6812:138,1.0,True,Wild Rose – N Bloomfield 138 kV,L:6614:6797:138,104.6,259.0,52.5,,prose_loss,Reconductor line,1044000.0,905000.0
Q22-1993,2023-08-23,Catrons Crk – Holmes 138 kV,L:6801:6806:138,1.0,True,Greenwood Mi – Northampton Generating Company Lp 138 kV,L:6592:6616:138,102.4,173.0,19.3,,prose_loss,Reconductor line,975000.0,671000.0
Q22-1993,2023-08-23,Niceville Substation – Olney 138 kV,L:6620:6796:138,1.0,True,N Bloomfield – Wild Rose 138 kV,L:6614:6797:138,125.1,235.0,52.5,,prose_colon,Rebuild line with higher-capacity conductor,4307000.0,3736000.0
Q22-1993,2023-08-23,Oakes – San Andreas 138 kV Line,L:6615:6808:138,1.0,True,Greenwood Mi – Northampton Generating Company Lp 138 kV,L:6592:6616:138,121.7,291.0,67.3,,prose_colon,Rebuild line with higher-capacity conductor,2745000.0,2410000.0
Q22-1993,2023-08-23,Northampton Generating Company Lp – Greenwood Mi 138 kV Line,L:6592:6616:138,1.0,True,North Bloomfild – Wild Rose 138 kV line,L:6614:6797:138,108.3,314.0,52.5,,prose_colon,Reconductor line,738000.0,640000.0
Q22-2010,2023-08-18,Four Rivers to Shullsburg 138.0 kV L,L:9735:10259:138,1.0,True,Challenge to Birchwood 345.0 kV,L:9944:10290:345,110.4,477.0,6.6,109.4,fields,Rebuild line with higher-capacity conductor,17816000.0,397000.0
Q22-2010,2023-08-18,Macneil to Bear Island 138.0 kV line,L:9964:10264:138,1.0,True,Brick Church to Bear Island 345.0 kV,L:9988:10264:345,108.8,216.0,21.9,101.7,fields,Reconductor line,2849000.0,257000.0
Q22-2010,2023-08-18,Elmont to Macneil 138.0 kV,L:9964:9982:138,1.0,True,Brick Church to Bear Island 345.0 kV L,L:9988:10264:345,101.4,255.0,21.9,95.4,fields,Reconductor line,1491000.0,134000.0
Q22-2026,2023-08-16,Kirby – Plaza Walmart Substation 161 kV,L:2635:2650:161,1.0,True,Closter – Ss3145 161 kV line,L:2597:3442:161,167.4,243.0,54.1,,table,Rebuild line with higher-capacity conductor,711000.0,494000.0
Q22-2026,2023-08-16,El Reno – Plaza Walmart 161 kV Line,L:2619:2635:161,1.0,True,Ss3145 – Closter 161 kV,L:2597:3442:161,166.3,264.0,68.3,,table,Rebuild line with higher-capacity conductor,1435000.0,1108000.0
Q22-2026,2023-08-16,Granville – Bremerton 138 kV,L:5191:5764:138,1.0,True,Grayling Generating Sta – Switzerland 138 kV,L:5450:5956:138,144.4,204.0,7.4,,table,Rebuild line with higher-capacity conductor,609000.0,90000.0
Q22-2026,2023-08-16,Passaic Vly Water Commission – Pringle 138 kV L,L:5782:5786:138,1.0,True,Bremerton – West Crossville 138 kV,L:5764:5966:138,132.9,214.0,7.7,,table,Rebuild line with higher-capacity conductor,3942000.0,1069000.0
Q22-2026,2023-08-16,Jackson Road – Passaic Valley Water Commission 138 kV line,L:5769:5786:138,1.0,True,County Line – W Crossville 138 kV,L:5784:5966:138,128.7,210.0,5.2,,table,Rebuild line with higher-capacity conductor,1763000.0,408000.0
Q22-2026,2023-08-16,Artesia – Jackson Road 138 kV,L:5769:5794:138,1.0,True,W Crossville – County Line 138 kV L,L:5784:5966:138,127.8,230.0,5.2,,table,Rebuild line with higher-capacity conductor,2548000.0,590000.0
Q22-2026,2023-08-16,Ss3145 – Seagoville Sw Substation 161 kV,L:2597:5214:161,1.0,True,Plaza Walmart – El Reno 161 kV,L:2619:2635:161,125.6,368.0,47.3,,table,Rebuild line with higher-capacity conductor,2819000.0,1938000.0
Q22-2026,2023-08-16,Altamont – Waveland 138 kV line,L:5203:5964:138,1.0,True,Switzerland – Grayling Generatng Station Substation 138 kV,L:5450:5956:138,124.6,256.0,7.4,,table,Rebuild line with higher-capacity conductor,343000.0,49000.0
Q22-2026,2023-08-16,El Reno Substation – Westfield Village 161 kV,L:2619:2936:161,1.0,True,Ss3145 – Closter 161 kV Line,L:2597:3442:161,122.1,310.0,31.7,,table,Rebuild line with higher-capacity conductor,3002000.0,1837000.0
Q22-2026,2023-08-16,Hillcrest Solar – New Milford 138 kV,L:5162:5168:138,1.0,True,Ottawa Avenue – Blakeslee Junction 161 kV,L:2755:2797:161,121.6,229.0,16.1,,table,Rebuild line with higher-capacity conductor,2703000.0,898000.0
Q22-2026,2023-08-16,Paette – Artesia 138 kV,L:5783:5794:138,1.0,True,County Line – W Crossville 138 kV,L:5784:5966:138,121.5,266.0,5.2,,table,Rebuild line with higher-capacity conductor,1504000.0,348000.0
Q22-2026,2023-08-16,Gary Works – N Lakes 161 kV Line,L:2601:2620:161,1.0,True,Nesbit – Wallenpaupack 345 kV,L:6968:7171:345,121.4,306.0,6.9,,table,Rebuild line with higher-capacity conductor,647000.0,358000.0
Q22-2026,2023-08-16,N Lakes – N Bergen 161 kV,L:2620:2954:161,1.0,True,Nesbit – Wallenpaupack 345 kV,L:6968:7171:345,120.5,331.0,6.9,,table,Rebuild line with higher-capacity conductor,1279000.0,709000.0
Q22-2026,2023-08-16,Westfield Village – Closter 161 kV,L:2936:3442:161,1.0,True,Ss3145 – Closter 161 kV,L:2597:3442:161,120.5,327.0,31.7,,table,Rebuild line with higher-capacity conductor,7504000.0,4590000.0
Q22-2026,2023-08-16,Jefferies Sta Substation – County Line 138 kV,L:5784:5792:138,1.0,True,No Mans Land – Payette 138 kV,L:5703:5783:138,119.6,365.0,6.4,,table,Rebuild line with higher-capacity conductor,8515000.0,1686000.0
Q22-2026,2023-08-16,No Mans Land – Payette 138 kV,L:5703:5783:138,1.0,True,County Line – W Crossville 138 kV,L:5784:5966:138,119.4,288.0,5.2,,table,Rebuild line with higher-capacity conductor,3918000.0,907000.0
Q22-2026,2023-08-16,Jamacha Tap Substation – Hillcrest Solar Substation 138 kV,L:5162:5199:138,1.0,True,Ottawa Avenue – Blakeslee Jct 161 kV line,L:2755:2797:161,116.4,276.0,16.1,,table,Rebuild line with higher-capacity conductor,1166000.0,388000.0
Q22-2026,2023-08-16,Lasel Tap Substation – International Paper Riverdale Mill 161 kV Line,L:2943:2964:161,1.0,True,Wallenpaupack – Nesbit 345 kV,L:6968:7171:345,113.3,429.0,6.9,,table,Rebuild line with higher-capacity conductor,4379000.0,2428000.0
Q22-2026,2023-08-16,Auburndale Peaker Energy Ctr – Warren Solar Farm Llc 161 kV,L:2937:2958:161,1.0,True,Grand Haven Diesel Plant 500/1kV Auto,X:3448:500:1,113.0,278.0,17.6,,table,Rebuild line with higher-capacity conductor,2691000.0,2122000.0
Q22-2026,2023-08-16,Campo Fresco 1 – Eastridge 138 kV L,L:5177:5778:138,1.0,True,Grayling Generating Sta – Switzerland 138 kV Line,L:5450:5956:138,112.7,272.0,7.3,,table,Rebuild line with higher-capacity conductor,785000.0,125000.0
Q22-2026,2023-08-16,Closter – Ss3145 161 kV,L:2597:3442:161,1.0,True,Plazawalmart – El Reno 161 kV Line,L:2619:2635:161,112.2,434.0,47.3,,table,Rebuild line with higher-capacity conductor,4101000.0,2820000.0
Q22-2026,2023-08-16,Lasel Tap – N Bergen Substation 161 kV L,L:2943:2954:161,1.0,True,Nesbit – Wallenpaupack Substation 345 kV L,L:6968:7171:345,111.4,373.0,6.9,,table,Rebuild line with higher-capacity conductor,1121000.0,621000.0
Q22-2026,2023-08-16,Tweedy – Wine Creek Sta 138 kV,L:5212:5767:138,1.0,True,W Crossville – County Line 138 kV Line,L:5784:5966:138,111.3,222.0,7.1,,table,Rebuild line with higher-capacity conductor,4062000.0,782000.0
Q22-2026,2023-08-16,S. Macon 138/1kV Autotransformer,X:2921:138:1,0.9994908418429952,True,Kirby – Jamacha Tap 138 kV,L:2650:5199:138,108.5,130.0,6.1,,table,Replace transformer with higher-rated unit,5040000.0,3901000.0
Q22-2026,2023-08-16,Closter – Grand Haven Diesel Plant 161 kV Line 2,L:3442:3448:161,1.0,True,Grand Haven Diesel Plant – Closter 161 kV Ckt 1,L:3442:3448:161,107.6,619.0,25.8,,table,Reconductor line,1532000.0,708000.0
Q22-2026,2023-08-16,Warren Solar Farm Llc – Flowood 161 kV line,L:2941:2958:161,1.0,True,Grand Haven Diesel Plant 500/1 kV Auto,X:3448:500:1,107.3,272.0,17.6,,table,Reconductor line,1731000.0,1364000.0
Q22-2026,2023-08-16,Wallenpaupack Substation – International Paper Riverdale Mill Substation 161 kV,L:2964:7171:161,1.0,True,Nesbit – Wallenpaupack 345 kV line,L:6968:7171:345,106.5,475.0,6.9,,table,Reconductor line,36975000.0,20498000.0
Q22-2026,2023-08-16,Grand Haven Diesel Plant – Closter 161 kV Ckt 1,L:3442:3448:161,1.0,True,Closter – Grand Haven Diesel Plant 161 kV,L:3442:3448:161,106.5,626.0,25.8,,table,Reconductor line,1532000.0,708000.0
Q22-2026,2023-08-16,Seagoville Sw 161/138 kV Autotransformer #2,X:5214:161:138,0.9993692315413719,True,Plaza Walmart – El Reno 161 kV,L:2619:2635:161,106.4,150.0,5.7,,table,Replace transformer with higher-rated unit,6742000.0,5464000.0
Q22-2026,2023-08-16,Granville Substation – Waveland 138 kV Line,L:5191:5964:138,1.0,True,Switzerland – Grayling Generating Sta 138 kV,L:5450:5956:138,105.2,226.0,7.4,,table,Reconductor line,631000.0,93000.0
Q22-2026,2023-08-16,Seagoville Sw 161/138kV Auto,X:5214:161:138,0.9993692315413719,True,El Reno – Plaza Walmart 161 kV,L:2619:2635:161,104.7,152.0,5.7,,table,Replace transformer with higher-rated unit,6742000.0,5464000.0
Q22-2026,2023-08-16,Wallenpaupack 345/1kV Auto,X:7171:345:1,0.9922648483769799,True,Nesbit – Wallenpaupack 345 kV,L:6968:7171:345,104.6,548.0,6.3,,table,Replace transformer with higher-rated unit,16739000.0,11725000.0
Q22-2026,2023-08-16,Seagoville Sw 345/161kV Auto,X:5214:345:161,0.9993692315413719,True,Grand Haven Diesel Plant 500-1 kV Autotransformer,X:3448:500:1,104.6,575.0,20.9,,table,Replace transformer with higher-rated unit,17177000.0,6844000.0
Q22-2026,2023-08-16,Jamacha Tap – Kirby 138 kV,L:2650:5199:138,1.0,True,Blakeslee Jct – Ottawa Avenue 161 kV Line,L:2755:2797:161,103.2,345.0,16.1,,table,Reconductor line,164000.0,54000.0
Q22-2026,2023-08-16,Claus – New Milford 138 kV,L:5168:5185:138,1.0,True,Ottawa Avenue – Blakeslee Junction 161 kV,L:2755:2797:161,100.2,230.0,16.1,,table,Reconductor line,407000.0,135000.0
Q22-2056,2023-08-31,VIRGINIA BEACH / CHERRY 138 KV,L:10242:10247:138,1.0,True,FAYETTE PLANT 2 / THALIA 138 KV,L:10222:10223:138,140.8,204.0,43.4,97.3,fields,Rebuild line with higher-capacity conductor,1983000.0,743000.0
Q22-2056,2023-08-31,FAYETTE PLANT 2 / THALIA 138 KV,L:10222:10223:138,0.999448483390294,False,CHERRY / BURRIS PIT 138 KV,L:10240:10247:138,113.0,307.0,50.1,79.6,fields,Rebuild line with higher-capacity conductor,3713000.0,1500000.0
Q22-2056,2023-08-31,BURRIS PIT / CHERRY 138 KV,L:10240:10247:138,1.0,True,THALIA / FAYETTE PLANT 2 SUBSTATION 138 KV line,L:10222:10223:138,106.3,308.0,43.4,77.5,fields,Reconductor line,604000.0,226000.0
Q22-2056,2023-08-31,GEYSERS TAP 2 / TYLER 138 KV,L:10265:10267:138,1.0,True,MTN LAKE / WALDRON 138 KV,L:9810:9815:138,105.5,363.0,6.7,101.7,fields,Reconductor line,164000.0,4000.0
Q22-2056,2023-08-31,ALPNE 138/1kV Autotransformer,X:10308:138:1,0.901587431290822,True,BARAGA VLG / GEYSERS TAP 2 345 KV line,L:9793:10265:345,101.5,429.0,9.3,97.0,fields,Replace transformer with higher-rated unit,3006000.0,83000.0
Q22-2056,2023-08-31,ALPINE 345/1 kV Auto,X:10308:345:1,0.9924965221999129,True,BARAGA VLG / GEYSERS TAP 2 345 KV,L:9793:10265:345,100.8,431.0,9.3,96.4,fields,Replace transformer with higher-rated unit,26889000.0,745000.0
Q22-2059,2023-08-27,MCMICHEN / MT. HARRIS 230kV,L:22024:22035:230,1.0,True,ROBISON PARK / BUCKEYE 230kV,L:21796:22493:230,101.7,2108.0,5.8,,table,Reconductor line,14656000.0,43000.0
Q22-2084,2023-08-24,Florida City / Selco 138 KV,L:18128:18129:138,1.0,True,Westrock Southeast Llc / Cason Lne 345 KV,L:9069:18127:345,100.1,298.0,10.1,,prose_loss,Reconductor line,6652000.0,1315000.0
Q22-2106,2023-08-17,Harrisburg - Westchase 138.0 kV Line,L:9777:9787:138,1.0,True,Anasco 6101 - Whirlwind Substation 345.0 kV,L:9816:9975:345,100.1,292.0,6.1,,table,Reconductor line,586000.0,4000.0
Q22-2110,2023-08-23,ONETA - BOWLINE POINT 100 kV line,L:19988:20002:100,1.0,True,UNIVERSAL STUDIOS TAP SUBSTATION - GOULD SUBSTATION 230 kV,L:19972:20007:230,115.1,160.0,22.0,107.2,fields,Rebuild line with higher-capacity conductor,1511000.0,251000.0
Q22-2110,2023-08-23,DANIEL SIDING - BRACKENRIDGE 100 kV,L:19997:19998:100,1.0,True,CANDELARIA - REMSBURG 100 kV,L:19983:21380:100,107.2,246.0,26.6,100.9,fields,Reconductor line,879000.0,165000.0
Q22-2110,2023-08-23,BRACKENRIDGE - BOWLINE PT 100 kV,L:19997:20002:100,1.0,True,REMSBURG - CANDELARIA 100 kV line,L:19983:21380:100,106.3,205.0,26.6,98.8,fields,Reconductor line,1398000.0,263000.0
Q22-2110,2023-08-23,REMSBURG - WEST LIMA SUBSTATION 100 kV L,L:19983:19984:100,1.0,True,ONETA - BOWLINE PT 100 kV Line,L:19988:20002:100,105.2,141.0,19.9,97.1,fields,Reconductor line,963000.0,146000.0
Q22-2110,2023-08-23,CANDELARIA - REMSBURG SUBSTATION 100 kV,L:19983:21380:100,1.0,True,BRACKENRIDGE - DANIEL SIDING SUBSTATION 100 kV,L:19997:19998:100,100.2,254.0,23.8,94.8,fields,Reconductor line,549000.0,71000.0
Q22-2119,2023-08-28,Jet - Grayling Generating Sta 138 KV,L:5354:5450:138,1.0,True,Grayling Generating Sta - Athenia 138 KV line,L:5359:5450:138,114.0,391.0,6.6,109.9,fields,Rebuild line with higher-capacity conductor,1546000.0,208000.0
Q22-2119,2023-08-28,Santa Ynez Switch - Polk St Substation 138 KV line,L:5388:5390:138,1.0,True,Casto - Bryant 138 KV,L:5373:5777:138,113.2,372.0,11.2,106.0,fields,Rebuild line with higher-capacity conductor,1589000.0,539000.0
Q22-2119,2023-08-28,Athenia - Grayling Generating Station 138 KV,L:5359:5450:138,1.0,True,Jet - Grayling Generating Station 138 KV,L:5354:5450:138,104.4,414.0,6.4,100.6,fields,Reconductor line,621000.0,77000.0
Q22-2119,2023-08-28,Barre City - Laurel Ave 138 KV Circuit 1,L:5372:5403:138,1.0,True,Barre City Substation - Laurel Ave 138 KV Ckt 2,L:5372:5403:138,102.0,458.0,9.0,97.3,fields,Reconductor line,1312000.0,433000.0
Q22-2119,2023-08-28,Laurel Ave - Yauco Plaza 138 KV Cir. 1,L:5372:5374:138,1.0,True,Yauco Plaza - Laurel Ave Substation 138 KV Cir. 2,L:5372:5374:138,101.5,610.0,18.3,94.3,fields,Reconductor line,964000.0,363000.0
Q22-2119,2023-08-28,Laurel Ave - Yauco Plaza 138 KV Line,L:5372:5374:138,1.0,True,Laurel Ave - Yauco Plaza 138 KV Line 1,L:5372:5374:138,101.5,610.0,18.3,94.3,fields,Reconductor line,964000.0,363000.0
Q22-2137,2023-08-29,Forest Jct to Prospect Hts 100.0 kV,L:22976:23038:100,1.0,True,Brookdale to Prospect Hts 100.0 kV,L:22981:23038:100,103.1,111.0,6.6,99.2,fields,Reconductor line,738000.0,98000.0
Q22-2137,2023-08-29,Manson to Joliet 29 Substation 230.0 kV,L:23445:23449:230,1.0,True,Washington Park Ds to Farragut 500.0 kV,L:24035:24600:500,100.3,838.0,5.6,99.9,fields,Reconductor line,1400000.0,4000.0
Q22-2191,2023-08-19,Tonasket - Muldoon Mill 100 kV line,L:21788:21792:100,1.0,True,Richland - Dekalb 500 kV,L:20309:21759:500,267.8,109.0,5.2,264.0,fields,Rebuild line with higher-capacity conductor,2088000.0,2088000.0
Q22-2191,2023-08-19,East Loop - Tonasket 100 kV,L:21754:21788:100,1.0,True,Richland - Deklb 500 kV,L:20309:21759:500,256.4,107.0,5.2,252.5,fields,Rebuild line with higher-capacity conductor,4118000.0,4118000.0
Q22-2191,2023-08-19,Jack Primus Substation - East Loop 100 kV L,L:21754:21756:100,1.0,True,Richland - Dekalb 500 kV L,L:20309:21759:500,244.7,115.0,5.2,241.1,fields,Rebuild line with higher-capacity conductor,4419000.0,4419000.0
Q22-2191,2023-08-19,Decatur - Jack Primus 100 kV,L:21750:21756:100,1.0,True,Richland - Dekalb 500 kV,L:20309:21759:500,231.1,118.0,5.2,227.6,fields,Rebuild line with higher-capacity conductor,8600000.0,8600000.0
Q22-2191,2023-08-19,Decatur - South Decatur 100 kV,L:21750:21752:100,1.0,True,Richland - Dekalb 500 kV,L:20309:21759:500,205.2,125.0,5.2,201.9,fields,Rebuild line with higher-capacity conductor,5472000.0,5472000.0
Q22-2191,2023-08-19,Spanish Ceek - S Decatur 100 kV Line,L:20269:21752:100,1.0,True,Richland - Dekalb 500 kV,L:20309:21759:500,176.7,136.0,5.2,173.7,fields,Rebuild line with higher-capacity conductor,11279000.0,11279000.0
Q22-2191,2023-08-19,Hassen Cassel - Ss3144 Tap 100 kV,L:21777:21789:100,1.0,True,Wayne Trace - Ss3144 Tap 100 kV,L:21773:21789:100,165.7,148.0,7.7,161.6,fields,Rebuild line with higher-capacity conductor,2392000.0,1369000.0
Q22-2191,2023-08-19,Muldoon Mill - Hassen Cassel 100 kV Line,L:21777:21792:100,1.0,True,Wayne Trace - Ss344 Tap 100 kV,L:21773:21789:100,159.2,163.0,7.7,155.5,fields,Rebuild line with higher-capacity conductor,4525000.0,2590000.0
Q22-2191,2023-08-19,Autaugaville - Craven County Wood Energy Lp 100 kV,L:19825:19834:100,1.0,True,Janes Crk - Harper 100 kV,L:21799:21808:100,159.0,217.0,5.1,157.2,fields,Rebuild line with higher-capacity conductor,11923000.0,4458000.0
Q22-2191,2023-08-19,Janes Crk - Harper 100 kV line,L:21799:21808:100,1.0,True,Craven County Wood Energy Lp Substation - Autaugaville 100 kV,L:19825:19834:100,154.9,267.0,5.6,153.3,fields,Rebuild line with higher-capacity conductor,8601000.0,8601000.0
Q22-2191,2023-08-19,Allen - Wayne Trace 100 kV line,L:21773:21787:100,1.0,True,Rose Hill - Hillcrest 100 kV,L:21764:21772:100,150.5,275.0,8.4,148.1,fields,Rebuild line with higher-capacity conductor,5126000.0,464000.0
Q22-2191,2023-08-19,Hillcret - Muldoon Mill 100 kV,L:21772:21792:100,1.0,True,Wayne Trace - Ss3144 Tap 100 kV,L:21773:21789:100,148.6,291.0,12.2,145.3,fields,Rebuild line with higher-capacity conductor,6079000.0,768000.0
Q22-2191,2023-08-19,Aep Pettit Avenue - Allen 100 kV line,L:21786:21787:100,1.0,True,Hillcrest - Rose Hill 100 kV Line,L:21764:21772:100,146.7,292.0,8.4,144.4,fields,Rebuild line with higher-capacity conductor,3622000.0,328000.0
Q22-2191,2023-08-19,Wayne Trace - Hillcrest 100 kV,L:21772:21773:100,1.0,True,Dekalb - Richland 500 kV L,L:20309:21759:500,139.5,257.0,11.7,135.9,fields,Rebuild line with higher-capacity conductor,1751000.0,1751000.0
Q22-2191,2023-08-19,Spanish Creek 230/100 kV Transformer Unit 1,X:20269:230:100,0.9977143926639853,True,Dekalb - Richland 500 kV L,L:20309:21759:500,123.7,215.0,5.8,121.6,fields,Replace transformer with higher-rated unit,7351000.0,7351000.0
Q22-2191,2023-08-19,Spanish Creek 230-100 kV Transformer Bank 2,X:20269:230:100,0.9977143926639853,True,Dekalb - Richland 500 kV line,L:20309:21759:500,123.7,215.0,5.8,121.6,fields,Replace transformer with higher-rated unit,7351000.0,7351000.0
Q22-2191,2023-08-19,Spanish Crk 230 kV/100 kV Auto Unit 3,X:20269:230:100,0.9977143926639853,True,Dekalb - Richland 500 kV,L:20309:21759:500,123.7,215.0,5.8,121.6,fields,Replace transformer with higher-rated unit,7351000.0,7351000.0
Q22-2191,2023-08-19,Lost Canyon - Eastown Road 230 kV Line,L:19603:19609:230,1.0,True,Garnet - Spanish Crk 500 kV Line,L:19617:20269:500,103.3,853.0,9.6,102.4,fields,Reconductor line,13944000.0,316000.0
Q22-2191,2023-08-19,Lot Canyon - Spanish Crk 230 kV,L:19603:20269:230,1.0,True,Garnet - Spanish Crk 500 kV Line,L:19617:20269:500,103.0,871.0,9.6,102.1,fields,Reconductor line,11290000.0,256000.0
Q22-2191,2023-08-19,Timber Switch - Spanish Crk 230 kV,L:20269:20315:230,1.0,True,Garnet - Tecumseh 500 kV line,L:19617:19893:500,100.5,705.0,5.4,99.9,fields,Reconductor line,8561000.0,117000.0
Q21-1832,2023-10-04,MONTGOMERY VILLAGE – TAP 138kV Ckt 2,L:8849:8869:138,1.0,True,TAP – MONTGOMERY VILLAGE 138kV Circuit 1,L:8849:8869:138,112.5,514.0,7.0,105.7,fields,Reconductor line,298000.0,229000.0
Q21-1832,2023-10-04,BEVERLY FARMS SUBSTATION – HUNTING HILL SUBSTATION 138kV,L:8851:8884:138,1.0,True,ENGLE-EASTERN TAP – DRANESVILLE 345kV,L:8847:9896:345,108.2,336.0,8.9,94.9,fields,Reconductor line,2844000.0,1865000.0
Q21-1832,2023-10-04,LOWER MIDDLEBURY – ROCKVILLE 138kV,L:8845:8854:138,1.0,True,ENGLE-EASTERN TAP – TAP 345kV L,L:8847:8849:345,108.1,272.0,12.4,85.3,fields,Reconductor line,653000.0,560000.0
Q21-1832,2023-10-04,ENGLE-EASTERN TAP – HUNTING HILL 138kV L,L:8847:8851:138,1.0,True,DRANESVILLE – ENGLE-EASTERN TAP SUBSTATION 345kV,L:8847:9896:345,107.0,377.0,8.9,95.1,fields,Reconductor line,365000.0,239000.0
Q21-1832,2023-10-04,VINEYARD TAP 138/1 kV Autotransformer,X:8612:138:1,1.0,True,TAP – VINEYARD TAP 345kV,L:8612:8849:345,105.7,946.0,36.6,86.3,fields,Replace transformer with higher-rated unit,4190000.0,2925000.0
Q21-1832,2023-10-04,VINEYARD TAP 345-1 kV TX,X:8612:345:1,1.0,True,TAP – VINEARD TAP SUBSTATION 345kV,L:8612:8849:345,105.7,946.0,36.6,86.3,fields,Replace transformer with higher-rated unit,17620000.0,12300000.0
Q21-1832,2023-10-04,MONTGOMERY VILLAGE – TAP 138kV Ckt 1,L:8849:8869:138,1.0,True,TAP – MONTGOMERY VILLAGE 138kV,L:8849:8869:138,104.3,555.0,7.0,98.0,fields,Reconductor line,298000.0,229000.0
Q21-1832,2023-10-04,CARIBBEAN UNIVERSITY – LONE STAR 138kV,L:17908:17912:138,1.0,True,CHAPARRAL – KEARNEYVILLE 345kV,L:9399:17910:345,103.3,497.0,7.5,95.8,fields,Reconductor line,497000.0,343000.0
Q21-1832,2023-10-04,GLENWOOD – ROCKVILLE 138kV,L:8845:8911:138,1.0,True,ENGLE-EASTERN TAP – TAP 345kV,L:8847:8849:345,101.4,317.0,12.4,81.8,fields,Reconductor line,243000.0,208000.0
Q21-1832,2023-10-04,ONION CREEK – CALERA D.S 138kV,L:8759:9014:138,1.0,True,HUNTINGDON – KEARNEYVILLE 345kV line,L:8742:17910:345,101.3,717.0,7.7,95.9,fields,Reconductor line,1001000.0,468000.0
Q21-1924,2023-09-26,EDINA - KEVLAR 138kV L,L:9803:10309:138,1.0,True,WALDRON - SHOCKOE 138kV,L:9807:9815:138,109.8,280.0,5.8,107.8,fields,Reconductor line,792000.0,23000.0
Q21-1924,2023-09-26,EDINA - WALDRON 138kV,L:9803:9815:138,1.0,True,SHOCKOE - WALDRON 138kV,L:9807:9815:138,109.5,322.0,5.8,107.7,fields,Reconductor line,921000.0,27000.0
Q21-1931,2023-09-30,Blue Mtn / Glory Rd 345kV Line,L:6714:6725:345,1.0,True,Eielson Afb Central Heat & Power Plant / Wallenpaupack 500kV,L:7133:7171:500,101.2,1777.0,10.3,100.7,fields,Reconductor line,11877000.0,162000.0
Q21-1956,2023-09-23,Scovill Rock – Hausen Crk Substation 138 KV Line,L:17595:17771:138,1.0,True,N Dublin – Flora East 345 KV,L:9625:17626:345,125.9,293.0,5.8,,prose_overloaded,Rebuild line with higher-capacity conductor,4856000.0,196000.0
Q21-1956,2023-09-23,Sunnyslope – Hausen Crk 138 KV,L:17595:17769:138,1.0,True,North Dublin – Flora E 345 KV,L:9625:17626:345,124.5,304.0,5.8,,prose_loss,Rebuild line with higher-capacity conductor,3828000.0,154000.0
Q21-1956,2023-09-23,Spruance Nug – 96Th St 138 KV,L:18294:18306:138,1.0,True,Shaw – N Pt 345 KV,L:17937:18299:345,102.6,270.0,5.4,,prose_loss,Reconductor line,1109000.0,61000.0
Q21-1956,2023-09-23,Spruance Nug Substation – Mud Fork 138 KV,L:18294:18297:138,1.0,True,North Point Substation – Shaw 345 KV Line,L:17937:18299:345,100.9,277.0,5.4,,prose_loss,Reconductor line,1693000.0,93000.0
Q21-1956,2023-09-23,Chauncey Tap – Mud Fork 138 KV line,L:18297:18302:138,1.0,True,Shaw – North Pt 345 KV,L:17937:18299:345,106.3,269.0,5.4,,prose_colon,Reconductor line,2813000.0,155000.0
Q21-1956,2023-09-23,5.4%. 96Th St – Hustisford 138 KV L,L:18305:18306:138,1.0,True,N Pt – Shaw 345 KV,L:17937:18299:345,100.0,272.0,5.4,,prose_colon,Reconductor line,1562000.0,86000.0
Q22-1973,2023-09-18,Ubc North Campus Substation-Gosport 138 kV,L:10127:10132:138,1.0,True,Yadkin-Princeton Mn 138 kV L,L:9757:10128:138,120.9,307.0,18.7,,table,Rebuild line with higher-capacity conductor,2735000.0,423000.0
Q22-1973,2023-09-18,Crittenden-Sonterra Substation 138 kV L,L:9753:10126:138,1.0,True,Grayland-Ag Reliant 345 kV,L:10205:10297:345,104.2,467.0,13.2,,table,Reconductor line,1843000.0,219000.0
Q22-1973,2023-09-18,Sonterra-S Bellevue 138 kV line,L:10099:10126:138,1.0,True,Grayland-Ag Reliant 345 kV,L:10205:10297:345,101.1,456.0,13.2,,table,Reconductor line,1444000.0,171000.0
Q22-2000,2023-09-20,Kayenta / Bair 100kV line,L:18952:22248:100,1.0,True,Striker Ind Substation / Indeck Corinth Energy Center 100kV,L:18948:18954:100,101.8,116.0,5.4,,table,Reconductor line,1665000.0,125000.0
Q22-2089,2023-09-30,JOLIET 29 / MANSON 230 kV line,L:23445:23449:230,1.0,True,FARRAGUT / WASHINGTON PARK DS 500 kV L,L:24035:24600:500,105.7,838.0,5.6,,prose_overloaded,Reconductor line,1510000.0,8000.0
Q22-2089,2023-09-30,MORENO TAP / GRAY SUMMIT 230 kV,L:22849:22993:230,1.0,True,BURWELL / GRAY SUMMIT 230 kV,L:22887:22993:230,102.2,600.0,8.7,,prose_overloaded,Reconductor line,4605000.0,235000.0
Q22-2089,2023-09-30,SEYMOUR JOHNSON / ROCKY RD POWER LLC 230 kV Cir. 2,L:22827:23495:230,1.0,True,SEYMOUR JOHNSON / ROCKY ROAD POWER LLC 230 kV Line 3,L:22827:23495:230,100.1,966.0,20.6,,prose_overloaded,Reconductor line,4322000.0,150000.0
Q22-2089,2023-09-30,HUNTINGDON DISTRICT / SHAWBORO 100 kV,L:22025:22028:100,1.0,True,MCMICHEN / DEKALB SUBSTATION 500 kV,L:21759:22035:500,101.7,403.0,5.3,,prose_loss,Reconductor line,1935000.0,12000.0
Q22-2089,2023-09-30,SEYMOUR JOHNSN / ROCKY ROAD POWER LLC SUBSTATION 230 kV Ckt 1,L:22827:23495:230,1.0,True,SEYMOUR JOHNSON / ROCKY RD POWER LLC SUBSTATION 230 kV Line 3,L:22827:23495:230,100.1,966.0,20.6,,prose_colon,Reconductor line,4322000.0,150000.0
Q22-2089,2023-09-30,SEYMOUR JOHNSON / ROCKY RD POWER LLC 230 kV,L:22827:23495:230,1.0,True,SEYMOUR JOHNSON / ROCKY RD POWER LLC 230 kV Line 1,L:22827:23495:230,100.1,966.0,20.6,,prose_colon,Reconductor line,4322000.0,150000.0
Q22-2154,2023-09-30,Huntington Court Substation / Bonsack 138.0 kV Line,L:9243:9537:138,1.0,True,Santee Cooper / Takelma 138.0 kV,L:9202:9211:138,107.5,275.0,69.6,,table,Reconductor line,660000.0,110000.0
Q22-2154,2023-09-30,Birchwood / Challenge 345.0 kV,L:9944:10290:345,1.0,True,Jesse L Terry / Bear Island 345.0 kV L,L:10264:10281:345,101.0,2938.0,16.0,,table,Reconductor line,39374000.0,343000.0
Q22-2157,2023-09-25,Barrett – Conesville Sta 230.0 kV,L:19188:19557:230,1.0,True,Muskingum River – Conesville Station 500.0 kV,L:19557:19594:500,103.3,997.0,5.3,,table,Reconductor line,16497000.0,163000.0
Q22-2162,2023-09-18,Valley Children'S Hospital – Harts Island 138kV L,L:7225:7319:138,1.0,True,Mcclellan-Bell – Goodyear Lake Plant 345kV Line,L:7253:7389:345,102.2,367.0,30.3,,table,Reconductor line,448000.0,216000.0
Q22-2162,2023-09-18,Napolenville Substation – Woodville Substation 138kV,L:7368:7375:138,1.0,True,Martin Dam – Chelatchie 138kV,L:7316:7331:138,102.1,275.0,8.5,,table,Reconductor line,269000.0,132000.0
Q21-1856,2023-10-16,Vedder – City Point 138.0 kV,L:9167:9278:138,1.0,True,Sta G – Clover 345.0 kV,L:9276:9669:345,107.6,530.0,41.4,,prose_overloaded,Reconductor line,3098000.0,1434000.0
Q21-1856,2023-10-16,Deen – Coygen 138.0 kV L,L:9159:9166:138,1.0,True,Clover – Station G 345.0 kV L,L:9276:9669:345,106.8,551.0,41.4,,prose_overloaded,Reconductor line,3434000.0,1590000.0
Q21-1856,2023-10-16,City Point Substation – Coygen 138.0 kV,L:9166:9167:138,1.0,True,Clover – Sta G 345.0 kV,L:9276:9669:345,107.4,536.0,41.4,,prose_loss,Reconductor line,3459000.0,1601000.0
Q21-1856,2023-10-16,Deen – Coso 1-3 138.0 kV,L:9159:9274:138,1.0,True,Coygen – Deen 138.0 kV,L:9159:9166:138,115.4,212.0,37.3,,prose_colon,Rebuild line with higher-capacity conductor,12149000.0,6314000.0
Q21-1856,2023-10-16,Coso 1-3 – Macks In 138.0 kV Line,L:9163:9274:138,1.0,True,Coygen – Deen Substation 138.0 kV,L:9159:9166:138,105.5,222.0,37.3,,prose_colon,Reconductor line,9393000.0,4881000.0
Q21-1889,2023-10-20,LOUISA GENERATION FACILITY 345-138 kV TX,X:9643:345:138,0.9902219771097266,True,FLUVANNA P.S / LOUISA GENERATION FACILITY 345 kV Line,L:9631:9643:345,100.7,1280.0,5.3,,prose_overloaded,Replace transformer with higher-rated unit,11649000.0,1256000.0
Q21-1889,2023-10-20,E MERIDEN / STORY 138 kV Line,L:9143:9144:138,1.0,True,EAGLE POINT POWER PLANT / LOMOOR 345 kV,L:9467:9666:345,105.7,255.0,5.1,,prose_loss,Reconductor line,1939000.0,1762000.0
Q21-1889,2023-10-20,FUDGE HOLLOW / STORY 138 kV,L:9143:9672:138,1.0,True,EAGLE PT POWER PLANT / LOWMOR 345 kV Line,L:9467:9666:345,105.3,275.0,5.1,,prose_loss,Reconductor line,2165000.0,1968000.0
Q21-1889,2023-10-20,LOWMOOR / FUDGE HOLLOW 138 kV,L:9666:9672:138,1.0,True,EAGLE PT POWER PLANT / LOWMOOR 345 kV,L:9467:9666:345,105.3,275.0,5.1,,prose_loss,Reconductor line,3415000.0,3104000.0
Q21-1889,2023-10-20,LOUISA GENERATION FACILITY / N ANNA 345 kV,L:9643:10279:345,1.0,True,IDALIA / LOUISA GENERATION FACILITY SUBSTATION 345 kV,L:9643:10291:345,103.2,2557.0,7.9,,prose_loss,Reconductor line,25321000.0,2137000.0
Q21-1889,2023-10-20,FAIRFIELD / EAGLE PT POWER PLANT 138 kV L,L:9467:9544:138,1.0,True,HOOD / EAGLE POINT POWER PLANT 345 kV,L:9185:9467:345,101.4,395.0,5.7,,prose_loss,Reconductor line,4967000.0,4492000.0
Q21-1889,2023-10-20,RANDOLF CENTER / MURPHY CRK 138 kV,L:18492:18493:138,1.0,True,BATH COUNTY / GLENSHIRE 345 kV,L:9654:18558:345,120.7,282.0,5.3,,prose_colon,Rebuild line with higher-capacity conductor,6431000.0,4271000.0
Q21-1889,2023-10-20,HOOT LAKE / DIANA HYDROELECTRIC 138 kV,L:9142:18123:138,1.0,True,LOWMOOR / EAGLE PT POWER PLANT 345 kV,L:9467:9666:345,116.7,210.0,5.1,,prose_colon,Rebuild line with higher-capacity conductor,1559000.0,1417000.0
Q21-1889,2023-10-20,EAST MERIDEN / DIANA HYDROELECTRIC 138 kV L,L:9144:18123:138,1.0,True,LOWMOOR / EAGLE PT POWER PLANT 345 kV L,L:9467:9666:345,106.2,236.0,5.1,,prose_colon,Reconductor line,2321000.0,2110000.0
Q21-1889,2023-10-20,HOOT LAKE / RB ROY 138 kV,L:9142:18125:138,1.0,True,LOWMOOR / EAGLE PT POWER PLANT SUBSTATION 345 kV Line,L:9467:9666:345,102.9,220.0,5.1,,prose_colon,Reconductor line,2041000.0,1855000.0
Q21-1889,2023-10-20,HAZELWOOD STATION / FAIRFIELD 138 kV,L:9158:9544:138,1.0,True,HOOD / EAGLE PT POWER PLANT 345 kV L,L:9185:9467:345,101.3,387.0,5.7,,prose_colon,Reconductor line,12934000.0,11698000.0
Q21-1913,2023-11-01,Covanta Southeastern Connecticut Company / Chathm 138kV line,L:9424:9519:138,1.0,True,Moonshine / Skungamaug 138kV,L:9335:9336:138,124.2,428.0,99.9,86.0,fields,Rebuild line with higher-capacity conductor,11123000.0,4229000.0
Q21-1913,2023-11-01,Bearskin / Chatham 138kV,L:9518:9519:138,1.0,True,Moonshine / Skungamug 138kV,L:9335:9336:138,123.3,440.0,99.9,86.2,fields,Rebuild line with higher-capacity conductor,4665000.0,1773000.0
Q21-1913,2023-11-01,Bearskin / Barnhart 138kV L,L:9518:9520:138,1.0,True,Moonshine / Skungamaug Substation 138kV,L:9335:9336:138,121.2,473.0,99.9,86.7,fields,Rebuild line with higher-capacity conductor,12447000.0,4732000.0
Q21-1913,2023-11-01,Skungamaug / Barnhart 138kV,L:9336:9520:138,1.0,True,Skungamaug / Moonhine 138kV,L:9335:9336:138,120.9,479.0,99.9,86.8,fields,Rebuild line with higher-capacity conductor,17922000.0,6814000.0
Q21-1913,2023-11-01,Moonshine / Skungamaug 138kV line,L:9335:9336:138,1.0,True,Skungamaug / Barnhart 138kV,L:9336:9520:138,120.9,479.0,99.9,86.8,fields,Rebuild line with higher-capacity conductor,1898000.0,722000.0
Q21-1913,2023-11-01,Cadillac Renewable Energy / Mecca 138kV Line,L:9288:9289:138,1.0,True,Moonshine / Skungamaug 138kV,L:9335:9336:138,111.7,232.0,24.6,94.4,fields,Rebuild line with higher-capacity conductor,6654000.0,2529000.0
Q21-1913,2023-11-01,Covanta Southeastern Connecticut Company / N Mercedes 138kV L,L:9424:9427:138,1.0,True,Moonshine / Skungamaug 138kV,L:9335:9336:138,101.5,282.0,24.6,87.2,fields,Reconductor line,5303000.0,2016000.0
Q22-1986,2023-10-24,SOUTH GLENS FALLS HYDROELECTRIC / TRASK 138.0 kV,L:9965:9971:138,1.0,True,DENNY TERRACE / SHORT PUMP 138.0 kV,L:9946:10276:138,107.0,277.0,100.0,87.4,fields,Reconductor line,1738000.0,224000.0
Q22-1986,2023-10-24,SHULLSBURG / FOUR RIVERS 138.0 kV line,L:9735:10259:138,1.0,True,BIRCHWOOD / CHALLENGE 345.0 kV,L:9944:10290:345,106.8,477.0,22.1,104.3,fields,Reconductor line,4085000.0,233000.0
Q22-1992,2023-11-01,Overlook – Midlothian S 100kV Line,L:19174:19423:100,1.0,True,A E Term – Haily 500kV L,L:19413:19578:500,139.0,126.0,39.6,,table,Rebuild line with higher-capacity conductor,2330000.0,1438000.0
Q22-1992,2023-11-01,Overlook Substation – Akron 100kV,L:19174:19568:100,1.0,True,Miami – Rock Island 100kV L,L:19385:19435:100,101.4,107.0,21.0,,table,Reconductor line,2723000.0,1560000.0
Q22-1999,2023-10-25,Ridgeway - Raymond 138 kV,L:9449:9450:138,1.0,True,Astoria Generating Sta - Ridgewy 138 kV,L:9376:9450:138,149.8,175.0,100.0,,table,Rebuild line with higher-capacity conductor,6718000.0,6718000.0
Q22-1999,2023-10-25,San Bernard - Raymond 138 kV,L:9448:9449:138,1.0,True,Astori Generating Sta - Ridgeway 138 kV L,L:9376:9450:138,131.1,232.0,100.0,,table,Rebuild line with higher-capacity conductor,5152000.0,5152000.0
Q22-1999,2023-10-25,Fieldale - San Bernard 138 kV L,L:9446:9448:138,1.0,True,Ridgeway - Astoria Generating Sta 138 kV Line,L:9376:9450:138,129.7,224.0,100.0,,table,Rebuild line with higher-capacity conductor,4736000.0,4736000.0
Q22-1999,2023-10-25,Potter - Wta 138 kV Line,L:9377:9382:138,0.9991050063932724,False,Astoria Generating Station - Ridgeway 138 kV,L:9376:9450:138,128.8,189.0,100.0,,table,Rebuild line with higher-capacity conductor,2044000.0,2044000.0
Q22-1999,2023-10-25,Wta - Fieldale 138 kV,L:9382:9446:138,1.0,True,Astoria Generating Station - Ridgeway 138 kV line,L:9376:9450:138,127.8,220.0,100.0,,table,Rebuild line with higher-capacity conductor,3123000.0,3123000.0
Q22-1999,2023-10-25,Ridgeway - Astoria Generating Sta 138 kV,L:9376:9450:138,1.0,True,San Bernard - Raymond Substation 138 kV Line,L:9448:9449:138,120.5,252.0,100.0,,table,Rebuild line with higher-capacity conductor,3236000.0,3236000.0
Q22-1999,2023-10-25,Waterford 1 & 2 - Ross Fork 138 kV Line,L:9203:9284:138,1.0,True,Boonsboro - Allens Falls 138 kV,L:9218:9291:138,110.2,256.0,5.1,,table,Rebuild line with higher-capacity conductor,3397000.0,190000.0
Q22-1999,2023-10-25,Perth - Cadillac Renewable Energy 138 kV,L:9288:9428:138,1.0,True,Moonshine - Skungamaug 138 kV,L:9335:9336:138,110.2,274.0,24.6,,table,Rebuild line with higher-capacity conductor,7074000.0,1501000.0
Q22-1999,2023-10-25,N Mercedes - Perth 138 kV L,L:9427:9428:138,1.0,True,Moonshine - Skungamaug 138 kV,L:9335:9336:138,109.5,282.0,24.6,,table,Reconductor line,3460000.0,734000.0
Q22-1999,2023-10-25,Chathm - Covanta Southeastern Connecticut Company 138 kV,L:9424:9519:138,1.0,True,Moonshine - Skungamaug 138 kV L,L:9335:9336:138,104.9,611.0,99.9,,table,Reconductor line,4327000.0,918000.0
Q22-1999,2023-10-25,Chatham - Bearskin 138 kV,L:9518:9519:138,1.0,True,Moonshine - Skungamaug 138 kV L,L:9335:9336:138,104.6,624.0,99.9,,table,Reconductor line,1853000.0,393000.0
Q22-1999,2023-10-25,Bearskin - Barnhart 138 kV L,L:9518:9520:138,1.0,True,Skungamaug - Moonsine 138 kV,L:9335:9336:138,103.6,660.0,99.9,,table,Reconductor line,4813000.0,1021000.0
Q22-1999,2023-10-25,Skungamaug - Banhart 138 kV,L:9336:9520:138,1.0,True,Monshine Substation - Skugamaug Substation 138 kV,L:9335:9336:138,103.4,666.0,99.9,,table,Reconductor line,3505000.0,744000.0
Q22-1999,2023-10-25,Moonshine - Skungamaug 138 kV,L:9335:9336:138,1.0,True,Skungamaug - Barnhart 138 kV Line,L:9336:9520:138,103.4,666.0,99.9,,table,Reconductor line,700000.0,149000.0
Q22-2021,2023-11-03,THREE PEAKS SUBSTATION to PANTEX S 138 kV,L:8232:8233:138,1.0,True,GM ALISON to WESTFORK 138 kV,L:8130:8131:138,126.6,154.0,100.0,100.2,fields,Rebuild line with higher-capacity conductor,10612000.0,2336000.0
Q22-2021,2023-11-03,GM ALISON to THREE PEAKS 138 kV line,L:8130:8233:138,1.0,True,GM ALISON to WESTFORK 138 kV,L:8130:8131:138,105.0,194.0,100.0,84.0,fields,Reconductor line,1396000.0,307000.0
Q22-2021,2023-11-03,WOODSVILLE to PANTEX S SUBSTATION 138 kV L,L:8232:8234:138,1.0,True,YOUNGWOOD to FLORENCE 345 kV,L:8220:8235:345,100.9,190.0,16.2,97.4,fields,Reconductor line,3072000.0,676000.0
Q22-2021,2023-11-03,GM ALISON to WESTFORK 138 kV,L:8130:8131:138,1.0,True,GM ALISON to THREE PEAKS 138 kV,L:8130:8233:138,100.2,203.0,100.0,80.1,fields,Reconductor line,1702000.0,375000.0
Q22-2052,2023-10-31,Grants Pass 345-138 kV Auto,X:18086:345:138,0.9819387686537293,True,Yelm-Grants Pass 345 KV Line,L:18086:18581:345,100.3,795.0,6.8,,prose_overloaded,Replace transformer with higher-rated unit,15013000.0,351000.0
Q22-2052,2023-10-31,Staples-Victory 138 KV L,L:18280:18398:138,1.0,True,Grants Pass-Kettle Crk Primary 345 KV,L:17961:18086:345,100.3,270.0,5.4,,prose_colon,Reconductor line,3343000.0,227000.0
Q22-2069,2023-10-27,Ne Benton-New Vt Hanlon Substation 138 kV,L:7935:7948:138,1.0,True,Gulfgate-Ocean Ave 138 kV,L:7502:7523:138,145.7,263.0,100.0,42.0,fields,Rebuild line with higher-capacity conductor,6944000.0,4704000.0
Q22-2069,2023-10-27,32Nd St-Ocean Ave 138 kV,L:7501:7523:138,1.0,True,Gulfgate-Ocean Ave 138 kV,L:7502:7523:138,139.9,285.0,100.0,44.0,fields,Rebuild line with higher-capacity conductor,8843000.0,5990000.0
Q22-2069,2023-10-27,32Nd St-Hickory Crk 138 kV,L:7501:7940:138,1.0,True,Gulfgate-Ocean Ave 138 kV,L:7502:7523:138,138.5,285.0,100.0,42.7,fields,Rebuild line with higher-capacity conductor,36160000.0,24495000.0
Q22-2069,2023-10-27,W Buxton Substation-Ne Benton Substation 138 kV,L:7948:7960:138,1.0,True,Ocean Ave-Gulfgate 138 kV,L:7502:7523:138,138.3,280.0,100.0,40.7,fields,Rebuild line with higher-capacity conductor,3529000.0,2391000.0
Q22-2069,2023-10-27,Gulfgate-Ocean Ave 138 kV,L:7502:7523:138,1.0,True,3Nd St-Ocean Ave Substation 138 kV,L:7501:7523:138,137.2,291.0,100.0,43.2,fields,Rebuild line with higher-capacity conductor,6148000.0,4165000.0
Q22-2069,2023-10-27,New Vt Hanlon 345-138 kV Transformer,X:7935:345:138,0.9968695771119259,True,Gulfgate-Ocean Ave 138 kV,L:7502:7523:138,135.1,267.0,100.0,32.6,fields,Replace transformer with higher-rated unit,9950000.0,6740000.0
Q22-2069,2023-10-27,W Buxton Substation-Hickory Creek 138 kV,L:7940:7960:138,1.0,True,Ocea Ave-Gulfate 138 kV,L:7502:7523:138,133.7,293.0,100.0,40.4,fields,Rebuild line with higher-capacity conductor,6111000.0,4140000.0
Q22-2069,2023-10-27,Gulfgate-Muscoda 138 kV L,L:7502:7511:138,0.9995094853708264,False,32Nd St-Ocean Ave 138 kV,L:7501:7523:138,130.9,225.0,68.6,47.6,fields,Rebuild line with higher-capacity conductor,3725000.0,2451000.0
Q22-2069,2023-10-27,Johnsonville-Muscoda 138 kV,L:7494:7511:138,1.0,True,32Nd St-Ocean Ave 138 kV,L:7501:7523:138,127.9,228.0,68.6,45.7,fields,Rebuild line with higher-capacity conductor,6812000.0,4483000.0
Q22-2069,2023-10-27,Johnsonville-Almyra 138 kV,L:7494:7519:138,0.9984911400679053,False,32Nd St-Ocean Ave 138 kV L,L:7501:7523:138,121.0,235.0,68.6,41.3,fields,Rebuild line with higher-capacity conductor,6072000.0,3995000.0
Q22-2102,2023-10-16,HORSE FLAT to STA FG 138 kV,L:6250:6292:138,0.9998876965712902,True,GLENWOOD HYDRO to LAE JUNE PUMP 138 kV line,L:6246:6300:138,148.8,185.0,81.1,,table,Rebuild line with higher-capacity conductor,2027000.0,2027000.0
Q22-2102,2023-10-16,LAKE JUNE PUMP to GLENWOOD HYDRO 138 kV,L:6246:6300:138,1.0,True,HORSE FLAT to STATION FG 138 kV,L:6250:6292:138,148.1,207.0,83.2,,table,Rebuild line with higher-capacity conductor,3250000.0,3250000.0
Q22-2102,2023-10-16,S BEAUMONT to BIRD SUBSTATION 138 kV,L:6066:6248:138,1.0,True,GIBRALTER CUST to MOSER GENERATING STATION 345 kV line,L:6046:7172:345,147.4,188.0,5.4,,table,Rebuild line with higher-capacity conductor,11688000.0,11688000.0
Q22-2102,2023-10-16,E. WHITLEY to LOUISIANA PACIFIC 138 kV,L:6245:6247:138,1.0,True,GABRIEL to HICROSS 345 kV,L:6240:6299:345,133.0,220.0,15.9,,table,Rebuild line with higher-capacity conductor,938000.0,450000.0
Q22-2102,2023-10-16,NMARION to SOUTH BEAUMONT 138 kV,L:6237:6248:138,1.0,True,MOSER GENERATING STA to GIBRALTER CUST SUBSTATION 345 kV,L:6046:7172:345,130.8,193.0,5.4,,table,Rebuild line with higher-capacity conductor,7630000.0,7630000.0
Q22-2102,2023-10-16,KELSO to LUISIANA PACIFIC 138 kV Line,L:6247:6259:138,1.0,True,HICROSS to GABRIEL 345 kV Line,L:6240:6299:345,130.1,200.0,15.9,,table,Rebuild line with higher-capacity conductor,2664000.0,1279000.0
Q22-2102,2023-10-16,LAKE JUNE PUMP to EL CAMINO TAP 138 kV,L:6242:6300:138,1.0,True,LAKE JUNE PUMP to MARCUS HOOK ENERGY LP 500 kV,L:6300:7163:500,125.3,344.0,34.8,,table,Rebuild line with higher-capacity conductor,2980000.0,2269000.0
