project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q22-2102,2023-10-16,STA FG to LAKE JUNE PUMP 138 kV,L:6292:6300:138,0.9997868448856323,True,GLENWOOD HYDRO SUBSTATION to LAKE JUNE PUMP 138 kV L,L:6246:6300:138,122.0,205.0,81.1,,table,Rebuild line with higher-capacity conductor,3850000.0,3850000.0
Q22-2102,2023-10-16,LIMERICK 2 to N MARION 138 kV,L:6237:7126:138,0.9988995269383747,False,GIBRALTER CUST to MOSER GENERATING STA SUBSTATION 345 kV,L:6046:7172:345,120.0,200.0,5.4,,table,Rebuild line with higher-capacity conductor,8430000.0,8430000.0
Q22-2102,2023-10-16,E. WHITLEY to EL CAMINO TAP 138 kV,L:6242:6245:138,1.0,True,MARCUS HOOK ENERGY LP to LAKE JUNE PUMP 500 kV,L:6300:7163:500,115.5,350.0,34.8,,table,Rebuild line with higher-capacity conductor,1448000.0,1103000.0
Q22-2102,2023-10-16,MILES O'MALLEY to COCOA BEACH 138 kV,L:8349:8350:138,1.0,True,ST. CLAIR to HICROSS SUBSTATION 345 kV,L:5970:6299:345,106.4,273.0,5.5,,table,Reconductor line,1191000.0,46000.0
Q22-2102,2023-10-16,EKLUTNA GENERATION STATION to MILES O'MALLEY SUBSTATION 138 kV line,L:6467:8349:138,1.0,True,ST. CLAIR to HICROSS 345 kV,L:5970:6299:345,105.0,235.0,5.5,,table,Reconductor line,970000.0,38000.0
Q22-2102,2023-10-16,VICTORIA to KELSO 138 kV,L:6259:6261:138,1.0,True,GABRIEL SUBSTATION to HICROSS 345 kV,L:6240:6299:345,102.4,190.0,8.2,,table,Reconductor line,2140000.0,354000.0
Q22-2102,2023-10-16,SODA SPRINGS POWER PLANT to HICROSS 138 kV,L:6260:6299:138,1.0,True,ST. CLAIR to HIROSS 345 kV,L:5970:6299:345,101.7,190.0,5.5,,table,Reconductor line,1723000.0,72000.0
Q22-2117,2023-11-02,Reedurban-Timken 100kV,L:20158:20159:100,1.0,True,Reedurban-Sawtelle 100kV,L:20158:20164:100,109.1,105.0,7.7,,table,Reconductor line,1876000.0,1876000.0
Q22-2117,2023-11-02,Shady Grove-Reedurban 100kV,L:20153:20158:100,1.0,True,Marys Riv Substation-Trail 100kV,L:19910:20236:100,104.7,170.0,10.5,,table,Reconductor line,890000.0,498000.0
Q22-2117,2023-11-02,Shady Grove-Mcintosh Al 100kV Line,L:20153:20170:100,1.0,True,Trail-Marys Riv 100kV line,L:19910:20236:100,104.3,180.0,10.5,,table,Reconductor line,1677000.0,938000.0
Q22-2117,2023-11-02,Mcintosh Al-Fruitridge & 28Th 100kV,L:20161:20170:100,1.0,True,Trail-Marys River 100kV,L:19910:20236:100,103.5,206.0,10.5,,table,Reconductor line,1321000.0,739000.0
Q22-2122,2023-10-29,Aqualinda-Drouet 230kV,L:18827:19275:230,1.0,True,Tidd-Muskingum River 500kV L,L:19579:19594:500,100.2,669.0,8.9,,prose_overloaded,Reconductor line,19653000.0,4755000.0
Q22-2138,2023-10-29,Jessup Tap 1 / San Demetrio 9002 138kV,L:8625:8628:138,1.0,True,Hanes / Cove Avenue 138kV,L:6015:6029:138,116.3,205.0,5.1,,table,Rebuild line with higher-capacity conductor,5890000.0,976000.0
Q22-2138,2023-10-29,San Demetrio 9002 / Seaway Sw 138kV,L:8616:8628:138,1.0,True,Hanes / Cove Avenue 138kV,L:6015:6029:138,103.4,259.0,5.1,,table,Reconductor line,2208000.0,366000.0
Q22-2138,2023-10-29,Cove Avenue / Whitehurst 138kV,L:6029:8614:138,1.0,True,Cove Avenue / Ussc 138kV,L:6029:8620:138,103.0,639.0,22.0,,table,Reconductor line,6011000.0,888000.0
Q22-2138,2023-10-29,Seaway Sw / Chiloquin 138kV L,L:8616:8631:138,1.0,True,Hanes / Cove Avenue 138kV,L:6015:6029:138,103.0,266.0,5.1,,table,Reconductor line,1656000.0,275000.0
Q22-2138,2023-10-29,Cove Avenue / Tyson 138kV,L:6029:8735:138,1.0,True,Thurmont / Caledonia Switching Yard 138kV,L:8736:9066:138,101.0,862.0,74.4,,table,Reconductor line,3443000.0,1825000.0
Q22-2138,2023-10-29,Walla Walla / Carle Place 138kV,L:6030:8622:138,1.0,True,Ussc / Mckellar 138kV,L:6031:8620:138,100.2,494.0,13.3,,table,Reconductor line,660000.0,100000.0
Q22-2180,2023-10-21,Mooreland / Simpson 138 KV,L:7414:7566:138,1.0,True,Handsome Lake / Piney Crek Project 500 KV,L:8246:8253:500,100.7,337.0,5.8,99.7,fields,Reconductor line,7373000.0,189000.0
Q22-2180,2023-10-21,Secord / Mooreland 138 KV line,L:7566:7568:138,1.0,True,Handsome Lake / Piney Crk Roject 500 KV line,L:8246:8253:500,100.6,341.0,5.8,99.7,fields,Reconductor line,830000.0,21000.0
Q22-2190,2023-10-25,Belle Haven / Virigiia Hills 138 KV,L:9696:9850:138,1.0,True,Van Dom / Thurston 138 KV,L:9844:9845:138,134.3,196.0,58.4,,table,Rebuild line with higher-capacity conductor,2214000.0,1230000.0
Q22-2190,2023-10-25,Arlington / Clarendon 138 KV,L:8718:9688:138,1.0,True,O St / Rosslyn 138 KV,L:8698:8724:138,117.7,275.0,5.4,,table,Rebuild line with higher-capacity conductor,2065000.0,447000.0
Q22-2190,2023-10-25,Thurston / Van Dom 138 KV,L:9844:9845:138,1.0,True,Bellehaven / Viriginia Hills 138 KV Line,L:9696:9850:138,114.1,216.0,42.5,,table,Rebuild line with higher-capacity conductor,1605000.0,784000.0
Q22-2190,2023-10-25,Radnor Hts / Clarendon 138 KV Line,L:8693:9688:138,1.0,True,O St / Rosslyn 138 KV,L:8698:8724:138,110.6,237.0,5.4,,table,Rebuild line with higher-capacity conductor,1378000.0,298000.0
Q22-2190,2023-10-25,Thurston Substation / Westone Sw Yd 138 KV,L:9712:9845:138,1.0,True,Belle Haven / Viriginia Ills 138 KV Line,L:9696:9850:138,106.9,203.0,42.5,,table,Reconductor line,860000.0,420000.0
Q22-2190,2023-10-25,Tulloch / Radnor Heights 138 KV,L:8693:9708:138,1.0,True,Rosslyn / O St 138 KV line,L:8698:8724:138,100.3,228.0,5.4,,table,Reconductor line,276000.0,60000.0
Q22-2190,2023-10-25,Battle Ground / Westone Sw Yd 138 KV,L:9689:9712:138,1.0,True,Belle Haven / Viriginia Hills 138 KV,L:9696:9850:138,100.2,168.0,42.5,,table,Reconductor line,576000.0,282000.0
Q22-2204,2023-10-24,Ross Fork – Waterford 1 &2 138.0 kV,L:9203:9284:138,1.0,True,Allens Falls – Boonsboro 138.0 kV,L:9218:9291:138,100.9,324.0,5.1,,prose_loss,Reconductor line,1438000.0,194000.0
Q22-2234,2023-10-31,Freeborn - Walton Substation 138 kV,L:18610:18612:138,1.0,True,Hubbardstown - Baker 345 kV,L:17843:17860:345,109.9,262.0,7.2,,prose_overloaded,Reconductor line,1345000.0,282000.0
Q22-2234,2023-10-31,Orenco - Yelm 345 kV line,L:18581:18651:345,0.9882951142229683,False,Grants Pass 345 kV/138 kV Autotransformer,X:18086:345:138,103.8,1222.0,5.5,,prose_overloaded,Reconductor line,29993000.0,87000.0
Q22-2234,2023-10-31,Piercefield - Freeborn Substation 138 kV,L:18611:18612:138,1.0,True,Hubbardstown - Baker 345 kV,L:17843:17860:345,110.5,264.0,7.2,,prose_loss,Rebuild line with higher-capacity conductor,3124000.0,655000.0
Q22-2234,2023-10-31,Sierra Pacific Industries Bfp Substation - Capitan 230 kV,L:19154:19328:230,1.0,True,Azalea Solar Llc - Amos Substation 345 kV L,L:18198:18686:345,102.4,786.0,8.9,,prose_loss,Reconductor line,17016000.0,197000.0
Q22-2234,2023-10-31,Walton - Holtsville Mgu 138 kV,L:18610:18624:138,1.0,True,Hubbardstown - Baker Substation 345 kV Line,L:17843:17860:345,109.2,259.0,7.2,,prose_colon,Reconductor line,997000.0,209000.0
Q22-2234,2023-10-31,S Canton2 - Holtsville Mgu Substation 138 kV,L:18623:18624:138,1.0,True,Hubbardstown - Baker 345 kV,L:17843:17860:345,108.3,255.0,7.2,,prose_colon,Reconductor line,767000.0,161000.0
Q22-2234,2023-10-31,Yelm - Grants Pass Substation 345 kV,L:18086:18581:345,0.9876108543459068,False,Grants Pass Substation 345/138kV Autotransformer,X:18086:345:138,103.7,1230.0,5.5,,prose_colon,Reconductor line,28672000.0,83000.0
Q22-2234,2023-10-31,Hubbardstown 345/138kV Transformer,X:17843:345:138,0.9971936100153084,True,Hubbardstown - Baker 345 kV,L:17843:17860:345,102.2,528.0,18.7,,prose_colon,Replace transformer with higher-rated unit,16220000.0,377000.0
Q22-2234,2023-10-31,Kettle Creek Primary - Jersey 345 kV L,L:17961:18532:345,1.0,True,Kean Mtn And Grassy Crk - Wec 345 kV L,L:9633:18368:345,100.5,1958.0,7.6,,prose_colon,Reconductor line,75052000.0,205000.0
Q22-2263,2023-11-02,Bradshaw-Grant Line / Ryder 138.0 kV,L:17008:17024:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg / Coggon 500.0 kV,L:7103:7122:500,140.5,257.0,100.0,39.3,fields,Rebuild line with higher-capacity conductor,15507000.0,15507000.0
Q22-2263,2023-11-02,Milroy / Tristate 345.0 kV Line,L:18338:18705:345,1.0,True,Kean Mtn And Grassy Crk / Wec 345.0 kV,L:9633:18368:345,114.7,1354.0,7.4,113.3,fields,Rebuild line with higher-capacity conductor,97653000.0,3284000.0
Q22-2263,2023-11-02,Fourth Plain / Milroy 345.0 kV,L:18267:18338:345,1.0,True,Kean Mtn And Grassy Crk / Wec 345.0 kV,L:9633:18368:345,114.3,1226.0,7.1,112.8,fields,Rebuild line with higher-capacity conductor,31791000.0,1028000.0
Q22-2263,2023-11-02,Hubbardstown / Tristate 345.0 kV,L:17843:18705:345,1.0,True,Kean Mtn And Grass Creek / Wec 345.0 kV,L:9633:18368:345,103.3,1596.0,7.4,102.1,fields,Reconductor line,17383000.0,453000.0
Q22-2263,2023-11-02,West Canton 500-230 kV Autotransformer,X:20174:500:230,0.9751569657558815,True,Inyokern / Chartley Pond Substation 500.0 kV,L:19587:20303:500,102.8,1693.0,5.7,101.9,fields,Replace transformer with higher-rated unit,31788000.0,1283000.0
Q22-2263,2023-11-02,Garnet / Tecumseh 500.0 kV,L:19617:19893:500,1.0,True,Troy Energy Llc Substation / Richland 500.0 kV,L:20280:20309:500,102.8,4758.0,5.4,102.5,fields,Reconductor line,46935000.0,2595000.0
Q22-2263,2023-11-02,Love Bird / Armstrong Substation 500.0 kV,L:8267:8291:500,1.0,True,Kalamazoo-San Juan / Piney Crk Project 500.0 kV,L:7105:8253:500,101.0,3376.0,8.1,100.4,fields,Reconductor line,94414000.0,3628000.0
Q22-2263,2023-11-02,State Line Combined Cycle / Chilliwick 345.0 kV,L:18655:18692:345,1.0,True,Jim Hill Substation / S Milford 345.0 kV,L:18683:18687:345,100.3,2490.0,5.9,99.7,fields,Reconductor line,16718000.0,367000.0
Q22-1984,2023-11-23,ROYAL / HATHAWAY 138 kV,L:6407:6410:138,1.0,True,IRONWOOD LLC SUBSTATION / INDUSTRY SUBSTATION 345 kV,L:6585:7169:345,113.0,273.0,7.1,,table,Rebuild line with higher-capacity conductor,2506000.0,1419000.0
Q22-1984,2023-11-23,HATHAWAY / WILDE 138 kV L,L:6410:6417:138,1.0,True,INDUSTRY SUBSTATION / IRONWOOD LLC 345 kV,L:6585:7169:345,111.1,265.0,7.1,,table,Rebuild line with higher-capacity conductor,1202000.0,681000.0
Q22-1984,2023-11-23,ROYAL / BLAKELY MTN 138 kV,L:6407:6411:138,1.0,True,INDUSTRY / IRONWOOD LLC 345 kV L,L:6585:7169:345,110.8,288.0,7.1,,table,Rebuild line with higher-capacity conductor,4361000.0,2470000.0
Q22-1984,2023-11-23,CHOUPIQUE / LEWISBURG 138 kV,L:6409:6577:138,1.0,True,INDUSTRY / IRONWOOD LLC 345 kV,L:6585:7169:345,108.9,168.0,27.1,,table,Reconductor line,749000.0,749000.0
Q22-1984,2023-11-23,SHEPHERD CTR / VALLEY RD 138 kV,L:6387:6389:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500/345kV Transformer,X:7122:500:345,103.1,244.0,12.4,,table,Reconductor line,1542000.0,1542000.0
Q22-1984,2023-11-23,FRACKVILLE / EPSY 138 kV,L:6981:6987:138,1.0,True,NOXON / EPSY 138 kV,L:6975:6987:138,102.8,245.0,16.3,,table,Reconductor line,5109000.0,2025000.0
Q22-1984,2023-11-23,MCFADEN / MTN 345 kV Line,L:6346:7100:345,1.0,True,PEORIA / BAYSHORE 500 kV L,L:6421:8103:500,101.1,1175.0,5.0,,table,Reconductor line,10707000.0,1052000.0
Q22-1984,2023-11-23,LEWISBURG / WILLETT STREET 138 kV,L:6408:6577:138,1.0,True,IRONWOOD LC / IDUSTRY SUBSTATION 345 kV,L:6585:7169:345,100.7,192.0,27.1,,table,Reconductor line,1983000.0,1983000.0
Q22-1984,2023-11-23,BROWNTOWN / BOROUGH OF MIDDLETOWN MILL ST 138 kV,L:6418:6419:138,1.0,True,INDUSTRY / IRONWOOD LLC 345 kV,L:6585:7169:345,100.6,245.0,5.3,,table,Reconductor line,1151000.0,1151000.0
Q22-1984,2023-11-23,GRIFFISS AIR BASE / EAST 61ST STREET 138 kV L,L:6383:6384:138,1.0,True,TRENTWOOD / IRONWOOD LLC 345 kV line,L:6531:7169:345,100.4,269.0,13.0,,table,Reconductor line,354000.0,208000.0
Q22-1989,2023-11-20,Pawnee - Ione Energy 138.0 kV line,L:5814:5825:138,1.0,True,Glen Gardner 345/138 kV Transformer Bank,X:5925:345:138,121.3,279.0,100.0,,table,Rebuild line with higher-capacity conductor,9919000.0,1916000.0
Q22-1989,2023-11-20,Ione Energy Substation - Chesterville 138.0 kV L,L:5825:5827:138,0.9979929577534695,False,Glen Gardner 345-138 kV Transformer Bank,X:5925:345:138,117.8,256.0,100.0,,table,Rebuild line with higher-capacity conductor,2072000.0,400000.0
Q22-1989,2023-11-20,BigBar - Pawnee 138.0 kV,L:5812:5814:138,1.0,True,Glen Gardner 345/138 kV Auto,X:5925:345:138,117.6,315.0,100.0,,table,Rebuild line with higher-capacity conductor,1061000.0,205000.0
Q22-1989,2023-11-20,Car Care - Klein 138.0 kV,L:5490:5898:138,1.0,True,Glen Gardner 345 kV/138 kV Auto,X:5925:345:138,113.7,365.0,100.0,,table,Rebuild line with higher-capacity conductor,4091000.0,790000.0
Q22-1989,2023-11-20,Klein - Big Bar 138.0 kV,L:5812:5898:138,1.0,True,Glen Gardner 345-138 kV TX,X:5925:345:138,113.7,365.0,100.0,,table,Rebuild line with higher-capacity conductor,5321000.0,1028000.0
Q22-1989,2023-11-20,Car Care - Forward Energy Ctr 138.0 kV,L:5490:5500:138,1.0,True,Glen Gardner 345/138kV Autotransformer,X:5925:345:138,112.0,391.0,100.0,,table,Rebuild line with higher-capacity conductor,3195000.0,617000.0
Q22-1998,2023-11-26,Mcclellan-Bell 345 kV/138 kV XFMR,X:7253:345:138,0.9988594262243161,True,Mcclellan-Bell - Goodyear Lake Plant 345.0 kV Line,L:7253:7389:345,111.3,595.0,6.3,110.8,fields,Replace transformer with higher-rated unit,17005000.0,1141000.0
Q22-2003,2023-11-19,Wheelabrator Portsmouth - Reeves Ave 138kV,L:9759:9761:138,1.0,True,Tanners Pt - Sewell'S Point 138kV line,L:9958:10102:138,126.3,245.0,46.5,,table,Rebuild line with higher-capacity conductor,3314000.0,3314000.0
Q22-2003,2023-11-19,Tanners Pt - Sewell'S Point 138kV,L:9958:10102:138,1.0,True,Reees Ave - Wheelabrator Portsmouth 138kV,L:9759:9761:138,119.3,283.0,43.2,,table,Rebuild line with higher-capacity conductor,2563000.0,2563000.0
Q22-2003,2023-11-19,Tanners Pt - N Madison 345138Kv 138kV,L:9958:10109:138,1.0,True,Wheelabrator Portsmouth - Reeves Ave 138kV Line,L:9759:9761:138,115.0,277.0,43.2,,table,Rebuild line with higher-capacity conductor,3863000.0,3863000.0
Q22-2003,2023-11-19,Thole St - Reeves Ave 138kV,L:9761:10108:138,1.0,True,Sewell'S Pt - Tanners Point 138kV,L:9958:10102:138,112.2,224.0,46.5,,table,Rebuild line with higher-capacity conductor,9182000.0,9182000.0
Q22-2003,2023-11-19,Sewell'S Point - Monohans 138kV,L:10102:10105:138,1.0,True,Frio Town - Ennis 138kV,L:9963:10103:138,105.0,336.0,29.0,,table,Reconductor line,624000.0,624000.0
Q22-2003,2023-11-19,Shellbank - Ennis 138kV Line,L:9960:9963:138,1.0,True,Monohans Substation - Sewell'S Point 138kV,L:10102:10105:138,104.4,277.0,8.7,,table,Reconductor line,792000.0,255000.0
Q22-2003,2023-11-19,Diamond Springs - Thole St 138kV line,L:10108:10217:138,1.0,True,Tanners Point - Sewell'S Point 138kV,L:9958:10102:138,103.7,211.0,46.5,,table,Reconductor line,1295000.0,1295000.0
Q22-2003,2023-11-19,S Bellevue - Lake Kingman 138kV line,L:10099:10304:138,1.0,True,Grayland - Ag Reliant 345kV L,L:10205:10297:345,103.6,370.0,15.4,,table,Reconductor line,493000.0,47000.0
Q22-2003,2023-11-19,Oakwood - Monohans 138kV L,L:10105:10227:138,1.0,True,Alvey - Oakwood 138kV,L:10111:10227:138,101.2,267.0,13.3,,table,Reconductor line,1557000.0,458000.0
Q22-2016,2023-11-16,Parker Substation to Gurabo 3101 100 kV,L:19071:19075:100,1.0,True,Millers Ferry to Hawkins T 100 kV,L:19005:19073:100,120.7,144.0,72.4,,prose_overloaded,Rebuild line with higher-capacity conductor,3362000.0,3060000.0
Q22-2016,2023-11-16,North Park to Hawkins St 100 kV,L:19059:19073:100,1.0,True,North Park Substation to Hawkins Street 100 kV L,L:19059:19073:100,120.2,216.0,40.8,,prose_overloaded,Rebuild line with higher-capacity conductor,2384000.0,1886000.0
Q22-2016,2023-11-16,Hawkins Street to N Park 100 kV Cir. 1,L:19059:19073:100,1.0,True,N Prk to Hawkins Street 100 kV Line 2,L:19059:19073:100,114.9,226.0,40.8,,prose_loss,Rebuild line with higher-capacity conductor,2384000.0,1886000.0
Q22-2016,2023-11-16,North Park to Sugarcreek 100 kV Line 2,L:19054:19059:100,1.0,True,Sugarcreek to N Park 100 kV #1,L:19054:19059:100,103.3,168.0,24.2,,prose_loss,Reconductor line,792000.0,532000.0
Q22-2016,2023-11-16,Millers Ferry to Hawkins St 100 kV,L:19005:19073:100,1.0,True,Fishawk to Walsnburg Substation 500 kV,L:19134:19145:500,153.9,191.0,62.7,,prose_colon,Rebuild line with higher-capacity conductor,4278000.0,3928000.0
Q22-2016,2023-11-16,Parker to New Ulm 100 kV,L:19071:19144:100,0.9995534918763791,False,Millers Ferry to Hawkins Street 100 kV,L:19005:19073:100,113.6,127.0,72.4,,prose_colon,Rebuild line with higher-capacity conductor,5244000.0,4773000.0
Q22-2016,2023-11-16,South Bay to N Park 100 kV L,L:19058:19059:100,1.0,True,Sugarcreek to N Park 100 kV Cir. 1,L:19054:19059:100,113.4,129.0,22.8,,prose_colon,Rebuild line with higher-capacity conductor,1675000.0,1675000.0
Q22-2016,2023-11-16,Lim Rock to Vernon St 100 kV,L:18985:19067:100,1.0,True,Fishhawk to Cedar Hill 500 kV line,L:18862:19134:500,102.2,102.0,5.3,,prose_colon,Reconductor line,776000.0,140000.0
Q22-2037,2023-11-15,Leidesdorff-Coloma - Ppago Buttes 138kV L,L:6778:6914:138,1.0,True,Heaton - Jarrett 138kV line,L:6209:6743:138,106.2,214.0,41.5,,table,Reconductor line,791000.0,791000.0
Q22-2037,2023-11-15,Papago Buttes - Technical Ecological S. R. Research Center 138kV,L:6778:6779:138,0.9995926280452627,False,Jarrett - Heaton 138kV,L:6209:6743:138,102.9,251.0,41.5,,table,Reconductor line,918000.0,918000.0
Q22-2037,2023-11-15,Technical Ecological S. R. Research Ctr - Vro Beach 138kV,L:6779:6937:138,1.0,True,Jarrett - Heaton 138kV,L:6209:6743:138,101.7,292.0,41.5,,table,Reconductor line,633000.0,633000.0
Q22-2037,2023-11-15,Kent - Vero Beach 138kV,L:6742:6937:138,1.0,True,Jarrett Substation - Heaton Substation 138kV,L:6209:6743:138,100.2,367.0,41.5,,table,Reconductor line,734000.0,734000.0
Q22-2040,2023-11-21,Henpeck-Huntersville Delivery No 2 138 KV line,L:16969:17710:138,0.9960542220842997,False,Finley Pt-Cwec Scandinavia 138 KV,L:17711:17722:138,133.3,395.0,9.8,,table,Rebuild line with higher-capacity conductor,6970000.0,409000.0
Q22-2040,2023-11-21,Cartersville-Kern Riv 3 138 KV,L:16971:16972:138,1.0,True,Huntersville Delivery No 2-Mount Olive 138 KV,L:16969:17313:138,109.2,300.0,40.9,,table,Reconductor line,1362000.0,429000.0
Q22-2040,2023-11-21,C W Tippy-Westville 138 KV,L:17312:17315:138,1.0,True,Kern River 3-Cartrsville 138 KV L,L:16971:16972:138,109.0,241.0,61.1,,table,Reconductor line,6802000.0,5161000.0
Q22-2041,2023-12-02,TYLER – GEYSERS TAP 2 138kV,L:10265:10267:138,1.0,True,MOUNTAIN LAKE – WALDRON 138kV,L:9810:9815:138,105.4,363.0,44.6,,table,Reconductor line,132000.0,13000.0
Q22-2053,2023-11-15,WHEATLAND STA-MORGAN COMMUNITY SOLAR 138 kV Line,L:6880:6933:138,1.0,True,KENT-ELKS 138 kV,L:6742:6780:138,142.8,201.0,37.5,,table,Rebuild line with higher-capacity conductor,1240000.0,1240000.0
Q22-2053,2023-11-15,SARGENT-MORGAN COMMUNIT SOLAR 138 kV,L:6871:6880:138,1.0,True,KENT-ELKS SUBSTATION 138 kV,L:6742:6780:138,119.6,200.0,37.5,,table,Rebuild line with higher-capacity conductor,695000.0,695000.0
Q22-2053,2023-11-15,FREEWATER-JENKINTOWN 138 kV,L:6887:6895:138,1.0,True,KENT-ELKS 138 kV Line,L:6742:6780:138,113.5,295.0,15.2,,table,Rebuild line with higher-capacity conductor,2677000.0,2677000.0
Q22-2053,2023-11-15,SKYLINE-WEKIWA 138 kV,L:6843:6873:138,1.0,True,APACHE-OWENS ILLINOIS 138 kV,L:5263:6872:138,113.3,216.0,13.4,,table,Rebuild line with higher-capacity conductor,3052000.0,1407000.0
Q22-2053,2023-11-15,JARRETT-SHAD GLEN 138 kV,L:6209:6761:138,1.0,True,JARRETT-HARTMAN SUBSTATION 138 kV,L:6209:6773:138,112.6,227.0,9.7,,table,Rebuild line with higher-capacity conductor,2231000.0,2231000.0
Q22-2053,2023-11-15,MURRAY-SKYLINE 138 kV,L:5296:6843:138,1.0,True,ELM CRK-SKYLINE 138 kV,L:6168:6843:138,112.4,160.0,9.2,,table,Rebuild line with higher-capacity conductor,712000.0,453000.0
Q22-2053,2023-11-15,CUTHBERT-DEERFIELD 4 138 kV Line,L:5289:6891:138,1.0,True,EARLIMART 345/138 kV Auto,X:5917:345:138,111.6,398.0,10.0,,table,Rebuild line with higher-capacity conductor,2192000.0,760000.0
Q22-2053,2023-11-15,STELLING-SQUAW VLY SUBSTATION 138 kV,L:5248:6864:138,1.0,True,AACHE-OWENS ILLINOIS 138 kV Line,L:5263:6872:138,111.2,222.0,8.3,,table,Rebuild line with higher-capacity conductor,4354000.0,4354000.0
Q22-2053,2023-11-15,CRESCENTVILLE-BURHOLME 138 kV L,L:6881:6883:138,1.0,True,HEATON-JARRETT 138 kV,L:6209:6743:138,110.0,272.0,30.0,,table,Rebuild line with higher-capacity conductor,1205000.0,482000.0
Q22-2053,2023-11-15,KENT-ELKS SUBSTATION 138 kV,L:6742:6780:138,1.0,True,HEATON-JARRETT 138 kV L,L:6209:6743:138,106.9,388.0,17.7,,table,Reconductor line,913000.0,460000.0
Q22-2053,2023-11-15,FREEWATER-WHEATLAND STATION 138 kV line,L:6887:6933:138,1.0,True,KENT-ELKS 138 kV,L:6742:6780:138,104.5,304.0,15.2,,table,Reconductor line,898000.0,898000.0
Q22-2053,2023-11-15,SYNATA HUGOTON-SHADY GLEN SUBSTATION 138 kV Line,L:6760:6761:138,1.0,True,HARTMAN SUBSTATION-JARRETT 138 kV,L:6209:6773:138,104.3,273.0,9.7,,table,Reconductor line,1131000.0,1131000.0
Q22-2053,2023-11-15,HEATON-JENKINTOWN 138 kV,L:6743:6895:138,0.9994441343100402,False,ELKS-KENT 138 kV line,L:6742:6780:138,103.8,348.0,15.2,,table,Reconductor line,659000.0,659000.0
Q22-2053,2023-11-15,SQUAW VLY-CAMDEN SUBSTATION 138 kV,L:6864:6876:138,1.0,True,APACHE-OWENS ILLINOIS 138 kV,L:5263:6872:138,103.7,190.0,8.3,,table,Reconductor line,710000.0,710000.0
Q22-2053,2023-11-15,WOODLYNNE-COSMAR 138 kV L,L:6899:6901:138,1.0,True,MCWILLIAMS-DEERFIELD 4 138 kV,L:5289:6904:138,103.4,247.0,6.8,,table,Reconductor line,335000.0,110000.0
Q22-2053,2023-11-15,DEERFIELD 4-COSMAR 138 kV line,L:5289:6901:138,1.0,True,DEERFIELD 4-MCWILLIAMS SUBSTATION 138 kV,L:5289:6904:138,102.6,274.0,6.8,,table,Reconductor line,318000.0,104000.0
Q22-2053,2023-11-15,DEERFIELD 4-MCWILLIAMS 138 kV line,L:5289:6904:138,1.0,True,COSMAR-DEERFIELD 4 138 kV,L:5289:6901:138,102.4,264.0,7.8,,table,Reconductor line,1836000.0,653000.0
Q22-2053,2023-11-15,JARRETT-HARTMAN 138 kV L,L:6209:6773:138,1.0,True,SYNATA HUGOTON-SHADY GLEN 138 kV,L:6760:6761:138,102.3,295.0,10.4,,table,Reconductor line,2254000.0,2254000.0
Q22-2053,2023-11-15,JARRETT-HEATON 138 kV L,L:6209:6743:138,1.0,True,KENT-ELKS 138 kV line,L:6742:6780:138,101.8,378.0,15.2,,table,Reconductor line,2216000.0,2216000.0
Q22-2053,2023-11-15,WANER-EDIC 138 kV,L:6431:6953:138,1.0,True,HIGHLANDS-BEVERLY SUBSTATION 138 kV,L:6445:6460:138,100.7,446.0,8.8,,table,Reconductor line,741000.0,157000.0
Q22-2053,2023-11-15,ALCOA SW STATION-EDIC SUBSTATION 138 kV L,L:6431:6462:138,1.0,True,BEVERLY-HIGHLANDS 138 kV,L:6445:6460:138,100.5,460.0,8.8,,table,Reconductor line,2239000.0,473000.0
Q22-2053,2023-11-15,LIBERTY ELECTRIC POWER PLANT-GRISWALD 138 kV,L:6463:7119:138,1.0,True,BEVERLY-HIGHLANDS 138 kV,L:6445:6460:138,100.3,620.0,10.8,,table,Reconductor line,3061000.0,1189000.0
Q22-2053,2023-11-15,MEYER-BURHOLME 138 kV,L:6865:6883:138,1.0,True,SEVEN MILE-STELLING 138 kV,L:5224:5248:138,100.2,232.0,12.7,,table,Reconductor line,605000.0,249000.0
Q22-2080,2023-11-20,Indrio / Todds Tavern Dp Substation 138kV,L:10119:10181:138,1.0,True,N Anna / Vereda 3103 138kV line,L:10184:10279:138,116.0,224.0,14.5,108.0,fields,Rebuild line with higher-capacity conductor,8264000.0,1835000.0
Q22-2080,2023-11-20,N Anna / Indrio 138kV,L:10119:10279:138,1.0,True,N Anna / Vereda 3103 138kV,L:10184:10279:138,114.6,241.0,14.5,107.1,fields,Rebuild line with higher-capacity conductor,19836000.0,4404000.0
Q22-2080,2023-11-20,Ni River Dp / Vereda 3103 138kV,L:10184:10187:138,1.0,True,N Anna 345/138 kV TX,X:10279:345:138,104.5,288.0,44.6,85.3,fields,Reconductor line,3930000.0,873000.0
Q22-2092,2023-11-21,ARDMORE to ARMORY 138kV Line,L:9327:9329:138,1.0,True,ARORY to SUB 9923 138kV,L:9329:9923:138,110.2,219.0,20.8,,prose_overloaded,Rebuild line with higher-capacity conductor,14379000.0,14379000.0
Q22-2092,2023-11-21,HAVRE ASSINNIOINE to RONEY 138kV,L:10200:10201:138,1.0,True,INDIAN to BIRCHWOOD 345kV line,L:8680:10290:345,101.0,468.0,5.8,,prose_overloaded,Reconductor line,971000.0,971000.0
Q22-2092,2023-11-21,MELDRIM to SANGER POWER AND FEED 138kV line,L:9485:9820:138,1.0,True,ELECTRIC AVENUE FACILITY to SANGER POWER AND FEED 138kV Line,L:9820:10262:138,137.4,247.0,6.1,,prose_colon,Rebuild line with higher-capacity conductor,19107000.0,19107000.0
Q22-2092,2023-11-21,ELECTRI AVENUE FACILITY to SANGER POWER AND FEED 138kV L,L:9820:10262:138,1.0,True,SANGER POWER AND FEED to MELDRIM 138kV,L:9485:9820:138,134.9,253.0,5.9,,prose_colon,Rebuild line with higher-capacity conductor,4130000.0,4130000.0
Q22-2092,2023-11-21,YAUCO HIDRO 2 to IMPERIAL VALLEY 138kV,L:9825:9826:138,1.0,True,PAGE to VIEWLAND-HOFFMAN 138kV,L:9331:9480:138,101.7,226.0,7.8,,prose_colon,Reconductor line,1460000.0,1460000.0
Q22-2151,2023-11-24,SOUTH MEADOW 2-DOMTAR - WOODLAND MILL 138 kV,L:18539:18541:138,1.0,True,NEW HOPE AP-WEC 345 kV L,L:18368:18377:345,105.4,365.0,5.7,103.9,fields,Reconductor line,1236000.0,165000.0
Q22-2151,2023-11-24,CHERRY CREEK-S MEADOW 2 138 kV Line,L:18539:18540:138,1.0,True,NEW HOPE AP-WEC 345 kV,L:18368:18377:345,105.2,370.0,5.7,103.7,fields,Reconductor line,463000.0,62000.0
Q22-2151,2023-11-24,CHERRY CRK-DEVILS LAKE 138 kV,L:18528:18540:138,1.0,True,WEC-NEW HOPE AP 345 kV,L:18368:18377:345,105.0,375.0,5.7,103.6,fields,Reconductor line,1839000.0,245000.0
Q22-2151,2023-11-24,SOPHIA-DEVILS LAKE 138 kV L,L:18528:18534:138,1.0,True,NEW HOPE AP-WEC 345 kV,L:18368:18377:345,104.4,389.0,5.7,103.0,fields,Reconductor line,1590000.0,212000.0
Q22-2151,2023-11-24,SOPHIA-MULLENS 138 kV line,L:18387:18534:138,1.0,True,WEC-NEW HOPE AP 345 kV line,L:18368:18377:345,104.1,397.0,5.7,102.8,fields,Reconductor line,2437000.0,325000.0
Q22-2151,2023-11-24,NORWAY POINT HYDROPOWER PROJECT-BUCK HYDRO 138 kV L,L:9635:9665:138,1.0,True,WESTON-HARTMAN CREEK 138 kV,L:9626:9627:138,104.0,536.0,8.8,102.4,fields,Reconductor line,558000.0,15000.0
Q22-2151,2023-11-24,MULLENS-BANDERA 138 kV,L:18363:18387:138,1.0,True,WEC-NEW HOPE AP 345 kV,L:18368:18377:345,103.8,404.0,5.7,102.5,fields,Reconductor line,1297000.0,173000.0
Q22-2151,2023-11-24,TEAM-SMITH COLLEGE CENTRAL HEATING PLANT 138 kV,L:9599:9605:138,1.0,True,LOS BANOS-HEBRON 138 kV,L:9355:9496:138,103.8,259.0,13.8,98.8,fields,Reconductor line,2346000.0,140000.0
Q22-2151,2023-11-24,FRIES-CIRCUIT 40 138 kV,L:9300:9673:138,1.0,True,HARTMAN CRK-WESTON 138 kV L,L:9626:9627:138,103.7,548.0,8.8,102.2,fields,Reconductor line,2342000.0,65000.0
Q22-2151,2023-11-24,BANDERA-E BRIDGEWATER 138 kV,L:18363:18365:138,1.0,True,WEC-NEW HOPE AP 345 kV,L:18368:18377:345,103.7,407.0,5.7,102.4,fields,Reconductor line,1321000.0,176000.0
Q22-2151,2023-11-24,SUNNYBROOK-FRIES 138 kV L,L:9299:9673:138,1.0,True,HARTMAN CREEK-WESTON 138 kV,L:9626:9627:138,103.7,549.0,8.8,102.2,fields,Reconductor line,955000.0,26000.0
Q22-2151,2023-11-24,PETALUMA STA A-NORWAY PT HYDROPOWER PROJECT 138 kV,L:9304:9665:138,1.0,True,HARTMAN CRK-WESTON 138 kV,L:9626:9627:138,103.7,542.0,8.8,102.1,fields,Reconductor line,3182000.0,88000.0
Q22-2151,2023-11-24,DELUCE SUBSTATION-EAST BRIDGEWATER 138 kV Line,L:18365:18385:138,1.0,True,WEC-NEW HOPE AP 345 kV,L:18368:18377:345,103.6,411.0,5.7,102.3,fields,Reconductor line,2626000.0,350000.0
Q22-2151,2023-11-24,SHREWSBURY-SMITH COLLEGE CENTRAL HEATING PLANT 138 kV L,L:9591:9605:138,1.0,True,HEBRON-LOS BANOS 138 kV,L:9355:9496:138,103.4,269.0,13.8,98.6,fields,Reconductor line,7407000.0,442000.0
Q22-2151,2023-11-24,PACIFIC PIPELINE-SHREWSBURY 138 kV,L:9417:9591:138,1.0,True,HEBRON-LOS BANOS 138 kV,L:9355:9496:138,103.0,281.0,13.8,98.3,fields,Reconductor line,6306000.0,376000.0
Q22-2151,2023-11-24,SUWANNEE RIVER-ECOELECTRICA 138 kV,L:18439:18445:138,1.0,True,HINTON AP-RED TAIL 345 kV,L:18381:18544:345,102.9,1002.0,6.9,102.2,fields,Reconductor line,5488000.0,33000.0
Q22-2151,2023-11-24,JONES ST-SUWANNEE RIVER 138 kV,L:18439:18441:138,1.0,True,HINTON AP-RED TAIL 345 kV,L:18381:18544:345,102.8,1004.0,6.9,102.2,fields,Reconductor line,2338000.0,14000.0
Q22-2151,2023-11-24,KATONAH-JONES ST 138 kV,L:18437:18441:138,1.0,True,RED TAIL-HINTON AP 345 kV,L:18381:18544:345,102.8,1008.0,6.9,102.1,fields,Reconductor line,1660000.0,10000.0
Q22-2151,2023-11-24,E SIDNEY-SHEPAUG 138 kV,L:9514:9515:138,1.0,True,EDGEMONT SUBSTATION-LOS BANOS 138 kV,L:9496:9499:138,102.2,547.0,14.3,99.7,fields,Reconductor line,746000.0,55000.0
Q22-2151,2023-11-24,NELSON DEWEY SW YD-SANTA MARIA COGEN 138 kV line,L:9229:9230:138,1.0,True,LOS BANOS-HEBRON 138 kV,L:9355:9496:138,100.4,555.0,39.2,93.7,fields,Reconductor line,2662000.0,230000.0
Q22-2151,2023-11-24,NELSON DEWEY SW YD-SPRING ST 138 kV,L:9229:9628:138,1.0,True,LOS BANOS-HEBRON 138 kV L,L:9355:9496:138,100.3,560.0,39.2,93.7,fields,Reconductor line,1713000.0,148000.0
Q22-2155,2023-11-16,RETRIEVE SUBSTATION - COLLINS LAKE 138.0 kV,L:9801:9805:138,1.0,True,ANASCO 6101 - WHIRLWIND SUBSTATION 345.0 kV,L:9816:9975:345,101.2,467.0,9.5,,prose_colon,Reconductor line,2423000.0,51000.0
Q22-2155,2023-11-16,GEYSERS TAP 2 - BARAGA VLG 345.0 kV,L:9793:10265:345,1.0,True,MECKLENBURG POWER STA - STA G 345.0 kV line,L:9276:9650:345,100.5,1550.0,24.3,,prose_colon,Reconductor line,20907000.0,629000.0
Q22-2166,2023-11-19,Bunker Tap - Culleoka 138.0 kV,L:8666:8682:138,1.0,True,Rossville Substation - Culleoka 138.0 kV,L:8679:8682:138,119.1,244.0,6.9,,table,Rebuild line with higher-capacity conductor,10182000.0,10182000.0
Q22-2166,2023-11-19,Culloka - Rossville 138.0 kV,L:8679:8682:138,1.0,True,Bunker Tap - Culleoka 138.0 kV,L:8666:8682:138,112.5,241.0,6.5,,table,Rebuild line with higher-capacity conductor,5036000.0,1814000.0
Q22-2166,2023-11-19,Huntington Beach - Bunker Tap 138.0 kV,L:8665:8666:138,1.0,True,Indian - Birchwood 345.0 kV Line,L:8680:10290:345,104.0,238.0,5.8,,table,Reconductor line,929000.0,301000.0
Q22-2166,2023-11-19,Viriginia Hills - Van Dom 138.0 kV,L:9844:9850:138,1.0,True,Thurston - Van Dom 138.0 kV,L:9844:9845:138,100.9,222.0,8.0,,table,Reconductor line,1262000.0,152000.0
Q22-2166,2023-11-19,New Plymounth - Canadian Hills Wind 138.0 kV Circuit 1,L:9686:9851:138,1.0,True,New Plymounth - Canadian Hills Wind 138.0 kV #2,L:9686:9851:138,100.8,501.0,20.7,,table,Reconductor line,691000.0,160000.0
Q22-2166,2023-11-19,New Plymounth - Canadian Hills Wind 138.0 kV,L:9686:9851:138,1.0,True,New Plymounth - Canadian Hills Wind 138.0 kV,L:9686:9851:138,100.8,501.0,20.7,,table,Reconductor line,691000.0,160000.0
Q22-2184,2023-11-22,Charlottesville – Purcell 138 kV,L:9122:9123:138,1.0,True,Red Hill 345/138 kV TX,X:9111:345:138,102.4,417.0,14.6,99.5,fields,Reconductor line,1111000.0,196000.0
Q22-2184,2023-11-22,Barracks Road – Purcell 138 kV,L:9116:9123:138,1.0,True,Red Hill 345/138 kV XFMR,X:9111:345:138,102.3,432.0,14.6,99.6,fields,Reconductor line,2198000.0,388000.0
Q22-2184,2023-11-22,Barracks Road – Watt Rd 138 kV,L:9116:9117:138,0.9978933329735125,False,Red Hill 345/138 kV TX,X:9111:345:138,102.2,464.0,14.6,99.6,fields,Reconductor line,3293000.0,581000.0
Q22-2240,2023-11-29,Dower – Prairie 138kV,L:5379:5775:138,1.0,True,Paper Substation – Tecumseh Rd 138kV line,L:5367:5865:138,124.7,264.0,11.4,,prose_overloaded,Rebuild line with higher-capacity conductor,1366000.0,170000.0
Q22-2240,2023-11-29,Clay St – 15Th Street 138kV,L:5444:5859:138,1.0,True,Motorola – Prairie 138kV,L:5364:5775:138,114.8,341.0,71.4,,prose_overloaded,Rebuild line with higher-capacity conductor,1890000.0,511000.0
Q22-2240,2023-11-29,Ft Bliss 345/138kV XFMR,X:5979:345:138,0.9978561747249367,True,Sayreville – Edison 138kV,L:5584:5960:138,103.2,477.0,7.2,,prose_overloaded,Replace transformer with higher-rated unit,16868000.0,2027000.0
Q22-2240,2023-11-29,Belleville – Cook Rd 138kV L,L:5366:5392:138,1.0,True,Motorola – Prairie 138kV,L:5364:5775:138,101.3,326.0,37.8,,prose_overloaded,Reconductor line,306000.0,46000.0
Q22-2240,2023-11-29,W Caldwell – Wolf Creek Generator 138kV line,L:5771:5793:138,1.0,True,Roy – Whippany 138kV,L:5371:5704:138,108.5,252.0,5.5,,prose_loss,Reconductor line,980000.0,67000.0
Q22-2240,2023-11-29,Paper – Talentino Sw Sta 138kV,L:5367:5902:138,1.0,True,Prairie – Motorola 138kV,L:5364:5775:138,103.9,316.0,14.9,,prose_loss,Reconductor line,574000.0,65000.0
Q22-2240,2023-11-29,Abbott – Little Ogeechee 138kV L,L:5355:5768:138,1.0,True,Paper – Tecumseh Rd 138kV L,L:5367:5865:138,102.0,219.0,11.4,,prose_loss,Reconductor line,575000.0,71000.0
Q22-2240,2023-11-29,Aldene – Tecumseh Rd 138kV Line,L:5399:5865:138,1.0,True,Motorola – Prairie 138kV,L:5364:5775:138,100.6,289.0,9.1,,prose_loss,Reconductor line,677000.0,85000.0
Q22-2240,2023-11-29,Abbott – Dower 138kV,L:5355:5379:138,0.999872762624466,False,Tecumseh Rd – Paper 138kV,L:5367:5865:138,122.6,202.0,11.4,,prose_colon,Rebuild line with higher-capacity conductor,875000.0,109000.0
Q22-2240,2023-11-29,Barnabie Cable Sta 345/138 kV XFMR,X:5543:345:138,0.9990177832548544,True,W Orange – Motorola 138kV,L:5364:5404:138,107.4,506.0,17.5,,prose_colon,Replace transformer with higher-rated unit,14830000.0,2095000.0
Q22-2240,2023-11-29,Cook Road – Clay St 138kV L,L:5392:5444:138,1.0,True,Prairie – Motorola 138kV,L:5364:5775:138,106.7,283.0,37.8,,prose_colon,Reconductor line,2583000.0,391000.0
Q22-2240,2023-11-29,Wingra – Roy 138kV line,L:5679:5704:138,1.0,True,Whippany Substation – Roy 138kV line,L:5371:5704:138,105.7,311.0,5.5,,prose_colon,Reconductor line,338000.0,23000.0
Q22-2240,2023-11-29,Campo Fresco 1 – Eastridge 138kV,L:5177:5778:138,1.0,True,Grayling Generating Sta – Switzerland Substation 138kV,L:5450:5956:138,105.1,352.0,7.5,,prose_colon,Reconductor line,490000.0,24000.0
Q22-2240,2023-11-29,Roy 345-138 kV XFMR,X:5704:345:138,0.9988210886048562,True,Laurel Ave – Roy 345kV,L:5372:5704:345,104.6,613.0,13.5,,prose_colon,Replace transformer with higher-rated unit,16234000.0,1498000.0
Q22-2240,2023-11-29,Federal Hts – Rockford 138kV,L:5384:5459:138,1.0,True,Casto – Bryant 138kV line,L:5373:5777:138,103.7,282.0,8.8,,prose_colon,Reconductor line,764000.0,88000.0
Q22-2240,2023-11-29,Talentino Sw Sta – Portland 138kV,L:5902:5907:138,1.0,True,Motorola – Pririe 138kV line,L:5364:5775:138,102.5,366.0,14.9,,prose_colon,Reconductor line,1586000.0,180000.0
Q22-2240,2023-11-29,Wingra – W Caldwell 138kV,L:5679:5771:138,1.0,True,Roy – Whippany 138kV,L:5371:5704:138,102.4,302.0,5.5,,prose_colon,Reconductor line,2699000.0,186000.0
Q22-2260,2023-11-27,Milford 500 kV/345 kV Auto,X:8093:500:345,0.9947472052877053,True,Milford-Trezevant 500 kV,L:7775:8093:500,114.7,704.0,6.0,113.3,fields,Replace transformer with higher-rated unit,53060000.0,2598000.0
Q22-2260,2023-11-27,Brookhaven-Pierremont 100 kV Line,L:19667:19877:100,1.0,True,Spring Draw-Ravenna 500 kV line,L:19719:20097:500,106.1,92.0,7.8,92.5,fields,Reconductor line,2915000.0,1511000.0
Q22-2260,2023-11-27,Angel Mounds-Hutchinson Plant 1 100 kV,L:19879:19929:100,1.0,True,Spring Draw-Ravenna 500 kV,L:19719:20097:500,102.3,167.0,8.2,94.3,fields,Reconductor line,1209000.0,768000.0
Q22-2260,2023-11-27,Angel Mounds-Brookhaven 100 kV,L:19877:19879:100,1.0,True,Spring Draw-Ravenna 500 kV L,L:19719:20097:500,101.6,146.0,8.2,92.5,fields,Reconductor line,593000.0,377000.0
Q23-2278,2023-11-16,Avon Park N-Butler 138kV Line,L:7378:7553:138,1.0,True,Lions Road-Piney Crk roject 500kV,L:7555:8253:500,174.1,172.0,36.0,154.9,fields,Rebuild line with higher-capacity conductor,6830000.0,6830000.0
Q23-2278,2023-11-16,Harrington-Avon Park N 138kV L,L:7378:7561:138,1.0,True,Lions Road-Piney Creek Project Substation 500kV L,L:7555:8253:500,162.4,180.0,36.0,144.0,fields,Rebuild line with higher-capacity conductor,3686000.0,3686000.0
Q23-2278,2023-11-16,Irasburg Substation-Butler 138kV,L:7553:7584:138,1.0,True,Avon Park N-Butler 138kV line,L:7378:7553:138,132.9,203.0,100.0,87.6,fields,Rebuild line with higher-capacity conductor,4430000.0,4430000.0
Q23-2278,2023-11-16,Ralph Green Substation-Harrington 138kV,L:7433:7561:138,1.0,True,Lions Road-Piney Creek Project 500kV,L:7555:8253:500,132.1,216.0,36.0,116.8,fields,Rebuild line with higher-capacity conductor,22244000.0,22244000.0
Q23-2278,2023-11-16,Quinn Substation-Cimmaron-E Natamos 138kV,L:7202:7290:138,1.0,True,Lions Rd-Norfolk St 345kV Line,L:7555:7557:345,129.9,274.0,5.5,128.0,fields,Rebuild line with higher-capacity conductor,1499000.0,1499000.0
Q23-2278,2023-11-16,Cabot-Irasburg 138kV,L:7554:7584:138,1.0,True,Avon Park N-Butler 138kV Line,L:7378:7553:138,127.6,208.0,100.0,83.5,fields,Rebuild line with higher-capacity conductor,3087000.0,3087000.0
Q23-2278,2023-11-16,Simpson-Spicewood Substation 138kV,L:7414:7445:138,1.0,True,Ralph Green-Allegheny Hydro No 9 138kV,L:7433:7689:138,126.1,431.0,23.7,121.1,fields,Rebuild line with higher-capacity conductor,4510000.0,1735000.0
Q23-2278,2023-11-16,Allegheny Hydro No 9-Allegheny Hydro No 8 138kV line,L:7689:8281:138,1.0,True,Piney Crk Project-Kalamazoo-San Juan 500kV,L:7105:8253:500,125.4,429.0,12.6,122.7,fields,Rebuild line with higher-capacity conductor,7856000.0,2759000.0
Q23-2278,2023-11-16,Daleville-Bryan 138kV,L:7420:7426:138,1.0,True,Kalamazoo-San Juan Substation-Piney Creek Project 500kV,L:7105:8253:500,124.6,234.0,7.3,121.7,fields,Rebuild line with higher-capacity conductor,6216000.0,1253000.0
Q23-2278,2023-11-16,Ralph Green-Allegheny Hydro No 9 138kV,L:7433:7689:138,1.0,True,Spicewood-Simpson 138kV,L:7414:7445:138,121.9,460.0,24.1,117.1,fields,Rebuild line with higher-capacity conductor,5921000.0,4168000.0
Q23-2278,2023-11-16,Gallagher Rd-Cabot 138kV line,L:7552:7554:138,1.0,True,Butler-Avon Park N Substation 138kV,L:7378:7553:138,117.1,218.0,100.0,75.0,fields,Rebuild line with higher-capacity conductor,706000.0,706000.0
Q23-2278,2023-11-16,Bryan-Shoals 138kV Line,L:7426:8284:138,1.0,True,Kalamazoo-San Juan-Piney Creek Project 500kV,L:7105:8253:500,116.7,243.0,7.3,113.9,fields,Rebuild line with higher-capacity conductor,4271000.0,861000.0
Q23-2278,2023-11-16,Soals 345/138 kV Autotransformer,X:8284:345:138,0.9073271888748884,True,Cimmaron- Natamos-Allegheny Energy Units 3 4 & 5 345kV,L:7290:8265:345,116.0,491.0,5.9,114.9,fields,Replace transformer with higher-rated unit,18335000.0,4176000.0
Q23-2278,2023-11-16,Allegheny Hydro No 8 345/138 kV TX,X:8281:345:138,0.9976570524859486,True,San German Tc 6406-Piney Crk Project 345kV,L:7702:8253:345,113.2,535.0,10.9,111.4,fields,Replace transformer with higher-rated unit,17083000.0,3401000.0
Q23-2278,2023-11-16,Georgetown-Cumberland 138kV,L:7431:7444:138,0.9976967325525322,False,Allegheny Hydro No 8-Allegheny Hydro No 9 138kV,L:7689:8281:138,108.1,201.0,5.4,105.6,fields,Reconductor line,6619000.0,2444000.0
Q23-2278,2023-11-16,Gallagher Rd-Bullick Hollow 138kV,L:7552:7558:138,0.999467382914916,False,Butler Substation-Avon Park North 138kV,L:7378:7553:138,107.7,228.0,100.0,67.5,fields,Reconductor line,1270000.0,1270000.0
Q23-2278,2023-11-16,Simpson-Georgetown 138kV Line,L:7414:7444:138,1.0,True,Ralph Green-Allegheny Hydro No 9 138kV,L:7433:7689:138,106.9,536.0,14.4,104.4,fields,Reconductor line,2396000.0,494000.0
Q23-2278,2023-11-16,Allegheny Hydro No 8-Cranbrook 138kV L,L:7425:8281:138,1.0,True,Allegheny Hydro No 8 345 kV/138 kV XFMR,X:8281:345:138,103.9,254.0,8.0,101.0,fields,Reconductor line,1027000.0,1027000.0
Q21-1944,2023-12-24,MORONY DAM to ANNANDALE SUBSTATION 138kV,L:9690:9694:138,1.0,True,DEEPCREEK to GLEN CARLYN 138kV,L:9703:9706:138,122.0,238.0,54.5,,table,Rebuild line with higher-capacity conductor,2505000.0,885000.0
Q21-1944,2023-12-24,CLARENDON to ARLIGTON 138kV,L:8718:9688:138,1.0,True,GRINDING SUBSTATION to SQUAMISH 138kV,L:8696:9709:138,113.0,275.0,8.9,,table,Rebuild line with higher-capacity conductor,1902000.0,316000.0
Q21-1944,2023-12-24,IDYLWOOD to GALLOWS RD 138kV,L:9855:9885:138,1.0,True,GLEN CARLYN SUBSTATION to DEEPCREEK 138kV,L:9703:9706:138,106.5,285.0,30.5,,table,Reconductor line,527000.0,174000.0
Q21-1944,2023-12-24,DEEPCREEK to GLEN CARLYN SUBSTATION 138kV,L:9703:9706:138,1.0,True,GALLOWS ROAD SUBSTATION to IDYLWOD 138kV,L:9855:9885:138,106.3,380.0,67.1,,table,Reconductor line,802000.0,252000.0
Q21-1944,2023-12-24,RADNOR HTS to CLARENDON 138kV line,L:8693:9688:138,1.0,True,GINDING to SQUAMISH 138kV,L:8696:9709:138,105.1,237.0,8.9,,table,Reconductor line,332000.0,55000.0
Q22-2002,2023-12-20,Tulu – Powerline Elkhorn 100 KV,L:19006:19007:100,1.0,True,Vernon Hill 230/1 kV Transformer,X:18726:230:1,101.6,145.0,7.2,,table,Reconductor line,2160000.0,433000.0
Q22-2002,2023-12-20,Powerline Elkhorn – Reedy Crk 100 KV,L:19007:19565:100,1.0,True,Vernon Hill 230/1 kV TX,X:18726:230:1,100.4,155.0,7.2,,table,Reconductor line,3064000.0,614000.0
Q22-2002,2023-12-20,Plains – Ellensburg 100 KV Ckt 2,L:18730:18735:100,1.0,True,Ellensburg – Plains 100 KV Cir. 1,L:18730:18735:100,100.0,182.0,31.7,,table,Reconductor line,1023000.0,205000.0
Q22-2006,2023-12-20,ASTRA WIND FARM to JUAN DOMINGO 1903 138 KV,L:16952:16958:138,1.0,True,MTU SUBSTATION to FT MYERS 138 KV line,L:16959:17393:138,127.4,204.0,80.2,,table,Rebuild line with higher-capacity conductor,10620000.0,9279000.0
Q22-2006,2023-12-20,JUAN DOMINGO 1903 to MTU 138 KV,L:16958:16959:138,1.0,True,ASTRA WIND FARM to JUAN DOMINGO 1903 138 KV Line,L:16952:16958:138,123.8,194.0,100.0,,table,Rebuild line with higher-capacity conductor,39430000.0,39430000.0
Q22-2006,2023-12-20,GLASLOW to JUAN DOMINGO 1903 138 KV,L:16956:16958:138,1.0,True,HUBBARDSTOWN to BAKER 345 KV Line,L:17843:17860:345,118.7,230.0,100.0,,table,Rebuild line with higher-capacity conductor,4556000.0,4556000.0
Q22-2055,2023-12-31,Lake Blaine - Parks 138kV,L:17419:17420:138,1.0,True,Decatur Route 51 - Unionville City Of 138kV,L:17098:17100:138,100.2,210.0,99.9,,table,Reconductor line,1106000.0,494000.0
Q22-2164,2023-12-23,Eagle Point Power Plant to Lowmoor Substation 345 KV,L:9467:9666:345,1.0,True,Modena to Bath County 345 KV line,L:9654:18117:345,107.6,2818.0,19.5,105.3,fields,Reconductor line,29704000.0,812000.0
Q22-2174,2023-12-29,Gainesville to Novec Paradise 138kV,L:10067:10139:138,1.0,True,Patillas to Wells Ic 138kV Line,L:10069:10071:138,115.8,322.0,78.3,79.6,fields,Rebuild line with higher-capacity conductor,1467000.0,1049000.0
Q22-2174,2023-12-29,Marquette Energy Ctr to Sowego Dp 138kV #1,L:9919:10138:138,1.0,True,Sowego Dp to Marquette Energy Ctr 138kV Line 3,L:9919:10138:138,108.7,290.0,9.1,104.1,fields,Reconductor line,2517000.0,525000.0
Q22-2174,2023-12-29,Sowego Dp to Marquette Energy Ctr 138kV Line 2,L:9919:10138:138,1.0,True,Sowego Dp to Marquette Energy Ctr 138kV,L:9919:10138:138,108.7,290.0,9.1,104.1,fields,Reconductor line,2517000.0,525000.0
Q22-2174,2023-12-29,Wells Ic Substation to Caney Crk 138kV,L:10071:10140:138,1.0,True,Patillas to Wells Ic Substation 138kV,L:10069:10071:138,105.6,327.0,21.7,95.7,fields,Reconductor line,361000.0,148000.0
Q22-2174,2023-12-29,Gainesville to Caney Reek 138kV L,L:10139:10140:138,1.0,True,Patilas to Wells Ic 138kV,L:10069:10071:138,105.2,302.0,21.7,94.5,fields,Reconductor line,703000.0,288000.0
Q22-2174,2023-12-29,Norh Vly to Dafter 138kV line,L:9824:9926:138,0.9831806772737315,True,Redbed Plains Wind Farm to Depot 138kV,L:9921:9922:138,102.5,380.0,5.9,100.2,fields,Reconductor line,3839000.0,1246000.0
Q22-2175,2023-12-27,BROOKINGS COUNTY / NASHVILLE 138kV,L:6370:6840:138,1.0,True,NASVILLE / CALDWELL 138kV Line,L:6349:6840:138,151.1,169.0,50.6,79.4,fields,Rebuild line with higher-capacity conductor,17878000.0,17878000.0
Q22-2175,2023-12-27,CHILCOOT / BROOKINGS COUNTY 138kV,L:6370:7794:138,1.0,True,CALDWELL / NASHVILLE 138kV,L:6349:6840:138,138.9,192.0,45.2,82.3,fields,Rebuild line with higher-capacity conductor,738000.0,738000.0
Q22-2175,2023-12-27,CHILCOOT / NINTH ST HYDROPOWER PROJECT 138kV Line,L:7794:7795:138,1.0,True,CALDWELL / NASHVILLE 138kV L,L:6349:6840:138,134.4,196.0,45.2,79.0,fields,Rebuild line with higher-capacity conductor,4138000.0,4138000.0
Q22-2175,2023-12-27,NINTH ST HYDROPOWER PROJECT / MEXICO 138kV,L:6372:7795:138,1.0,True,NASHVILLE / CALDWELL 138kV,L:6349:6840:138,131.3,198.0,45.2,76.6,fields,Rebuild line with higher-capacity conductor,2442000.0,2442000.0
Q22-2175,2023-12-27,SUNSET / OIL SHALE 138kV,L:6347:6352:138,1.0,True,MEXICO 345/138 kV XFMR,X:6372:345:138,122.3,285.0,48.6,81.4,fields,Rebuild line with higher-capacity conductor,1751000.0,1751000.0
Q22-2175,2023-12-27,OIL SHALE / MONTE RIO 138kV,L:6347:6348:138,1.0,True,MEXICO 345 kV/138 kV XFMR,X:6372:345:138,120.1,309.0,48.6,82.4,fields,Rebuild line with higher-capacity conductor,5506000.0,5506000.0
Q22-2175,2023-12-27,MONTE RIO / CALDWELL 138kV,L:6348:6349:138,1.0,True,MEXICO 345/138kV XFMR,X:6372:345:138,118.2,333.0,48.6,83.2,fields,Rebuild line with higher-capacity conductor,2667000.0,2667000.0
Q22-2175,2023-12-27,PRICEVILLE 345-138 kV XFMR,X:6388:345:138,0.9976294417399177,True,PRICEVILE SUBSTATION / TALENENERGY MARTINS CREEK LLC HARRISBURG 345kV,L:6388:7122:345,117.7,461.0,5.5,114.9,fields,Replace transformer with higher-rated unit,13560000.0,13560000.0
Q22-2175,2023-12-27,CALDWELL / NASHVILLE 138kV,L:6349:6840:138,1.0,True,MEXICO 345/138kV TX,X:6372:345:138,116.2,362.0,48.6,84.0,fields,Rebuild line with higher-capacity conductor,3098000.0,3098000.0
Q22-2175,2023-12-27,DIXON TAP / HAMILTON PA 138kV,L:6033:7115:138,1.0,True,COMANCHE / CASKY 138kV Line,L:7065:7068:138,113.1,292.0,5.5,108.5,fields,Rebuild line with higher-capacity conductor,2648000.0,401000.0
Q22-2175,2023-12-27,CASKY / HAMILTON PA 138kV,L:7068:7115:138,1.0,True,CASKY / COMANCHE 138kV,L:7065:7068:138,111.5,296.0,5.5,107.0,fields,Rebuild line with higher-capacity conductor,2275000.0,345000.0
Q22-2175,2023-12-27,CEBOLLA / LONE BUTTE 138kV,L:6361:6363:138,1.0,True,PRICEVILLE / TALENENERGY MARTINS CREEK LLC HARRISBURG 345kV,L:6388:7122:345,106.2,318.0,5.4,102.2,fields,Reconductor line,693000.0,693000.0
Q22-2175,2023-12-27,MEXICO 345 kV/138 kV XFMR,X:6372:345:138,0.9980973292496073,True,CALDWELL / NASHVILLE 138kV,L:6349:6840:138,103.9,425.0,38.9,81.9,fields,Replace transformer with higher-rated unit,18881000.0,18881000.0
Q22-2175,2023-12-27,MEXICO / WRIGHTSVILLE 138kV,L:6372:6373:138,1.0,True,MEXICO SUBSTATION 345-138 kV Autotransformer,X:6372:345:138,102.0,223.0,6.4,95.2,fields,Reconductor line,594000.0,594000.0
Q22-2206,2023-12-26,Penryn - Southwyck 100 kV,L:23151:23153:100,1.0,True,Penryn - Southwyck 100 kV Circuit 2,L:23151:23153:100,107.3,145.0,5.4,105.1,fields,Reconductor line,1283000.0,286000.0
Q22-2206,2023-12-26,Penryn - Southwyck 100 kV Circuit 2,L:23151:23153:100,1.0,True,Southwyck - Penryn 100 kV Cir. 1,L:23151:23153:100,106.7,145.0,5.4,104.5,fields,Reconductor line,1283000.0,286000.0
Q22-2206,2023-12-26,Saddle Crk - Chensource Substation 100 kV Line,L:23144:23146:100,1.0,True,Saddle Crk - Chensource 100 kV Ckt 2,L:23144:23146:100,100.2,140.0,57.6,76.4,fields,Reconductor line,743000.0,501000.0
Q22-2206,2023-12-26,Saddle Crk - Chensource 100 kV Cir. 2,L:23144:23146:100,1.0,True,Chensource - Saddle Crk 100 kV,L:23144:23146:100,100.2,140.0,57.6,76.4,fields,Reconductor line,743000.0,501000.0
Q22-2231,2023-12-17,Eastridge to Campo Freso 1 138.0 kV,L:5177:5778:138,1.0,True,Switzerland to Grayling Generating Sta 138.0 kV,L:5450:5956:138,115.8,352.0,61.5,,table,Rebuild line with higher-capacity conductor,1375000.0,565000.0
Q22-2231,2023-12-17,Maywood to Garfield 138.0 kV,L:5170:5175:138,1.0,True,Campo Fresco 1 to Eastridge 138.0 kV,L:5177:5778:138,105.7,236.0,26.3,,table,Reconductor line,262000.0,57000.0
Q22-2231,2023-12-17,Meadow Lane Tap to Garfield 138.0 kV,L:5175:5195:138,1.0,True,Campo Fresco 1 to Eastridge 138.0 kV,L:5177:5778:138,103.1,305.0,18.7,,table,Reconductor line,421000.0,50000.0
Q22-2236,2023-12-27,Los Baos-Edgemont 138 KV,L:9496:9499:138,1.0,True,Kean Mtn And Grassy Crk-Wec 345 KV,L:9633:18368:345,102.8,933.0,43.5,,table,Reconductor line,1491000.0,315000.0
Q22-2244,2023-12-31,Ft Lancaster – Bonwood 138 kV,L:17153:17157:138,1.0,True,Gibsonia – Meadowdale 230 kV,L:19221:19226:230,117.2,228.0,23.1,78.6,fields,Rebuild line with higher-capacity conductor,2128000.0,1089000.0
Q22-2244,2023-12-31,Ft Lancaster Substation – Brittany Woods 138 kV,L:17153:17155:138,1.0,True,Gibsonia – Meadowdale 230 kV,L:19221:19226:230,115.0,217.0,23.1,74.5,fields,Rebuild line with higher-capacity conductor,1062000.0,544000.0
Q22-2244,2023-12-31,Bonwood – Airport Lane Substation 138 kV,L:17157:19241:138,1.0,True,Gibsonia – Meadowdale 230 kV,L:19221:19226:230,114.9,251.0,23.1,79.9,fields,Rebuild line with higher-capacity conductor,992000.0,507000.0
