project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q22-2244,2023-12-31,Airport Lane 100-1 kV Autotransformer,X:19241:100:1,1.0,True,Airport Lane – Bonwood 138 kV,L:17157:19241:138,104.6,151.0,5.4,91.1,fields,Replace transformer with higher-rated unit,3147000.0,3147000.0
Q22-2244,2023-12-31,Milroy – Tristate 345 kV L,L:18338:18705:345,1.0,True,Kean Mtn And Grassy Crk – Wec 345 kV,L:9633:18368:345,103.9,1354.0,6.7,102.0,fields,Reconductor line,33099000.0,2436000.0
Q22-2244,2023-12-31,Milroy – Fourth Plin 345 kV,L:18267:18338:345,1.0,True,Kean Mtn And Grassy Creek – Wec 345 kV,L:9633:18368:345,102.7,1226.0,6.4,100.7,fields,Reconductor line,16434000.0,1242000.0
Q23-2284,2023-12-22,Wrightsville - Serra 138 kV L,L:6373:6374:138,1.0,True,Mexico 345 kV/138 kV XFMR,X:6372:345:138,117.9,211.0,25.8,,table,Rebuild line with higher-capacity conductor,3029000.0,1905000.0
Q23-2284,2023-12-22,Coly - Dixon Tap 138 kV,L:6032:6033:138,1.0,True,Comance - Casky 138 kV,L:7065:7068:138,109.5,323.0,6.0,,table,Reconductor line,848000.0,55000.0
Q23-2284,2023-12-22,Yorkana - Coggon 345 kV L,L:7090:7103:345,1.0,True,Amps - Brunner Island 500 kV,L:7127:7159:500,106.3,1291.0,5.9,,table,Reconductor line,7039000.0,417000.0
Q23-2284,2023-12-22,Arburua - Berthoud 138 kV,L:6006:6367:138,1.0,True,Mexico Substation 345 kV/138 kV XFMR,X:6372:345:138,104.9,202.0,25.8,,table,Reconductor line,4694000.0,2952000.0
Q23-2284,2023-12-22,Serra - Chickahominy 138 kV Line,L:6371:6374:138,1.0,True,Mxico 345-138 kV Transformer Bank,X:6372:345:138,104.5,220.0,25.8,,table,Reconductor line,2250000.0,1415000.0
Q23-2284,2023-12-22,Arburua - Chickahominy Substation 138 kV line,L:6367:6371:138,1.0,True,Mexico 345 kV/138 kV XFMR,X:6372:345:138,104.0,210.0,25.8,,table,Reconductor line,2708000.0,1703000.0
Q23-2284,2023-12-22,Brule - Wetwood Substation 138 kV,L:6394:6413:138,1.0,True,Talenenergy Martins Creek Llc Harrisburg 500/345kV Transformer Bank,X:7122:500:345,102.8,976.0,8.3,,table,Reconductor line,1098000.0,92000.0
Q23-2284,2023-12-22,Grantsburg Diesel Substation - Westwood 138 kV,L:6393:6394:138,1.0,True,Talenenergy Martins Creek Llc Harrisburg 500/345kV Transformer,X:7122:500:345,102.5,993.0,8.3,,table,Reconductor line,533000.0,45000.0
Q23-2284,2023-12-22,Talenenergy Martins Crk Llc Harrisburg - Grantsburg Diesel 138 kV line,L:6393:7122:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500/345 kV Auto,X:7122:500:345,102.0,1031.0,8.3,,table,Reconductor line,681000.0,57000.0
Q23-2284,2023-12-22,Mxico - Wrightsville 138 kV,L:6372:6373:138,1.0,True,Mexico 345/138 kV Auto,X:6372:345:138,101.8,262.0,25.8,,table,Reconductor line,1411000.0,888000.0
Q23-2284,2023-12-22,Mexico 345-138 kV TX,X:6372:345:138,1.0,True,Caldwell - Nashville 138 kV,L:6349:6840:138,101.3,507.0,58.3,,table,Replace transformer with higher-rated unit,15338000.0,5906000.0
Q22-1997,2024-01-26,Midvalley / Dorchester 230 kV line,L:19626:19637:230,1.0,True,Tecumseh / Beaver 500 kV,L:19893:20264:500,102.1,2275.0,12.3,,prose_overloaded,Reconductor line,4968000.0,41000.0
Q22-1997,2024-01-26,Quaker Oats / Calera T.S 230 kV,L:19822:19941:230,1.0,True,Beaver / Siler City 500 kV,L:20264:20266:500,104.1,2434.0,13.8,,prose_colon,Reconductor line,7631000.0,65000.0
Q22-2019,2024-01-20,OREANA / WEST PHOENIX 138kV,L:7082:7085:138,1.0,True,COMANCHE / ST BONIFACIUS 138kV line,L:7065:8534:138,132.0,233.0,11.9,,table,Rebuild line with higher-capacity conductor,2476000.0,2476000.0
Q22-2019,2024-01-20,WRAY / OREANA 138kV,L:7070:7082:138,1.0,True,ST BONIFACIUS / COMANCHE 138kV,L:7065:8534:138,126.6,211.0,11.9,,table,Rebuild line with higher-capacity conductor,4941000.0,4941000.0
Q22-2019,2024-01-20,HAMILTON PA / DIXON TAP 138kV line,L:6033:7115:138,1.0,True,COMANCHE / CASKY 138kV line,L:7065:7068:138,123.6,299.0,64.6,,table,Rebuild line with higher-capacity conductor,3285000.0,1595000.0
Q22-2019,2024-01-20,CASKY / HAMILTON A 138kV,L:6627:7068:138,0.9951039250853362,False,COMANCHE / CASKY 138kV line,L:7065:7068:138,122.8,301.0,64.6,,table,,,
Q22-2019,2024-01-20,COLY / DIXON TAP 138kV,L:6032:6033:138,1.0,True,CASKY / COMANCHE 138kV L,L:7065:7068:138,111.0,323.0,64.6,,table,Rebuild line with higher-capacity conductor,3266000.0,1586000.0
Q22-2019,2024-01-20,EAS KNOXVILLE / KITIMAT 138kV line,L:7060:8543:138,1.0,True,COMANCHE / WEST PHOENIX 138kV L,L:7065:7085:138,105.8,267.0,15.3,,table,Reconductor line,466000.0,466000.0
Q22-2019,2024-01-20,CALEDONIA ALTE / COLY 138kV,L:6026:6032:138,1.0,True,COMANCHE / CASKY 138kV Line,L:7065:7068:138,103.5,345.0,47.8,,table,Reconductor line,3319000.0,1634000.0
Q22-2019,2024-01-20,JESSUP TAP 1 / SAN DEMETRIO 9002 138kV line,L:8625:8628:138,1.0,True,CALEDONIA ALTE / COLY 138kV,L:6026:6032:138,103.4,205.0,5.7,,table,Reconductor line,2175000.0,152000.0
Q22-2087,2024-01-31,Hagan-Alleghany 230kV,L:20133:20299:230,1.0,True,New Departure-Hagan 230kV L,L:19852:20299:230,100.4,1219.0,5.2,,table,Reconductor line,15024000.0,292000.0
Q22-2101,2024-01-23,WELPORT 161/138kV XFMR,X:8126:161:138,0.9939593856243996,True,DERBY to INVER HILLS 345.0 kV,L:7117:7141:345,228.6,106.0,7.1,,table,Replace transformer with higher-rated unit,4256000.0,4256000.0
Q22-2101,2024-01-23,PALM to MOUTON 138.0 kV L,L:6126:6127:138,1.0,True,ACEC ROSLIN to DERBY SUBSTATION 345.0 kV,L:6125:7141:345,162.3,386.0,35.7,,table,Rebuild line with higher-capacity conductor,3435000.0,2774000.0
Q22-2101,2024-01-23,MOUTON to ROLLING 138.0 kV,L:6127:7000:138,1.0,True,AEC ROSLIN to DERBY 345.0 kV,L:6125:7141:345,160.3,397.0,35.7,,table,Rebuild line with higher-capacity conductor,19084000.0,15411000.0
Q22-2101,2024-01-23,ACEC ROSLIN 345-138 kV Autotransformer,X:6125:345:138,1.0,True,DERBY to ACEC ROSLIN 345.0 kV,L:6125:7141:345,159.6,370.0,61.2,,table,Replace transformer with higher-rated unit,21818000.0,21665000.0
Q22-2101,2024-01-23,ACEC ROSLIN to PALM 138.0 kV Line,L:6125:6126:138,1.0,True,ACEC ROSLIN to DERBY 345.0 kV,L:6125:7141:345,158.2,288.0,51.1,,table,Rebuild line with higher-capacity conductor,3309000.0,2731000.0
Q22-2101,2024-01-23,ROLLING to HAMILTON 138.0 kV,L:6999:7000:138,1.0,True,DERBY to ACEC ROSLIN 345.0 kV,L:6125:7141:345,154.2,266.0,21.3,,table,Rebuild line with higher-capacity conductor,8038000.0,6101000.0
Q22-2101,2024-01-23,DERBY 345/138 kV Auto,X:7141:345:138,0.998069350935566,True,DERBY SUBSTATION to INVER HILLS 345.0 kV L,L:7117:7141:345,139.6,438.0,23.4,,table,Replace transformer with higher-rated unit,15983000.0,14068000.0
Q22-2101,2024-01-23,MARTEL to DERBY 138.0 kV,L:6114:7141:138,1.0,True,INVER HILLS to DERBY SUBSTATION 345.0 kV Line,L:7117:7141:345,139.6,438.0,23.4,,table,Rebuild line with higher-capacity conductor,4921000.0,4332000.0
Q22-2101,2024-01-23,MARTEL to CENTRAL 138.0 kV,L:6112:6114:138,1.0,True,INVER HILLS to DERBY 345.0 kV L,L:7117:7141:345,131.3,378.0,18.8,,table,Rebuild line with higher-capacity conductor,5253000.0,4402000.0
Q22-2101,2024-01-23,BRINDLEY to SHEYENNE SUBSTATION 138.0 kV Line,L:6111:6124:138,1.0,True,ACEC ROSLIN to DERBY 345.0 kV,L:6125:7141:345,124.7,247.0,12.0,,table,Rebuild line with higher-capacity conductor,8305000.0,6259000.0
Q22-2101,2024-01-23,CENTRAL to VAN HORNE 138.0 kV,L:6112:6690:138,1.0,True,INVER HILLS to DERBY 345.0 kV,L:7117:7141:345,123.4,357.0,13.8,,table,Rebuild line with higher-capacity conductor,13106000.0,11003000.0
Q22-2101,2024-01-23,SOUTH WINDSOR to BRINDLEY 138.0 kV,L:4818:6111:138,1.0,True,ACEC ROSLIN to DERBY 345.0 kV,L:6125:7141:345,122.9,260.0,12.0,,table,Rebuild line with higher-capacity conductor,51560000.0,38858000.0
Q22-2101,2024-01-23,SHEYENNE 345-161 kV Auto,X:6124:345:161,0.9986150095402495,True,ACEC ROSLIN to DERBY 345.0 kV Line,L:6125:7141:345,121.2,270.0,38.8,,table,Replace transformer with higher-rated unit,12013000.0,11881000.0
Q22-2101,2024-01-23,ROLLING to ROSEMARK 138.0 kV,L:6693:7000:138,1.0,True,ACEC ROSLIN to DERBY 345.0 kV,L:6125:7141:345,119.2,198.0,14.3,,table,Rebuild line with higher-capacity conductor,21850000.0,17219000.0
Q22-2101,2024-01-23,ACEC ROSLIN to DERBY 345.0 kV,L:6125:7141:345,1.0,True,DERBY to S BLOOMINGTON 500.0 kV line,L:7141:7166:500,108.0,1123.0,69.1,,table,Reconductor line,18843000.0,16328000.0
Q22-2101,2024-01-23,INVER HILLS to DERBY 345.0 kV line,L:7117:7141:345,1.0,True,BAYSHORE to WESTWOOD GENERATION LLC 500.0 kV,L:6421:7168:500,107.6,1683.0,48.4,,table,Reconductor line,16543000.0,9556000.0
Q22-2101,2024-01-23,N SARALAND to EL DORADO REFINERY 138.0 kV L,L:6306:6691:138,1.0,True,KALAMAZOO-SAN JUAN 500/345 kV Transformer,X:7105:500:345,103.4,223.0,6.9,,table,Reconductor line,6659000.0,4296000.0
Q22-2101,2024-01-23,YORK CREEK to EL DORADO REFINERY 138.0 kV,L:6304:6306:138,1.0,True,KALAMAZOO-SAN JUAN 500/345 kV Transformer,X:7105:500:345,102.1,237.0,6.9,,table,Reconductor line,846000.0,546000.0
Q22-2101,2024-01-23,ROSEMARK 345/138 kV Transformer,X:6693:345:138,0.996633711295084,True,INVER HILLS to DERBY 345.0 kV,L:7117:7141:345,102.0,383.0,7.7,,table,Replace transformer with higher-rated unit,11048000.0,7280000.0
Q22-2101,2024-01-23,SHEYENNE 161-138 kV Transformer,X:6124:161:138,0.9986150095402495,True,ACEC ROSLIN SUBSTATION to DERBY 345.0 kV,L:6125:7141:345,101.4,175.0,15.5,,table,Replace transformer with higher-rated unit,4245000.0,3630000.0
Q22-2101,2024-01-23,TECUMSEH SUBSTATION to GARNET 500.0 kV line,L:19617:19893:500,1.0,True,TECUSEH to TROY ENERGY LLC 500.0 kV Line,L:19893:20280:500,100.9,4758.0,6.3,,table,Reconductor line,32412000.0,5039000.0
Q22-2107,2024-01-31,NAVAJO DAM - AULT 138 kV,L:9136:9160:138,1.0,True,VIKING - LA VIRGENCITA 9404 138 kV,L:9152:9501:138,242.9,155.0,100.0,,table,Rebuild line with higher-capacity conductor,24072000.0,17853000.0
Q22-2107,2024-01-31,AULT - LA VIRGENCITA 9404 138 kV line,L:9136:9501:138,1.0,True,VIKING - LA VIRGENCITA 9404 138 kV,L:9152:9501:138,211.4,187.0,100.0,,table,Rebuild line with higher-capacity conductor,13498000.0,10010000.0
Q22-2107,2024-01-31,LA VIRGENCITA 9404 SUBSTATION - VIKING 138 kV,L:9152:9501:138,1.0,True,AULT - LA VIRGENCITA 9404 SUBSTATION 138 kV,L:9136:9501:138,202.1,195.0,100.0,,table,Rebuild line with higher-capacity conductor,24826000.0,18411000.0
Q22-2107,2024-01-31,MONEL - NAVAJO DAM 138 kV line,L:9154:9160:138,1.0,True,LA VIRGENCITA 9404 - VIKING 138 kV,L:9152:9501:138,196.6,185.0,100.0,,table,Rebuild line with higher-capacity conductor,26036000.0,19309000.0
Q22-2107,2024-01-31,ANDERSEN - HAZELWOOD STATION 138 kV L,L:9158:9186:138,1.0,True,TIMBERWOLF - RICHARDSON COLLINS BOULEVARD 138 kV,L:9149:9157:138,136.0,196.0,5.6,,table,Rebuild line with higher-capacity conductor,39459000.0,29265000.0
Q22-2118,2024-01-18,N Gatlinburg to Alvi Auto 138 KV,L:8610:8613:138,1.0,True,Tap to Vineyard Tap 345 KV,L:8612:8849:345,110.8,501.0,6.6,,table,Rebuild line with higher-capacity conductor,3721000.0,522000.0
Q22-2118,2024-01-18,Rock Spring to Monocacy 138 KV,L:8738:8764:138,1.0,True,Vineyard Tap Substation to Huntingdon 345 KV,L:8612:8742:345,104.6,378.0,5.9,,table,Reconductor line,632000.0,156000.0
Q22-2118,2024-01-18,Rock Spring Substation to Wlkersville 138 KV,L:8738:8739:138,1.0,True,Vineyard Tap to Huntingdon Substation 345 KV line,L:8612:8742:345,104.0,410.0,5.9,,table,Reconductor line,764000.0,189000.0
Q22-2118,2024-01-18,Buttercup to Canal St 138 KV,L:9349:9819:138,0.9973772632685239,False,Kearneyville to Huntingdon 345 KV,L:8742:17910:345,100.9,503.0,6.3,,table,Reconductor line,5383000.0,668000.0
Q22-2160,2024-01-31,FELIDA / MOIZE CREEK 230.0 kV,L:22979:23005:230,1.0,True,ELGIN ENERGY CENTER LLC / MOIZE CRK 500.0 kV Line,L:23005:23446:500,128.6,430.0,20.7,119.9,fields,Rebuild line with higher-capacity conductor,18554000.0,1507000.0
Q22-2160,2024-01-31,QUANTUM LAKE POWER LP / MESQUITE TOWN EAST 100.0 kV line,L:23317:23526:100,1.0,True,FELIDA / QUANTUM LAKE POWER LP 230.0 kV,L:22979:23317:230,105.3,156.0,10.4,93.3,fields,Reconductor line,1733000.0,265000.0
Q22-2160,2024-01-31,S HALL / FRANCISCO 230.0 kV,L:23094:23302:230,1.0,True,ELGIN ENERGY CENTER LLC / ROCKY RD POWER LLC 500.0 kV,L:23446:23495:500,100.9,578.0,9.3,98.0,fields,Reconductor line,5795000.0,280000.0
Q22-2194,2024-01-31,Eagle Point Power Plant 345/138kV Autotransformer,X:9467:345:138,0.9855926349886037,True,Hood - Eagle Pt Power Plant 345 KV,L:9185:9467:345,102.0,1434.0,9.5,,table,Replace transformer with higher-rated unit,22759000.0,504000.0
Q22-2228,2024-01-21,W Hill Substation - Montpelier Electric Generating Station 100kV,L:22225:22708:100,1.0,True,Wabash - Montpelier Electric Generating Sta 500kV,L:22708:22742:500,130.2,146.0,5.1,,table,Rebuild line with higher-capacity conductor,3365000.0,366000.0
Q22-2228,2024-01-21,Tennoll - Montpelier Electric Generating Sta 100kV Line,L:21842:22708:100,1.0,True,W Hill Substation - Montpelier Electric Generating Sta 100kV line,L:22225:22708:100,123.5,130.0,7.1,,table,Rebuild line with higher-capacity conductor,10852000.0,1026000.0
Q22-2228,2024-01-21,Piqua Power Plant - Staunton 230kV,L:19389:19552:230,1.0,True,Larson Steet 500-230 kV Auto,X:19576:500:230,102.3,517.0,5.1,,table,Reconductor line,5944000.0,81000.0
Q22-2228,2024-01-21,Canal Road - Chartley Pond 230kV,L:19643:20303:230,1.0,True,Tecumseh - Beaver 500kV,L:19893:20264:500,100.7,1571.0,7.3,,table,Reconductor line,6341000.0,51000.0
Q22-2228,2024-01-21,Mount Holly - San Marcos 500kV,L:22749:22765:500,1.0,True,Spanish Creek - Montpelier Electric Generating Sta 500kV,L:20269:22708:500,100.5,3457.0,36.5,,table,Reconductor line,54911000.0,1056000.0
Q23-2273,2024-01-19,South Agawam / Kaiser 138 KV L,L:7868:8194:138,1.0,True,W.E. Williams / Gwinn 138 KV,L:7215:7867:138,114.1,316.0,6.8,,prose_overloaded,Rebuild line with higher-capacity conductor,1687000.0,327000.0
Q23-2273,2024-01-19,Delray / Adobe 138 KV,L:7872:8183:138,1.0,True,Kingsley / Firstenergy Fort Martin Power Sta 345 KV Line,L:7979:18688:345,104.6,218.0,58.6,,prose_overloaded,Reconductor line,1145000.0,848000.0
Q23-2273,2024-01-19,Mcclellan-Bell / Goodyear Lake Plant 345 KV,L:7253:7389:345,1.0,True,Cimmaron-E Natamos / Allegheny Energy Units 3 4 & 5 345 KV,L:7290:8265:345,103.2,2380.0,7.5,,prose_overloaded,Reconductor line,13292000.0,83000.0
Q23-2273,2024-01-19,Gwinn / Mcclellan-Bell 138 KV Line,L:7215:7253:138,1.0,True,Southeast Gate / Montgomery County Resource Recovery 138 KV,L:7252:8191:138,124.1,473.0,8.7,,prose_loss,Rebuild line with higher-capacity conductor,1133000.0,245000.0
Q23-2273,2024-01-19,Zeno / Drusilla 138 KV,L:7214:7889:138,1.0,True,Mcclellan-Bell / Goodyear Lake Plant Substation 345 KV,L:7253:7389:345,109.4,344.0,8.9,,prose_loss,Reconductor line,2175000.0,393000.0
Q23-2273,2024-01-19,Lake City Substation / Adobe 138 KV L,L:7872:8184:138,1.0,True,Mcclellan-Bell / Goodyear Lake Plant 345 KV,L:7253:7389:345,125.4,330.0,8.9,,prose_colon,Rebuild line with higher-capacity conductor,2133000.0,524000.0
Q23-2273,2024-01-19,Drusilla / Lake City 138 KV line,L:7889:8184:138,1.0,True,Mcclellan-Bell / Goodyear Lake Plant 345 KV,L:7253:7389:345,124.7,338.0,8.9,,prose_colon,Rebuild line with higher-capacity conductor,1957000.0,481000.0
Q23-2273,2024-01-19,S Agawam / Montgomery County Resource Recovery 138 KV,L:7868:8191:138,1.0,True,W.E. Williams / Gwinn 138 KV L,L:7215:7867:138,113.4,327.0,6.8,,prose_colon,Rebuild line with higher-capacity conductor,2180000.0,423000.0
Q23-2273,2024-01-19,Thayer / Youngwood 500 KV,L:7233:8220:500,1.0,True,Allegheny Energy Units 3 4 & 5 / Shoals 500 KV line,L:8265:8284:500,103.6,2336.0,21.5,,prose_colon,Reconductor line,22041000.0,350000.0
Q23-2273,2024-01-19,Syl Laskin / W Branch 345 KV,L:7193:7195:345,1.0,True,Southeast Gate / Bellingham Cogeneration Facility 345 KV,L:7252:8204:345,100.9,1474.0,7.1,,prose_colon,Reconductor line,5387000.0,141000.0
Q22-1980,2024-02-17,Shullsburg – Four Rivers 138 kV,L:9735:10259:138,1.0,True,Birchwood Substation – Challenge 345 kV,L:9944:10290:345,105.8,363.0,5.5,,table,Reconductor line,4283000.0,179000.0
Q22-1980,2024-02-17,Four Rivers – South Glens Fall Hydroelectric 138 kV,L:9965:10259:138,1.0,True,Challenge – Birchwood 345 kV L,L:9944:10290:345,105.5,352.0,5.5,,table,Reconductor line,2101000.0,88000.0
Q22-1990,2024-03-03,Genoa – Hills 100 kV,L:20204:20205:100,1.0,True,Imperial – Chamberlin 230 kV line,L:19780:20091:230,146.8,230.0,5.0,144.5,fields,Rebuild line with higher-capacity conductor,5810000.0,1810000.0
Q22-1990,2024-03-03,W 41St Street Substation – Dimple Dell 100 kV Line,L:19756:19788:100,1.0,True,Aneth Substation – Beatrice 100 kV L,L:19797:20279:100,141.8,112.0,7.8,134.5,fields,Rebuild line with higher-capacity conductor,3691000.0,3691000.0
Q22-1990,2024-03-03,Lake Of The Woods Dp – Aneth 100 kV,L:19795:20279:100,1.0,True,Aneth Substation – Beatrice 100 kV,L:19797:20279:100,133.7,108.0,10.4,123.5,fields,Rebuild line with higher-capacity conductor,961000.0,961000.0
Q22-1990,2024-03-03,Milford Substation 500/345kV TX,X:8093:500:345,0.9937886616479539,True,Trezevant – Milford 500 kV,L:7775:8093:500,130.7,704.0,5.7,129.9,fields,Replace transformer with higher-rated unit,38584000.0,2445000.0
Q22-1990,2024-03-03,Moab – Roundpond 100 kV line,L:19766:19770:100,1.0,True,Beatrice Substation – Aneth Substation 100 kV,L:19797:20279:100,125.5,166.0,11.4,118.3,fields,Rebuild line with higher-capacity conductor,2715000.0,2715000.0
Q22-1990,2024-03-03,Macedonia – Hernandez 100 kV L,L:19724:19800:100,1.0,True,Genoa – Calden 100 kV Line,L:19778:20204:100,119.5,146.0,7.3,114.3,fields,Rebuild line with higher-capacity conductor,1839000.0,1839000.0
Q22-1990,2024-03-03,Eagle Eye Substation – Brigatano 100 kV Ckt 2,L:19733:19753:100,1.0,True,Brigatano – Eagle Eye 100 kV Circuit 1,L:19733:19753:100,118.9,208.0,6.6,115.6,fields,Reconductor line,246000.0,246000.0
Q22-1990,2024-03-03,Macedonia – Gerald Andrus Sa 100 kV Line,L:19724:19772:100,1.0,True,Calden – Genoa 100 kV,L:19778:20204:100,118.3,128.0,7.3,112.4,fields,Rebuild line with higher-capacity conductor,2211000.0,2211000.0
Q22-1990,2024-03-03,Lents Substation – Eale Eye 100 kV,L:19733:19773:100,1.0,True,Eagle Eye – Lents Substation 100 kV Cir. 1,L:19733:19773:100,117.8,183.0,6.5,114.0,fields,Rebuild line with higher-capacity conductor,957000.0,957000.0
Q22-1990,2024-03-03,Juniper – Calden 100 kV,L:19727:19778:100,1.0,True,Macedonia – Hernandez Substation 100 kV,L:19724:19800:100,115.2,125.0,7.8,108.7,fields,Rebuild line with higher-capacity conductor,2107000.0,2107000.0
Q22-1990,2024-03-03,Eagle Eye – Lents 100 kV #1,L:19733:19773:100,1.0,True,Eagle Eye Substation – Lents 100 kV Circuit 2,L:19733:19773:100,112.0,192.0,6.5,108.4,fields,Rebuild line with higher-capacity conductor,957000.0,957000.0
Q22-1990,2024-03-03,Juniper – Hunter Crk 100 kV,L:19721:19727:100,1.0,True,Northward 500 kV/230 kV Transformer,X:20296:500:230,111.3,128.0,9.7,103.3,fields,Rebuild line with higher-capacity conductor,3896000.0,3896000.0
Q22-1990,2024-03-03,Genoa – Calen 100 kV,L:19778:20204:100,1.0,True,Macedonia – Hernndez 100 kV Line,L:19724:19800:100,110.0,166.0,7.8,105.1,fields,Rebuild line with higher-capacity conductor,2872000.0,2872000.0
Q22-1990,2024-03-03,Imperial – Roundpond 100 kV,L:19766:19780:100,1.0,True,Roundpond – Imperial 100 kV Line 2,L:19766:19780:100,108.4,149.0,7.2,103.3,fields,Reconductor line,2574000.0,2574000.0
Q22-1990,2024-03-03,Roundpond – Imperial 100 kV Circuit 2,L:19766:19780:100,1.0,True,Roundpond – Imperial 100 kV Ckt 1,L:19766:19780:100,108.4,149.0,7.2,103.3,fields,Reconductor line,2574000.0,2574000.0
Q22-1990,2024-03-03,Beatrice – Aneth 100 kV Line,L:19797:20279:100,1.0,True,Imperial – Siler City 500 kV,L:19780:20266:500,107.9,402.0,11.6,104.8,fields,Reconductor line,2516000.0,2516000.0
Q22-1990,2024-03-03,Gerald Andrus Station – Juniper 100 kV,L:19727:19772:100,1.0,True,Calden Substation – Genoa 100 kV,L:19778:20204:100,107.5,119.0,7.3,101.1,fields,Reconductor line,829000.0,829000.0
Q22-1990,2024-03-03,Quaker Oats – Calera T.S 230 kV,L:19822:19941:230,1.0,True,Siler City – Bever 500 kV,L:20264:20266:500,104.8,2434.0,9.4,104.4,fields,Reconductor line,8997000.0,474000.0
Q22-1990,2024-03-03,Parma – Lake Of The Woods Dp 100 kV,L:19757:19795:100,1.0,True,Aneth – Beatrice 100 kV Line,L:19797:20279:100,104.6,116.0,7.8,97.6,fields,Reconductor line,498000.0,498000.0
Q22-1990,2024-03-03,Eagle Eye – Brigatano 100 kV Line,L:19733:19753:100,1.0,True,Eagle Eye – Brigatano 100 kV Cir. 2,L:19733:19753:100,103.6,239.0,6.6,100.7,fields,Reconductor line,246000.0,246000.0
Q22-1990,2024-03-03,Cleveland Thermal – Aneth 100 kV,L:19771:20279:100,1.0,True,Canyon Substation – Aneth 100 kV,L:19744:20279:100,102.5,270.0,15.3,96.6,fields,Reconductor line,434000.0,305000.0
Q22-1990,2024-03-03,Canyon – Aneth Substation 100 kV L,L:19744:20279:100,1.0,True,Cleveland Thermal – Aneth 100 kV Line,L:19771:20279:100,102.1,235.0,12.8,96.4,fields,Reconductor line,705000.0,705000.0
Q22-2050,2024-02-26,Scot to Rocky Rd Power Llc 230 kV Line,L:23015:23495:230,1.0,True,Richardson Woodhaven to Los Ositos 500 kV L,L:23263:23527:500,103.9,670.0,9.5,102.1,fields,Reconductor line,6902000.0,224000.0
Q22-2061,2024-02-28,Skito - Lower Ollala 345 kV,L:7824:7847:345,1.0,True,Handsome Lake - Trezevant 500 kV,L:7775:8246:500,100.8,961.0,5.4,99.8,fields,Reconductor line,18618000.0,1664000.0
Q22-2062,2024-02-17,OAKLEY SUBSTATION - CENTURY 138 kV,L:6819:6822:138,1.0,True,YERMO - MONTOUR STATION 500 kV,L:7109:7114:500,106.3,327.0,12.4,,table,Reconductor line,918000.0,918000.0
Q22-2062,2024-02-17,OAKLEY - MARSH RUN CT 138 kV,L:6819:6828:138,1.0,True,YERMO - MONTOUR STATION 500 kV L,L:7109:7114:500,106.0,337.0,12.4,,table,Reconductor line,2895000.0,2895000.0
Q22-2062,2024-02-17,MARSH RUN CT - ANHEUSER-BUSCH 138 kV,L:6828:6831:138,1.0,True,MONTOUR STA - YERMO 500 kV line,L:7109:7114:500,105.2,363.0,12.4,,table,Reconductor line,3685000.0,3685000.0
Q22-2062,2024-02-17,FLLMORE - ANHEUSER-BUSCH 138 kV,L:6827:6831:138,1.0,True,YERMO - MONTOUR STATION 500 kV,L:7109:7114:500,104.9,376.0,12.4,,table,Reconductor line,1035000.0,1035000.0
Q22-2062,2024-02-17,FILLMORE - NEWDALE 138 kV,L:6827:6829:138,1.0,True,YERMO - MONTOUR STA 500 kV,L:7109:7114:500,104.6,388.0,12.4,,table,Reconductor line,1589000.0,1589000.0
Q22-2062,2024-02-17,NEWDALE - DILLEY SWITCHING SUBSTATION 138 kV Line,L:6829:6830:138,1.0,True,MONTOUR STA - YERMO 500 kV,L:7109:7114:500,104.3,400.0,12.4,,table,Reconductor line,1157000.0,1157000.0
Q22-2062,2024-02-17,SUNBURY - DILLEY SWITCHING 138 kV,L:6830:7145:138,1.0,True,MONTOUR STA - YERMO 500 kV,L:7109:7114:500,103.8,427.0,12.4,,table,Reconductor line,2252000.0,2252000.0
Q22-2070,2024-02-19,Talenenergy Martins Creek Llc West Shore / Grant 138kV,L:6345:7165:138,1.0,True,N Swetwater / Paxton Creek Cogeneration 138kV,L:6343:6402:138,147.8,238.0,27.3,,table,Rebuild line with higher-capacity conductor,3092000.0,3092000.0
Q22-2070,2024-02-19,Grant / Woodmont 138kV,L:6345:6405:138,1.0,True,Paxton Crk Cogeneration / North Sweetwater 138kV Line,L:6343:6402:138,146.2,216.0,27.3,,table,Rebuild line with higher-capacity conductor,5003000.0,5003000.0
Q22-2070,2024-02-19,Atchelitz / Pt Of Rocks 138kV,L:6358:6362:138,1.0,True,Agua Fria / Beattty 138kV,L:6395:6397:138,138.8,199.0,14.4,,table,Rebuild line with higher-capacity conductor,1414000.0,1414000.0
Q22-2070,2024-02-19,Priceville 345 kV/138 kV TX,X:6388:345:138,0.9992957562055337,True,Priceville / Talenenergy Martins Crk Llc Harrisburg 345kV,L:6388:7122:345,137.8,461.0,10.3,,table,Replace transformer with higher-rated unit,18400000.0,18400000.0
Q22-2070,2024-02-19,Archer Daniels Midland Cedar Rapids / Atchelitz 138kV,L:6354:6358:138,1.0,True,Agua Fria / Beattty Substation 138kV,L:6395:6397:138,137.6,221.0,14.4,,table,Rebuild line with higher-capacity conductor,3229000.0,3229000.0
Q22-2070,2024-02-19,Harrisburg Facility / Woodmont 138kV line,L:6396:6405:138,1.0,True,Paxton Crk Cogeneration / N Sweetwater 138kV,L:6343:6402:138,137.0,202.0,27.3,,table,Rebuild line with higher-capacity conductor,1587000.0,1587000.0
Q22-2070,2024-02-19,Cebolla / Lone Butte 138kV L,L:6361:6363:138,1.0,True,Priceville / Talenenergy Martins Crk Llc Harrisburg 345kV line,L:6388:7122:345,122.3,318.0,6.8,,table,Rebuild line with higher-capacity conductor,1002000.0,1002000.0
Q22-2070,2024-02-19,North Sweetwater / Pt Of Rocks 138kV,L:6343:6362:138,1.0,True,Beattty / Agua Fria Substation 138kV,L:6395:6397:138,112.5,217.0,14.4,,table,Rebuild line with higher-capacity conductor,3135000.0,3135000.0
Q22-2070,2024-02-19,Agua Fria / Parachute 138kV,L:6395:6404:138,1.0,True,Gloria / Bayshore 138kV,L:6386:6421:138,108.1,261.0,8.5,,table,Reconductor line,655000.0,655000.0
Q22-2070,2024-02-19,Talenenergy Martins Crk Llc Harrisburg / Harrisburg Facility Substation 138kV,L:6396:7122:138,1.0,True,Grantsburg Diesel / Talenenergy Martins Crk Llc Harrisburg 138kV,L:6393:7122:138,106.4,237.0,24.6,,table,Reconductor line,1203000.0,1203000.0
Q22-2070,2024-02-19,Dte Pontiac North Llc / Carmi 138kV,L:6399:6400:138,1.0,True,Talenenergy Martins Creek Llc Harrisburg 500/345kV XFMR,X:7122:500:345,104.7,583.0,8.9,,table,Reconductor line,2458000.0,1379000.0
Q22-2070,2024-02-19,Guanica Pueblo 5601 / Gloria 138kV Line,L:6380:6386:138,1.0,True,Agua Fria / Beattty 138kV,L:6395:6397:138,104.2,281.0,7.1,,table,Reconductor line,2717000.0,2717000.0
Q22-2070,2024-02-19,Lemolo Powerplant Number 2 / Crivitz 138kV,L:6377:6401:138,1.0,True,Gloria / Bayshore 138kV,L:6386:6421:138,103.2,308.0,8.5,,table,Reconductor line,1496000.0,1496000.0
Q22-2070,2024-02-19,Talenenergy Martins Crk Llc Harrisburg 345/138kV Transformer,X:7122:345:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500/345kV Auto,X:7122:500:345,102.2,735.0,28.5,,table,Replace transformer with higher-rated unit,18218000.0,12957000.0
Q22-2070,2024-02-19,Lemolo Powerplant Number 2 / Parachute 138kV line,L:6401:6404:138,1.0,True,Gloria / Bayshore 138kV,L:6386:6421:138,101.9,299.0,8.5,,table,Reconductor line,2087000.0,2087000.0
Q22-2070,2024-02-19,Bayshore 345 kV/138 kV Transformer Bank,X:6421:345:138,0.9977344820965811,True,Priceville / Peoria 345kV line,L:6388:8103:345,100.3,772.0,14.4,,table,Replace transformer with higher-rated unit,16179000.0,7183000.0
Q22-2073,2024-02-26,FLIDA / MOIZE CRK 230.0 kV,L:22979:23005:230,1.0,True,MIZE CRK / ELGIN ENERGY CTR LLC 500.0 kV,L:23005:23446:500,113.3,430.0,5.8,112.1,fields,Rebuild line with higher-capacity conductor,21261000.0,255000.0
Q22-2073,2024-02-26,SEYMOUR JOHNSON / ROCKY ROAD POWER LLC 230.0 kV Circuit 1,L:22827:23495:230,1.0,True,ROCKY ROAD POWR LLC / SEYMOUR JOHNSON SUBSTATION 230.0 kV Line 3,L:22827:23495:230,111.1,890.0,6.8,110.4,fields,Rebuild line with higher-capacity conductor,19453000.0,212000.0
Q22-2073,2024-02-26,SEYMOUR JOHSON / ROCKY RD POWER LLC 230.0 kV Line 2,L:22827:23495:230,1.0,True,SEYMOUR JOHNSON / ROCKY ROAD POWER LLC 230.0 kV Cir. 3,L:22827:23495:230,111.1,890.0,6.8,110.4,fields,Rebuild line with higher-capacity conductor,19453000.0,212000.0
Q22-2073,2024-02-26,SEYMOUR JOHNSON / ROCKY RD POWER LLC 230.0 kV Cir. 3,L:22827:23495:230,1.0,True,SEYMOUR JOHNSON / ROCKY RD POWER LLC 230.0 kV Ckt 1,L:22827:23495:230,111.1,890.0,6.8,110.4,fields,Rebuild line with higher-capacity conductor,19453000.0,212000.0
Q22-2073,2024-02-26,GRAY SUMMIT / MORENO TAP 230.0 kV,L:22849:22993:230,1.0,True,BURWELL / GRAY SUMMIT 230.0 kV,L:22887:22993:230,100.4,600.0,5.5,99.6,fields,Reconductor line,9024000.0,221000.0
Q22-2139,2024-02-29,Pacheco Wind Power / Emporia 138 kV,L:9726:10273:138,1.0,True,Miller Redwood / Baraga Vlg 345 kV,L:9725:9793:345,106.1,241.0,6.1,98.9,fields,Reconductor line,850000.0,212000.0
Q22-2139,2024-02-29,Emporia / Racine 138 kV,L:9726:9836:138,1.0,True,Miller Redwood / Baraga Vlg 345 kV,L:9725:9793:345,105.6,224.0,6.1,97.8,fields,Reconductor line,4590000.0,1142000.0
Q22-2139,2024-02-29,Gilboa / Racine 138 kV,L:9835:9836:138,1.0,True,Miller Redwood / Baraga Vlg 345 kV,L:9725:9793:345,103.7,217.0,6.1,95.7,fields,Reconductor line,2356000.0,586000.0
Q22-2139,2024-02-29,Pacheco Wind Power / Nexen Tap 138 kV Line,L:9724:10273:138,1.0,True,Baraga Vlg / Miller Redwood 345 kV,L:9725:9793:345,100.3,254.0,6.1,93.5,fields,Reconductor line,1508000.0,375000.0
Q22-2193,2024-02-29,QUINN SUBSTATION / CIMMARON-E NATAMOS SUBSTATION 138 KV,L:7202:7290:138,1.0,True,CIMMARON-E NATAMOS / MARTIN LAKES 345 KV Line,L:7221:7290:345,142.6,274.0,84.2,,table,Rebuild line with higher-capacity conductor,1563000.0,1512000.0
Q22-2193,2024-02-29,SHOALS 345/138kV Transformer,X:8284:345:138,0.9985137293375103,True,SHOALS / ALLEGHENY ENERGY UNITS 3 4 & 5 500 KV line,L:8265:8284:500,109.4,491.0,7.3,,table,Replace transformer with higher-rated unit,14985000.0,8584000.0
Q22-2210,2024-02-20,Toone - S San Antonio 138kV,L:8170:8287:138,1.0,True,Glade - Hidalgo Smelter Substation 345kV,L:7802:8258:345,119.3,252.0,63.9,,table,Rebuild line with higher-capacity conductor,1013000.0,845000.0
Q22-2210,2024-02-20,Wine Country 161/138 kV Transformer Bank,X:7755:161:138,0.9974067055303341,True,Wine Country - Glade 345kV line,L:7755:8258:345,118.1,101.0,6.9,,table,Replace transformer with higher-rated unit,5599000.0,5599000.0
Q22-2210,2024-02-20,Wine Country - D'Hanis 138kV line,L:7755:7756:138,1.0,True,Wine Country - Glade 345kV Line,L:7755:8258:345,114.3,183.0,12.2,,table,Rebuild line with higher-capacity conductor,4302000.0,1821000.0
Q22-2210,2024-02-20,Boulevard Substation 500/345kV Auto,X:7819:500:345,0.9948803577223231,True,Lower Ollala 500/345 kV TX,X:7847:500:345,100.6,693.0,14.7,,table,Replace transformer with higher-rated unit,19031000.0,2297000.0
Q22-2213,2024-03-05,Indiana Harbor E 5 Ac Sta / Deer Crk 100kV,L:21839:22100:100,1.0,True,Ga Square / San Felipe 100kV,L:22393:22398:100,124.0,211.0,58.2,,table,Rebuild line with higher-capacity conductor,1485000.0,586000.0
Q22-2213,2024-03-05,Indiana Harbor E 5 Ac Sta / Freedom Power Project 100kV,L:21839:21841:100,1.0,True,Ga Square / San Felipe Substation 100kV,L:22393:22398:100,121.4,230.0,58.2,,table,Rebuild line with higher-capacity conductor,2753000.0,1086000.0
Q22-2232,2024-02-17,PLAQUEMINE COGENERATION PLANT – RACELAND 138 kV Line,L:6047:6184:138,1.0,True,FOLSOM PRISON – ONTELAUNEE ENERGY CTR 345 kV Line,L:6052:7134:345,110.6,606.0,5.1,,table,Rebuild line with higher-capacity conductor,11895000.0,1094000.0
Q22-2237,2024-03-01,Butler-Irasburg 138 KV L,L:7553:7584:138,1.0,True,Lions Rd-Piney Creek Project 500 KV Line,L:7555:8253:500,158.4,203.0,64.0,97.8,fields,Rebuild line with higher-capacity conductor,7242000.0,7242000.0
Q22-2237,2024-03-01,Irasburg-Cabot 138 KV,L:7554:7584:138,1.0,True,Piney Creek Project-Lions Road Substation 500 KV Line,L:7555:8253:500,156.3,208.0,64.0,97.4,fields,Rebuild line with higher-capacity conductor,3897000.0,3897000.0
Q22-2237,2024-03-01,Gallagher Rd-Cabot 138 KV Line,L:7552:7554:138,1.0,True,Lions Rd-Piney Crk Project 500 KV,L:7555:8253:500,153.7,218.0,64.0,97.5,fields,Rebuild line with higher-capacity conductor,1465000.0,1465000.0
Q22-2237,2024-03-01,Gallagher Rd-Bullick Hollow 138 KV,L:7552:7558:138,0.999467382914916,False,Lions Rd-Piney Crk Project 500 KV,L:7555:8253:500,151.6,228.0,64.0,97.8,fields,Rebuild line with higher-capacity conductor,3819000.0,3819000.0
Q22-2237,2024-03-01,Avon Park North-Butler 138 KV L,L:7378:7553:138,1.0,True,Bullick Hollow-Norfolk St 345 KV,L:7557:7558:345,150.0,172.0,100.0,38.6,fields,Rebuild line with higher-capacity conductor,8482000.0,8482000.0
Q22-2237,2024-03-01,Harrington-Avon Park North 138 KV line,L:7378:7561:138,1.0,True,Norfolk St-Bullick Hollow 345 KV,L:7557:7558:345,147.4,180.0,100.0,40.9,fields,Rebuild line with higher-capacity conductor,1982000.0,1982000.0
Q22-2237,2024-03-01,Harrington-Ralph Green 138 KV,L:7433:7561:138,1.0,True,Norfolk Street-Bullick Hollow Substation 345 KV Line,L:7557:7558:345,126.1,216.0,100.0,37.4,fields,Rebuild line with higher-capacity conductor,18738000.0,18738000.0
Q22-2237,2024-03-01,Ralph Green-Spicewood 138 KV line,L:7433:7445:138,1.0,True,Norfolk St-Bullick Hollow 345 KV line,L:7557:7558:345,115.4,245.0,46.8,78.9,fields,Rebuild line with higher-capacity conductor,16026000.0,14500000.0
Q22-2237,2024-03-01,Sipson-Spicewood 138 KV,L:7414:7445:138,1.0,True,Ralph Green-Allegheny Hydro No 9 138 KV,L:7433:7689:138,114.2,431.0,23.7,103.6,fields,Rebuild line with higher-capacity conductor,3839000.0,2562000.0
Q22-2237,2024-03-01,Allegheny Hydro No 9 Substation-Alleghen Hydro No 8 138 KV,L:7689:8281:138,1.0,True,Kalamazoo-San Juan-Piney Creek Project 500 KV Line,L:7105:8253:500,110.8,429.0,12.5,105.2,fields,Rebuild line with higher-capacity conductor,8172000.0,5260000.0
Q22-2237,2024-03-01,Bullick Hollow 138-1 kV TX,X:7558:138:1,0.9993433432187208,True,Lions Rd-Piney Creek Project Substation 500 KV,L:7555:8253:500,109.4,316.0,64.0,70.6,fields,Replace transformer with higher-rated unit,6279000.0,6279000.0
Q22-2237,2024-03-01,Allegheny Hydro No 9-Ralph Green 138 KV,L:7433:7689:138,1.0,True,Spicewood-Simpson 138 KV,L:7414:7445:138,108.7,460.0,24.1,98.6,fields,Reconductor line,2438000.0,2029000.0
Q22-2237,2024-03-01,Waterloo-Catawba 2 138 KV L,L:7412:7413:138,1.0,True,West Cedar-Dierks 138 KV L,L:7588:7589:138,105.4,342.0,5.0,102.6,fields,Reconductor line,1124000.0,459000.0
Q22-2237,2024-03-01,Avra Vly-Waterloo 138 KV L,L:7413:7556:138,1.0,True,Dierks-W Cedar 138 KV,L:7588:7589:138,105.3,347.0,5.0,102.5,fields,Reconductor line,2113000.0,863000.0
Q22-2237,2024-03-01,Bryan-Dalevile Substation 138 KV,L:7420:7426:138,1.0,True,Kalamazoo-San Juan-Piney Creek Project 500 KV,L:7105:8253:500,103.6,234.0,7.3,97.6,fields,Reconductor line,2110000.0,970000.0
Q22-2257,2024-02-18,BROOKRIDGE / AVON SUBSTATION 138 kV,L:17057:17712:138,1.0,True,HUNTERSVILLE DELIVERY NO 2 / HENPECK 138 kV L,L:16969:17710:138,173.3,177.0,23.6,,table,Rebuild line with higher-capacity conductor,13186000.0,5101000.0
Q22-2257,2024-02-18,HAPPY CANYON / BROOKRIDGE 138 kV,L:17056:17057:138,1.0,True,HUNTERSVILLE DELIVERY NO 2 / HENPECK 138 kV L,L:16969:17710:138,163.2,195.0,23.6,,table,Rebuild line with higher-capacity conductor,5869000.0,2271000.0
Q22-2257,2024-02-18,AVON / MILL C 138 kV L,L:17709:17712:138,1.0,True,HUNTERSVILLE DELIVERY NO 2 / HENPECK 138 kV,L:16969:17710:138,163.0,182.0,23.6,,table,Rebuild line with higher-capacity conductor,6503000.0,2516000.0
Q22-2257,2024-02-18,MILL C SUBSTATION / CWEC SCANINAVIA 138 kV Line,L:17709:17711:138,1.0,True,HENPECK / HUNTERSVILLE DELIVERY NO 2 SUBSTATION 138 kV,L:16969:17710:138,150.5,192.0,23.6,,table,Rebuild line with higher-capacity conductor,7351000.0,2844000.0
Q22-2257,2024-02-18,NAROD / CEDAR MTN 138 kV,L:17314:17678:138,1.0,True,WESTVILLE / GEYSERS TAP 3 138 kV line,L:17315:17633:138,106.3,214.0,7.8,,table,Reconductor line,1248000.0,127000.0
Q22-2257,2024-02-18,FINLEY POINT / DIXIELAND PRISON 138 kV,L:17722:17774:138,1.0,True,HUNTERSVILLE DELIVERY NO 2 / HENPECK 138 kV,L:16969:17710:138,106.0,338.0,76.4,,table,Reconductor line,1580000.0,1061000.0
Q22-2257,2024-02-18,CWEC SCANDINAVIA / FINLEY POINT 138 kV,L:17711:17722:138,1.0,True,HUNTERSVILLE DELIVERY NO 2 / HENPECK 138 kV Line,L:16969:17710:138,105.6,346.0,76.4,,table,Reconductor line,2106000.0,1414000.0
Q22-2257,2024-02-18,NAROD / AMOCO 138 kV L,L:17314:17634:138,1.0,True,GEYSERS TAP 3 / WESTVILLE SUBSTATION 138 kV,L:17315:17633:138,105.2,210.0,7.8,,table,Reconductor line,5749000.0,583000.0
Q22-2257,2024-02-18,NORSEAL / GERALD EAGLE ELECTRIC 138 kV,L:17052:17227:138,1.0,True,WEC / KEAN MTN AND GRASSY CREEK 345 kV,L:9633:18368:345,100.2,316.0,9.0,,table,Reconductor line,7478000.0,850000.0
Q22-2261,2024-03-05,BURTT RD-WYLIE 138kV line,L:9617:9619:138,1.0,True,MACON ENERGY CTR-HARTFORD 138kV Line,L:9589:9590:138,144.0,213.0,65.5,,table,Rebuild line with higher-capacity conductor,4132000.0,1898000.0
Q22-2261,2024-03-05,WESTON-SPRING ST 138kV Line,L:9627:9628:138,1.0,True,KEAN MTN AND GRASSY CREEK-WEC 345kV,L:9633:18368:345,112.9,587.0,10.5,,table,Rebuild line with higher-capacity conductor,7769000.0,470000.0
Q22-2261,2024-03-05,BLUEFIELD AVENUE-ACEC CALAMUS 138kV Line,L:18357:18376:138,1.0,True,KEAN MTN AND GRASSY CRK-WEC 345kV,L:9633:18368:345,112.8,538.0,10.5,,table,Rebuild line with higher-capacity conductor,13505000.0,818000.0
Q22-2261,2024-03-05,SANTA MARIA COGEN SUBSTATION-BLUEFIELD AVENUE 138kV,L:9230:18376:138,1.0,True,KEAN MTN AND GRASSY CREEK-WEC 345kV,L:9633:18368:345,112.1,556.0,10.5,,table,Rebuild line with higher-capacity conductor,10476000.0,634000.0
Q22-2261,2024-03-05,BRODHEAD S-ROCK ILL 138kV,L:9374:9384:138,0.9898335108122491,True,LOS BANOS-EDGEMONT 138kV Line,L:9496:9499:138,109.1,508.0,6.6,,table,Reconductor line,1696000.0,111000.0
Q22-2261,2024-03-05,HUBBARDSTOWN-TRISTATE SUBSTATION 345kV,L:17843:18705:345,1.0,True,PLEASANT VLY PUMPS-ALIBATES 345kV,L:17029:18709:345,105.7,1596.0,8.8,,table,Reconductor line,13237000.0,223000.0
Q22-2261,2024-03-05,NORTH HUNTINGTON SUBSTATION-HEBRON 138kV,L:9307:9355:138,1.0,True,LOWMOOR SUBSTATION-HINTON AP 345kV line,L:9666:18544:345,103.6,1245.0,13.9,,table,Reconductor line,4122000.0,108000.0
Q22-2261,2024-03-05,WHITESTONE SUBSTATION-E SIDNEY 138kV,L:9306:9515:138,1.0,True,LOS BANOS-EDGEMONT 138kV L,L:9496:9499:138,102.5,619.0,6.6,,table,Reconductor line,2726000.0,178000.0
Q22-2261,2024-03-05,PORTABLE GENERATOR 3-ROCK HILL 138kV,L:9370:9384:138,1.0,True,LOS BANOS-EDGEMONT 138kV,L:9496:9499:138,101.1,569.0,6.6,,table,Reconductor line,3921000.0,256000.0
Q22-2261,2024-03-05,PORTABLE GENERATOR 3-ELM ST 138kV L,L:9370:9513:138,1.0,True,LOS BANOS-EDGEMONT 138kV,L:9496:9499:138,101.1,597.0,6.6,,table,Reconductor line,2748000.0,179000.0
Q22-2261,2024-03-05,ELM ST-WICKETT GULF 138kV L,L:9513:9516:138,1.0,True,EDGEMONT-LOS BANOS 138kV,L:9496:9499:138,101.1,605.0,6.6,,table,Reconductor line,2423000.0,158000.0
Q22-2261,2024-03-05,WICKETT GULF-SHEPAUG 138kV,L:9514:9516:138,1.0,True,LOS BANOS-EDGEMONT 138kV,L:9496:9499:138,101.0,618.0,6.6,,table,Reconductor line,1522000.0,99000.0
Q23-2271,2024-03-04,24Th & Gardendale 161 kV/138 kV Autotransformer,X:5927:161:138,0.9997171293496235,True,Alessandro to Fort Bliss 138 kV line,L:5911:5979:138,129.7,254.0,100.0,,table,Replace transformer with higher-rated unit,5869000.0,5869000.0
Q23-2271,2024-03-04,Beardsley St Substation to Alessandro 138 kV Line,L:5581:5911:138,1.0,True,24Th& Gardendale 161/138 kV XFMR,X:5927:161:138,121.5,261.0,100.0,,table,Rebuild line with higher-capacity conductor,2182000.0,2182000.0
Q23-2271,2024-03-04,Don Marquis to 24Th & Gardendale 138 kV,L:5598:5927:138,1.0,True,Kean Mtn And Grassy Crk to Wec 345 kV,L:9633:18368:345,116.7,218.0,100.0,,table,Rebuild line with higher-capacity conductor,851000.0,851000.0
Q23-2271,2024-03-04,Ft Bliss to Alessandro 138 kV,L:5911:5979:138,1.0,True,24Th & Gardendale 161/138kV Transformer,X:5927:161:138,115.9,284.0,100.0,,table,Rebuild line with higher-capacity conductor,933000.0,933000.0
Q23-2271,2024-03-04,Don Marquis to Stephensburg 138 kV L,L:5549:5598:138,1.0,True,Allegheny Energy Units 3 4 & 5 345/1kV Transformer,X:8265:345:1,114.7,206.0,100.0,,table,Rebuild line with higher-capacity conductor,2535000.0,2535000.0
Q23-2271,2024-03-04,Thayer Substation to Youngwood 500 kV Line,L:7233:8220:500,1.0,True,Shoals to Allegheny Energy Units 3 4 & 5 500 kV Line,L:8265:8284:500,102.0,2336.0,5.5,,table,Reconductor line,21005000.0,160000.0
Q23-2271,2024-03-04,Mcclellan-Bell to Goodyear Lake Plant 345 kV,L:7253:7389:345,1.0,True,Allegheny Energy Units 3 4 & 5 to Cimmaron-E Natamos 345 kV Line,L:7290:8265:345,100.4,2380.0,6.5,,table,Reconductor line,10495000.0,75000.0
Q22-2024,2024-04-01,San Gerardo 1342 Substation – Venice Substation 100kV Line,L:21205:21698:100,1.0,True,Texas Cryptologic Ctr – Wickett 100kV,L:21198:21211:100,123.9,132.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2508000.0,1771000.0
Q22-2024,2024-04-01,Texas Cryptologic Ctr – Wickett 100kV,L:21198:21211:100,1.0,True,San Gerardo 1342 – Venice 100kV,L:21205:21698:100,113.2,144.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,5437000.0,3838000.0
Q22-2024,2024-04-01,Texas Cryptologic Ctr – Venice 100kV,L:21198:21698:100,1.0,True,Texas Cryptologic Center – Wickett 100kV,L:21198:21211:100,107.4,146.0,100.0,,prose_colon,Reconductor line,1137000.0,803000.0
Q22-2029,2024-03-30,Brookridge Substation / Avon 138 KV,L:17057:17712:138,1.0,True,Henpeck / Huntersville Delivery No 2 138 KV,L:16969:17710:138,142.3,177.0,42.9,,table,Rebuild line with higher-capacity conductor,12193000.0,8202000.0
Q22-2029,2024-03-30,Happy Canyon / Brookridge 138 KV,L:17056:17057:138,1.0,True,Huntersville Delivery No 2 / Henpeck 138 KV,L:16969:17710:138,135.0,195.0,42.9,,table,Rebuild line with higher-capacity conductor,4945000.0,3326000.0
Q22-2029,2024-03-30,Mill C / Avon 138 KV,L:17709:17712:138,1.0,True,Henpeck / Huntersville Delivery No 2 138 KV,L:16969:17710:138,132.9,182.0,42.9,,table,Rebuild line with higher-capacity conductor,4986000.0,3354000.0
Q22-2029,2024-03-30,Mill C / Cwec Scandinavia 138 KV,L:17709:17711:138,1.0,True,Huntersville Delivery No 2 / Henpeck 138 KV,L:16969:17710:138,122.0,192.0,42.9,,table,Rebuild line with higher-capacity conductor,11553000.0,7771000.0
Q22-2029,2024-03-30,Huntersville Delivery No 2 / Henpeck 138 KV,L:16969:17710:138,0.9995592449727897,False,Sharp Substation / Niagara 138 KV,L:17221:17222:138,114.6,395.0,71.2,,table,Rebuild line with higher-capacity conductor,10583000.0,5623000.0
Q22-2029,2024-03-30,Interchange / Positronic 138 KV,L:17215:17470:138,1.0,True,Niagara / Sharp 138 KV Line,L:17221:17222:138,105.4,286.0,6.7,,table,Reconductor line,5459000.0,347000.0
Q22-2029,2024-03-30,Upland / Positronic 138 KV,L:17228:17470:138,1.0,True,Sharp / Niagara 138 KV line,L:17221:17222:138,105.4,297.0,6.7,,table,Reconductor line,3052000.0,194000.0
Q22-2033,2024-04-02,Petro Canada Substation-Napavine 138kV,L:17947:17957:138,1.0,True,San Miguel-Grants Pass 138kV,L:17956:18086:138,173.4,313.0,10.8,,prose_overloaded,Rebuild line with higher-capacity conductor,7263000.0,2940000.0
Q22-2033,2024-04-02,Nash-S Ummitville 138kV,L:18275:18276:138,1.0,True,Yelm-Grants Pass 345kV,L:18086:18581:345,149.5,259.0,13.2,,prose_overloaded,Rebuild line with higher-capacity conductor,8266000.0,4426000.0
Q22-2033,2024-04-02,Alliant Sbd 9801 Aegon Martha'S Way-Lakeover 138kV,L:18636:18637:138,1.0,True,Grants Pass-Yelm 345kV,L:18086:18581:345,138.9,231.0,15.5,,prose_overloaded,Rebuild line with higher-capacity conductor,4946000.0,2850000.0
Q22-2033,2024-04-02,Wstmoreland N-Moorepark 138kV,L:18040:18049:138,1.0,True,Grants Pass-Yelm Substation 345kV,L:18086:18581:345,138.3,237.0,15.5,,prose_overloaded,Rebuild line with higher-capacity conductor,7746000.0,4464000.0
Q22-2033,2024-04-02,Gladiolus-Westmoreland N 138kV,L:18040:18083:138,1.0,True,Yelm-Grants Pass 345kV,L:18086:18581:345,137.9,239.0,15.5,,prose_overloaded,Rebuild line with higher-capacity conductor,7236000.0,4170000.0
Q22-2033,2024-04-02,East Lake Wales Substation-Hookdale 138kV,L:18082:18272:138,1.0,True,Grants Pass-Yelm 345kV,L:18086:18581:345,137.5,243.0,15.5,,prose_overloaded,Rebuild line with higher-capacity conductor,12162000.0,7009000.0
Q22-2033,2024-04-02,E Lake Wales-Village Green 138kV,L:18082:18084:138,1.0,True,Yelm-Grants Pass 345kV Line,L:18086:18581:345,136.5,245.0,15.5,,prose_overloaded,Rebuild line with higher-capacity conductor,5994000.0,3454000.0
Q22-2033,2024-04-02,West Murray-Nash 138kV L,L:18171:18275:138,1.0,True,Cap Sandario-Nash 138kV,L:18274:18275:138,105.4,282.0,5.8,,prose_overloaded,Reconductor line,2147000.0,901000.0
Q22-2033,2024-04-02,Napavine-Seagraves 138kV Line,L:17947:17948:138,1.0,True,Napavine-Petro Canada 138kV L,L:17947:17957:138,104.4,263.0,5.0,,prose_overloaded,Reconductor line,1463000.0,717000.0
Q22-2033,2024-04-02,San Miguel-Village Green 138kV,L:17956:18084:138,1.0,True,Napavine-Petro Canada 138kV,L:17947:17957:138,167.5,320.0,11.6,,prose_loss,Rebuild line with higher-capacity conductor,6449000.0,3129000.0
Q22-2033,2024-04-02,Broadford 2-Glenn-Colusa Irrig 138kV,L:18175:18181:138,1.0,True,Grants Pass-Yelm 345kV,L:18086:18581:345,165.8,207.0,13.2,,prose_loss,Rebuild line with higher-capacity conductor,1835000.0,983000.0
Q22-2033,2024-04-02,Grans Pass-San Miguel 138kV,L:17956:18086:138,1.0,True,Napavine-Petro Canada 138kV,L:17947:17957:138,161.2,334.0,11.6,,prose_loss,Rebuild line with higher-capacity conductor,3464000.0,1681000.0
Q22-2033,2024-04-02,Ratcliffe-Broadford 2 138kV,L:18174:18175:138,1.0,True,Gants Pass-Yelm 345kV,L:18086:18581:345,160.0,211.0,13.2,,prose_loss,Rebuild line with higher-capacity conductor,4821000.0,2581000.0
Q22-2033,2024-04-02,Cooper Nuclear Station-Glenn-Colusa Irrig 138kV,L:18173:18181:138,1.0,True,Grants Pass-Yelm 345kV,L:18086:18581:345,159.3,219.0,13.2,,prose_loss,Rebuild line with higher-capacity conductor,4700000.0,2516000.0
Q22-2033,2024-04-02,N Springfield-Cap Sandario 138kV,L:18172:18274:138,1.0,True,West Murray-Nash Substation 138kV,L:18171:18275:138,149.4,199.0,6.0,,prose_loss,Rebuild line with higher-capacity conductor,2905000.0,1219000.0
Q22-2033,2024-04-02,Nash-Cap Sandario 138kV,L:18274:18275:138,1.0,True,West Murray-Nash 138kV,L:18171:18275:138,144.2,214.0,6.0,,prose_loss,Rebuild line with higher-capacity conductor,2883000.0,1210000.0
Q22-2033,2024-04-02,S Summitville-Bel Air 138kV,L:18276:18600:138,1.0,True,Grants Pass-Yelm 345kV,L:18086:18581:345,144.1,276.0,13.2,,prose_loss,Rebuild line with higher-capacity conductor,7280000.0,3898000.0
Q22-2033,2024-04-02,Lakeover-Moorepark 138kV Line,L:18049:18636:138,1.0,True,Grants Pass-Yelm 345kV,L:18086:18581:345,139.4,231.0,15.5,,prose_loss,Rebuild line with higher-capacity conductor,21955000.0,12653000.0
Q22-2033,2024-04-02,Bel Air Substation-Mrphy Substation 138kV,L:17959:18600:138,1.0,True,Yelm-Grants Pass Substation 345kV,L:18086:18581:345,137.6,292.0,13.2,,prose_loss,Rebuild line with higher-capacity conductor,4661000.0,2496000.0
Q22-2033,2024-04-02,Gladiolus-Hookdale 138kV,L:18083:18272:138,1.0,True,Grants Pass-Yelm 345kV,L:18086:18581:345,137.4,241.0,15.5,,prose_loss,Rebuild line with higher-capacity conductor,11491000.0,6622000.0
Q22-2033,2024-04-02,City Limits-Village Green 138kV,L:18084:18085:138,1.0,True,Petro Canaa-Napavine 138kV,L:17947:17957:138,114.9,248.0,5.0,,prose_loss,Rebuild line with higher-capacity conductor,2130000.0,1044000.0
Q22-2033,2024-04-02,Chemical-Alum Creek 138kV line,L:18230:18255:138,1.0,True,Grants Pass-Kettle Creek Primary 345kV,L:17961:18086:345,106.7,274.0,6.2,,prose_loss,Reconductor line,3986000.0,821000.0
Q22-2033,2024-04-02,Cooper Nuclear Sta-N Springfield 138kV,L:18172:18173:138,1.0,True,Grants Pass-Yelm 345kV,L:18086:18581:345,158.0,224.0,13.2,,prose_colon,Rebuild line with higher-capacity conductor,5972000.0,3198000.0
Q22-2033,2024-04-02,Murphy-Napavine 138kV line,L:17947:17959:138,1.0,True,Grants Pass-Yelm 345kV,L:18086:18581:345,153.0,265.0,13.2,,prose_colon,Rebuild line with higher-capacity conductor,9815000.0,5255000.0
Q22-2033,2024-04-02,W Murray-N Springfield 138kV,L:18171:18172:138,1.0,True,Cap Sandario-Nash 138kV,L:18274:18275:138,105.8,274.0,5.8,,prose_colon,Reconductor line,1457000.0,611000.0
Q22-2104,2024-03-17,Clearwater – Mountain Lake 138 kV,L:9743:9810:138,1.0,True,Shively – Geysers Tap 2 138 kV,L:9744:10265:138,125.4,397.0,6.2,,table,Rebuild line with higher-capacity conductor,5987000.0,185000.0
Q22-2104,2024-03-17,Tyler – Clearwater 138 kV,L:9743:10267:138,1.0,True,Shively – Geysers Tap 2 138 kV,L:9744:10265:138,123.3,433.0,6.2,,table,Rebuild line with higher-capacity conductor,782000.0,24000.0
Q22-2113,2024-03-22,Third & Hatch-Rio Bravo 138 KV L,L:17784:17786:138,1.0,True,Bennett-Pitts Substation 138 KV line,L:17776:17777:138,127.1,212.0,100.0,23.3,fields,Rebuild line with higher-capacity conductor,3719000.0,3719000.0
Q22-2113,2024-03-22,Bennett-Pitts 138 KV,L:17776:17777:138,1.0,True,Third & Hath-Rio Bravo 138 KV,L:17784:17786:138,114.3,236.0,100.0,20.9,fields,Rebuild line with higher-capacity conductor,7510000.0,7510000.0
Q22-2113,2024-03-22,Pitts-Lampson 138 KV line,L:17777:17785:138,1.0,True,Third & Hatch-Rio Bravo 138 KV Line,L:17784:17786:138,112.7,233.0,100.0,18.3,fields,Rebuild line with higher-capacity conductor,5337000.0,5337000.0
