project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q22-2113,2024-03-22,Lampson-Third & Hatch 138 KV Line,L:17784:17785:138,1.0,True,Bennett Substation-Pitts 138 KV line,L:17776:17777:138,112.0,223.0,100.0,13.6,fields,Rebuild line with higher-capacity conductor,1705000.0,1705000.0
Q22-2115,2024-04-02,HILLCREST / MULDOON MILL 100.0 kV L,L:21772:21792:100,1.0,True,WAYNE TRACE / SS3144 TAP SUBSTATION 100.0 kV Line,L:21773:21789:100,112.2,291.0,5.2,,table,Rebuild line with higher-capacity conductor,4663000.0,904000.0
Q22-2129,2024-03-21,Freemont / Trap Falls 100kV,L:22015:22020:100,1.0,True,Trap Falls / Concord 100kV,L:22020:22022:100,148.8,150.0,11.4,,table,Rebuild line with higher-capacity conductor,2578000.0,128000.0
Q22-2129,2024-03-21,Hayden Bridge / Cobre 100kV L,L:22575:22577:100,1.0,True,Twin Branch 3 / Hayden Bridge 100kV,L:22034:22575:100,100.9,145.0,19.4,,table,Reconductor line,316000.0,101000.0
Q22-2145,2024-03-20,Ivanpah Substation to Bellingham Cogeneration Facility 138 KV,L:8196:8204:138,1.0,True,Bellingham Cogeneration Facility to Southeast Gate Substation 345 KV,L:7252:8204:345,108.3,295.0,11.6,,prose_colon,Reconductor line,1355000.0,895000.0
Q22-2158,2024-04-03,LEMON COVE-BYRON BETHANY 138 KV line,L:7726:7727:138,1.0,True,LEMON COVE-ALLEGHENY HYDRO NO 8 345 KV L,L:7727:8281:345,135.1,165.0,17.5,,table,Rebuild line with higher-capacity conductor,2690000.0,2690000.0
Q22-2158,2024-04-03,CRANBROOK-S. LAND PARK 138 KV,L:7425:7695:138,1.0,True,LEMON COVE-ALLEGHENY HYDRO NO 8 345 KV,L:7727:8281:345,117.4,206.0,17.5,,table,Rebuild line with higher-capacity conductor,13410000.0,13410000.0
Q22-2158,2024-04-03,BYRON BETHANY-491 E 48TH STREET 138 KV,,0.0,False,LEMON COVE-ALLEGHENY HYDRO NO 8 345 KV Line,L:7727:8281:345,114.8,206.0,17.5,,table,,,
Q22-2158,2024-04-03,S. LAND PARK-491 E 48TH ST 138 KV,,0.0,False,LEMON COVE SUBSTATION-ALLEGHENY HYDRO NO 8 345 KV,L:7727:8281:345,106.3,224.0,17.5,,table,,,
Q22-2163,2024-03-22,GEYSERS TAP 2 345 kV/138 kV Auto,X:10265:345:138,0.9922838438815142,True,ANASCO 6101-GEYSERS TAP 2 345kV line,L:9816:10265:345,131.0,335.0,6.4,,table,Replace transformer with higher-rated unit,17558000.0,245000.0
Q22-2163,2024-03-22,LAKEMONT SUBSTATION-CEDAR BAYOU PLANT 138kV line,L:9782:9834:138,1.0,True,GEYSERS TAP 2-BARAGA VLG 345kV,L:9793:10265:345,100.1,212.0,5.2,,table,Reconductor line,1150000.0,16000.0
Q22-2173,2024-03-26,Hanging Rock 230/138 kV Autotransformer,X:19548:230:138,0.9998711469776148,True,Pleasant Vly Pumps to Alibates 345.0 kV,L:17029:18709:345,102.3,196.0,30.3,,table,Replace transformer with higher-rated unit,9315000.0,4971000.0
Q22-2200,2024-04-02,Stent Tap - Moorcroft 100kV Line 1,L:19920:19931:100,1.0,True,Stent Tap - Moorcroft Substation 100kV Line 2,L:19920:19931:100,114.1,147.0,47.0,88.8,fields,Rebuild line with higher-capacity conductor,2663000.0,2663000.0
Q22-2200,2024-04-02,Stent Tap - Moorcroft 100kV Circuit 2,L:19920:19931:100,1.0,True,Stent Ap - Moorcroft 100kV Ckt 1,L:19920:19931:100,114.1,147.0,47.0,88.8,fields,Rebuild line with higher-capacity conductor,2663000.0,2663000.0
Q22-2200,2024-04-02,Yauco Pueblo 2 - Moorcroft 100kV,L:19884:19931:100,1.0,True,Midset - Barret 100kV L,L:19885:19887:100,109.0,127.0,70.6,65.0,fields,Reconductor line,1049000.0,1049000.0
Q22-2200,2024-04-02,Midset - Barret 100kV,L:19885:19887:100,1.0,True,Moorcroft - Yauco Pueblo 2 100kV,L:19884:19931:100,101.8,131.0,71.5,58.6,fields,Reconductor line,395000.0,395000.0
Q23-2275,2024-03-28,NEW VT HANLN SUBSTATION 345 kV/138 kV XFMR,X:7935:345:138,0.9568695771119259,True,OCAN AVE – GULFGATE 138 kV,L:7502:7523:138,112.1,414.0,100.0,86.7,fields,Replace transformer with higher-rated unit,21624000.0,4474000.0
Q23-2275,2024-03-28,NE BENTON – NEW VT HANLON 138 kV,L:7935:7948:138,1.0,True,GULFGATE – OCEAN AVE 138 kV line,L:7502:7523:138,110.7,441.0,100.0,86.9,fields,Rebuild line with higher-capacity conductor,4754000.0,984000.0
Q23-2275,2024-03-28,WEST BUXTON – NE BENTON 138 kV line,L:7948:7960:138,1.0,True,GULFGATE SUBSTATION – OCEAN AVE 138 kV,L:7502:7523:138,110.5,446.0,100.0,86.9,fields,Rebuild line with higher-capacity conductor,3927000.0,813000.0
Q23-2275,2024-03-28,W BUXTON – HICKORY CRK 138 kV,L:7940:7960:138,1.0,True,OCEAN AVE – GULFGATE 138 kV,L:7502:7523:138,110.3,451.0,100.0,86.9,fields,Rebuild line with higher-capacity conductor,5368000.0,1111000.0
Q23-2275,2024-03-28,HICKORY CRK – 32ND ST 138 kV Line,L:7501:7940:138,1.0,True,OCEAN AVE – GULFGATE 138 kV,L:7502:7523:138,110.1,455.0,100.0,86.9,fields,Rebuild line with higher-capacity conductor,22883000.0,4735000.0
Q23-2275,2024-03-28,32ND ST – OCEAN AVE 138 kV line,L:7501:7523:138,1.0,True,GULFGATE – OCEAN AVE 138 kV,L:7502:7523:138,109.9,459.0,100.0,86.9,fields,Reconductor line,2238000.0,463000.0
Q23-2275,2024-03-28,OCEAN AVE – GULFGATE 138 kV,L:7502:7523:138,1.0,True,OCEAN AVE SUBSTATION – 32ND ST 138 kV L,L:7501:7523:138,109.9,459.0,100.0,86.9,fields,Reconductor line,976000.0,202000.0
Q23-2275,2024-03-28,JOHNSONVILLE – ALMYRA 138 kV,L:7494:7519:138,0.9984911400679053,False,32ND ST – OCEAN AVE 138 kV,L:7501:7523:138,109.7,327.0,68.6,87.7,fields,Reconductor line,1617000.0,335000.0
Q23-2275,2024-03-28,JOHNSONVILLE – MUSCODA 138 kV,L:7494:7511:138,1.0,True,OCEAN AVE – 32ND ST 138 kV L,L:7501:7523:138,109.2,336.0,68.6,87.7,fields,Reconductor line,2613000.0,541000.0
Q23-2275,2024-03-28,GULFGATE SUBSTATION – MUSCODA 138 kV L,L:7502:7511:138,0.9995094853708264,False,32ND ST – OCEAN AVE 138 kV,L:7501:7523:138,109.0,339.0,68.6,87.7,fields,Reconductor line,2324000.0,481000.0
Q23-2295,2024-03-23,HOOD / DAYTON 345 KV L,L:9185:9436:345,1.0,True,BATH COUNTY / GLENSHIRE 345 KV L,L:9654:18558:345,109.1,1640.0,8.6,108.3,fields,Reconductor line,24451000.0,327000.0
Q23-2307,2024-03-23,Deluce - Ball 138 KV L,L:18379:18385:138,1.0,True,New Hope Ap - Wec Substation 345 KV,L:18368:18377:345,101.6,1153.0,10.3,,table,Reconductor line,1511000.0,49000.0
Q23-2307,2024-03-23,Ball - Acec Calamus 138 KV line,L:18357:18379:138,1.0,True,New Hope Ap - Wec 345 KV,L:18368:18377:345,101.6,1157.0,10.3,,table,Reconductor line,1788000.0,58000.0
Q23-2307,2024-03-23,Halls Ridge - S Princeton 138 KV,L:18382:18384:138,1.0,True,New Hope Ap - Red Tail 345 KV,L:18377:18381:345,101.3,1015.0,10.5,,table,Reconductor line,1669000.0,65000.0
Q23-2307,2024-03-23,East Amsterdam - S Princeton 138 KV L,L:18375:18382:138,1.0,True,Red Tail - New Hopeap 345 KV,L:18377:18381:345,101.0,1042.0,10.5,,table,Reconductor line,1499000.0,58000.0
Q23-2307,2024-03-23,New Hope Ap - East Amsterdam 138 KV L,L:18375:18377:138,1.0,True,New Hope Ap - Red Tail 345 KV,L:18377:18381:345,100.8,1062.0,10.5,,table,Reconductor line,819000.0,32000.0
Q23-2307,2024-03-23,New Hope Ap 345/1kV Transformer Bank,X:18377:345:1,0.9954977504010105,True,New Hope Ap - Red Tail 345 KV,L:18377:18381:345,100.8,1062.0,10.5,,table,Replace transformer with higher-rated unit,14125000.0,550000.0
Q23-2307,2024-03-23,Glen Lake Substation - Weston 138 KV Line,L:9627:9629:138,1.0,True,Kean Mtn And Grassy Crk - Wec 345 KV L,L:9633:18368:345,100.4,1096.0,8.1,,table,Reconductor line,4510000.0,102000.0
Q23-2307,2024-03-23,Glen Lake - Merret 138 KV,L:9629:9630:138,1.0,True,Kean Mtn And Grassy Crk - Wec 345 KV,L:9633:18368:345,100.4,1117.0,8.1,,table,Reconductor line,1270000.0,29000.0
Q23-2307,2024-03-23,Chisholm - Southard 138 KV,L:9526:9529:138,1.0,True,Lowmoor Substation - Hinton Ap 345 KV L,L:9666:18544:345,100.3,1288.0,6.4,,table,Reconductor line,2389000.0,45000.0
Q23-2307,2024-03-23,Southard Substation - Urban 138 KV,L:9525:9526:138,1.0,True,Lowmoor - Hinton Ap 345 KV,L:9666:18544:345,100.2,1283.0,6.4,,table,Reconductor line,2628000.0,50000.0
Q23-2307,2024-03-23,N Huntington - Urban Substation 138 KV,L:9307:9525:138,1.0,True,Lowmoor - Hinton Ap 345 KV,L:9666:18544:345,100.1,1277.0,6.4,,table,Reconductor line,3318000.0,63000.0
Q22-2048,2024-04-17,AEROPUERTO - TIPTON 138.0 kV L,L:5329:5333:138,1.0,True,BL ENGLAND STATION - WOLFSKILL 500.0 kV,L:5945:5978:500,102.4,147.0,62.5,,table,Reconductor line,4150000.0,3591000.0
Q22-2060,2024-04-23,Philpott / Broadford 138kV,L:9583:9594:138,1.0,True,Macon Energy Center / Hartford 138kV,L:9589:9590:138,136.4,204.0,47.6,86.0,fields,Rebuild line with higher-capacity conductor,5770000.0,2651000.0
Q22-2060,2024-04-23,Red Lion / Hartford 138kV,L:9590:9593:138,1.0,True,Macon Energy Center / Hartford 138kV,L:9589:9590:138,122.4,375.0,100.0,65.0,fields,Rebuild line with higher-capacity conductor,24988000.0,11479000.0
Q22-2060,2024-04-23,Broadford / Red Lion 138kV,L:9593:9594:138,1.0,True,Hartford / Macon Energy Ctr 138kV,L:9589:9590:138,114.8,388.0,100.0,59.2,fields,Rebuild line with higher-capacity conductor,4907000.0,2254000.0
Q22-2083,2024-04-28,OREGON CITY – N BOYERTOWN 138 KV L,L:6072:6745:138,1.0,True,WOLF POINT – ALAMOGORDO 138 KV,L:6061:6744:138,144.4,161.0,100.0,34.0,fields,Rebuild line with higher-capacity conductor,3777000.0,3777000.0
Q22-2083,2024-04-28,COAST GUARD 7005 – STRAITS SUBSTATION 138 KV,L:6075:6285:138,1.0,True,MOSER GENERATING STA – GIBRALTER CUST 345 KV,L:6046:7172:345,126.0,232.0,10.5,118.0,fields,Rebuild line with higher-capacity conductor,2641000.0,2641000.0
Q22-2083,2024-04-28,OREGON CITY – STRAITS 138 KV line,L:6072:6285:138,1.0,True,GIBRALTER CUST – MOSER GENERATING STA 345 KV line,L:6046:7172:345,121.6,233.0,10.5,113.6,fields,Rebuild line with higher-capacity conductor,4344000.0,4344000.0
Q22-2083,2024-04-28,LIMERICK – COAST GUARD 7005 138 KV L,L:6074:6075:138,1.0,True,GIBRALTER CUST – MOSER GEERATING STATION 345 KV,L:6046:7172:345,116.0,273.0,10.5,109.2,fields,Rebuild line with higher-capacity conductor,5577000.0,5577000.0
Q22-2083,2024-04-28,CATAWBA SUBSTATION – CIBOLO CRK 138 KV,L:6281:6785:138,1.0,True,MOSER GENERATING STATION – LIMERICK 2 345 KV line,L:7126:7172:345,112.5,304.0,11.8,105.6,fields,Rebuild line with higher-capacity conductor,1470000.0,1237000.0
Q22-2088,2024-04-27,ALCO PRIMARY to BIG EDDY 138.0 kV,L:5118:5127:138,1.0,True,ALCOA PRIMARY to LAKE RIVERSIDE 138.0 kV,L:5119:5127:138,230.8,170.0,100.0,,table,Rebuild line with higher-capacity conductor,3798000.0,3798000.0
Q22-2088,2024-04-27,BIG EDY to CEDAR 138.0 kV,L:5118:5270:138,1.0,True,ALCOA PRIMARY to LAKE RIVERSIDE 138.0 kV Line,L:5119:5127:138,201.4,190.0,100.0,,table,Rebuild line with higher-capacity conductor,2793000.0,2793000.0
Q22-2088,2024-04-27,LAKE RIVESIDE to ALCOA PRIMARY 138.0 kV,L:5119:5127:138,1.0,True,BIG EDDY to ALCOA PRIMARY 138.0 kV line,L:5118:5127:138,198.2,198.0,100.0,,table,Rebuild line with higher-capacity conductor,3068000.0,3068000.0
Q22-2088,2024-04-27,CEDAR to QUEEN CREEK 138.0 kV,L:5270:5271:138,1.0,True,LAKE RIVERIDE to ALCOA PRIMARY SUBSTATION 138.0 kV Line,L:5119:5127:138,171.8,213.0,100.0,,table,Rebuild line with higher-capacity conductor,2461000.0,2461000.0
Q22-2088,2024-04-27,GEYSERS TA 9 to LAE RIVERSIDE 138.0 kV line,L:5119:5121:138,1.0,True,ALCOA PRIMARY to BIG EDDY SUBSTATION 138.0 kV,L:5118:5127:138,171.0,218.0,100.0,,table,Rebuild line with higher-capacity conductor,1360000.0,1360000.0
Q22-2088,2024-04-27,GEYSERS TAP 9 to COLLINS CREEK SUBSTATION 138.0 kV line,L:5121:5125:138,1.0,True,BIG EDDY to ALCOA PRIMARY 138.0 kV,L:5118:5127:138,141.4,244.0,100.0,,table,Rebuild line with higher-capacity conductor,5947000.0,5947000.0
Q22-2088,2024-04-27,ACB ENERGY PARNTNERS LLC - MTF COGEN to VIRIDITY ENERGY SOLUTIONS ACUA 138.0 kV Line,L:5995:5998:138,1.0,True,BIG EDDY to ALCOA PRIMARY 138.0 kV,L:5118:5127:138,131.2,242.0,45.9,,table,Rebuild line with higher-capacity conductor,2856000.0,1399000.0
Q22-2088,2024-04-27,FALLS CITY to ACB ENERGY PARNTNERS LLC - MTF COGEN 138.0 kV,L:5123:5995:138,1.0,True,ACB ENERGY PARNTNERS LLC - MTF COGEN 345/138kV Autotransformer,X:5995:345:138,122.2,215.0,38.5,,table,Rebuild line with higher-capacity conductor,1948000.0,979000.0
Q22-2088,2024-04-27,FALLS CITY SUBSTATION to NAVY MOLE 138.0 kV,L:5123:5149:138,1.0,True,ACB ENERGY PARNTNERS LLC - MTF COGEN 345 kV/138 kV Autotransformer,X:5995:345:138,112.4,200.0,38.5,,table,Rebuild line with higher-capacity conductor,5690000.0,2859000.0
Q22-2088,2024-04-27,DILLEY to ACB ENERGY PARNTNERS LLC - MTF COGEN 138.0 kV,L:5940:5995:138,1.0,True,VIRIDITY ENERGY SOLUTIONS ACUA to ACB ENERGY PARNTNERS LLC - MTF COGEN 138.0 kV Line,L:5995:5998:138,103.6,239.0,43.8,,table,Reconductor line,361000.0,190000.0
Q22-2098,2024-04-23,Friendsville to Newberry 100 kV line,L:22782:22783:100,1.0,True,Winston to Byron 230 kV,L:23428:23523:230,132.6,122.0,59.4,17.8,fields,Rebuild line with higher-capacity conductor,7925000.0,7925000.0
Q22-2098,2024-04-23,Abilene South to Newberry 100 kV,L:22781:22783:100,1.0,True,Winston to Byron 230 kV L,L:23428:23523:230,126.2,117.0,59.4,7.0,fields,Rebuild line with higher-capacity conductor,2611000.0,2611000.0
Q22-2098,2024-04-23,Pinal to Tate & Lyle Decatur Plant Cogen 100 kV,L:23289:23304:100,1.0,True,Pinal to Tate & Lyle Decatur Plant Cogen 100 kV Circuit 1,L:23289:23304:100,101.3,184.0,5.7,94.0,fields,Reconductor line,1032000.0,583000.0
Q22-2103,2024-04-22,Geysers Tap 2 345/138kV Transformer,X:10265:345:138,0.9933270766681761,True,Anasco 6101 Substation-Geysers Tap 2 345 kV,L:9816:10265:345,110.9,335.0,5.6,,table,Replace transformer with higher-rated unit,12598000.0,517000.0
Q22-2103,2024-04-22,Clearwater Substation-Mountain Lake 138 kV line,L:9743:9810:138,1.0,True,Whirlwind Substation-Anasco 6101 345 kV,L:9816:9975:345,105.6,397.0,5.5,,table,Reconductor line,1549000.0,45000.0
Q22-2103,2024-04-22,Clearwater-Tyler 138 kV,L:9743:10267:138,1.0,True,Whirlwind-Anasco 6101 345 kV L,L:9816:9975:345,105.2,433.0,5.5,,table,Reconductor line,187000.0,5000.0
Q22-2219,2024-05-03,Latrobe - Minot Wind Project 138 kV line,L:18290:18670:138,1.0,True,Kean Mtn And Grassy Creek - Wec 345 kV,L:9633:18368:345,126.9,224.0,5.4,,table,Rebuild line with higher-capacity conductor,6974000.0,6974000.0
Q22-2219,2024-05-03,56Th St - Valleyview 138 kV,L:18291:18666:138,1.0,True,Kean Mtn And Grassy Creek Substation - Wec 345 kV,L:9633:18368:345,102.5,272.0,5.4,,table,Reconductor line,1949000.0,1949000.0
Q22-2219,2024-05-03,56Th Street - Minot Wind Project 138 kV,L:18666:18670:138,1.0,True,Kean Mtn And Grassy Crk - Wec 345 kV,L:9633:18368:345,102.3,276.0,5.4,,table,Reconductor line,2342000.0,2342000.0
Q23-2291,2024-05-02,DRANESVILLE / NEW LISBON 138.0 kV Circuit 1,L:9896:9906:138,1.0,True,DRANESILLE / NEW LISBON 138.0 kV Ckt 2,L:9896:9906:138,114.6,326.0,5.8,,table,Rebuild line with higher-capacity conductor,4100000.0,4100000.0
Q23-2291,2024-05-02,DRANESVILLE / NEW LISBON 138.0 kV Line 2,L:9896:9906:138,1.0,True,NEW LISBON / DRANESVILLE 138.0 kV Circuit 1,L:9896:9906:138,110.4,339.0,5.8,,table,Rebuild line with higher-capacity conductor,4100000.0,4100000.0
Q23-2291,2024-05-02,MONTA VISTA UPPER / SUMMIT LAKE WPS 138.0 kV Circuit 1,L:8872:8889:138,1.0,True,SUMMIT LAKE WPS / MONTA VISTA UPPER 138.0 kV Ckt 2,L:8872:8889:138,101.9,632.0,7.7,,table,Reconductor line,737000.0,73000.0
Q23-2291,2024-05-02,MONTA VISTA UPPER / SUMMIT LAKE WPS 138.0 kV Ckt 2,L:8872:8889:138,1.0,True,MONTA VISTA UPPER / SUMMIT LAKE WPS SUBSTATION 138.0 kV Ckt 1,L:8872:8889:138,101.9,632.0,7.7,,table,Reconductor line,737000.0,73000.0
Q23-2291,2024-05-02,MONTGOMERY VILLAGE / MONTA VISTA UPPER 138.0 kV #1,L:8869:8872:138,1.0,True,MONTA VISTA UPPER / MONTGOMERY VILLAGE 138.0 kV Line 2,L:8869:8872:138,101.6,655.0,7.8,,table,Reconductor line,1954000.0,193000.0
Q23-2291,2024-05-02,MONTA VISTA UPPER / MONTGOMERY VILLAGE 138.0 kV Line 2,L:8869:8872:138,1.0,True,MONTGOMERY VILLAGE / MONTA VISTA UPPER 138.0 kV Cir. 1,L:8869:8872:138,101.6,655.0,7.8,,table,Reconductor line,1954000.0,193000.0
Q23-2291,2024-05-02,GERMANTOWN / WINDOVER 138.0 kV L,L:8733:8860:138,1.0,True,TAP 345/138kV XFMR,X:8849:345:138,101.5,237.0,6.2,,table,Reconductor line,3214000.0,3214000.0
Q22-2047,2024-05-30,Geysers Tap 2 345 kV/138 kV XFMR,X:10265:345:138,0.9939595851380738,True,Geysers Tap 2 – Anasco 6101 345.0 kV Line,L:9816:10265:345,103.0,335.0,5.3,,table,Replace transformer with higher-rated unit,24675000.0,255000.0
Q22-2156,2024-06-02,Arcogen - Greenway Substation 138 KV,L:10038:10039:138,1.0,True,Haulover - Arcogen 138 KV,L:10038:10040:138,139.4,201.0,99.9,69.3,fields,Rebuild line with higher-capacity conductor,2463000.0,1508000.0
Q22-2156,2024-06-02,Arcogen - Haulover 138 KV L,L:10038:10040:138,1.0,True,Arcogen - Greenway 138 KV,L:10038:10039:138,134.3,209.0,99.9,66.8,fields,Rebuild line with higher-capacity conductor,3403000.0,2083000.0
Q22-2156,2024-06-02,Poland Rd - Haulovr 138 KV,L:9893:10040:138,1.0,True,Greenway - Arcogen 138 KV,L:10038:10039:138,115.0,202.0,99.9,45.2,fields,Rebuild line with higher-capacity conductor,1756000.0,1075000.0
Q22-2156,2024-06-02,Greenway - Yardley Ridge Substation 138 KV,L:10033:10039:138,1.0,True,Cleary Flood - Poland Rd 138 KV,L:9863:9893:138,101.5,209.0,66.9,56.3,fields,Reconductor line,1628000.0,997000.0
Q22-2203,2024-05-22,Woodchuck / Flax Hill Substation 100 KV,L:22871:22886:100,1.0,True,S Bradley / Flax Hill 100 KV,L:22869:22886:100,143.5,126.0,42.6,,table,Rebuild line with higher-capacity conductor,1086000.0,632000.0
Q22-2203,2024-05-22,Flax Hill / S Bradley 100 KV,L:22869:22886:100,1.0,True,Woodchuck / Flax Hill 100 KV,L:22871:22886:100,141.2,141.0,49.4,,table,Rebuild line with higher-capacity conductor,716000.0,416000.0
Q22-2203,2024-05-22,Higbee / Flax Hill 100 KV Line,L:22886:22889:100,1.0,True,Lost Hills / Flax Hill 100 KV Line,L:22886:23000:100,125.8,150.0,16.3,,table,Rebuild line with higher-capacity conductor,1924000.0,1119000.0
Q22-2218,2024-06-03,Spring St to Weston 138 kV,L:9627:9628:138,1.0,True,Kean Mtn And Grassy Creek to Wec 345 kV,L:9633:18368:345,130.3,424.0,7.0,128.9,fields,Rebuild line with higher-capacity conductor,7990000.0,184000.0
Q23-2277,2024-05-29,AUTAUGAVILLE / EAST MESA 2 100kV,L:19834:21806:100,1.0,True,JANES CRK / HARPER 100kV,L:21799:21808:100,113.3,171.0,7.1,,table,Rebuild line with higher-capacity conductor,9966000.0,9966000.0
Q23-2277,2024-05-29,COLLINGWOOD / MITCHELL CRK 100kV,L:21758:21802:100,1.0,True,MCMICHEN / DEKALB 500kV,L:21759:22035:500,106.7,116.0,28.5,,table,Reconductor line,1970000.0,897000.0
Q22-2142,2024-06-15,Hood Riv-Manitous 138.0 kV,L:5754:5756:138,1.0,True,S Haven-Manitous 138.0 kV,L:5742:5756:138,112.7,183.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,6210000.0,3516000.0
Q22-2198,2024-06-21,CENTRALIA – LUCKY 138 kV,L:9808:10302:138,1.0,True,MTN LAKE – WALDRON 138 kV,L:9810:9815:138,121.1,251.0,5.1,,table,Rebuild line with higher-capacity conductor,5133000.0,179000.0
Q22-2255,2024-06-27,MOUNTAINEER WIND ENERGY CTR – CAPE CORAL 138 KV,L:18506:18696:138,1.0,True,MOUNTAINEER WIND ENERGY CENTER – STEVENSVILLE 345 KV L,L:18696:18697:345,110.7,255.0,36.0,,table,Rebuild line with higher-capacity conductor,13050000.0,13050000.0
Q22-2270,2024-06-16,F B CULLEY-URICH 100 kV Line,L:19187:19439:100,1.0,True,ROCKINGHAM SUBSTATION-F B CULLEY 100 kV,L:19187:19195:100,171.6,107.0,45.8,,table,Rebuild line with higher-capacity conductor,11077000.0,9767000.0
Q22-2270,2024-06-16,WESTCOAST CELLUFIBRE-ORANGE RIV 100 kV,L:19190:19191:100,1.0,True,F B CULLEY SUBSTATION-URICH 100 kV,L:19187:19439:100,144.9,138.0,26.7,,table,Rebuild line with higher-capacity conductor,3190000.0,3112000.0
Q22-2270,2024-06-16,F B CULLEY-ROCKINGHAM 100 kV L,L:19187:19195:100,1.0,True,F B CULLEY-URICH 100 kV,L:19187:19439:100,143.4,118.0,49.1,,table,Rebuild line with higher-capacity conductor,6675000.0,5928000.0
Q22-2270,2024-06-16,URICH-CORON AVE 100 kV,L:19439:19440:100,1.0,True,F B CULLEY-ROCKINGHAM 100 kV,L:19187:19195:100,143.3,119.0,45.8,,table,Rebuild line with higher-capacity conductor,1925000.0,1698000.0
Q22-2270,2024-06-16,WESTCOAST CELLUFIBRE-ROCKINGHAM 100 kV,L:19190:19195:100,1.0,True,F B CULLEY-URICH 100 kV,L:19187:19439:100,140.8,115.0,49.1,,table,Rebuild line with higher-capacity conductor,7601000.0,6751000.0
Q22-2270,2024-06-16,ORANGE RIV-BROWNS VLY 100 kV,L:19191:19193:100,1.0,True,POWER DELIVERY PT-LAKE HUBBARD PUMP STATION 100 kV,L:19341:19342:100,115.8,79.0,7.2,,table,Rebuild line with higher-capacity conductor,17387000.0,17387000.0
Q22-2270,2024-06-16,GRANITE FALLS-ORANGE RIVER 100 kV,L:18939:19191:100,1.0,True,F B CULLEY SUBSTATION-URICH 100 kV,L:19187:19439:100,106.2,130.0,13.2,,table,Reconductor line,4477000.0,4477000.0
Q22-2270,2024-06-16,FRITCH-BROWNS VALLEY 100 kV L,L:19193:19194:100,1.0,True,SIMMS-GRANITE FALLS 100 kV,L:18920:18939:100,102.0,131.0,6.8,,table,Reconductor line,1285000.0,1285000.0
Q23-2301,2024-06-16,HYPOLUXO SUBSTATION to CANDLERS MTN SUBSTATION 138 kV,L:9290:9292:138,1.0,True,CARITE to RUSSELL DOWNTOWN 138 kV,L:9165:9293:138,210.3,241.0,100.0,22.7,fields,Rebuild line with higher-capacity conductor,2670000.0,2670000.0
Q23-2301,2024-06-16,RUSSELL DOWNTOWN to CARITE 138 kV,L:9165:9293:138,1.0,True,ALLENS FALLS to BOONSBORO 138 kV,L:9218:9291:138,206.5,301.0,100.0,56.2,fields,Rebuild line with higher-capacity conductor,2650000.0,2650000.0
Q23-2301,2024-06-16,SOUTH LYNCHBURG to CANDLERS MTN 138 kV,L:9164:9292:138,1.0,True,CARITE to RUSSELL DOWNTOWN 138 kV line,L:9165:9293:138,202.0,265.0,100.0,31.2,fields,Rebuild line with higher-capacity conductor,3915000.0,3915000.0
Q23-2301,2024-06-16,RUSSELL DOWNTOWN to OPOSSUM CRK 138 kV,L:9165:9295:138,1.0,True,BOONSBORO to ALLENS FLLS 138 kV,L:9218:9291:138,178.1,342.0,100.0,45.6,fields,Rebuild line with higher-capacity conductor,2109000.0,2109000.0
Q23-2301,2024-06-16,HYPOLUXO to OPOSSUM CRK 138 kV,L:9290:9295:138,1.0,True,ALLENS FALLS to BOONSBORO 138 kV,L:9218:9291:138,168.0,354.0,100.0,40.2,fields,Rebuild line with higher-capacity conductor,2064000.0,2064000.0
Q23-2301,2024-06-16,WATERFORD 1 2 to RAINEY 138 kV,L:9284:9294:138,1.0,True,BOONSBORO to ALLENS FALLS 138 kV,L:9218:9291:138,155.5,386.0,53.9,92.2,fields,Rebuild line with higher-capacity conductor,5921000.0,3520000.0
Q23-2301,2024-06-16,BROOKVILLE to S LYNCHBURG 138 kV L,L:9164:9221:138,1.0,True,CARITE to RUSSELL DOWNTOWN 138 kV,L:9165:9293:138,132.1,416.0,100.0,23.2,fields,Rebuild line with higher-capacity conductor,2012000.0,2012000.0
Q23-2301,2024-06-16,ALLENS FALLS to BROOKILLE 138 kV,L:9221:9291:138,1.0,True,RUSSELL DOWNTOWN to CARITE 138 kV,L:9165:9293:138,130.8,454.0,100.0,31.1,fields,Rebuild line with higher-capacity conductor,899000.0,899000.0
Q23-2301,2024-06-16,BOONSBORO to ALLENS FALLS 138 kV,L:9218:9291:138,1.0,True,RUSSELL DOWNTOWN to CARITE 138 kV,L:9165:9293:138,130.1,478.0,100.0,35.4,fields,Rebuild line with higher-capacity conductor,4650000.0,4650000.0
Q23-2301,2024-06-16,CARITE to RAINEY 138 kV,L:9293:9294:138,1.0,True,ALLENS FALLS to BOONSBORO 138 kV,L:9218:9291:138,128.7,445.0,53.9,73.9,fields,Rebuild line with higher-capacity conductor,11718000.0,6967000.0
Q23-2301,2024-06-16,ROSS FORK to WATERFORD 1 & 2 SUBSTATION 138 kV,L:9203:9284:138,1.0,True,ALLENS FALLS to BOONSBORO 138 kV line,L:9218:9291:138,124.0,376.0,40.6,75.2,fields,Rebuild line with higher-capacity conductor,2731000.0,1479000.0
Q22-2105,2024-07-24,Telegraph to 800900 Network 138 KV,L:7385:7409:138,1.0,True,Allegheny Energy Units 3 4 & 5 to Shoals 500 KV,L:8265:8284:500,104.1,368.0,8.5,,table,Reconductor line,2179000.0,544000.0
Q22-2105,2024-07-24,Firstenergy Springdale Power Station to Telegraph 138 KV,L:7277:7385:138,1.0,True,Allegheny Energy Units 3 & 5 to Shoals 500 KV,L:8265:8284:500,104.1,371.0,8.5,,table,Reconductor line,1055000.0,263000.0
Q22-2140,2024-07-22,Orrington / Hammonds 138.0 kV line,L:8727:8728:138,1.0,True,Port Wing / Orrington 138.0 kV line,L:8726:8727:138,110.7,227.0,10.9,,table,Rebuild line with higher-capacity conductor,5345000.0,2124000.0
Q22-2140,2024-07-22,Hammonds / Port Wing 138.0 kV line,L:8726:8728:138,1.0,True,Port Wing / Orrington 138.0 kV line,L:8726:8727:138,109.8,242.0,10.9,,table,Reconductor line,1376000.0,547000.0
Q22-2140,2024-07-22,Sollers Warf / Calvert Cliffs 138.0 kV,L:8594:9059:138,1.0,True,Soller Warf / Calvert Cliffs 138.0 kV,L:8594:9059:138,108.9,361.0,11.7,,table,Reconductor line,227000.0,89000.0
Q22-2140,2024-07-22,Orrington / Riley Generating Station 138.0 kV,L:8727:8730:138,1.0,True,Vienna Operations / Easton 2 345.0 kV,L:9055:9068:345,105.2,399.0,32.4,,table,Reconductor line,5558000.0,2394000.0
Q22-2140,2024-07-22,Sollers Warf / Calvert Cliffs 138.0 kV Ckt 2,L:8594:9059:138,1.0,True,Sollers Warf / Calvert Cliffs 138.0 kV Line 1,L:8594:9059:138,105.1,375.0,11.7,,table,Reconductor line,227000.0,89000.0
Q22-2140,2024-07-22,Sollers Warf / Port Wing 138.0 kV,L:8594:8726:138,1.0,True,Vienna Operations / Easton 2 345.0 kV,L:9055:9068:345,104.6,448.0,32.4,,table,Reconductor line,9439000.0,4065000.0
Q22-2140,2024-07-22,Orrington / Port Wing 138.0 kV,L:8726:8727:138,1.0,True,Vienna Operations / Easton 2 Substation 345.0 kV,L:9055:9068:345,104.5,265.0,20.2,,table,Reconductor line,1106000.0,476000.0
Q22-2201,2024-08-01,WESTON to SPRING ST 138 KV,L:9627:9628:138,1.0,True,KEAN MTN AND GRASSY CREEK to WEC 345 KV line,L:9633:18368:345,108.9,424.0,10.3,,table,Reconductor line,3116000.0,140000.0
Q22-2202,2024-08-01,Homart / Warner Lambert 138 KV,L:18069:18529:138,1.0,True,Kean Mtn And Grassy Creek / Wec 345 KV,L:9633:18368:345,134.0,191.0,8.1,129.5,fields,Rebuild line with higher-capacity conductor,4770000.0,4770000.0
Q22-2202,2024-08-01,Baileysville / Pad Fork 138 KV line,L:18665:18669:138,1.0,True,Wec / Kean Mtn And Grassy Creek 345 KV,L:9633:18368:345,121.3,267.0,6.9,118.6,fields,Rebuild line with higher-capacity conductor,4724000.0,4724000.0
Q22-2202,2024-08-01,Taylorville S / Pad Fork 138 KV,L:18668:18669:138,1.0,True,Wec / Kean Mtn And Grassy Creek Substation 345 KV,L:9633:18368:345,120.5,273.0,6.9,117.9,fields,Rebuild line with higher-capacity conductor,3233000.0,3233000.0
Q22-2202,2024-08-01,Greenback-Fairoaks / Taylorville South 138 KV,L:18359:18668:138,1.0,True,Kean Mtn And Grassy Crk / Wec 345 KV,L:9633:18368:345,120.1,277.0,6.9,117.5,fields,Rebuild line with higher-capacity conductor,12235000.0,12235000.0
Q22-2202,2024-08-01,Laeger / Greenback-Fairoaks 138 KV,L:18358:18359:138,1.0,True,Wec / Kean Mtn And Grassy Crk 345 KV L,L:9633:18368:345,119.4,283.0,6.9,116.8,fields,Rebuild line with higher-capacity conductor,6524000.0,6524000.0
Q22-2202,2024-08-01,Laeger / Norco Substation 138 KV L,L:9268:18358:138,1.0,True,Kean Mtn And Grassy Crk / Wec 345 KV,L:9633:18368:345,119.0,287.0,6.9,116.5,fields,Rebuild line with higher-capacity conductor,9980000.0,9980000.0
Q22-2202,2024-08-01,Poplar Gap / Camanche 138 KV,L:18546:18553:138,1.0,True,Wec / Kean Mtn And Grassy Crk 345 KV L,L:9633:18368:345,113.5,251.0,5.8,111.1,fields,Rebuild line with higher-capacity conductor,2007000.0,624000.0
Q22-2202,2024-08-01,Pax Branch Substation / Warner Lambert 138 KV,L:18068:18529:138,1.0,True,Kean Mtn And Grassy Crk / Wec 345 KV line,L:9633:18368:345,107.1,212.0,8.1,103.1,fields,Reconductor line,1381000.0,1381000.0
Q22-2238,2024-08-01,Buffalo to Carlstadt 138 kV,L:5173:5465:138,1.0,True,Switzerland to Grayling Generating Sta 138 kV L,L:5450:5956:138,119.0,246.0,49.4,,table,Rebuild line with higher-capacity conductor,1175000.0,868000.0
Q22-2241,2024-07-17,Glennville to Mtn Springs Substation 138 kV L,L:17984:18622:138,1.0,True,Hubbardstown to Glennville 345 kV Line,L:17843:18622:345,152.8,332.0,51.7,,table,Rebuild line with higher-capacity conductor,21685000.0,21027000.0
Q22-2241,2024-07-17,Glennville 345 kV/138 kV Auto,X:18622:345:138,1.0,True,Hubbardstown to Glennville 345 kV,L:17843:18622:345,144.6,505.0,100.0,,table,Replace transformer with higher-rated unit,16830000.0,16830000.0
Q22-2241,2024-07-17,Surrey to Riverbank 138 kV L,L:18283:18608:138,1.0,True,Glennville to Hubbardstown 345 kV L,L:17843:18622:345,136.9,225.0,36.3,,table,Rebuild line with higher-capacity conductor,4537000.0,4256000.0
Q22-2241,2024-07-17,Mtn Springs to Gravel Ridge 138 kV,L:17983:17984:138,1.0,True,Hubbardstown to Glennville 345 kV Line,L:17843:18622:345,106.0,244.0,33.3,,table,Reconductor line,780000.0,744000.0
Q22-2241,2024-07-17,Sheridan to Gravel Ridge 138 kV Line,L:17982:17983:138,1.0,True,Glennville to Hubbardstown 345 kV,L:17843:18622:345,105.4,240.0,33.3,,table,Reconductor line,687000.0,655000.0
Q22-2241,2024-07-17,Hubbardstown to Tristate 345 kV,L:17843:18705:345,1.0,True,Alibates to Pleasant Valley Pumps 345 kV,L:17029:18709:345,103.7,1596.0,52.3,,table,Reconductor line,15490000.0,4583000.0
Q22-2148,2024-08-25,PENRYN to SUTHWYCK 100kV #1,L:23151:23153:100,1.0,True,PENRYN to SOUTHWYCK 100kV,L:23151:23153:100,104.7,145.0,6.2,101.7,fields,Reconductor line,1160000.0,333000.0
Q22-2148,2024-08-25,PENRYN to SOUTHWYCK 100kV Cir. 2,L:23151:23153:100,1.0,True,PENRYN to SOUTHWYCK 100kV,L:23151:23153:100,104.2,145.0,6.2,101.1,fields,Reconductor line,1160000.0,333000.0
Q22-2222,2024-08-21,DRANESVILLE – NEW LISBON SUBSTATION 138kV,L:9896:9906:138,1.0,True,NEW LISBON – DRANESVILLE 138kV,L:9896:9906:138,112.5,326.0,8.3,,table,Reconductor line,1894000.0,1894000.0
Q22-2222,2024-08-21,DRANESVILLE – NEW LISBON 138kV #2,L:9896:9906:138,1.0,True,DRANESVILLE – NEW LISBON 138kV,L:9896:9906:138,108.4,339.0,8.3,,table,Reconductor line,1894000.0,1894000.0
Q22-2222,2024-08-21,DRANESVILLE – SAN CARLOS 138kV line,L:9896:9908:138,1.0,True,NEW LISBON – RAMSEY 138kV,L:8880:9906:138,106.8,311.0,5.7,,table,Reconductor line,1947000.0,1947000.0
Q22-2222,2024-08-21,KINGSBERRY – MASONVILLE UPPCO 138kV Line,L:8876:9901:138,1.0,True,MASONVILLE UPPCO – CARDEROCK 138kV,L:9715:9901:138,100.2,305.0,7.2,,table,Reconductor line,442000.0,98000.0
Q22-2248,2024-08-26,RENO SUBSTATION – SEVIERVILLE 138 KV,L:7402:8228:138,1.0,True,LUXOR – FREDERIC DIESEL 345 KV,L:8221:8222:345,141.3,493.0,100.0,,table,Rebuild line with higher-capacity conductor,940000.0,940000.0
Q22-2248,2024-08-26,WASCO – RENO 138 KV,L:7402:8243:138,1.0,True,FREDERIC DIESEL – LUXOR 345 KV,L:8221:8222:345,138.5,499.0,100.0,,table,Rebuild line with higher-capacity conductor,4373000.0,4373000.0
Q22-2248,2024-08-26,BULLAD – WASCO 138 KV Line,L:7232:8243:138,1.0,True,FREDERIC DIESEL – LUXOR 345 KV L,L:8221:8222:345,135.8,504.0,100.0,,table,Rebuild line with higher-capacity conductor,3875000.0,3875000.0
Q22-2248,2024-08-26,BRISTOL - HEWITT RD – BULLARD SUBSTATION 138 KV,L:7232:8227:138,0.9992804402980705,False,LUXOR – FREDERIC DIESEL 345 KV line,L:8221:8222:345,124.5,528.0,100.0,,table,Rebuild line with higher-capacity conductor,1134000.0,1134000.0
Q22-2248,2024-08-26,BRISTOL - HEWITT ROAD – AIR LIQUIDE 138 KV line,L:7234:8227:138,1.0,True,FREDERIC DIESEL – LUXOR 345 KV,L:8221:8222:345,117.5,544.0,100.0,,table,Rebuild line with higher-capacity conductor,3045000.0,3045000.0
Q22-2248,2024-08-26,AIR LIQUIDE SUBSTATION – HESPERIA 138 KV line,L:7234:8213:138,1.0,True,FREDERIC DIESEL – LUXOR 345 KV,L:8221:8222:345,107.2,569.0,100.0,,table,Reconductor line,1154000.0,1154000.0
Q22-2248,2024-08-26,HESPERIA – PACIFIC ETHANOL 138 KV,L:8213:8226:138,1.0,True,LUXOR – FREDERIC DIESEL SUBSTATION 345 KV,L:8221:8222:345,105.5,574.0,100.0,,table,Reconductor line,1096000.0,1096000.0
Q22-2248,2024-08-26,LUXOR – PACIFIC ETHANOL SUBSTATION 138 KV Line,L:8222:8226:138,1.0,True,LUXOR – FREDERIC DIESEL 345 KV,L:8221:8222:345,100.6,587.0,100.0,,table,Reconductor line,1360000.0,1360000.0
Q22-2136,2024-09-23,Rock-Tenn Mill – Chemawa 138 KV,L:6582:6584:138,1.0,True,Blakely Mtn – Royal 138 KV,L:6407:6411:138,109.3,251.0,41.5,,table,Reconductor line,1362000.0,937000.0
Q22-2136,2024-09-23,Mira Oma – Wilde 138 KV,L:6417:6555:138,1.0,True,Blakely Mtn – Royal Substation 138 KV L,L:6407:6411:138,106.4,197.0,41.5,,table,Reconductor line,3195000.0,2197000.0
Q22-2136,2024-09-23,Sockanosset – Chemawa 138 KV line,L:6581:6584:138,1.0,True,Royal – Blakely Mtn 138 KV,L:6407:6411:138,100.4,249.0,41.5,,table,Reconductor line,714000.0,491000.0
Q22-2152,2024-10-04,CARQUINEZ / MOLALLA 100 KV Line,L:19718:20117:100,1.0,True,DORCHESTER / MIDVALLEY 230 KV line,L:19626:19637:230,101.0,197.0,6.6,99.6,fields,Reconductor line,1168000.0,1168000.0
Q22-2152,2024-10-04,TODD / CARQUINEZ 100 KV,L:19628:19718:100,1.0,True,DORCHESTER / MIDVALLEY 230 KV line,L:19626:19637:230,100.1,233.0,8.4,98.6,fields,Reconductor line,3829000.0,3829000.0
Q22-2159,2024-09-19,PLUESS to CAPTIVE 138 KV Circuit 1,L:8814:8824:138,1.0,True,RIVA ROAD to HARDWICK 345 KV,L:8407:8450:345,121.3,305.0,5.5,120.4,fields,Reconductor line,440000.0,12000.0
Q22-2159,2024-09-19,CAPTIVE to PLUESS SUBSTATION 138 KV #3,L:8814:8824:138,1.0,True,RIVA RD to HARDWICK 345 KV line,L:8407:8450:345,120.9,306.0,5.5,120.1,fields,Reconductor line,440000.0,12000.0
Q22-2159,2024-09-19,COLUMBIA to CAPTIVE 138 KV Circuit 2,L:8809:8814:138,1.0,True,CAPTIVE to CLUMBIA 138 KV Cir. 1,L:8809:8814:138,113.9,358.0,11.4,112.4,fields,Rebuild line with higher-capacity conductor,1821000.0,360000.0
Q22-2159,2024-09-19,CAPTIVE to COLUMBIA 138 KV,L:8809:8814:138,1.0,True,COLUMBIA to CAPTIVE 138 KV Circuit 2,L:8809:8814:138,112.9,361.0,11.4,111.4,fields,Rebuild line with higher-capacity conductor,1821000.0,360000.0
Q22-2159,2024-09-19,PLUESS to CAPTIVE 138 KV #2,L:8814:8824:138,1.0,True,HARDWICK to RIVA RD 345 KV L,L:8407:8450:345,105.6,350.0,5.5,104.8,fields,Reconductor line,440000.0,12000.0
Q22-2159,2024-09-19,COLONY-WOODS to CRAIGHEAD 138 KV L,L:8618:8619:138,1.0,True,RDMAN to ATHENS 345 KV line,L:8499:8629:345,102.6,291.0,12.5,100.6,fields,Reconductor line,1248000.0,247000.0
Q22-2177,2024-09-29,HAVANA / INTERNATIONAL PAPER EASTOVER FACILITY 138 kV,L:8853:8895:138,1.0,True,MONTEZUMA / INA 138 kV,L:8890:8897:138,204.7,145.0,51.5,,table,Rebuild line with higher-capacity conductor,2403000.0,2403000.0
Q22-2177,2024-09-29,MONTEZUMA / INA 138 kV,L:8890:8897:138,1.0,True,INTERNATIONAL PAPER EASTOVER FACILITY / HAVANA 138 kV,L:8853:8895:138,188.6,250.0,59.3,,table,Rebuild line with higher-capacity conductor,2151000.0,2151000.0
Q22-2177,2024-09-29,MONTEZUMA / RIVERPLACE 138 kV,L:8810:8890:138,1.0,True,HAVANA / INTERNATIONAL PAPER EASTOVER FACILITY 138 kV,L:8853:8895:138,184.3,235.0,59.3,,table,Rebuild line with higher-capacity conductor,7400000.0,7400000.0
Q22-2177,2024-09-29,TECH PARK / INA 138 kV L,L:8839:8897:138,1.0,True,INA / MONTEZUMA 138 kV Line,L:8890:8897:138,166.9,215.0,48.5,,table,Rebuild line with higher-capacity conductor,2789000.0,2789000.0
Q22-2177,2024-09-29,TECH PARK / HAVANA 138 kV,L:8839:8895:138,1.0,True,INA / MONTEZUMA 138 kV L,L:8890:8897:138,164.6,196.0,48.5,,table,Rebuild line with higher-capacity conductor,3758000.0,3758000.0
Q22-2177,2024-09-29,INTERNATIONAL PAPER EASTOVER FACILITY / NORBECK 138 kV,L:8853:8873:138,1.0,True,TECH PARK / INA 138 kV line,L:8839:8897:138,155.0,193.0,100.0,,table,Rebuild line with higher-capacity conductor,2659000.0,2659000.0
Q22-2177,2024-09-29,PARK AVE / NORBECK 138 kV,L:8816:8873:138,1.0,True,INA / TECH PARK 138 kV,L:8839:8897:138,151.9,211.0,100.0,,table,Rebuild line with higher-capacity conductor,8678000.0,8678000.0
Q22-2177,2024-09-29,COLUMBUS DENOIS CRK / NASA 138 kV Ckt 1,L:8949:8953:138,1.0,True,COLUMBUS DENOIS CRK / NASA SUBSTATION 138 kV,L:8949:8953:138,116.8,257.0,6.1,,table,Rebuild line with higher-capacity conductor,3339000.0,3339000.0
Q22-2177,2024-09-29,COLUMBUS DENOIS CRK / NASA 138 kV Circuit 2,L:8949:8953:138,1.0,True,COLUMBUS DENOIS CREEK / NASA 138 kV Circuit 1,L:8949:8953:138,116.8,257.0,6.1,,table,Rebuild line with higher-capacity conductor,3339000.0,3339000.0
Q22-2188,2024-10-01,N Gatlinburg - Marbach Road 138.0 kV,L:8610:8633:138,1.0,True,Alvin Auto - Marbach Road 138.0 kV,L:8613:8633:138,125.4,161.0,9.5,119.7,fields,Rebuild line with higher-capacity conductor,8955000.0,8955000.0
Q22-2188,2024-10-01,N Gatlinburg - Middlebrook Substation 138.0 kV,L:8610:8862:138,1.0,True,Tap - Vineyard Tap 345.0 kV Line,L:8612:8849:345,101.1,399.0,14.2,97.7,fields,Reconductor line,6086000.0,1178000.0
Q22-2207,2024-09-15,LAKE CHARLES POLYMERS / NO. WALL 138.0 kV,L:8441:8442:138,1.0,True,HARDWICK / RIVA RD 345.0 kV,L:8407:8450:345,139.2,225.0,10.3,,table,Rebuild line with higher-capacity conductor,4151000.0,341000.0
Q22-2207,2024-09-15,COLUMBIA / ALPLA CARIBE 138.0 kV,L:8809:8812:138,1.0,True,RIVA RD / HARDWICK 345.0 kV line,L:8407:8450:345,135.9,240.0,10.9,,table,Rebuild line with higher-capacity conductor,3050000.0,236000.0
Q22-2207,2024-09-15,RATTLESNAKE / E 138.0 kV,L:8563:8818:138,1.0,True,HARDWICK / RIVA RD 345.0 kV L,L:8407:8450:345,129.7,200.0,10.3,,table,Rebuild line with higher-capacity conductor,1747000.0,144000.0
Q22-2207,2024-09-15,CAPTIVE / NO. WALL 138.0 kV,L:8441:8814:138,1.0,True,HARDWICK SUBSTATION / RIVA ROAD 345.0 kV L,L:8407:8450:345,129.6,277.0,10.3,,table,Rebuild line with higher-capacity conductor,2114000.0,174000.0
Q22-2207,2024-09-15,HOWARD / ALPLA CARIBE 138.0 kV L,L:8812:8825:138,1.0,True,ALPLA CARIBE / COLUMBIA 138.0 kV L,L:8809:8812:138,127.8,158.0,11.6,,table,Rebuild line with higher-capacity conductor,1022000.0,1022000.0
Q22-2207,2024-09-15,LAKE CHARLES POLYMERS / EAST 138.0 kV,L:8442:8818:138,1.0,True,RIVA ROAD / HARDWICK 345.0 kV,L:8407:8450:345,123.5,240.0,10.3,,table,Rebuild line with higher-capacity conductor,3113000.0,256000.0
Q22-2207,2024-09-15,KERN CANYON / LONG REACH 138.0 kV,L:8811:8815:138,1.0,True,ALPLA CARIBE / COLUMBIA 138.0 kV,L:8809:8812:138,119.2,216.0,11.6,,table,Rebuild line with higher-capacity conductor,1500000.0,1500000.0
Q22-2207,2024-09-15,ST CRISPIN SUBSTATION / 14TH ST 138.0 kV,L:8437:8823:138,1.0,True,POMERADO / ST CRISPIN 138.0 kV,L:8823:8866:138,115.9,238.0,16.7,,table,Rebuild line with higher-capacity conductor,3892000.0,1827000.0
Q22-2207,2024-09-15,LONG REACH / HOWARD 138.0 kV,L:8815:8825:138,1.0,True,COLUMBIA / ALPLA CARIBE SUBSTATION 138.0 kV,L:8809:8812:138,114.9,197.0,11.6,,table,Rebuild line with higher-capacity conductor,2191000.0,2191000.0
Q22-2207,2024-09-15,HACIENDA LAS CAROLINAS / HUNTERS POINT SUBSTATION 138.0 kV,L:8496:8817:138,1.0,True,RIVA RD / HARDWICK 345.0 kV,L:8407:8450:345,102.8,538.0,43.0,,table,Reconductor line,782000.0,101000.0
Q22-2207,2024-09-15,WESTHAVEN / VIADUCT AVENUE 138.0 kV,L:8417:8513:138,1.0,True,RIVA RD / HARDWICK 345.0 kV,L:8407:8450:345,102.4,440.0,36.3,,table,Reconductor line,501000.0,65000.0
Q22-2207,2024-09-15,TRAVIS / VIADUCT AVENUE 138.0 kV,L:8509:8513:138,1.0,True,RIVA ROAD / HARDWICK 345.0 kV Line,L:8407:8450:345,102.1,469.0,36.3,,table,Reconductor line,1262000.0,163000.0
Q22-2207,2024-09-15,FREDERICK ROAD / TRAVIS 138.0 kV Line,L:8486:8509:138,1.0,True,HARDWICK / RIVA ROAD 345.0 kV,L:8407:8450:345,101.5,535.0,36.3,,table,Reconductor line,1180000.0,152000.0
Q22-2207,2024-09-15,PLAINFIELD / CRAIGHED 138.0 kV,L:8564:8619:138,1.0,True,REDMAN / ATHENS 345.0 kV,L:8499:8629:345,101.5,270.0,6.4,,table,Reconductor line,1649000.0,244000.0
Q22-2225,2024-09-22,Broadwa In Substation-Shellburn 138 kV Line,L:6754:6768:138,1.0,True,Goose Crk-S Fork 138 kV,L:6433:6450:138,138.7,265.0,100.0,,table,Rebuild line with higher-capacity conductor,4687000.0,4687000.0
Q22-2225,2024-09-22,Goose Crk-South Fork 138 kV,L:6433:6450:138,1.0,True,Shellbrn-Broadway In 138 kV,L:6754:6768:138,138.0,267.0,100.0,,table,Rebuild line with higher-capacity conductor,1323000.0,1323000.0
Q22-2225,2024-09-22,Broadway In-El Porta 138 kV,L:6754:6925:138,1.0,True,S Fork Substation-Goose Crk Substation 138 kV,L:6433:6450:138,135.8,255.0,100.0,,table,Rebuild line with higher-capacity conductor,1492000.0,1492000.0
Q22-2225,2024-09-22,Goose Creek-Kifer 138 kV,L:6433:6471:138,1.0,True,Shellburn-Broadway In 138 kV Line,L:6754:6768:138,132.8,259.0,100.0,,table,Rebuild line with higher-capacity conductor,2956000.0,2956000.0
Q22-2225,2024-09-22,Kifer-Rocky Hill 138 kV,L:6451:6471:138,1.0,True,Broadway In-Shellburn 138 kV L,L:6754:6768:138,119.0,251.0,100.0,,table,Rebuild line with higher-capacity conductor,1945000.0,1945000.0
Q22-2225,2024-09-22,La Quinta-Greenland 138 kV,L:6267:6268:138,1.0,True,Gibralter Cust-Moser Generating Sta 345 kV,L:6046:7172:345,110.3,208.0,7.9,,table,Rebuild line with higher-capacity conductor,2623000.0,2623000.0
Q22-2225,2024-09-22,Rocky Hill-Lolita 138 kV Line,L:6440:6451:138,1.0,True,Broadway In-Shellburn 138 kV Line,L:6754:6768:138,109.4,238.0,100.0,,table,Reconductor line,4370000.0,4370000.0
Q22-2225,2024-09-22,La Quinta-Betzwood 138 kV,L:6268:6771:138,1.0,True,Catawba-Cibolo Creek 138 kV,L:6281:6785:138,100.1,250.0,14.2,,table,Reconductor line,1328000.0,1328000.0
Q23-2331,2024-10-01,Yukon – Fairview 138.0 kV,L:7276:7390:138,1.0,True,Kalamazoo-San Juan – Piney Creek Project 500.0 kV line,L:7105:8253:500,128.7,298.0,5.3,125.2,fields,Rebuild line with higher-capacity conductor,5098000.0,4628000.0
Q23-2331,2024-10-01,Yukon – Sevierville 138.0 kV,L:7276:8228:138,1.0,True,Kalamazoo-San Juan – Piney Creek Project 500.0 kV,L:7105:8253:500,127.8,295.0,5.3,124.2,fields,Rebuild line with higher-capacity conductor,1847000.0,1677000.0
Q23-2331,2024-10-01,Napoleonville – Chatom 138.0 kV,L:7365:7368:138,1.0,True,Kettner 138 kV/1 kV Auto,X:7273:138:1,121.6,319.0,51.2,89.4,fields,Rebuild line with higher-capacity conductor,1855000.0,1820000.0
Q23-2331,2024-10-01,Lawndale – Chatom 138.0 kV,L:7349:7365:138,1.0,True,Kettner 138/1kV Auto,X:7273:138:1,120.6,331.0,51.2,89.6,fields,Rebuild line with higher-capacity conductor,871000.0,854000.0
Q23-2331,2024-10-01,Spencer – Fairview 138.0 kV,L:7288:7390:138,1.0,True,Kalamazoo-San Juan Substation – Piney Crk Project 500.0 kV,L:7105:8253:500,119.8,329.0,5.3,116.5,fields,Rebuild line with higher-capacity conductor,5349000.0,4856000.0
Q23-2331,2024-10-01,Spencer – Hill Country 345 138.0 kV,L:7245:7288:138,1.0,True,Kalamazoo-San Juan – Piney Creek Project 500.0 kV line,L:7105:8253:500,118.3,350.0,5.3,115.2,fields,Rebuild line with higher-capacity conductor,3552000.0,3225000.0
Q23-2331,2024-10-01,Hill Country 345 – Patterson Pass 138.0 kV,L:7245:7398:138,1.0,True,Piney Creek Project – Kalamazoo-San Juan 500.0 kV,L:7105:8253:500,117.8,357.0,5.3,114.9,fields,Rebuild line with higher-capacity conductor,2808000.0,2549000.0
Q23-2331,2024-10-01,Napoeonville – Woodville 138.0 kV,L:7368:7375:138,1.0,True,Kettner 138/1 kV Transformer Bank,X:7273:138:1,116.0,323.0,51.2,84.2,fields,Rebuild line with higher-capacity conductor,965000.0,947000.0
Q23-2331,2024-10-01,Mon Vly Works Illinois – Patterson Pass 138.0 kV,L:7300:7398:138,1.0,True,Piney Crk Project – Kalamazoo-San Juan 500.0 kV line,L:7105:8253:500,115.9,391.0,5.3,113.2,fields,Rebuild line with higher-capacity conductor,3059000.0,2777000.0
Q23-2331,2024-10-01,Fairmont – Mon Vly Works Illinois 138.0 kV Line,L:7294:7300:138,1.0,True,Kalamazoo-San Juan – Piney Crk Project 500.0 kV L,L:7105:8253:500,114.9,409.0,5.3,112.3,fields,Rebuild line with higher-capacity conductor,4660000.0,4231000.0
Q23-2331,2024-10-01,Fairmont – Koksilah Tap 138.0 kV L,L:7294:7400:138,1.0,True,Kalamazoo-San Juan – Piney Creek Project 500.0 kV L,L:7105:8253:500,114.5,419.0,5.3,112.0,fields,Rebuild line with higher-capacity conductor,761000.0,691000.0
Q23-2331,2024-10-01,Dormont – Lake Agnes 138.0 kV,L:7317:7325:138,1.0,True,Woodville – Boulder Creek 138.0 kV,L:7346:7375:138,105.0,181.0,17.5,85.7,fields,Reconductor line,362000.0,343000.0
Q23-2331,2024-10-01,Woodville – Hospers 138.0 kV,L:7357:7375:138,1.0,True,Boulder Crk – Woodvile 138.0 kV,L:7346:7375:138,101.5,246.0,17.5,87.3,fields,Reconductor line,1036000.0,980000.0
Q23-2331,2024-10-01,Hospers – Marshall Wind Farm 138.0 kV,L:7332:7357:138,1.0,True,Woodville – Boulder Crk 138.0 kV,L:7346:7375:138,100.5,238.0,17.5,85.8,fields,Reconductor line,439000.0,415000.0
Q22-2179,2024-10-20,Coggon - La Muda 1343 138.0 kV,L:7056:7103:138,1.0,True,La Muda 1343 - Northern Hills 138.0 kV,L:7056:7088:138,315.1,227.0,100.0,,table,Rebuild line with higher-capacity conductor,3238000.0,3238000.0
Q22-2179,2024-10-20,La Muda1343 - Northern Hills 138.0 kV L,L:7056:7088:138,1.0,True,La Muda 1343 - Coggon Substation 138.0 kV line,L:7056:7103:138,266.9,267.0,100.0,,table,Rebuild line with higher-capacity conductor,4488000.0,4488000.0
Q22-2179,2024-10-20,Cogon - Stadium 138.0 kV line,L:7089:7103:138,1.0,True,La Muda 1343 - Nrthern Hills 138.0 kV,L:7056:7088:138,130.4,292.0,42.4,,table,Rebuild line with higher-capacity conductor,945000.0,915000.0
Q22-2179,2024-10-20,Minnesota River - Illinois 4 138.0 kV,L:7047:7087:138,1.0,True,Coggon - La Muda 1343 Substation 138.0 kV line,L:7056:7103:138,115.7,236.0,22.0,,table,Rebuild line with higher-capacity conductor,3829000.0,3829000.0
Q22-2179,2024-10-20,Mason St - Los Mirasoles 138.0 kV,L:7044:7094:138,1.0,True,Coggon - La Muda 1343 138.0 kV L,L:7056:7103:138,112.3,206.0,22.0,,table,Rebuild line with higher-capacity conductor,3579000.0,3579000.0
Q22-2179,2024-10-20,Illinois 4 - Mason St 138.0 kV,L:7044:7047:138,1.0,True,La Muda 1343 - Coggon 138.0 kV,L:7056:7103:138,111.7,225.0,22.0,,table,Rebuild line with higher-capacity conductor,6331000.0,6331000.0
Q22-2179,2024-10-20,York Generation Company Llc - Invermere 138.0 kV L,L:7074:7086:138,1.0,True,La Muda 1343 - Northern Hills 138.0 kV,L:7056:7088:138,111.3,238.0,22.9,,table,Rebuild line with higher-capacity conductor,3808000.0,3536000.0
Q22-2179,2024-10-20,Northern Hills 138-1 kV Transformer Bank,X:7088:138:1,0.9997539867319749,True,La Muda 1343 - Coggon 138.0 kV,L:7056:7103:138,110.2,434.0,55.8,,table,Replace transformer with higher-rated unit,4800000.0,4800000.0
Q22-2179,2024-10-20,Minnesota River - Northern Hills 138.0 kV,L:7087:7088:138,1.0,True,La Muda 1343 - Cogon 138.0 kV L,L:7056:7103:138,109.8,251.0,22.0,,table,Reconductor line,815000.0,815000.0
Q22-2179,2024-10-20,Kenneth Ford - Los Mirasoles 138.0 kV,L:7093:7094:138,1.0,True,La Muda 1343 - Coggon Substation 138.0 kV Line,L:7056:7103:138,105.6,193.0,22.0,,table,Reconductor line,462000.0,462000.0
Q22-2179,2024-10-20,Stadium - Martin Creek 138.0 kV,L:7055:7089:138,1.0,True,La Muda 1343 - Northern Hills 138.0 kV,L:7056:7088:138,105.0,273.0,22.9,,table,Reconductor line,1537000.0,1428000.0
Q22-2179,2024-10-20,York County Rsource Recovery - Martin Creek 138.0 kV,L:7055:7148:138,1.0,True,La Muda 1343 - Northern Hills 138.0 kV,L:7056:7088:138,101.9,274.0,22.9,,table,Reconductor line,595000.0,552000.0
Q22-2179,2024-10-20,York Generation Company Llc - York County Resource Recovery 138.0 kV,L:7074:7148:138,1.0,True,Northern Hills - La Muda 1343 138.0 kV,L:7056:7088:138,100.5,278.0,22.9,,table,Reconductor line,564000.0,524000.0
Q22-2215,2024-10-19,Craven County Wood Energy Lp – Autaugaville 100kV,L:19825:19834:100,1.0,True,Janes Creek – Harper 100kV,L:21799:21808:100,103.3,225.0,7.0,,table,Reconductor line,3413000.0,781000.0
Q22-2269,2024-11-03,Upalco – Churchland 138 KV,L:10100:10129:138,1.0,True,Yadkin – Princeton Mn 138 KV,L:9757:10128:138,115.2,249.0,5.5,,table,Rebuild line with higher-capacity conductor,2123000.0,17000.0
Q23-2274,2024-10-23,Short Pump – Denny Terrace 138.0 kV,L:9946:10276:138,1.0,True,Four Rivers – Shullsburg 138.0 kV,L:9735:10259:138,129.1,308.0,38.2,,table,Rebuild line with higher-capacity conductor,3451000.0,822000.0
Q23-2274,2024-10-23,Enron – Shullsburg 138.0 kV,L:9731:9735:138,1.0,True,Lost City – Whirlwind 138.0 kV L,L:9974:9975:138,116.8,226.0,6.5,,table,Rebuild line with higher-capacity conductor,10111000.0,10111000.0
Q23-2274,2024-10-23,Enron – Lytle 138.0 kV L,L:9731:9738:138,0.9983052557463818,False,Jesse L Terry – Bear Island 345.0 kV L,L:10264:10281:345,109.5,246.0,6.6,,table,Reconductor line,2797000.0,2797000.0
Q23-2274,2024-10-23,Lytle – Maiden Finger Street Substation 138.0 kV Line,L:9738:10019:138,1.0,True,Jesse L Terry – Bear Island Substation 345.0 kV,L:10264:10281:345,104.5,239.0,6.6,,table,Reconductor line,7763000.0,7763000.0
Q23-2282,2024-10-29,Summit-Traynor 138.0 kV,L:5866:5879:138,1.0,True,Los Angeles 1617-Traynor 138.0 kV,L:5394:5866:138,416.3,158.0,100.0,,table,Rebuild line with higher-capacity conductor,2019000.0,2019000.0
Q23-2282,2024-10-29,Los Angeles 1617-Traynor 138.0 kV L,L:5394:5866:138,1.0,True,Summit-Traynor 138.0 kV,L:5866:5879:138,316.0,208.0,100.0,,table,Rebuild line with higher-capacity conductor,1957000.0,1957000.0
