project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q23-2282,2024-10-29,Forbestown-Summit Substation 138.0 kV L,L:5395:5879:138,1.0,True,Traynor-Los Angeles 1617 138.0 kV Line,L:5394:5866:138,315.1,202.0,100.0,,table,Rebuild line with higher-capacity conductor,4016000.0,4016000.0
Q23-2282,2024-10-29,Camp Far West-Los Angeles 1617 138.0 kV L,L:5394:5819:138,1.0,True,Traynor-Summit 138.0 kV,L:5866:5879:138,271.1,228.0,100.0,,table,Rebuild line with higher-capacity conductor,5459000.0,5459000.0
Q23-2282,2024-10-29,Forbestown-Cleveland 138.0 kV L,L:5395:5876:138,1.0,True,Los Angeles 1617-Traynor 138.0 kV,L:5394:5866:138,264.5,226.0,100.0,,table,Rebuild line with higher-capacity conductor,2035000.0,2035000.0
Q23-2282,2024-10-29,Cleveland-Shelby Substation 138.0 kV line,L:5875:5876:138,1.0,True,Los Angeles 1617-Traynor 138.0 kV line,L:5394:5866:138,146.5,216.0,33.6,,table,Rebuild line with higher-capacity conductor,9606000.0,9507000.0
Q23-2282,2024-10-29,Shelby-Murray Hill Solar 138.0 kV line,L:5673:5875:138,1.0,True,Traynor-Los Angeles 1617 138.0 kV,L:5394:5866:138,134.0,214.0,33.6,,table,Rebuild line with higher-capacity conductor,3293000.0,3259000.0
Q23-2282,2024-10-29,Murray Hill Solar-Camp Far West 138.0 kV,L:5673:5819:138,1.0,True,Traynor Substation-Los Angeles 1617 138.0 kV,L:5394:5866:138,123.9,209.0,33.6,,table,Rebuild line with higher-capacity conductor,5087000.0,5035000.0
Q23-2282,2024-10-29,Fanwood-Camp Far W 138.0 kV,L:5819:5874:138,1.0,True,Camp Far W-Barnabie Cable Sta 345.0 kV,L:5543:5819:345,117.6,356.0,33.3,,table,Rebuild line with higher-capacity conductor,1390000.0,1283000.0
Q23-2318,2024-10-25,George Afb to State Pen 138 kV L,L:18099:18118:138,1.0,True,Hofman to State Pen 138 kV line,L:18100:18118:138,125.1,611.0,99.9,,prose_overloaded,Rebuild line with higher-capacity conductor,7091000.0,7091000.0
Q23-2318,2024-10-25,State Pen to Hofman 138 kV,L:18100:18118:138,0.9996430985424518,False,George Afb to State Pn 138 kV,L:18099:18118:138,125.1,611.0,99.9,,prose_overloaded,Rebuild line with higher-capacity conductor,11338000.0,11338000.0
Q23-2318,2024-10-25,Meadow Bridge to Betsy Layne 138 kV,L:18063:18550:138,1.0,True,Wec to Kean Mtn And Grassy Crk 345 kV,L:9633:18368:345,106.5,625.0,29.1,,prose_overloaded,Reconductor line,7894000.0,3329000.0
Q23-2318,2024-10-25,Dobbins Substation to Lockheed 2 Tap 138 kV L,L:18108:18120:138,1.0,True,Lockheed 2 Tap Substation to Parkin Substation 138 kV,L:18112:18120:138,102.8,308.0,24.4,,prose_overloaded,Reconductor line,2481000.0,2481000.0
Q23-2318,2024-10-25,Rio Pecos to Lockheed 2 Tap Substation 138 kV,L:18103:18120:138,1.0,True,State Pen to Hofman Substation 138 kV,L:18100:18118:138,101.4,545.0,52.9,,prose_overloaded,Reconductor line,2180000.0,2180000.0
Q23-2318,2024-10-25,Rio Pecos to Rustic 138 kV line,L:18103:18107:138,1.0,True,Hofman Substation to State Pen Substation 138 kV,L:18100:18118:138,101.4,548.0,52.9,,prose_overloaded,Reconductor line,976000.0,976000.0
Q23-2318,2024-10-25,Meadow Bridge to Hofman 138 kV,L:18063:18100:138,1.0,True,State Pen to George Afb 138 kV,L:18099:18118:138,125.4,605.0,99.9,,prose_loss,Rebuild line with higher-capacity conductor,13360000.0,13360000.0
Q23-2318,2024-10-25,Rustic to George Afb Substation 138 kV Line,L:18099:18107:138,1.0,True,Hofman to State Pen 138 kV,L:18100:18118:138,101.2,560.0,52.9,,prose_colon,Reconductor line,5092000.0,5092000.0
Q23-2337,2024-10-17,Dairymas – Montpelier Electric Generating Station 100kV,L:21745:22708:100,1.0,True,Montpelier Electric Generating Station – Spanish Crk 500kV line,L:20269:22708:500,132.7,144.0,12.3,,table,Rebuild line with higher-capacity conductor,13634000.0,1157000.0
Q23-2337,2024-10-17,Hale Co – Dairymans 100kV,L:21745:22243:100,1.0,True,Montpelier Electric Generating Station – Spanish Crk 500kV,L:20269:22708:500,132.6,125.0,12.3,,table,Rebuild line with higher-capacity conductor,8402000.0,713000.0
Q23-2337,2024-10-17,Arco – Silver Hawk 100kV line,L:18953:22247:100,1.0,True,Wauneta – Oconto Falls Upper 100kV Line,L:18959:18960:100,121.6,172.0,63.3,,table,Rebuild line with higher-capacity conductor,12341000.0,6047000.0
Q23-2337,2024-10-17,Arco – Indeck Corinth Energy Ctr 100kV,L:18953:18954:100,1.0,True,Oconto Falls Upper – Wauneta 100kV,L:18959:18960:100,115.3,164.0,63.3,,table,Rebuild line with higher-capacity conductor,2951000.0,1446000.0
Q23-2337,2024-10-17,Hale Co – Silver Hawk 100kV,L:22243:22247:100,1.0,True,Anchor Hocking – Central Bluff 100kV,L:22551:22553:100,104.9,125.0,28.7,,table,Reconductor line,9234000.0,9234000.0
Q23-2337,2024-10-17,Delena – Northeast Mi 230kV,L:21983:22721:230,1.0,True,Spanish Creek – Montpelier Electric Generating Station 500kV,L:20269:22708:500,100.2,562.0,10.2,,table,Reconductor line,10272000.0,129000.0
Q22-2195,2024-11-29,WINE CREEK STATION to GOAL LINE 138 KV,L:5161:5767:138,1.0,True,BREMERTON to W CROSSVILLE 138 KV,L:5764:5966:138,106.7,215.0,6.7,,prose_overloaded,Reconductor line,804000.0,437000.0
Q22-2195,2024-11-29,AMARGO to SLATER 138 KV Line,L:5179:5702:138,1.0,True,ROY to BOSQUE 345 KV,L:5704:5710:345,151.7,272.0,67.1,,prose_loss,Rebuild line with higher-capacity conductor,13825000.0,13825000.0
Q22-2195,2024-11-29,CARREON to CARTER SUBSTATION 138 KV,L:5689:5712:138,1.0,True,BOSQUE to ROY 345 KV,L:5704:5710:345,113.5,346.0,32.9,,prose_loss,Rebuild line with higher-capacity conductor,6719000.0,6719000.0
Q22-2195,2024-11-29,BOSQUE to HALSEY SUBSTATION 138 KV,L:5710:5944:138,1.0,True,ROY SUBSTATION to BOSQUE 345 KV,L:5704:5710:345,113.5,397.0,32.9,,prose_loss,Rebuild line with higher-capacity conductor,625000.0,625000.0
Q22-2195,2024-11-29,SMILEY to FAIR LAWN 138 KV,L:5183:5209:138,1.0,True,COUNTY LINE to W CROSSVILLE 138 KV,L:5784:5966:138,101.8,349.0,14.4,,prose_loss,Reconductor line,684000.0,306000.0
Q22-2195,2024-11-29,SAN GERMAN 6401 to HALSEY 138 KV,L:5674:5944:138,1.0,True,ROY to BOSQUE 345 KV line,L:5704:5710:345,101.3,449.0,32.9,,prose_loss,Reconductor line,2209000.0,2209000.0
Q22-2195,2024-11-29,EDES TAP2 to JEFFERIES STA 138 KV L,L:5401:5792:138,1.0,True,EDES TAP 2 to JEFFERIES STA 138 KV,L:5401:5792:138,101.0,355.0,5.9,,prose_loss,Reconductor line,371000.0,371000.0
Q22-2195,2024-11-29,EAST SPARTANBURG to AMARGO 138 KV line,L:5179:5790:138,1.0,True,BOSQUE 345/138kV TX,X:5710:345:138,116.8,339.0,40.2,,prose_colon,Rebuild line with higher-capacity conductor,2781000.0,2534000.0
Q22-2195,2024-11-29,SLATER to CARTER 138 KV line,L:5689:5702:138,1.0,True,BOSQUE to ROY 345 KV L,L:5704:5710:345,112.2,338.0,32.9,,prose_colon,Rebuild line with higher-capacity conductor,3169000.0,3169000.0
Q22-2195,2024-11-29,EAST SPARTANBURG to ROCKY RUN 138 KV,L:5705:5790:138,1.0,True,BOSQUE 345 kV/138 kV Autotransformer,X:5710:345:138,112.2,414.0,40.2,,prose_colon,Rebuild line with higher-capacity conductor,3372000.0,3072000.0
Q22-2195,2024-11-29,NEEDHAM to ROCKY RUN 138 KV,L:5671:5705:138,1.0,True,BOSQUE 345-138 kV TX,X:5710:345:138,111.3,431.0,40.2,,prose_colon,Rebuild line with higher-capacity conductor,5001000.0,4556000.0
Q22-2195,2024-11-29,SAN GERMAN 6401 to CARREON 138 KV Line,L:5674:5712:138,1.0,True,BOSQUE SUBSTATION to ROY 345 KV,L:5704:5710:345,107.2,413.0,32.9,,prose_colon,Reconductor line,836000.0,836000.0
Q22-2195,2024-11-29,TWEEDY to FAIR LAWN 138 KV,L:5209:5212:138,1.0,True,W COSSVILLE to COUNTY LINE SUBSTATION 138 KV Line,L:5784:5966:138,105.5,262.0,14.4,,prose_colon,Reconductor line,974000.0,436000.0
Q22-2195,2024-11-29,SMILEY to OGDENSBURG 138 KV,L:5183:5791:138,1.0,True,INDIANA to SOCIETY HILL 138 KV line,L:5688:5796:138,105.4,308.0,12.0,,prose_colon,Reconductor line,1812000.0,1812000.0
Q22-2195,2024-11-29,BOSQUE SUBSTATION 345-138 kV Auto,X:5710:345:138,0.9991499428599336,True,ROY to BOSQUE 345 KV L,L:5704:5710:345,100.3,494.0,32.9,,prose_colon,Replace transformer with higher-rated unit,16914000.0,16914000.0
Q22-2221,2024-12-03,Hartford City – W Hill 100.0 kV,L:21835:22225:100,1.0,True,W Hill – Montpelier Electric Generating Sta 100.0 kV,L:22225:22708:100,117.6,126.0,80.1,,table,Rebuild line with higher-capacity conductor,17140000.0,17140000.0
Q22-2221,2024-12-03,Montpelier Electric Generating Sta – W Hill 100.0 kV Line,L:22225:22708:100,1.0,True,Deer Creek – Dug Gap 100.0 kV,L:22099:22100:100,115.1,146.0,89.1,,table,Rebuild line with higher-capacity conductor,2354000.0,1470000.0
Q22-2221,2024-12-03,Dairymans – Montpelier Electric Generating Sta 100.0 kV Line,L:21745:22708:100,1.0,True,Spanish Crk Substation – Montpelier Electric Generating Sta 500.0 kV,L:20269:22708:500,112.9,144.0,14.9,,table,Rebuild line with higher-capacity conductor,13931000.0,4934000.0
Q22-2221,2024-12-03,Dairymans – Hale Co 100.0 kV Line,L:21745:22243:100,1.0,True,Spanish Crk – Montpelier Electric Generating Station 500.0 kV,L:20269:22708:500,109.9,125.0,14.9,,table,Reconductor line,2669000.0,945000.0
Q22-2230,2024-12-21,BALCH – GALLATIN TN 138.0 kV,L:9363:9364:138,1.0,True,FLUVANNA P.S – LOUISA GENERATION FACILITY 345.0 kV,L:9631:9643:345,106.2,317.0,41.4,,table,Reconductor line,1021000.0,878000.0
Q22-2254,2024-12-25,Trask Substation - Loving S 138kV L,L:9971:9986:138,1.0,True,Short Pump - Denny Terrace 138kV,L:9946:10276:138,180.6,228.0,100.0,,table,Rebuild line with higher-capacity conductor,3645000.0,1688000.0
Q22-2254,2024-12-25,Shor Pump - Loving S 138kV,L:9946:9986:138,1.0,True,Short Pump - Denny Terrace 138kV,L:9946:10276:138,173.0,259.0,100.0,,table,Rebuild line with higher-capacity conductor,3453000.0,1599000.0
Q22-2254,2024-12-25,Short Pump - Denny Terrace 138kV,L:9946:10276:138,1.0,True,Loving S - Short Pump 138kV L,L:9946:9986:138,145.6,308.0,100.0,,table,Rebuild line with higher-capacity conductor,4582000.0,2121000.0
Q22-2254,2024-12-25,Trask - S Glens Falls Hydroelectric 138kV Line,L:9965:9971:138,1.0,True,Denny Terrace - Short Pump 138kV,L:9946:10276:138,127.0,341.0,100.0,,table,Rebuild line with higher-capacity conductor,3356000.0,1406000.0
Q22-2254,2024-12-25,Denny Terrace - Perrine 138kV,L:9948:10276:138,1.0,True,Loving S - Short Pump 138kV line,L:9946:9986:138,106.6,234.0,8.8,,table,Reconductor line,712000.0,154000.0
Q22-2254,2024-12-25,S Glens Falls Hydroelectric - E Astoria 138kV,L:9965:9979:138,1.0,True,Short Pump - Loving S 138kV line,L:9946:9986:138,104.8,174.0,8.8,,table,Reconductor line,2850000.0,615000.0
Q22-2254,2024-12-25,Perrine - E Astoria 138kV Line,L:9948:9979:138,1.0,True,Short Pump - Loving S 138kV Line,L:9946:9986:138,103.5,210.0,8.8,,table,Reconductor line,2799000.0,604000.0
Q24-2374,2024-12-17,New London Avenue to Ponchatoula 138 kV,L:17783:17790:138,1.0,True,Tumbler Ridge to Cooper 138 kV,L:17237:17857:138,220.3,330.0,7.3,,table,Rebuild line with higher-capacity conductor,3310000.0,106000.0
Q24-2374,2024-12-17,Danish Creamery to Ponchatoula 138 kV,L:17788:17790:138,1.0,True,Cooper to Tumbler Ridge 138 kV line,L:17237:17857:138,217.9,322.0,7.3,,table,Rebuild line with higher-capacity conductor,1983000.0,63000.0
Q24-2374,2024-12-17,Tumbler Ridge to Cooper 138 kV,L:17237:17857:138,1.0,True,Ponchatoula to New London Avenue 138 kV line,L:17783:17790:138,207.3,391.0,5.5,,table,Rebuild line with higher-capacity conductor,17531000.0,422000.0
Q24-2374,2024-12-17,Buckeye Canada to Saltery Bay 345 kV,L:17217:17713:345,1.0,True,Formosa Plastics Substation to Port Ewards Substation 345 kV Line,L:17208:17847:345,133.2,1188.0,23.2,,table,Rebuild line with higher-capacity conductor,123671000.0,4907000.0
Q24-2374,2024-12-17,El Centro to Cooper 345 kV,L:17603:17857:345,1.0,True,Formosa Plastics Substation to Port wards 345 kV line,L:17208:17847:345,124.4,1208.0,23.2,,table,Rebuild line with higher-capacity conductor,84949000.0,3371000.0
Q24-2374,2024-12-17,Buckeye Canada to El Centro 345 kV L,L:17217:17603:345,1.0,True,Formosa Plastics to Port Ewards 345 kV,L:17208:17847:345,122.9,1196.0,23.2,,table,Rebuild line with higher-capacity conductor,40240000.0,1597000.0
Q24-2374,2024-12-17,Nelson Cable to Auburn 2 138 kV,L:17177:17178:138,1.0,True,Westville to Geysers Tap 3 138 kV,L:17315:17633:138,116.3,358.0,8.7,,table,Rebuild line with higher-capacity conductor,2864000.0,72000.0
Q24-2374,2024-12-17,Meadowdale to Airport Lane 230 kV,L:19226:19241:230,1.0,True,Ala-5 to P & W Aircraft 230 kV,L:16993:19258:230,114.4,469.0,8.5,,table,Rebuild line with higher-capacity conductor,10540000.0,228000.0
Q24-2374,2024-12-17,Se Polk to Edgar 138 kV,L:17174:17182:138,0.9896623692414116,False,Sapony to Lore 138 kV,L:17176:17179:138,113.3,331.0,7.5,,table,Rebuild line with higher-capacity conductor,13921000.0,311000.0
Q24-2374,2024-12-17,Edgar to Geysers Tap 3 138 kV,L:17182:17633:138,1.0,True,Lore Substation to Sapony 138 kV,L:17176:17179:138,112.9,350.0,7.5,,table,Rebuild line with higher-capacity conductor,18210000.0,407000.0
Q24-2374,2024-12-17,Westville to Geysers Tap 3 Substation 138 kV,L:17315:17633:138,1.0,True,Lore to Sapony 138 kV,L:17176:17179:138,112.8,353.0,7.5,,table,Rebuild line with higher-capacity conductor,11241000.0,251000.0
Q24-2374,2024-12-17,Rio Bravo to Interchange 138 kV,L:17215:17786:138,1.0,True,Buckeye Canada to Saltery ay 345 kV L,L:17217:17713:345,111.9,372.0,5.4,,table,Rebuild line with higher-capacity conductor,18085000.0,386000.0
Q24-2374,2024-12-17,Auburn 2 to Golo 138 kV line,L:17177:17795:138,1.0,True,Geysers Tap 3 to Westville Substation 138 kV Line,L:17315:17633:138,107.4,408.0,8.7,,table,Reconductor line,2153000.0,54000.0
Q24-2374,2024-12-17,Golo to Lore 138 kV,L:17176:17795:138,1.0,True,Westville to Geysers Tap 3 138 kV line,L:17315:17633:138,107.3,412.0,8.7,,table,Reconductor line,2070000.0,52000.0
Q24-2374,2024-12-17,Sapony to Lore 138 kV,L:17176:17179:138,1.0,True,Westville to Geysers Tap 3 138 kV,L:17315:17633:138,104.1,578.0,13.7,,table,Reconductor line,437000.0,11000.0
Q24-2374,2024-12-17,Corydon to S Batesville 138 kV Line,L:16973:16974:138,1.0,True,Sapony to Saltery Bay 345 kV,L:17179:17713:345,102.9,355.0,6.8,,table,Reconductor line,1631000.0,34000.0
Q24-2374,2024-12-17,Sapony to Coryon 138 kV line,L:16973:17179:138,1.0,True,Sapony to Saltery Bay 345 kV line,L:17179:17713:345,102.9,352.0,6.8,,table,Reconductor line,4159000.0,86000.0
Q24-2374,2024-12-17,Preacher Canyon to Unimed 138 kV,L:17015:17444:138,1.0,True,Port Ewards to Formosa Plastics 345 kV,L:17208:17847:345,102.5,227.0,24.3,,table,Reconductor line,4169000.0,615000.0
Q24-2374,2024-12-17,Rhinelander Paper to Crabb River Rd 138 kV,L:17721:17772:138,1.0,True,Formosa Plastics Substation to Port Ewards 345 kV,L:17208:17847:345,100.3,400.0,6.8,,table,Reconductor line,817000.0,21000.0
Q22-2227,2025-01-31,Hood / Dayton 345 kV L,L:9185:9436:345,1.0,True,Bath County Substation / Glenshire 345 kV,L:9654:18558:345,100.8,1640.0,8.5,,table,Reconductor line,26567000.0,165000.0
Q22-2247,2025-01-31,Upalco to Churchland 138 KV,L:10100:10129:138,1.0,True,Yadkin to Princeton Mn 138 KV,L:9757:10128:138,129.7,252.0,5.6,,table,Rebuild line with higher-capacity conductor,5251000.0,87000.0
Q22-2247,2025-01-31,Churchland to Ubc N Campus 138 KV,L:10127:10129:138,1.0,True,Yadkn to Princeton Mn 138 KV Line,L:9757:10128:138,113.1,221.0,5.6,,table,Rebuild line with higher-capacity conductor,967000.0,16000.0
Q22-2247,2025-01-31,Chesapeake Energy Ctr to Elizabeth River Power Station 138 KV,L:10130:10269:138,1.0,True,Yadkin to Mwd Etiwanda 138 KV,L:9757:10300:138,103.1,200.0,10.2,,table,Reconductor line,140000.0,39000.0
Q23-2305,2025-02-01,TUMBLER RIDGE - PHOENIX SUBSTATION 138 KV line,L:17237:17238:138,1.0,True,NEW HOPE AP - RED TAIL 345 KV L,L:18377:18381:345,248.5,717.0,99.9,,table,Rebuild line with higher-capacity conductor,2145000.0,1859000.0
Q23-2305,2025-02-01,SANTIAM - W CONTY ENERGY CENTER 138 KV,L:17781:17782:138,1.0,True,TUMBLER RIDGE SUBSTATION - NEW LONDON AVENUE 138 KV Line,L:17237:17783:138,196.8,240.0,25.3,,table,Rebuild line with higher-capacity conductor,2713000.0,2293000.0
Q23-2305,2025-02-01,TUMBLER RIDGE - WEST COUNTY ENERGY CENTER 138 KV,L:17237:17782:138,1.0,True,NEW LONDON AVENUE - TUMBLER RIDGE 138 KV,L:17237:17783:138,193.4,248.0,25.3,,table,Rebuild line with higher-capacity conductor,17836000.0,15073000.0
Q23-2305,2025-02-01,NEW LONDON AVENUE - TUMBLER RIDGE 138 KV,L:17237:17783:138,1.0,True,TUMBLER RIDGE - COOPER 138 KV line,L:17237:17857:138,187.3,351.0,35.8,,table,Rebuild line with higher-capacity conductor,21703000.0,17805000.0
Q23-2305,2025-02-01,TUMBLER RIDGE - COOPER 138 KV,L:17237:17857:138,1.0,True,NEW LONDON AVENUE SUBSTATION - TUMBLER RIDGE 138 KV,L:17237:17783:138,184.6,391.0,41.3,,table,Rebuild line with higher-capacity conductor,19272000.0,14528000.0
Q23-2305,2025-02-01,NEW LONDON AVENUE - PONCHATOULA 138 KV,L:17783:17790:138,1.0,True,TUMBLER RIDGE - COOPER 138 KV line,L:17237:17857:138,183.1,330.0,39.3,,table,Rebuild line with higher-capacity conductor,6001000.0,4368000.0
Q23-2305,2025-02-01,DANISH CREAMERY - PONCHATOULA 138 KV line,L:17788:17790:138,1.0,True,COOPER - TUMBLER RIDGE 138 KV,L:17237:17857:138,179.7,322.0,39.3,,table,Rebuild line with higher-capacity conductor,1751000.0,1274000.0
Q23-2305,2025-02-01,LACLEDE - ALBREDA TANS MTN TAP 138 KV,L:17637:17638:138,1.0,True,EL CENTRO - COOPER 345 KV line,L:17603:17857:345,175.1,324.0,19.6,,table,Rebuild line with higher-capacity conductor,5369000.0,3635000.0
Q23-2305,2025-02-01,NEW LONDON AVENUE - LACLEDE 138 KV Line,L:17637:17783:138,1.0,True,COOPER - EL CENTRO 345 KV L,L:17603:17857:345,173.4,334.0,19.6,,table,Rebuild line with higher-capacity conductor,8689000.0,5884000.0
Q23-2305,2025-02-01,SANTIAM - NEW LONDON AVENUE 138 KV,L:17781:17783:138,1.0,True,TUMBLER RIDGE SUBSTATION - NEW LONDON AVENUE 138 KV,L:17237:17783:138,162.8,275.0,22.9,,table,Rebuild line with higher-capacity conductor,2435000.0,1952000.0
Q23-2305,2025-02-01,LENKURT - DIVISION CRK SUBSTATION 138 KV,L:17185:17187:138,1.0,True,EL CENTRO - COOPER 345 KV,L:17603:17857:345,154.4,309.0,15.2,,table,Rebuild line with higher-capacity conductor,8749000.0,5124000.0
Q23-2305,2025-02-01,DIVISION CRK - ALBREDA TANS MTN TAP 138 KV,L:17187:17638:138,1.0,True,EL CENTRO - COOPER 345 KV,L:17603:17857:345,151.8,322.0,15.2,,table,Rebuild line with higher-capacity conductor,2924000.0,1713000.0
Q23-2305,2025-02-01,SAHTLAM - GRAFTON 138 KV,L:16925:17778:138,1.0,True,TUMBLER RIDGE - COOPER 138 KV,L:17237:17857:138,146.5,239.0,18.2,,table,Rebuild line with higher-capacity conductor,35491000.0,30766000.0
Q23-2305,2025-02-01,TUMBLER RIDGE - GRAFTON 138 KV,L:17237:17778:138,1.0,True,COOPER - TUMBLER RIDGE 138 KV,L:17237:17857:138,144.4,249.0,18.2,,table,Rebuild line with higher-capacity conductor,19868000.0,17223000.0
Q23-2305,2025-02-01,BATESVILLE GENERATION FACILITY - BLEWETT 138 KV Line,L:17277:17279:138,1.0,True,EL CENTRO SUBSTATION - COOPER 345 KV Line,L:17603:17857:345,143.7,173.0,8.4,,table,Rebuild line with higher-capacity conductor,5695000.0,2690000.0
Q23-2305,2025-02-01,SALT FORK WIND - BLEWETT 138 KV,L:17279:17473:138,1.0,True,EL CENTRO - COOPER 345 KV L,L:17603:17857:345,137.8,195.0,8.4,,table,Rebuild line with higher-capacity conductor,22803000.0,10772000.0
Q23-2305,2025-02-01,HAWAIIAN COMM & SUGAR PUUNENE MILL - CORDREY 138 KV L,L:17472:17612:138,1.0,True,EL CENTRO - COOPER 345 KV line,L:17603:17857:345,137.0,224.0,8.4,,table,Rebuild line with higher-capacity conductor,18430000.0,8706000.0
Q23-2305,2025-02-01,HAWAIIAN COMM & SUGAR PUUNENE MILL - SALT FORK WIND 138 KV Line,L:17472:17473:138,1.0,True,COOPER SUBSTATION - EL CENTRO 345 KV,L:17603:17857:345,136.5,216.0,8.4,,table,Rebuild line with higher-capacity conductor,4298000.0,2031000.0
Q23-2305,2025-02-01,SRASBURG - N CREEK 138 KV L,L:17037:17041:138,1.0,True,STRASBURG - MARATHON ELECTRIC 138 KV Line,L:17037:17715:138,128.5,206.0,9.7,,table,Rebuild line with higher-capacity conductor,6477000.0,3927000.0
Q23-2305,2025-02-01,BENNETT - COOPER 138 KV Line,L:17776:17857:138,1.0,True,COOPER - EL CENTRO SUBSTATION 345 KV,L:17603:17857:345,127.2,384.0,18.2,,table,Rebuild line with higher-capacity conductor,4395000.0,2249000.0
Q23-2305,2025-02-01,CRABB RIVER RD - RHINELANDER PAPER 138 KV,L:17721:17772:138,1.0,True,EL CENTRO - COOPER 345 KV,L:17603:17857:345,126.0,400.0,16.4,,table,Rebuild line with higher-capacity conductor,3875000.0,1680000.0
Q23-2305,2025-02-01,WEST FAIRBAULT - CREEDMOOR 138 KV,L:17780:17797:138,1.0,True,TUMBLER RIDGE - COPER 138 KV line,L:17237:17857:138,125.9,224.0,14.8,,table,Rebuild line with higher-capacity conductor,16220000.0,14061000.0
Q23-2305,2025-02-01,AMERICAN - SMI 138 KV,L:16924:16926:138,1.0,True,SAHTLAM - AMERICAN 138 KV Line,L:16924:16925:138,124.0,208.0,7.5,,table,Rebuild line with higher-capacity conductor,7035000.0,5043000.0
Q23-2305,2025-02-01,INTERCHANGE - COMPLEJO DE AGUIRRE 230 138 KV,L:17215:17218:138,1.0,True,EL CENTO SUBSTATION - COOPER 345 KV,L:17603:17857:345,124.0,289.0,8.4,,table,Rebuild line with higher-capacity conductor,2818000.0,1331000.0
Q23-2305,2025-02-01,STRASBURG SUBSTATION - MOSHERS 138 KV L,L:17037:17184:138,1.0,True,EL CENTRO - COOPER 345 KV,L:17603:17857:345,123.7,223.0,9.0,,table,Rebuild line with higher-capacity conductor,7341000.0,4435000.0
Q23-2348,2025-01-18,Bellwood / Lake Asbury 100 KV,L:23010:23034:100,1.0,True,Lake Asbury / Bonney Lake 100 KV,L:23010:23176:100,105.1,127.0,100.0,,table,Reconductor line,463000.0,463000.0
Q23-2348,2025-01-18,Sotheast Gate / Bellingham Cogeneration Facility Substation 345 KV,L:7252:8204:345,1.0,True,W Branch / Mcclellan-Bell 345 KV,L:7195:7253:345,101.5,2266.0,5.4,,table,Reconductor line,16714000.0,325000.0
Q23-2348,2025-01-18,Bonney Lake / Lake Asbury 100 KV,L:23010:23176:100,1.0,True,Bellwood / Lake Asbury Substation 100 KV line,L:23010:23034:100,101.0,133.0,100.0,,table,Reconductor line,476000.0,476000.0
Q23-2354,2025-01-17,Little Goose Substation - Placer 138 KV,L:6996:6997:138,1.0,True,Sunbury Substation 345/138kV Transformer,X:7145:345:138,136.6,323.0,52.9,83.4,fields,Rebuild line with higher-capacity conductor,1159000.0,1101000.0
Q23-2354,2025-01-17,Oakley - Century 138 KV Line,L:6819:6822:138,1.0,True,Montour Sta Substation - Yermo 500 KV,L:7109:7114:500,101.3,327.0,11.8,89.6,fields,Reconductor line,707000.0,707000.0
Q23-2354,2025-01-17,Oakley Substation - Marsh Run Ct Substation 138 KV,L:6819:6828:138,1.0,True,Yermo - Montour Sta 500 KV L,L:7109:7114:500,101.2,337.0,11.8,89.8,fields,Reconductor line,2811000.0,2811000.0
Q23-2354,2025-01-17,Marsh Run Ct - Anheuser-Busch 138 KV,L:6828:6831:138,1.0,True,Yermo - Montour Station 500 KV,L:7109:7114:500,100.9,363.0,11.8,90.4,fields,Reconductor line,3099000.0,3099000.0
Q23-2354,2025-01-17,Fillmore - Anheuser-Busch 138 KV L,L:6827:6831:138,1.0,True,Yermo - Montour Station 500 KV L,L:7109:7114:500,100.8,376.0,11.8,90.6,fields,Reconductor line,906000.0,906000.0
Q23-2354,2025-01-17,Newdle - Fillmore Substation 138 KV,L:6827:6829:138,1.0,True,Yermo - Montour Sta 500 KV,L:7109:7114:500,100.7,388.0,11.8,90.8,fields,Reconductor line,1923000.0,1923000.0
Q23-2354,2025-01-17,Newdale - Diley Switching 138 KV,L:6829:6830:138,1.0,True,Yermo - Montour Station 500 KV,L:7109:7114:500,100.7,400.0,11.8,91.1,fields,Reconductor line,1131000.0,1131000.0
Q23-2354,2025-01-17,Dilley Switching - Sunbury 138 KV L,L:6830:7145:138,1.0,True,Yermo - Montour Sta 500 KV,L:7109:7114:500,100.5,427.0,11.8,91.5,fields,Reconductor line,3065000.0,3065000.0
Q23-2361,2025-01-21,Copco 2 – Dixieland Prison 138.0 kV,L:17773:17774:138,1.0,True,Crabb River Road – Rhinelander Paper 138.0 kV,L:17721:17772:138,127.6,244.0,7.0,,table,Rebuild line with higher-capacity conductor,10163000.0,184000.0
Q23-2361,2025-01-21,Nebraska City 2 – Capistrano Substation 138.0 kV,L:17039:17358:138,1.0,True,El Centro – Cooper 345.0 kV,L:17603:17857:345,126.0,268.0,10.6,,table,Rebuild line with higher-capacity conductor,8923000.0,274000.0
Q23-2361,2025-01-21,Strasburg Substation – Concord Sw Yd 138.0 kV,L:17037:17186:138,1.0,True,El Centro – Cooper 345.0 kV,L:17603:17857:345,125.5,398.0,14.7,,table,Rebuild line with higher-capacity conductor,15905000.0,470000.0
Q23-2361,2025-01-21,American – Sahtlam 138.0 kV,L:16924:16925:138,1.0,True,El Centro Substation – Cooper 345.0 kV L,L:17603:17857:345,124.8,296.0,10.2,,table,Rebuild line with higher-capacity conductor,4340000.0,133000.0
Q23-2361,2025-01-21,Capistrano – North City 138.0 kV,L:17357:17358:138,1.0,True,El Centro – Cooper 345.0 kV,L:17603:17857:345,124.0,286.0,10.6,,table,Rebuild line with higher-capacity conductor,9147000.0,281000.0
Q23-2361,2025-01-21,Cordrey – Wayside 138.0 kV,L:17612:17613:138,1.0,True,Cooper – El Centro 345.0 kV Line,L:17603:17857:345,123.4,262.0,8.4,,table,Rebuild line with higher-capacity conductor,3703000.0,90000.0
Q23-2361,2025-01-21,Wayside – Smoky Hills 138.0 kV,L:17613:17614:138,1.0,True,El Centro Substation – Cooper 345.0 kV Line,L:17603:17857:345,122.4,271.0,8.4,,table,Rebuild line with higher-capacity conductor,8302000.0,202000.0
Q23-2361,2025-01-21,Sugarmill – North City 138.0 kV,L:17357:17359:138,1.0,True,El Centro – Cooper 345.0 kV line,L:17603:17857:345,122.3,304.0,10.6,,table,Rebuild line with higher-capacity conductor,5758000.0,177000.0
Q23-2361,2025-01-21,Complejo De Aguirre 230 – Smokyhills Substation 138.0 kV,L:17218:17614:138,1.0,True,El Centro – Cooper 345.0 kV,L:17603:17857:345,121.5,279.0,8.4,,table,Rebuild line with higher-capacity conductor,5519000.0,134000.0
Q23-2361,2025-01-21,Acacia – Hernando 138.0 kV,L:17388:17662:138,1.0,True,El Centro – Cooper 345.0 kV,L:17603:17857:345,121.4,225.0,10.0,,table,Rebuild line with higher-capacity conductor,9099000.0,261000.0
Q23-2361,2025-01-21,Copco 2 – 3007 And 3015 Gautier Benitez 138.0 kV,L:17212:17773:138,1.0,True,Crabb Riv Road – Rhinelander Paper 138.0 kV L,L:17721:17772:138,121.1,250.0,7.0,,table,Rebuild line with higher-capacity conductor,11135000.0,201000.0
Q23-2361,2025-01-21,Sugarmill – Sahtlam 138.0 kV line,L:16925:17359:138,0.9938386422910566,False,Cooper – El Centro 345.0 kV,L:17603:17857:345,120.8,322.0,10.6,,table,Rebuild line with higher-capacity conductor,31035000.0,953000.0
Q23-2361,2025-01-21,American – Concord Sw Yd 138.0 kV line,L:16924:17186:138,1.0,True,Cooper – El Centro 345.0 kV,L:17603:17857:345,119.9,422.0,14.7,,table,Rebuild line with higher-capacity conductor,8570000.0,253000.0
Q23-2361,2025-01-21,Cooper 345 kV/138 kV Auto,X:17857:345:138,0.997080437584226,True,Bennett – Cooer 138.0 kV,L:17776:17857:138,117.7,428.0,29.7,,table,Replace transformer with higher-rated unit,12710000.0,521000.0
Q23-2361,2025-01-21,Buckeye Canada – Saltery Bay 345.0 kV Line,L:17217:17713:345,1.0,True,Formosa Plastics Substation – Port Ewards 345.0 kV line,L:17208:17847:345,116.8,1188.0,40.2,,table,Rebuild line with higher-capacity conductor,191879000.0,5242000.0
Q23-2361,2025-01-21,El Centro – Cooper 345.0 kV,L:17603:17857:345,1.0,True,Formosa Plastics – Port Ewards 345.0 kV L,L:17208:17847:345,115.8,1208.0,40.3,,table,Rebuild line with higher-capacity conductor,89067000.0,2433000.0
Q23-2361,2025-01-21,Nebraska City 2 – Darfield Tap 138.0 kV,L:17039:17565:138,1.0,True,El Centro – Cooper 345.0 kV,L:17603:17857:345,115.7,319.0,12.1,,table,Rebuild line with higher-capacity conductor,15701000.0,433000.0
Q23-2361,2025-01-21,Strasburg – Marathon Electric 138.0 kV line,L:17037:17715:138,1.0,True,El Centro – Cooper 345.0 kV line,L:17603:17857:345,115.4,561.0,19.2,,table,Rebuild line with higher-capacity conductor,16416000.0,466000.0
Q23-2361,2025-01-21,Pitts – Lampson 138.0 kV,L:17777:17785:138,1.0,True,Cooper 345/138 kV Auto,X:17857:345:138,115.0,302.0,12.5,,table,Rebuild line with higher-capacity conductor,5524000.0,163000.0
Q23-2361,2025-01-21,Bennett – Pitts 138.0 kV,L:17776:17777:138,1.0,True,Cooper 345-138 kV TX,X:17857:345:138,114.3,309.0,12.5,,table,Rebuild line with higher-capacity conductor,5649000.0,166000.0
Q23-2361,2025-01-21,El Centro – Buckeye Canada 345.0 kV line,L:17217:17603:345,1.0,True,Formosa Plastics Substation – Port Ewards 345.0 kV L,L:17208:17847:345,114.2,1196.0,40.3,,table,Rebuild line with higher-capacity conductor,77188000.0,2108000.0
Q23-2361,2025-01-21,Holder – Mosaic Co Tampa Facility 138.0 kV,L:17347:17348:138,1.0,True,El Cento – Cooper 345.0 kV,L:17603:17857:345,114.2,401.0,14.3,,table,Rebuild line with higher-capacity conductor,5855000.0,153000.0
Q23-2361,2025-01-21,Lenkurt – Moshers 138.0 kV,L:17184:17185:138,1.0,True,El Centro Substation – Cooper Substation 345.0 kV Line,L:17603:17857:345,113.3,264.0,9.0,,table,Rebuild line with higher-capacity conductor,6696000.0,207000.0
Q23-2361,2025-01-21,Beckham – Sub 17791 138.0 kV,L:17789:17791:138,1.0,True,El Centro – Cooper 345.0 kV,L:17603:17857:345,113.1,328.0,10.1,,table,Rebuild line with higher-capacity conductor,2620000.0,94000.0
Q23-2361,2025-01-21,Tumbler Ridge – Naselle 138.0 kV Line,L:17237:17779:138,1.0,True,Tumbler Ridge – Cooper 138.0 kV,L:17237:17857:138,112.8,271.0,20.9,,table,Rebuild line with higher-capacity conductor,22921000.0,864000.0
Q23-2362,2025-02-01,TANGLEWILDE – WAGENHALS 138 KV Line,L:9201:9235:138,1.0,True,LOWMOOR – EAGLE PT POWER PLANT 345 KV,L:9467:9666:345,109.6,624.0,6.1,,prose_overloaded,Reconductor line,4070000.0,58000.0
Q23-2362,2025-02-01,EAST LONGMEADOW – TIMBERWOLF 138 KV,L:9141:9149:138,1.0,True,GLENSHIRE SUBSTATION – BATH COUNTY SUBSTATION 345 KV line,L:9654:18558:345,104.1,840.0,8.4,,prose_overloaded,Reconductor line,14598000.0,209000.0
Q23-2362,2025-02-01,HOOD 345 kV/138 kV Autotransformer,X:9185:345:138,0.9882480653472413,True,HOOD – DAYTON 345 KV Line,L:9185:9436:345,115.4,928.0,6.0,,prose_loss,Replace transformer with higher-rated unit,18840000.0,336000.0
Q23-2362,2025-02-01,INJECTION – LOWMOOR 138 KV,L:9145:9666:138,1.0,True,EAGLE POINT POWER PLANT – LOWMOOR SUBSTATION 345 KV,L:9467:9666:345,110.2,651.0,6.1,,prose_loss,Rebuild line with higher-capacity conductor,12955000.0,186000.0
Q23-2362,2025-02-01,GREEN MTN – INJECTION 138 KV,L:9145:9236:138,1.0,True,EAGLE POINT POWER PLANT – LOWMOOR 345 KV line,L:9467:9666:345,110.1,646.0,6.1,,prose_colon,Rebuild line with higher-capacity conductor,6992000.0,100000.0
Q23-2362,2025-02-01,WAGENHALS – GREEN MOUNTAIN 138 KV,L:9235:9236:138,1.0,True,LOWMOOR – EAGLE POINT POWER PLANT 345 KV Line,L:9467:9666:345,109.7,630.0,6.1,,prose_colon,Reconductor line,2219000.0,32000.0
Q23-2362,2025-02-01,HOOD – EAGLE PT POWER PLANT 345 KV L,L:9185:9467:345,1.0,True,EAGLE PT POWER PLANT 345/138kV Transformer,X:9467:345:138,101.2,2116.0,15.6,,prose_colon,Reconductor line,38618000.0,353000.0
Q24-2386,2025-01-28,Shiloh - Clinch Riv 138 kV,L:9566:9638:138,1.0,True,Kean Mtn And Grassy Crk - Wec 345 kV L,L:9633:18368:345,103.9,1172.0,8.3,,table,Reconductor line,1838000.0,10000.0
Q24-2386,2025-01-28,Shiloh - Lebanon Substation 138 kV,L:9565:9566:138,1.0,True,Kean Mtn And Grassy Creek - Wec Substation 345 kV,L:9633:18368:345,103.7,1158.0,8.3,,table,Reconductor line,886000.0,5000.0
Q24-2386,2025-01-28,San Xavier - Lebanon 138 kV,L:9564:9565:138,1.0,True,Kean Mtn And Grassy Crk - Wec Substation 345 kV,L:9633:18368:345,103.7,1142.0,8.3,,table,Reconductor line,4060000.0,23000.0
Q24-2386,2025-01-28,Clinch River 345 kV/138 kV Autotransformer,X:9638:345:138,0.9976600352703417,True,Kean Mtn And Grassy Crk - Wec 345 kV line,L:9633:18368:345,103.4,1160.0,8.4,,table,Replace transformer with higher-rated unit,19343000.0,111000.0
Q23-2294,2025-03-02,Shols 345 kV/138 kV Autotransformer,X:8284:345:138,0.9076800936585988,True,Allegheny Energy Units 3 4 & 5 to Shoals 500.0 kV,L:8265:8284:500,127.1,491.0,9.9,,table,Replace transformer with higher-rated unit,22941000.0,16961000.0
Q23-2294,2025-03-02,Allegheny No. 5 Hydro Sta to Tulare Lake 138.0 kV,L:7419:7427:138,1.0,True,Allegheny Energy Units 3 4 & 5 to Cimmaron-E Natamos 345.0 kV,L:7290:8265:345,125.3,265.0,10.7,,table,Rebuild line with higher-capacity conductor,2155000.0,2155000.0
Q23-2294,2025-03-02,Allegheny No. 5 Hydro Sta to Watertown Power Plant 138.0 kV,L:7377:7419:138,1.0,True,Cimmaron-E Natamos to Allegheny Energy Units 3 4 & 5 345.0 kV,L:7290:8265:345,124.6,271.0,10.7,,table,Rebuild line with higher-capacity conductor,9793000.0,9793000.0
Q23-2294,2025-03-02,Watertown Power Plant to N Fork Dam 138.0 kV,L:7377:7392:138,1.0,True,Cimmaron-E Natamos to Allegheny Energy Units 3 4 & 5 345.0 kV,L:7290:8265:345,123.2,283.0,10.7,,table,Rebuild line with higher-capacity conductor,4903000.0,4903000.0
Q23-2294,2025-03-02,Wolfe to N Fork Dam 138.0 kV,L:7387:7392:138,1.0,True,Cimmaron-E Natamos to Allegheny Energy Units 3 4 & 5 345.0 kV,L:7290:8265:345,122.5,291.0,10.7,,table,Rebuild line with higher-capacity conductor,3720000.0,3720000.0
Q23-2294,2025-03-02,Whillock to Wolfe 138.0 kV,L:7376:7387:138,1.0,True,Allegheny Energy Units 3 4 & 5 to Cimmaron-E Natamos 345.0 kV L,L:7290:8265:345,121.2,303.0,10.7,,table,Rebuild line with higher-capacity conductor,1559000.0,1559000.0
Q23-2294,2025-03-02,Whillock to Rockport 138.0 kV Line,L:7261:7376:138,1.0,True,Cimmaron-E Natamos to Allegheny Energy Units 3 4 & 5 345.0 kV,L:7290:8265:345,120.3,313.0,10.7,,table,Rebuild line with higher-capacity conductor,3574000.0,3574000.0
Q23-2294,2025-03-02,Rockport to Tucson 138.0 kV L,L:7261:7263:138,1.0,True,Allegheny Energy Units 3 4 & 5 to Cimmaron-E Natamos 345.0 kV,L:7290:8265:345,107.3,723.0,25.9,,table,Reconductor line,936000.0,826000.0
Q23-2294,2025-03-02,Tucson to Houseville 138.0 kV,L:7263:7583:138,1.0,True,Cimmaron-E Natamos to Allegheny Energy Units 3 4 5 345.0 kV,L:7290:8265:345,107.1,734.0,25.9,,table,Reconductor line,913000.0,805000.0
Q23-2294,2025-03-02,La Pointe to Houseville 138.0 kV,L:7388:7583:138,1.0,True,Cimmaron-E Natamos to Allegheny Energy Units 3 4 & 5 345.0 kV,L:7290:8265:345,107.0,739.0,25.9,,table,Reconductor line,878000.0,775000.0
Q23-2300,2025-02-25,BELLINGHAM COGENERATION FACILITY SUBSTATION - SOUTHEAST GATE 345.0 kV,L:7252:8204:345,1.0,True,MCCLELLAN-BELL - W BRANCH 345.0 kV,L:7195:7253:345,103.4,2266.0,5.4,,prose_overloaded,Reconductor line,13553000.0,66000.0
Q23-2343,2025-02-18,Bauer to Poly 345.0 kV,L:7184:7562:345,1.0,True,Kalamzoo-San Juan to Piney Crk Project 500.0 kV line,L:7105:8253:500,102.2,1876.0,6.9,,table,Reconductor line,10998000.0,411000.0
Q23-2351,2025-02-26,LEBANN – SAN XAVIER 138 kV,L:9564:9565:138,1.0,True,KEAN MTN AND GRASSY CRK – WEC 345 kV,L:9633:18368:345,110.6,1142.0,8.3,,prose_overloaded,Rebuild line with higher-capacity conductor,10923000.0,43000.0
Q23-2351,2025-02-26,HANCOCK – SENECA TERMINAL SUBSTATION 138 kV,L:9534:9632:138,1.0,True,LOWMOOR – HINTON AP 345 kV,L:9666:18544:345,108.8,782.0,5.2,,prose_overloaded,Reconductor line,1076000.0,4000.0
Q23-2351,2025-02-26,EAGLE PT POWER PLANT 345/138kV XFMR,X:9467:345:138,0.9855926349886037,True,HOOD – EAGLE POINT POWER PLANT 345 kV,L:9185:9467:345,106.3,1682.0,8.8,,prose_overloaded,Replace transformer with higher-rated unit,13440000.0,47000.0
Q23-2351,2025-02-26,GREATER DETROIT RESOURCE RECOVERY – GRAND ISLAND 138 kV line,L:9407:9408:138,1.0,True,HINTON AP – LOWMOOR 345 kV,L:9666:18544:345,104.0,894.0,5.7,,prose_overloaded,Reconductor line,4012000.0,18000.0
Q23-2351,2025-02-26,HINTON AP – BETSY LAYNE 138 kV,L:18544:18550:138,0.9930873504568076,False,KEAN MTN AND GRASSY CRK – WEC 345 kV,L:9633:18368:345,103.7,1469.0,5.2,,prose_overloaded,Reconductor line,9275000.0,33000.0
Q23-2351,2025-02-26,MOUNTAINEER WIND ENERGY CTR – STEVENSVILLE 345 kV L,L:18696:18697:345,1.0,True,EAGLE PT POWER PLANT – LOWMOOR 345 kV,L:9467:9666:345,100.1,1974.0,6.8,,prose_overloaded,Reconductor line,14866000.0,50000.0
Q23-2351,2025-02-26,LEBANON – SHILOH 138 kV,L:9565:9566:138,1.0,True,KEAN MTN AND GRASSY CREEK – WEC 345 kV line,L:9633:18368:345,110.5,1158.0,8.3,,prose_loss,Rebuild line with higher-capacity conductor,4491000.0,18000.0
Q23-2351,2025-02-26,STONY BROOK – SUB 9675 138 kV,L:9247:9675:138,1.0,True,LOWMOOR – HINTON AP 345 kV,L:9666:18544:345,109.7,830.0,5.2,,prose_loss,Reconductor line,1639000.0,7000.0
Q23-2351,2025-02-26,HILL – HOUGHTON 138 kV,L:9323:18446:138,1.0,True,HINTON AP – LOWMOOR 345 kV,L:9666:18544:345,109.2,1466.0,8.9,,prose_loss,Reconductor line,5701000.0,19000.0
Q23-2351,2025-02-26,FISHERS ROAD – HOUGHTON 138 kV,L:18438:18446:138,1.0,True,LOWMOOR – HINTON AP 345 kV,L:9666:18544:345,109.1,1469.0,8.9,,prose_loss,Reconductor line,4217000.0,14000.0
Q23-2351,2025-02-26,STONY BROOK – HILL 138 kV line,L:9247:9323:138,1.0,True,HINTON AP – LOWMOOR 345 kV,L:9666:18544:345,109.0,1454.0,8.9,,prose_loss,Reconductor line,2611000.0,9000.0
Q23-2351,2025-02-26,HOOD – EAGLE PT POWER PLANT SUBSTATION 345 kV Line,L:9185:9467:345,1.0,True,EAGLE PT POWER PLANT 345 kV/138 kV Auto,X:9467:345:138,104.9,2116.0,10.9,,prose_loss,Reconductor line,32905000.0,111000.0
Q23-2351,2025-02-26,FISHERS RD – SVP 138 kV,L:18438:18442:138,1.0,True,LOWMOOR – HINTON AP 345 kV,L:9666:18544:345,102.3,996.0,5.7,,prose_loss,Reconductor line,2023000.0,7000.0
Q23-2351,2025-02-26,SHILOH – CLINCH RIV 138 kV,L:9566:9638:138,1.0,True,WEC – KEAN MTN AND GRASSY CRK 345 kV,L:9633:18368:345,110.6,1172.0,8.3,,prose_colon,Rebuild line with higher-capacity conductor,6086000.0,24000.0
Q23-2351,2025-02-26,CLINCH RIER 345 kV/138 kV Transformer,X:9638:345:138,0.854802892413199,True,KEAN MTN AND GRASSY CREEK – WEC 345 kV,L:9633:18368:345,110.1,1160.0,8.4,,prose_colon,Replace transformer with higher-rated unit,16697000.0,65000.0
Q23-2351,2025-02-26,MT. HARRIS – BUCKEYE 230 kV,L:22024:22493:230,1.0,True,MCMICHEN – DEKALB SUBSTATION 500 kV Line,L:21759:22035:500,105.0,2289.0,6.6,,prose_colon,Reconductor line,26748000.0,73000.0
Q23-2351,2025-02-26,GIRVAN – ASHFIELD 138 kV Line,L:9559:9567:138,1.0,True,WEC – KEAN MTN AND GRASSY CRK SUBSTATION 345 kV Line,L:9633:18368:345,104.4,590.0,5.6,,prose_colon,Reconductor line,5696000.0,20000.0
Q23-2357,2025-02-17,French Cmp to Walnutcrk 100 KV L,L:22307:22311:100,1.0,True,Grimley Rd to Adams St 100 KV,L:22013:22037:100,151.6,119.0,100.0,,table,Rebuild line with higher-capacity conductor,4422000.0,4422000.0
Q23-2357,2025-02-17,Modesto Energy to French Camp 100 KV Line,L:22306:22307:100,1.0,True,Grimley Rd to Adams St 100 KV,L:22013:22037:100,151.0,105.0,100.0,,table,Rebuild line with higher-capacity conductor,1872000.0,1872000.0
Q23-2357,2025-02-17,Hillcroft to Palmyra Municipal 2 100 KV,L:22038:22309:100,1.0,True,Grimleyroad to Adams St 100 KV Line,L:22013:22037:100,131.3,128.0,100.0,,table,Rebuild line with higher-capacity conductor,6087000.0,6087000.0
Q23-2357,2025-02-17,Palmyra Municipl 2 to Walnut Crk 100 KV,L:22309:22311:100,1.0,True,Adams St to Grimley Road 100 KV,L:22013:22037:100,129.3,123.0,100.0,,table,Rebuild line with higher-capacity conductor,11816000.0,11816000.0
Q23-2357,2025-02-17,Adams St to Hillcroft 100 KV line,L:22037:22038:100,1.0,True,Grimley Road Substation to Adams St 100 KV,L:22013:22037:100,123.8,166.0,100.0,,table,Rebuild line with higher-capacity conductor,6394000.0,6394000.0
Q23-2357,2025-02-17,Modesto Energy to Lagrange 100 KV,L:22306:22308:100,1.0,True,Grimley Rd to Adam St 100 KV,L:22013:22037:100,116.3,119.0,100.0,,table,Rebuild line with higher-capacity conductor,3776000.0,3776000.0
Q23-2357,2025-02-17,Grimley Road to Adams St 100 KV Line,L:22013:22037:100,1.0,True,Hillcroft to Aams St 100 KV Line,L:22037:22038:100,115.2,178.0,100.0,,table,Rebuild line with higher-capacity conductor,2176000.0,2176000.0
Q23-2357,2025-02-17,Lehma to Huntingdon Disrict 100 KV,L:22027:22028:100,1.0,True,Dekalb to Mcmichen 500 KV L,L:21759:22035:500,103.9,418.0,8.2,,table,Reconductor line,1180000.0,55000.0
Q23-2357,2025-02-17,Tecumseh to Martha Lake 230 KV,L:19893:19900:230,1.0,True,Tecumseh to Troy Energy Llc 500 KV Line,L:19893:20280:500,101.2,1388.0,9.6,,table,Reconductor line,18507000.0,284000.0
Q24-2376,2025-02-15,Dulles – Ballston 138kV,L:9894:9895:138,1.0,True,Sprecher – Greenwater 138kV,L:9867:9871:138,116.1,256.0,28.8,97.3,fields,Rebuild line with higher-capacity conductor,14404000.0,13071000.0
Q24-2381,2025-03-02,HATO REYGIS 1403-1404 SUBSTATION 500/345kV TX,X:8206:500:345,0.9670132233256544,True,USK SUBSTATION - TIDD 500 kV,L:19533:19579:500,100.3,1330.0,6.1,,table,Replace transformer with higher-rated unit,34139000.0,868000.0
Q24-2385,2025-03-01,West Memphis to Mcclain Substation 100kV,L:19781:19821:100,1.0,True,Siler City to Imperial 500kV line,L:19780:20266:500,140.2,146.0,10.5,139.9,fields,Rebuild line with higher-capacity conductor,1498000.0,1498000.0
Q24-2385,2025-03-01,West Memphis to Delta Energy 100kV,L:19781:19817:100,1.0,True,Imperial to Siler City 500kV L,L:19780:20266:500,135.9,127.0,10.5,135.5,fields,Rebuild line with higher-capacity conductor,3663000.0,3663000.0
Q24-2385,2025-03-01,Medina Base to Lewisville 100kV,L:19789:19818:100,1.0,True,Coos Bay to Lewisville 100kV L,L:19818:19819:100,126.6,104.0,16.9,125.8,fields,Rebuild line with higher-capacity conductor,2055000.0,2055000.0
Q24-2385,2025-03-01,Coos Bay to Lewisville Substation 100kV,L:19818:19819:100,1.0,True,Imprial to Siler City 500kV,L:19780:20266:500,123.8,179.0,13.3,123.4,fields,Rebuild line with higher-capacity conductor,2911000.0,2911000.0
Q24-2385,2025-03-01,Coos Bay to Medina Base 100kV L,L:19789:19819:100,1.0,True,Coosbay to Lewisville 100kV line,L:19818:19819:100,122.5,134.0,16.9,121.9,fields,Rebuild line with higher-capacity conductor,2309000.0,2309000.0
Q24-2385,2025-03-01,Lewisville to Mcclain 100kV,L:19818:19821:100,1.0,True,Imperial to Siler City 500kV Line,L:19780:20266:500,119.8,255.0,20.6,119.4,fields,Rebuild line with higher-capacity conductor,2557000.0,2557000.0
Q24-2385,2025-03-01,Oncor Mason to Delta Energy 100kV L,L:19783:19817:100,1.0,True,Siler City to Imperial 500kV,L:19780:20266:500,119.3,132.0,10.5,118.9,fields,Rebuild line with higher-capacity conductor,5352000.0,5352000.0
Q24-2385,2025-03-01,Coos Bay to S Rapid City 100kV L,L:19803:19819:100,1.0,True,Imperial to Siler City Substation 500kV,L:19780:20266:500,117.0,316.0,20.6,116.6,fields,Rebuild line with higher-capacity conductor,3345000.0,3345000.0
Q24-2385,2025-03-01,Goodpasture to S Rapid City 100kV line,L:19803:19804:100,1.0,True,Siler City to Imperial 500kV,L:19780:20266:500,115.4,351.0,20.6,115.1,fields,Rebuild line with higher-capacity conductor,2363000.0,2363000.0
Q24-2385,2025-03-01,Plumas to Bear Crk Solar 100kV Cir. 1,L:19731:19940:100,1.0,True,Siler City to Beaver Substation 500kV,L:20264:20266:500,115.0,318.0,10.0,114.8,fields,Rebuild line with higher-capacity conductor,5587000.0,5587000.0
Q24-2385,2025-03-01,Plumas to Alford 100kV,L:19731:19811:100,0.9993522758275455,False,Ix Ctr to Plumas 100kV,L:19728:19731:100,114.3,285.0,5.2,114.3,fields,Rebuild line with higher-capacity conductor,846000.0,846000.0
Q24-2385,2025-03-01,Bear Crk Solar to Abbe 100kV Line 1,L:19940:19961:100,1.0,True,Abbe to Bear Crk Solar 100kV Cir. 2,L:19940:19961:100,113.4,342.0,17.3,113.2,fields,Rebuild line with higher-capacity conductor,2833000.0,2833000.0
Q24-2385,2025-03-01,Bear Crk Solar to Abbe 100kV Ckt 2,L:19940:19961:100,1.0,True,Bear Crk Solar to Abbe Substation 100kV line,L:19940:19961:100,113.3,342.0,17.3,113.1,fields,Rebuild line with higher-capacity conductor,2833000.0,2833000.0
Q24-2385,2025-03-01,La Parguera 6603 to Dimple Dell 100kV,L:19764:19788:100,1.0,True,Imperial to Siler City 500kV L,L:19780:20266:500,113.0,300.0,12.6,112.8,fields,Rebuild line with higher-capacity conductor,1563000.0,1563000.0
Q24-2385,2025-03-01,Bear Crk Solar to Plumas 100kV L,L:19731:19940:100,1.0,True,Siler City to Beaver 500kV,L:20264:20266:500,112.6,324.0,10.0,112.4,fields,Rebuild line with higher-capacity conductor,5587000.0,5587000.0
Q24-2385,2025-03-01,Kirtland Air Force Base 3 to Patterson Road 230kV,L:19962:19966:230,1.0,True,Beaver to Siler City 500kV line,L:20264:20266:500,111.5,661.0,6.3,111.5,fields,Rebuild line with higher-capacity conductor,33783000.0,1633000.0
Q24-2385,2025-03-01,Plumas to Ix Ctr 100kV,L:19728:19731:100,1.0,True,Imperial to Siler City Substation 500kV,L:19780:20266:500,111.5,415.0,6.0,111.4,fields,Rebuild line with higher-capacity conductor,2645000.0,2645000.0
Q24-2385,2025-03-01,Siler City to Kirtland Air Force Base 3 230kV,L:19966:20266:230,1.0,True,Beaver to Siler City 500kV,L:20264:20266:500,111.4,640.0,6.3,111.4,fields,Rebuild line with higher-capacity conductor,63002000.0,3045000.0
Q24-2385,2025-03-01,Ix Center to Luttrell 100kV,L:19728:19730:100,1.0,True,Imperial Substation to Siler City 500kV Line,L:19780:20266:500,109.5,294.0,6.6,109.4,fields,Reconductor line,929000.0,929000.0
Q24-2385,2025-03-01,Luttrell to Boonville 100kV,L:19730:19787:100,1.0,True,Imperial to Siler City 500kV,L:19780:20266:500,109.2,280.0,6.6,109.1,fields,Reconductor line,1151000.0,1151000.0
Q24-2385,2025-03-01,Fox to Boonville 100kV,L:19787:19798:100,1.0,True,Imperial to Siler City 500kV,L:19780:20266:500,108.5,252.0,6.6,108.4,fields,Reconductor line,651000.0,651000.0
Q24-2385,2025-03-01,Moorlands to 88Th-Fruitridge 100kV line,L:19729:19810:100,1.0,True,Imperial to Siler City 500kV,L:19780:20266:500,107.8,428.0,6.3,107.7,fields,Reconductor line,1459000.0,1459000.0
Q24-2385,2025-03-01,Calera T.S to Patterson Rd 230kV,L:19941:19962:230,1.0,True,Beaver to Siler City 500kV,L:20264:20266:500,107.7,702.0,6.3,107.6,fields,Reconductor line,6375000.0,308000.0
Q24-2385,2025-03-01,88Th-Fruitridge to Crystal 100kV,L:19763:19810:100,1.0,True,Siler City to Imperial 500kV,L:19780:20266:500,107.2,398.0,6.3,107.1,fields,Reconductor line,387000.0,387000.0
Q24-2385,2025-03-01,Alford to Fowles 100kV,L:19809:19811:100,1.0,True,Ix Ctr to Plumas 100kV,L:19728:19731:100,105.1,278.0,5.2,105.0,fields,Reconductor line,1798000.0,1798000.0
Q24-2398,2025-02-22,SHADY OAKS WINDFARM - RICHARDSON WOODHAVEN 230.0 kV line,L:23510:23527:230,1.0,True,RICHARDSON WOODHAVEN - SHADY OAKS WIND FARM 500.0 kV,L:23510:23527:500,105.8,927.0,58.5,96.3,fields,Reconductor line,10456000.0,4126000.0
Q24-2398,2025-02-22,GOODYEAR LAKE PLANT - MCCLELLAN-BELL 345.0 kV L,L:7253:7389:345,1.0,True,CIMARON-E NATAMOS - ALLEGHENY ENERGY UNITS 3 4 & 5 345.0 kV,L:7290:8265:345,102.2,2824.0,7.0,101.8,fields,Reconductor line,16581000.0,237000.0
Q24-2398,2025-02-22,THAYER 500/345 kV Auto,X:7233:500:345,0.96,True,ALLGHENY ENERGY UNITS 3 4 & 5 345 kV/1 kV Auto,X:8265:345:1,101.2,2054.0,5.5,100.8,fields,Replace transformer with higher-rated unit,29917000.0,425000.0
Q23-2339,2025-03-27,CHEVRON KETTLEMAN / SPINNING SPUR II 138.0 kV,L:7038:7039:138,1.0,True,SPINNING SPUR II / E J WEST 138.0 kV,L:7037:7039:138,139.3,231.0,61.5,,table,Rebuild line with higher-capacity conductor,3000000.0,2578000.0
Q23-2339,2025-03-27,CHEVRON KETTLEMAN / SOUTH BLOOMINGTON 138.0 kV line,L:7038:7166:138,1.0,True,E J WEST SUBSTATION / SPINNING SPUR II 138.0 kV line,L:7037:7039:138,129.7,239.0,61.5,,table,Rebuild line with higher-capacity conductor,4113000.0,3534000.0
Q23-2339,2025-03-27,E J W / SPINNING SPUR II SUBSTATION 138.0 kV,L:7037:7039:138,1.0,True,CHEVRON KETTLEMAN / SPINNING SPUR II 138.0 kV Line,L:7038:7039:138,119.2,289.0,59.9,,table,Rebuild line with higher-capacity conductor,6358000.0,5422000.0
Q23-2339,2025-03-27,HARVEY COUCH SUBSTATION / SPINNING SPUR II 138.0 kV Line,L:6117:7039:138,1.0,True,DERBY / S BLOOMINGTON 500.0 kV,L:7141:7166:500,113.3,441.0,70.8,,table,Rebuild line with higher-capacity conductor,10493000.0,8851000.0
Q23-2339,2025-03-27,GREEN VALLEY / CONDON WIND SUBSTATION 138.0 kV,L:6504:7009:138,1.0,True,SPINNING SPUR II / HARVEY COUCH 138.0 kV line,L:6117:7039:138,111.2,201.0,5.1,,table,Rebuild line with higher-capacity conductor,26485000.0,6022000.0
Q23-2339,2025-03-27,JOHN HART / FAYETTE 138.0 kV,L:7007:7008:138,1.0,True,SPINNING SPUR II / HARVEY COUCH 138.0 kV,L:6117:7039:138,105.7,233.0,5.1,,table,Reconductor line,3178000.0,723000.0
Q23-2339,2025-03-27,GREEN VLY / FAYETTE 138.0 kV line,L:7007:7009:138,1.0,True,HARVEY COUCH / SPINNING SPUR II 138.0 kV,L:6117:7039:138,105.4,226.0,5.1,,table,Reconductor line,3200000.0,728000.0
Q23-2370,2025-03-23,Elmhurst - Bonney Lake 100.0 kV,L:23122:23176:100,1.0,True,Elmhurst - Saxon Crk 100.0 kV,L:23122:23124:100,191.9,114.0,100.0,,table,Rebuild line with higher-capacity conductor,1543000.0,1543000.0
