project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q23-2370,2025-03-23,Saxon Crk - Elmhurst 100.0 kV,L:23122:23124:100,0.9998573325611781,False,Bonney Lake - Elmhurst Substation 100.0 kV,L:23122:23176:100,187.7,117.0,100.0,,table,Rebuild line with higher-capacity conductor,1702000.0,1702000.0
Q23-2370,2025-03-23,Saxon Crk - Mejia 100.0 kV,L:23039:23124:100,1.0,True,Elmhurst Substation - Bonney Lake 100.0 kV L,L:23122:23176:100,121.5,119.0,62.9,,table,Rebuild line with higher-capacity conductor,1438000.0,1438000.0
Q24-2378,2025-03-31,Elgin Energy Ctr Llc Substation - St Johnsbury Substation 230.0 kV L,L:23232:23446:230,1.0,True,Mason Creek - Rocky Rd Power Llc 230.0 kV,L:23227:23495:230,122.3,789.0,81.5,102.6,fields,Rebuild line with higher-capacity conductor,15906000.0,4301000.0
Q24-2378,2025-03-31,Mason Crk - Rocky Rd Power Llc 230.0 kV Line,L:23227:23495:230,1.0,True,St Johnsbury - Elgin Energy Ctr Llc 230.0 kV,L:23232:23446:230,121.4,788.0,93.7,98.7,fields,Rebuild line with higher-capacity conductor,5896000.0,1735000.0
Q24-2378,2025-03-31,Mason Crk - St Johnsbury 230.0 kV,L:23227:23232:230,1.0,True,Mason Creek - Rocky Road Power Llc 230.0 kV,L:23227:23495:230,106.4,750.0,99.9,81.0,fields,Reconductor line,7443000.0,2870000.0
Q23-2283,2025-04-21,Argo - Willow Lawn 138 KV,L:7203:7382:138,1.0,True,Charleroi - Irasville 138 KV,L:7251:8236:138,126.4,177.0,87.2,,prose_loss,Rebuild line with higher-capacity conductor,1354000.0,1216000.0
Q23-2283,2025-04-21,Eden Prairie - Statesville Highway 64 138 KV L,L:7287:7328:138,1.0,True,Martin Dam - Danz Ave Sw Sta Substation 138 KV,L:7324:7331:138,112.8,261.0,20.9,,prose_colon,Rebuild line with higher-capacity conductor,566000.0,169000.0
Q23-2287,2025-04-27,BIG TIMBER AUTO to FALL CRK 100 KV,L:23412:23413:100,1.0,True,LOWER GRANITE to CRETE ENERGY VENTURE LLC 230 KV,L:22965:23480:230,133.4,114.0,5.9,,table,Rebuild line with higher-capacity conductor,2404000.0,1411000.0
Q23-2287,2025-04-27,LOWER GRANITE to ROCK TAVERN 2 100 KV,L:22965:22967:100,1.0,True,LOWER GRANITE to ROCK TAVERN 2 100 KV Circuit 2,L:22965:22967:100,127.3,308.0,7.7,,table,Rebuild line with higher-capacity conductor,762000.0,419000.0
Q23-2287,2025-04-27,ROCK TAVERN 2 to LOWER GRANITE 100 KV Line 2,L:22965:22967:100,1.0,True,ROCK TAVERN 2 to LOWER GRANITE 100 KV #1,L:22965:22967:100,127.3,308.0,7.7,,table,Rebuild line with higher-capacity conductor,762000.0,419000.0
Q23-2287,2025-04-27,LOWER GRANITE 230/100kV Autotransformer Bank 1,X:22965:230:100,1.0,True,LOWER GRANITE to CRETE ENERGY VENTURE LLC 230 KV,L:22965:23480:230,109.9,315.0,9.7,,table,Replace transformer with higher-rated unit,7579000.0,4343000.0
Q23-2287,2025-04-27,LOWER GRANITE 230 kV/100 kV Transformer Bank,X:22965:230:100,1.0,True,LOWER GRANITE SUBSTATION to CRETE ENERGY VENTURE LLC 230 KV line,L:22965:23480:230,109.9,315.0,9.7,,table,Replace transformer with higher-rated unit,7579000.0,4343000.0
Q23-2287,2025-04-27,LOWER GRANITE 230/100kV Autotransformer,X:22965:230:100,1.0,True,LOWER GRANITE to CRTE ENERGY VENTURE LLC 230 KV,L:22965:23480:230,109.9,315.0,9.7,,table,Replace transformer with higher-rated unit,7579000.0,4343000.0
Q23-2287,2025-04-27,LOWER GRANITE 230/100kV Autotransformer Unit 4,X:22965:230:100,1.0,True,CRETE ENERGY VENTURE LLC SUBSTATION to LOWER GRANITE 230 KV,L:22965:23480:230,109.9,315.0,9.7,,table,Replace transformer with higher-rated unit,7579000.0,4343000.0
Q23-2312,2025-04-29,Ft Bliss 345 kV/138 kV Transformer,X:5979:345:138,0.9997512312315066,True,Sayreville-Edison 138kV,L:5584:5960:138,103.9,477.0,57.0,,prose_overloaded,Replace transformer with higher-rated unit,14999000.0,3103000.0
Q23-2360,2025-04-26,Cactus-Hills Crk 138 KV,L:7818:7863:138,1.0,True,Newhall-Lake Tarpon 138 KV,L:7827:7855:138,121.8,208.0,9.7,115.8,fields,Rebuild line with higher-capacity conductor,5252000.0,5252000.0
Q23-2360,2025-04-26,Brooksville W-Crmwa4 Substation 138 KV,L:7817:7838:138,1.0,True,Skito-Lower Ollala 345 KV,L:7824:7847:345,121.2,206.0,53.7,87.8,fields,Rebuild line with higher-capacity conductor,3182000.0,2840000.0
Q23-2360,2025-04-26,Osborne-Hills Crk 138 KV Line,L:7792:7863:138,1.0,True,Newhall-Lake Tarpon 138 KV Line,L:7827:7855:138,119.5,214.0,9.7,113.7,fields,Rebuild line with higher-capacity conductor,9006000.0,9006000.0
Q23-2360,2025-04-26,Fort Payne Primary-Capacitor 138 KV,L:7740:7742:138,1.0,True,Trezevant-Lower Ollala 500 KV,L:7775:7847:500,117.9,202.0,13.4,109.3,fields,Rebuild line with higher-capacity conductor,5367000.0,2040000.0
Q23-2360,2025-04-26,Osborne-Brooksville West 138 KV,L:7792:7817:138,1.0,True,Newhall-Lake Tarpon 138 KV,L:7827:7855:138,114.6,231.0,9.7,109.2,fields,Rebuild line with higher-capacity conductor,2633000.0,2633000.0
Q23-2360,2025-04-26,Hyde Park-Deer Park 138 KV L,L:7816:7860:138,1.0,True,Skito-Lower Ollala 345 KV,L:7824:7847:345,112.2,227.0,5.5,109.1,fields,Rebuild line with higher-capacity conductor,1932000.0,1126000.0
Q23-2360,2025-04-26,Capactor-Reedsburg 138 KV,L:7742:7777:138,0.9688957384903144,False,Lower Ollala-Trezevant 500 KV,L:7775:7847:500,112.0,218.0,13.4,104.1,fields,Rebuild line with higher-capacity conductor,3100000.0,1178000.0
Q23-2360,2025-04-26,Handsome Lake 500 kV/345 kV Autotransformer,X:8246:500:345,0.9943568128094489,True,Handsome Lake Substation-Piney Creek Project 500 KV,L:8246:8253:500,109.9,724.0,5.3,109.0,fields,Replace transformer with higher-rated unit,25786000.0,3305000.0
Q23-2360,2025-04-26,Lake Tarpon-Hyde Park Substation 138 KV,L:7816:7855:138,1.0,True,Lowr Ollala-Skito 345 KV L,L:7824:7847:345,109.7,247.0,5.5,106.9,fields,Reconductor line,1136000.0,662000.0
Q23-2360,2025-04-26,D'Hanis-Wine Country Substation 138 KV Line,L:7755:7756:138,1.0,True,Wine Contry-Glade 345 KV,L:7755:8258:345,109.5,241.0,5.7,106.5,fields,Reconductor line,2224000.0,830000.0
Q23-2360,2025-04-26,Lake Tarpon-Newhall 138 KV,L:7827:7855:138,1.0,True,Skito-Lower Ollala 345 KV,L:7824:7847:345,109.5,252.0,5.5,106.7,fields,Reconductor line,1896000.0,1104000.0
Q23-2360,2025-04-26,Rush Citycaps-Crmwa4 138 KV,L:7823:7838:138,1.0,True,Lower Ollala-Skito 345 KV L,L:7824:7847:345,109.5,230.0,46.3,83.6,fields,Reconductor line,1478000.0,1297000.0
Q23-2360,2025-04-26,White River-Little Rock Roland Road 138 KV,L:7791:7793:138,1.0,True,Lower Ollala-Trezevant 500 KV,L:7775:7847:500,109.0,204.0,13.4,100.6,fields,Reconductor line,1738000.0,660000.0
Q23-2360,2025-04-26,Blountville Sw Station-Reedsburg 138 KV,L:7777:7778:138,1.0,True,Lower Ollala-Trezevant 500 KV Line,L:7775:7847:500,108.6,230.0,13.4,101.1,fields,Reconductor line,1626000.0,618000.0
Q23-2360,2025-04-26,Hollywood-Blountville Sw Station 138 KV,L:7776:7778:138,1.0,True,Trezevant-Lower Ollala 500 KV,L:7775:7847:500,108.0,238.0,13.4,100.7,fields,Reconductor line,5716000.0,2172000.0
Q23-2360,2025-04-26,Lower Ollala 500-345 kV Transformer Bank,X:7847:500:345,0.9991150773048453,True,Handsome Lake-Trezevant 500 KV,L:7775:8246:500,104.4,1049.0,26.4,101.2,fields,Replace transformer with higher-rated unit,35366000.0,13261000.0
Q23-2360,2025-04-26,Skito-Lower Ollala 345 KV,L:7824:7847:345,1.0,True,Trezevant-Handsome Lake 500 KV,L:7775:8246:500,103.5,1115.0,7.2,102.7,fields,Reconductor line,11278000.0,856000.0
Q23-2360,2025-04-26,Fort Payne Primary-Little Rock Roland Road 138 KV Line,L:7740:7791:138,1.0,True,Trezevant Substation-Lower Ollala 500 KV line,L:7775:7847:500,102.8,225.0,13.4,95.1,fields,Reconductor line,1249000.0,475000.0
Q23-2360,2025-04-26,Boulevard 500/345 kV Transformer Bank,X:7819:500:345,0.9988624552301069,True,Lower Ollala 500-345 kV XFMR,X:7847:500:345,102.0,801.0,31.8,96.9,fields,Replace transformer with higher-rated unit,46460000.0,20811000.0
Q23-2360,2025-04-26,Western Fher-Tezevant 345 KV,L:7764:7775:345,1.0,True,Trezevant-Milford Substation 500 KV Line,L:7775:8093:500,101.1,1423.0,21.1,99.2,fields,Reconductor line,26106000.0,1683000.0
Q24-2379,2025-04-25,Bridgeport Energy Substation 345/1kV Autotransformer,X:18164:345:1,0.9937939997455867,True,Lowmoor – Hinton Ap Substation 345kV,L:9666:18544:345,112.1,544.0,5.4,,table,Replace transformer with higher-rated unit,17478000.0,3402000.0
Q24-2379,2025-04-25,Railhead – Anheuser Busch 138kV,L:18045:18176:138,1.0,True,Green Lake Sw Sta – Railhead 138kV,L:18044:18045:138,108.7,277.0,5.2,,table,Reconductor line,2317000.0,2317000.0
Q24-2379,2025-04-25,Roebuck – Anheuser Busch Substation 138kV,L:18047:18176:138,1.0,True,Green Lake Sw Sta – Railhead 138kV,L:18044:18045:138,108.6,274.0,5.2,,table,Reconductor line,1579000.0,1579000.0
Q24-2379,2025-04-25,Bridgeport Energy 138/1 kV TX,X:18164:138:1,0.9937939997455867,True,Lowmoor – Hinton Ap 345kV line,L:9666:18544:345,108.2,564.0,5.4,,table,Replace transformer with higher-rated unit,4588000.0,893000.0
Q24-2379,2025-04-25,Franz Holmes – Pomona Park 138kV,L:18329:18594:138,1.0,True,Franz Holmes 345-138 kV XFMR,X:18329:345:138,104.7,325.0,6.0,,table,Reconductor line,1090000.0,386000.0
Q24-2379,2025-04-25,Ben Lomond – John St 1 3 4 & 5 138kV,L:18019:18573:138,1.0,True,Venwind – Lee 138kV L,L:18016:18017:138,103.5,396.0,5.5,,table,Reconductor line,768000.0,768000.0
Q24-2379,2025-04-25,Middlesex 2 – Union Substation 138kV Line,L:7970:7982:138,1.0,True,Bellingham Cogeneration Facility – Jim Hill 345kV,L:8204:18683:345,103.3,435.0,6.5,,table,Reconductor line,2602000.0,549000.0
Q24-2379,2025-04-25,Newman – Middesex 2 138kV Line,L:7970:18467:138,1.0,True,Bellingham Cogeneration Facility – Jim Hill 345kV Line,L:8204:18683:345,103.3,434.0,6.5,,table,Reconductor line,2866000.0,605000.0
Q24-2379,2025-04-25,Southeast Gate – Mcclellan-Bell 345kV,L:7252:7253:345,0.9881732018858207,False,Mcclellan-Bell – W Branch 345kV,L:7195:7253:345,100.0,1854.0,6.2,,table,Reconductor line,15316000.0,243000.0
Q24-2371,2025-05-22,Auburn 2-Nelson Cable 138 kV L,L:17177:17178:138,1.0,True,Westville-Geysers Tap 3 138 kV,L:17315:17633:138,117.5,358.0,11.7,,table,Rebuild line with higher-capacity conductor,2165000.0,52000.0
Q24-2371,2025-05-22,Se Polk-Edgar 138 kV,L:17174:17182:138,0.989272445050625,False,Sapony-Lore 138 kV,L:17176:17179:138,116.7,331.0,8.5,,table,Rebuild line with higher-capacity conductor,12106000.0,224000.0
Q24-2371,2025-05-22,Edgar-Geysers Tap 3 138 kV,L:17182:17633:138,1.0,True,Lore-Sapony Substation 138 kV,L:17176:17179:138,116.2,350.0,8.5,,table,Rebuild line with higher-capacity conductor,16238000.0,300000.0
Q24-2371,2025-05-22,Geysers Tap 3-Westville 138 kV,L:17315:17633:138,1.0,True,Lore Substation-Sapony 138 kV line,L:17176:17179:138,116.1,353.0,8.5,,table,Rebuild line with higher-capacity conductor,9192000.0,170000.0
Q24-2371,2025-05-22,Batesville Generation Facility-Rhinelander Paper 138 kV,L:17277:17772:138,1.0,True,Buckeye Canada-Saltry Bay 345 kV,L:17217:17713:345,114.7,205.0,9.2,,table,Rebuild line with higher-capacity conductor,14664000.0,476000.0
Q24-2371,2025-05-22,Lore-Sapony 138 kV,L:17176:17179:138,1.0,True,Westville-Geysers Tap 3 138 kV,L:17315:17633:138,114.2,578.0,18.2,,table,Rebuild line with higher-capacity conductor,961000.0,23000.0
Q24-2371,2025-05-22,Grs C&C-Howland; Rd 138 kV,L:17278:17656:138,1.0,True,Buckeye Canada-Saltery Bay 345 kV,L:17217:17713:345,113.4,380.0,15.1,,table,Rebuild line with higher-capacity conductor,12144000.0,410000.0
Q24-2371,2025-05-22,Danish Creamery-Sub 17791 138 kV Cir. 1,L:17788:17791:138,1.0,True,Saltery Bay-Buckeye Canada 345 kV line,L:17217:17713:345,111.2,356.0,14.4,,table,Rebuild line with higher-capacity conductor,4441000.0,258000.0
Q24-2371,2025-05-22,Grs C&C-Rhinelander; Paper 138 kV,L:17278:17772:138,1.0,True,Buckeye Canada-Saltery Bay 345 kV line,L:17217:17713:345,110.6,373.0,15.1,,table,Rebuild line with higher-capacity conductor,3418000.0,116000.0
Q24-2371,2025-05-22,Interchange-Rio Bravo 138 kV,L:17215:17786:138,1.0,True,Buckeye Canada-Saltery Bay 345 kV,L:17217:17713:345,110.1,372.0,21.5,,table,Rebuild line with higher-capacity conductor,18545000.0,716000.0
Q24-2371,2025-05-22,Spinning Spur Iii-Beckham 138 kV,L:17356:17789:138,1.0,True,Buckeye Canada-Saltery Bay 345 kV,L:17217:17713:345,109.6,332.0,14.0,,table,Reconductor line,16351000.0,963000.0
Q24-2371,2025-05-22,Auburn 2-Golo 138 kV,L:17177:17795:138,1.0,True,Westville-Geysers Tap 3 138 kV line,L:17315:17633:138,108.5,408.0,11.7,,table,Reconductor line,2491000.0,60000.0
Q24-2371,2025-05-22,Lore-Golo 138 kV,L:17176:17795:138,1.0,True,Geysers Tap 3-Westville 138 kV,L:17315:17633:138,108.5,412.0,11.7,,table,Reconductor line,4110000.0,99000.0
Q24-2371,2025-05-22,Corydon-Sapony 138 kV,L:16973:17179:138,1.0,True,Saltery Bay-Sapony 345 kV Line,L:17179:17713:345,108.1,352.0,7.2,,table,Reconductor line,3316000.0,55000.0
Q24-2371,2025-05-22,Corydon-S Batesville Substation 138 kV,L:16973:16974:138,1.0,True,Saltery Bay-Sapony 345 kV L,L:17179:17713:345,108.1,355.0,7.2,,table,Reconductor line,3893000.0,65000.0
Q24-2371,2025-05-22,Sub 17791-Siletz 138 kV Line,L:17787:17791:138,1.0,True,Bennett-Cooper 138 kV Line,L:17776:17857:138,106.0,357.0,8.9,,table,Reconductor line,1566000.0,23000.0
Q24-2371,2025-05-22,Airport Lane-Meadowdale 230 kV,L:19226:19241:230,1.0,True,Ala-5-P & W Aircraft 230 kV,L:16993:19258:230,104.0,469.0,5.9,,table,Reconductor line,4094000.0,78000.0
Q24-2371,2025-05-22,Kaycee-Holder 138 kV,L:17347:17349:138,0.9963153677656887,False,Saltery Bay-Buckeye Canada 345 kV Line,L:17217:17713:345,102.9,283.0,10.7,,table,Reconductor line,1631000.0,74000.0
Q24-2371,2025-05-22,Rio Bravo-Siltz 138 kV,L:17786:17787:138,1.0,True,Bennett-Cooper 138 kV,L:17776:17857:138,102.3,351.0,8.9,,table,Reconductor line,1081000.0,16000.0
Q24-2371,2025-05-22,Kaycee-Spinning Spur Iii 138 kV,L:17349:17356:138,1.0,True,Saltery Bay-Buckeye Canada 345 kV line,L:17217:17713:345,102.2,310.0,10.7,,table,Reconductor line,1072000.0,49000.0
Q24-2371,2025-05-22,Opp-Cico 138 kV Cir. 2,L:16915:16916:138,1.0,True,Buckeye Canada-Saltery Bay 345 kV line,L:17217:17713:345,100.3,312.0,11.5,,table,Reconductor line,2167000.0,152000.0
Q24-2372,2025-05-21,SIMPSON STUART TAP-BROKAW 138kV L,L:17694:17699:138,1.0,True,RIDGELEY-WESTROCK SOUTHEAST LLC 345kV Line,L:9069:18394:345,242.4,130.0,100.0,,table,Rebuild line with higher-capacity conductor,5102000.0,5102000.0
Q24-2372,2025-05-21,OSGOOD-GEORGE NEAL N 138kV line,L:17235:17775:138,1.0,True,COGGON-BRUNNER ISLAND 500kV,L:7103:7159:500,225.3,160.0,100.0,,table,Rebuild line with higher-capacity conductor,18842000.0,15210000.0
Q24-2372,2025-05-21,BROKAW-OSGOOD 138kV,L:17699:17775:138,0.9983382466131948,False,LEAKE-CALISTOGA 199 138kV,L:17697:17698:138,220.3,172.0,100.0,,table,Rebuild line with higher-capacity conductor,13572000.0,10956000.0
Q24-2372,2025-05-21,OSGOOD-CALISTOGA 199 138kV,L:17697:17775:138,1.0,True,OSGOOD-BROAW SUBSTATION 138kV,L:17699:17775:138,200.0,186.0,100.0,,table,Rebuild line with higher-capacity conductor,18345000.0,14809000.0
Q24-2372,2025-05-21,CALISTOGA 199-LEAKE 138kV,L:17697:17698:138,1.0,True,BROKAW-OSGOOD 138kV,L:17699:17775:138,196.7,193.0,100.0,,table,Rebuild line with higher-capacity conductor,3355000.0,2708000.0
Q24-2372,2025-05-21,GEORGE NEAL NORTH-PHOENIX SUBSTATION 138kV line,L:17235:17238:138,1.0,True,NEW HOPE AP-RED TAIL 345kV,L:18377:18381:345,191.4,211.0,100.0,,table,Rebuild line with higher-capacity conductor,9897000.0,7989000.0
Q24-2372,2025-05-21,LEMON GULCH-SIMPSON STUART TAP 138kV,L:17694:17695:138,1.0,True,RIDGELEY-WESTROCK SOUTHEAST LLC 345kV L,L:9069:18394:345,175.2,187.0,100.0,,table,Rebuild line with higher-capacity conductor,6042000.0,6042000.0
Q24-2372,2025-05-21,CORNVILLE-LEMON GULCH 138kV,L:16714:17695:138,1.0,True,COGGON-BRUNNER ISLAND 500kV,L:7103:7159:500,170.9,195.0,100.0,,table,Rebuild line with higher-capacity conductor,5842000.0,5842000.0
Q24-2372,2025-05-21,LEAKE-BROKAW 138kV,L:17698:17699:138,1.0,True,BROKAW-OSGOOD 138kV,L:17699:17775:138,168.9,182.0,100.0,,table,Rebuild line with higher-capacity conductor,4840000.0,4840000.0
Q24-2372,2025-05-21,ALBREDA TANS MTN TAP-KODA BIOMASS PLANT 138kV Line,L:17638:17639:138,1.0,True,ALBREDA TANS MTN TAP-DIVISION CRK 138kV,L:17187:17638:138,129.2,204.0,9.3,,table,Rebuild line with higher-capacity conductor,14353000.0,2223000.0
Q24-2372,2025-05-21,NASELLE-CREEDMOOR 138kV line,L:17779:17780:138,1.0,True,TUMBLER RIDGE-COOPER 138kV Line,L:17237:17857:138,128.3,281.0,20.9,,table,Rebuild line with higher-capacity conductor,9610000.0,1310000.0
Q24-2372,2025-05-21,DANISH CREAMEY-PONCHATOULA 138kV,L:17788:17790:138,1.0,True,TUMBLER RIDGE-COOPER SUBSTATION 138kV,L:17237:17857:138,110.2,665.0,39.3,,table,Rebuild line with higher-capacity conductor,1750000.0,233000.0
Q24-2372,2025-05-21,NEW LONDON AVENUE-PONCHATOULA 138kV,L:17783:17790:138,1.0,True,COOPER SUBSTATION-TUMBLER RIDGE 138kV Line,L:17237:17857:138,109.2,694.0,39.3,,table,Reconductor line,1243000.0,165000.0
Q24-2372,2025-05-21,HOLDER-QUARTZ HILL SUBSTATION 138kV L,L:17347:17793:138,1.0,True,KAYCEE-SPINNING SPUR III 138kV,L:17349:17356:138,107.5,273.0,7.0,,table,Reconductor line,4357000.0,411000.0
Q24-2372,2025-05-21,TUMBLER RIDGE-COOPER 138kV,L:17237:17857:138,1.0,True,TUMBLER RIDGE-NEW LONDON AVEUE 138kV,L:17237:17783:138,107.2,831.0,41.3,,table,Reconductor line,5083000.0,702000.0
Q24-2372,2025-05-21,TUMBLER RIDGE-PHOENIX 138kV,L:17237:17238:138,1.0,True,COOPER-EL CENTRO 345kV,L:17603:17857:345,107.1,2050.0,99.9,,table,Reconductor line,740000.0,115000.0
Q24-2372,2025-05-21,QUARTZ HILL-HAUSER-CL SUBSTATION 138kV,L:17793:17794:138,1.0,True,KAYCEE-SPINNING SPUR III 138kV,L:17349:17356:138,106.9,287.0,7.0,,table,Reconductor line,1301000.0,123000.0
Q24-2372,2025-05-21,TUMBLER RIDGE-NEW LONDON AVENUE 138kV,L:17237:17783:138,1.0,True,TUBLER RIDGE-COOPER SUBSTATION 138kV,L:17237:17857:138,106.5,756.0,35.8,,table,Reconductor line,9046000.0,1340000.0
Q24-2372,2025-05-21,SANTIAM-W COUNTY ENERGY CENTER SUBSTATION 138kV,L:17781:17782:138,1.0,True,NEW LONDON AVENUE-TUMBLER RIDGE 138kV,L:17237:17783:138,106.2,543.0,25.3,,table,Reconductor line,1540000.0,234000.0
Q24-2372,2025-05-21,SUB 17791-DANISH CREAMERY 138kV Cir. 2,L:17788:17791:138,1.0,True,SALTERY BAY-BUCKEYE CANADA 345kV,L:17217:17713:345,106.0,405.0,10.3,,table,Reconductor line,2302000.0,278000.0
Q24-2372,2025-05-21,CREEDMOOR-W FAIRBAULT 138kV,L:17780:17797:138,1.0,True,COOPER-TUMBLER RIDGE 138kV Line,L:17237:17857:138,106.0,324.0,14.8,,table,Reconductor line,4114000.0,637000.0
Q24-2372,2025-05-21,TUMBLER RIDGE-W COUNTY ENERGY CTR 138kV,L:17237:17782:138,1.0,True,TUMBLER RIDGE-NEW LONDON AVENUE 138kV line,L:17237:17783:138,105.9,552.0,25.3,,table,Reconductor line,7901000.0,1199000.0
Q24-2372,2025-05-21,SAHTLAM-GRAFTON 138kV,L:16925:17778:138,1.0,True,TUMBLER RIDGE-COOPER 138kV,L:17237:17857:138,105.9,403.0,18.2,,table,Reconductor line,9952000.0,1542000.0
Q24-2372,2025-05-21,APPLEWAY-FENNIMORE 138kV,L:16927:16928:138,1.0,True,TUMBLER RIDGE-COOPER 138kV Line,L:17237:17857:138,105.8,264.0,10.3,,table,Reconductor line,1171000.0,168000.0
Q24-2372,2025-05-21,SANTIAM-NEW LNDON AVENUE SUBSTATION 138kV,L:17781:17783:138,1.0,True,TUMBLER RIDGE-NEW LONDON AVENUE 138kV Line,L:17237:17783:138,105.5,515.0,22.9,,table,Reconductor line,1064000.0,155000.0
Q23-2365,2025-06-28,State St / Roe Hill 100kV Line,L:21764:21774:100,1.0,True,Richland / Dekalb 500kV,L:20309:21759:500,109.3,425.0,5.7,,table,Reconductor line,1503000.0,84000.0
Q23-2365,2025-06-28,State St 230/100 kV TX,X:21774:230:100,0.9972198023335741,True,Richland / Dekalb 500kV,L:20309:21759:500,106.0,463.0,5.2,,table,Replace transformer with higher-rated unit,8062000.0,389000.0
Q23-2365,2025-06-28,State St 230-100 kV XFMR #2,X:21774:230:100,0.9972198023335741,True,Dekalb / Richland 500kV,L:20309:21759:500,106.0,463.0,5.2,,table,Replace transformer with higher-rated unit,8062000.0,389000.0
Q23-2365,2025-06-28,State St Substation 230/100kV Transformer Bank,X:21774:230:100,0.9972198023335741,True,Richland / Dekab 500kV Line,L:20309:21759:500,106.0,463.0,5.2,,table,Replace transformer with higher-rated unit,8062000.0,389000.0
Q23-2365,2025-06-28,State St 230/100 kV Transformer,X:21774:230:100,0.9972198023335741,True,Richland / Dekalb 500kV,L:20309:21759:500,106.0,463.0,5.2,,table,Replace transformer with higher-rated unit,8062000.0,389000.0
Q23-2365,2025-06-28,Moreau / State St Substation 100kV Circuit 2,L:21774:21784:100,1.0,True,Waynedale Substation / State St 230kV,L:21763:21774:230,100.7,233.0,5.5,,table,Reconductor line,829000.0,27000.0
Q24-2380,2025-06-27,St Johnsbury to Mason Crk 230 kV,L:23227:23232:230,1.0,True,Rocky Road Power Llc to Mason Crk 230 kV,L:23227:23495:230,120.7,917.0,99.9,,table,Rebuild line with higher-capacity conductor,23634000.0,8918000.0
Q24-2380,2025-06-27,Rocky Road Power Llc Substation to Mason Creek 230 kV,L:23227:23495:230,1.0,True,St Johnsbury to Elgin Energy Ctr Lc 230 kV,L:23232:23446:230,114.8,1100.0,93.7,,table,Rebuild line with higher-capacity conductor,8485000.0,2683000.0
Q24-2380,2025-06-27,Elgin Energy Center Llc to St Johnsbury 230 kV Line,L:23232:23446:230,1.0,True,Mason Creek Substation to Rocky Rd Power Llc 230 kV,L:23227:23495:230,111.3,1110.0,81.5,,table,Rebuild line with higher-capacity conductor,12364000.0,3687000.0
Q24-2392,2025-06-21,Aes Beaver Vly Partners Beaver Valley – Midland 345kV line,L:8244:8270:345,1.0,True,Midland – Beaver Vly 345kV Line,L:8270:8273:345,103.3,1207.0,6.9,,prose_loss,Reconductor line,6202000.0,1395000.0
Q24-2392,2025-06-21,Martin Lakes – Cranberry 345kV,L:7221:7564:345,1.0,True,Bauer – Martin Lakes 345kV,L:7184:7221:345,100.2,1240.0,5.6,,prose_loss,Reconductor line,12921000.0,360000.0
Q24-2442,2025-06-22,LOWMOOR to HINTON AP 345.0 kV,L:9666:18544:345,1.0,True,FISHERS ROAD to HOUGHTON 138.0 kV,L:18438:18446:138,106.8,3980.0,7.3,,table,Reconductor line,69148000.0,146000.0
Q24-2442,2025-06-22,MOUNTAINEER WIND ENERGY CTR to CASTLE GARDENS 345.0 kV L,L:18696:18702:345,1.0,True,DETROIT SUBSTATION 500-345 kV Transformer Bank,X:8268:500:345,105.7,1914.0,5.1,,table,Reconductor line,18914000.0,54000.0
Q24-2442,2025-06-22,RED TAIL to NEW HOPE AP 345.0 kV L,L:18377:18381:345,1.0,True,HINTON AP 345/138 kV Autotransformer,X:18544:345:138,103.5,3838.0,5.0,,table,Reconductor line,11896000.0,45000.0
Q24-2442,2025-06-22,AES WARRIOR RUN COGENERATION FACILITY to WESTROCK SOUTHEAST LLC 138.0 kV,L:8398:9069:138,1.0,True,WESTROCK SOUTHEAST LLC to RIDGELEY 345.0 kV,L:9069:18394:345,103.4,1238.0,5.6,,table,Reconductor line,1427000.0,6000.0
Q24-2442,2025-06-22,THAYER to GOODYEAR LAKE PLANT 345.0 kV,L:7233:7389:345,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5 345-1 kV TX,X:8265:345:1,102.1,2240.0,6.0,,table,Reconductor line,4824000.0,8000.0
Q24-2442,2025-06-22,RIDGELEY to DETROIT 345.0 kV L,L:8268:18394:345,1.0,True,PROSPECT to BUE RAVINE-SCHOOL 345.0 kV line,L:7491:8292:345,100.8,2879.0,10.1,,table,Reconductor line,16975000.0,34000.0
Q24-2442,2025-06-22,GREENLAND GAP to STEVENSVILLE 345.0 kV,L:18691:18697:345,1.0,True,DETROIT 500-345 kV Transformer,X:8268:500:345,100.2,2487.0,5.7,,table,Reconductor line,4695000.0,12000.0
Q23-2330,2025-07-24,MOONSTONE - CLARKSBURG 138.0 kV,L:8856:8870:138,1.0,True,NORTH ALDERWOOD - KANSAS W 138.0 kV,L:8737:8743:138,111.8,199.0,5.8,108.9,fields,Rebuild line with higher-capacity conductor,3641000.0,3641000.0
Q23-2330,2025-07-24,MONOCACY SUBSTATION - VINEYARD TAP 138.0 kV,L:8612:8764:138,1.0,True,VINEYARD TAP - HUNTINGDON 345.0 kV,L:8612:8742:345,111.7,409.0,10.1,109.2,fields,Rebuild line with higher-capacity conductor,11579000.0,3768000.0
Q23-2330,2025-07-24,KRAMER - FERNCLIFF 138.0 kV,L:8755:8756:138,1.0,True,JOLLYVILLE - EAST HAGERSTOWN SUBSTATION 138.0 kV L,L:9019:9021:138,108.6,379.0,28.0,101.1,fields,Reconductor line,743000.0,743000.0
Q23-2330,2025-07-24,WISSTA - FERNCLIFF 138.0 kV line,L:8749:8756:138,1.0,True,CALERA D.S - ONION CREEK 138.0 kV line,L:8759:9014:138,105.3,613.0,35.0,99.5,fields,Reconductor line,8434000.0,5186000.0
Q23-2330,2025-07-24,MONOCACY - ROCK SRING 138.0 kV,L:8738:8764:138,1.0,True,VINEYARD TAP - HUNTINGDON 345.0 kV,L:8612:8742:345,102.9,454.0,10.1,100.6,fields,Reconductor line,649000.0,211000.0
Q23-2330,2025-07-24,ROCK SPRING - WALKERSVILLE 138.0 kV L,L:8738:8739:138,1.0,True,VINEYARD TAP - HUNTINGDON 345.0 kV,L:8612:8742:345,102.0,491.0,10.1,99.9,fields,Reconductor line,875000.0,285000.0
Q23-2330,2025-07-24,ONION CREEK - KAMER 138.0 kV,L:8755:9014:138,1.0,True,JOLLYVILLE - EAST HAGERSTOWN 138.0 kV,L:9019:9021:138,101.8,391.0,28.0,94.6,fields,Reconductor line,3158000.0,3158000.0
Q23-2330,2025-07-24,CALERA D.S - ONION CRK 138.0 kV Line,L:8759:9014:138,1.0,True,FERNCLIFF SUBSTATION - WISSOTA SUBSTATION 138.0 kV,L:8749:8756:138,101.8,839.0,32.9,97.8,fields,Reconductor line,1509000.0,763000.0
Q23-2330,2025-07-24,TWIN BRIDGES - FERNCLIFF SUBSTATION 138.0 kV,L:8754:8756:138,1.0,True,JOLLYVILLE - E HAGERSTOWN 138.0 kV,L:9019:9021:138,101.6,770.0,57.4,94.0,fields,Reconductor line,898000.0,647000.0
Q23-2330,2025-07-24,YOST BRIDGE - N ALDERWOOD 138.0 kV,L:8741:8743:138,1.0,True,FERNCLIFF - WISSOTA 138.0 kV,L:8749:8756:138,101.4,772.0,32.9,97.1,fields,Reconductor line,1087000.0,550000.0
Q24-2387,2025-07-15,KATONAH / GRAY'S FLAT 138.0 kV,L:18437:18443:138,1.0,True,RED TAIL / HINTON AP 345.0 kV,L:18381:18544:345,124.0,330.0,6.5,,prose_overloaded,Rebuild line with higher-capacity conductor,5298000.0,3578000.0
Q24-2387,2025-07-15,CLAYTOR / FANKS 138.0 kV,L:9354:9637:138,1.0,True,HINTON AP / LOWMOOR 345.0 kV,L:9666:18544:345,112.3,837.0,8.7,,prose_overloaded,Rebuild line with higher-capacity conductor,1289000.0,304000.0
Q24-2387,2025-07-15,RED TAIL / NEW HOPE AP 345.0 kV,L:18377:18381:345,1.0,True,KEAN MTN AND GRASSY CRK / CLINCH RIV 345.0 kV,L:9633:9638:345,111.1,3838.0,51.6,,prose_overloaded,Rebuild line with higher-capacity conductor,42155000.0,11621000.0
Q24-2387,2025-07-15,FISHERS ROAD / ECOELECTRICA SUBSTATION 138.0 kV,L:18438:18445:138,0.9942921166228856,False,RED TAIL / HINTON AP 345.0 kV,L:18381:18544:345,107.6,1094.0,10.3,,prose_overloaded,Reconductor line,2980000.0,775000.0
Q24-2387,2025-07-15,DUNNELLON / GREATER DETROIT RESOURCE RECOVERY 138.0 kV,L:9228:9408:138,1.0,True,WEC / NEW HOPE AP 345.0 kV,L:18368:18377:345,104.8,1107.0,13.4,,prose_overloaded,Reconductor line,8806000.0,2615000.0
Q24-2387,2025-07-15,EMPIRE ENERGY CTR 138-1 kV Auto,X:9597:138:1,0.9983663455518242,True,WEC / NEW HOPE AP 345.0 kV line,L:18368:18377:345,104.8,1898.0,20.8,,prose_overloaded,Replace transformer with higher-rated unit,6812000.0,1894000.0
Q24-2387,2025-07-15,CLARKWILD SUBSTATION / MOUNT VIEW 138.0 kV,L:9491:9493:138,1.0,True,HINTON AP SUBSTATION / LOWMOOR 345.0 kV,L:9666:18544:345,104.5,824.0,7.8,,prose_overloaded,Reconductor line,1228000.0,340000.0
Q24-2387,2025-07-15,BARNEYS / MENTONE 138.0 kV,L:9182:9184:138,1.0,True,DAYTON / HOOD 345.0 kV,L:9185:9436:345,130.6,960.0,5.0,,prose_loss,Rebuild line with higher-capacity conductor,1681000.0,751000.0
Q24-2387,2025-07-15,BARNEYS / HOOD 138.0 kV,L:9182:9185:138,1.0,True,HOOD / DAYTON 345.0 kV,L:9185:9436:345,129.4,999.0,5.0,,prose_loss,Rebuild line with higher-capacity conductor,3565000.0,1593000.0
Q24-2387,2025-07-15,WEC / EMPIRE ENERGY CTR 345.0 kV,L:9597:18368:345,1.0,True,WEC / NEW HOPE AP 345.0 kV,L:18368:18377:345,110.4,1829.0,20.8,,prose_loss,Rebuild line with higher-capacity conductor,57273000.0,15927000.0
Q24-2387,2025-07-15,MOUNT VIEW / MEEKER 138.0 kV,L:9491:9495:138,1.0,True,LOWMOOR / HINTON AP 345.0 kV L,L:9666:18544:345,106.5,857.0,7.8,,prose_loss,Reconductor line,2220000.0,615000.0
Q24-2387,2025-07-15,MOUNT SI / MEEKER 138.0 kV,L:9409:9495:138,1.0,True,LOWMOOR / HINTON AP SUBSTATION 345.0 kV,L:9666:18544:345,106.3,903.0,7.8,,prose_loss,Reconductor line,2513000.0,696000.0
Q24-2387,2025-07-15,RADFORD ARMY AMMUITION PLANT / N CLAYTOR 138.0 kV L,L:9357:9660:138,1.0,True,HINTON AP SUBSTATION / LOWMOOR 345.0 kV L,L:9666:18544:345,106.2,967.0,8.7,,prose_loss,Reconductor line,1560000.0,368000.0
Q24-2387,2025-07-15,N CLAYTOR / WESTCOTT 138.0 kV Line,L:9357:9649:138,1.0,True,LOWMOOR / HINTON AP SUBSTATION 345.0 kV,L:9666:18544:345,105.7,945.0,8.7,,prose_loss,Reconductor line,1730000.0,408000.0
Q24-2387,2025-07-15,EMPIRE ENERGY CENTER 345 kV/1 kV XFMR,X:9597:345:1,0.9983663455518242,True,WEC / NEW HOPE AP 345.0 kV L,L:18368:18377:345,104.8,1898.0,20.8,,prose_loss,Replace transformer with higher-rated unit,16158000.0,4494000.0
Q24-2387,2025-07-15,GLEN LYN / GRAY'S FLAT 138.0 kV line,L:9648:18443:138,1.0,True,HINTONAP SUBSTATION / RED TAIL 345.0 kV,L:18381:18544:345,123.5,336.0,6.5,,prose_colon,Rebuild line with higher-capacity conductor,5328000.0,3599000.0
Q24-2387,2025-07-15,EAST LONGMEADOW / TIMBERWOLF 138.0 kV,L:9141:9149:138,1.0,True,GLENSHIRE / BATH COUNTY 345.0 kV Line,L:9654:18558:345,114.8,1006.0,5.5,,prose_colon,Rebuild line with higher-capacity conductor,46000000.0,12731000.0
Q24-2387,2025-07-15,NEW HOPE AP SUBSTATION 138 kV/1 kV Transformer Bank,X:18377:138:1,0.9977766061645812,True,NEW HOPE AP SUBSTATION / RED TAIL 345.0 kV,L:18377:18381:345,111.0,1092.0,13.7,,prose_colon,Replace transformer with higher-rated unit,5426000.0,1643000.0
Q24-2387,2025-07-15,ACEC CALAMUS / HAMILTON WLFE ROAD 138.0 kV L,L:18357:18364:138,1.0,True,NEW HOPE AP / WEC 345.0 kV,L:18368:18377:345,110.0,1201.0,17.0,,prose_colon,Reconductor line,1331000.0,416000.0
Q24-2387,2025-07-15,DAYTON / HOOD 345.0 kV,L:9185:9436:345,1.0,True,WEYERS CAVE / ELLIS HYDRO 138.0 kV L,L:9189:9190:138,109.2,2058.0,9.7,,prose_colon,Reconductor line,29562000.0,5209000.0
Q24-2387,2025-07-15,INGLES ST / WSTCOTT 138.0 kV,L:9356:9649:138,1.0,True,HINTON AP SUBSTATION / LOWMOOR 345.0 kV,L:9666:18544:345,105.8,945.0,8.7,,prose_colon,Reconductor line,595000.0,140000.0
Q24-2387,2025-07-15,LOWMOOR 345/138 kV Auto,X:9666:345:138,0.989865911474202,True,LOWMOOR / EAGLE PT POWER PLANT 345.0 kV,L:9467:9666:345,105.4,1814.0,11.0,,prose_colon,Replace transformer with higher-rated unit,18435000.0,2909000.0
Q24-2387,2025-07-15,EMPIRE ENERGY CENTER / DUNNELLON 138.0 kV,L:9228:9597:138,0.9979946999092981,False,WEC / NEW HOPE AP 345.0 kV,L:18368:18377:345,104.8,1898.0,20.8,,prose_colon,Reconductor line,2740000.0,762000.0
Q24-2387,2025-07-15,GLEN LYN 138 kV/1 kV Auto,X:9648:138:1,0.9960830198010656,True,RED TAIL / HINTON AP 345.0 kV,L:18381:18544:345,104.5,1001.0,10.9,,prose_colon,Replace transformer with higher-rated unit,6416000.0,1896000.0
Q24-2387,2025-07-15,GLEN LYN 345/1 kV XFMR,X:9648:345:1,0.9960830198010656,True,RED TAIL / HINTON AP 345.0 kV,L:18381:18544:345,104.5,1001.0,10.9,,prose_colon,Replace transformer with higher-rated unit,13216000.0,3905000.0
Q24-2396,2025-07-28,EVERGLADES CITY-HALE 100kV Cir. 1,L:17154:19262:100,1.0,True,EVERGLADES CITY-HALE 100kV Line,L:17154:19262:100,113.8,224.0,5.6,110.1,fields,Rebuild line with higher-capacity conductor,529000.0,107000.0
Q24-2396,2025-07-28,HALE-EVERGLADES CIY 100kV Line 2,L:17154:19262:100,1.0,True,HALE-EVERGLADES CITY 100kV,L:17154:19262:100,113.8,224.0,5.6,110.1,fields,Rebuild line with higher-capacity conductor,529000.0,107000.0
Q24-2396,2025-07-28,COACHELLA CITY-BADOURA 230115 KV 138kV line,L:17580:17583:138,1.0,True,COACHELLA CITY-BADOURA 230115 KV 138kV Circuit 1,L:17580:17583:138,112.1,296.0,17.0,103.5,fields,Reconductor line,972000.0,832000.0
Q24-2396,2025-07-28,COACHELLA CITY-BADOURA 230115 KV 138kV,L:17580:17583:138,1.0,True,COACHELLA CITY-BADOURA 230115 KV 138kV Cir. 1,L:17580:17583:138,110.9,299.0,17.0,102.4,fields,Reconductor line,972000.0,832000.0
Q24-2396,2025-07-28,MALIBU-HALE 138kV,L:17154:17162:138,1.0,True,NUMBER43-WHITE TANKS APS 138kV,L:16988:17586:138,110.0,252.0,11.9,102.9,fields,Reconductor line,1677000.0,209000.0
Q24-2396,2025-07-28,DEAD RIVER-EVERGLADES CITY SUBSTATION 100kV,L:18881:19262:100,1.0,True,BRITTAY WOODS SUBSTATION-MAGRUDER 138kV,L:17155:17576:138,107.9,150.0,5.3,102.6,fields,Reconductor line,1712000.0,642000.0
Q24-2396,2025-07-28,GIBSONIA-MEADOWDALE 230kV,L:19221:19226:230,1.0,True,MAGRUDER-BRITTANY WOODS 138kV Line,L:17155:17576:138,107.3,612.0,21.7,102.0,fields,Reconductor line,5924000.0,372000.0
Q24-2396,2025-07-28,NARANJO 5804 345/230 kV Transformer Bank T2,X:19541:345:230,0.9947127733775784,True,KILLEN-NARAJO 5804 500kV L,L:19540:19541:500,105.9,602.0,6.5,104.3,fields,Replace transformer with higher-rated unit,13606000.0,552000.0
Q24-2396,2025-07-28,BABCOCK-MAGRUDER 138kV,L:17151:17576:138,1.0,True,CHERRY GROVE SWITCHING-IDLE HOUR 230kV,L:18878:18898:230,104.9,264.0,6.7,101.1,fields,Reconductor line,1462000.0,251000.0
Q24-2396,2025-07-28,COACHELLA CITY-BADOURA 230115 KV 138kV Line 1,L:17580:17583:138,1.0,True,COACHELLA CITY-BADOURA 230115 KV SUBSTATION 138kV Ckt 3,L:17580:17583:138,104.5,317.0,17.0,96.5,fields,Reconductor line,972000.0,832000.0
Q24-2396,2025-07-28,NARANJO 5804 500/345kV TX,X:19541:500:345,0.9947127733775784,True,NARANJO 5804-KILLEN 230kV L,L:19540:19541:230,104.5,1451.0,15.4,102.9,fields,Replace transformer with higher-rated unit,32526000.0,1171000.0
Q24-2396,2025-07-28,RICHARDSON SUBSTATION-COACHELLA CITY 138kV Line 1,L:16991:17580:138,1.0,True,RICHARDSON-COACHELLA CITY 138kV Circuit 3,L:16991:17580:138,101.1,295.0,17.4,92.2,fields,Reconductor line,358000.0,306000.0
Q24-2396,2025-07-28,RICHARDSON-COACHELLA CITY 138kV Line 2,L:16991:17580:138,1.0,True,COACHELLA CITY-RICHARDSON 138kV,L:16991:17580:138,101.1,295.0,17.4,92.2,fields,Reconductor line,358000.0,306000.0
Q24-2396,2025-07-28,RICHARDSON-COACHELLA CITY 138kV,L:16991:17580:138,1.0,True,RICHARDSON-COACHELLA CITY 138kV #2,L:16991:17580:138,101.1,295.0,17.4,92.2,fields,Reconductor line,358000.0,306000.0
Q24-2396,2025-07-28,MWD TEMESCAL-WHITE TANKS APS 138kV,L:17584:17586:138,1.0,True,WHITE TANKS APS-MWD TEMESCAL 138kV Circuit 2,L:17584:17586:138,100.9,433.0,24.0,92.6,fields,Reconductor line,418000.0,82000.0
Q24-2396,2025-07-28,MWD TEMESCAL-WHITE TANKS APS 138kV Line 2,L:17584:17586:138,1.0,True,WHITE TANKS APS-MWD TEMESCAL 138kV #1,L:17584:17586:138,100.9,433.0,24.0,92.6,fields,Reconductor line,418000.0,82000.0
Q24-2403,2025-07-18,Eagle Point Power Plant / Lowmoor 345 KV Line,L:9467:9666:345,1.0,True,Modena / Bath County 345 KV,L:9654:18117:345,104.4,3486.0,17.5,,table,Reconductor line,20160000.0,71000.0
Q24-2403,2025-07-18,Red Tail 345/138kV Transformer,X:18381:345:138,0.9942246268483577,True,New Hope Ap / Red Tail 345 KV,L:18377:18381:345,104.1,901.0,5.7,,table,Replace transformer with higher-rated unit,14560000.0,61000.0
Q24-2403,2025-07-18,Lowmoor / Hinton Ap 345 KV,L:9666:18544:345,1.0,True,Fishers Rd / Houghton 138 KV L,L:18438:18446:138,103.9,3980.0,22.1,,table,Reconductor line,44996000.0,177000.0
Q24-2403,2025-07-18,Mountaineer Wind Energy Center / Castle Gardens 345 KV,L:18696:18702:345,1.0,True,Lowmoor / Eagle Pt Power Plant 345 KV line,L:9467:9666:345,103.3,1914.0,6.6,,table,Reconductor line,21575000.0,86000.0
Q24-2403,2025-07-18,Ecoelectrica / Suwannee Riv 138 KV line,L:18439:18445:138,1.0,True,Rd Tail / Hinton Ap 345 KV,L:18381:18544:345,102.0,1185.0,7.7,,table,Reconductor line,4743000.0,19000.0
Q24-2403,2025-07-18,Jones St / Suwannee Riv 138 KV,L:18439:18441:138,1.0,True,Red Tail / Hinton Ap Substation 345 KV,L:18381:18544:345,102.0,1187.0,7.7,,table,Reconductor line,2758000.0,11000.0
Q24-2403,2025-07-18,Katonah / Jones Street 138 KV,L:18437:18441:138,1.0,True,Hinton Ap Substation / Red Tail 345 KV L,L:18381:18544:345,101.9,1192.0,7.7,,table,Reconductor line,1329000.0,5000.0
Q24-2403,2025-07-18,Hamilton Wolfe Rd / Belcher Mtn 138 KV,L:18364:18367:138,1.0,True,Wec Substation / New Hope Ap Substation 345 KV,L:18368:18377:345,100.8,1325.0,6.5,,table,Reconductor line,1595000.0,5000.0
Q24-2403,2025-07-18,Weston / Hartman Crk 138 KV line,L:9626:9627:138,1.0,True,Lowmoor / Hinton Ap 345 KV,L:9666:18544:345,100.5,878.0,5.6,,table,Reconductor line,1625000.0,8000.0
Q24-2403,2025-07-18,Hartman Crk / Chisholm 138 KV,L:9529:9626:138,1.0,True,Lowmoor / Hinton Ap 345 KV L,L:9666:18544:345,100.4,861.0,5.6,,table,Reconductor line,848000.0,4000.0
Q24-2405,2025-08-03,SELLWOOD SUBSTATION to HIDEAWAY SUBSTATION 100.0 kV,L:23240:23356:100,1.0,True,HATFIELD KP to ABILENE SOUTH 100.0 kV line,L:22779:22781:100,163.6,114.0,73.6,,table,Rebuild line with higher-capacity conductor,5752000.0,3307000.0
Q24-2405,2025-08-03,SHAWBORO to HUNTINGDON DISTRICT SUBSTATION 100.0 kV,L:22025:22028:100,1.0,True,MCMICHEN SUBSTATION to DEKALB 500.0 kV,L:21759:22035:500,112.6,471.0,5.2,,table,Rebuild line with higher-capacity conductor,5508000.0,81000.0
Q24-2405,2025-08-03,VIKING ENERGY OF MCBAIN to SELLWOOD 100.0 kV,L:23109:23356:100,1.0,True,HIDEAWAY to SELLWOOD 100.0 kV,L:23240:23356:100,112.2,129.0,100.0,,table,Rebuild line with higher-capacity conductor,3560000.0,3560000.0
Q24-2405,2025-08-03,VAN BUREN ST to RHOME 230.0 kV L,L:23132:23522:230,1.0,True,RICHARDSON WOODHAVEN to LOS OSITOS 500.0 kV,L:23263:23527:500,107.8,564.0,7.0,,table,Reconductor line,2821000.0,104000.0
Q24-2405,2025-08-03,STOREY to PARKSVILLE 100.0 kV,L:23107:23228:100,1.0,True,ELGIN ENERGY CENTER LLC to ROCKY RD POWER LLC 500.0 kV Line,L:23446:23495:500,102.9,110.0,12.1,,table,Reconductor line,3684000.0,1164000.0
Q24-2405,2025-08-03,LEHMA to HUNTIGDON DISTRICT 100.0 kV,L:22027:22028:100,1.0,True,DEKALB to MCMICHEN 500.0 kV,L:21759:22035:500,100.6,500.0,5.2,,table,Reconductor line,1127000.0,17000.0
Q24-2443,2025-07-22,Lehma to Mclain 100kV,L:22027:22310:100,1.0,True,Dekalb to Mcmichen 500kV L,L:21759:22035:500,108.5,500.0,5.2,,table,Reconductor line,1170000.0,0.0
Q24-2443,2025-07-22,First Ave to Ledges 230kV,L:19669:19882:230,1.0,True,Ravenna to Milford 500kV,L:8093:20097:500,106.8,702.0,5.4,,table,Reconductor line,5944000.0,2000.0
Q24-2443,2025-07-22,Hillcrest to Rose Hill 100kV L,L:21764:21772:100,1.0,True,Richland to Dekalb Substation 500kV,L:20309:21759:500,106.0,807.0,7.0,,table,Reconductor line,1221000.0,0.0
Q24-2443,2025-07-22,Exxon Substation to Ligonier 100kV,L:22036:22491:100,1.0,True,Mcmichen to Dekalb 500kV,L:21759:22035:500,105.3,509.0,5.2,,table,Reconductor line,1556000.0,1000.0
Q24-2443,2025-07-22,Icegen to Trigen St. Louis 230kV L,L:19862:19865:230,1.0,True,Richland to Dekalb 500kV line,L:20309:21759:500,104.9,2666.0,16.0,,table,Reconductor line,9416000.0,4000.0
Q24-2443,2025-07-22,Canal Road to Chartley Pond 230kV Line,L:19643:20303:230,1.0,True,Beaver to Tecumseh 500kV,L:19893:20264:500,104.4,1571.0,7.3,,table,Reconductor line,4659000.0,2000.0
Q24-2443,2025-07-22,Wabah to Eupora 230kV L,L:22220:22742:230,1.0,True,Richland to Dekalb 500kV,L:20309:21759:500,104.1,1702.0,17.6,,table,Reconductor line,8806000.0,3000.0
Q24-2443,2025-07-22,Ligonier to Mclain 100kV Line,L:22036:22310:100,1.0,True,Dekalb to Mcmichen 500kV,L:21759:22035:500,104.0,512.0,5.2,,table,Reconductor line,3266000.0,1000.0
Q24-2443,2025-07-22,Amador to Beatrice 230kV L,L:19784:19797:230,1.0,True,Siler City to Imperial 500kV,L:19780:20266:500,102.7,1116.0,6.2,,table,Reconductor line,4635000.0,2000.0
Q24-2443,2025-07-22,Big Horn to Troy Energy Llc 230kV line,L:20254:20280:230,1.0,True,Troy Energy Llc to Richland 500kV,L:20280:20309:500,102.6,1231.0,8.2,,table,Reconductor line,3787000.0,2000.0
Q24-2443,2025-07-22,Montpeier Electric Generating Station 500 kV/230 kV Transformer Bank,X:22708:500:230,0.9630228122829025,True,Richland to Dekalb 500kV,L:20309:21759:500,101.8,1531.0,13.7,,table,Replace transformer with higher-rated unit,45904000.0,18000.0
Q24-2443,2025-07-22,Waldo 500/230kV XFMR,X:18942:500:230,0.9682992815933007,True,Tecumseh Substation to Beaver 500kV line,L:19893:20264:500,101.7,1616.0,9.4,,table,Replace transformer with higher-rated unit,39486000.0,16000.0
Q24-2443,2025-07-22,Calera T.S to Beavr 230kV L,L:19941:20264:230,1.0,True,Beaver to Siler City 500kV,L:20264:20266:500,101.5,2432.0,10.4,,table,Reconductor line,5720000.0,2000.0
Q24-2443,2025-07-22,Gould to Big Horn 230kV,L:20007:20254:230,1.0,True,Richland to Troy Energy Llc 500kV L,L:20280:20309:500,101.5,1244.0,8.3,,table,Reconductor line,4467000.0,2000.0
Q24-2443,2025-07-22,Wabash 500 kV/230 kV TX,X:22742:500:230,0.9827647482879175,True,Richland to Dekalb 500kV,L:20309:21759:500,101.5,1919.0,18.9,,table,Replace transformer with higher-rated unit,18524000.0,7000.0
Q24-2443,2025-07-22,Amador to Imperial 230kV,L:19780:19784:230,1.0,True,Imperial to Siler City 500kV,L:19780:20266:500,101.4,1015.0,6.2,,table,Reconductor line,3004000.0,1000.0
Q24-2443,2025-07-22,Quaker Oats Substation to Siler City 230kV line,L:19822:20266:230,1.0,True,Beaver to Siler City 500kV,L:20264:20266:500,101.1,1155.0,7.7,,table,Reconductor line,2926000.0,1000.0
Q24-2443,2025-07-22,First Ave Substation to Treat 230kV Line,L:19669:19816:230,1.0,True,Milford to Ravenna 500kV,L:8093:20097:500,100.8,767.0,5.4,,table,Reconductor line,14088000.0,5000.0
Q24-2443,2025-07-22,Francisco to Commonwealth Edison Des Plaines 230kV,L:22982:23094:230,1.0,True,Elgin Energy Ctr Llc to Rocky Road Power Llc 500kV Line,L:23446:23495:500,100.5,594.0,5.8,,table,Reconductor line,7254000.0,6000.0
Q24-2443,2025-07-22,Eastown Road to Garnet 230kV Line,L:19609:19617:230,1.0,True,Beaver to Tecumseh 500kV,L:19893:20264:500,100.3,1269.0,7.1,,table,Reconductor line,3300000.0,1000.0
Q24-2443,2025-07-22,Adams to New Departure 230kV line,L:19846:19852:230,1.0,True,Beaver to Tecumseh 500kV,L:19893:20264:500,100.2,1669.0,7.5,,table,Reconductor line,13548000.0,5000.0
Q24-2443,2025-07-22,Hagan to New Departure 230kV,L:19852:20299:230,1.0,True,Tecumseh to Beaver 500kV L,L:19893:20264:500,100.0,1704.0,7.5,,table,Reconductor line,15823000.0,6000.0
Q24-2447,2025-07-30,Adams Substation - West Batesville 230 KV line,L:19846:19917:230,1.0,True,Tecumseh - Beaver 500 KV L,L:19893:20264:500,100.6,1668.0,7.7,,table,Reconductor line,7239000.0,83000.0
Q24-2447,2025-07-30,Galion Generating Sta Substation 500-230 kV Auto,X:20261:500:230,0.9122347733031779,True,Tecumseh - Beaver 500 KV L,L:19893:20264:500,100.6,2184.0,10.4,,table,Replace transformer with higher-rated unit,21344000.0,246000.0
Q24-2447,2025-07-30,Adams - Calera T.S 230 KV L,L:19846:19941:230,1.0,True,Tecumseh - Beaver 500 KV Line,L:19893:20264:500,100.3,3311.0,15.2,,table,Reconductor line,30919000.0,356000.0
Q24-2447,2025-07-30,Huntingdon District - Lehma 100 KV,L:22027:22028:100,1.0,True,Dekalb - Mcmichen 500 KV line,L:21759:22035:500,100.2,578.0,5.2,,table,Reconductor line,1279000.0,15000.0
Q23-2342,2025-08-23,Leon – Fiberglas 138 KV Line,L:18343:18352:138,1.0,True,Sporn – Gavin Power Llc 230 KV,L:18707:19543:230,105.9,239.0,5.3,,prose_overloaded,Reconductor line,3147000.0,3147000.0
Q23-2342,2025-08-23,Gavin Power Llc Substation – Jersey Holdings 230 KV line,L:19543:19572:230,1.0,True,Gavin Power Llc 500-345 kV Transformer,X:19543:500:345,100.1,1479.0,37.2,,prose_loss,Reconductor line,2727000.0,518000.0
Q24-2383,2025-08-15,MIDLAND – AES BEAVER VLY PARTNERS BEAVER VALLEY 345kV,L:8244:8270:345,1.0,True,BEAVER VLY – MIDLAND 345kV line,L:8270:8273:345,106.8,1207.0,6.1,,table,Reconductor line,6634000.0,56000.0
Q24-2390,2025-08-22,EASTOWN RD / LOST CANYN 230kV,L:19603:19609:230,1.0,True,GARNT / SPANISH CRK 500kV Line,L:19617:20269:500,111.4,726.0,5.4,111.3,fields,Rebuild line with higher-capacity conductor,22529000.0,51000.0
Q24-2390,2025-08-22,SPANISH CREEK SUBSTATION / LOST CANYON 230kV,L:19603:20269:230,1.0,True,GARNET / SPANISH CREEK 500kV,L:19617:20269:500,111.2,743.0,5.4,111.2,fields,Rebuild line with higher-capacity conductor,38700000.0,88000.0
Q24-2390,2025-08-22,HILLCREST / MULDOON MILL 100kV,L:21772:21792:100,1.0,True,WAYNE TRACE / SS3144 TAP 100kV,L:21773:21789:100,108.5,375.0,5.2,108.4,fields,Reconductor line,1737000.0,8000.0
Q24-2412,2025-08-18,MARTIN LUTHER KING – POWER DELIVERY PT 100kV,L:19337:19341:100,1.0,True,LARSEN MEMORIAL – DRESDEN 500kV line,L:19344:19554:500,112.3,159.0,5.5,108.9,fields,Rebuild line with higher-capacity conductor,6941000.0,2643000.0
Q24-2425,2025-09-01,Franklin Park to Montibello 100.0 kV,L:22997:23450:100,1.0,True,Kewaunee to Ce Trbo 100.0 kV,L:23055:23466:100,202.1,125.0,100.0,,table,Rebuild line with higher-capacity conductor,1434000.0,1434000.0
Q24-2425,2025-09-01,Jax Hts to Franklin Park 100.0 kV,L:22844:23450:100,1.0,True,Kewaunee Substation to Ce Turbo 100.0 kV line,L:23055:23466:100,185.0,160.0,100.0,,table,Rebuild line with higher-capacity conductor,2133000.0,2133000.0
Q24-2425,2025-09-01,Kewaunee to Ce Turbo 100.0 kV Line,L:23055:23466:100,1.0,True,Jax Heights to Franklin Park 100.0 kV,L:22844:23450:100,163.4,181.0,100.0,,table,Rebuild line with higher-capacity conductor,543000.0,543000.0
Q24-2425,2025-09-01,Montibello to Kewaunee 100.0 kV line,L:22997:23055:100,1.0,True,Kewaunee to Ce Turbo 100.0 kV L,L:23055:23466:100,150.8,124.0,100.0,,table,Rebuild line with higher-capacity conductor,1631000.0,1631000.0
Q24-2425,2025-09-01,Jax Hts to Progress Energy Clermont 100.0 kV line,L:22844:23518:100,1.0,True,Kewaunee to Ce Turbo 100.0 kV,L:23055:23466:100,120.6,143.0,50.0,,table,Rebuild line with higher-capacity conductor,2740000.0,2740000.0
Q24-2425,2025-09-01,Progress Energy Clermont to Jax Hts 100.0 kV,L:22844:23518:100,1.0,True,Ce Turbo to Kewaunee 100.0 kV,L:23055:23466:100,115.5,149.0,50.0,,table,Rebuild line with higher-capacity conductor,2740000.0,2740000.0
Q24-2425,2025-09-01,Ce Turbo to East Sanger 100.0 kV,L:22890:23466:100,1.0,True,Sta 204 to Crown 100.0 kV,L:22861:22998:100,112.5,112.0,37.9,,table,Rebuild line with higher-capacity conductor,957000.0,659000.0
Q24-2425,2025-09-01,Crown to Woodchuck 100.0 kV line,L:22871:22998:100,1.0,True,Flax Hill to Lost Hills Substation 100.0 kV,L:22886:23000:100,109.5,108.0,11.3,,table,Reconductor line,306000.0,40000.0
Q24-2425,2025-09-01,First Ave to Ledges 230.0 kV,L:19669:19882:230,1.0,True,Ravenna to Milford 500.0 kV,L:8093:20097:500,108.8,702.0,5.4,,table,Reconductor line,5611000.0,66000.0
Q24-2425,2025-09-01,Flax Hill to Lost Hills 100.0 kV,L:22886:23000:100,1.0,True,Station 204 to Crown 100.0 kV,L:22861:22998:100,106.2,220.0,26.4,,table,Reconductor line,649000.0,225000.0
Q24-2425,2025-09-01,Lehma Substation to Mclain 100.0 kV,L:22027:22310:100,1.0,True,Mcmichen to Dekalb 500.0 kV Line,L:21759:22035:500,105.5,500.0,5.2,,table,Reconductor line,2043000.0,24000.0
Q24-2425,2025-09-01,Las Palmas to Burro Bridge 100.0 kV,L:22972:22973:100,1.0,True,Flax Hill to Higbee 100.0 kV,L:22886:22889:100,103.9,130.0,14.1,,table,Reconductor line,694000.0,306000.0
Q24-2425,2025-09-01,CanalRoad to Chartley Pond Substation 230.0 kV,L:19643:20303:230,0.9769500988211456,True,Beaver to Tecumseh 500.0 kV,L:19893:20264:500,103.5,1571.0,7.3,,table,Reconductor line,3707000.0,44000.0
Q24-2425,2025-09-01,First Ave Substation to Treat 230.0 kV,L:19669:19816:230,1.0,True,Milford to Ravenna 500.0 kV,L:8093:20097:500,102.6,767.0,5.4,,table,Reconductor line,9275000.0,109000.0
Q24-2425,2025-09-01,Exxon to Ligonier 100.0 kV line,L:22036:22491:100,1.0,True,Dekalb to Mcmichen 500.0 kV,L:21759:22035:500,102.4,509.0,5.2,,table,Reconductor line,1582000.0,19000.0
Q24-2425,2025-09-01,Blue oose to Higbee 100.0 kV L,L:22870:22889:100,1.0,True,Flax Hill to South Bradley 100.0 kV,L:22869:22886:100,102.3,104.0,5.8,,table,Reconductor line,298000.0,33000.0
Q24-2425,2025-09-01,Trigen St. Louis to Icegen 230.0 kV line,L:19862:19865:230,1.0,True,Richland to Dekalb 500.0 kV L,L:20309:21759:500,101.9,2666.0,16.0,,table,Reconductor line,12158000.0,145000.0
Q24-2425,2025-09-01,Beatrice to Amador 230.0 kV line,L:19784:19797:230,1.0,True,Imperial to Siler City 500.0 kV Line,L:19780:20266:500,101.5,1116.0,6.2,,table,Reconductor line,4518000.0,53000.0
Q24-2425,2025-09-01,Lost Hills to E Sanger Substation 100.0 kV L,L:22890:23000:100,1.0,True,Sta 204 to Crown 100.0 kV,L:22861:22998:100,101.4,199.0,26.4,,table,Reconductor line,253000.0,88000.0
Q24-2425,2025-09-01,Rose Hill to Hillcrest 100.0 kV,L:21764:21772:100,1.0,True,Richland to Dekalb Substation 500.0 kV,L:20309:21759:500,101.4,807.0,7.0,,table,Reconductor line,1008000.0,12000.0
Q24-2425,2025-09-01,Mclain to Ligonier 100.0 kV,L:22036:22310:100,1.0,True,Dekalb to Mcmichen 500.0 kV,L:21759:22035:500,101.1,512.0,5.2,,table,Reconductor line,3805000.0,45000.0
