project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q24-2425,2025-09-01,Troy Energy Llc to Big Horn 230.0 kV,L:20254:20280:230,1.0,True,Richland to Troy Energy Llc 500.0 kV,L:20280:20309:500,100.9,1231.0,8.2,,table,Reconductor line,5310000.0,63000.0
Q24-2425,2025-09-01,Beaver to Calera T.S Substation 230.0 kV Line,L:19941:20264:230,1.0,True,Beaver to Siler City 500.0 kV,L:20264:20266:500,100.1,2432.0,10.4,,table,Reconductor line,6856000.0,81000.0
Q24-2425,2025-09-01,Amador Substation to Imperial Substation 230.0 kV line,L:19780:19784:230,1.0,True,Siler City to Imperial 500.0 kV,L:19780:20266:500,100.1,1015.0,6.2,,table,Reconductor line,3748000.0,44000.0
Q24-2427,2025-08-25,Wildwood / Surprise 100kV,L:22952:22955:100,1.0,True,Gronmeyer / Balch 1 100kV,L:23017:23470:100,139.9,146.0,7.2,,table,Rebuild line with higher-capacity conductor,1218000.0,504000.0
Q24-2427,2025-08-25,Ferguson Avenue / Tower Automotive 100kV #1,L:22338:22958:100,1.0,True,Ferguson Avenue / Tower Automotive 100kV #2,L:22338:22958:100,138.4,236.0,6.0,,table,Rebuild line with higher-capacity conductor,4204000.0,1741000.0
Q24-2427,2025-08-25,Fergusn Avenue / Tower Automotive 100kV,L:22338:22958:100,1.0,True,Ferguson Avenue / Tower Automotive 100kV Ckt 1,L:22338:22958:100,138.4,236.0,6.0,,table,Rebuild line with higher-capacity conductor,4204000.0,1741000.0
Q24-2427,2025-08-25,Morganton Station 5 / Winthrop 100kV line,L:22943:22957:100,1.0,True,Ferguson Avenue / Southeast Chicago Energy Project 100kV Line,L:22338:22941:100,131.9,166.0,5.5,,table,Rebuild line with higher-capacity conductor,718000.0,297000.0
Q24-2427,2025-08-25,Ferguson Avenue / Southeast Chicago Energy Project Substation 100kV,L:22338:22941:100,1.0,True,Ferguson Avenue / Winthrop 100kV Line,L:22338:22943:100,130.5,234.0,6.8,,table,Rebuild line with higher-capacity conductor,2053000.0,850000.0
Q24-2427,2025-08-25,Surprise / Hegewisch 100kV L,L:22952:22963:100,1.0,True,Balch 1 / Gronmeyer 100kV,L:23017:23470:100,130.2,205.0,7.2,,table,Rebuild line with higher-capacity conductor,1318000.0,546000.0
Q24-2427,2025-08-25,Winthrop / Ferguson Avenue 100kV line,L:22338:22943:100,1.0,True,Ferguson Avenue / Southeast Chicago Energy Project 100kV,L:22338:22941:100,125.8,219.0,5.5,,table,Rebuild line with higher-capacity conductor,926000.0,383000.0
Q24-2427,2025-08-25,Old Forge / Ravenna 230kV,L:20096:20097:230,1.0,True,Ravenna / Spring Draw 500kV,L:19719:20097:500,100.3,1773.0,7.8,,table,Reconductor line,6672000.0,23000.0
Q24-2427,2025-08-25,Eupora / Wabash 230kV,L:22220:22742:230,1.0,True,Richland / Dekalb Substation 500kV,L:20309:21759:500,100.0,1702.0,17.6,,table,Reconductor line,10191000.0,36000.0
Q24-2430,2025-09-01,Yukon to Fairview 138kV,L:7276:7390:138,1.0,True,Allegheny Energy Units 3 4 & 5 500 kV/1 kV Transformer Bank,X:8265:500:1,156.4,298.0,5.4,156.3,fields,Rebuild line with higher-capacity conductor,2717000.0,528000.0
Q24-2430,2025-09-01,Sevierville to Yukon 138kV Line,L:7276:8228:138,1.0,True,Allegheny Energy Units 3 4 & 5 500-1 kV Autotransformer,X:8265:500:1,155.7,295.0,5.4,155.6,fields,Rebuild line with higher-capacity conductor,2002000.0,389000.0
Q24-2430,2025-09-01,Spencer to Fairview 138kV,L:7288:7390:138,1.0,True,Allegheny Energy Units 3 4 & 5 500/1kV Auto,X:8265:500:1,144.9,329.0,5.4,144.8,fields,Rebuild line with higher-capacity conductor,4263000.0,828000.0
Q24-2430,2025-09-01,Hill Country 345 to Spencer 138kV,L:7245:7288:138,1.0,True,Allegheny Energy Units 3 4 & 5 Substation 500-1 kV Transformer Bank,X:8265:500:1,142.0,350.0,5.4,141.9,fields,Rebuild line with higher-capacity conductor,2207000.0,429000.0
Q24-2430,2025-09-01,Patterson Pass Substation to Hill Country 345 138kV Line,L:7245:7398:138,1.0,True,Allegheny Energy Units 3 4 & 5 500/1 kV XFMR,X:8265:500:1,141.2,357.0,5.4,141.1,fields,Rebuild line with higher-capacity conductor,5858000.0,1138000.0
Q24-2430,2025-09-01,Patterson Pass to Mon Valley Works Illinois 138kV,L:7300:7398:138,1.0,True,Allegheny Energy Units 3 4 & 5 500/1kV Transformer Bank,X:8265:500:1,137.4,391.0,5.4,137.3,fields,Rebuild line with higher-capacity conductor,2946000.0,572000.0
Q24-2430,2025-09-01,Fairmont to Mon Vly Works Illinois 138kV,L:7294:7300:138,1.0,True,Allegheny Energy Units 34 & 5 500-1 kV Autotransformer,X:8265:500:1,135.6,409.0,5.4,135.5,fields,Rebuild line with higher-capacity conductor,4480000.0,870000.0
Q24-2430,2025-09-01,Koksilah Tap to Fairont 138kV,L:7294:7400:138,1.0,True,Allegheny Energy Units 3 4 & 5 500 kV/1 kV Transformer,X:8265:500:1,134.7,419.0,5.4,134.7,fields,Rebuild line with higher-capacity conductor,856000.0,166000.0
Q24-2430,2025-09-01,Wilmerding to Dravosburg 138kV,L:7231:7303:138,1.0,True,Goodyear Lake Plant to Mcclellan-Bell 345kV,L:7253:7389:345,115.5,393.0,6.0,115.5,fields,Rebuild line with higher-capacity conductor,14826000.0,25000.0
Q24-2430,2025-09-01,Riverside to Zebra 138kV,L:7337:8290:138,1.0,True,Goodyear Lake Plant to Mcclellan-Bell 345kV,L:7253:7389:345,111.1,485.0,9.6,111.0,fields,Rebuild line with higher-capacity conductor,872000.0,5000.0
Q24-2430,2025-09-01,Dravosburg to Wrightwood 138kV,L:7268:7303:138,1.0,True,Mcclellan-Bell to Goodyear Lake Plant 345kV Line,L:7253:7389:345,107.3,441.0,6.0,107.3,fields,Reconductor line,903000.0,2000.0
Q24-2430,2025-09-01,Twin Branch to Wrightwood 138kV line,L:7213:7268:138,1.0,True,Mcclellan-Bell to Goodyear Lake Plant 345kV,L:7253:7389:345,107.1,450.0,6.0,107.1,fields,Reconductor line,281000.0,0.0
Q24-2430,2025-09-01,Twin Branch to Big Riv 138kV Line,L:7213:7285:138,0.998916044224693,False,Goodyear Lake Plant to Mcclellan-Bell 345kV,L:7253:7389:345,106.6,479.0,6.0,106.5,fields,Reconductor line,713000.0,1000.0
Q24-2430,2025-09-01,Chatom to Napoleonville 138kV,L:7365:7368:138,1.0,True,Kettner 345-1 kV Auto,X:7273:345:1,105.3,319.0,51.2,104.5,fields,Reconductor line,506000.0,286000.0
Q24-2430,2025-09-01,Lawndale Substation to Chatom 138kV,L:7349:7365:138,1.0,True,Kettner Substation 345/1kV TX,X:7273:345:1,105.0,331.0,51.2,104.3,fields,Reconductor line,354000.0,200000.0
Q24-2430,2025-09-01,Pecospnm to Koksilah Tp 138kV,L:7249:7400:138,1.0,True,Otay Tap to Elbe 138kV,L:7293:7302:138,104.8,543.0,5.5,104.8,fields,Reconductor line,420000.0,420000.0
Q24-2430,2025-09-01,Anton to Boulder Crk 138kV L,L:7345:7346:138,1.0,True,Harts Island to Bellevue 138kV line,L:7318:7319:138,104.0,414.0,19.4,103.7,fields,Reconductor line,1128000.0,47000.0
Q24-2430,2025-09-01,Woodville to Boulder Creek 138kV,L:7346:7375:138,0.9997736748089543,False,Bellevue Substation to Harts Island 138kV,L:7318:7319:138,103.5,442.0,19.4,103.3,fields,Reconductor line,483000.0,20000.0
Q24-2430,2025-09-01,Bauer to Owens Brockway 345kV,L:7184:7477:345,1.0,True,Bauer Substation to Poly 345kV,L:7184:7562:345,102.1,1522.0,10.9,102.1,fields,Reconductor line,11461000.0,44000.0
Q24-2430,2025-09-01,Anton to Bellevue 138kV,L:7318:7345:138,1.0,True,Boulder Creek to Woodville Substation 138kV,L:7346:7375:138,101.1,406.0,6.6,101.0,fields,Reconductor line,570000.0,4000.0
Q24-2430,2025-09-01,Pecospnm to St Albans 138kV,L:7249:7301:138,1.0,True,Mcclellan-Bell to Goodyear Lake Plant 345kV L,L:7253:7389:345,101.0,604.0,15.7,100.9,fields,Reconductor line,366000.0,3000.0
Q24-2430,2025-09-01,Harts Island to Bellevue 138kV L,L:7318:7319:138,1.0,True,Boulder Crk to Woodville 138kV Line,L:7346:7375:138,100.9,425.0,6.6,100.8,fields,Reconductor line,253000.0,2000.0
Q24-2430,2025-09-01,Carson to St Albans 138kV,L:7296:7301:138,1.0,True,Mcclellan-Bell to Goodyear Lake Plant Substation 345kV L,L:7253:7389:345,100.9,622.0,15.7,100.8,fields,Reconductor line,407000.0,3000.0
Q24-2430,2025-09-01,Carson to Forbes 138kV L,L:7296:7359:138,1.0,True,Mcclellan-Bell to Goodyear Lake Plant 345kV line,L:7253:7389:345,100.8,642.0,15.7,100.7,fields,Reconductor line,1031000.0,9000.0
Q24-2430,2025-09-01,Forbes to Anton 138kV,L:7345:7359:138,1.0,True,Goodyear Lake Plant to Mcclellan-Bell 345kV,L:7253:7389:345,100.6,674.0,15.7,100.5,fields,Reconductor line,483000.0,4000.0
Q24-2433,2025-08-19,Francisco Substation - Commonwealth Edison Des Plaines Substation 230.0 kV Line,L:22982:23094:230,1.0,True,Elgin Energy Center Llc - Rocky Rd Power Llc 500.0 kV line,L:23446:23495:500,100.2,594.0,5.9,99.5,fields,Reconductor line,7079000.0,84000.0
Q24-2433,2025-08-19,Zack Substation - E Cortez 100.0 kV,L:23120:23248:100,1.0,True,Easy Road - Richardson Woodhaven 500.0 kV,L:23452:23527:500,100.1,155.0,9.5,95.5,fields,Reconductor line,2480000.0,2480000.0
Q24-2438,2025-08-30,SILER CITY / QUAKER OATS 230.0 kV line,L:19822:20266:230,1.0,True,BEAVER / SILER CITY 500.0 kV,L:20264:20266:500,103.0,1155.0,5.7,102.6,fields,Reconductor line,2361000.0,14000.0
Q24-2438,2025-08-30,WALDO 500 kV/230 kV Transformer,X:18942:500:230,0.9850024131975782,True,TECUMSEH / BEAVER 500.0 kV,L:19893:20264:500,102.2,1616.0,6.3,101.9,fields,Replace transformer with higher-rated unit,31908000.0,178000.0
Q24-2438,2025-08-30,WABASH 500/230 kV Transformer Bank,X:22742:500:230,0.9946363621865213,True,DEKALB / RICHLAND 500.0 kV line,L:20309:21759:500,101.2,1919.0,7.5,101.0,fields,Replace transformer with higher-rated unit,25522000.0,82000.0
Q24-2438,2025-08-30,ADAMS / WEST BATESVILLE 230.0 kV,L:19846:19917:230,1.0,True,BEAVER / TECUMSEH 500.0 kV,L:19893:20264:500,101.1,1668.0,5.7,100.9,fields,Reconductor line,5523000.0,33000.0
Q24-2438,2025-08-30,PIQUA POWER PLANT / STAUNTON 230.0 kV,L:19389:19552:230,1.0,True,LARSON ST 500/230 kV Auto,X:19576:500:230,100.8,517.0,6.3,99.9,fields,Reconductor line,8046000.0,122000.0
Q24-2438,2025-08-30,ADAMS / CALERA T.S 230.0 kV,L:19846:19941:230,1.0,True,TECUMSEH / BEAVER 500.0 kV,L:19893:20264:500,100.7,3311.0,10.6,100.5,fields,Reconductor line,23771000.0,135000.0
Q24-2438,2025-08-30,GALION GENERATING STA 500/230kV TX,X:20261:500:230,0.9256634563200897,True,BEVER / TECUMSEH 500.0 kV,L:19893:20264:500,100.6,2184.0,7.6,100.4,fields,Replace transformer with higher-rated unit,26410000.0,158000.0
Q24-2438,2025-08-30,BEAVER / SILER CITY 500.0 kV,L:20264:20266:500,1.0,True,GALION GENERATING STATION / TECUMSEH 500.0 kV Line,L:19893:20261:500,100.3,5943.0,22.3,100.1,fields,Reconductor line,20081000.0,125000.0
Q24-2438,2025-08-30,LUDNGTON SUBSTATION / E MARYSVILLE 230.0 kV,L:18854:18859:230,1.0,True,CEDAR HILL / FISHHAWK 500.0 kV,L:18862:19134:500,100.0,1368.0,5.2,99.8,fields,Reconductor line,11431000.0,171000.0
Q24-2438,2025-08-30,THAYER / GOODYEAR LAKE PLANT 345.0 kV Line,L:7233:7389:345,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5 345/1 kV Transformer Bank,X:8265:345:1,100.0,2240.0,6.6,99.8,fields,Reconductor line,4523000.0,30000.0
Q24-2439,2025-08-30,Leyendecker – Millville 138kV line,L:10050:18207:138,1.0,True,Huntingdon – Kearneyville 345kV line,L:8742:17910:345,106.8,719.0,11.0,,table,Reconductor line,5397000.0,454000.0
Q24-2439,2025-08-30,Stonewall – Redbd 138kV,L:9388:9402:138,1.0,True,Huntingdon – Kearneyville 345kV,L:8742:17910:345,104.3,397.0,10.5,,table,Reconductor line,2066000.0,282000.0
Q24-2439,2025-08-30,Underground – College 138kV,L:9403:9404:138,1.0,True,Huntingdon – Kearneyville 345kV Line,L:8742:17910:345,101.3,474.0,10.5,,table,Reconductor line,1908000.0,261000.0
Q24-2439,2025-08-30,Scio – Caribbean University 138kV L,L:17908:17909:138,1.0,True,Millbrae Tap – Monroe Ne 138kV,L:17902:17907:138,101.1,263.0,16.8,,table,Reconductor line,1614000.0,220000.0
Q24-2439,2025-08-30,Canal St – Praxair Tap Sta 138kV line,L:9349:9350:138,1.0,True,Kearneyville Substation – Hutingdon 345kV,L:8742:17910:345,100.8,534.0,5.2,,table,Reconductor line,1930000.0,122000.0
Q24-2455,2025-09-02,RACO - HARDIN 138.0 kV,L:17414:17423:138,1.0,True,NEW HPE AP SUBSTATION - RED TAIL 345.0 kV,L:18377:18381:345,145.7,234.0,100.0,65.4,fields,Rebuild line with higher-capacity conductor,3619000.0,1725000.0
Q24-2455,2025-09-02,MONTICELLO - EDDY AC-DC-AC TIE 138.0 kV L,L:16922:17390:138,1.0,True,UNIONVILLE CITY OF - DECATUR ROUTE 51 138.0 kV L,L:17098:17100:138,132.8,223.0,28.8,108.4,fields,Rebuild line with higher-capacity conductor,9776000.0,2830000.0
Q24-2455,2025-09-02,NCPA 1&2 - DITMAR 138.0 kV,L:16953:17411:138,1.0,True,ROSEDALE - GARROTT 138.0 kV L,L:17445:17446:138,130.2,222.0,62.1,77.5,fields,Rebuild line with higher-capacity conductor,28808000.0,10909000.0
Q24-2455,2025-09-02,MTU - GARROTT 138.0 kV,L:16959:17445:138,1.0,True,UNIONVILLE CITY OF - DECATUR ROUTE 51 138.0 kV,L:17098:17100:138,128.6,307.0,48.9,98.6,fields,Rebuild line with higher-capacity conductor,5726000.0,1594000.0
Q24-2455,2025-09-02,GARROTT - ROSEDALE 138.0 kV,L:17445:17446:138,1.0,True,UNIONVILLE CITY OF - DECATUR ROUTE 51 138.0 kV,L:17098:17100:138,128.3,314.0,48.9,98.9,fields,Rebuild line with higher-capacity conductor,3502000.0,975000.0
Q24-2455,2025-09-02,CAMPO FRESCO 2 - US ORD DEPOT-HERLONG 138.0 kV,L:16945:17739:138,1.0,True,BUCKEYE CANADA - SALTERY BAY 345.0 kV,L:17217:17713:345,127.3,598.0,22.4,120.2,fields,Rebuild line with higher-capacity conductor,9184000.0,756000.0
Q24-2455,2025-09-02,FORT CHURCHILL - FORT MYERS 138.0 kV,L:17392:17393:138,1.0,True,UNIONVILLE CITY OF - DECATUR ROUTE 51 138.0 kV,L:17098:17100:138,125.2,290.0,44.1,96.6,fields,Rebuild line with higher-capacity conductor,3441000.0,995000.0
Q24-2455,2025-09-02,MTU - FT MYERS 138.0 kV,L:16959:17393:138,1.0,True,UNIONVILLE CITY OF - DECATUR ROUTE 51 138.0 kV L,L:17098:17100:138,125.0,295.0,44.1,96.8,fields,Rebuild line with higher-capacity conductor,10452000.0,3021000.0
Q24-2455,2025-09-02,KINGSLEY LAKE - FIVE MILE 138.0 kV,L:17328:17332:138,1.0,True,FORMOSAPLASTICS - POR EWARDS 345.0 kV L,L:17208:17847:345,121.7,700.0,28.3,114.1,fields,Rebuild line with higher-capacity conductor,3311000.0,218000.0
Q24-2455,2025-09-02,FENNIMORE - VEC UNDERHILL 138.0 kV line,L:16928:16929:138,1.0,True,FACTORY - WEBB 138.0 kV,L:17386:17387:138,121.6,285.0,15.3,111.5,fields,Rebuild line with higher-capacity conductor,10799000.0,1318000.0
Q24-2455,2025-09-02,ASTRA WIND FARM - FT GARLAND 138.0 kV,L:16952:16961:138,1.0,True,GARROTT - ROSEDALE 138.0 kV,L:17445:17446:138,120.1,231.0,62.1,69.4,fields,Rebuild line with higher-capacity conductor,5894000.0,2232000.0
Q24-2455,2025-09-02,KINGSLEY LAE - US ORD DEPOT-HERLONG 138.0 kV,L:16945:17332:138,1.0,True,PORT EWARDS - FORMOSA PLASTICS 345.0 kV,L:17208:17847:345,120.0,746.0,28.3,112.9,fields,Rebuild line with higher-capacity conductor,14781000.0,974000.0
Q24-2455,2025-09-02,VEC UNDERHILL - W FAIRBAULT 138.0 kV,L:16929:17797:138,1.0,True,FACTORY - WEBB 138.0 kV,L:17386:17387:138,119.9,304.0,15.3,110.5,fields,Rebuild line with higher-capacity conductor,6063000.0,740000.0
Q24-2455,2025-09-02,UNIONVILLE CITY OF - DECATUR ROUTE 51 138.0 kV,L:17098:17100:138,1.0,True,ROSEDALE - GARROTT SUBSTATION 138.0 kV,L:17445:17446:138,118.1,314.0,37.7,95.5,fields,Rebuild line with higher-capacity conductor,1591000.0,339000.0
Q24-2455,2025-09-02,BLOMINGTON - HARDIN 138.0 kV,L:17413:17414:138,1.0,True,DEKALB - RICHLAND 500.0 kV,L:20309:21759:500,118.1,253.0,100.0,43.7,fields,Rebuild line with higher-capacity conductor,6883000.0,3281000.0
Q24-2455,2025-09-02,EDDY AC-DC-AC TIE - RAINTREE 138.0 kV,L:16922:16923:138,1.0,True,DECATUR ROUTE 51 - UNIONVILLE CITY OF 138.0 kV,L:17098:17100:138,117.7,278.0,29.0,98.0,fields,Rebuild line with higher-capacity conductor,2699000.0,782000.0
Q24-2455,2025-09-02,BLOUNTSTOWN - W POINT MUNICIPAL 138.0 kV,L:17183:17273:138,1.0,True,HILLTOP - HUBBARDSTOWN 138.0 kV line,L:17394:17843:138,112.3,243.0,7.5,106.5,fields,Rebuild line with higher-capacity conductor,24358000.0,975000.0
Q24-2455,2025-09-02,SAPONY 345/138 kV XFMR,X:17179:345:138,0.9858526660345239,True,HUNTERSVILLE DELIVERY NO 2 - SOUTH BATESVILE 138.0 kV,L:16969:16974:138,112.2,525.0,12.9,107.6,fields,Replace transformer with higher-rated unit,16057000.0,629000.0
Q24-2455,2025-09-02,UNIONVILLE CITY OF - LAS LOMAS 1525 138.0 kV,L:17083:17098:138,1.0,True,GARROTT - ROSEALE 138.0 kV L,L:17445:17446:138,112.1,315.0,37.7,89.6,fields,Rebuild line with higher-capacity conductor,4825000.0,1028000.0
Q24-2455,2025-09-02,FORMOSA PLASTICS - PORT EWARDS 345.0 kV,L:17208:17847:345,1.0,True,BUCKEYE CANADA SUBSTATION - SALTERY BAY 345.0 kV L,L:17217:17713:345,112.0,1437.0,36.8,107.2,fields,Rebuild line with higher-capacity conductor,44257000.0,2299000.0
Q24-2455,2025-09-02,KODA BIOMASS PLANT - CHATTANOOGA PSCC 138.0 kV line,L:17350:17639:138,1.0,True,FORMOSA PLASTICS - PORT EWARDS 345.0 kV line,L:17208:17847:345,111.9,257.0,11.5,103.5,fields,Rebuild line with higher-capacity conductor,6816000.0,463000.0
Q24-2455,2025-09-02,BENNETT - COOPER 138.0 kV,L:17776:17857:138,1.0,True,BUCKEYE CANADA - SALTERY BAY SUBSTATION 345.0 kV line,L:17217:17713:345,111.3,561.0,10.9,107.7,fields,Rebuild line with higher-capacity conductor,4531000.0,144000.0
Q24-2455,2025-09-02,AUBURN 2 - NELSON CABLE 138.0 kV Line,L:17177:17178:138,1.0,True,WESTVILLE - GEYSERS TAP 3 138.0 kV,L:17315:17633:138,109.7,483.0,9.7,105.9,fields,Reconductor line,818000.0,31000.0
Q24-2455,2025-09-02,COOPER 345 kV/138 kV Transformer,X:17857:345:138,0.9912137787580552,True,BENNETT - COOPER 138.0 kV,L:17776:17857:138,109.7,580.0,9.6,106.6,fields,Replace transformer with higher-rated unit,17481000.0,455000.0
Q24-2455,2025-09-02,MONTICELLO - FT CHURCHILL 138.0 kV,L:17390:17392:138,1.0,True,UNIONVILLE CITY OF - DECATUR ROUTE 51 138.0 kV,L:17098:17100:138,109.0,327.0,44.1,83.6,fields,Reconductor line,2697000.0,779000.0
Q23-2347,2025-09-27,WINTHROP to FRGUSON AVENUE 100 KV,L:22338:22943:100,1.0,True,SOUTHEAST CHICAGO ENERGY PROJECT to FERGUSON AVENUE 100 KV,L:22338:22941:100,127.3,219.0,34.7,,prose_overloaded,Rebuild line with higher-capacity conductor,1353000.0,1307000.0
Q23-2347,2025-09-27,RIVERSIDE GA to WILDWOOD 100 KV Cir. 2,L:22955:23473:100,1.0,True,RIVERSIDE GA to WILDWOOD 100 KV #1,L:22955:23473:100,122.4,174.0,7.1,,prose_overloaded,Rebuild line with higher-capacity conductor,1649000.0,1649000.0
Q23-2347,2025-09-27,TECUMSEH SUBSTATION to MARTHA LAKE 230 KV,L:19893:19900:230,1.0,True,TECUMSEH to TROY ENERGY LLC 500 KV,L:19893:20280:500,109.6,1388.0,10.4,,prose_overloaded,Reconductor line,13748000.0,395000.0
Q23-2347,2025-09-27,FRGUSON AVENUE to TOWER AUTOMOTIVE 100 KV #1,L:22338:22958:100,1.0,True,TOWER AUTOMOTIVE to FERGUSON AVENUE 100 KV Circuit 2,L:22338:22958:100,139.8,236.0,38.7,,prose_loss,Rebuild line with higher-capacity conductor,5355000.0,5176000.0
Q23-2347,2025-09-27,TOWER AUTOMOTIVE SUBSTATION to FERGUSON AVENUE 100 KV Line 2,L:22338:22958:100,1.0,True,FERGUSON AVENUE to TOWER AUTOMOTIVE 100 KV Circuit 1,L:22338:22958:100,139.8,236.0,38.7,,prose_loss,Rebuild line with higher-capacity conductor,5355000.0,5176000.0
Q23-2347,2025-09-27,SOUTHEAST CHICAGO ENERGY PROJECT to FERGUSON AVENUE 100 KV line,L:22338:22941:100,1.0,True,FERGUSON AVENUE to WINTHROP 100 KV,L:22338:22943:100,131.9,234.0,43.4,,prose_loss,Rebuild line with higher-capacity conductor,1648000.0,1593000.0
Q23-2347,2025-09-27,HUNTINGDON DISTRICT to LEHMA SUBSTATION 100 KV,L:22027:22028:100,1.0,True,MCMICHEN to DEKALB 500 KV,L:21759:22035:500,122.4,418.0,5.2,,prose_loss,Rebuild line with higher-capacity conductor,3502000.0,100000.0
Q23-2347,2025-09-27,ROBBINS COMMUNITY POWER LLC to RIVERSIDE GA 100 KV Line 1,L:22946:23473:100,1.0,True,ROBBINS COMMUNITY POWER LLC to RIVERSIDE GA 100 KV #2,L:22946:23473:100,119.0,179.0,6.8,,prose_loss,Rebuild line with higher-capacity conductor,2774000.0,2774000.0
Q23-2347,2025-09-27,RIVERSIDE GA to ROBBINS COMMUNITY POWER LLC 100 KV Line 2,L:22946:23473:100,1.0,True,ROBBINS COMMUNITY POWER LLC to RIVERSIDE GA 100 KV Ckt 1,L:22946:23473:100,113.8,187.0,6.8,,prose_loss,Rebuild line with higher-capacity conductor,2774000.0,2774000.0
Q23-2347,2025-09-27,MORGANTON STATION 5 to DAHLIA 100 KV L,L:22913:22957:100,1.0,True,FERGUSON AVENUE to SOUTHEAST CHICAGO ENERGY PROJECT 100 KV,L:22338:22941:100,103.3,150.0,12.4,,prose_loss,Reconductor line,807000.0,704000.0
Q23-2347,2025-09-27,SURPRISE to WILDWOOD 100 KV,L:22952:22955:100,1.0,True,BALCH 1 to GRONMEYER 100 KV,L:23017:23470:100,137.9,146.0,31.2,,prose_colon,Rebuild line with higher-capacity conductor,1202000.0,1144000.0
Q23-2347,2025-09-27,MORGANTON STA 5 to WINTHROP 100 KV,L:22943:22957:100,1.0,True,FERGUSON AVENUE to SOUTHEAST CHICAGO ENERGY PROJECT SUBSTATION 100 KV line,L:22338:22941:100,134.0,166.0,34.7,,prose_colon,Rebuild line with higher-capacity conductor,1547000.0,1495000.0
Q23-2347,2025-09-27,HEGEWISCH to SURPRISE 100 KV Line,L:22952:22963:100,1.0,True,GRONMEYER to BALCH 1 100 KV,L:23017:23470:100,128.8,205.0,31.2,,prose_colon,Rebuild line with higher-capacity conductor,1226000.0,1167000.0
Q23-2347,2025-09-27,SHAWBORO to HUNTINGDON DISTRICT 100 KV,L:22025:22028:100,1.0,True,DEKAB to MCMICEN 500 KV,L:21759:22035:500,114.5,471.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,3159000.0,90000.0
Q23-2347,2025-09-27,WILDWOOD to RIVERSIDE GA 100 KV Cir. 1,L:22955:23473:100,1.0,True,WILDWOOD SUBSTATION to RIVERSIDE GA 100 KV Cir. 2,L:22955:23473:100,111.4,191.0,7.1,,prose_colon,Rebuild line with higher-capacity conductor,1649000.0,1649000.0
Q23-2368,2025-10-03,Amoco - Portsmouth 138kV,L:17403:17634:138,1.0,True,Westville - Geysers Tap 3 138kV,L:17315:17633:138,114.1,193.0,21.1,,table,Rebuild line with higher-capacity conductor,39251000.0,5626000.0
Q23-2368,2025-10-03,Lore - Sapony 138kV,L:17176:17179:138,1.0,True,Westville - Geysers Tap 3 138kV L,L:17315:17633:138,108.7,578.0,16.2,,table,Reconductor line,339000.0,11000.0
Q23-2368,2025-10-03,Se Polk - Edgar 138kV,L:17174:17182:138,0.9958063252141295,False,Lore - Sapony 138kV,L:17176:17179:138,108.2,331.0,19.8,,table,Reconductor line,3938000.0,248000.0
Q23-2368,2025-10-03,Edgar - Geysers Tap 3 138kV,L:17182:17633:138,1.0,True,Lore - Sapony 138kV Line,L:17176:17179:138,108.1,350.0,19.8,,table,Reconductor line,5456000.0,344000.0
Q23-2368,2025-10-03,Westville - Geysers Tap 3 138kV line,L:17315:17633:138,1.0,True,Lore - Sapony 138kV,L:17176:17179:138,108.1,353.0,19.8,,table,Reconductor line,3298000.0,208000.0
Q23-2368,2025-10-03,Auburn 2 - Nelson Cable 138kV,L:17177:17178:138,1.0,True,Westville - Geysers Tap 3 138kV line,L:17315:17633:138,107.3,358.0,9.9,,table,Reconductor line,880000.0,28000.0
Q23-2368,2025-10-03,Sol - Portsmouth 138kV,L:17403:17404:138,1.0,True,Westville - Geysers Tap 3 138kV Line,L:17315:17633:138,104.6,204.0,21.1,,table,Reconductor line,2109000.0,302000.0
Q23-2368,2025-10-03,Hubbardstown - Fortson 138kV L,L:17843:18620:138,1.0,True,Hubbardstown Substation - Tristate Substation 345kV,L:17843:18705:345,102.5,437.0,5.5,,table,Reconductor line,256000.0,9000.0
Q23-2368,2025-10-03,S Batesville - Corydon 138kV,L:16973:16974:138,1.0,True,Sapony - Saltery Bay 345kV,L:17179:17713:345,101.9,355.0,14.1,,table,Reconductor line,2551000.0,119000.0
Q23-2368,2025-10-03,Corydon - Sapony 138kV Line,L:16973:17179:138,1.0,True,Saltery Bay - Sapony 345kV line,L:17179:17713:345,101.9,352.0,14.1,,table,Reconductor line,3332000.0,156000.0
Q24-2404,2025-09-15,VAN BUREN ST – RHOME 230 kV line,L:23132:23522:230,1.0,True,LOS OSITOS – RICHARDSON WOODHAVEN 500 kV,L:23263:23527:500,109.0,564.0,5.2,,table,Reconductor line,3088000.0,157000.0
Q24-2404,2025-09-15,MCLAIN – LEHMA 100 kV Line,L:22027:22310:100,1.0,True,DEKALB – MCMICHEN 500 kV line,L:21759:22035:500,101.8,500.0,5.2,,table,Reconductor line,3456000.0,87000.0
Q24-2444,2025-09-21,Mcmichen – Mt. Harris 230 KV,L:22024:22035:230,1.0,True,Robison Park – Buckeye 230 KV Line,L:21796:22493:230,103.0,2524.0,60.8,,table,Reconductor line,20559000.0,177000.0
Q24-2444,2025-09-21,Hagan 500-230 kV XFMR,X:20299:500:230,0.9847069728644587,True,Tecumseh – Troy Energy Llc 500 KV line,L:19893:20280:500,102.4,2616.0,12.8,,table,Replace transformer with higher-rated unit,49857000.0,165000.0
Q24-2444,2025-09-21,Tecumseh 230/1kV Transformer,X:19893:230:1,0.9863350168993884,True,Tecumseh – Troy Energy Llc 500 KV,L:19893:20280:500,102.3,1820.0,11.7,,table,Replace transformer with higher-rated unit,9475000.0,30000.0
Q24-2444,2025-09-21,Tecumseh 500 kV/1 kV TX,X:19893:500:1,0.9863350168993884,True,Tecumseh – Toy Energy Llc 500 KV,L:19893:20280:500,102.3,1820.0,11.7,,table,Replace transformer with higher-rated unit,32314000.0,104000.0
Q24-2444,2025-09-21,Garnet – Deerfield 230 KV,L:19617:20114:230,1.0,True,Troy Energy Llc – Richland 500 KV,L:20280:20309:500,101.3,1932.0,15.4,,table,Reconductor line,14059000.0,49000.0
Q24-2444,2025-09-21,Robison Park – State St Substation 230 KV,L:21774:21796:230,1.0,True,Richland – Dekalb 500 KV,L:20309:21759:500,101.2,4119.0,33.6,,table,Reconductor line,2463000.0,9000.0
Q24-2444,2025-09-21,Buckeye – Mt. Harris 230 KV,L:22024:22493:230,1.0,True,Mcmichen – Dekalb 500 KV,L:21759:22035:500,101.2,2765.0,40.1,,table,Reconductor line,19302000.0,103000.0
Q24-2446,2025-09-26,Sjve Madera 500/345kV Autotransformer,X:5850:500:345,0.9916103330618327,True,Bosque to Sjve Madera 345 kV,L:5710:5850:345,102.4,851.0,5.7,102.2,fields,Replace transformer with higher-rated unit,29139000.0,119000.0
Q24-2453,2025-10-01,HUNTINGDON DISTRICT - SHAWBORO 100.0 kV,L:22025:22028:100,1.0,True,DEKALB - MCMICHEN 500.0 kV,L:21759:22035:500,108.4,620.0,5.2,,table,Reconductor line,1913000.0,16000.0
Q24-2453,2025-10-01,WAYNEDALE - MONTPELIER ELECTRIC GENERATING STATION 230.0 kV Line,L:21763:22708:230,1.0,True,RICHLAND - DEKALB 500.0 kV L,L:20309:21759:500,105.3,2141.0,20.4,,table,Reconductor line,23624000.0,192000.0
Q24-2453,2025-10-01,ELGIN ENERGY CTR LLC - SEYMOUR JOHNSON 230.0 kV L,L:22827:23446:230,1.0,True,MASO CRK - ROCKY RD POWER LLC 230.0 kV,L:23227:23495:230,105.2,477.0,38.6,,table,Reconductor line,3272000.0,285000.0
Q24-2453,2025-10-01,ROBISON PARK SUBSTATION - BUCKEYE 230.0 kV Line,L:21796:22493:230,1.0,True,MCMICHEN - DEKALB 500.0 kV,L:21759:22035:500,104.1,5567.0,42.4,,table,Reconductor line,12083000.0,98000.0
Q24-2453,2025-10-01,WAYNEDALE - STATE STREET 230.0 kV,L:21763:21774:230,1.0,True,RICHLAND - DEKALB 500.0 kV,L:20309:21759:500,103.6,1794.0,17.2,,table,Reconductor line,2601000.0,21000.0
Q24-2453,2025-10-01,RAPIDES - SEYMOUR JOHNSON 230.0 kV line,L:22827:23140:230,1.0,True,SCOT - ROCKY RD POWER LLC 230.0 kV L,L:23015:23495:230,103.0,859.0,15.2,,table,Reconductor line,4676000.0,156000.0
Q24-2453,2025-10-01,IMPERIAL SUBSTATION - SILER CITY SUBSTATION 500.0 kV,L:19780:20266:500,1.0,True,GALION GENERATING STA - TECUMSEH 500.0 kV L,L:19893:20261:500,102.7,5416.0,27.6,,table,Reconductor line,37565000.0,305000.0
Q24-2453,2025-10-01,WAYNEDALE - EUPORA 230.0 kV,L:21763:22220:230,1.0,True,DEKALB - RICHLAND 500.0 kV L,L:20309:21759:500,102.6,1580.0,16.2,,table,Reconductor line,23657000.0,192000.0
Q24-2453,2025-10-01,DEERFIELD - RICHLAND 230.0 kV,L:20114:20309:230,1.0,True,TROY ENERGY LLC - RICHLAND 500.0 kV,L:20280:20309:500,102.1,2419.0,18.9,,table,Reconductor line,13905000.0,114000.0
Q24-2453,2025-10-01,WASHINGTON PARK DS - FARRAGUT 500.0 kV L,L:24035:24600:500,1.0,True,MCMICHEN 500-230 kV XFMR,X:22035:500:230,101.9,3543.0,37.9,,table,Reconductor line,40753000.0,339000.0
Q24-2453,2025-10-01,ALLEGHANY - W BATESVILLE SUBSTATION 230.0 kV,L:19917:20133:230,1.0,True,TECUMSEH - BEAVER 500.0 kV,L:19893:20264:500,101.8,2157.0,9.3,,table,Reconductor line,13692000.0,111000.0
Q24-2453,2025-10-01,SPANISH CREEK - SS3144 TAP 100.0 kV,L:20269:21789:100,1.0,True,DEKALB - RICHLAND 500.0 kV,L:20309:21759:500,101.7,776.0,6.5,,table,Reconductor line,5757000.0,47000.0
Q24-2453,2025-10-01,UNIVERSAL STUDIOS TAP - ICEGEN 230.0 kV,L:19862:19972:230,1.0,True,RICHLAND - TROY ENERGY LLC SUBSTATION 500.0 kV line,L:20280:20309:500,101.6,2498.0,16.5,,table,Reconductor line,4393000.0,36000.0
Q24-2453,2025-10-01,SS3144 TAP - WAYNE TRACE 100.0 kV line,L:21773:21789:100,1.0,True,DEKALB - RICHLAND 500.0 kV,L:20309:21759:500,101.5,745.0,5.8,,table,Reconductor line,473000.0,4000.0
Q24-2453,2025-10-01,SILER ITY 500/1kV TX,X:20266:500:1,0.9115158831487707,True,SILER CITY - IMPERIAL SUBSTATION 500.0 kV,L:19780:20266:500,101.3,2971.0,11.7,,table,Replace transformer with higher-rated unit,30465000.0,247000.0
Q24-2453,2025-10-01,SILER CITY 230-1 kV XFMR,X:20266:230:1,0.9641474620961391,True,IMPERIAL - SILER CITY 500.0 kV Line,L:19780:20266:500,101.3,2971.0,11.7,,table,Replace transformer with higher-rated unit,10733000.0,87000.0
Q24-2453,2025-10-01,TECUMSEH - TROY ENERGY LLC 500.0 kV,L:19893:20280:500,1.0,True,GARNET - TECUMSEH 500.0 kV,L:19617:19893:500,100.9,5890.0,30.8,,table,Reconductor line,64739000.0,527000.0
Q24-2453,2025-10-01,GOULD - UNIVERSAL STUDIOS TAP 230.0 kV,L:19972:20007:230,1.0,True,RICHLAND SUBSTATION - TROY ENERGY LLC 500.0 kV L,L:20280:20309:500,100.9,1208.0,6.4,,table,Reconductor line,4638000.0,38000.0
Q24-2453,2025-10-01,MARTHA LAKE - TROY ENERGY LLC 230.0 kV,L:19900:20280:230,1.0,True,TECUMSEH - TROY ENERGYLLC 500.0 kV,L:19893:20280:500,100.9,2126.0,11.8,,table,Reconductor line,12448000.0,102000.0
Q24-2453,2025-10-01,DEMOSS - CANAL RD SUBSTATION 230.0 kV,L:19643:19645:230,1.0,True,BEAVER - TECUMSEH 500.0 kV,L:19893:20264:500,100.8,1656.0,9.9,,table,Reconductor line,3473000.0,28000.0
Q24-2453,2025-10-01,SCOT - ROCKY RD POWER LLC 230.0 kV,L:23015:23495:230,1.0,True,LOS OSITOS - RICHARDSON WOODHAVEN 500.0 kV,L:23263:23527:500,100.3,909.0,13.7,,table,Reconductor line,7156000.0,231000.0
Q24-2453,2025-10-01,DEKALB - MCMICHEN 500.0 kV,L:21759:22035:500,1.0,True,ROBISON PARK - BUCKEYE 230.0 kV,L:21796:22493:230,100.1,8191.0,65.1,,table,Reconductor line,55710000.0,455000.0
Q23-2333,2025-10-26,WEST MOUNT VERNON-NIGUEL 100.0 kV,L:19710:20119:100,1.0,True,TECUMSEH-GALION GENERATING STA SUBSTATION 500.0 kV,L:19893:20261:500,116.3,210.0,13.2,,prose_overloaded,Rebuild line with higher-capacity conductor,5876000.0,3380000.0
Q23-2333,2025-10-26,CARQUINEZ-BRIGHTWATER 100.0 kV,L:19635:19718:100,1.0,True,CARQUINEZ-MOLALLA 100.0 kV line,L:19718:20117:100,116.2,122.0,32.2,,prose_overloaded,Rebuild line with higher-capacity conductor,3613000.0,3613000.0
Q23-2333,2025-10-26,CHARLES R LOWMAN-GERMANTOWN SW YD 100.0 kV,L:19715:19915:100,1.0,True,TROY ENERGY LLC-TECUMSEH 500.0 kV Line,L:19893:20280:500,110.4,204.0,6.8,,prose_overloaded,Rebuild line with higher-capacity conductor,8936000.0,3790000.0
Q23-2333,2025-10-26,MOLALLA-CREELMAN 100.0 kV,L:20117:20121:100,1.0,True,FINDLAY WIND FARM-HAMBRICK 100.0 kV,L:19636:20118:100,110.3,165.0,21.8,,prose_overloaded,Rebuild line with higher-capacity conductor,4135000.0,3767000.0
Q23-2333,2025-10-26,FORBING RD-CREELMAN 100.0 kV L,L:20116:20121:100,1.0,True,HAMBRICK-FINDLAY WIND FARM 100.0 kV,L:19636:20118:100,110.3,179.0,21.8,,prose_overloaded,Rebuild line with higher-capacity conductor,3370000.0,3071000.0
Q23-2333,2025-10-26,MOLALLA-HAMBRICK 100.0 kV,L:20117:20118:100,1.0,True,FORBING ROAD-FINDLAY WIND FARM 100.0 kV,L:19636:20116:100,109.8,133.0,22.9,,prose_overloaded,Reconductor line,1224000.0,1224000.0
Q23-2333,2025-10-26,MOSS LAKE-GALION GENERATING STA 230.0 kV,L:18943:20261:230,1.0,True,GALION GENERATING STA 500-230 kV Autotransformer,X:20261:500:230,107.8,642.0,18.9,,prose_overloaded,Reconductor line,12347000.0,8868000.0
Q23-2333,2025-10-26,GERMANTOWN SW YD-W BATESVILLE 100.0 kV L,L:19915:19917:100,1.0,True,ADAMS-CALERA T.S 230.0 kV,L:19846:19941:230,107.2,267.0,5.0,,prose_overloaded,Reconductor line,1061000.0,1061000.0
Q23-2333,2025-10-26,FINDLAY WIND FARM 230-100 kV XFMR,X:19636:230:100,0.9983149927585913,True,MIDVALLEY-DORCHESTER 230.0 kV,L:19626:19637:230,105.1,258.0,10.1,,prose_overloaded,Replace transformer with higher-rated unit,8998000.0,5693000.0
Q23-2333,2025-10-26,TODD-DELTA PERSON LLC 100.0 kV Line,L:19627:19628:100,1.0,True,MIDVALLEY-DORCHESTER 230.0 kV,L:19626:19637:230,148.8,123.0,23.8,,prose_loss,Rebuild line with higher-capacity conductor,5939000.0,5939000.0
Q23-2333,2025-10-26,SAM DAM-TODD 100.0 kV,L:19309:19628:100,1.0,True,DORCHESTER-DEMOSS 230.0 kV L,L:19626:19645:230,136.6,119.0,21.0,,prose_loss,Rebuild line with higher-capacity conductor,15366000.0,15366000.0
Q23-2333,2025-10-26,CARQUINEZ SUBSTATION-TODD 100.0 kV,L:19628:19718:100,1.0,True,DORCHESTER-MIDVALLEY 230.0 kV,L:19626:19637:230,136.6,277.0,46.3,,prose_loss,Rebuild line with higher-capacity conductor,6954000.0,6504000.0
Q23-2333,2025-10-26,BROWNSTOWN-SAM DAM 100.0 kV,L:19309:19641:100,1.0,True,DORCHESTER-DEMOSS 230.0 kV,L:19626:19645:230,118.7,117.0,9.1,,prose_loss,Rebuild line with higher-capacity conductor,31910000.0,31910000.0
Q23-2333,2025-10-26,DORCHESTER 230/100 kV Transformer,X:19626:230:100,0.9997352592726627,True,DRCHESTER-DEMOSS 230.0 kV,L:19626:19645:230,117.4,205.0,32.2,,prose_loss,Replace transformer with higher-rated unit,10927000.0,10927000.0
Q23-2333,2025-10-26,WISDOM-BROWNSTOWN 100.0 kV,L:19641:20060:100,1.0,True,DORCHESTER-DEMOSS 230.0 kV,L:19626:19645:230,116.3,105.0,9.1,,prose_loss,Rebuild line with higher-capacity conductor,8104000.0,8104000.0
Q23-2333,2025-10-26,FINDLAY WIND FARM 230 kV/100 kV Transformer Bank,X:19636:230:100,0.9983149927585913,True,DORCHESTER-MIDVALLEY 230.0 kV,L:19626:19637:230,114.6,237.0,10.1,,prose_loss,Replace transformer with higher-rated unit,8998000.0,5693000.0
Q23-2333,2025-10-26,DORCHESTER-DELTA PERSON LLC 100.0 kV,L:19626:19627:100,1.0,True,DEMOSS-DORCHESTER 230.0 kV,L:19626:19645:230,114.1,132.0,22.1,,prose_loss,Rebuild line with higher-capacity conductor,8998000.0,8998000.0
Q23-2333,2025-10-26,FINDLAY WIND FARM SUBSTATION-HAMBRICK 100.0 kV,L:19636:20118:100,1.0,True,DORCHESTER-MIDVALLEY 230.0 kV Line,L:19626:19637:230,111.1,255.0,16.8,,prose_loss,Rebuild line with higher-capacity conductor,7894000.0,6965000.0
Q23-2333,2025-10-26,CHASKA SW STA-FINDAY WIND FARM 230.0 kV L,L:19451:19636:230,1.0,True,GALION GENERATING STA-MIDVALLEY 230.0 kV,L:19637:20261:230,105.9,830.0,21.3,,prose_loss,Reconductor line,11487000.0,8042000.0
Q23-2333,2025-10-26,FINDLAY WIND FARM-MIDVALLEY 230.0 kV,L:19636:19637:230,1.0,True,DORCHESTER-MIVALLEY 230.0 kV line,L:19626:19637:230,105.2,524.0,18.0,,prose_loss,Reconductor line,3336000.0,2112000.0
Q23-2333,2025-10-26,WEST MOUNT VERNON-BRIGHTWATER 100.0 kV,L:19635:20119:100,1.0,True,CARQUINEZ-MOLALLA 100.0 kV,L:19718:20117:100,140.9,115.0,32.2,,prose_colon,Rebuild line with higher-capacity conductor,6294000.0,6294000.0
Q23-2333,2025-10-26,MOLALLA-CARQUINEZ 100.0 kV line,L:19718:20117:100,1.0,True,MIDVALLEY-DORCHESTER 230.0 kV line,L:19626:19637:230,124.8,229.0,28.4,,prose_colon,Rebuild line with higher-capacity conductor,3180000.0,2920000.0
Q23-2333,2025-10-26,WALDO-MOSS LAKE 230.0 kV,L:18942:18943:230,1.0,True,GALION GENERATING STATION 500-230 kV Auto,X:20261:500:230,119.1,614.0,18.9,,prose_colon,Rebuild line with higher-capacity conductor,27169000.0,19514000.0
Q23-2333,2025-10-26,NIGUEL-ROCKVIEW 100.0 kV,L:19709:19710:100,1.0,True,TECUMSEH SUBSTATION-TROY ENERGY LLC 500.0 kV,L:19893:20280:500,112.2,184.0,6.8,,prose_colon,Rebuild line with higher-capacity conductor,6237000.0,2645000.0
Q23-2333,2025-10-26,CHASKA SW STA-GALION GENERATING STA 230.0 kV,L:19451:20261:230,1.0,True,MIDVALLEY SUBSTATION-GALION GENERATING STATION 230.0 kV L,L:19637:20261:230,106.8,833.0,21.3,,prose_colon,Reconductor line,7144000.0,5001000.0
Q23-2333,2025-10-26,FINDLAY WIND FARM-FORBING ROAD 100.0 kV line,L:19636:20116:100,1.0,True,FINDLAY WIND FARM-HAMBRICK 100.0 kV,L:19636:20118:100,102.5,214.0,21.8,,prose_colon,Reconductor line,973000.0,887000.0
Q23-2333,2025-10-26,W SALEM-WISDOM 100.0 kV,L:19642:20060:100,1.0,True,DORCHESTER SUBSTATION-DEMOSS SUBSTATION 230.0 kV,L:19626:19645:230,102.5,111.0,9.1,,prose_colon,Reconductor line,2743000.0,2743000.0
Q23-2363,2025-10-23,DURHAM to BL ENGLAND STATION 138 KV line,L:5895:5945:138,1.0,True,LEWIS SUBSTATION to ONEIDA 138 KV,L:5117:5120:138,104.5,246.0,76.4,,table,Reconductor line,399000.0,399000.0
Q24-2377,2025-10-22,SANDY POND to DOBBINS 138 KV,L:18108:18114:138,1.0,True,DOBBINS to WESTERN DIGITAL 138 KV,L:18108:18115:138,102.8,202.0,7.1,,table,Reconductor line,13638000.0,1527000.0
Q24-2402,2025-10-22,Puerrtorican Cement – Spencer Interchange 138 kV,L:10238:10239:138,1.0,True,Upsco – Rosiere 138 kV Line,L:10237:10245:138,369.4,188.0,100.0,,table,Rebuild line with higher-capacity conductor,2312000.0,2312000.0
Q24-2402,2025-10-22,St. Martins – Puerrtorican Cement 138 kV L,L:10233:10239:138,1.0,True,Rosiere – Upsco 138 kV Line,L:10237:10245:138,349.1,214.0,100.0,,table,Rebuild line with higher-capacity conductor,4397000.0,4397000.0
Q24-2402,2025-10-22,Upsco – St. Martins 138 kV line,L:10233:10237:138,1.0,True,Upsco – Rosiere 138 kV,L:10237:10245:138,326.7,241.0,100.0,,table,Rebuild line with higher-capacity conductor,3314000.0,3314000.0
Q24-2402,2025-10-22,Upsco – Rosiere 138 kV,L:10237:10245:138,1.0,True,St. Martins – Upsco 138 kV Line,L:10233:10237:138,261.3,301.0,100.0,,table,Rebuild line with higher-capacity conductor,8249000.0,8249000.0
Q24-2402,2025-10-22,La Cienega 345 kV/138 kV Autotransformer,X:10551:345:138,0.9949963717003447,True,Rosiere – Upsco 138 kV,L:10237:10245:138,133.0,398.0,84.5,,table,Replace transformer with higher-rated unit,16596000.0,15956000.0
Q24-2402,2025-10-22,Summit Farms Solar – Rosiere 138 kV,L:10245:10548:138,1.0,True,Grayland – Ag Reliant 345 kV,L:10205:10297:345,101.2,504.0,21.4,,table,Reconductor line,1691000.0,535000.0
Q24-2420,2025-11-01,Ligonier to Exxon 100.0 kV,L:22036:22491:100,1.0,True,Mcmichen to Dekalb 500.0 kV,L:21759:22035:500,101.8,509.0,5.2,,table,Reconductor line,1265000.0,15000.0
Q24-2420,2025-11-01,Ligonier to Mclain 100.0 kV,L:22036:22310:100,1.0,True,Dekalb to Mcmichen 500.0 kV L,L:21759:22035:500,100.5,512.0,5.2,,table,Reconductor line,2169000.0,25000.0
Q23-2346,2025-11-29,Helena-Aztc Tap 100 kV Line,L:19872:19874:100,1.0,True,Mt. Vernon-Ravenna Substation 100 kV,L:20097:20098:100,126.1,130.0,6.7,123.1,fields,Rebuild line with higher-capacity conductor,3159000.0,3159000.0
Q23-2346,2025-11-29,Aztec Tap-Maxwell 100 kV,L:19874:20208:100,1.0,True,Mt. Vernon-Ravenna 100 kV,L:20097:20098:100,125.7,145.0,6.7,123.0,fields,Rebuild line with higher-capacity conductor,1551000.0,1551000.0
Q23-2346,2025-11-29,Mantua Substation-Ashdown 69 100 kV line,L:19875:20090:100,1.0,True,Mantua-Sub 20105 100 kV,L:19875:20105:100,122.9,118.0,9.4,118.4,fields,Rebuild line with higher-capacity conductor,22028000.0,22028000.0
Q23-2346,2025-11-29,Maxwell-Norfolk 100 kV,L:19870:20208:100,1.0,True,Ravenna-Mt. Vernon 100 kV,L:20097:20098:100,121.8,163.0,6.7,119.5,fields,Rebuild line with higher-capacity conductor,3774000.0,3774000.0
Q23-2346,2025-11-29,Ashdown 69-Ravenna 100 kV,L:20090:20097:100,0.9974849541929739,False,Mantua-Sub 20105 100 kV,L:19875:20105:100,115.3,177.0,7.1,113.0,fields,Rebuild line with higher-capacity conductor,17159000.0,17159000.0
Q23-2346,2025-11-29,Helena-Don Julio-Lorac Vista 100 kV L,L:19872:20099:100,0.9967689893147914,False,Mt. Vernon-Ravenna 100 kV,L:20097:20098:100,109.5,122.0,6.7,106.4,fields,Reconductor line,1060000.0,1060000.0
Q23-2346,2025-11-29,Black Ranch-Meander 100 kV L,L:20220:20310:100,1.0,True,Girard-Belmont 230 kV,L:20032:20216:230,103.5,111.0,35.9,85.0,fields,Reconductor line,904000.0,904000.0
Q23-2346,2025-11-29,Mt. Vernon-Sub 20105 100 kV Line,L:20098:20105:100,1.0,True,Norfolk-Maxwell 100 kV L,L:19870:20208:100,103.4,237.0,10.2,100.9,fields,Reconductor line,1739000.0,1739000.0
Q24-2373,2025-12-04,HOOD to W.A. PARISH 138 kV,L:9185:9192:138,1.0,True,HOOD to EAGLE PT POWER PLANT 345 kV,L:9185:9467:345,383.8,265.0,76.5,142.6,fields,Rebuild line with higher-capacity conductor,3150000.0,2876000.0
Q24-2373,2025-12-04,FISHERSVILLE to W.A. PARISH 138 kV,L:9176:9192:138,1.0,True,HOOD to W.A. PARISH 138 kV,L:9185:9192:138,266.8,300.0,100.0,11.7,fields,Rebuild line with higher-capacity conductor,3668000.0,3668000.0
Q24-2373,2025-12-04,FISHERSVILLE to WINDERMERE 138 kV L,L:9176:9191:138,1.0,True,HOOD to W.A. PARISH 138 kV,L:9185:9192:138,238.2,325.0,100.0,18.6,fields,Rebuild line with higher-capacity conductor,1851000.0,1851000.0
Q24-2373,2025-12-04,STUARTS DRAFT to WINDRMERE 138 kV,L:9187:9191:138,1.0,True,HOOD to W.A. PARISH 138 kV,L:9185:9192:138,235.6,313.0,100.0,31.6,fields,Rebuild line with higher-capacity conductor,5199000.0,5199000.0
Q24-2373,2025-12-04,JOHNS ISLAND to SEGUIN SUBSTATION 138 kV,L:9178:9181:138,1.0,True,W.A. PARISH to HOOD 138 kV,L:9185:9192:138,222.4,375.0,100.0,0.6,fields,Rebuild line with higher-capacity conductor,4257000.0,3543000.0
Q24-2373,2025-12-04,EAST LONGMEADOW to SEGUIN 138 kV,L:9141:9181:138,1.0,True,HOOD to W.A. PARISH 138 kV,L:9185:9192:138,218.9,351.0,73.7,43.1,fields,Rebuild line with higher-capacity conductor,24408000.0,20313000.0
Q24-2373,2025-12-04,PAVANT to STUARTS DRAFT 138 kV,L:9183:9187:138,1.0,True,HOOD to W.A. PARISH 138 kV,L:9185:9192:138,208.8,345.0,100.0,33.2,fields,Rebuild line with higher-capacity conductor,3502000.0,3502000.0
Q24-2373,2025-12-04,JOHNS ISLAND to PAVANT 138 kV,L:9178:9183:138,0.9990711748530176,False,HOOD to W.A. PARISH 138 kV,L:9185:9192:138,186.4,366.0,100.0,42.2,fields,Rebuild line with higher-capacity conductor,10015000.0,10015000.0
Q24-2373,2025-12-04,GROTTOES to MCKAMY 138 kV Line,L:9180:9438:138,1.0,True,HOOD to DAYTON 345 kV Line,L:9185:9436:345,136.1,393.0,11.3,112.1,fields,Rebuild line with higher-capacity conductor,4252000.0,3096000.0
Q24-2373,2025-12-04,TWIN BRANCH 2 to CHEWELAH 138 kV L,L:9439:9652:138,1.0,True,DAYTON to FRANKLIN-LAGUNA 345 kV line,L:9436:9482:345,123.8,634.0,9.7,111.0,fields,Rebuild line with higher-capacity conductor,1366000.0,643000.0
Q24-2373,2025-12-04,TWIN BRANCH 2 to HARRISONBURG 138 kV line,L:9645:9652:138,1.0,True,DAYTON SUBSTATION to FRANKLIN-LAGUNA 345 kV,L:9436:9482:345,123.8,634.0,9.7,111.0,fields,Rebuild line with higher-capacity conductor,3305000.0,1556000.0
Q24-2373,2025-12-04,RICE to CHEWELAH 138 kV,L:9439:9553:138,1.0,True,DAYTON to FRANKLIN-LAGUNA 345 kV,L:9436:9482:345,123.6,591.0,9.7,109.9,fields,Rebuild line with higher-capacity conductor,7448000.0,3507000.0
Q24-2373,2025-12-04,VEROA to ELLIS HYDRO 138 kV Line,L:9188:9190:138,1.0,True,DAYTON to HOOD 345 kV,L:9185:9436:345,115.4,638.0,17.7,92.3,fields,Rebuild line with higher-capacity conductor,2473000.0,1415000.0
Q24-2373,2025-12-04,MENTONE to VERONA 138 kV,L:9184:9188:138,1.0,True,HOOD to DAYTON 345 kV Line,L:9185:9436:345,115.4,649.0,17.7,92.6,fields,Rebuild line with higher-capacity conductor,5379000.0,3077000.0
Q24-2373,2025-12-04,BARNEYS to MENTONE 138 kV,L:9182:9184:138,1.0,True,HOOD to DAYTON 345 kV,L:9185:9436:345,113.8,960.0,33.0,85.0,fields,Rebuild line with higher-capacity conductor,1653000.0,1024000.0
Q24-2373,2025-12-04,BARNEYS to HOOD 138 kV,L:9182:9185:138,1.0,True,HOOD to DAYTON 345 kV,L:9185:9436:345,113.2,999.0,33.0,85.6,fields,Rebuild line with higher-capacity conductor,4292000.0,2657000.0
Q24-2373,2025-12-04,TRINCOMALI SUBSTATION to MCKAMY 138 kV Line,L:9437:9438:138,1.0,True,HOOD SUBSTATION to DAYTON 345 kV,L:9185:9436:345,111.3,434.0,11.3,89.6,fields,Rebuild line with higher-capacity conductor,954000.0,695000.0
Q24-2373,2025-12-04,NM POTASH 1 to CHURCH 138 kV,L:9175:9179:138,1.0,True,E LONGMEADOW to TIMBERWOLF 138 kV,L:9141:9149:138,104.3,588.0,10.5,89.4,fields,Reconductor line,2053000.0,1340000.0
Q24-2373,2025-12-04,CROZET to CHURCH 138 kV line,L:9126:9175:138,1.0,True,TIMBERWOLF to E LONGMEADOW 138 kV,L:9141:9149:138,104.1,581.0,10.5,89.0,fields,Reconductor line,1952000.0,1273000.0
Q24-2373,2025-12-04,RED HILLS to CROZET 138 kV,L:9115:9126:138,1.0,True,EAST LONGMEADOW to TIMBERWOLF 138 kV L,L:9141:9149:138,103.1,554.0,10.5,87.3,fields,Reconductor line,2559000.0,1670000.0
Q24-2373,2025-12-04,SOLANO IRRIGATION DIST to RED HILLS 138 kV,L:9114:9115:138,1.0,True,EAST LONGMEADOW to TIMBERWOLF 138 kV,L:9141:9149:138,101.9,525.0,10.5,85.2,fields,Reconductor line,928000.0,606000.0
Q24-2373,2025-12-04,WEYERS CAVE to GROTTOES 138 kV,L:9180:9189:138,1.0,True,HOOD to DAYTON 345 kV,L:9185:9436:345,101.2,980.0,21.1,83.2,fields,Reconductor line,2131000.0,1085000.0
Q24-2373,2025-12-04,ELLIS HYDRO SUBSTATION to WEYERS CAVE 138 kV Line,L:9189:9190:138,1.0,True,HOOD to DAYTON 345 kV,L:9185:9436:345,101.2,998.0,21.1,83.5,fields,Reconductor line,1811000.0,922000.0
Q24-2440,2025-12-04,Lehma – Huntingdon District 100kV,L:22027:22028:100,1.0,True,Mcmichen – Dekalb 500kV line,L:21759:22035:500,103.9,589.0,5.2,102.5,fields,Reconductor line,1047000.0,13000.0
Q24-2440,2025-12-04,Shawboro – Huntingdon District 100kV,L:22025:22028:100,1.0,True,Dekalb – Mcmichen 500kV,L:21759:22035:500,103.0,620.0,5.2,101.7,fields,Reconductor line,2260000.0,27000.0
Q24-2440,2025-12-04,Mt. Harris – Mcmichen 230kV,L:22024:22035:230,1.0,True,Robison Park Substation – Buckeye 230kV line,L:21796:22493:230,102.4,2524.0,24.4,101.0,fields,Reconductor line,11116000.0,127000.0
Q24-2440,2025-12-04,Garnet Substation – Eastown Road 230kV Line,L:19609:19617:230,1.0,True,Galion Generating Station – Tecumseh 500kV Line,L:19893:20261:500,102.0,1269.0,7.5,101.1,fields,Reconductor line,3651000.0,44000.0
Q24-2440,2025-12-04,Gould – Big Horn 230kV,L:20007:20254:230,1.0,True,Richland Substation – Troy Energy Llc 500kV,L:20280:20309:500,101.5,1244.0,8.3,100.5,fields,Reconductor line,5867000.0,71000.0
Q24-2440,2025-12-04,Symour Johnson – Rapides 230kV,L:22827:23140:230,1.0,True,Scot – Rocky Road Power Llc 230kV,L:23015:23495:230,101.0,859.0,15.7,98.2,fields,Reconductor line,3976000.0,192000.0
Q24-2471,2025-11-29,DAYTON / FRANKLIN-LAGUNA 345.0 kV,L:9436:9482:345,1.0,True,DAYTON 345-138 kV Auto,X:9436:345:138,101.8,1450.0,5.3,101.4,fields,Reconductor line,30491000.0,316000.0
Q24-2482,2025-11-23,TRINCOMALI / N RIVER D.P 138 KV line,L:9170:9437:138,1.0,True,DAYTON / HOOD 345 KV,L:9185:9436:345,119.6,452.0,11.3,,table,Rebuild line with higher-capacity conductor,4913000.0,21000.0
Q24-2482,2025-11-23,MINERS / N RIV D.P 138 KV,L:9170:9195:138,0.9981904376990688,False,DAYTON / HOOD 345 KV,L:9185:9436:345,114.0,463.0,11.3,,table,Rebuild line with higher-capacity conductor,4738000.0,21000.0
Q24-2482,2025-11-23,HERMANAS DAVILA 1705 / MNERS SUBSTATION 138 KV,L:9168:9195:138,1.0,True,HOOD / DAYTON 345 KV Line,L:9185:9436:345,109.8,471.0,11.3,,table,Reconductor line,1116000.0,5000.0
Q24-2482,2025-11-23,MT. VIEW / MATHEW 138 KV,L:9551:9556:138,1.0,True,FRANKLIN-LAGUNA / DAYTON 345 KV Line,L:9436:9482:345,109.1,467.0,6.5,,table,Reconductor line,2697000.0,15000.0
Q24-2482,2025-11-23,CHECKPOINT / RICE 138 KV,L:9506:9553:138,1.0,True,DAYTON / FRANKLIN-LAGUNA 345 KV,L:9436:9482:345,107.0,400.0,5.2,,table,Reconductor line,2464000.0,15000.0
Q24-2482,2025-11-23,SUNCOR / CHECKPOINT 138 KV L,L:9506:9510:138,1.0,True,DAYTON / FRANKLIN-LGUNA 345 KV line,L:9436:9482:345,106.3,385.0,5.2,,table,Reconductor line,3766000.0,22000.0
Q24-2482,2025-11-23,TRINCOMALI / MCKAMY 138 KV,L:9437:9438:138,1.0,True,HOOD SUBSTATION / DAYTON 345 KV,L:9185:9436:345,106.1,555.0,11.3,,table,Reconductor line,799000.0,3000.0
Q24-2482,2025-11-23,GUAYNABO PUEBLO 1901 1904 / TIMBERWOLF 138 KV line,L:9149:9151:138,1.0,True,INGLEDOW / TIMBERWOLF 138 KV line,L:9148:9149:138,105.9,443.0,5.3,,table,Reconductor line,3065000.0,12000.0
Q24-2482,2025-11-23,J B SIMS / SOLANO IRRIGATION DIST 138 KV,L:9112:9114:138,0.997479341840692,False,EAST LONGMEADOW / TIMBERWOLF 138 KV,L:9141:9149:138,105.2,555.0,10.5,,table,Reconductor line,2623000.0,10000.0
Q24-2482,2025-11-23,J B SIMS / WATT RD 138 KV,L:9112:9117:138,1.0,True,EAST LONGMEADOW / TIMBERWOLF 138 KV L,L:9141:9149:138,104.4,518.0,10.5,,table,Reconductor line,1484000.0,6000.0
Q24-2482,2025-11-23,MCKAMY / GROTTOES 138 KV L,L:9180:9438:138,1.0,True,HOOD / DAYTON 345 KV line,L:9185:9436:345,104.3,615.0,11.3,,table,Reconductor line,1110000.0,5000.0
Q24-2482,2025-11-23,RED HILL / WATT RD 138 KV L,L:9111:9117:138,1.0,True,WATT RD / BARRACKS RD 138 KV,L:9116:9117:138,103.8,381.0,9.1,,table,Reconductor line,839000.0,3000.0
Q24-2482,2025-11-23,SOLANO IRRIGATION DIST / RED HILLS 138 KV L,L:9114:9115:138,1.0,True,E LONGMEADOW / TIMBERWOLF 138 KV,L:9141:9149:138,100.8,615.0,10.5,,table,Reconductor line,691000.0,3000.0
Q24-2484,2025-11-24,CHEMICAL / ALUM CREEK SUBSTATION 138kV Line,L:18230:18255:138,1.0,True,MILROY / TRISTATE 345kV,L:18338:18705:345,104.1,477.0,5.2,,prose_overloaded,Reconductor line,4848000.0,386000.0
Q24-2484,2025-11-24,BUCKLEY CURRENT / PANTEGO SUBSTATION 138kV,L:18059:18685:138,1.0,True,LOWMOOR / HINTON AP 345kV,L:9666:18544:345,114.3,258.0,6.7,,prose_loss,Rebuild line with higher-capacity conductor,8315000.0,783000.0
Q24-2484,2025-11-24,BEURY MOUNTAIN SUBSTATION / UNITY 138kV,L:18071:18074:138,1.0,True,HINTON AP / LOWMOOR 345kV L,L:9666:18544:345,100.2,226.0,6.7,,prose_colon,Reconductor line,4495000.0,726000.0
Q24-2490,2025-11-28,Hoder – Mosaic Co Tampa Facility 138 KV,L:17347:17348:138,1.0,True,Buckeye Canada – Saltery Bay 345 KV L,L:17217:17713:345,102.7,526.0,6.7,101.3,fields,Reconductor line,3061000.0,55000.0
Q24-2490,2025-11-28,Darfield Tap – Nebraska City 2 138 KV,L:17039:17565:138,1.0,True,Buckeye Canada – Saltery Bay 345 KV,L:17217:17713:345,101.7,424.0,5.4,100.4,fields,Reconductor line,6321000.0,109000.0
Q24-2490,2025-11-28,Compton Road – Happy Canyon 138 KV,L:17055:17056:138,1.0,True,Saltery Bay – Buckeye Canada 345 KV,L:17217:17713:345,100.9,396.0,37.2,90.9,fields,Reconductor line,1074000.0,137000.0
Q24-2490,2025-11-28,Compton Road – Norseal 138 KV L,L:17052:17055:138,1.0,True,Saltery Bay – Buckeye Canada 345 KV,L:17217:17713:345,100.8,407.0,37.2,91.1,fields,Reconductor line,7235000.0,920000.0
Q24-2490,2025-11-28,Rhinelander Paper – Grs C&C; 138 KV line,L:17278:17772:138,1.0,True,Buckeye Canada – Saltery Bay 345 KV Line,L:17217:17713:345,100.8,474.0,6.7,99.3,fields,Reconductor line,1340000.0,24000.0
Q24-2490,2025-11-28,Concord Sw Yd – Strasburg 138 KV,L:17037:17186:138,1.0,True,Buckeye Canada – Saltery Bay 345 KV,L:17217:17713:345,100.2,574.0,5.9,99.1,fields,Reconductor line,3813000.0,64000.0
Q24-2490,2025-11-28,Grs C&C; – Howland Rd 138 KV line,L:17278:17656:138,1.0,True,Buckeye Canada – Saltery Bay 345 KV,L:17217:17713:345,100.1,496.0,6.7,98.7,fields,Reconductor line,2698000.0,48000.0
Q24-2490,2025-11-28,American – Concord Sw Yd 138 KV,L:16924:17186:138,1.0,True,Buckeye Canada – Saltery Bay 345 KV,L:17217:17713:345,100.0,582.0,5.9,99.0,fields,Reconductor line,3565000.0,60000.0
Q25-2491,2025-11-23,Hicross – Soda Springs Power Plant Substation 138 kV line,L:6260:6299:138,1.0,True,St. Clair – Hicross 345 kV line,L:5970:6299:345,121.9,190.0,17.7,,table,Rebuild line with higher-capacity conductor,4215000.0,80000.0
Q25-2491,2025-11-23,Soda Springs Power Plant – Cocoa Beach Substation 138 kV,L:6260:8350:138,1.0,True,Hicross – St. Clair 345 kV,L:5970:6299:345,108.7,185.0,17.7,,table,Reconductor line,2277000.0,43000.0
Q25-2491,2025-11-23,Satsuma Substation – E. Whitley 138 kV,L:6244:6245:138,1.0,True,Lake June Pump – Gabriel 345 kV,L:6240:6300:345,100.5,213.0,11.7,,table,Reconductor line,283000.0,283000.0
Q23-2359,2026-01-01,East Longmeadow - Timberwolf 138kV,L:9141:9149:138,1.0,True,Fishers Road - Houghton 138kV,L:18438:18446:138,107.3,840.0,5.7,106.8,fields,Reconductor line,12647000.0,153000.0
Q23-2367,2025-12-30,Weed Junction – Evansville Muni 138kV line,L:10229:10244:138,0.9991733411546534,False,Willow Glen 2 – Sherbino I 138kV,L:10231:10234:138,106.3,243.0,47.6,,prose_overloaded,Reconductor line,568000.0,350000.0
Q24-2409,2025-12-20,SILETZ-RIO BRAVO 138.0 kV,L:17786:17787:138,1.0,True,BENNETT-COOPER 138.0 kV,L:17776:17857:138,148.4,413.0,5.1,145.9,fields,Rebuild line with higher-capacity conductor,4771000.0,114000.0
Q24-2409,2025-12-20,SUB 17791-SILETZ 138.0 kV line,L:17787:17791:138,1.0,True,BENNETT-COOPER 138.0 kV,L:17776:17857:138,145.2,435.0,5.1,142.9,fields,Rebuild line with higher-capacity conductor,3482000.0,83000.0
Q24-2409,2025-12-20,COOPER-BENNETT 138.0 kV,L:17776:17857:138,1.0,True,BUCKEYE CANADA-SALTERY BAY 345.0 kV,L:17217:17713:345,124.2,561.0,5.3,122.4,fields,Rebuild line with higher-capacity conductor,5424000.0,120000.0
Q24-2409,2025-12-20,KODA BIOMASS PLANT-CHATTANOOGA PSCC 138.0 kV,L:17350:17639:138,1.0,True,PORT EWARDS-FORMOSA PLASTICS 345.0 kV,L:17208:17847:345,123.1,257.0,10.5,114.9,fields,Rebuild line with higher-capacity conductor,10020000.0,833000.0
Q24-2409,2025-12-20,INTERCHANGE-RIO BRVO 138.0 kV,L:17215:17786:138,1.0,True,BUCKEYE CANADA-SALTERY BAY 345.0 kV L,L:17217:17713:345,115.3,478.0,7.0,112.4,fields,Rebuild line with higher-capacity conductor,20118000.0,543000.0
Q24-2409,2025-12-20,CAMPO FRESCO 2-US ORD DEPOT-HERLONG 138.0 kV line,L:16945:17739:138,1.0,True,HOLLY POWER PLANT-KIMBERLY CLARK 138.0 kV Line,L:17040:17666:138,111.2,598.0,69.6,87.9,fields,Rebuild line with higher-capacity conductor,23338000.0,6694000.0
Q24-2409,2025-12-20,CHATTANOOGA PSCC-HAUSER-CL 138.0 kV,L:17350:17794:138,1.0,True,RIO BRAVO-INTERCHANGE 138.0 kV L,L:17215:17786:138,109.6,210.0,5.6,104.2,fields,Reconductor line,4054000.0,219000.0
