project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q11-0006,2012-02-17,Wallenpaupack 500-345 kV Transformer,X:7171:500:345,0.9959317467001126,True,Clear Springs 500/345 kV TX,X:6725:500:345,110.0,910.0,5.0,110.0,fields,Replace transformer with higher-rated unit,26254000.0,26254000.0
Q11-0006,2012-02-17,Pok St-Van Wagner 138 KV L,L:6213:6222:138,1.0,True,Walnut-W Gallatin 345 KV,L:6225:6714:345,107.3,242.0,9.9,106.7,fields,Reconductor line,3030000.0,3030000.0
Q11-0006,2012-02-17,Verde Mar 2605-Croton Falls 138 KV Line,L:6492:6500:138,1.0,True,West Gallatin-Walnut 345 KV,L:6225:6714:345,106.8,270.0,7.6,106.4,fields,Reconductor line,2196000.0,2196000.0
Q11-0017,2012-03-18,HIGH POINT FAIRFIELD-TROPIC ISLE 100 KV,L:23148:23451:100,1.0,True,COMPO 230-1 kV XFMR,X:23145:230:1,102.7,120.0,45.3,,prose_overloaded,Reconductor line,482000.0,482000.0
Q11-0025,2012-03-25,North Huntington to Walerga- Antelope 138kV,L:9223:9224:138,1.0,True,Moorland to Walerga- Antelope 138kV,L:9224:9379:138,344.7,236.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3347000.0,3347000.0
Q11-0025,2012-03-25,Leesville Substation to Penhook 138kV,L:9380:9667:138,1.0,True,N Huntington to Walerga- Antelope 138kV,L:9223:9224:138,145.9,221.0,40.4,,prose_overloaded,Rebuild line with higher-capacity conductor,15282000.0,15282000.0
Q11-0025,2012-03-25,S Colton to Otter 138kV Line 2,L:9203:9521:138,1.0,True,S Colton to Otter 138kV,L:9203:9521:138,144.5,284.0,16.3,,prose_overloaded,Rebuild line with higher-capacity conductor,7072000.0,7072000.0
Q11-0025,2012-03-25,Enslen to Otter 138kV #1,L:9214:9521:138,1.0,True,Enslen to Otter 138kV Cir. 2,L:9214:9521:138,126.7,304.0,15.0,,prose_overloaded,Rebuild line with higher-capacity conductor,11700000.0,11700000.0
Q11-0025,2012-03-25,Flowood to Otter Riv 138kV,L:9284:9285:138,1.0,True,North Huntington to Walerga- Antelope 138kV,L:9223:9224:138,119.2,251.0,18.6,,prose_overloaded,Rebuild line with higher-capacity conductor,10332000.0,10332000.0
Q11-0025,2012-03-25,Brush Tavern to Rustburg 138kV L,L:9220:9222:138,1.0,True,Cover to Bear 345kV,L:9276:9669:345,118.4,243.0,11.0,,prose_overloaded,Rebuild line with higher-capacity conductor,10917000.0,10917000.0
Q11-0025,2012-03-25,Leavitt to Birchwood 345kV,L:9944:10290:345,1.0,True,Fluvanna P.S to Louisa Generation Facility 345kV,L:9631:9643:345,109.8,1384.0,16.9,,prose_overloaded,Reconductor line,51397000.0,51397000.0
Q11-0025,2012-03-25,Michigan Power Lp to Blue Ridge 138kV,L:9201:9225:138,1.0,True,Reusens to Huntington Court 345kV line,L:9219:9243:345,109.8,255.0,6.6,,prose_overloaded,Reconductor line,2215000.0,2215000.0
Q11-0025,2012-03-25,Walerga- Antelope to Moorland 138kV L,L:9224:9379:138,1.0,True,Walerga- Antelope to North Huntington 138kV L,L:9223:9224:138,336.2,242.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,14471000.0,14471000.0
Q11-0025,2012-03-25,Penhook to Island Fals 138kV,L:9380:9381:138,1.0,True,Walerga- Antelope to N Huntington 138kV,L:9223:9224:138,283.4,190.0,57.2,,prose_loss,Rebuild line with higher-capacity conductor,5878000.0,5878000.0
Q11-0025,2012-03-25,Island Falls to Moorland 138kV,L:9379:9381:138,1.0,True,North Huntington to Walerga- Antelope 138kV L,L:9223:9224:138,278.7,195.0,57.2,,prose_loss,Rebuild line with higher-capacity conductor,8672000.0,8672000.0
Q11-0025,2012-03-25,N Huntington to Enslen 138kV Line,L:9214:9223:138,1.0,True,North Huntington to Florida 138kV,L:9210:9223:138,223.4,201.0,43.8,,prose_loss,Rebuild line with higher-capacity conductor,19744000.0,19744000.0
Q11-0025,2012-03-25,Skiffes Crk to Michigan Power Lp 138kV L,L:9201:9202:138,1.0,True,Reusens to Huntington Court 345kV,L:9219:9243:345,127.6,271.0,15.8,,prose_loss,Rebuild line with higher-capacity conductor,5424000.0,5424000.0
Q11-0025,2012-03-25,Ensln to Otter 138kV Circuit 2,L:9214:9521:138,1.0,True,Enslen to Otter 138kV Ckt 1,L:9214:9521:138,123.3,313.0,15.0,,prose_loss,Rebuild line with higher-capacity conductor,11700000.0,11700000.0
Q11-0025,2012-03-25,North Huntington Substation to Florida 138kV,L:9210:9223:138,1.0,True,Huntington Court to Reusens 345kV Line,L:9219:9243:345,122.0,305.0,15.8,,prose_loss,Rebuild line with higher-capacity conductor,9323000.0,9323000.0
Q11-0025,2012-03-25,Otter River to Belagio Substation 138kV,L:9285:9522:138,1.0,True,N Huntington to Walerga- Antelope 138kV,L:9223:9224:138,120.7,255.0,18.6,,prose_loss,Rebuild line with higher-capacity conductor,3399000.0,3399000.0
Q11-0025,2012-03-25,Yaphank to South Colton 138kV,L:9203:9205:138,1.0,True,Enslen to Cristianitos 138kV line,L:9197:9214:138,120.6,289.0,9.3,,prose_loss,Rebuild line with higher-capacity conductor,7586000.0,7586000.0
Q11-0025,2012-03-25,Monel to Rustburg 138kV,L:9154:9222:138,1.0,True,Bear to Clover 345kV,L:9276:9669:345,113.9,223.0,11.0,,prose_loss,Rebuild line with higher-capacity conductor,16001000.0,16001000.0
Q11-0025,2012-03-25,Otter to S Colton 138kV Line 1,L:9203:9521:138,1.0,True,Otter to South Colton 138kV #2,L:9203:9521:138,141.9,289.0,16.3,,prose_colon,Rebuild line with higher-capacity conductor,7072000.0,7072000.0
Q11-0025,2012-03-25,S Crk Substation to Aibonito Pds 138kV,L:9162:9163:138,1.0,True,Clover to Bear 345kV,L:9276:9669:345,124.5,260.0,7.7,,prose_colon,Rebuild line with higher-capacity conductor,7738000.0,7738000.0
Q11-0025,2012-03-25,Berlin Gorham to Skiffes Creek 138kV,L:9202:9211:138,1.0,True,Huntington Court to Reusens Substation 345kV,L:9219:9243:345,117.1,306.0,15.8,,prose_colon,Rebuild line with higher-capacity conductor,11572000.0,11572000.0
Q11-0025,2012-03-25,Bear to Leavitt 345kV Circuit 2,L:9276:9944:345,1.0,True,Leavitt to Bear 345kV Circuit 1,L:9276:9944:345,112.7,1510.0,16.6,,prose_colon,Rebuild line with higher-capacity conductor,165450000.0,165450000.0
Q11-0025,2012-03-25,Desert Outpost to S Texa 138kV line,L:9152:9153:138,1.0,True,Brush Tavern to Rustburg 138kV Line,L:9220:9222:138,112.4,247.0,8.9,,prose_colon,Rebuild line with higher-capacity conductor,1268000.0,1268000.0
Q11-0025,2012-03-25,Russell Fork to Robison Park 230kV,L:21796:22493:230,1.0,True,Jones Chapel Substation to Dekalb 500kV,L:21759:22035:500,112.3,557.0,7.8,,prose_colon,Rebuild line with higher-capacity conductor,43934000.0,43934000.0
Q11-0025,2012-03-25,Florida to Berlin Gorham 138kV,L:9210:9211:138,1.0,True,Reusens to Huntington Court 345kV,L:9219:9243:345,109.9,334.0,15.8,,prose_colon,Reconductor line,1240000.0,1240000.0
Q11-0030,2012-03-22,Tombstone Substation – Sharyland 345.0 kV,L:6300:6521:345,1.0,True,Tombstone – Bixby Hill 500.0 kV,L:6300:7127:500,107.9,1152.0,7.3,105.2,fields,Reconductor line,20418000.0,20418000.0
Q11-0030,2012-03-22,Sideburn – Yavapai 138.0 kV,L:9859:9860:138,1.0,True,Rocky Reach – Idaho Springs 138.0 kV,L:10074:10158:138,106.8,238.0,8.6,91.6,fields,Reconductor line,505000.0,505000.0
Q11-0030,2012-03-22,Fairfax Substation – Jeune Landing 138.0 kV,L:9910:9912:138,0.9998032558478204,False,Occoquan – Covanta Fairfax Energy 138.0 kV L,L:9913:10159:138,104.3,184.0,29.8,36.0,fields,Reconductor line,517000.0,517000.0
Q11-0030,2012-03-22,Sharyland – Bixby Hill 345.0 kV line,L:6521:7127:345,1.0,True,Tombstone – Bixby Hill 500.0 kV line,L:6300:7127:500,101.9,1206.0,7.4,99.3,fields,Reconductor line,12797000.0,12797000.0
Q11-0030,2012-03-22,Loving South – Custer 138.0 kV Line,L:9861:9911:138,1.0,True,Fairfax – Franonia 138.0 kV,L:9910:9914:138,101.1,242.0,31.4,46.3,fields,Reconductor line,361000.0,361000.0
Q11-0007,2012-04-22,ROSS FORK - ARTESIA COUNTRY CLUB 138 kV,L:8612:8613:138,1.0,True,ARTESIA COUNTRY CLUB - AIR FORCE BASE 345 kV,L:8612:8849:345,121.3,231.0,6.5,,table,Rebuild line with higher-capacity conductor,3609000.0,3609000.0
Q11-0007,2012-04-22,ROBISON PARK - RUSSEL FORK 230 kV,L:21796:22493:230,1.0,True,DEKALB SUBSTATION - JONES CHAPEL 500 kV,L:21759:22035:500,120.5,557.0,7.8,,table,Rebuild line with higher-capacity conductor,41441000.0,41441000.0
Q11-0007,2012-04-22,CONCORD - BLUEBONNET 230 kV,L:22022:22024:230,1.0,True,DEKALB - JONES CHAPEL 500 kV,L:21759:22035:500,118.5,499.0,5.2,,table,Rebuild line with higher-capacity conductor,22384000.0,22384000.0
Q11-0007,2012-04-22,BLUEBONNET - JONES CHAPEL 230 kV,L:22024:22035:230,1.0,True,ROBISON PARK - RUSSELL FORK 230 kV,L:21796:22493:230,116.7,575.0,5.1,,table,Rebuild line with higher-capacity conductor,24051000.0,24051000.0
Q11-0007,2012-04-22,LORETTO - CROCKETT 138 kV,L:18388:18389:138,1.0,True,URBAN - AMERICAN 345 kV,L:9069:18127:345,116.3,380.0,7.9,,table,Rebuild line with higher-capacity conductor,4596000.0,4596000.0
Q11-0007,2012-04-22,GRAVEL RIDGE - SHEPHERDSTOWN 138 kV L,L:17921:17923:138,1.0,True,AMRICAN - URBAN 345 kV line,L:9069:18127:345,115.1,298.0,7.3,,table,Rebuild line with higher-capacity conductor,1766000.0,1766000.0
Q11-0007,2012-04-22,DAM NO. 4 HYDRO STA - GRVEL RIDGE 138 kV L,L:9030:17923:138,1.0,True,AMERICAN - URBAN 345 kV,L:9069:18127:345,114.8,304.0,7.3,,table,Rebuild line with higher-capacity conductor,3738000.0,3738000.0
Q11-0007,2012-04-22,MIDSET - EDENS RIDGE 138 kV,L:9396:9577:138,1.0,True,AMERICAN - URBAN 345 kV,L:9069:18127:345,114.6,190.0,7.0,,table,Rebuild line with higher-capacity conductor,11053000.0,11053000.0
Q11-0007,2012-04-22,WHEELER - PASCO CNTY SOLID WASTE RESOURCE RECOVERY 138 kV,L:9927:10065:138,1.0,True,LOUDON - THOMASTON SUBSTATION 345 kV,L:9864:10070:345,110.9,231.0,11.2,,table,Rebuild line with higher-capacity conductor,4068000.0,4068000.0
Q11-0007,2012-04-22,BLUEBONNET - RUSSELL FORK 230 kV,L:22024:22493:230,1.0,True,DEKALB - JONES CHAPEL 500 kV,L:21759:22035:500,108.6,486.0,5.7,,table,Reconductor line,15605000.0,15605000.0
Q11-0007,2012-04-22,WEST WINCHESTER - INTERNATINAL PAPER VALLIANT OK 138 kV,L:9397:9399:138,1.0,True,KEARNEYVILLE - INTERNATIONAL PAPER VALLIANT OK 345 kV,L:9399:17910:345,108.4,307.0,10.8,,table,Reconductor line,679000.0,679000.0
Q11-0007,2012-04-22,MIDSET - BROOKLYN CITY NORTH PLANT 138 kV,L:9398:9577:138,1.0,True,AMERICAN - URBAN 345 kV,L:9069:18127:345,104.2,186.0,6.8,,table,Reconductor line,3989000.0,3989000.0
Q11-0007,2012-04-22,TWIN LAKES ALTE - T.S. POWER 138 kV,L:10147:10148:138,1.0,True,THOMASTON - LOUDON 345 kV line,L:9864:10070:345,101.0,185.0,16.7,,table,Reconductor line,1251000.0,1251000.0
Q11-0007,2012-04-22,EDENS RIDGE - FIREWHEEL SUBSTATION 138 kV,L:9396:18129:138,1.0,True,AMERICAN - URBAN 345 kV,L:9069:18127:345,100.8,242.0,7.0,,table,Reconductor line,2792000.0,2792000.0
Q11-0008,2012-04-16,Southeast Chicago Energy Project Substation / Shroud 100 KV line,L:22338:22941:100,1.0,True,Shroud / Elm Creek 100 KV L,L:22338:22943:100,133.2,119.0,65.1,82.0,fields,Rebuild line with higher-capacity conductor,2810000.0,2810000.0
Q11-0008,2012-04-16,Shroud / Elm Creek 100 KV,L:22338:22943:100,1.0,True,Southeast Chicago Energy Project / Shroud 100 KV,L:22338:22941:100,112.4,137.0,51.9,77.1,fields,Rebuild line with higher-capacity conductor,747000.0,747000.0
Q11-0008,2012-04-16,Hegewisch / Tower Automotive 100 KV line,L:22958:22963:100,1.0,True,Tower Automotive / Hegewisch 100 KV line,L:22958:22963:100,111.6,150.0,25.3,95.8,fields,Reconductor line,794000.0,794000.0
Q11-0008,2012-04-16,Hegewisch / Tower Automotive 100 KV Line 2,L:22958:22963:100,1.0,True,Tower Automotive / Hegewish 100 KV Cir. 1,L:22958:22963:100,100.8,166.0,25.3,86.6,fields,Reconductor line,794000.0,794000.0
Q11-0013,2012-05-04,SADDLEBROOKE RANCH to LAMMERS SUBSTATION 138.0 kV,L:8375:8730:138,1.0,True,VIENNA OPERATIONS to EASTON 2 345.0 kV,L:9055:9068:345,103.3,532.0,29.6,,prose_loss,Reconductor line,5029000.0,5029000.0
Q11-0013,2012-05-04,SUNSET to SADDLEBROOKE RANCH 138.0 kV,L:8357:8375:138,1.0,True,VIENNA OPERATIONS to EASTON 2 345.0 kV,L:9055:9068:345,103.9,345.0,12.7,,prose_colon,Reconductor line,2793000.0,2793000.0
Q11-0011,2012-05-19,43Rd St Terminal to Grand Ridge Battery Projects 230 kV,L:23445:23477:230,1.0,True,43Rd St Terminal to Grand Ridge Battery Projects 230 kV Circuit 1,L:23445:23477:230,100.2,843.0,14.7,99.5,fields,Reconductor line,39374000.0,22178000.0
Q11-0014,2012-06-22,HUBBARDSTOWN to BAKER 138 kV,L:17843:17860:138,1.0,True,HUBBARDSTOWN to BAKER 345 kV line,L:17843:17860:345,101.1,504.0,12.7,,prose_loss,Reconductor line,573000.0,573000.0
Q11-0020,2012-06-28,Dekalb-Robison Park 230kV line,L:21759:21796:230,1.0,True,Jones Chapel-Dekalb 500kV,L:21759:22035:500,110.2,777.0,6.0,103.1,fields,Rebuild line with higher-capacity conductor,48114000.0,48114000.0
Q11-0020,2012-06-28,Hemet 138/1 kV Autotransformer,X:7273:138:1,1.0,True,Hemet-Filer 345kV Line,L:7273:8206:345,104.9,513.0,55.3,5.8,fields,Replace transformer with higher-rated unit,4372000.0,4372000.0
Q11-0020,2012-06-28,Robison Park-Russell Fork 230kV,L:21796:22493:230,1.0,True,Dekalb-Jones Capel 500kV,L:21759:22035:500,103.6,771.0,7.8,94.3,fields,Reconductor line,17705000.0,17705000.0
Q11-0020,2012-06-28,West Campus-Ft Humbug 345kV,L:7673:8103:345,0.9858636970100758,False,Orchard Rd-Fort Humbug 500kV line,L:7672:8103:500,102.2,1166.0,8.2,95.8,fields,Reconductor line,48189000.0,48189000.0
Q11-0020,2012-06-28,Russell Fork-Bluebonnet 230kV,L:22024:22493:230,1.0,True,Jones Chapel-Dekalb 500kV Line,L:21759:22035:500,102.0,607.0,5.7,93.4,fields,Reconductor line,19987000.0,19987000.0
Q11-0020,2012-06-28,Concord-Bluebonnet 230kV,L:22022:22024:230,1.0,True,Jones Chapel-Dekalb 500kV,L:21759:22035:500,100.8,679.0,5.2,93.7,fields,Reconductor line,6134000.0,6134000.0
Q11-0022,2012-06-24,Revere-E Astoria 100kV,L:22581:22589:100,1.0,True,Calvert-Revee 100kV,L:22583:22589:100,585.2,102.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3340000.0,3340000.0
Q11-0022,2012-06-24,Revere-Calvert Substation 100kV Line,L:22583:22589:100,1.0,True,E Astoria-Revere 100kV L,L:22581:22589:100,540.3,111.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1838000.0,1838000.0
Q11-0022,2012-06-24,Dalreed-Kemper County 100kV,L:22574:22587:100,1.0,True,Drewry-Gaston Rd 100kV,L:22588:22767:100,338.0,117.0,72.7,,prose_overloaded,Rebuild line with higher-capacity conductor,1107000.0,1107000.0
Q11-0022,2012-06-24,Gaston Rd-Drewry Substation 100kV L,L:22588:22767:100,1.0,True,Kemper County-Dalreed 100kV,L:22574:22587:100,257.0,138.0,67.1,,prose_overloaded,Rebuild line with higher-capacity conductor,2541000.0,2541000.0
Q11-0022,2012-06-24,Calvert-Grandview Ave 100kV Line,L:22583:22595:100,1.0,True,Kemper County-Dalreed 100kV,L:22574:22587:100,178.8,141.0,51.5,,prose_overloaded,Rebuild line with higher-capacity conductor,3621000.0,3621000.0
Q11-0022,2012-06-24,Table Mt-Suter 100kV L,L:22033:22597:100,1.0,True,Kemper County-Dalreed 100kV,L:22574:22587:100,131.3,144.0,24.6,,prose_overloaded,Rebuild line with higher-capacity conductor,7205000.0,7205000.0
Q11-0022,2012-06-24,S Bend-High Falls - Croghan Ny 100kV,L:22579:22586:100,1.0,True,Drewry-Gaston Rd 100kV Line,L:22588:22767:100,110.3,121.0,28.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1463000.0,1463000.0
Q11-0022,2012-06-24,Ager-Northern 100kV line,L:22590:22591:100,1.0,True,Kemper County-Dalreed 100kV Line,L:22574:22587:100,109.9,128.0,25.4,,prose_overloaded,Reconductor line,1073000.0,1073000.0
Q11-0022,2012-06-24,East Astoria-Dalreed 100kV,L:22581:22587:100,1.0,True,Revere-Calvert 100kV L,L:22583:22589:100,327.0,123.0,65.5,,prose_loss,Rebuild line with higher-capacity conductor,1600000.0,1600000.0
Q11-0022,2012-06-24,Clvert-Dalreed 100kV,L:22583:22587:100,1.0,True,Revere-E Astoria 100kV,L:22581:22589:100,289.7,113.0,54.2,,prose_loss,Rebuild line with higher-capacity conductor,7105000.0,7105000.0
Q11-0022,2012-06-24,Gaston Rd Substation-Table Mt 100kV,L:22597:22767:100,1.0,True,Dalreed-Kemper County 100kV Line,L:22574:22587:100,257.2,138.0,67.1,,prose_loss,Rebuild line with higher-capacity conductor,998000.0,998000.0
Q11-0022,2012-06-24,Drewry-Grandview Ave 100kV,L:22588:22595:100,1.0,True,E Astoria Substation-Revere 100kV,L:22581:22589:100,152.7,118.0,25.7,,prose_loss,Rebuild line with higher-capacity conductor,2949000.0,2949000.0
Q11-0022,2012-06-24,Colfax-Drewry 100kV Line,L:22588:22766:100,1.0,True,Kemper County-Dalreed 100kV,L:22574:22587:100,136.8,129.0,34.5,,prose_loss,Rebuild line with higher-capacity conductor,1896000.0,1896000.0
Q11-0022,2012-06-24,Twin Branch-Kemper County 100kV Line,L:22034:22574:100,1.0,True,Kemper County-S Bend 100kV,L:22574:22586:100,104.3,135.0,34.9,,prose_loss,Reconductor line,1470000.0,1470000.0
Q11-0022,2012-06-24,Colfax-E Astoria 100kV,L:22581:22766:100,1.0,True,Kemper County-Dalreed 100kV,L:22574:22587:100,182.1,136.0,48.5,,prose_colon,Rebuild line with higher-capacity conductor,2577000.0,2577000.0
Q11-0022,2012-06-24,S Bend Substation-Kemper County 100kV,L:22574:22586:100,1.0,True,Drewry-Gaston Rd 100kV,L:22588:22767:100,168.6,96.0,28.0,,prose_colon,Rebuild line with higher-capacity conductor,2163000.0,2163000.0
Q11-0022,2012-06-24,Suter-High Falls - Croghan Ny 100kV,L:22033:22579:100,1.0,True,Dalreed-Kemper County 100kV L,L:22574:22587:100,120.3,138.0,24.6,,prose_colon,Rebuild line with higher-capacity conductor,2528000.0,2528000.0
Q11-0059,2012-06-25,Seco – Wing Lane 138.0 kV,L:9798:9801:138,1.0,True,Haggin – Mitchell Dam 345.0 kV Line,L:9816:10265:345,215.3,167.0,8.5,210.3,fields,Rebuild line with higher-capacity conductor,2097000.0,2097000.0
Q11-0059,2012-06-25,Seco – Harvard 138.0 kV,L:9801:9805:138,0.9904349852204549,False,Mitchell Dam – Haggin 345.0 kV,L:9816:10265:345,184.5,248.0,8.5,181.1,fields,Rebuild line with higher-capacity conductor,9067000.0,9067000.0
Q11-0059,2012-06-25,Walthall Substation – Haggin Substation 138.0 kV,L:9770:10265:138,1.0,True,N Tower Tap – Haggin 345.0 kV,L:9793:10265:345,167.2,236.0,6.4,164.5,fields,Rebuild line with higher-capacity conductor,5649000.0,5649000.0
Q11-0059,2012-06-25,Carlin – Trabue 138.0 kV,L:9783:9785:138,1.0,True,Mitchell Dam – Skaggs Island Junction 2 345.0 kV,L:9816:9975:345,165.0,184.0,5.8,161.8,fields,Rebuild line with higher-capacity conductor,2182000.0,2182000.0
Q11-0059,2012-06-25,Fruitridge & S. Land Park – Carlin 138.0 kV,L:9783:9797:138,1.0,True,Skaggs Island Jct 2 – Mitchell Dam 345.0 kV,L:9816:9975:345,164.8,173.0,5.8,161.5,fields,Rebuild line with higher-capacity conductor,1262000.0,1262000.0
Q11-0059,2012-06-25,Trabue Substation – Duplainville 138.0 kV,L:9785:9787:138,1.0,True,Skaggs Island Jct 2 – Mitchell Dam 345.0 kV,L:9816:9975:345,156.5,206.0,5.8,153.7,fields,Rebuild line with higher-capacity conductor,3459000.0,3459000.0
Q11-0059,2012-06-25,Duplainville – Bank Of America 138.0 kV,L:9777:9787:138,1.0,True,Skaggs Island Jct 2 – Mitchell Dam 345.0 kV,L:9816:9975:345,154.9,226.0,5.8,152.4,fields,Rebuild line with higher-capacity conductor,1166000.0,1166000.0
Q11-0059,2012-06-25,Harvard – Hull St Road 138.0 kV,L:9776:9805:138,1.0,True,Mitchell Dam – Haggin Substation 345.0 kV,L:9816:10265:345,150.3,333.0,8.5,147.8,fields,Rebuild line with higher-capacity conductor,1388000.0,1388000.0
Q11-0059,2012-06-25,Wing ane – Spring St 138.0 kV,L:9798:9800:138,1.0,True,Mitchell Dam – Haggin 345.0 kV,L:9816:10265:345,129.4,208.0,6.3,126.4,fields,Rebuild line with higher-capacity conductor,2847000.0,2847000.0
Q11-0059,2012-06-25,Fritch – Lakeside 138.0 kV,L:9983:9987:138,1.0,True,Mitchell Dam – Skaggs Island Jct 2 345.0 kV,L:9816:9975:345,120.8,216.0,6.1,118.0,fields,Rebuild line with higher-capacity conductor,3246000.0,3246000.0
Q11-0059,2012-06-25,Bear Island – Dunn Siding 345.0 kV,L:10264:10281:345,1.0,True,Leavitt – Birchwood 345.0 kV,L:9944:10290:345,118.6,1303.0,24.3,116.8,fields,Rebuild line with higher-capacity conductor,46697000.0,46697000.0
Q11-0059,2012-06-25,Fluvanna P.S – Louisa Generation Facility 345.0 kV,L:9631:9643:345,1.0,True,Leavitt – Birchwood 345.0 kV,L:9944:10290:345,114.3,1711.0,12.5,113.5,fields,Rebuild line with higher-capacity conductor,72614000.0,72614000.0
Q11-0059,2012-06-25,Redbed Plains Wind Farm – Fruitridge & S. Land Park 138.0 kV,L:9784:9797:138,1.0,True,Mitchell Dam – Skaggs Island Jct 2 345.0 kV,L:9816:9975:345,113.1,219.0,5.8,110.5,fields,Rebuild line with higher-capacity conductor,11973000.0,11973000.0
Q11-0059,2012-06-25,Fritch – Big Hanaford 138.0 kV,L:9983:10174:138,1.0,True,Mitchell Dam – Skaggs Island Junction 2 345.0 kV,L:9816:9975:345,112.3,281.0,8.6,109.3,fields,Rebuild line with higher-capacity conductor,4906000.0,4906000.0
Q11-0059,2012-06-25,Uknown – N Tower Tap 138.0 kV,L:9793:9832:138,1.0,True,N Tower Tap – Haggin Substation 345.0 kV,L:9793:10265:345,109.4,277.0,7.9,106.6,fields,Reconductor line,3241000.0,3241000.0
Q11-0059,2012-06-25,Walthall – Uknown 138.0 kV,L:9770:9832:138,0.9921968421192489,False,North Tower Tap – Haggin 345.0 kV,L:9793:10265:345,106.2,272.0,7.9,103.3,fields,Reconductor line,6729000.0,6729000.0
Q11-0059,2012-06-25,Dist 1000 – Birchwood 138.0 kV Line,L:10248:10290:138,1.0,True,BearIsland – Dunn Siding 345.0 kV line,L:10264:10281:345,104.2,304.0,5.6,102.4,fields,Reconductor line,6883000.0,6883000.0
Q11-0059,2012-06-25,Carrabelle – Louisa Generation Facility 345.0 kV,L:9643:10291:345,1.0,True,Louisa Generation Facility – North Anna 345.0 kV,L:9643:10279:345,103.9,1492.0,6.0,103.5,fields,Reconductor line,42147000.0,42147000.0
Q11-0059,2012-06-25,Louisa Generation Facility – N Anna 345.0 kV,L:9643:10279:345,1.0,True,Louisa Generation Facility – Carrabelle 345.0 kV,L:9643:10291:345,102.7,1686.0,5.9,102.3,fields,Reconductor line,20388000.0,20388000.0
Q11-0059,2012-06-25,Lakeside – Natchez 138.0 kV line,L:9987:9992:138,1.0,True,Mitchell Dam – Skaggs Island Jct 2 345.0 kV,L:9816:9975:345,102.4,197.0,6.1,99.4,fields,Reconductor line,1067000.0,1067000.0
Q11-0059,2012-06-25,North Tower Tap 345-138 kV Auto,X:9793:345:138,0.9919330462499955,True,N Tower Tap – Haggin 345.0 kV,L:9793:10265:345,101.5,438.0,12.0,98.8,fields,Replace transformer with higher-rated unit,16885000.0,16885000.0
Q11-0059,2012-06-25,Bear – Cloer 345.0 kV line,L:9276:9669:345,1.0,True,Bear – Mecklenburg Power Sta 345.0 kV,L:9276:9650:345,101.2,2416.0,7.0,100.9,fields,Reconductor line,27429000.0,27429000.0
Q11-0059,2012-06-25,Trenton Diesel – Dist 000 138.0 kV Line,L:9735:10248:138,1.0,True,Dunn Siding – Bear Island Substation 345.0 kV,L:10264:10281:345,100.7,325.0,5.6,99.0,fields,Reconductor line,12046000.0,12046000.0
Q11-0059,2012-06-25,Spring St – Chipola 138.0 kV,L:9800:9949:138,1.0,True,Mitchell Dam – Haggin 345.0 kV,L:9816:10265:345,100.3,234.0,6.3,97.6,fields,Reconductor line,3129000.0,3129000.0
Q11-0059,2012-06-25,Jim Hill – Haggin 138.0 kV L,L:9744:10265:138,1.0,True,Skaggs Island Jct 2 – Mitchell Dam 345.0 kV Line,L:9816:9975:345,100.3,257.0,5.6,98.1,fields,Reconductor line,324000.0,324000.0
Q11-0024,2012-07-26,W Orange Substation – Blanchard 138 KV line,L:5386:5404:138,1.0,True,Aeropuerto – Hilltop Alte Substation 138 KV,L:5365:5774:138,146.0,192.0,100.0,22.8,fields,Rebuild line with higher-capacity conductor,1205000.0,1205000.0
Q11-0024,2012-07-26,Blanchard – Hilltop Alte 138 KV,L:5365:5386:138,1.0,True,Hilltop Alte – Aeropuerto 138 KV L,L:5365:5774:138,142.2,213.0,100.0,10.1,fields,Rebuild line with higher-capacity conductor,1711000.0,1711000.0
Q11-0024,2012-07-26,Hilltop Alte – Aeropuerto 138 KV,L:5365:5774:138,1.0,True,Blanchard – Hilltop Alte 138 KV,L:5365:5386:138,135.5,223.0,100.0,9.6,fields,Rebuild line with higher-capacity conductor,1449000.0,1449000.0
Q11-0024,2012-07-26,Brown – Aeropuerto 138 KV,L:5388:5774:138,1.0,True,Hilltop Alte – Blanchard 138 KV L,L:5365:5386:138,119.5,235.0,100.0,18.3,fields,Rebuild line with higher-capacity conductor,763000.0,763000.0
Q11-0024,2012-07-26,West Orange – Magnolia 1708 138 KV,L:5364:5404:138,1.0,True,Aeropuerto – Hilltop Alte 138 KV,L:5365:5774:138,109.4,189.0,69.6,9.5,fields,Reconductor line,378000.0,378000.0
Q11-0024,2012-07-26,Locust Grove – Shredder 138 KV line,L:5543:5907:138,1.0,True,Pine Tree Acres – Crawfordsville Power Plant 138 KV L,L:5367:5865:138,104.4,241.0,11.5,89.0,fields,Reconductor line,518000.0,518000.0
Q11-0024,2012-07-26,Crawfordsville Power Plant – Pine Tree Acres 138 KV,L:5367:5865:138,1.0,True,Pipe – Rexnord 138 KV,L:5864:6000:138,103.5,363.0,8.2,96.2,fields,Reconductor line,315000.0,315000.0
Q11-0037,2012-07-23,Bluff City-Lake Lure 138kV,L:9121:9138:138,1.0,True,Fluvanna P.S-Louisa Generation Facility 345kV Line,L:9631:9643:345,103.4,408.0,6.5,,prose_overloaded,Reconductor line,5533000.0,916000.0
Q11-0037,2012-07-23,South Coltn-Flowood 138kV,L:9203:9284:138,1.0,True,Belagio-Otter River 138kV,L:9285:9522:138,102.7,178.0,6.9,,prose_overloaded,Reconductor line,1644000.0,245000.0
Q11-0037,2012-07-23,Franklin-Elk Grove-S Texa Substation 138kV,L:9148:9153:138,1.0,True,Desert Outpost-South Texa 138kV,L:9152:9153:138,102.0,168.0,6.5,,prose_overloaded,Reconductor line,5143000.0,860000.0
Q11-0037,2012-07-23,Louisa Generation Facility-Carrabelle 345kV,L:9643:10291:345,1.0,True,N Anna-Louisa Generation Facility 345kV,L:9643:10279:345,100.2,1492.0,10.8,,prose_overloaded,Reconductor line,62183000.0,10618000.0
Q11-0037,2012-07-23,Bear-Mecklenburg Power Station 345kV,L:9276:9650:345,1.0,True,Bear-Clover 345kV L,L:9276:9669:345,107.9,1927.0,23.0,,prose_loss,Reconductor line,51413000.0,9148000.0
Q11-0037,2012-07-23,Flowood-Unity 138kV L,L:9284:9294:138,1.0,True,Reusens Substation 138 kV/1 kV Transformer,X:9219:138:1,106.9,252.0,8.3,,prose_loss,Reconductor line,3591000.0,533000.0
Q11-0037,2012-07-23,Brush Tavern-Yaphank 138kV,L:9205:9220:138,1.0,True,Cristianitos-Enslen Substation 138kV,L:9197:9214:138,113.8,311.0,8.0,,prose_colon,Rebuild line with higher-capacity conductor,4187000.0,636000.0
Q11-0037,2012-07-23,Bear-Leavitt 345kV,L:9276:9944:345,1.0,True,Bear-Leavitt 345kV Cir. 2,L:9276:9944:345,107.2,1580.0,16.9,,prose_colon,Reconductor line,70102000.0,12241000.0
Q11-0037,2012-07-23,Mecklenburg Power Sta-Person 345kV L,L:9650:11146:345,1.0,True,Clover-Bear 345kV,L:9276:9669:345,106.7,2318.0,32.4,,prose_colon,Reconductor line,31461000.0,5604000.0
Q11-0037,2012-07-23,Clover-Bear Substation 345kV,L:9276:9669:345,1.0,True,Person-Mecklenburg Power Sta Substation 345kV line,L:9650:11146:345,106.3,2416.0,34.3,,prose_colon,Reconductor line,20042000.0,3564000.0
Q11-0037,2012-07-23,Fluvanna P.S-Louisa Generation Facility 345kV,L:9631:9643:345,1.0,True,Leaitt-Birchwood Substation 345kV Line,L:9944:10290:345,106.0,1711.0,18.2,,prose_colon,Reconductor line,32383000.0,5574000.0
Q11-0037,2012-07-23,Littlefork-Lake Lure 138kV,L:9132:9138:138,1.0,True,Louisa Generation Facility-Fluvanna P.S 345kV L,L:9631:9643:345,104.8,494.0,6.7,,prose_colon,Reconductor line,1934000.0,326000.0
Q11-0037,2012-07-23,Person-State School 345kV,L:11146:11154:345,1.0,True,Mecklenburg Power Sta-Person 345kV,L:9650:11146:345,102.8,1605.0,20.5,,prose_colon,Reconductor line,15831000.0,2851000.0
Q11-0037,2012-07-23,Unity-Wythe 138kV,L:9293:9294:138,1.0,True,Reusens 138-1 kV TX,X:9219:138:1,102.4,244.0,8.3,,prose_colon,Reconductor line,3358000.0,499000.0
Q11-0041,2012-07-16,Hell Creek-Windhub 138.0 kV,L:5297:5304:138,0.9999246407182595,False,Hell Ck Substation-Framingham 138.0 kV,L:5297:5298:138,841.9,175.0,100.0,17.6,fields,Rebuild line with higher-capacity conductor,1866000.0,1866000.0
Q11-0041,2012-07-16,Hell Crk-Framingham 138.0 kV,L:5297:5298:138,1.0,True,Hell Creek-Windhub 138.0 kV,L:5297:5304:138,746.2,197.0,100.0,15.6,fields,Rebuild line with higher-capacity conductor,5199000.0,5199000.0
Q11-0041,2012-07-16,Framingham-Gaffney 138.0 kV,L:5298:6849:138,1.0,True,Hell Crk-Windhub 138.0 kV,L:5297:5304:138,657.5,219.0,100.0,28.0,fields,Rebuild line with higher-capacity conductor,485000.0,485000.0
Q11-0041,2012-07-16,Gaffney-Reno 138.0 kV,L:6849:6877:138,1.0,True,Hell Creek-Windhub 138.0 kV,L:5297:5304:138,611.9,231.0,100.0,36.9,fields,Rebuild line with higher-capacity conductor,1232000.0,1232000.0
Q11-0041,2012-07-16,Centralf-Windhub 138.0 kV,L:5300:5304:138,1.0,True,Hell Crk-Framingham 138.0 kV Line,L:5297:5298:138,510.9,186.0,62.8,4.2,fields,Rebuild line with higher-capacity conductor,2397000.0,2397000.0
Q11-0041,2012-07-16,Reno-Vincent 138.0 kV L,L:5301:6877:138,1.0,True,Windhub-Hell Creek 138.0 kV,L:5297:5304:138,350.7,190.0,43.2,9.5,fields,Rebuild line with higher-capacity conductor,1409000.0,1409000.0
Q11-0041,2012-07-16,Greenwood-Centralf 138.0 kV,L:5253:5300:138,1.0,True,Hell Crk-Framingham Substation 138.0 kV,L:5297:5298:138,302.3,162.0,33.0,3.7,fields,Rebuild line with higher-capacity conductor,2920000.0,2920000.0
Q11-0041,2012-07-16,Reno-Jackson Square 138.0 kV,L:5243:6877:138,1.0,True,Hell Crk-Windhub 138.0 kV,L:5297:5304:138,290.0,249.0,56.8,53.0,fields,Rebuild line with higher-capacity conductor,7809000.0,7809000.0
Q11-0041,2012-07-16,Dillion-Windhub 138.0 kV L,L:5299:5304:138,1.0,True,Windhub-Centralf 138.0 kV,L:5300:5304:138,246.4,217.0,38.9,22.3,fields,Rebuild line with higher-capacity conductor,1462000.0,1462000.0
Q11-0041,2012-07-16,Country Club 2 Tap-Dillion 138.0 kV,L:5283:5299:138,1.0,True,Windhub-Centalf 138.0 kV,L:5300:5304:138,217.5,233.0,38.9,33.2,fields,Rebuild line with higher-capacity conductor,2882000.0,2882000.0
Q11-0041,2012-07-16,Country Club 2 Tap-Jackson Square 138.0 kV,L:5243:5283:138,1.0,True,Windhub-Centralf 138.0 kV L,L:5300:5304:138,209.5,237.0,38.9,37.0,fields,Rebuild line with higher-capacity conductor,2627000.0,2627000.0
Q11-0041,2012-07-16,Centralf-Universit Wps 138.0 kV,L:5240:5300:138,1.0,True,Centralf-Greenwood 138.0 kV,L:5253:5300:138,208.5,202.0,29.4,9.8,fields,Rebuild line with higher-capacity conductor,1252000.0,1252000.0
Q11-0041,2012-07-16,Greenwood-Marlton 138.0 kV Line,L:5253:5254:138,1.0,True,Hell Creek-Framingham 138.0 kV,L:5297:5298:138,205.8,214.0,33.0,26.1,fields,Rebuild line with higher-capacity conductor,4867000.0,4867000.0
Q11-0041,2012-07-16,Border-Marlton 138.0 kV,L:5244:5254:138,1.0,True,Framingham-Hell Creek 138.0 kV,L:5297:5298:138,181.7,228.0,33.0,35.3,fields,Rebuild line with higher-capacity conductor,1153000.0,1153000.0
Q11-0041,2012-07-16,Tomac-Wilmot 138.0 kV Line,L:5239:5247:138,1.0,True,Centralf-Windhub 138.0 kV,L:5300:5304:138,174.1,240.0,19.6,51.7,fields,Rebuild line with higher-capacity conductor,2579000.0,2579000.0
Q11-0041,2012-07-16,Wilmot-Seaway Sw Substation 138.0 kV,L:5247:5321:138,0.9993868043294473,False,Centralf-Windhub Substation 138.0 kV,L:5300:5304:138,170.6,233.0,19.6,44.5,fields,Rebuild line with higher-capacity conductor,1090000.0,1090000.0
Q11-0041,2012-07-16,Border-Seaway Sw 138.0 kV,L:5244:5321:138,1.0,True,Centralf-Windhub 138.0 kV,L:5300:5304:138,169.7,218.0,19.6,34.6,fields,Rebuild line with higher-capacity conductor,2216000.0,2216000.0
Q11-0041,2012-07-16,Vincent-Crows Landing 138.0 kV,L:5301:5312:138,1.0,True,Hell Creek-Windhub 138.0 kV,L:5297:5304:138,167.2,185.0,21.8,8.8,fields,Rebuild line with higher-capacity conductor,4725000.0,4725000.0
Q11-0041,2012-07-16,Mout Laurel-University Wps 138.0 kV L,L:5237:5240:138,1.0,True,Greenwood-Centralf 138.0 kV,L:5253:5300:138,163.0,245.0,29.4,16.9,fields,Rebuild line with higher-capacity conductor,10740000.0,10740000.0
Q11-0041,2012-07-16,Philo-Corith 138.0 kV,L:5263:6852:138,1.0,True,Oakland X-Mount Lauel 138.0 kV,L:5224:5237:138,152.7,220.0,14.1,56.6,fields,Rebuild line with higher-capacity conductor,1213000.0,1213000.0
Q11-0041,2012-07-16,Vincent-Lumberton 138.0 kV,L:5255:5301:138,1.0,True,Hell rk-Windhub 138.0 kV L,L:5297:5304:138,152.3,206.0,21.4,3.5,fields,Rebuild line with higher-capacity conductor,12270000.0,12270000.0
Q11-0041,2012-07-16,Oakland X-Munt Laurel Substation 138.0 kV,L:5224:5237:138,1.0,True,Mount Laurel-Philo 138.0 kV,L:5237:6852:138,150.2,262.0,14.9,64.7,fields,Rebuild line with higher-capacity conductor,3693000.0,3693000.0
Q11-0041,2012-07-16,Lolo-Corinth 138.0 kV,L:5263:6872:138,1.0,True,La Crosse Substation-Oakland X 138.0 kV,L:5224:5248:138,137.3,242.0,7.3,91.9,fields,Rebuild line with higher-capacity conductor,1437000.0,1437000.0
Q11-0041,2012-07-16,Oaklan X Substation-La Crosse 138.0 kV,L:5224:5248:138,1.0,True,Lolo-Corinth 138.0 kV,L:5263:6872:138,137.0,233.0,7.5,89.1,fields,Rebuild line with higher-capacity conductor,5419000.0,5419000.0
Q11-0041,2012-07-16,Mount Laurel-Philo Substation 138.0 kV,L:5237:6852:138,1.0,True,Oakland X-Mount Laurel 138.0 kV,L:5224:5237:138,134.5,272.0,14.1,57.0,fields,Rebuild line with higher-capacity conductor,10809000.0,10809000.0
Q11-0009,2012-08-21,Wheeler – Firebantz Substation 138.0 kV,L:9927:9928:138,1.0,True,Chaffee Gas Recovery – S Jordan 138.0 kV,L:9922:10071:138,106.2,258.0,14.6,95.1,fields,Reconductor line,1434000.0,1434000.0
Q11-0009,2012-08-21,Clifton Substation – Colonial 138.0 kV Line 1,L:9868:9875:138,1.0,True,Clifton – Colonial Substation 138.0 kV Line 2,L:9868:9875:138,103.0,336.0,6.4,99.3,fields,Reconductor line,821000.0,821000.0
Q11-0009,2012-08-21,Sideburn – Colonial 138.0 kV,L:9859:9875:138,1.0,True,Colonial – Idaho Springs 138.0 kV,L:9875:10158:138,102.0,265.0,5.0,98.3,fields,Reconductor line,974000.0,974000.0
Q11-0009,2012-08-21,Colonial – Idaho Springs 138.0 kV L,L:9875:10158:138,1.0,True,Sideburn – Colonial 138.0 kV line,L:9859:9875:138,101.0,302.0,6.4,96.8,fields,Reconductor line,506000.0,506000.0
Q11-0031,2012-08-20,MILESBURG - WOODSIDE 138kV,L:7646:7676:138,1.0,True,ORCHARD RD - SHAWVILLE STATION 500kV,L:7672:8249:500,120.3,258.0,5.6,,table,Rebuild line with higher-capacity conductor,5584000.0,5584000.0
Q11-0031,2012-08-20,MILESBURG - SCOTT 138kV,L:7646:7647:138,1.0,True,ORCHARD ROAD - SHAWVILLE STA 500kV L,L:7672:8249:500,108.4,272.0,5.6,,table,Reconductor line,322000.0,322000.0
Q11-0053,2012-08-21,CURECANTI-MOSER GENERATING STA 345.0 kV,L:6046:7172:345,1.0,True,TOMBSTONE-BIXBY HILL 500.0 kV,L:6300:7127:500,120.9,1016.0,5.2,,table,Rebuild line with higher-capacity conductor,32691000.0,2546000.0
Q11-0001,2012-09-19,Killen – Moffat 230kV,L:19540:19541:230,1.0,True,Killen Substation – Moffat 500kV line,L:19540:19541:500,113.7,773.0,22.0,,prose_overloaded,Rebuild line with higher-capacity conductor,16674000.0,16674000.0
Q11-0001,2012-09-19,Mcclellan Ar Substation – Westin-Elgin Substation 138kV,L:17735:17736:138,1.0,True,Yuba City Sta A – Westin-Elgin 138kV,L:17663:17736:138,109.0,286.0,11.6,,prose_overloaded,Reconductor line,3179000.0,3179000.0
Q11-0001,2012-09-19,Mcclellan Ar – Spatsum Lornex 138kV,L:17735:17737:138,1.0,True,Yuba City Sta A – Westin-Elgin 138kV line,L:17663:17736:138,104.5,366.0,15.8,,prose_overloaded,Reconductor line,4540000.0,4540000.0
Q11-0001,2012-09-19,Alibtes – Ltah Jct 138kV,L:16945:17739:138,1.0,True,Harvest Power Orlando – Frontier 138kV,L:17040:17666:138,104.0,270.0,19.5,,prose_overloaded,Reconductor line,3598000.0,3598000.0
Q11-0001,2012-09-19,Yuba City Sta A – Frontier 138kV,L:17663:17666:138,1.0,True,Mcclellan Ar – Spatsum Lornex 138kV L,L:17735:17737:138,103.6,340.0,14.5,,prose_overloaded,Reconductor line,7006000.0,7006000.0
Q11-0001,2012-09-19,Killen 500-230 kV Autotransformer,X:19540:500:230,0.981535873777434,True,Toledo Bend – Killen 500kV,L:19288:19540:500,134.4,796.0,7.9,,prose_loss,Replace transformer with higher-rated unit,17719000.0,17719000.0
Q11-0001,2012-09-19,Russell Fork – Robison Park 230kV Line,L:21796:22493:230,1.0,True,Dekalb – Jones Chapel 500kV L,L:21759:22035:500,117.0,557.0,7.6,,prose_loss,Rebuild line with higher-capacity conductor,52936000.0,52936000.0
Q11-0001,2012-09-19,Concord – Bluebonnet Substation 230kV,L:22022:22024:230,1.0,True,Dekalb – Jones Chapel 500kV line,L:21759:22035:500,115.9,499.0,5.2,,prose_loss,Rebuild line with higher-capacity conductor,17090000.0,17090000.0
Q11-0001,2012-09-19,Bluebonnet – Jones Chapel 230kV Line,L:22024:22035:230,1.0,True,Russell Fork – Robison Park 230kV,L:21796:22493:230,114.6,575.0,5.1,,prose_loss,Rebuild line with higher-capacity conductor,37035000.0,37035000.0
Q11-0001,2012-09-19,Sptsum Lornex – Latah Jct Substation 138kV line,L:17737:17739:138,1.0,True,Harvest Power Orlando – Frontier 138kV,L:17040:17666:138,113.3,257.0,19.5,,prose_loss,Rebuild line with higher-capacity conductor,7903000.0,7903000.0
Q11-0001,2012-09-19,Yuba City Sta A – Westin-Elgin 138kV,L:17663:17736:138,1.0,True,Mcclellan Ar – Spatsum Lornex 138kV,L:17735:17737:138,110.4,329.0,14.5,,prose_loss,Rebuild line with higher-capacity conductor,25795000.0,25795000.0
Q11-0001,2012-09-19,Ironman Substation – Killen 230kV,L:18714:19540:230,1.0,True,Tledo Bend – Killen 500kV L,L:19288:19540:500,107.9,779.0,14.1,,prose_loss,Reconductor line,8255000.0,8255000.0
Q11-0001,2012-09-19,Eldorado – Action 138kV,L:17328:17332:138,1.0,True,Pine Bluff Watson Chapel – Carraizo 1201 345kV L,L:17208:17847:345,107.1,379.0,25.5,,prose_loss,Reconductor line,1229000.0,1229000.0
Q11-0001,2012-09-19,Temple Sta 243 – Mcclellan Ar Substation 138kV,L:17734:17735:138,1.0,True,Westin-Elgin – Mcclellan Ar 138kV,L:17735:17736:138,106.6,217.0,9.8,,prose_loss,Reconductor line,2315000.0,2315000.0
Q11-0001,2012-09-19,Russell Fork – Bluebonnet 230kV,L:22024:22493:230,1.0,True,Jones Chapel Substation – Dekalb 500kV,L:21759:22035:500,105.7,486.0,5.5,,prose_loss,Reconductor line,20520000.0,20520000.0
Q11-0001,2012-09-19,Brunswick Cellulose – Shannon Farm 138kV,L:17787:17791:138,1.0,True,Cooper – Universal Studios Tap Substation 138kV,L:17776:17857:138,105.4,265.0,10.3,,prose_loss,Reconductor line,1595000.0,1595000.0
Q11-0001,2012-09-19,Frontier – Harvest Power Orlando 138kV,L:17040:17666:138,1.0,True,Latah Jct – Spatsum Lornex 138kV L,L:17737:17739:138,104.4,253.0,16.2,,prose_loss,Reconductor line,8707000.0,8707000.0
Q11-0001,2012-09-19,Toledo Bend – Wharton 230kV Line,L:19288:19290:230,0.9765796928098374,False,Toledo Bend – Adkins 500kV,L:19288:19586:500,117.0,522.0,11.4,,prose_colon,Rebuild line with higher-capacity conductor,10095000.0,10095000.0
Q11-0001,2012-09-19,Alibates – Action 138kV,L:16945:17332:138,1.0,True,Pine Bluff Watson Chapel – Carraizo 1201 345kV,L:17208:17847:345,116.1,382.0,25.5,,prose_colon,Rebuild line with higher-capacity conductor,25329000.0,25329000.0
Q11-0001,2012-09-19,Temple Station 243 – Westi-Elgin 138kV line,L:17734:17736:138,1.0,True,Westin-Elgin – Mcclellan Ar 138kV,L:17735:17736:138,103.8,251.0,9.8,,prose_colon,Reconductor line,1512000.0,1512000.0
Q11-0001,2012-09-19,Brunswick Cellulose Substation – Bozeman S Substation 138kV,L:17786:17787:138,1.0,True,Universal Studios Tap – Cooper Substation 138kV Line,L:17776:17857:138,101.1,260.0,10.3,,prose_colon,Reconductor line,2562000.0,2562000.0
Q11-0026,2012-10-02,Louisa Generation Facility Substation-Carrabelle 345 KV,L:9643:10291:345,1.0,True,Louisa Generation Facility Substation-N Anna 345 KV,L:9643:10279:345,103.0,1492.0,10.4,,prose_loss,Reconductor line,52929000.0,6304000.0
Q11-0026,2012-10-02,Innovative Solr 31 Substation-Kapstone 138 KV,L:9108:9135:138,1.0,True,Louisa Generation Facility-Gimes 138 KV,L:9643:9653:138,106.9,243.0,22.3,,prose_colon,Reconductor line,2749000.0,2749000.0
Q11-0026,2012-10-02,Pratt'S-Innovative Solar 31 138 KV,L:9108:9483:138,1.0,True,Louisa Generation Facility-Grimes 138 KV L,L:9643:9653:138,106.0,240.0,22.3,,prose_colon,Reconductor line,4066000.0,4066000.0
Q11-0026,2012-10-02,Louisa Generation Facility-North Anna 345 KV,L:9643:10279:345,1.0,True,Louisa Generation Facility-Carrabelle 345 KV line,L:9643:10291:345,102.1,1686.0,13.6,,prose_colon,Reconductor line,27716000.0,3508000.0
Q11-0026,2012-10-02,Tombstone-Sharyland 345 KV,L:6300:6521:345,1.0,True,Tombstone-Bixby Hill 500 KV,L:6300:7127:500,100.3,1152.0,5.7,,prose_colon,Reconductor line,15994000.0,1606000.0
Q11-0040,2012-10-02,Carl Bailey - Otsego 138 kV,L:6014:7931:138,1.0,True,Norway Pt Hydropower Project - James E. Rogers Energy Complex 138 kV,L:7494:7511:138,112.7,277.0,6.0,,table,Rebuild line with higher-capacity conductor,4961000.0,4961000.0
Q11-0040,2012-10-02,Carl Bailey - Bon Aqua 138 kV,L:6013:6014:138,1.0,True,James E. Rogers Energy Complex - Norway Pt Hydropower Poject 138 kV,L:7494:7511:138,108.7,279.0,6.0,,table,Reconductor line,3158000.0,3158000.0
Q11-0040,2012-10-02,Bon Aqua - Dry Gap 138 kV,L:6013:9066:138,1.0,True,Norway Pt Hydropower Project - James E. Rogers Energy Complex 138 kV,L:7494:7511:138,107.5,277.0,6.0,,table,Reconductor line,2126000.0,2126000.0
Q11-0077,2012-09-24,Sate St-Robison Pak 230kV Line,L:21774:21796:230,1.0,True,Richland-Dekab 500kV,L:20309:21759:500,118.8,649.0,6.1,,table,Rebuild line with higher-capacity conductor,6453000.0,2189000.0
Q11-0077,2012-09-24,Ironwood Llc-Fayette 345kV,L:6531:7169:345,1.0,True,Co Line Road Substation-Ironwood Llc 500kV,L:7103:7169:500,116.8,1244.0,49.0,,table,Rebuild line with higher-capacity conductor,36869000.0,30463000.0
Q11-0077,2012-09-24,Grizzly-Del Cerro 138kV,L:6064:6095:138,1.0,True,Fayette-Mercury 345kV,L:6531:6533:345,115.8,164.0,6.8,,table,Rebuild line with higher-capacity conductor,4012000.0,4012000.0
Q11-0077,2012-09-24,Jones Chapel 500-230 kV TX,X:22035:500:230,0.96,True,Dekalb-Jones Chapel 500kV,L:21759:22035:500,112.8,767.0,5.7,,table,Replace transformer with higher-rated unit,17084000.0,5795000.0
Q11-0077,2012-09-24,Robison Park-Russell Fork 230kV line,L:21796:22493:230,1.0,True,Dekalb-Jones Chapel 500kV line,L:21759:22035:500,105.2,919.0,7.8,,table,Reconductor line,12788000.0,4338000.0
Q11-0077,2012-09-24,Bluebonnet-Russell Fork 230kV,L:22024:22493:230,1.0,True,Dekalb Substation-Jones Chapel 500kV Line,L:21759:22035:500,104.9,712.0,5.7,,table,Reconductor line,26966000.0,9148000.0
Q11-0077,2012-09-24,Dekalb 230-1 kV Transformer,X:21759:230:1,0.96,True,Richland Substation-Dekalb 500kV line,L:20309:21759:500,102.7,869.0,6.6,,table,Replace transformer with higher-rated unit,10846000.0,3680000.0
Q11-0077,2012-09-24,Moser Generating Sta-Curecanti 345kV,L:6046:7172:345,1.0,True,Tombstone Substation-Bixby Hill 500kV Line,L:6300:7127:500,100.3,1413.0,7.6,,table,Reconductor line,8935000.0,2130000.0
Q11-0033,2012-10-20,Dairymans / Pueblo Xtra 230 kV,L:23416:24035:230,1.0,True,Pueblo Xtra / Dairymans 230 kV Line,L:23416:24035:230,103.1,725.0,9.5,,prose_overloaded,Reconductor line,24289000.0,8751000.0
Q11-0033,2012-10-20,Muskogee / Darlinton Road 100 kV L,L:20269:21789:100,1.0,True,Richland / Dekalb 500 kV,L:20309:21759:500,113.5,179.0,6.8,,prose_loss,Rebuild line with higher-capacity conductor,22583000.0,3323000.0
Q11-0033,2012-10-20,Waynedale / State St 230 kV,L:21763:21774:230,1.0,True,Dekalb / Richland 500 kV,L:20309:21759:500,105.3,572.0,17.9,,prose_loss,Reconductor line,6657000.0,984000.0
Q11-0033,2012-10-20,Flood Street / University 230 kV,L:20995:22032:230,1.0,True,Flood St / Cook 500 kV,L:20995:21716:500,102.0,909.0,17.0,,prose_loss,Reconductor line,9191000.0,3183000.0
Q11-0033,2012-10-20,Monfort / Waynedale 230 kV line,L:21763:22220:230,1.0,True,Waynedale / Montpelier Electric Generating Sta 230 kV,L:21763:22708:230,101.9,700.0,12.0,,prose_loss,Reconductor line,12988000.0,1836000.0
Q11-0033,2012-10-20,Darlington Rd / Wayne Trace 100 kV L,L:21773:21789:100,1.0,True,Richland / Dekalb 500 kV Line,L:20309:21759:500,118.2,111.0,6.0,,prose_colon,Rebuild line with higher-capacity conductor,2870000.0,422000.0
Q11-0033,2012-10-20,Dekalb / Slocum Rd 230 kV,L:19826:21759:230,1.0,True,Dekalb / Richland 500 kV,L:20309:21759:500,101.2,508.0,26.0,,prose_colon,Reconductor line,13881000.0,2108000.0
Q11-0033,2012-10-20,Mcneil Substation / Slocum Rd 230 kV,L:19826:20278:230,1.0,True,Rchland / Dekalb 500 kV line,L:20309:21759:500,101.1,536.0,26.0,,prose_colon,Reconductor line,5197000.0,789000.0
Q11-0044,2012-10-16,Floyds Knobs - Poages Mill 138kV,L:9531:9535:138,1.0,True,Leesville - Reusens 345kV,L:9219:9667:345,237.1,223.0,72.0,78.5,fields,Rebuild line with higher-capacity conductor,4609000.0,4609000.0
Q11-0044,2012-10-16,Meadowview - Pages Mill 138kV line,L:9533:9535:138,1.0,True,Poages Mill - Floyds Knobs 138kV,L:9531:9535:138,206.9,232.0,100.0,5.0,fields,Rebuild line with higher-capacity conductor,4232000.0,4232000.0
Q11-0044,2012-10-16,Hancock - Floyds Knobs 138kV,L:9531:9534:138,0.999563428328579,False,Reenergy Livermore Falls - Floyds Knobs 138kV,L:9248:9531:138,195.4,213.0,74.5,23.2,fields,Rebuild line with higher-capacity conductor,3056000.0,3056000.0
Q11-0044,2012-10-16,Rally Hill - Meadowview 138kV L,L:9371:9533:138,1.0,True,Poaes Mill - Floyds Knobs 138kV,L:9531:9535:138,183.6,246.0,100.0,16.4,fields,Rebuild line with higher-capacity conductor,2158000.0,2158000.0
Q11-0044,2012-10-16,Train - Rally Hill Substation 138kV Line,L:9371:9372:138,1.0,True,Floyds Knobs - Poages Mill 138kV line,L:9531:9535:138,175.2,250.0,100.0,20.9,fields,Rebuild line with higher-capacity conductor,6892000.0,6892000.0
Q11-0044,2012-10-16,Train - Asheville 138kV line,L:9372:9383:138,1.0,True,Floyds Knobs - Poages Mill 138kV,L:9531:9535:138,155.3,273.0,100.0,24.6,fields,Rebuild line with higher-capacity conductor,7967000.0,7967000.0
Q11-0044,2012-10-16,College - Poplar-Antelope 138kV,L:9249:9324:138,1.0,True,Floyds Knobs - Hancock 138kV,L:9531:9534:138,133.4,160.0,40.6,8.9,fields,Rebuild line with higher-capacity conductor,7662000.0,7662000.0
Q11-0044,2012-10-16,Ash Street - Hancock 138kV line,L:9534:9632:138,1.0,True,Floyds Knobs Substation - Reenergy Livermore Falls 138kV,L:9248:9531:138,124.2,232.0,15.5,91.4,fields,Rebuild line with higher-capacity conductor,4022000.0,4022000.0
Q11-0044,2012-10-16,Beardsley St - Neosho Substation 138kV,L:9247:9675:138,1.0,True,Reenergy Livermore Falls - Floyds Knobs 138kV,L:9248:9531:138,121.0,204.0,15.5,83.8,fields,Rebuild line with higher-capacity conductor,4330000.0,4330000.0
Q11-0044,2012-10-16,Nacoochee - Boonsboro Substation 138kV,L:9218:9657:138,1.0,True,Clover - Bear Substation 345kV Line,L:9276:9669:345,120.7,255.0,8.8,103.7,fields,Rebuild line with higher-capacity conductor,9307000.0,9307000.0
Q11-0044,2012-10-16,Kumis - College Substation 138kV,L:9324:9500:138,1.0,True,Hancock - Flods Knobs 138kV,L:9531:9534:138,119.2,187.0,40.6,12.8,fields,Rebuild line with higher-capacity conductor,7493000.0,7493000.0
Q11-0044,2012-10-16,Reenergy Livermore Falls - Kumis 138kV line,L:9248:9500:138,1.0,True,Hancock - Floyds Knobs 138kV,L:9531:9534:138,117.2,199.0,40.6,17.2,fields,Rebuild line with higher-capacity conductor,6668000.0,6668000.0
Q11-0044,2012-10-16,Reenergy Livermore Falls - Floyds Knobs 138kV,L:9248:9531:138,1.0,True,Floyds Knobs - Hancock 138kV,L:9531:9534:138,116.6,226.0,40.6,28.3,fields,Rebuild line with higher-capacity conductor,2153000.0,2153000.0
Q11-0044,2012-10-16,Franklin-Elk Grove - New London 138kV,L:9148:9149:138,1.0,True,Clover - Bear 345kV Line,L:9276:9669:345,116.4,222.0,8.9,96.7,fields,Rebuild line with higher-capacity conductor,3444000.0,1019000.0
Q11-0044,2012-10-16,S Texa - Nacoochee 138kV,L:9153:9657:138,1.0,True,Clover - Bear 345kV,L:9276:9669:345,112.6,276.0,8.8,96.9,fields,Rebuild line with higher-capacity conductor,5362000.0,5362000.0
Q11-0044,2012-10-16,Osceola Substation - Michigan Power Lp 138kV,L:9201:9235:138,1.0,True,Clover - Bear 345kV,L:9276:9669:345,109.1,214.0,9.9,86.4,fields,Reconductor line,4459000.0,1522000.0
Q11-0044,2012-10-16,Jack Ramey Wind - Starkey 138kV L,L:9241:9532:138,1.0,True,Floyds Nobs - Poages Mill 138kV,L:9531:9535:138,107.8,250.0,24.3,60.0,fields,Reconductor line,1048000.0,1048000.0
Q11-0044,2012-10-16,Starkey - Hancock 138kV,L:9532:9534:138,1.0,True,Floys Knobs - Poages Mill Substation 138kV Line,L:9531:9535:138,106.5,227.0,24.3,53.8,fields,Reconductor line,791000.0,791000.0
Q11-0044,2012-10-16,Safeway Stores - Asheville 138kV,L:9213:9383:138,1.0,True,Floyds Knobs - Poages Mill 138kV,L:9531:9535:138,105.5,328.0,24.3,69.1,fields,Reconductor line,6281000.0,6281000.0
Q11-0044,2012-10-16,Franklin-Elk Grove - S Texa 138kV,L:9148:9153:138,1.0,True,Desert Outpost - S Texa 138kV,L:9152:9153:138,105.5,197.0,7.2,87.6,fields,Reconductor line,4047000.0,1403000.0
Q11-0044,2012-10-16,Lone Tree - Osceola 138kV,L:9235:9236:138,1.0,True,Bear Substation - Clover 345kV,L:9276:9669:345,105.1,217.0,9.9,82.8,fields,Reconductor line,1990000.0,679000.0
Q11-0044,2012-10-16,N Island - Clearbrook 138kV Line,L:9212:9538:138,1.0,True,Floyds Knobs - Poages Mll 138kV line,L:9531:9535:138,104.2,302.0,24.3,64.6,fields,Reconductor line,2575000.0,2575000.0
