project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q11-0044,2012-10-16,Roanoke Electric Steel - Muddy Ranch 138kV,L:9540:9541:138,1.0,True,Huntington Court 345/138kV TX,X:9243:345:138,103.5,239.0,14.1,74.6,fields,Reconductor line,370000.0,370000.0
Q11-0044,2012-10-16,N Island - Shutesbury 138kV,L:9212:9539:138,1.0,True,Floyds Knobs - Poages Mill 138kV Line,L:9531:9535:138,102.8,312.0,24.3,64.6,fields,Reconductor line,1431000.0,1431000.0
Q11-0044,2012-10-16,Safeway Stores - Shutesbury 138kV L,L:9213:9539:138,1.0,True,Poages Mill - Floyds Knobs 138kV L,L:9531:9535:138,102.4,326.0,24.3,65.7,fields,Reconductor line,1152000.0,1152000.0
Q11-0045,2012-10-20,Willowbrook to Cape Gas Turbine 138kV line,L:9786:9789:138,1.0,True,Bank Of America to Winterpock 138kV,L:9777:9790:138,457.8,199.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1762000.0,1762000.0
Q11-0045,2012-10-20,Willowbrook Substation to United Cogen Tap 138kV Line,L:9786:9788:138,1.0,True,Bank Of America to Winterpock 138kV,L:9777:9790:138,378.6,229.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,4843000.0,4843000.0
Q11-0045,2012-10-20,Selma to Nottoway Diesel Generating Facility 138kV Line,L:9699:10261:138,1.0,True,Winterpock to Bank Of America 138kV,L:9777:9790:138,340.7,224.0,86.8,,prose_overloaded,Rebuild line with higher-capacity conductor,3907000.0,3907000.0
Q11-0045,2012-10-20,Selma to Bull Sluice Substation 138kV,L:9699:9700:138,1.0,True,Winterpock to Bank Of America 138kV,L:9777:9790:138,327.0,252.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,10699000.0,10699000.0
Q11-0045,2012-10-20,Bank Of America to Hull Stree Road 138kV,L:9776:9777:138,1.0,True,Bank Of America to Dplainville 138kV,L:9777:9787:138,218.5,246.0,58.7,,prose_overloaded,Rebuild line with higher-capacity conductor,1623000.0,1623000.0
Q11-0045,2012-10-20,Seco to Wing Lane 138kV,L:9798:9801:138,1.0,True,Mitchell Dam to Haggin 345kV,L:9816:10265:345,214.8,167.0,21.3,,prose_overloaded,Rebuild line with higher-capacity conductor,2971000.0,2971000.0
Q11-0045,2012-10-20,Fruitridge & S. Land Park to Carlin 138kV L,L:9783:9797:138,1.0,True,Hull Street Road to Bank Of America 138kV,L:9776:9777:138,193.0,173.0,35.4,,prose_overloaded,Rebuild line with higher-capacity conductor,2140000.0,2140000.0
Q11-0045,2012-10-20,Carlin to Trabue 138kV,L:9783:9785:138,1.0,True,Hull Street Rd to Bank Of America 138kV L,L:9776:9777:138,191.4,184.0,35.4,,prose_overloaded,Rebuild line with higher-capacity conductor,1484000.0,1484000.0
Q11-0045,2012-10-20,Trabue to Duplainville 138kV Line,L:9785:9787:138,1.0,True,Bank Of America to Hull St Road 138kV L,L:9776:9777:138,180.2,206.0,35.4,,prose_overloaded,Rebuild line with higher-capacity conductor,4305000.0,4305000.0
Q11-0045,2012-10-20,Walthall Substation to Haggin 138kV,L:9770:10265:138,1.0,True,N Tower Tap to Haggin 345kV Line,L:9793:10265:345,161.8,236.0,11.9,,prose_overloaded,Rebuild line with higher-capacity conductor,4873000.0,4873000.0
Q11-0045,2012-10-20,Bank Of America Substation to Bairoa 3008 138kV line,L:9775:9777:138,1.0,True,Hull St Rd to Bank Of America 138kV,L:9776:9777:138,122.4,224.0,38.9,,prose_overloaded,Rebuild line with higher-capacity conductor,2847000.0,2847000.0
Q11-0045,2012-10-20,Lakeside to Fritch 138kV,L:9983:9987:138,1.0,True,Mitchell Dam to Skaggs Island Junction 2 345kV,L:9816:9975:345,121.8,216.0,8.5,,prose_overloaded,Rebuild line with higher-capacity conductor,4272000.0,4272000.0
Q11-0045,2012-10-20,Cape Gas Turbine to Winterpock 138kV,L:9789:9790:138,1.0,True,Bank Of America to Winterpock 138kV,L:9777:9790:138,551.4,170.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2983000.0,2983000.0
Q11-0045,2012-10-20,Bull Sluice to United Cogen Tap 138kV,L:9700:9788:138,1.0,True,Bank Of America Substation to Winterpock 138kV line,L:9777:9790:138,348.3,241.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,6271000.0,6271000.0
Q11-0045,2012-10-20,Seco to Harvard 138kV,L:9801:9805:138,0.9992463265011683,False,Mitchell Dam to Haggin 345kV,L:9816:10265:345,184.1,248.0,21.3,,prose_loss,Rebuild line with higher-capacity conductor,4437000.0,4437000.0
Q11-0045,2012-10-20,Bank Of America to Duplainville 138kV,L:9777:9787:138,1.0,True,Hull Street Road to Bank Of America 138kV,L:9776:9777:138,176.5,226.0,35.4,,prose_loss,Rebuild line with higher-capacity conductor,1594000.0,1594000.0
Q11-0045,2012-10-20,Hull Street Road to Harvard 138kV,L:9776:9805:138,1.0,True,Mitchell Dam to Haggin 345kV,L:9816:10265:345,150.0,333.0,21.3,,prose_loss,Rebuild line with higher-capacity conductor,1473000.0,1473000.0
Q11-0045,2012-10-20,Old Hickory to Nottoway Diesel Generating Facility 138kV line,L:9720:10261:138,1.0,True,Bank Of America to Winterpock 138kV,L:9777:9790:138,138.8,209.0,35.7,,prose_loss,Rebuild line with higher-capacity conductor,18459000.0,18459000.0
Q11-0045,2012-10-20,Old Hckory to Bowmont 138kV,L:9720:9794:138,1.0,True,Winterpock to Bank Of America 138kV L,L:9777:9790:138,134.2,248.0,17.4,,prose_loss,Rebuild line with higher-capacity conductor,17344000.0,17344000.0
Q11-0045,2012-10-20,Wing Lane Substation to Spring St 138kV,L:9798:9800:138,1.0,True,Mitchell Dam to Haggin 345kV,L:9816:10265:345,128.7,208.0,16.5,,prose_loss,Rebuild line with higher-capacity conductor,1460000.0,1460000.0
Q11-0045,2012-10-20,Elko to Turner Rd 138kV Line,L:9741:9999:138,1.0,True,Mitchell Dam to Haggin 345kV,L:9816:10265:345,122.5,224.0,6.5,,prose_loss,Rebuild line with higher-capacity conductor,3195000.0,3195000.0
Q11-0045,2012-10-20,Bank Of America to Winterpock 138kV,L:9777:9790:138,1.0,True,Cape Gas Turbine to Winterpock 138kV,L:9789:9790:138,441.5,212.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,4243000.0,4243000.0
Q11-0045,2012-10-20,Harrowgate to Bowmont 138kV,L:9781:9794:138,1.0,True,Bank Of America Substation to Winterpock 138kV line,L:9777:9790:138,213.1,231.0,37.5,,prose_colon,Rebuild line with higher-capacity conductor,7074000.0,7074000.0
Q11-0045,2012-10-20,Harrowgate to Yellow Ck 138kV,L:9780:9781:138,1.0,True,Bank Of America to Winterpock 138kV,L:9777:9790:138,177.3,187.0,25.8,,prose_colon,Rebuild line with higher-capacity conductor,2507000.0,2507000.0
Q11-0045,2012-10-20,Redbed Plains Wind Farm to Fruitridge & S. Land Park 138kV,L:9784:9797:138,1.0,True,Hull St Road to Bank Of America 138kV,L:9776:9777:138,135.4,219.0,35.4,,prose_colon,Rebuild line with higher-capacity conductor,12077000.0,12077000.0
Q11-0049,2012-10-29,TUSCALOOSA T.S / TEXON 100 kV,L:23344:23352:100,1.0,True,TEXON / TUSCALOOSA T.S 100 kV,L:23344:23352:100,101.8,154.0,21.1,96.5,fields,Reconductor line,551000.0,551000.0
Q11-0023,2012-11-22,OLYMPUS 138 kV/1 kV TX,X:19572:138:1,0.9988505368385584,True,INTERNATIONAL PAPER – FLATLICK 500kV,L:19281:19571:500,152.8,142.0,7.3,140.5,fields,Replace transformer with higher-rated unit,5017000.0,5017000.0
Q11-0023,2012-11-22,SPORN – GAVIN POWER LLC SUBSTATION 230kV,L:18707:19543:230,1.0,True,INTERNATIONAL PAPER – FLATLICK 500kV,L:19281:19571:500,103.5,520.0,36.7,86.4,fields,Reconductor line,4330000.0,4330000.0
Q11-0042,2012-11-22,ELM CRK-NACODOCHES ROAD 100.0 kV,L:22943:22957:100,1.0,True,SHROUD-SOUTHEAST CHICAGO ENERGY PROJECT 100.0 kV Line,L:22338:22941:100,176.3,123.0,51.9,,table,Rebuild line with higher-capacity conductor,1637000.0,1133000.0
Q11-0042,2012-11-22,SOUTHEAST CHICAGO ENERGY PROJECT-SHROUD 100.0 kV Line,L:22338:22941:100,1.0,True,SHROUD-ELM CREEK 100.0 kV,L:22338:22943:100,161.5,182.0,65.1,,table,Rebuild line with higher-capacity conductor,1341000.0,928000.0
Q11-0042,2012-11-22,ELM CREEK-SHROUD 100.0 kV,L:22338:22943:100,1.0,True,SHROUD-SOUTHEAST CHICAGO ENERY PROJECT 100.0 kV,L:22338:22941:100,147.5,177.0,51.9,,table,Rebuild line with higher-capacity conductor,910000.0,630000.0
Q11-0042,2012-11-22,HUISKAMP-HEGEWISCH SUBSTATION 100.0 kV,L:22952:22963:100,1.0,True,SOUTHEAST CHICAGO ENERGY PROJECT SUBSTATION-SHROUD 100.0 kV,L:22338:22941:100,126.1,137.0,28.1,,table,Rebuild line with higher-capacity conductor,1365000.0,945000.0
Q11-0042,2012-11-22,WEST MEMPHIS GATEWAY SUBSTATION-HUGO SUBSTATION 100.0 kV,L:22921:22923:100,1.0,True,FISK ST-WESTON VILLAGE 230.0 kV L,L:23488:23491:230,116.4,156.0,16.1,,table,Rebuild line with higher-capacity conductor,1371000.0,949000.0
Q11-0042,2012-11-22,TOWER AUTOMOTIVE-HEGEWISCH 100.0 kV,L:22958:22963:100,1.0,True,HEGEWISCH SUBSTATION-TOWER AUTOMOTIVE 100.0 kV Line 2,L:22958:22963:100,115.1,193.0,25.3,,table,Rebuild line with higher-capacity conductor,2697000.0,1866000.0
Q11-0042,2012-11-22,TOWER AUTOMOTIVE-HEGEWISCH 100.0 kV Cir. 2,L:22958:22963:100,1.0,True,HEGEWISCH-TOWER AUTOMOTIVE 100.0 kV,L:22958:22963:100,115.1,193.0,25.3,,table,Rebuild line with higher-capacity conductor,2697000.0,1866000.0
Q11-0042,2012-11-22,LAS VEGAS 6306-NACOGDOCHES RD SUBSTATION 100.0 kV,L:22913:22957:100,1.0,True,WESTON VILLAGE-FISK STREET 230.0 kV L,L:23488:23491:230,113.7,142.0,12.9,,table,Rebuild line with higher-capacity conductor,2310000.0,1599000.0
Q11-0042,2012-11-22,BORDERTOWN-WATERFLOW 100.0 kV Circuit 2,L:22915:22918:100,1.0,True,WATERFLOW-BORDERTOWN 100.0 kV #1,L:22915:22918:100,108.2,154.0,8.8,,table,Reconductor line,357000.0,247000.0
Q11-0042,2012-11-22,WATERFLOW-WARRENSBURG 100.0 kV Line 1,L:22918:22947:100,1.0,True,WATERFLOW-WARRENSBURG 100.0 kV line,L:22918:22947:100,107.8,145.0,9.1,,table,Reconductor line,221000.0,153000.0
Q11-0042,2012-11-22,YABUCA-FLETCHER CHALLENGE 100.0 kV Line,L:22878:22910:100,1.0,True,WESTON VILLAGE SUBSTATION-FISK STREET 230.0 kV,L:23488:23491:230,106.8,134.0,11.4,,table,Reconductor line,329000.0,227000.0
Q11-0042,2012-11-22,WATERFLOW-BORDERTOWN 100.0 kV Circuit 1,L:22915:22918:100,1.0,True,WATERFLOW-BORDERTOWN 100.0 kV Ckt 2,L:22915:22918:100,106.5,156.0,8.8,,table,Reconductor line,357000.0,247000.0
Q11-0042,2012-11-22,WATERFLOW-WARRENSBURG 100.0 kV Cir. 2,L:22918:22947:100,1.0,True,WATERFLOW-WARRENSBURG 100.0 kV Circuit 1,L:22918:22947:100,104.5,149.0,9.1,,table,Reconductor line,221000.0,153000.0
Q11-0042,2012-11-22,WILDWOOD-HUISKAMP 100.0 kV,L:22952:22955:100,1.0,True,SOUTHEAST CHICAGO ENERGY PROJECT-SHROUD 100.0 kV L,L:22338:22941:100,102.5,119.0,28.1,,table,Reconductor line,663000.0,459000.0
Q11-0063,2012-11-16,HOLLYDALE - ST FRANCOIS 138kV,L:8861:9890:138,1.0,True,BOULDER BASIN - BASELINE 138kV,L:8857:10060:138,317.8,186.0,54.4,,prose_overloaded,Rebuild line with higher-capacity conductor,1191000.0,1191000.0
Q11-0063,2012-11-16,HOLLYDALE - ISHUA WITCH TOWER 138kV,L:8848:8861:138,1.0,True,BOULDER BASIN - BASELINE 138kV line,L:8857:10060:138,300.7,207.0,54.4,,prose_overloaded,Rebuild line with higher-capacity conductor,2504000.0,2504000.0
Q11-0063,2012-11-16,DAVIS DRIVE - STERLING PARK 138kV,L:9892:10059:138,1.0,True,ISHUA SWITCH TOWER - BOULDER BASIN 138kV,L:8848:8857:138,236.9,311.0,76.6,,prose_overloaded,Rebuild line with higher-capacity conductor,1986000.0,1986000.0
Q11-0063,2012-11-16,ISHUA SWITCH TOWER - LON WRIGHT 138kV,L:8848:8875:138,1.0,True,ISHUA SWITCH TOWER - HOLLYDALE 138kV,L:8848:8861:138,228.3,217.0,46.3,,prose_overloaded,Rebuild line with higher-capacity conductor,3597000.0,3597000.0
Q11-0063,2012-11-16,DAVIS DRIVE - DRANESVILLE 138kV L,L:9892:9896:138,1.0,True,BOULDER BASIN - ISHUA SWITCH TOWER 138kV L,L:8848:8857:138,174.0,397.0,76.6,,prose_overloaded,Rebuild line with higher-capacity conductor,2325000.0,2325000.0
Q11-0063,2012-11-16,HADDAM NECK - LEADVILLE 138kV Line,L:8878:8882:138,1.0,True,LON WRIGHT - ISHUA SWITCH TOWER 138kV,L:8848:8875:138,151.8,227.0,21.3,,prose_overloaded,Rebuild line with higher-capacity conductor,3465000.0,3465000.0
Q11-0063,2012-11-16,LONGWOOD SUBSTATION - POTOMAC 138kV,L:8846:8908:138,1.0,True,ISHUA SWITCH TOWER SUBSTATION - LON WRIGHT SUBSTATION 138kV line,L:8848:8875:138,143.2,197.0,21.3,,prose_overloaded,Rebuild line with higher-capacity conductor,2714000.0,2714000.0
Q11-0063,2012-11-16,MCCORMICK - FOSTER DAM 138kV,L:8880:9906:138,1.0,True,HELIJET 345/138kV Auto,X:8876:345:138,118.9,246.0,5.4,,prose_overloaded,Rebuild line with higher-capacity conductor,1093000.0,1093000.0
Q11-0063,2012-11-16,FOSTER DAM - ELK GARDEN 138kV line,L:8880:9901:138,1.0,True,HELIJET 345/138 kV Transformer Bank,X:8876:345:138,111.0,234.0,5.4,,prose_overloaded,Rebuild line with higher-capacity conductor,4162000.0,4162000.0
Q11-0063,2012-11-16,ISHUA SWITCH TOWER - BOULDER BASIN 138kV L,L:8848:8857:138,1.0,True,BASELINE - BOULDER BASIN 138kV,L:8857:10060:138,582.3,189.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2259000.0,2259000.0
Q11-0063,2012-11-16,BASELINE - BECO 138kV,L:10060:10062:138,1.0,True,ISHUA SWITCH TOWER - BOULDER BASIN 138kV,L:8848:8857:138,480.3,223.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,3292000.0,3292000.0
Q11-0063,2012-11-16,BECO - STERLING PARK 138kV,L:10059:10062:138,1.0,True,BOULDER BASIN - ISHUA SWITCH TOWER 138kV,L:8848:8857:138,453.8,230.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2139000.0,2139000.0
Q11-0063,2012-11-16,RADFORDS RUN WIND FARM - ST FRANCOIS SUBSTATION 138kV,L:8879:9890:138,1.0,True,BOULDER BASIN - BASELINE 138kV,L:8857:10060:138,346.2,167.0,54.4,,prose_loss,Rebuild line with higher-capacity conductor,3240000.0,3240000.0
Q11-0063,2012-11-16,CHEATHAM - LON WRIGHT 138kV line,L:8838:8875:138,1.0,True,ISHUA SWITCH TOWER - HOLLYDALE 138kV line,L:8848:8861:138,221.5,220.0,46.3,,prose_loss,Rebuild line with higher-capacity conductor,3364000.0,3364000.0
Q11-0063,2012-11-16,RADFORDS RUN WIND FARM - HADDAM NECK 138kV,L:8879:8882:138,1.0,True,ISHUA SWITCH TOWER - LON WRIGHT 138kV L,L:8848:8875:138,158.0,235.0,21.3,,prose_loss,Rebuild line with higher-capacity conductor,1508000.0,1508000.0
Q11-0063,2012-11-16,BELLS MILL SUBSTATION - LONGWOOD SUBSTATION 138kV,L:8837:8846:138,1.0,True,ISHUA SWITCH TOWER - LON WRIGHT 138kV,L:8848:8875:138,150.0,172.0,21.3,,prose_loss,Rebuild line with higher-capacity conductor,2399000.0,2399000.0
Q11-0063,2012-11-16,SUNBRIGHT - COLESVILLE 138kV,L:8902:9062:138,1.0,True,ADRIAN ENERGY ASSOCATES LLC 345/138kV Transformer Bank,X:8897:345:138,135.5,207.0,7.1,,prose_loss,Rebuild line with higher-capacity conductor,1284000.0,975000.0
Q11-0063,2012-11-16,CHEATHAM - CANOVANAS PUEBLO 2401 138kV,L:8838:8863:138,1.0,True,ISHUA SWITCH TOWER - HOLLYDALE 138kV,L:8848:8861:138,123.2,204.0,20.9,,prose_loss,Rebuild line with higher-capacity conductor,3828000.0,3828000.0
Q11-0063,2012-11-16,HELIJET - ELK GARDEN 138kV,L:8876:9901:138,1.0,True,CARDEROCK - ELK GARDEN 138kV line,L:9715:9901:138,112.1,219.0,6.5,,prose_loss,Rebuild line with higher-capacity conductor,1601000.0,1601000.0
Q11-0063,2012-11-16,BOULDER BAIN - BASELINE 138kV,L:8857:10060:138,1.0,True,ISHUA SWITCH TOWER - BOULDER BASIN 138kV L,L:8848:8857:138,527.1,208.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,4326000.0,4326000.0
Q11-0063,2012-11-16,DARIN - COLESVILLE SUBSTATION 138kV Line,L:8898:9062:138,1.0,True,ADRIAN ENERGY ASSOCIATES LLC 345-138 kV Transformer,X:8897:345:138,165.0,167.0,7.2,,prose_colon,Rebuild line with higher-capacity conductor,919000.0,919000.0
Q11-0063,2012-11-16,LEADVILLE - POTOMAC 138kV,L:8878:8908:138,1.0,True,LON WRIGHT - ISHUA SWITCH TOWER 138kV,L:8848:8875:138,146.1,218.0,21.3,,prose_colon,Rebuild line with higher-capacity conductor,2323000.0,2323000.0
Q11-0063,2012-11-16,LEESBURG - STERLING PARK 138kV,L:10046:10059:138,1.0,True,BOULDER BASIN - ISHUA SWITCH TOWER 138kV,L:8848:8857:138,143.0,188.0,23.4,,prose_colon,Rebuild line with higher-capacity conductor,10582000.0,10582000.0
Q11-0063,2012-11-16,CANOVANAS PUEBLO 2401 - LOW GAP 138kV,L:8747:8863:138,1.0,True,ISHUA SWITCH TOWER - HOLLYDALE 138kV,L:8848:8861:138,127.9,166.0,20.9,,prose_colon,Rebuild line with higher-capacity conductor,7639000.0,7639000.0
Q11-0063,2012-11-16,WILKENS - WHEELABRATOR BALTIMORE REFUSE 138kV,L:8507:9058:138,1.0,True,TABER - DIXLETA 345kV line,L:8823:8824:345,108.2,252.0,5.3,,prose_colon,Reconductor line,536000.0,374000.0
Q11-0073,2012-11-26,Swan Vly Substation – Twin County Ranch Substation 230kV,L:19617:20114:230,1.0,True,Trego – Swan Vly 500kV,L:19617:19893:500,125.1,439.0,8.6,,table,Rebuild line with higher-capacity conductor,28258000.0,16992000.0
Q11-0073,2012-11-26,Monfort – Wabash 230kV line,L:22220:22742:230,1.0,True,Montpelier Electric Generating Station – Waynedale 230kV,L:21763:22708:230,112.2,818.0,11.1,,table,Rebuild line with higher-capacity conductor,34554000.0,16128000.0
Q11-0073,2012-11-26,Montpelier Electric Generating Sta – Waynedale 230kV L,L:21763:22708:230,1.0,True,Wabash 500/230kV Autotransformer,X:22742:500:230,111.3,809.0,11.7,,table,Rebuild line with higher-capacity conductor,71471000.0,33356000.0
Q11-0073,2012-11-26,Mcneil Substation – Breed 230kV,L:20278:20298:230,1.0,True,Richland – Dekalb 500kV line,L:20309:21759:500,108.0,513.0,27.3,,table,Reconductor line,8241000.0,4504000.0
Q11-0073,2012-11-26,Breed – Sidney A Murray Jr Hydroelectric 230kV,L:19865:20298:230,1.0,True,Richland – Dekalb 500kV,L:20309:21759:500,107.1,518.0,27.3,,table,Reconductor line,18410000.0,10062000.0
Q11-0073,2012-11-26,State Street – Waynedale 230kV,L:21763:21774:230,1.0,True,Richland – Dekalb 500kV,L:20309:21759:500,104.7,692.0,17.3,,table,Reconductor line,4458000.0,2296000.0
Q11-0073,2012-11-26,Monfort – Waynedale 230kV,L:21763:22220:230,1.0,True,Montpelier Electric Generating Sta – Wynedale 230kV,L:21763:22708:230,102.0,820.0,10.4,,table,Reconductor line,16863000.0,7908000.0
Q11-0079,2012-12-01,Beardsley St to Red Hills 138.0 kV line,L:9247:9323:138,1.0,True,Bear to Clover 345.0 kV,L:9276:9669:345,131.9,234.0,5.0,,prose_overloaded,Rebuild line with higher-capacity conductor,7910000.0,7910000.0
Q11-0079,2012-12-01,Aspen 345-138 kV Auto,X:9467:345:138,0.9804458703462879,True,Bath County to Longview2 345.0 kV line,L:9654:18117:345,115.2,307.0,7.4,,prose_overloaded,Replace transformer with higher-rated unit,14349000.0,14349000.0
Q11-0079,2012-12-01,Vail to N Bristol 138.0 kV,L:9256:16806:138,1.0,True,Spring Crk to Sullivan Gardens 345.0 kV,L:16876:16895:345,102.5,264.0,49.8,,prose_overloaded,Reconductor line,1990000.0,1990000.0
Q11-0079,2012-12-01,Vaseaux Lake to Red Hills 138.0 kV line,L:9323:18446:138,1.0,True,Clover to Bear 345.0 kV,L:9276:9669:345,124.8,239.0,5.0,,prose_loss,Rebuild line with higher-capacity conductor,24070000.0,24070000.0
Q11-0079,2012-12-01,Mcclain Energy Facility Substation to Vaseaux Lake 138.0 kV,L:18438:18446:138,1.0,True,Clover to Bear 345.0 kV,L:9276:9669:345,123.1,240.0,5.0,,prose_loss,Rebuild line with higher-capacity conductor,10095000.0,10095000.0
Q11-0080,2012-11-24,Parkin-Candlers Mtn 138.0 kV,L:9290:9292:138,1.0,True,Wythe-South Creek 138.0 kV,L:9162:9293:138,143.0,177.0,5.2,139.8,fields,Rebuild line with higher-capacity conductor,1777000.0,197000.0
Q11-0080,2012-11-24,Monel-Candelaria 138.0 kV,L:9154:9502:138,1.0,True,Clover-Bear 345.0 kV,L:9276:9669:345,140.0,241.0,6.2,137.3,fields,Rebuild line with higher-capacity conductor,40918000.0,2928000.0
Q11-0080,2012-11-24,Desert Outpost-Monel 138.0 kV,L:9152:9154:138,1.0,True,Brush Tavern-Rustburg 138.0 kV,L:9220:9222:138,137.4,232.0,5.6,134.8,fields,Rebuild line with higher-capacity conductor,4301000.0,419000.0
Q11-0080,2012-11-24,Desert Outpost-S Texa 138.0 kV,L:9152:9153:138,1.0,True,Rustburg-Brush Tavern 138.0 kV,L:9220:9222:138,133.4,319.0,9.0,130.4,fields,Rebuild line with higher-capacity conductor,1267000.0,88000.0
Q11-0080,2012-11-24,Wythe-S Crk 138.0 kV,L:9162:9293:138,1.0,True,Parkin-Candlers Mtn 138.0 kV Line,L:9290:9292:138,127.4,195.0,7.8,123.2,fields,Rebuild line with higher-capacity conductor,10964000.0,1080000.0
Q11-0080,2012-11-24,Craven County Wood Energy Lp-Lone Tree 138.0 kV Line,L:9145:9236:138,0.9960271801425467,False,Bear-Clover 345.0 kV L,L:9276:9669:345,121.6,226.0,10.0,116.9,fields,Rebuild line with higher-capacity conductor,10055000.0,701000.0
Q11-0080,2012-11-24,S Lynchburg-Candlers Mtn 138.0 kV line,L:9164:9292:138,1.0,True,S Crk Substation-Wythe 138.0 kV Line,L:9162:9293:138,120.1,193.0,5.2,117.3,fields,Rebuild line with higher-capacity conductor,2477000.0,275000.0
Q11-0080,2012-11-24,Craven County Wood Energy Lp-Lowmoor 138.0 kV,L:9145:9666:138,1.0,True,Bear-Clover 345.0 kV,L:9276:9669:345,117.5,230.0,10.0,112.9,fields,Rebuild line with higher-capacity conductor,17340000.0,1210000.0
Q11-0080,2012-11-24,Monel-Rustburg 138.0 kV,L:9154:9222:138,1.0,True,Bear-Clover 345.0 kV,L:9276:9669:345,115.8,292.0,11.2,111.7,fields,Rebuild line with higher-capacity conductor,19505000.0,1572000.0
Q11-0080,2012-11-24,S Texa-Franklin-Elk Grove 138.0 kV,L:9148:9153:138,1.0,True,Desert Outpost-S Texa 138.0 kV Line,L:9152:9153:138,114.8,239.0,6.7,111.9,fields,Rebuild line with higher-capacity conductor,18132000.0,1187000.0
Q11-0080,2012-11-24,Brush Tavern-Rustburg 138.0 kV,L:9220:9222:138,1.0,True,Bear-Clover 345.0 kV,L:9276:9669:345,112.5,331.0,11.2,108.9,fields,Rebuild line with higher-capacity conductor,9794000.0,789000.0
Q11-0080,2012-11-24,Enslen-N Huntington 138.0 kV,L:9214:9223:138,1.0,True,Florida-North Huntington 138.0 kV,L:9210:9223:138,110.1,517.0,52.1,99.5,fields,Rebuild line with higher-capacity conductor,12942000.0,1498000.0
Q11-0080,2012-11-24,South Creek-Intel 138.0 kV Line,L:9161:9162:138,1.0,True,Aibonito Pds-S Creek 138.0 kV,L:9162:9163:138,109.6,191.0,7.0,105.7,fields,Reconductor line,4294000.0,415000.0
Q11-0080,2012-11-24,Declo-New London 138.0 kV,L:9141:9149:138,0.9943704675803172,False,Fluvanna P.S Substation-Louisa Generation Facility 345.0 kV line,L:9631:9643:345,109.6,257.0,8.4,106.1,fields,Reconductor line,20563000.0,1462000.0
Q11-0080,2012-11-24,Osceola-Lone Tree 138.0 kV,L:9235:9236:138,1.0,True,Bear-Clover 345.0 kV,L:9276:9669:345,109.5,263.0,10.0,105.4,fields,Reconductor line,1775000.0,124000.0
Q11-0080,2012-11-24,Michigan Power Lp-Osceola 138.0 kV line,L:9201:9235:138,1.0,True,Bear-Clover 345.0 kV,L:9276:9669:345,109.0,268.0,10.0,105.0,fields,Reconductor line,5172000.0,361000.0
Q11-0080,2012-11-24,Chancellor Row-Bear Island 345.0 kV L,L:9988:10264:345,1.0,True,Birchwood-Leavitt 345.0 kV,L:9944:10290:345,108.5,1105.0,15.0,107.0,fields,Reconductor line,6661000.0,445000.0
Q11-0080,2012-11-24,Littlefork-Lake Lure 138.0 kV,L:9132:9138:138,1.0,True,Louisa Generation Facility Substation-Fluvanna P.S 345.0 kV,L:9631:9643:345,108.3,595.0,6.8,107.1,fields,Reconductor line,2000000.0,138000.0
Q11-0080,2012-11-24,Sierra Pacific Lumber 138 kV/1 kV Transformer Bank,X:8450:138:1,0.9768048189342805,True,Taber-Glenannan 345.0 kV,L:8823:8949:345,107.7,528.0,5.8,106.5,fields,Replace transformer with higher-rated unit,4204000.0,283000.0
Q11-0080,2012-11-24,Leavitt-Birchwood 345.0 kV line,L:9944:10290:345,1.0,True,Bear Island-Dunn Siding 345.0 kV,L:10264:10281:345,107.3,1748.0,17.2,106.3,fields,Reconductor line,65261000.0,4362000.0
Q11-0080,2012-11-24,South Lynchburg-Brookville 138.0 kV,L:9164:9221:138,1.0,True,S Crk-Wythe 138.0 kV,L:9162:9293:138,107.2,207.0,5.2,104.6,fields,Reconductor line,988000.0,110000.0
Q11-0080,2012-11-24,South Colton-Yaphank 138.0 kV line,L:9203:9205:138,1.0,True,Cristianitos-Ensln Substation 138.0 kV,L:9197:9214:138,106.9,401.0,9.4,104.5,fields,Reconductor line,1227000.0,122000.0
Q11-0080,2012-11-24,Boonsboro-Nacoochee 138.0 kV,L:9218:9657:138,1.0,True,Brush Tavern-Rustburg 138.0 kV line,L:9220:9222:138,106.8,354.0,5.5,105.2,fields,Reconductor line,1957000.0,108000.0
Q11-0080,2012-11-24,Nacoochee-S Texa 138.0 kV,L:9153:9657:138,1.0,True,Brush Tavern-Rustburg 138.0 kV,L:9220:9222:138,106.5,358.0,5.5,104.9,fields,Reconductor line,1348000.0,74000.0
Q11-0080,2012-11-24,Leavitt-Chancellor Row 345.0 kV Line,L:9944:9988:345,1.0,True,Birchwood-Leavitt 345.0 kV,L:9944:10290:345,105.7,1220.0,13.3,104.6,fields,Reconductor line,8694000.0,581000.0
Q11-0084,2012-11-15,Phelon Parts 138/69 kV Autotransformer,X:10356:138:69,0.9968755760122047,True,Home 138/1 kV XFMR,X:10354:138:1,252.7,60.0,47.9,,prose_overloaded,Replace transformer with higher-rated unit,4939000.0,4939000.0
Q11-0084,2012-11-15,Mccabe – Laurel City 138 kV,L:10346:10512:138,1.0,True,Mccabe Substation 138/1 kV TX,X:10346:138:1,212.6,191.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,52846000.0,52846000.0
Q11-0084,2012-11-15,No Mans Land – Ne-Hobbs 138 kV L,L:9754:9755:138,1.0,True,Hartselle Substation 345/138kV Transformer,X:10245:345:138,147.2,261.0,62.0,,prose_overloaded,Rebuild line with higher-capacity conductor,5679000.0,5679000.0
Q11-0084,2012-11-15,Summit Farms Solar – Robinson Avenue Substation 138 kV,L:9763:10548:138,0.9920535158412848,False,Yarnen – Mira Vista 345 kV Line,L:10205:10297:345,145.5,284.0,29.7,,prose_overloaded,Rebuild line with higher-capacity conductor,8468000.0,7690000.0
Q11-0084,2012-11-15,Hartselle – Summit Farms Solar 138 kV,L:10245:10548:138,1.0,True,Mira Vista – Yarnen 345 kV,L:10205:10297:345,142.2,297.0,29.7,,prose_overloaded,Rebuild line with higher-capacity conductor,5710000.0,5186000.0
Q11-0084,2012-11-15,Harbor Beach – Hickory 138 kV Line,L:9765:10214:138,1.0,True,Hartselle Substation 345/138 kV Autotransformer,X:10245:345:138,131.3,238.0,62.0,,prose_overloaded,Rebuild line with higher-capacity conductor,9265000.0,9265000.0
Q11-0084,2012-11-15,Hardy eit – Battlefield 138 kV Line,L:9740:10015:138,1.0,True,Yarnen – Mia Vista 345 kV,L:10205:10297:345,131.1,250.0,9.7,,prose_overloaded,Rebuild line with higher-capacity conductor,27202000.0,20062000.0
Q11-0084,2012-11-15,Roanoke Rapids 345 kV/138 kV XFMR,X:11130:345:138,0.9901778337661843,True,Mccartney – Yarnen 345 kV,L:9725:10297:345,124.0,676.0,26.2,,prose_overloaded,Replace transformer with higher-rated unit,19528000.0,15856000.0
Q11-0084,2012-11-15,Vereda 3103 – Del Rosa 138 kV,L:9756:9758:138,1.0,True,Mickens – Mira Vista 345 kV,L:10128:10205:345,122.7,483.0,15.4,,prose_overloaded,Rebuild line with higher-capacity conductor,2203000.0,1619000.0
Q11-0084,2012-11-15,Portland Fl – Bonny Book 138 kV,L:9840:10082:138,1.0,True,Mira Vista – Yarnen 345 kV,L:10205:10297:345,121.0,195.0,6.6,,prose_overloaded,Rebuild line with higher-capacity conductor,46732000.0,34590000.0
Q11-0084,2012-11-15,Danc Lfgte Facility – Bonny Brook 138 kV,L:10081:10082:138,1.0,True,Yarnen – Mira Vista 345 kV,L:10205:10297:345,117.5,209.0,6.6,,prose_overloaded,Rebuild line with higher-capacity conductor,14247000.0,10545000.0
Q11-0084,2012-11-15,Bobville – Cochise Substation 138 kV,L:10004:10296:138,1.0,True,Mccartney – Yarnen 345 kV,L:9725:10297:345,116.2,237.0,5.9,,prose_overloaded,Rebuild line with higher-capacity conductor,16755000.0,12933000.0
Q11-0084,2012-11-15,Roanoke Rapids Substation – Fyffe 138 kV #2,L:11114:11130:138,1.0,True,Mccartney – Yarnen 345 kV L,L:9725:10297:345,116.1,413.0,13.9,,prose_overloaded,Rebuild line with higher-capacity conductor,41464000.0,33532000.0
Q11-0084,2012-11-15,Elmo – Robinson Avenue 138 kV line,L:9763:9764:138,1.0,True,Mira Vista – Yarnen 345 kV L,L:10205:10297:345,150.8,250.0,29.7,,prose_loss,Rebuild line with higher-capacity conductor,4352000.0,3952000.0
Q11-0084,2012-11-15,Bobville Substation – Avra Vly 138 kV,L:10004:10010:138,1.0,True,Mccartney – Yarnen 345 kV,L:9725:10297:345,132.2,235.0,11.0,,prose_loss,Rebuild line with higher-capacity conductor,12166000.0,9540000.0
Q11-0084,2012-11-15,Crittenden – Kraft 138 kV,L:9753:10097:138,1.0,True,Mira Vista – Yarnen 345 kV,L:10205:10297:345,127.8,408.0,10.9,,prose_loss,Rebuild line with higher-capacity conductor,7808000.0,5342000.0
Q11-0084,2012-11-15,Chuckatuck – Kraft 138 kV L,L:10097:10209:138,1.0,True,Yarnen – Mira Vista 345 kV,L:10205:10297:345,122.6,461.0,10.9,,prose_loss,Rebuild line with higher-capacity conductor,8792000.0,6015000.0
Q11-0084,2012-11-15,Hardy Reit – Stepdown 138 kV,L:9740:10003:138,1.0,True,Mira Vista – Yarnen 345 kV L,L:10205:10297:345,118.8,299.0,5.6,,prose_loss,Rebuild line with higher-capacity conductor,6456000.0,4627000.0
Q11-0084,2012-11-15,Mccabe 138-1 kV XFMR,X:10346:138:1,1.0,True,Laurel City – Mccabe 138 kV L,L:10346:10512:138,184.6,220.0,100.0,,prose_colon,Replace transformer with higher-rated unit,4097000.0,4097000.0
Q11-0084,2012-11-15,Ne-Hobbs – Harbor Beach Substation 138 kV,L:9755:10214:138,1.0,True,Hartselle 345/138 kV XFMR,X:10245:345:138,143.9,248.0,62.0,,prose_colon,Rebuild line with higher-capacity conductor,6209000.0,6209000.0
Q11-0084,2012-11-15,Synata Hugoton – Battlefield 138 kV,L:9748:10015:138,1.0,True,Mira Vista – Yarnen 345 kV,L:10205:10297:345,128.5,230.0,9.7,,prose_colon,Rebuild line with higher-capacity conductor,1777000.0,1311000.0
Q11-0084,2012-11-15,Synata Hugoton – Lightfoot 138 kV Line,L:9748:10013:138,1.0,True,Yanen – Mira Vista 345 kV,L:10205:10297:345,121.5,220.0,9.7,,prose_colon,Rebuild line with higher-capacity conductor,5950000.0,4388000.0
Q11-0084,2012-11-15,Tillman – Carroll 138 kV,L:10099:10126:138,1.0,True,Yarnen Substation – Mira Vista 345 kV,L:10205:10297:345,119.5,284.0,8.7,,prose_colon,Rebuild line with higher-capacity conductor,5708000.0,3893000.0
Q11-0084,2012-11-15,Mira Vista 138 kV/1 kV TX,X:10205:138:1,0.9910091428825328,True,Mickens – Mira Vista 345 kV,L:10128:10205:345,118.3,524.0,15.4,,prose_colon,Replace transformer with higher-rated unit,4872000.0,3581000.0
Q11-0084,2012-11-15,Del Rosa – Mira Vista 138 kV,L:9758:10205:138,1.0,True,Mickens – Mira Vista 345 kV,L:10128:10205:345,117.9,525.0,15.4,,prose_colon,Rebuild line with higher-capacity conductor,3849000.0,2829000.0
Q11-0089,2012-11-16,Sidney Term to Meadow Bridge 138 KV,L:18054:18063:138,1.0,True,Scarbro to Wastewater 138 KV,L:18067:18073:138,205.6,187.0,69.8,,prose_overloaded,Rebuild line with higher-capacity conductor,4377000.0,4377000.0
Q11-0089,2012-11-16,Shingle Springs to Hawks Nest Hydro 138 KV,L:18051:18695:138,1.0,True,Hawks Nest Hydro to Vergennes 9 Substation 345 KV,L:18685:18695:345,110.6,337.0,25.5,,prose_overloaded,Rebuild line with higher-capacity conductor,2312000.0,2312000.0
Q11-0089,2012-11-16,Vergennes 9 345-138 kV Auto,X:18685:345:138,0.9983602331770645,True,Hawks Nest Hydro 345-138 kV TX,X:18695:345:138,106.2,384.0,20.3,,prose_overloaded,Replace transformer with higher-rated unit,18358000.0,18358000.0
Q11-0089,2012-11-16,Rio Grande to Mogdore 138 KV,L:18074:18075:138,1.0,True,Sidney Term to Meadow Bridge 138 KV,L:18054:18063:138,104.1,191.0,34.9,,prose_overloaded,Reconductor line,1206000.0,1206000.0
Q11-0089,2012-11-16,Wastewater to Scarbro 138 KV line,L:18067:18073:138,1.0,True,Mcross to Mogadore 138 KV,L:18075:18076:138,253.8,217.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,5393000.0,5393000.0
Q11-0089,2012-11-16,Sidney erm to Mogadore 138 KV,L:18054:18075:138,1.0,True,Wastewater to Scarbro 138 KV,L:18067:18073:138,196.5,195.0,69.8,,prose_loss,Rebuild line with higher-capacity conductor,3430000.0,3430000.0
Q11-0089,2012-11-16,Hinton Ap to Antelope Vly Sta 138 KV Line,L:18544:18550:138,1.0,True,Cabin Creek to Hawks Nest Hydro 345 KV line,L:18694:18695:345,162.6,209.0,34.4,,prose_loss,Rebuild line with higher-capacity conductor,14915000.0,14915000.0
Q11-0089,2012-11-16,Meadow Bridge to Antelope Vly Station 138 KV,L:18063:18550:138,1.0,True,Wastewater to Scarbro 138 KV,L:18067:18073:138,159.5,182.0,48.2,,prose_loss,Rebuild line with higher-capacity conductor,22790000.0,22790000.0
Q11-0089,2012-11-16,Heyburn to Frio Town 138 KV,L:18099:18118:138,1.0,True,Antelope Vly Sta to Meadow Bridge 138 KV,L:18063:18550:138,117.3,144.0,30.2,,prose_loss,Rebuild line with higher-capacity conductor,9939000.0,9939000.0
Q11-0089,2012-11-16,Stone Corral to Shingle Springs 138 KV,L:18051:18057:138,1.0,True,Vergennes 9 to Hawks Nest Hydro 345 KV,L:18685:18695:345,109.3,296.0,22.6,,prose_loss,Reconductor line,1159000.0,1159000.0
Q11-0089,2012-11-16,Mogadore to Mcross 138 KV,L:18075:18076:138,1.0,True,Wastewater to Scarbro 138 KV,L:18067:18073:138,304.1,181.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,5970000.0,5970000.0
Q11-0089,2012-11-16,Wastewater to Mcross 138 KV,L:18073:18076:138,1.0,True,Mogadore to Mcross Substation 138 KV,L:18075:18076:138,270.9,199.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,18963000.0,18963000.0
Q11-0089,2012-11-16,Scarbro to North Sweetwater 138 KV,L:18067:18072:138,1.0,True,Mogadore to Mcross 138 KV,L:18075:18076:138,198.2,253.0,78.2,,prose_colon,Rebuild line with higher-capacity conductor,2808000.0,2808000.0
Q11-0089,2012-11-16,Bisti to N Sweetwater 138 KV,L:18058:18072:138,1.0,True,Mogadore to Mcross Substation 138 KV L,L:18075:18076:138,135.8,244.0,48.7,,prose_colon,Rebuild line with higher-capacity conductor,6633000.0,6633000.0
Q11-0089,2012-11-16,Stone orral to Bisti 138 KV,L:18057:18058:138,1.0,True,Mogadore to Mcrss 138 KV,L:18075:18076:138,133.4,254.0,48.7,,prose_colon,Rebuild line with higher-capacity conductor,1894000.0,1894000.0
Q11-0089,2012-11-16,Phelan Substation to Stone Corral 138 KV,L:18056:18057:138,1.0,True,Stone Corral to Bisti 138 KV,L:18057:18058:138,102.2,253.0,19.8,,prose_colon,Reconductor line,1150000.0,1150000.0
Q11-0089,2012-11-16,Stone Corral to Keweenaw 138 KV line,L:18057:18462:138,1.0,True,Hawks NestHydro 345-138 kV XFMR,X:18695:345:138,101.3,211.0,10.5,,prose_colon,Reconductor line,5639000.0,5639000.0
Q11-0050,2012-12-31,Trowbridge 138-69 kV XFMR #1,X:11099:138:69,0.9943568863817767,True,Bel Air – Home 138 kV,L:10354:10367:138,129.8,92.0,25.3,,prose_overloaded,Replace transformer with higher-rated unit,5380000.0,5380000.0
Q11-0050,2012-12-31,Harbor Beach – Hickory Substation 138 kV,L:9765:10214:138,1.0,True,Yarnen – Mira Vista 345 kV line,L:10205:10297:345,126.0,238.0,38.7,,prose_overloaded,Rebuild line with higher-capacity conductor,10376000.0,10376000.0
Q11-0050,2012-12-31,Wheelabrator Portsmouth – Yadkin 138 kV,L:9757:9759:138,1.0,True,Mickens – Mira Vista Substation 345 kV,L:10128:10205:345,111.5,334.0,12.3,,prose_overloaded,Rebuild line with higher-capacity conductor,4972000.0,4972000.0
Q11-0050,2012-12-31,North Towertap – Uknown Substation 138 kV,L:9793:9832:138,1.0,True,N Tower Tap – Haggin 345 kV,L:9793:10265:345,109.7,277.0,8.6,,prose_overloaded,Reconductor line,1993000.0,1993000.0
Q11-0050,2012-12-31,Lakeside – Natchez 138 kV line,L:9987:9992:138,1.0,True,Mitchell Dam – Skaggs Island Jct 2 345 kV L,L:9816:9975:345,105.1,197.0,6.3,,prose_overloaded,Reconductor line,1330000.0,1330000.0
Q11-0050,2012-12-31,Bel Air – Fabrica Tenere 138 kV,L:10367:10497:138,1.0,True,Home – No Maries 138 kV L,L:10354:10358:138,103.3,249.0,52.1,,prose_overloaded,Reconductor line,10020000.0,10020000.0
Q11-0050,2012-12-31,Jajome 3403 138 kV/69 kV Auto,X:10447:138:69,0.9909233108017564,True,Jajome 3403 138-69 kV Autotransformer Bank 2,X:10447:138:69,131.2,145.0,61.6,,prose_loss,Replace transformer with higher-rated unit,6398000.0,6398000.0
Q11-0050,2012-12-31,Trowbridge 138-69 kV Auto,X:11099:138:69,0.9943568863817767,True,Home – Bel Air Substation 138 kV line,L:10354:10367:138,127.8,94.0,25.3,,prose_loss,Replace transformer with higher-rated unit,5380000.0,5380000.0
Q11-0050,2012-12-31,Bear Island Substation – Dunn Siding 345 kV line,L:10264:10281:345,1.0,True,Leavitt Substation – Birchwood Substation 345 kV,L:9944:10290:345,120.2,1303.0,24.5,,prose_loss,Rebuild line with higher-capacity conductor,97364000.0,97364000.0
Q11-0050,2012-12-31,Elmo – Hickory 138 kV,L:9764:9765:138,1.0,True,Mira Vista – Yarnen 345 kV,L:10205:10297:345,115.9,323.0,38.7,,prose_loss,Rebuild line with higher-capacity conductor,2121000.0,2121000.0
Q11-0050,2012-12-31,Fritch – Big Hanaford 138 kV,L:9983:10174:138,1.0,True,Mitchell Dam – Skaggs Island Jct 2 Substation 345 kV,L:9816:9975:345,115.8,281.0,8.7,,prose_loss,Rebuild line with higher-capacity conductor,4049000.0,4049000.0
Q11-0050,2012-12-31,No Maries – Trowbridge 138 kV L,L:10358:11099:138,1.0,True,Home – Bel Air 138 kV,L:10354:10367:138,111.2,235.0,50.5,,prose_loss,Rebuild line with higher-capacity conductor,12730000.0,12730000.0
Q11-0050,2012-12-31,Walthall – Uknown 138 kV Line,L:9770:9832:138,0.9841008459197133,False,Haggin – North Tower Tap 345 kV,L:9793:10265:345,106.5,272.0,8.6,,prose_loss,Reconductor line,4726000.0,4726000.0
Q11-0050,2012-12-31,Trenton Diesel – Dist 1000 138 kV,L:9735:10248:138,1.0,True,Bear Island – Dunn Siding 345 kV,L:10264:10281:345,102.1,325.0,5.6,,prose_loss,Reconductor line,15031000.0,15031000.0
Q11-0050,2012-12-31,Redbed Plains Wind Farm – Westcoast Cellufibre 138 kV,L:9784:9943:138,1.0,True,Mitchell Dam – Skaggs Island Jct 2 345 kV,L:9816:9975:345,101.4,230.0,6.0,,prose_loss,Reconductor line,1701000.0,1701000.0
Q11-0050,2012-12-31,Jajome 3403 138-69 kV Autotransformer Bank 2,X:10447:138:69,0.9909233108017564,True,Jajome 3403 138/69 kV TX T1,X:10447:138:69,116.1,164.0,61.6,,prose_colon,Replace transformer with higher-rated unit,6398000.0,6398000.0
Q11-0050,2012-12-31,Yadkin – No Mans Land 138 kV,L:9754:9757:138,1.0,True,Mickens – Mira Visa 345 kV,L:10128:10205:345,115.9,468.0,26.5,,prose_colon,Rebuild line with higher-capacity conductor,2454000.0,2454000.0
Q11-0050,2012-12-31,Phelon Parts 138 kV/69 kV XFMR,X:10356:138:69,0.9965657672973363,True,Mcabe – Laurel City Substation 138 kV,L:10346:10512:138,111.1,60.0,49.7,,prose_colon,Replace transformer with higher-rated unit,4718000.0,4718000.0
Q11-0050,2012-12-31,Home – Bel Air 138 kV,L:10354:10367:138,1.0,True,Home – No Maries 138 kV Line,L:10354:10358:138,107.6,258.0,52.1,,prose_colon,Reconductor line,11031000.0,11031000.0
Q11-0050,2012-12-31,Birchwood – Dist 1000 138 kV,L:10248:10290:138,1.0,True,Bear Island – Dunn Siding 345 kV,L:10264:10281:345,105.6,304.0,5.6,,prose_colon,Reconductor line,9679000.0,9679000.0
Q11-0050,2012-12-31,Home Substation – No Maries 138 kV,L:10354:10358:138,1.0,True,Home – Bel Air 138 kV Line,L:10354:10367:138,105.2,300.0,50.8,,prose_colon,Reconductor line,5122000.0,5122000.0
Q11-0050,2012-12-31,Yadkin – Harborgen Substation 138 kV Line,L:9757:10300:138,1.0,True,Yadkin – Wheelabrator Portsmouth 138 kV Line,L:9757:9759:138,103.4,222.0,15.7,,prose_colon,Reconductor line,1581000.0,1581000.0
Q11-0050,2012-12-31,Harbor Beach – Ne-Hobbs 138 kV,L:9755:10214:138,1.0,True,Mira Vista – Yarnen 345 kV,L:10205:10297:345,103.2,248.0,38.7,,prose_colon,Reconductor line,1905000.0,1905000.0
Q11-0050,2012-12-31,North Tower Tap Substation 345/138 kV Auto,X:9793:345:138,0.984772691846268,True,N Tower Tap – Haggin 345 kV,L:9793:10265:345,102.2,438.0,13.0,,prose_colon,Replace transformer with higher-rated unit,17312000.0,17312000.0
Q11-0050,2012-12-31,Spring St – Chipola 138 kV,L:9800:9949:138,1.0,True,Mitchell Dam – Haggin Substation 345 kV,L:9816:10265:345,101.7,234.0,6.5,,prose_colon,Reconductor line,2498000.0,2498000.0
Q11-0052,2012-12-31,Rio Dell to St. John 138kV L,L:9390:17896:138,1.0,True,American to Urban 345kV,L:9069:18127:345,102.3,304.0,6.4,,prose_overloaded,Reconductor line,2186000.0,2186000.0
Q11-0060,2012-12-24,Dale Mabry-Revital 138kV,L:9175:9179:138,1.0,True,Video Pd-Mcauley 138kV,L:9114:9115:138,358.0,193.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,6548000.0,6548000.0
Q11-0060,2012-12-24,Crozet Substation-Mcauley 138kV L,L:9115:9126:138,1.0,True,Video Pd-Mcauley 138kV,L:9114:9115:138,341.0,211.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,11155000.0,11155000.0
Q11-0060,2012-12-24,Mcauley-Video Pd 138kV line,L:9114:9115:138,1.0,True,Mcauley-Crozet 138kV line,L:9115:9126:138,315.4,228.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2890000.0,2890000.0
Q11-0060,2012-12-24,Mohican-Charlottesville 138kV line,L:9122:9123:138,1.0,True,Red Hill-Timken Mercy 138kV,L:9111:9117:138,154.8,168.0,51.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2931000.0,2931000.0
Q11-0060,2012-12-24,Grottoes-Drain Substation 138kV,L:9180:9438:138,1.0,True,Video Pd-Mcauley 138kV,L:9114:9115:138,150.5,234.0,43.1,,prose_overloaded,Rebuild line with higher-capacity conductor,5426000.0,5426000.0
Q11-0060,2012-12-24,Red Hll-Timken Mercy 138kV,L:9111:9117:138,1.0,True,Mcauley-Crozet 138kV,L:9115:9126:138,132.9,304.0,75.4,,prose_overloaded,Rebuild line with higher-capacity conductor,2517000.0,2517000.0
Q11-0060,2012-12-24,Chancellor Row-Bear Island 345kV L,L:9988:10264:345,1.0,True,Leavitt-Birchwood 345kV,L:9944:10290:345,102.2,1105.0,6.8,,prose_overloaded,Reconductor line,13468000.0,1247000.0
Q11-0060,2012-12-24,Louisa Generation Facility Substation 345/138kV Transformer Bank,X:9643:345:138,0.9976839471505359,True,Fluvanna P.S-Louisa Generation Facility 345kV Line,L:9631:9643:345,101.4,462.0,9.8,,prose_overloaded,Replace transformer with higher-rated unit,17532000.0,8803000.0
Q11-0060,2012-12-24,Boxelder-Video Pd 138kV,L:9112:9114:138,1.0,True,Mcauley-Crozet 138kV line,L:9115:9126:138,288.1,241.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,4230000.0,4230000.0
Q11-0060,2012-12-24,Timken Mercy-Boxelder 138kV,L:9112:9117:138,1.0,True,Crozet-Mcauley 138kV Line,L:9115:9126:138,250.9,265.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,6731000.0,6731000.0
Q11-0060,2012-12-24,Drain-West Loop Substation 138kV,L:9437:9438:138,1.0,True,Video Pd-Mcauley 138kV,L:9114:9115:138,147.3,215.0,43.1,,prose_loss,Rebuild line with higher-capacity conductor,1992000.0,1992000.0
Q11-0060,2012-12-24,Barracks Rd-Timken Mercy 138kV,L:9116:9117:138,1.0,True,Red Hill-Timken Mercy 138kV,L:9111:9117:138,133.2,223.0,51.0,,prose_loss,Rebuild line with higher-capacity conductor,13059000.0,13059000.0
Q11-0060,2012-12-24,N Riv D.P-Downtown 138kV line,L:9170:9195:138,1.0,True,Video Pd-Mcauley 138kV,L:9114:9115:138,131.5,209.0,43.1,,prose_loss,Rebuild line with higher-capacity conductor,4802000.0,4802000.0
Q11-0060,2012-12-24,Station 54-Downtown 138kV,L:9168:9195:138,1.0,True,Video Pd-Mcauley 138kV,L:9114:9115:138,122.7,218.0,43.1,,prose_loss,Rebuild line with higher-capacity conductor,3509000.0,3509000.0
Q11-0060,2012-12-24,Weyers Cave-Grottoes 138kV,L:9180:9189:138,1.0,True,Video Pd-Mcauley 138kV,L:9114:9115:138,122.5,258.0,56.9,,prose_loss,Rebuild line with higher-capacity conductor,4798000.0,4798000.0
Q11-0060,2012-12-24,Redland-Carodean 138kV,L:9182:9184:138,1.0,True,Video Pd-Mcauley Substation 138kV,L:9114:9115:138,114.7,222.0,38.7,,prose_loss,Rebuild line with higher-capacity conductor,1278000.0,1278000.0
Q11-0060,2012-12-24,Bluff City-Lake Lure 138kV L,L:9121:9138:138,1.0,True,Fluvanna P.S-Louisa Generation Facility 345kV,L:9631:9643:345,110.5,486.0,9.4,,prose_loss,Rebuild line with higher-capacity conductor,15851000.0,6652000.0
Q11-0060,2012-12-24,Leavitt-Birchwod 345kV,L:9944:10290:345,1.0,True,Bear Island-Dun Siding 345kV,L:10264:10281:345,102.8,1748.0,8.5,,prose_loss,Reconductor line,52581000.0,5492000.0
Q11-0060,2012-12-24,Charlottesville-Pine Hollow 138kV,L:9122:9128:138,0.9990996718438839,False,Fluvanna P.S-Louisa Generation Facility 345kV,L:9631:9643:345,101.9,243.0,6.6,,prose_loss,Reconductor line,6100000.0,6100000.0
Q11-0060,2012-12-24,Revital Substation-Crozet 138kV line,L:9126:9175:138,1.0,True,Video Pd-Mcauley 138kV,L:9114:9115:138,417.3,167.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,7671000.0,7671000.0
Q11-0060,2012-12-24,Dale Mabry-Grottoes 138kV,L:9179:9180:138,1.0,True,Video Pd-Mcauley Substation 138kV,L:9114:9115:138,313.1,215.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,3606000.0,3606000.0
Q11-0060,2012-12-24,N Riv D.P-West Loop 138kV,L:9170:9437:138,1.0,True,Video Pd-Mcauley 138kV,L:9114:9115:138,142.5,199.0,43.1,,prose_colon,Rebuild line with higher-capacity conductor,5156000.0,5156000.0
Q11-0060,2012-12-24,Barracks Road-Mohican 138kV line,L:9116:9123:138,1.0,True,Red Hill-Timken Mercy 138kV,L:9111:9117:138,136.5,200.0,51.0,,prose_colon,Rebuild line with higher-capacity conductor,5802000.0,5802000.0
Q11-0060,2012-12-24,Weyers Cave-Greenbank 138kV,L:9189:9190:138,1.0,True,Video Pd-Mcauley 138kV L,L:9114:9115:138,114.4,265.0,56.9,,prose_colon,Rebuild line with higher-capacity conductor,3735000.0,3735000.0
Q11-0060,2012-12-24,Littlefork-Lake Lure 138kV L,L:9132:9138:138,1.0,True,Louisa Generation Facility-Fluvanna P.S 345kV,L:9631:9643:345,108.4,595.0,9.2,,prose_colon,Reconductor line,1705000.0,703000.0
Q11-0061,2012-12-19,Monel-Candelaria 138 kV,L:9154:9502:138,1.0,True,Bear-Clover 345 kV,L:9276:9669:345,136.5,241.0,44.0,,table,Rebuild line with higher-capacity conductor,43419000.0,23028000.0
Q11-0061,2012-12-19,Desert Outpost-Monel 138 kV,L:9152:9154:138,1.0,True,Brush Tavern-Rustburg 138 kV,L:9220:9222:138,122.6,232.0,30.7,,table,Rebuild line with higher-capacity conductor,5667000.0,3133000.0
Q11-0061,2012-12-19,Bluff City-Walworth 138 kV,L:9119:9121:138,1.0,True,Fluvanna P.S-Louisa Generation Facility 345 kV,L:9631:9643:345,116.1,309.0,11.5,,table,Rebuild line with higher-capacity conductor,4596000.0,4596000.0
Q11-0061,2012-12-19,South Texa-Desert Outpost 138 kV,L:9152:9153:138,1.0,True,Brush Tavern-Rusburg Substation 138 kV,L:9220:9222:138,112.6,319.0,22.4,,table,Rebuild line with higher-capacity conductor,2386000.0,663000.0
Q11-0061,2012-12-19,Monel-Rustburg Substation 138 kV,L:9154:9222:138,1.0,True,Bear-Clover 345 kV,L:9276:9669:345,105.5,292.0,11.1,,table,Reconductor line,6383000.0,975000.0
Q11-0061,2012-12-19,Brush Tavern-Rustburg 138 kV,L:9220:9222:138,1.0,True,Clover-Bear 345 kV,L:9276:9669:345,103.4,331.0,11.1,,table,Reconductor line,4718000.0,721000.0
Q11-0061,2012-12-19,Reusens 138/1 kV TX,X:9219:138:1,0.9962608776220081,True,Bear-Clover 345 kV,L:9276:9669:345,101.3,519.0,6.0,,table,Replace transformer with higher-rated unit,6766000.0,959000.0
Q11-0061,2012-12-19,Yankee Doodle-Red Hill 138 kV,L:9110:9111:138,1.0,True,Monel-Candelaria 138 kV,L:9154:9502:138,100.7,233.0,35.9,,table,Reconductor line,945000.0,551000.0
Q11-0061,2012-12-19,Otter-South Colton 138 kV #1,L:9203:9521:138,1.0,True,S Colton-Otter 138 kV Circuit 2,L:9203:9521:138,100.2,471.0,8.2,,table,Reconductor line,1894000.0,161000.0
Q11-0061,2012-12-19,S Colton-Otter 138 kV,L:9203:9521:138,1.0,True,S Colton-Otter Substation 138 kV #1,L:9203:9521:138,100.2,471.0,8.2,,table,Reconductor line,1894000.0,161000.0
Q11-0062,2012-12-15,VILLA PARK - WOLFE SUBSTATION 230kV,L:18859:18862:230,1.0,True,WOLFE - BARRETT 500kV,L:18862:19134:500,100.3,609.0,10.1,,table,Reconductor line,5921000.0,5921000.0
Q12-0104,2013-01-22,RIO DELL SUBSTATION to CELERON 138kV,L:17896:17903:138,1.0,True,MONTANO SUBSTATION to RIO DELL SUBSTATION 138kV Line,L:17896:17897:138,142.3,221.0,68.8,,prose_overloaded,Rebuild line with higher-capacity conductor,4620000.0,4620000.0
Q12-0104,2013-01-22,MONTANO to CELERON 138kV,L:17897:17903:138,1.0,True,CELERON to RIO DELL 138kV,L:17896:17903:138,136.1,241.0,72.5,,prose_overloaded,Rebuild line with higher-capacity conductor,1346000.0,1346000.0
Q12-0104,2013-01-22,CELERON to SANDALFOOT SUBSTATION 138kV,L:17903:17915:138,1.0,True,CELERON SUBSTATION to YELM PP 138kV,L:17903:17918:138,107.9,228.0,51.1,,prose_overloaded,Reconductor line,1607000.0,1607000.0
Q12-0104,2013-01-22,RIO DELL to MONTANO 138kV,L:17896:17897:138,1.0,True,CELERN to RIO DELL 138kV,L:17896:17903:138,137.0,242.0,72.5,,prose_loss,Rebuild line with higher-capacity conductor,2273000.0,2273000.0
Q12-0104,2013-01-22,SANDALFOOT to N MESA 138kV,L:17912:17915:138,0.9992104369710739,False,CELERON SUBSTATION to YELMPP 138kV,L:17903:17918:138,106.1,219.0,51.1,,prose_colon,Reconductor line,629000.0,629000.0
Q12-0104,2013-01-22,CELERON SUBSTATION to YELM PP 138kV line,L:17903:17918:138,1.0,True,CELERON to SANDALFOOT 138kV,L:17903:17915:138,102.4,242.0,49.0,,prose_colon,Reconductor line,2719000.0,2719000.0
Q11-0048,2013-03-03,Morris Cogeneration Llc-Dresden Generating Sta 230 kV L,L:23475:23508:230,1.0,True,Morris Cogeneration Llc-Boca Raton 230 kV,L:23475:24600:230,115.2,599.0,27.2,,prose_overloaded,Rebuild line with higher-capacity conductor,9758000.0,7217000.0
Q11-0048,2013-03-03,Brown Plant-Morris Cogeneration Llc 230 kV,L:23459:23475:230,1.0,True,Brown Plant-Morris Cogeneration Llc 230 kV Ckt 1,L:23459:23475:230,108.6,696.0,19.4,,prose_loss,Reconductor line,15872000.0,10839000.0
