project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q11-0048,2013-03-03,Brown Plant-Morris Cogeneration Llc 230 kV Ckt 1,L:23459:23475:230,1.0,True,Morris Cogeneration Llc-Brown Plant 230 kV Circuit 2,L:23459:23475:230,100.7,750.0,19.4,,prose_loss,Reconductor line,15872000.0,10839000.0
Q11-0069,2013-02-22,Beardsley St-Red Hills 138kV,L:9247:9323:138,1.0,True,Bear Substation-Clover 345kV,L:9276:9669:345,119.7,234.0,8.0,,table,Rebuild line with higher-capacity conductor,11251000.0,293000.0
Q11-0069,2013-02-22,Vaseaux Lake-Red Hills 138kV,L:9323:18446:138,1.0,True,Bear-Clover 345kV,L:9276:9669:345,112.8,239.0,8.0,,table,Rebuild line with higher-capacity conductor,16090000.0,419000.0
Q11-0069,2013-02-22,Mcclain Energy Facility-Vaseaux Lake Substation 138kV,L:18438:18446:138,1.0,True,Bear-Clover 345kV Line,L:9276:9669:345,111.2,240.0,8.0,,table,Rebuild line with higher-capacity conductor,11218000.0,292000.0
Q11-0069,2013-02-22,Hutchins-Bauxite 138kV,L:9313:9477:138,1.0,True,Bear-Clover 345kV,L:9276:9669:345,110.5,329.0,5.0,,table,Rebuild line with higher-capacity conductor,3509000.0,3509000.0
Q11-0069,2013-02-22,Lone Tree-Craven County Wood Energy Lp 138kV,L:9145:9236:138,0.9935811626543916,False,Bear-Clover 345kV line,L:9276:9669:345,107.7,226.0,6.9,,table,Reconductor line,5472000.0,129000.0
Q11-0069,2013-02-22,Boonsboro-Nacoochee 138kV,L:9218:9657:138,1.0,True,Bear-Clover 345kV,L:9276:9669:345,106.5,354.0,6.2,,table,Reconductor line,2184000.0,101000.0
Q11-0069,2013-02-22,Trinidad-State School 138kV Line,L:9431:11154:138,1.0,True,Mecklenburg Power Station-Person 345kV,L:9650:11146:345,106.3,419.0,5.5,,table,Reconductor line,1515000.0,1515000.0
Q11-0069,2013-02-22,Franklin-Elk Grove-S Texa 138kV Line,L:9148:9153:138,1.0,True,S Texa-Desert Outpost 138kV,L:9152:9153:138,106.3,239.0,6.0,,table,Reconductor line,3272000.0,94000.0
Q11-0069,2013-02-22,Nacoochee-S Texa 138kV,L:9153:9657:138,1.0,True,Bear-Clover 345kV,L:9276:9669:345,106.2,358.0,6.2,,table,Reconductor line,1064000.0,49000.0
Q11-0069,2013-02-22,Craven County Wood Energy Lp-Lowmoor 138kV,L:9145:9666:138,1.0,True,Bear-Clover 345kV,L:9276:9669:345,103.8,230.0,6.9,,table,Reconductor line,5942000.0,140000.0
Q11-0069,2013-02-22,State School Substation 345-138 kV Autotransformer,X:11154:345:138,0.9936193131491664,True,Mecklenburg Power Station-Person Substation 345kV,L:9650:11146:345,103.5,501.0,5.5,,table,Replace transformer with higher-rated unit,18752000.0,18752000.0
Q11-0069,2013-02-22,Clearbrook-Jack Ramey Wind 138kV,L:9241:9538:138,1.0,True,Floyds Knobs-Poages Mill 138kV,L:9531:9535:138,102.8,296.0,9.3,,table,Reconductor line,703000.0,26000.0
Q11-0069,2013-02-22,Lakeshore-Fresh Meadows 138kV,L:9370:9384:138,1.0,True,Bear-Clover 345kV L,L:9276:9669:345,100.6,172.0,5.7,,table,Reconductor line,3234000.0,3234000.0
Q11-0069,2013-02-22,Highway 59-Lakeshore 138kV,L:9374:9384:138,1.0,True,Bear-Clover 345kV,L:9276:9669:345,100.4,188.0,5.7,,table,Reconductor line,1386000.0,1386000.0
Q11-0019,2013-03-22,Five Channels-Messick 138 kV,L:8741:8743:138,1.0,True,Metro Ctr-Dundee 138 kV,L:8749:8756:138,134.5,189.0,7.4,129.8,fields,Rebuild line with higher-capacity conductor,3935000.0,3935000.0
Q11-0019,2013-03-22,Hollister-El Sobrante 138 kV,L:8754:9023:138,1.0,True,Pineville-East Hagerstown 138 kV,L:9019:9021:138,127.7,238.0,6.2,124.6,fields,Rebuild line with higher-capacity conductor,5596000.0,5596000.0
Q11-0019,2013-03-22,Cameron-Pluess 138 kV,L:8759:8760:138,1.0,True,Dundee-Metro Ctr 138 kV,L:8749:8756:138,127.2,236.0,7.4,123.5,fields,Rebuild line with higher-capacity conductor,1972000.0,1972000.0
Q11-0019,2013-03-22,Otsego-Carl Bailey 138 kV Line,L:6014:7931:138,1.0,True,East Hagerstown-Pineville 138 kV,L:9019:9021:138,125.6,277.0,21.3,116.5,fields,Rebuild line with higher-capacity conductor,4292000.0,4292000.0
Q11-0019,2013-03-22,M105-Otsego 138 kV,L:7931:7933:138,1.0,True,W Waynesboro-Chambersburg 345 kV,L:7952:8274:345,124.8,328.0,47.3,107.7,fields,Rebuild line with higher-capacity conductor,4414000.0,4414000.0
Q11-0019,2013-03-22,Inerarity-Maryland Solar 138 kV line,L:9015:9080:138,1.0,True,Pineville-E Hagerstown 138 kV,L:9019:9021:138,124.6,267.0,6.2,121.8,fields,Rebuild line with higher-capacity conductor,2842000.0,2842000.0
Q11-0019,2013-03-22,East Agerstown-Pineville 138 kV,L:9019:9021:138,1.0,True,Innerarity-Pineville 138 kV,L:9015:9019:138,123.8,346.0,8.0,121.1,fields,Rebuild line with higher-capacity conductor,3321000.0,3321000.0
Q11-0019,2013-03-22,Maryland Solar-Bellsfork 138 kV,L:9027:9080:138,1.0,True,East Hagerstown-Pineville 138 kV,L:9019:9021:138,121.5,274.0,6.2,118.9,fields,Rebuild line with higher-capacity conductor,5411000.0,5411000.0
Q11-0019,2013-03-22,Bon Aqua-Carl Bailey Substation 138 kV Line,L:6013:6014:138,1.0,True,Pineville-East Hagerstown 138 kV line,L:9019:9021:138,121.5,279.0,21.3,112.5,fields,Rebuild line with higher-capacity conductor,9827000.0,9827000.0
Q11-0019,2013-03-22,Bon Aqua-Dry Gap 138 kV,L:6013:9066:138,1.0,True,Pineville-East Hagerstown 138 kV,L:9019:9021:138,120.5,277.0,21.3,111.3,fields,Rebuild line with higher-capacity conductor,4242000.0,4242000.0
Q11-0019,2013-03-22,Reid Substation-Palgen 138 kV,L:7954:9024:138,1.0,True,West Waynesboro-Pineville 345 kV Line,L:7952:9019:345,120.1,335.0,10.1,116.5,fields,Rebuild line with higher-capacity conductor,903000.0,903000.0
Q11-0019,2013-03-22,Antietam-Pineville 138 kV L,L:9017:9019:138,1.0,True,W Waynesboro-Pineville Substation 345 kV,L:7952:9019:345,119.4,265.0,10.1,114.9,fields,Rebuild line with higher-capacity conductor,6830000.0,6830000.0
Q11-0019,2013-03-22,Athalmer Tap-E Hagerstown 138 kV,L:9014:9021:138,1.0,True,Pineville-Innearity 138 kV,L:9015:9019:138,118.3,335.0,8.0,115.4,fields,Rebuild line with higher-capacity conductor,4863000.0,4863000.0
Q11-0019,2013-03-22,Thurmont-Dry Gap 138 kV,L:8736:9066:138,1.0,True,W Kelso-Dry Gap 138 kV,L:8735:9066:138,116.7,245.0,16.9,108.5,fields,Rebuild line with higher-capacity conductor,3462000.0,3462000.0
Q11-0019,2013-03-22,Pluess Substation-Messick 138 kV,L:8741:8760:138,1.0,True,Dundee-Metro Center 138 kV L,L:8749:8756:138,116.5,242.0,7.4,112.8,fields,Rebuild line with higher-capacity conductor,8270000.0,8270000.0
Q11-0019,2013-03-22,East Waynesboro-West Waynesboro 138 kV line,L:7952:9022:138,1.0,True,Chambersburg-W Waynesboro 345 kV,L:7952:8274:345,116.2,266.0,19.0,107.8,fields,Rebuild line with higher-capacity conductor,4929000.0,4929000.0
Q11-0019,2013-03-22,Cameron-Athlmer Tap 138 kV,L:8759:9014:138,1.0,True,Dundee-Metro Center 138 kV,L:8749:8756:138,114.5,273.0,7.4,111.2,fields,Rebuild line with higher-capacity conductor,4569000.0,4569000.0
Q11-0019,2013-03-22,El Sobrante Substation-Bellsfork 138 kV,L:9023:9027:138,1.0,True,East Hagerstown-Pineville Substation 138 kV,L:9019:9021:138,113.6,287.0,6.2,111.1,fields,Rebuild line with higher-capacity conductor,5792000.0,5792000.0
Q11-0019,2013-03-22,Hollister-Metro Ctr 138 kV,L:8754:8756:138,1.0,True,E Hagerstown Substation-Pineville 138 kV,L:9019:9021:138,113.3,256.0,6.2,110.4,fields,Rebuild line with higher-capacity conductor,3442000.0,3442000.0
Q11-0019,2013-03-22,Reid-Clawson 138 kV,L:7954:9020:138,1.0,True,W Waynesboro-Pineville 345 kV,L:7952:9019:345,113.2,341.0,10.1,109.6,fields,Rebuild line with higher-capacity conductor,6001000.0,6001000.0
Q11-0019,2013-03-22,E Waynesboro-Otsego 138 kV,L:7931:9022:138,1.0,True,West Waynesboro-Chambersburg 345 kV,L:7952:8274:345,112.8,304.0,19.0,105.4,fields,Rebuild line with higher-capacity conductor,5362000.0,5362000.0
Q11-0019,2013-03-22,Antietam-Clawson 138 kV,L:9017:9020:138,1.0,True,W Wayneboro-Pineville 345 kV line,L:7952:9019:345,111.5,314.0,10.1,107.7,fields,Rebuild line with higher-capacity conductor,2753000.0,2753000.0
Q11-0019,2013-03-22,Dundee-Metro Ctr 138 kV L,L:8749:8756:138,1.0,True,Cameron-Athalmer Tap 138 kV,L:8759:9014:138,110.0,209.0,5.5,106.9,fields,Rebuild line with higher-capacity conductor,18127000.0,18127000.0
Q11-0019,2013-03-22,Firstenergy R Paul Smith Power Sta-Dam No. 4 Hydro Sta 138 kV,L:9029:9030:138,1.0,True,Pineville-Est Hagerstown 138 kV,L:9019:9021:138,109.8,197.0,7.4,105.3,fields,Reconductor line,1325000.0,1325000.0
Q11-0019,2013-03-22,Lamont-Jack Mcdonough 138 kV L,L:8734:8744:138,1.0,True,Air Force Base Substation-Aresia Country Club 345 kV Line,L:8612:8849:345,108.5,203.0,5.2,105.5,fields,Reconductor line,3154000.0,3154000.0
Q11-0029,2013-03-18,Battl Creek-Range Line Sw 100 KV,L:23339:23478:100,1.0,True,Sterling Steel-Battle Creek 100 KV line,L:23478:23497:100,142.7,106.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,5563000.0,5563000.0
Q11-0029,2013-03-18,Blountville Sw Station Substation-Jackson-Sunrise 100 KV line,L:23343:23463:100,1.0,True,Keahole Substation-Sterling Steel 100 KV,L:23363:23497:100,112.9,98.0,72.0,,prose_overloaded,Rebuild line with higher-capacity conductor,4654000.0,4654000.0
Q11-0029,2013-03-18,Battle Crk-Sterling Steel 100 KV,L:23478:23497:100,1.0,True,George Rd-Jackson-Sunrise 100 KV,L:23343:23392:100,142.7,114.0,73.1,,prose_colon,Rebuild line with higher-capacity conductor,911000.0,911000.0
Q11-0029,2013-03-18,Jackson-Sunrise-George Road 100 KV,L:23343:23392:100,1.0,True,Battle Crk-Sterling Steel 100 KV,L:23478:23497:100,105.6,151.0,54.7,,prose_colon,Reconductor line,5339000.0,5339000.0
Q11-0032,2013-03-16,Brookridge - Burrows Crossing Rd 138 KV,L:9848:9851:138,1.0,True,Brindley - Carreon 138 KV,L:9692:10164:138,105.3,310.0,10.3,,prose_overloaded,Reconductor line,494000.0,103000.0
Q11-0076,2013-03-16,CHANCELLOR ROW-LEAVTT 345 KV line,L:9944:9988:345,1.0,True,BIRCHOOD-LEAVITT SUBSTATION 345 KV L,L:9944:10290:345,104.4,1220.0,22.5,,prose_overloaded,Reconductor line,10895000.0,3034000.0
Q11-0076,2013-03-16,JONES CHAPEL 500-230 kV Transformer,X:22035:500:230,0.96,True,DEKALB-JONES CHAPEL 500 KV,L:21759:22035:500,123.7,767.0,6.3,,prose_loss,Replace transformer with higher-rated unit,32678000.0,4358000.0
Q11-0076,2013-03-16,ROBISON PARK-RUSSELL FORK 230 KV L,L:21796:22493:230,1.0,True,JNES CHAPEL-DEKALB 500 KV,L:21759:22035:500,109.6,919.0,8.5,,prose_loss,Reconductor line,23084000.0,3061000.0
Q11-0076,2013-03-16,DEKALB 230-1 kV XFMR,X:21759:230:1,0.96,True,DEKALB-RICHLAND 500 KV line,L:20309:21759:500,108.3,869.0,7.2,,prose_loss,Replace transformer with higher-rated unit,16677000.0,2219000.0
Q11-0076,2013-03-16,STATE ST-ROBISON PARK 230 KV,L:21774:21796:230,1.0,True,RICHLAND-DEKALB 500 KV,L:20309:21759:500,129.1,649.0,6.7,,prose_colon,Rebuild line with higher-capacity conductor,12843000.0,1694000.0
Q11-0076,2013-03-16,BLUEBONNET-RUSSELL FORK 230 KV,L:22024:22493:230,1.0,True,DEKALB-JONES CHAPEL 500 KV,L:21759:22035:500,109.9,712.0,6.2,,prose_colon,Reconductor line,18670000.0,2477000.0
Q11-0076,2013-03-16,DECLO-NEW LONDON 138 KV,L:9141:9149:138,0.9932303311434526,False,FLUVANNA P.S-LOUISA GENERATION FACILITY 345 KV L,L:9631:9643:345,103.9,257.0,6.4,,prose_colon,Reconductor line,14634000.0,2375000.0
Q11-0076,2013-03-16,FLUVANNA P.S-LOUISA GENERATION FACILITY 345 KV,L:9631:9643:345,1.0,True,LEAVITT-BIRCHWOOD 345 KV Line,L:9944:10290:345,103.6,2085.0,23.5,,prose_colon,Reconductor line,36578000.0,6247000.0
Q11-0090,2013-03-25,Sour Lake - Bowdle Jct 100 kV,L:18863:18873:100,1.0,True,Charles City Rd - Rio Pinar 100 kV,L:18906:19042:100,149.2,132.0,5.3,,prose_loss,Rebuild line with higher-capacity conductor,7021000.0,7021000.0
Q11-0090,2013-03-25,Dicks Crk - Tejas 100 kV L,L:18815:19561:100,1.0,True,Woodsdale - Orosi 230 kV,L:19575:19592:230,100.9,133.0,5.5,,prose_loss,Reconductor line,1009000.0,1009000.0
Q11-0090,2013-03-25,Bowdle Jct - Rdfield 100 kV,L:18873:19582:100,1.0,True,Charles City Rd - Rio Pinar 100 kV,L:18906:19042:100,156.9,129.0,5.3,,prose_colon,Rebuild line with higher-capacity conductor,2839000.0,2839000.0
Q11-0090,2013-03-25,Dicks Crk - Orosi 100 kV,L:19561:19592:100,1.0,True,Orosi - Woodsdale 230 kV L,L:19575:19592:230,113.4,118.0,5.5,,prose_colon,Rebuild line with higher-capacity conductor,343000.0,343000.0
Q11-0090,2013-03-25,Washington County Cogeneration Facility - Villa Park 230 kV Line,L:18854:18859:230,1.0,True,Barrett Substation - Wolfe 500 kV,L:18862:19134:500,100.2,589.0,17.1,,prose_colon,Reconductor line,13917000.0,11422000.0
Q12-0099,2013-03-30,POMARIA / ST MARYS 100.0 kV,L:18741:19574:100,1.0,True,EAST METHUEN / SWAN VALLEY 500.0 kV L,L:19576:19617:500,113.7,134.0,6.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2287000.0,2287000.0
Q12-0099,2013-03-30,LENKURT / SOUTHWEST LIMA 100.0 kV line,L:19621:19622:100,1.0,True,EASTOWN RD 230/1 kV Auto,X:19609:230:1,111.5,153.0,6.3,,prose_overloaded,Rebuild line with higher-capacity conductor,5772000.0,5772000.0
Q12-0099,2013-03-30,BEAVERLEY SUBSTATION / SOUTHWEST LIMA 100.0 kV Line,L:19610:19621:100,1.0,True,EASTOWN RD 230/1kV Autotransformer,X:19609:230:1,107.6,149.0,6.3,,prose_overloaded,Reconductor line,792000.0,792000.0
Q12-0099,2013-03-30,TWIN COUNTY RANCH / SWAN VALLEY 230.0 kV,L:19617:20114:230,1.0,True,SWAN VLY / TREGO 500.0 kV,L:19617:19893:500,106.3,632.0,11.6,,prose_overloaded,Reconductor line,18973000.0,2092000.0
Q12-0099,2013-03-30,ST MARYS / EAST DRAINAGE CANAL 100.0 kV Circuit 2,L:18742:19574:100,1.0,True,E DRAINAGE CANAL / ST MARYS 100.0 kV Cir. 1,L:18742:19574:100,104.5,205.0,5.3,,prose_overloaded,Reconductor line,278000.0,278000.0
Q12-0099,2013-03-30,GEISEL MONUMENT / BAVERLEY 100.0 kV line,L:19610:19618:100,1.0,True,EASTOWN ROAD 230 kV/1 kV Transformer,X:19609:230:1,111.2,135.0,6.3,,prose_loss,Rebuild line with higher-capacity conductor,1992000.0,1992000.0
Q12-0099,2013-03-30,TAIBAN MESA / POMARIA 100.0 kV,L:18741:19625:100,1.0,True,EAST METHUEN / SWAN VLY SUBSTATION 500.0 kV line,L:19576:19617:500,108.9,130.0,6.0,,prose_loss,Reconductor line,4012000.0,4012000.0
Q12-0114,2013-03-28,Truman - Lookingglass 230 kV,L:18970:19003:230,1.0,True,Swan Vly - Trego 500 kV,L:19617:19893:500,125.4,398.0,10.1,,table,Rebuild line with higher-capacity conductor,17262000.0,13728000.0
Q12-0114,2013-03-28,Lookingglass - Corridor 230 kV,L:19003:19053:230,1.0,True,Swan Valley - Trego 500 kV,L:19617:19893:500,125.2,423.0,10.1,,table,Rebuild line with higher-capacity conductor,23658000.0,18814000.0
Q12-0114,2013-03-28,Corridor - Larson St 230 kV line,L:19053:19146:230,1.0,True,Swan Vly - Trego Substation 500 kV,L:19617:19893:500,119.7,465.0,10.1,,table,Rebuild line with higher-capacity conductor,19406000.0,15433000.0
Q12-0114,2013-03-28,Minco - Larson St 230 kV,L:19091:19146:230,1.0,True,Barrett - Norwich 500 kV line,L:19134:19145:500,119.1,498.0,33.5,,table,Rebuild line with higher-capacity conductor,8963000.0,7909000.0
Q12-0114,2013-03-28,Waldo - Truman 230 kV Line,L:18942:18970:230,0.9977419559054976,False,Swan Vly - Trego 500 kV,L:19617:19893:500,108.9,436.0,10.1,,table,Reconductor line,9864000.0,7845000.0
Q12-0114,2013-03-28,Old Forge - Portage Lakes 230 kV,L:20086:20096:230,1.0,True,Surrowiec - Weedpatch 500 kV L,L:20063:20303:500,105.1,574.0,5.8,,table,Reconductor line,6101000.0,3793000.0
Q12-0122,2013-03-31,Sprintbrook / Woodside Substation 138kV line,L:7671:7676:138,1.0,True,Shawville Sta / Orchard Rd 500kV line,L:7672:8249:500,327.5,215.0,5.4,320.6,fields,Rebuild line with higher-capacity conductor,3410000.0,1960000.0
Q12-0122,2013-03-31,Dekalb 500-1 kV TX,X:21759:500:1,0.9633228301405877,True,Richland / Dkalb 500kV line,L:20309:21759:500,103.3,969.0,7.3,101.3,fields,Replace transformer with higher-rated unit,37472000.0,4693000.0
Q11-0018,2013-04-28,Milesburg Substation - Woodside 138.0 kV,L:7646:7676:138,1.0,True,Sprintbrook - Woodside 138.0 kV,L:7671:7676:138,394.7,258.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,6637000.0,6637000.0
Q11-0018,2013-04-28,George St - Volcano 138.0 kV line,L:6701:6702:138,1.0,True,Sprintbrook - Orchard Rd 138.0 kV Line,L:7671:7672:138,194.1,165.0,31.6,,prose_overloaded,Rebuild line with higher-capacity conductor,13507000.0,13507000.0
Q11-0018,2013-04-28,Los Reales Substation - Dougoil Substation 138.0 kV Line,L:7653:7654:138,1.0,True,Sprintbrook - Woodside 138.0 kV Line,L:7671:7676:138,150.0,203.0,27.5,,prose_overloaded,Rebuild line with higher-capacity conductor,8144000.0,8144000.0
Q11-0018,2013-04-28,Boc Gasses - Orcas 138.0 kV Line,L:7649:7650:138,1.0,True,Sprintbrook - Orchard Rd 138.0 kV,L:7671:7672:138,135.9,252.0,31.6,,prose_overloaded,Rebuild line with higher-capacity conductor,4405000.0,4405000.0
Q11-0018,2013-04-28,Indian Riv - Scott Substation 138.0 kV Line,L:7644:7647:138,1.0,True,Sprintbrook - Woodside Substation 138.0 kV L,L:7671:7676:138,121.9,282.0,27.5,,prose_overloaded,Rebuild line with higher-capacity conductor,5599000.0,5599000.0
Q11-0018,2013-04-28,Dekalb - Robison Park 230.0 kV,L:21759:21796:230,1.0,True,Jones Chapel - Dekalb 500.0 kV,L:21759:22035:500,103.1,777.0,6.6,,prose_overloaded,Reconductor line,10017000.0,9223000.0
Q11-0018,2013-04-28,Sprintbrook - Woodside 138.0 kV Line,L:7671:7676:138,1.0,True,Woodside Substation - Milesburg Substation 138.0 kV,L:7646:7676:138,473.1,215.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,3801000.0,3801000.0
Q11-0018,2013-04-28,Sprintbrook - Orchard Road 138.0 kV,L:7671:7672:138,1.0,True,Woodside - Milesburg 138.0 kV,L:7646:7676:138,246.1,284.0,74.2,,prose_loss,Rebuild line with higher-capacity conductor,2105000.0,2105000.0
Q11-0018,2013-04-28,Scott 345/138kV Autotransformer,X:7647:345:138,0.9995330741070458,True,Sprintbrok - Woodside 138.0 kV,L:7671:7676:138,169.7,388.0,72.5,,prose_loss,Replace transformer with higher-rated unit,18671000.0,18671000.0
Q11-0018,2013-04-28,Charity Church - Orcas 138.0 kV,L:7650:8110:138,1.0,True,Sprintbrook - Orchard Rd Substation 138.0 kV,L:7671:7672:138,141.0,238.0,31.6,,prose_loss,Rebuild line with higher-capacity conductor,2176000.0,2176000.0
Q11-0018,2013-04-28,Glory Rd - Dougol 138.0 kV,L:7645:7654:138,1.0,True,Sprintbrook - Woodside 138.0 kV,L:7671:7676:138,135.3,232.0,27.5,,prose_loss,Rebuild line with higher-capacity conductor,4474000.0,4474000.0
Q11-0018,2013-04-28,Walnut Crk - Volcano 138.0 kV line,L:6475:6701:138,1.0,True,Orchard Road - Sprintbrook Substation 138.0 kV line,L:7671:7672:138,107.4,195.0,21.8,,prose_loss,Reconductor line,1309000.0,1309000.0
Q11-0018,2013-04-28,Milesburg - Scott 138.0 kV,L:7646:7647:138,1.0,True,Sprintbrook - Woodside 138.0 kV,L:7671:7676:138,368.1,272.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,1495000.0,1495000.0
Q11-0018,2013-04-28,Orchard Rd 345/138 kV Autotransformer,X:7672:345:138,0.9997107638415105,True,Milesburg - Wodside 138.0 kV,L:7646:7676:138,202.8,344.0,74.2,,prose_colon,Replace transformer with higher-rated unit,16935000.0,16935000.0
Q11-0018,2013-04-28,Lo Reales - El Cerrito Sta G 138.0 kV,L:7653:7731:138,1.0,True,Sprintbrook - Woodside 138.0 kV Line,L:7671:7676:138,163.7,183.0,27.5,,prose_colon,Rebuild line with higher-capacity conductor,3912000.0,3912000.0
Q11-0018,2013-04-28,Boc Gasses - Sprintbrook 138.0 kV,L:7649:7671:138,1.0,True,Orchard Road - Sprintbook 138.0 kV,L:7671:7672:138,134.1,260.0,31.6,,prose_colon,Rebuild line with higher-capacity conductor,5780000.0,5780000.0
Q11-0018,2013-04-28,Glory Rd - Indian River Substation 138.0 kV,L:7644:7645:138,1.0,True,Sprintbrook - Woodside Substation 138.0 kV,L:7671:7676:138,126.8,259.0,27.5,,prose_colon,Rebuild line with higher-capacity conductor,5174000.0,5174000.0
Q11-0039,2013-05-03,Excell to Vasona 138kV,L:18423:18502:138,1.0,True,Vonore to Morgantown Energy Facility 345kV,L:18434:18689:345,205.0,198.0,100.0,24.5,fields,Rebuild line with higher-capacity conductor,2361000.0,2361000.0
Q11-0039,2013-05-03,Oakely to Vasona 138kV,L:18421:18423:138,1.0,True,Vonore to Morgantown Energy Facility 345kV,L:18434:18689:345,199.5,202.0,100.0,22.8,fields,Rebuild line with higher-capacity conductor,2310000.0,2310000.0
Q11-0039,2013-05-03,W Murray to Okely 138kV,L:18421:18422:138,1.0,True,Vonore to Morgantown Energy Facility 345kV line,L:18434:18689:345,194.9,206.0,100.0,21.3,fields,Rebuild line with higher-capacity conductor,4290000.0,4290000.0
Q11-0039,2013-05-03,W Murray to Titans Substation 138kV,L:18422:18433:138,1.0,True,Vonore to Morgantown Energy Facility 345kV,L:18434:18689:345,191.6,208.0,100.0,19.9,fields,Rebuild line with higher-capacity conductor,2193000.0,2193000.0
Q11-0039,2013-05-03,Titans to Vonore 138kV,L:18433:18434:138,1.0,True,Morgantown Energy Facility to Vonore 345kV L,L:18434:18689:345,165.0,229.0,100.0,9.2,fields,Rebuild line with higher-capacity conductor,3955000.0,3955000.0
Q11-0039,2013-05-03,Excell to Coalinga 1 138kV,L:18502:18503:138,1.0,True,Vonore to Morgantown Energy Facility 345kV,L:18434:18689:345,139.3,181.0,62.9,15.4,fields,Rebuild line with higher-capacity conductor,6208000.0,6208000.0
Q11-0039,2013-05-03,Vonore 138/1kV Autotransformer,X:18434:138:1,1.0,True,Vonore Substation to Morgantown Energy Facility 345kV,L:18434:18689:345,116.9,323.0,100.0,6.5,fields,Replace transformer with higher-rated unit,3618000.0,3618000.0
Q11-0039,2013-05-03,Vonore 345 kV/1 kV Transformer Bank,X:18434:345:1,1.0,True,Vonore Substation to Morgantown Energy Facility 345kV,L:18434:18689:345,108.0,349.0,100.0,5.8,fields,Replace transformer with higher-rated unit,13423000.0,13423000.0
Q11-0068,2013-05-02,SWAN VLY-TWIN COUNTY RANCH 230.0 kV,L:19617:20114:230,1.0,True,SWAN VLY SUBSTATION-TREGO 500.0 kV Line,L:19617:19893:500,132.6,439.0,14.8,130.0,fields,Rebuild line with higher-capacity conductor,25660000.0,25660000.0
Q11-0068,2013-05-02,BEAVERLEY-GEISEL MONUMENT 100.0 kV,L:19610:19618:100,1.0,True,EASTOWNRD 230/1kV Transformer Bank,X:19609:230:1,120.4,135.0,16.5,111.3,fields,Rebuild line with higher-capacity conductor,1901000.0,1901000.0
Q11-0068,2013-05-02,LENKURT-SOUTHWEST LIMA 100.0 kV,L:19621:19622:100,1.0,True,EASTOWN RD 230 kV/1 kV Transformer,X:19609:230:1,119.6,153.0,16.5,111.5,fields,Rebuild line with higher-capacity conductor,5160000.0,5160000.0
Q11-0068,2013-05-02,SOUTHWEST LIMA-BEAVERLEY SUBSTATION 100.0 kV Line,L:19610:19621:100,1.0,True,EASTOWN ROAD 230/1 kV Autotransformer,X:19609:230:1,116.0,149.0,16.5,107.7,fields,Rebuild line with higher-capacity conductor,3240000.0,3240000.0
Q11-0068,2013-05-02,E FINDLAY-11TH AVENUE N 100.0 kV,,0.0,False,EXXONMOBIL BATON ROUGE TURBINE GENERATOR-BUFFTON 100.0 kV Line,L:19596:19600:100,104.7,147.0,74.9,66.7,fields,,,
Q11-0068,2013-05-02,BUFFTON-EXXONMOBIL BATON ROUGE TURBINE GENERATOR 100.0 kV,L:19596:19600:100,1.0,True,E FINDLAY-11TH AVENUE N 100.0 kV,,103.2,131.0,81.3,56.9,fields,Reconductor line,1356000.0,1356000.0
Q11-0068,2013-05-02,11TH AVENUE N-W MELROSE 100.0 kV Line 1,L:19896:19897:100,1.0,True,W MELROSE-11TH AVENUE N 100.0 kV Circuit 2,,101.6,222.0,18.8,95.3,fields,Reconductor line,286000.0,286000.0
Q11-0068,2013-05-02,WEST MELROSE-11TH AVENUE N 100.0 kV Line 2,,0.0,False,11TH AVENUE N-WEST MELROSE 100.0 kV Ckt 1,L:19896:19897:100,100.1,225.0,18.8,93.9,fields,,,
Q11-0074,2013-04-15,Bedford Rural – China 100kV,L:21836:22096:100,1.0,True,Wabash 500/230 kV Autotransformer,X:22742:500:230,149.0,108.0,28.1,,prose_overloaded,Rebuild line with higher-capacity conductor,5553000.0,5553000.0
Q11-0074,2013-04-15,Hartford City – Bedford Rural 100kV line,L:21835:21836:100,1.0,True,Wabash 500/230kV Transformer Bank,X:22742:500:230,127.6,116.0,28.5,,prose_overloaded,Rebuild line with higher-capacity conductor,3488000.0,3488000.0
Q11-0074,2013-04-15,Wayne Ic – Deer Creek 100kV,L:21839:22100:100,1.0,True,Mofort – Wabash 230kV Line,L:22220:22742:230,120.2,150.0,11.2,,prose_overloaded,Rebuild line with higher-capacity conductor,1798000.0,1798000.0
Q11-0074,2013-04-15,W Ford Flat – N Tifton 100kV L,L:22244:22552:100,1.0,True,Oak Plains – North Tifton 100kV,L:21834:22244:100,108.0,127.0,5.7,,prose_overloaded,Reconductor line,3440000.0,3440000.0
Q11-0074,2013-04-15,Monfort – Waynedale 230kV,L:21763:22220:230,1.0,True,Waynedale – Montpelier Electric Generating Sta 230kV Line,L:21763:22708:230,103.1,820.0,12.6,,prose_overloaded,Reconductor line,18624000.0,3571000.0
Q11-0074,2013-04-15,Waynedale – MontpelierElectric Generating Sta 230kV,L:21763:22708:230,1.0,True,Wabash 500-230 kV Transformer,X:22742:500:230,111.8,809.0,10.0,,prose_loss,Rebuild line with higher-capacity conductor,107069000.0,15244000.0
Q11-0074,2013-04-15,Lonsdale – Hubbard 100kV,L:21838:21840:100,1.0,True,Monfort Substation – Wabash 230kV,L:22220:22742:230,139.3,112.0,8.2,,prose_colon,Rebuild line with higher-capacity conductor,4531000.0,4531000.0
Q11-0074,2013-04-15,Wrangell Substation – Hubbard Substation 100kV,L:21840:21841:100,1.0,True,Monfort Substation – Wabash 230kV,L:22220:22742:230,138.2,127.0,8.2,,prose_colon,Rebuild line with higher-capacity conductor,1768000.0,1768000.0
Q11-0074,2013-04-15,N Tifton – Oak Plains 100kV,L:21834:22244:100,0.9983245207239958,False,North Tifton – W Ford Flat 100kV Line,L:22244:22552:100,137.7,115.0,6.2,,prose_colon,Rebuild line with higher-capacity conductor,11417000.0,11417000.0
Q11-0074,2013-04-15,Indego – Columbia Hills 100kV,L:21775:21776:100,1.0,True,Waynedale – Monfort 230kV,L:21763:22220:230,137.3,121.0,5.0,,prose_colon,Rebuild line with higher-capacity conductor,2373000.0,2373000.0
Q11-0074,2013-04-15,China – Ponnequin Substation 100kV,L:22096:22099:100,1.0,True,Wabash 500/230 kV Auto,X:22742:500:230,124.1,119.0,28.1,,prose_colon,Rebuild line with higher-capacity conductor,4790000.0,4790000.0
Q11-0074,2013-04-15,Wayne Ic – Wrangell 100kV L,L:21839:21841:100,1.0,True,Monfort – Wabash 230kV,L:22220:22742:230,117.3,141.0,11.2,,prose_colon,Rebuild line with higher-capacity conductor,3768000.0,3768000.0
Q11-0074,2013-04-15,Monfort – Wabash 230kV,L:22220:22742:230,1.0,True,Waynedale – Montpelier Electric Generating Sta 230kV L,L:21763:22708:230,112.6,818.0,9.2,,prose_colon,Rebuild line with higher-capacity conductor,21926000.0,3034000.0
Q11-0074,2013-04-15,Waynedale – State Street 230kV,L:21763:21774:230,1.0,True,Richland – Dekalb 500kV L,L:20309:21759:500,100.3,692.0,10.7,,prose_colon,Reconductor line,6005000.0,766000.0
Q12-0092,2013-04-24,COMBEE RD - AXTELL SUBSTATION 230kV,L:19291:19477:230,1.0,True,INTERNATIONAL PAPER - FLATLICK 500kV,L:19281:19571:500,125.5,524.0,16.3,,prose_overloaded,Rebuild line with higher-capacity conductor,36104000.0,28345000.0
Q12-0092,2013-04-24,OLYMPUS 230/1 kV Transformer,X:19572:230:1,1.0,True,FLATLICK - INTERNATIONAL PAPER 500kV,L:19281:19571:500,118.3,242.0,6.1,,prose_overloaded,Replace transformer with higher-rated unit,7795000.0,6242000.0
Q12-0092,2013-04-24,OLYMPUS 138/1kV Autotransformer,X:19572:138:1,1.0,True,FLATLICK - INTERNATIONAL PAPER 500kV,L:19281:19571:500,114.6,250.0,6.1,,prose_overloaded,Replace transformer with higher-rated unit,3501000.0,2803000.0
Q12-0092,2013-04-24,GAVIN POWER LLC 345/230 kV XFMR,X:19543:345:230,0.9995380229500169,True,INTERNATIONAL PAPER - FATLICK 500kV,L:19281:19571:500,184.7,286.0,13.9,,prose_loss,Replace transformer with higher-rated unit,20114000.0,17880000.0
Q12-0092,2013-04-24,SPORN - GAVIN POWER LLC 230kV,L:18707:19543:230,1.0,True,INTERNATIONAL PAPER - FLATLICK 500kV,L:19281:19571:500,145.9,619.0,32.1,,prose_loss,Rebuild line with higher-capacity conductor,13854000.0,11365000.0
Q12-0092,2013-04-24,COMBEE RD - FLATLICK 230kV,L:19291:19571:230,1.0,True,FLATLICK - INTERNATIONAL PAPER 500kV L,L:19281:19571:500,125.5,532.0,16.3,,prose_loss,Rebuild line with higher-capacity conductor,42608000.0,33451000.0
Q12-0092,2013-04-24,WHARTON - AXTELL 230kV,L:19290:19477:230,1.0,True,FLATLICK - INTERNATIONAL PAPER SUBSTATION 500kV L,L:19281:19571:500,124.7,517.0,16.3,,prose_loss,Rebuild line with higher-capacity conductor,31685000.0,24876000.0
Q12-0092,2013-04-24,POMONA PARK SUBSTATION - OLYMPUS 138kV Line,L:18353:19572:138,1.0,True,INTERNATIONAL PAPER - FLATLICK 500kV L,L:19281:19571:500,116.8,246.0,6.1,,prose_loss,Rebuild line with higher-capacity conductor,2761000.0,2211000.0
Q12-0092,2013-04-24,OLYMPUS 500/230 kV TX,X:19572:500:230,1.0,True,FLATLIK - INTERNATIONAL PAPER 500kV,L:19281:19571:500,157.2,789.0,39.1,,prose_colon,Replace transformer with higher-rated unit,28834000.0,26428000.0
Q12-0092,2013-04-24,GAVIN POWER LLC 500-345 kV XFMR,X:19543:500:345,0.9995380229500169,True,INTERNATIONAL PAPER - FLALICK 500kV,L:19281:19571:500,137.3,829.0,36.2,,prose_colon,Replace transformer with higher-rated unit,28503000.0,27530000.0
Q12-0092,2013-04-24,SHERWOOD FOREST 100/1 kV XFMR,X:18726:100:1,0.9964862637499791,True,INTERNATIONAL PAPER - FLATLICK 500kV Line,L:19281:19571:500,134.0,356.0,6.7,,prose_colon,Replace transformer with higher-rated unit,2926000.0,2926000.0
Q12-0092,2013-04-24,FLATLICK 230-1 kV XFMR,X:19571:230:1,0.9983359519995573,True,INTERNATIONAL PAPER - FLATLICK SUBSTATION 500kV,L:19281:19571:500,115.8,988.0,23.0,,prose_colon,Replace transformer with higher-rated unit,8484000.0,7007000.0
Q12-0092,2013-04-24,SHERWOOD FOREST 230-1 kV Transformer Bank,X:18726:230:1,0.9964862637499791,True,INTERNATIONAL PAPER - FLATLICK 500kV L,L:19281:19571:500,114.1,419.0,6.7,,prose_colon,Replace transformer with higher-rated unit,9844000.0,9844000.0
Q12-0092,2013-04-24,FLATLICK 500/1 kV Transformer,X:19571:500:1,0.9983359519995573,True,INTERNATIONAL PAPER - FLATLICK 500kV,L:19281:19571:500,107.7,1063.0,23.0,,prose_colon,Replace transformer with higher-rated unit,25667000.0,21197000.0
Q12-0092,2013-04-24,STILES - OLYMPUS 230kV,L:19154:19572:230,1.0,True,INTERNATIONAL PAPER SUBSTATION - FLATLICK 500kV,L:19281:19571:500,106.3,476.0,12.0,,prose_colon,Reconductor line,5305000.0,3897000.0
Q12-0092,2013-04-24,STILES - 7TH AVENUE 230kV,L:19154:19328:230,1.0,True,FLATLICK - INTERNATIONAL PAPER 500kV Line,L:19281:19571:500,101.5,484.0,12.0,,prose_colon,Reconductor line,15504000.0,11389000.0
Q12-0108,2013-04-20,Nasa - Bunker Hill 138kV L,L:8929:8953:138,1.0,True,Taber - Dixleta 345kV,L:8823:8824:345,106.0,238.0,5.3,103.5,fields,Reconductor line,883000.0,65000.0
Q12-0108,2013-04-20,Fairland Substation - Sunbright 138kV,L:8902:9063:138,1.0,True,Adrian Energy Associates Llc 345-138 kV XFMR,X:8897:345:138,104.6,230.0,6.0,101.7,fields,Reconductor line,165000.0,7000.0
Q12-0119,2013-04-21,Monserate – Parlin Power Plant 138 KV L,L:5546:5583:138,1.0,True,Sarepta – Read Oak Station 138 KV,L:5597:5931:138,206.8,195.0,100.0,39.2,fields,Rebuild line with higher-capacity conductor,2236000.0,2236000.0
Q12-0119,2013-04-21,Sarepta – Read Oak Sta 138 KV L,L:5597:5931:138,1.0,True,Monserate – Parlin Power Plant 138 KV,L:5546:5583:138,166.5,243.0,100.0,31.5,fields,Rebuild line with higher-capacity conductor,1681000.0,1681000.0
Q12-0119,2013-04-21,Monerate – Sarepta 138 KV,L:5546:5597:138,1.0,True,Monserate – Parlin Power Plant 138 KV,L:5546:5583:138,164.2,234.0,100.0,23.9,fields,Rebuild line with higher-capacity conductor,1110000.0,1110000.0
Q12-0119,2013-04-21,Rose – Parlin Power Plant 138 KV,L:5575:5583:138,1.0,True,Sarepta – Read Oak Sta 138 KV,L:5597:5931:138,159.0,166.0,55.8,49.2,fields,Rebuild line with higher-capacity conductor,7707000.0,7707000.0
Q12-0119,2013-04-21,Mill C – Rose 138 KV,L:5551:5575:138,1.0,True,Read Oak Sta Substation – Sarepta 138 KV,L:5597:5931:138,134.6,242.0,47.8,69.9,fields,Rebuild line with higher-capacity conductor,1537000.0,1537000.0
Q12-0119,2013-04-21,Sayreville Cogeneration Facility – Read Oak Sta 138 KV,L:5571:5931:138,1.0,True,Monserate Substation – Parlin Power Plant 138 KV L,L:5546:5583:138,118.6,236.0,56.7,40.0,fields,Rebuild line with higher-capacity conductor,2010000.0,2010000.0
Q12-0119,2013-04-21,Sayreville Cogeneration Facility – Mill C 138 KV,L:5551:5571:138,1.0,True,Read Oaksta 345 kV/138 kV Transformer Bank,X:5931:345:138,112.1,217.0,45.2,43.7,fields,Rebuild line with higher-capacity conductor,1094000.0,1094000.0
Q12-0119,2013-04-21,Devine – Caparra 1924 138 KV,L:5650:5983:138,1.0,True,Mill C – Rose 138 KV,L:5551:5575:138,102.5,262.0,14.2,84.8,fields,Reconductor line,185000.0,185000.0
Q12-0119,2013-04-21,Wallenpaupack 500/345 kV XFMR,X:7171:500:345,0.9914456765644266,True,W Gallatin – Walnut 345 KV,L:6225:6714:345,102.0,1152.0,11.2,98.8,fields,Replace transformer with higher-rated unit,35371000.0,5326000.0
Q12-0119,2013-04-21,Curecanti – Eliza Creek 345 KV,L:6046:6088:345,0.9913237435381929,False,Tombstone – Bixby Hill 500 KV,L:6300:7127:500,101.6,1135.0,14.5,97.4,fields,Reconductor line,7644000.0,904000.0
Q12-0119,2013-04-21,Talenenergy Martins Crk Llc Harwood Substation 345 kV/1 kV TX,X:7112:345:1,0.9899189129148931,True,Contadina – Warm Springs 345 KV,L:6648:7104:345,100.1,1053.0,6.3,98.2,fields,Replace transformer with higher-rated unit,15729000.0,1992000.0
Q12-0123,2013-04-17,Gavin Power Llc to Sporn 230 KV L,L:18707:19543:230,1.0,True,Flatlick to International Paper 500 KV,L:19281:19571:500,100.1,1039.0,5.3,99.5,fields,Reconductor line,6351000.0,73000.0
Q12-0129,2013-04-26,Central Tie – Wythe 138.0 kV L,L:9165:9293:138,1.0,True,Parkin – Candlers Mtn 138.0 kV line,L:9290:9292:138,152.7,222.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2861000.0,2861000.0
Q12-0129,2013-04-26,Brookville – Amargo 138.0 kV,L:9221:9291:138,1.0,True,Parkin – Opossum Crk 138.0 kV,L:9290:9295:138,127.5,231.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1016000.0,1016000.0
Q12-0129,2013-04-26,Skimmer – Pentland 138.0 kV L,L:9661:9664:138,1.0,True,Clover – Bear 345.0 kV,L:9276:9669:345,123.0,209.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,4531000.0,4531000.0
Q12-0129,2013-04-26,Parkin – Opossum Crk 138.0 kV,L:9290:9295:138,1.0,True,Parkin – Candlers Mountain 138.0 kV,L:9290:9292:138,171.5,209.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2587000.0,2587000.0
Q12-0129,2013-04-26,Central Tie – Opossum Crk 138.0 kV,L:9165:9295:138,1.0,True,Parkin – Candlers Mountain 138.0 kV,L:9290:9292:138,161.5,216.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,1888000.0,1888000.0
Q12-0129,2013-04-26,Candlers Mtn – S Lynchburg 138.0 kV,L:9164:9292:138,1.0,True,Opossum Creek – Parkin 138.0 kV,L:9290:9295:138,126.4,267.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2990000.0,2990000.0
Q12-0129,2013-04-26,Parkin – Candlers Mtn 138.0 kV,L:9290:9292:138,1.0,True,Parkin – Opossum Crk 138.0 kV,L:9290:9295:138,123.3,291.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,1583000.0,1583000.0
Q12-0129,2013-04-26,Amargo – Boonsboro 138.0 kV,L:9218:9291:138,1.0,True,Parkin – Opossum Creek 138.0 kV,L:9290:9295:138,113.6,241.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,3796000.0,3796000.0
Q12-0129,2013-04-26,Bear Island – Dunn Siding 345.0 kV,L:10264:10281:345,1.0,True,Leavitt – Birchwood 345.0 kV,L:9944:10290:345,108.5,1303.0,14.1,,prose_loss,Reconductor line,36913000.0,674000.0
Q12-0129,2013-04-26,Shenandoah – Aibonito Pds 138.0 kV,L:9163:9275:138,1.0,True,Bear – Clover 345.0 kV,L:9276:9669:345,105.3,238.0,7.5,,prose_loss,Reconductor line,10757000.0,10757000.0
Q12-0129,2013-04-26,South Lynchburg – Brookville 138.0 kV,L:9164:9221:138,1.0,True,Parkin – Opossum Creek 138.0 kV L,L:9290:9295:138,128.2,256.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,3079000.0,3079000.0
Q12-0129,2013-04-26,Snowden – Skimmer 138.0 kV,L:9661:9668:138,1.0,True,Bear – Clover 345.0 kV,L:9276:9669:345,122.8,210.0,5.3,,prose_colon,Rebuild line with higher-capacity conductor,3759000.0,3759000.0
Q12-0129,2013-04-26,Oak Crk – Carmel 146Th St 138.0 kV,L:9167:9278:138,1.0,True,Bear – Clover 345.0 kV line,L:9276:9669:345,105.0,156.0,6.5,,prose_colon,Reconductor line,2466000.0,2466000.0
Q12-0129,2013-04-26,Carmel 146Th St – Ceiba Baja 7012 138.0 kV,L:9166:9167:138,1.0,True,Clover – Bear 345.0 kV,L:9276:9669:345,102.0,164.0,6.5,,prose_colon,Reconductor line,3171000.0,3171000.0
Q12-0129,2013-04-26,S Crk – Wythe Substation 138.0 kV,L:9162:9293:138,1.0,True,Candlers Mtn – Parkin 138.0 kV L,L:9290:9292:138,100.6,286.0,46.1,,prose_colon,Reconductor line,3251000.0,1075000.0
Q12-0129,2013-04-26,Walworth – Shenandoah 138.0 kV,L:9119:9275:138,1.0,True,Bear – Clover 345.0 kV,L:9276:9669:345,100.1,231.0,7.5,,prose_colon,Reconductor line,10702000.0,10702000.0
Q11-0046,2013-06-02,HUISKAMP – WILDWOOD SUBSTATION 100 kV,L:22952:22955:100,1.0,True,SHROUD – SOUTHEAST CHICAGO ENERGY PROJECT 100 kV,L:22338:22941:100,183.3,140.0,28.1,,prose_overloaded,Rebuild line with higher-capacity conductor,2005000.0,1263000.0
Q11-0046,2013-06-02,LAS VEGAS 6306 – WEST MEMPHIS GATEWAY 100 kV,L:22913:22921:100,1.0,True,SHROUD – SOUTHEAST CHICAGO ENERGY PROJECT 100 kV,L:22338:22941:100,161.5,126.0,17.8,,prose_overloaded,Rebuild line with higher-capacity conductor,1414000.0,891000.0
Q11-0046,2013-06-02,JAMESON – FRANK E RATTS STATION 100 kV Line,L:22932:22953:100,1.0,True,W MEMPHIS GATEWAY – HUGO 100 kV,L:22921:22923:100,135.2,190.0,14.1,,prose_overloaded,Rebuild line with higher-capacity conductor,2565000.0,1615000.0
Q11-0046,2013-06-02,FLETCHER CHALLENGE – YABUCOA 100 kV,L:22878:22910:100,1.0,True,JAMESON – FRANK E RATTS STA 100 kV,L:22932:22953:100,125.5,165.0,12.5,,prose_overloaded,Rebuild line with higher-capacity conductor,957000.0,603000.0
Q11-0046,2013-06-02,WATERFLOW – WARRENSBURG 100 kV line,L:22918:22947:100,1.0,True,WATERFLOW – WARRENSBURG 100 kV #2,L:22918:22947:100,117.4,179.0,9.1,,prose_overloaded,Rebuild line with higher-capacity conductor,1072000.0,675000.0
Q11-0046,2013-06-02,ORTONA – JAMESON 100 kV,L:22931:22932:100,1.0,True,WARRENSBURG – FLETCHER CHALLENGE 100 kV,L:22910:22947:100,113.6,113.0,9.5,,prose_overloaded,Rebuild line with higher-capacity conductor,2193000.0,1381000.0
Q11-0046,2013-06-02,ELM CREEK – NACOGDOCHES RD 100 kV Line,L:22943:22957:100,1.0,True,SHROUD – SOUTHEAST CHICAGO ENERGY PROJECT 100 kV,L:22338:22941:100,193.1,249.0,51.9,,prose_loss,Rebuild line with higher-capacity conductor,1572000.0,990000.0
Q11-0046,2013-06-02,SHROUD – ELM CRK 100 kV line,L:22338:22943:100,1.0,True,SHROUD – SOUTHEAST CHICAGO ENERGY PROJECT 100 kV line,L:22338:22941:100,176.4,301.0,51.9,,prose_loss,Rebuild line with higher-capacity conductor,1030000.0,649000.0
Q11-0046,2013-06-02,OUTLOOK – HEGEWISCH 100 kV,L:22963:22966:100,1.0,True,HUISKAMP – HEGEWISCH 100 kV line,L:22952:22963:100,173.4,122.0,19.7,,prose_loss,Rebuild line with higher-capacity conductor,1249000.0,787000.0
Q11-0046,2013-06-02,FLETCHER CHALLENGE – WARRENSBURG 100 kV,L:22910:22947:100,1.0,True,JAMESON – FRANK E RATTS STATION 100 kV line,L:22932:22953:100,137.0,179.0,12.5,,prose_loss,Rebuild line with higher-capacity conductor,1153000.0,726000.0
Q11-0046,2013-06-02,NACOGDOCHES RD – LAS VEGAS 6306 100 kV,L:22913:22957:100,1.0,True,SOUTHEAST CHICAGO ENERGY PROJECT – SHROUD 100 kV,L:22338:22941:100,136.9,186.0,17.8,,prose_loss,Rebuild line with higher-capacity conductor,2069000.0,1303000.0
Q11-0046,2013-06-02,TOWER AUTOMOTIVE – HEGEWISCH 100 kV,L:22958:22963:100,1.0,True,TOWER AUTOMOTIVE – HEGEWISCH 100 kV Line,L:22958:22963:100,136.5,255.0,25.3,,prose_loss,Rebuild line with higher-capacity conductor,1587000.0,999000.0
Q11-0046,2013-06-02,TOWER AUTOMOTIVE – HEGEWISCH 100 kV,L:22958:22963:100,1.0,True,TOWER AUTOMOTIVE – HEGEWISCH 100 kV Line,L:22958:22963:100,136.5,255.0,25.3,,prose_loss,Rebuild line with higher-capacity conductor,1587000.0,999000.0
Q11-0046,2013-06-02,W MEMPHIS GATEWAY – HUGO 100 kV,L:22921:22923:100,1.0,True,FISK STREET – WESTON VILLAGE 230 kV,L:23488:23491:230,127.9,208.0,16.2,,prose_loss,Rebuild line with higher-capacity conductor,1128000.0,710000.0
Q11-0046,2013-06-02,N UNION CITY – FRANK E RATTS STATION 100 kV,L:22927:22953:100,1.0,True,INTERCESSION CITY PL – N UNION CITY 100 kV line,L:22927:22945:100,125.3,137.0,7.0,,prose_loss,Rebuild line with higher-capacity conductor,598000.0,376000.0
Q11-0046,2013-06-02,SOUTHEAST CHICAGO ENERGY PROJECT – NORTH UNION CITY 100 kV Cir. 2,L:22927:22941:100,1.0,True,NORTH UNION CITY – SOUTHEAST CHICAGO ENERGY PROJECT 100 kV Cir. 1,L:22927:22941:100,120.9,146.0,7.9,,prose_loss,Rebuild line with higher-capacity conductor,2728000.0,1718000.0
Q11-0046,2013-06-02,WATERFLOW SUBSTATION – WARRENSBURG 100 kV Line,L:22918:22947:100,1.0,True,WARRENSBURG – WATERFLOW 100 kV Cir. 1,L:22918:22947:100,117.4,179.0,9.1,,prose_loss,Rebuild line with higher-capacity conductor,1072000.0,675000.0
Q11-0046,2013-06-02,BORDERTOWN – WATERFLOW 100 kV Line 1,L:22915:22918:100,1.0,True,BORDERTOWN – WATERFLOW 100 kV Circuit 2,L:22915:22918:100,116.8,191.0,8.8,,prose_loss,Rebuild line with higher-capacity conductor,933000.0,588000.0
Q11-0046,2013-06-02,N UNION CITY SUBSTATION – INTERCESSION CITY PL 100 kV L,L:22927:22945:100,1.0,True,NORTH UNION CITY – FRANK E RATTS STA 100 kV Line,L:22927:22953:100,116.3,131.0,6.1,,prose_loss,Rebuild line with higher-capacity conductor,1000000.0,630000.0
Q11-0046,2013-06-02,SHROUD – SOUTHEAST CHICAGO ENERGY PROJECT 100 kV,L:22338:22941:100,1.0,True,SHROUD – ELM CRK 100 kV line,L:22338:22943:100,186.1,338.0,65.1,,prose_colon,Rebuild line with higher-capacity conductor,3094000.0,1948000.0
Q11-0046,2013-06-02,HUISKAMP – HEGEWISCH 100 kV,L:22952:22963:100,1.0,True,SOUTHEAST CHICAGO ENERGY PROJECT – SHROUD 100 kV,L:22338:22941:100,157.9,198.0,28.1,,prose_colon,Rebuild line with higher-capacity conductor,1429000.0,900000.0
Q11-0046,2013-06-02,HUGO – BLUFFVIEW 100 kV line,L:22923:22950:100,1.0,True,PEACH ORCHARD – HUGO 100 kV,L:22920:22923:100,125.9,114.0,13.1,,prose_colon,Rebuild line with higher-capacity conductor,1273000.0,802000.0
Q11-0046,2013-06-02,N UNION CITY – SOUTHEAST CHICAGO ENERGY PROJECT 100 kV,L:22927:22941:100,1.0,True,SOUTHEAST CHICAGO ENERGY PROJECT SUBSTATION – N UNION CITY 100 kV Line 2,L:22927:22941:100,120.9,146.0,7.9,,prose_colon,Rebuild line with higher-capacity conductor,2728000.0,1718000.0
Q11-0046,2013-06-02,BORDERTOWN – WATERFLOW 100 kV,L:22915:22918:100,1.0,True,WATERFLOW – BORDERTOWN 100 kV Circuit 1,L:22915:22918:100,116.8,191.0,8.8,,prose_colon,Rebuild line with higher-capacity conductor,933000.0,588000.0
Q11-0046,2013-06-02,INTERCESSION CITY PL – FRANK E RATTS STATION 100 kV,L:22945:22953:100,1.0,True,FRANK E RATTS STA – NORTH UNION CITY 100 kV,L:22927:22953:100,112.0,124.0,5.9,,prose_colon,Rebuild line with higher-capacity conductor,732000.0,461000.0
Q11-0064,2013-05-30,Parkin – Candlers Mtn 138kV,L:9290:9292:138,1.0,True,Leesville – Reusens 345kV line,L:9219:9667:345,169.8,177.0,43.1,99.5,fields,Rebuild line with higher-capacity conductor,1396000.0,1396000.0
Q11-0064,2013-05-30,South Lynchburg – Candlers Mtn 138kV,L:9164:9292:138,1.0,True,Leesville – Reusens 345kV,L:9219:9667:345,144.7,193.0,43.1,80.3,fields,Rebuild line with higher-capacity conductor,4532000.0,4532000.0
Q11-0064,2013-05-30,S Lynchburg – Brookville 138kV L,L:9164:9221:138,1.0,True,Reusens – Leesville 345kV,L:9219:9667:345,130.1,207.0,43.1,70.1,fields,Rebuild line with higher-capacity conductor,3240000.0,3240000.0
Q11-0064,2013-05-30,Boonsboro – Nacoochee 138kV,L:9218:9657:138,1.0,True,Bear – Clover 345kV,L:9276:9669:345,129.1,255.0,22.5,103.6,fields,Rebuild line with higher-capacity conductor,4306000.0,3279000.0
Q11-0064,2013-05-30,Opossum Crk Substation – Parkin 138kV,L:9290:9295:138,1.0,True,Parkin – Candlers Mountain 138kV,L:9290:9292:138,128.4,209.0,100.0,9.8,fields,Rebuild line with higher-capacity conductor,2582000.0,2582000.0
Q11-0064,2013-05-30,South Texa – Nacoochee 138kV,L:9153:9657:138,1.0,True,Bear – Clover 345kV,L:9276:9669:345,120.3,276.0,22.5,96.8,fields,Rebuild line with higher-capacity conductor,4579000.0,3487000.0
Q11-0064,2013-05-30,Central Tie – Opossum Crk 138kV line,L:9165:9295:138,1.0,True,Parkin – Candlers Mtn 138kV,L:9290:9292:138,119.8,216.0,100.0,14.1,fields,Rebuild line with higher-capacity conductor,1560000.0,1560000.0
Q11-0064,2013-05-30,S Creek – Wythe 138kV,L:9162:9293:138,1.0,True,Parkin – Candlers Mountain 138kV,L:9290:9292:138,113.6,195.0,46.1,45.5,fields,Rebuild line with higher-capacity conductor,8996000.0,5734000.0
Q11-0064,2013-05-30,Wythe – Central Tie Substation 138kV,L:9165:9293:138,1.0,True,Parkin Substation – Candlers Mtn 138kV,L:9290:9292:138,112.1,222.0,100.0,18.2,fields,Rebuild line with higher-capacity conductor,3385000.0,3385000.0
Q11-0064,2013-05-30,S Texa – Franklin-Elk Grove 138kV,L:9148:9153:138,1.0,True,South Texa – Desert Outpost 138kV,L:9152:9153:138,108.7,197.0,15.6,85.9,fields,Reconductor line,6686000.0,2703000.0
Q11-0064,2013-05-30,Bear Island – Dunn Siding 345kV,L:10264:10281:345,1.0,True,Birchwood – Leavitt 345kV,L:9944:10290:345,104.8,1303.0,14.1,101.6,fields,Reconductor line,27876000.0,1994000.0
Q11-0064,2013-05-30,Amargo – Brookville 138kV,L:9221:9291:138,1.0,True,Reusens – Leesville 345kV,L:9219:9667:345,102.3,231.0,43.1,48.5,fields,Reconductor line,293000.0,293000.0
Q11-0066,2013-05-26,Swan Valley-Twin County Ranch 230 KV,L:19617:20114:230,1.0,True,Swan Valley-Trego 500 KV,L:19617:19893:500,129.8,439.0,10.3,,table,Rebuild line with higher-capacity conductor,32171000.0,2045000.0
Q11-0066,2013-05-26,Monfort-Wabash 230 KV,L:22220:22742:230,1.0,True,Montpelier Electric Generating Station Substation-Waynedale 230 KV,L:21763:22708:230,109.6,818.0,10.6,,table,Reconductor line,13363000.0,465000.0
Q11-0066,2013-05-26,Waynedale-Montpelier Electric Generating Sta 230 KV,L:21763:22708:230,1.0,True,Wabash 500 kV/230 kV Transformer Bank,X:22742:500:230,108.5,809.0,20.1,,table,Reconductor line,30326000.0,1847000.0
Q11-0066,2013-05-26,Dooville-Thomas Hill Sta 230 KV,L:22098:22721:230,1.0,True,Montpelier Electric Generating Sta-Wabash 500 KV,L:22708:22742:500,103.5,578.0,46.2,,table,Reconductor line,11176000.0,11176000.0
Q11-0066,2013-05-26,Dooville-Montpelier Electric Generating Sta 230 KV Line,L:22098:22708:230,1.0,True,Montpelier Electric Generating Station-Wabash 500 KV,L:22708:22742:500,102.9,562.0,53.8,,table,Reconductor line,11786000.0,11786000.0
Q12-0113,2013-05-24,SYNAA HUGOTON to LIGHTFOOT 138kV,L:9748:10013:138,1.0,True,MIRA VISTA to YARNEN 345kV L,L:10205:10297:345,106.7,307.0,13.5,,prose_overloaded,Reconductor line,1867000.0,1867000.0
Q12-0113,2013-05-24,SYNATA HUGOTON to BATTLEFIELD 138kV,L:9748:10015:138,1.0,True,MIRA VISTA to YARNEN 345kV,L:10205:10297:345,104.8,339.0,13.5,,prose_overloaded,Reconductor line,838000.0,838000.0
Q12-0113,2013-05-24,HARDY REIT to BATTLEFIELD 138kV,L:9740:10015:138,1.0,True,MIRA VISTA to YARNEN 345kV,L:10205:10297:345,103.1,377.0,13.5,,prose_overloaded,Reconductor line,6990000.0,6990000.0
Q12-0113,2013-05-24,LIGHTFOOT to TOANO 138kV line,L:10013:10014:138,1.0,True,MRA VISTA to YARNEN 345kV,L:10205:10297:345,124.7,234.0,13.5,,prose_colon,Rebuild line with higher-capacity conductor,3992000.0,3992000.0
Q12-0113,2013-05-24,CHICO A SUBSTATION to YORK CANYON SUBSTATION 138kV,L:9838:10168:138,1.0,True,INDIAN FLAT to ACEC LEWISTON 138kV,L:10024:10117:138,108.2,273.0,5.4,,prose_colon,Reconductor line,2661000.0,2661000.0
Q12-0125,2013-05-16,Santa Teresa-Wommack 100.0 kV,L:23287:23314:100,1.0,True,Santa Teresa-Pinhook 100.0 kV,L:23280:23287:100,280.3,126.0,68.5,,prose_overloaded,Rebuild line with higher-capacity conductor,15569000.0,15569000.0
Q12-0125,2013-05-16,Crum Canyon-Browns Ferry 100.0 kV Line,L:23276:23305:100,1.0,True,Santa Teresa-Wommack 100.0 kV,L:23287:23314:100,202.3,126.0,61.0,,prose_overloaded,Rebuild line with higher-capacity conductor,5556000.0,5556000.0
Q12-0125,2013-05-16,Covanta Wallingford Energy-Zion Energy Ctr Substation 100.0 kV,L:25115:25117:100,1.0,True,Santa Teresa-Wommack 100.0 kV,L:23287:23314:100,134.2,125.0,39.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3709000.0,3709000.0
Q12-0125,2013-05-16,Dell-E 100.0 kV Line,L:22821:22833:100,1.0,True,Potter County-Dell 100.0 kV,L:22833:23045:100,104.5,134.0,8.2,,prose_overloaded,Reconductor line,635000.0,635000.0
Q12-0125,2013-05-16,Dell Substation-Potter County 100.0 kV,L:22833:23045:100,1.0,True,E Substation-Dell 100.0 kV,L:22821:22833:100,101.9,128.0,7.7,,prose_overloaded,Reconductor line,800000.0,800000.0
Q12-0125,2013-05-16,Santa Teresa-Pinhook Substation 100.0 kV,L:23280:23287:100,1.0,True,Wommack-Santa Teresa 100.0 kV L,L:23287:23314:100,266.4,126.0,61.0,,prose_loss,Rebuild line with higher-capacity conductor,6412000.0,6412000.0
