project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q12-0125,2013-05-16,Army Depot-Zion Energy Center 100.0 kV,L:23311:25117:100,1.0,True,Santa Teresa-Wommack 100.0 kV,L:23287:23314:100,176.5,112.0,39.0,,prose_loss,Rebuild line with higher-capacity conductor,3432000.0,3432000.0
Q12-0125,2013-05-16,Dell-Guayama Pds 100.0 kV,L:22833:22834:100,1.0,True,Dell Substation-Guayama Pds 100.0 kV #2,L:22833:22834:100,102.1,141.0,6.9,,prose_loss,Reconductor line,811000.0,811000.0
Q12-0125,2013-05-16,Dell-Guayama Pds 100.0 kV Cir. 2,L:22833:22834:100,1.0,True,Dell-Guayama Pds 100.0 kV Ckt 1,L:22833:22834:100,102.1,141.0,6.9,,prose_loss,Reconductor line,811000.0,811000.0
Q12-0125,2013-05-16,Pittsfield Hydro-Santa Teresa 100.0 kV,L:23271:23287:100,1.0,True,Estill Springs-Ibm Bailey 500.0 kV,L:23005:23161:500,418.3,130.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,3526000.0,3526000.0
Q12-0125,2013-05-16,Pinhook-Browns Ferry 100.0 kV,L:23280:23305:100,1.0,True,Santa Teresa-Wommack 100.0 kV,L:23287:23314:100,271.6,115.0,61.0,,prose_colon,Rebuild line with higher-capacity conductor,1758000.0,1758000.0
Q12-0125,2013-05-16,Guayama Pds-Davey Town 100.0 kV Circuit 2,L:22834:23093:100,1.0,True,Guayama Pds-Davey Town 100.0 kV Cir. 1,L:22834:23093:100,119.5,145.0,6.9,,prose_colon,Rebuild line with higher-capacity conductor,1821000.0,1821000.0
Q12-0125,2013-05-16,Plains Substation-Elk Grove 100.0 kV,L:23041:23284:100,1.0,True,EstillSprings 100/1kV XFMR,X:23005:100:1,117.7,191.0,10.9,,prose_colon,Rebuild line with higher-capacity conductor,2890000.0,2890000.0
Q12-0125,2013-05-16,Davey Town-Guayama Pds 100.0 kV Line 1,L:22834:23093:100,1.0,True,Guayama Pds-Davey Town 100.0 kV Line 2,L:22834:23093:100,115.8,149.0,6.9,,prose_colon,Rebuild line with higher-capacity conductor,1821000.0,1821000.0
Q12-0125,2013-05-16,Medco-Covant Wallingford Energy 100.0 kV L,L:23318:25115:100,1.0,True,Santa Teresa-Wommack Substation 100.0 kV,L:23287:23314:100,105.7,125.0,33.1,,prose_colon,Reconductor line,472000.0,472000.0
Q11-0072,2013-07-04,BLYTHEWOOD SUBSTATION / RAPIDS 100 KV Line 2,L:22787:22793:100,1.0,True,BLYTHEWOOD / RAPIS 100 KV Circuit 1,L:22787:22793:100,174.3,176.0,68.5,103.1,fields,Rebuild line with higher-capacity conductor,2271000.0,2271000.0
Q11-0072,2013-07-04,RAPIDS / BLYTHEWOOD 100 KV Circuit 1,L:22787:22793:100,1.0,True,RAPIDS / BLYTHEWOOD 100 KV Line 2,L:22787:22793:100,167.4,184.0,68.5,99.1,fields,Rebuild line with higher-capacity conductor,2271000.0,2271000.0
Q11-0072,2013-07-04,LAS GALLINAS 230/100kV Transformer Bank,X:23498:230:100,0.9991756987749615,True,MAZOMANIE / NRG ROCKFORD I 230 KV,L:23428:23442:230,107.7,221.0,20.5,90.7,fields,Replace transformer with higher-rated unit,5676000.0,4649000.0
Q11-0072,2013-07-04,MAZOMANIE / NRG ROCKFORD I 230 KV,L:23428:23442:230,1.0,True,MAZOMANIE SUBSTATION / BYRON 230 KV,L:23428:23523:230,103.8,641.0,46.9,90.4,fields,Reconductor line,2970000.0,2451000.0
Q11-0072,2013-07-04,RAPIDS / JUDICE 100 KV Line 1,L:22785:22787:100,1.0,True,JUDICE / RAPIDS 100 KV Circuit 2,L:22785:22787:100,102.0,151.0,30.5,65.1,fields,Reconductor line,944000.0,944000.0
Q11-0072,2013-07-04,JUDICE / RAPIDS 100 KV Ckt 2,L:22785:22787:100,1.0,True,JUDICE / RAPIDS 100 KV Cir. 1,L:22785:22787:100,102.0,151.0,30.5,65.1,fields,Reconductor line,944000.0,944000.0
Q11-0072,2013-07-04,BOCA RATON / MORRIS COGENERATION LLC SUBSTATION 230 KV,L:23475:24600:230,1.0,True,DRESDEN GENERATING STA / MORRIS COGENERATION LLC 230 KV line,L:23475:23508:230,101.5,579.0,5.3,99.9,fields,Reconductor line,13931000.0,921000.0
Q11-0083,2013-07-01,Laclede to Weiler 100 KV,L:21384:21389:100,1.0,True,Fermi 500 kV/230 kV TX,X:21682:500:230,106.0,174.0,23.2,91.0,fields,Reconductor line,1064000.0,1064000.0
Q11-0083,2013-07-01,Doyle Energy Facility to Toll Road 100 KV,L:21393:21708:100,1.0,True,Fermi 500/230kV XFMR,X:21682:500:230,103.5,138.0,8.8,96.3,fields,Reconductor line,1691000.0,1691000.0
Q11-0083,2013-07-01,Bonita Springs to Toll Rd 100 KV Line,L:21385:21708:100,1.0,True,Fermi 500 kV/230 kV TX,X:21682:500:230,100.5,142.0,8.8,93.6,fields,Reconductor line,2562000.0,2562000.0
Q11-0087,2013-07-02,Castleton Energy Center to Dranesville Substation 138kV Circuit 2,L:9896:9904:138,1.0,True,Castleton Energy Ctr to Dranesville 138kV Line 1,L:9896:9904:138,135.7,286.0,48.1,117.2,fields,Rebuild line with higher-capacity conductor,2557000.0,2255000.0
Q11-0087,2013-07-02,Castleton Energy Ctr to Sully 138kV L,L:9904:9905:138,1.0,True,Fountain to Pleasant Vly 138kV L,L:10041:10068:138,133.2,232.0,73.8,98.2,fields,Rebuild line with higher-capacity conductor,1707000.0,1707000.0
Q11-0087,2013-07-02,Castleton Energy Center to Dranesville 138kV,L:9896:9904:138,1.0,True,Dranesville to Castleton Energy Ctr 138kV Cir. 2,L:9896:9904:138,127.3,305.0,48.1,110.0,fields,Rebuild line with higher-capacity conductor,2557000.0,2255000.0
Q11-0087,2013-07-02,Waney to Sully 138kV,L:9905:9907:138,1.0,True,Fountain to Pleasant Vly 138kV,L:10041:10068:138,127.1,226.0,73.8,91.1,fields,Rebuild line with higher-capacity conductor,2818000.0,2818000.0
Q11-0087,2013-07-02,Pleasant Vly to Fountain 138kV Line,L:10041:10068:138,1.0,True,Castleton Energy Center to Sully Substation 138kV,L:9904:9905:138,113.0,266.0,57.1,89.4,fields,Rebuild line with higher-capacity conductor,3825000.0,3489000.0
Q11-0087,2013-07-02,Grand Blanc Generating Station to Cub-Run Dp 138kV,L:9871:10066:138,1.0,True,Castleton Energy Ctr to Sully 138kV,L:9904:9905:138,105.6,239.0,57.1,79.4,fields,Reconductor line,996000.0,909000.0
Q11-0087,2013-07-02,Cub-Run Dp to Pleasant Vly 138kV Line,L:10041:10066:138,1.0,True,Castleton Energy Ctr to Sully 138kV Line,L:9904:9905:138,101.2,278.0,57.1,78.7,fields,Reconductor line,987000.0,901000.0
Q11-0087,2013-07-02,N Anna to Louisa Generation Facility 345kV,L:9643:10279:345,1.0,True,Louisa Generation Facility to Carrabelle 345kV,L:9643:10291:345,100.6,1686.0,5.8,100.3,fields,Reconductor line,33343000.0,512000.0
Q12-0096,2013-06-27,EGE to CUBA CITY 100kV,L:21761:21977:100,1.0,True,DEKALB SUBSTATION to JONES CHAPEL 500kV,L:21759:22035:500,101.8,146.0,5.3,,prose_overloaded,Reconductor line,2397000.0,60000.0
Q12-0096,2013-06-27,EGE to GOLDEN GATE 100kV,L:21761:21762:100,1.0,True,DEKALB to JONES CHAPEL 500kV Line,L:21759:22035:500,104.5,154.0,5.3,,prose_colon,Reconductor line,1061000.0,26000.0
Q12-0134,2013-06-24,Lashaway to Podick 100kV Line,L:18856:18857:100,1.0,True,Wolfe to Barrett 500kV,L:18862:19134:500,166.4,127.0,58.7,,prose_overloaded,Rebuild line with higher-capacity conductor,4342000.0,4342000.0
Q12-0134,2013-06-24,Piercefield to Podick 100kV,L:18857:18872:100,1.0,True,Lashaway to Podick 100kV,L:18856:18857:100,162.3,128.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,11192000.0,11192000.0
Q12-0134,2013-06-24,Craigmont to Ltg Pleasant Hill 100kV Line,L:19106:19108:100,0.9966591604209202,False,Barrett to Norwich 500kV L,L:19134:19145:500,125.4,150.0,5.7,,prose_overloaded,Rebuild line with higher-capacity conductor,1996000.0,1509000.0
Q12-0134,2013-06-24,Federal Hts to Ltg Pleasant Hill 100kV,L:19108:19118:100,1.0,True,Barrett to Norwich 500kV,L:19134:19145:500,118.3,148.0,5.7,,prose_overloaded,Rebuild line with higher-capacity conductor,1479000.0,1118000.0
Q12-0134,2013-06-24,Plant Gaston to Redfield 100kV,L:18849:19582:100,1.0,True,Lashaway Substation to Podick 100kV,L:18856:18857:100,111.9,130.0,6.9,,prose_overloaded,Rebuild line with higher-capacity conductor,4178000.0,4178000.0
Q12-0134,2013-06-24,Washington County Cogeneration Facility to Lashaway 100kV,L:18854:18856:100,1.0,True,Smartsville to Stoney Ridge 100kV,L:19043:19140:100,111.2,124.0,49.4,,prose_overloaded,Rebuild line with higher-capacity conductor,1705000.0,1705000.0
Q12-0134,2013-06-24,Archline to Plant Gaston 100kV,L:18849:18908:100,1.0,True,Lashaway to Podick 100kV,L:18856:18857:100,106.0,123.0,6.9,,prose_overloaded,Reconductor line,1339000.0,1339000.0
Q12-0134,2013-06-24,Arcline to Charles City Rd 100kV,L:18906:18908:100,1.0,True,Lashaway to Podick 100kV,L:18856:18857:100,104.3,119.0,6.9,,prose_loss,Reconductor line,1778000.0,1778000.0
Q12-0134,2013-06-24,Firstenergy Mad Riv to Sour Lake 100kV,L:18863:18868:100,1.0,True,Sour Lake to Firstenergy Mad River 100kV Circuit 2,L:18863:18868:100,103.5,151.0,6.9,,prose_loss,Reconductor line,1111000.0,1111000.0
Q12-0134,2013-06-24,Larson St to Minco 230kV,L:19091:19146:230,1.0,True,Barrett to Norwich Substation 500kV,L:19134:19145:500,100.2,683.0,20.9,,prose_loss,Reconductor line,3833000.0,272000.0
Q12-0134,2013-06-24,Sour Lake to Firstenergy Mad River Substation 100kV Line 2,L:18863:18868:100,1.0,True,Firstenergy Mad Riv to Sour Lake 100kV Ckt 1,L:18863:18868:100,103.5,151.0,6.9,,prose_colon,Reconductor line,1111000.0,1111000.0
Q11-0055,2013-07-28,TWIN COUNTY RANCH - SWAN VALLEY 230 kV,L:19617:20114:230,1.0,True,SWAN VALLEY - TREGO 500 kV,L:19617:19893:500,112.8,439.0,11.9,,prose_loss,Rebuild line with higher-capacity conductor,40969000.0,40969000.0
Q11-0055,2013-07-28,MONFORT - WABASH 230 kV line,L:22220:22742:230,1.0,True,MONTPELIER ELECTRIC GENERATING STATION SUBSTATION - WABASH 500 kV,L:22708:22742:500,103.9,818.0,11.7,,prose_colon,Reconductor line,12887000.0,12887000.0
Q11-0055,2013-07-28,SBANERA 500-230 kV Auto,X:22765:500:230,0.9333333333333332,True,SABANERA - LONETREE 500 kV,L:22749:22765:500,101.3,969.0,40.1,,prose_colon,Replace transformer with higher-rated unit,21500000.0,21500000.0
Q11-0088,2013-08-18,Westchase – Coffen N 138 KV,L:9440:9644:138,1.0,True,Crandall Substation – Dayton 345 KV,L:9185:9436:345,139.2,216.0,5.5,,prose_overloaded,Rebuild line with higher-capacity conductor,5337000.0,2381000.0
Q11-0088,2013-08-18,Coffeen N – Harrisonburg 138 KV,L:9644:9645:138,1.0,True,Dayton – Crandall 345 KV Line,L:9185:9436:345,139.0,217.0,5.5,,prose_overloaded,Rebuild line with higher-capacity conductor,891000.0,398000.0
Q11-0088,2013-08-18,Station 54 – Westchase 138 KV line,L:9168:9440:138,1.0,True,Dayton Substation – Crandall 345 KV Line,L:9185:9436:345,135.9,236.0,5.5,,prose_loss,Rebuild line with higher-capacity conductor,3245000.0,1448000.0
Q11-0088,2013-08-18,Dayton – Harrisonburg 138 KV Line,L:9436:9645:138,1.0,True,Dayton – Chatom 345 KV,L:9436:9482:345,109.7,299.0,16.2,,prose_colon,Reconductor line,583000.0,583000.0
Q12-0128,2013-08-28,Barrigada to Northwest Tap 100 KV,L:22018:22020:100,1.0,True,Northwest Tap to Concord 100 KV L,L:22020:22022:100,800.4,122.0,64.9,,prose_overloaded,Rebuild line with higher-capacity conductor,1411000.0,1346000.0
Q12-0128,2013-08-28,Parkrose to Northwest Tap 100 KV,L:22015:22020:100,1.0,True,Northwest Tap to Barrigada Substation 100 KV,L:22018:22020:100,420.1,124.0,33.7,,prose_overloaded,Rebuild line with higher-capacity conductor,2372000.0,2170000.0
Q12-0128,2013-08-28,Barrigada to Elkhart Hydro 100 KV,L:22018:22725:100,1.0,True,Barrigada to Elkhart Hydro 100 KV #2,L:22018:22725:100,162.9,153.0,7.7,,prose_overloaded,Rebuild line with higher-capacity conductor,811000.0,811000.0
Q12-0128,2013-08-28,Elkhart Hydro to Lusher 100 KV Circuit 2,L:22017:22725:100,1.0,True,Elkhart Hydro to Lusher 100 KV,L:22017:22725:100,148.2,155.0,7.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2339000.0,2339000.0
Q12-0128,2013-08-28,Barrigada to Concord 100 KV Circuit 2,L:22018:22022:100,1.0,True,Concord to Northwest Tap 100 KV,L:22020:22022:100,141.1,165.0,23.2,,prose_overloaded,Rebuild line with higher-capacity conductor,3317000.0,3317000.0
Q12-0128,2013-08-28,Barrigada to Concord 100 KV Cir. 1,L:22018:22022:100,1.0,True,Northwest Tap to Concord Substation 100 KV,L:22020:22022:100,134.3,173.0,23.2,,prose_overloaded,Rebuild line with higher-capacity conductor,3317000.0,3317000.0
Q12-0128,2013-08-28,Scenic Woods to Twin Branch Pv 100 KV L,L:22031:22578:100,1.0,True,Barigada to Northwest Tap 100 KV,L:22018:22020:100,123.6,119.0,11.6,,prose_overloaded,Rebuild line with higher-capacity conductor,1997000.0,1332000.0
Q12-0128,2013-08-28,Flood Street to University 230 KV line,L:20995:22032:230,1.0,True,Flood Street to Cook 500 KV,L:20995:21716:500,113.8,909.0,15.6,,prose_overloaded,Rebuild line with higher-capacity conductor,31000000.0,14797000.0
Q12-0128,2013-08-28,Barrigada to Elkhart Hydro 100 KV #2,L:22018:22725:100,1.0,True,Barrigada to Elkhart Hydro 100 KV,L:22018:22725:100,162.9,153.0,7.7,,prose_loss,Rebuild line with higher-capacity conductor,811000.0,811000.0
Q12-0128,2013-08-28,Lusher to Elkhart Hydro 100 KV line,L:22017:22725:100,1.0,True,Elkhart Hydro to Lusher 100 KV,L:22017:22725:100,148.2,155.0,7.0,,prose_loss,Rebuild line with higher-capacity conductor,2339000.0,2339000.0
Q12-0128,2013-08-28,Twin Branch Pv to Parkrose 100 KV,L:22015:22578:100,1.0,True,Northwest Tap to Barrigada 100 KV,L:22018:22020:100,129.0,129.0,11.6,,prose_loss,Rebuild line with higher-capacity conductor,5434000.0,3625000.0
Q12-0128,2013-08-28,Barrigada to Santa Fe Energy 100 KV,L:22014:22018:100,1.0,True,Northwest Tap to Concord 100 KV,L:22020:22022:100,126.4,127.0,5.5,,prose_loss,Rebuild line with higher-capacity conductor,4058000.0,4058000.0
Q12-0128,2013-08-28,C.H. Dexter to Santa Fe Energy 100 KV L,L:21035:22014:100,1.0,True,Northwest Tap to Concord 100 KV,L:22020:22022:100,118.8,110.0,5.5,,prose_loss,Rebuild line with higher-capacity conductor,12224000.0,12224000.0
Q12-0128,2013-08-28,Sneath-Pacifica Tap to Lusher 100 KV,L:22017:22021:100,1.0,True,Lusher to Bear Garden 100 KV,L:22017:22030:100,109.9,154.0,6.1,,prose_loss,Reconductor line,1048000.0,1048000.0
Q12-0128,2013-08-28,Northwest Tap to Concord 100 KV Line,L:22020:22022:100,1.0,True,Barrigada to Northwest Tap 100 KV Line,L:22018:22020:100,657.7,145.0,66.3,,prose_colon,Rebuild line with higher-capacity conductor,2884000.0,2754000.0
Q12-0128,2013-08-28,Parkrose to Concord Substation 100 KV line,L:22015:22022:100,1.0,True,Barrigada to Northwest Tap 100 KV Line,L:22018:22020:100,225.5,135.0,22.1,,prose_colon,Rebuild line with higher-capacity conductor,7381000.0,6588000.0
Q12-0128,2013-08-28,Scenic Woods to High Falls - Croghan Ny 100 KV line,L:22031:22579:100,1.0,True,Barrigada to Northwest Tap 100 KV,L:22018:22020:100,123.7,100.0,11.6,,prose_colon,Rebuild line with higher-capacity conductor,2900000.0,1935000.0
Q12-0128,2013-08-28,Table Mt to Teeland 100 KV L,L:20994:22597:100,1.0,True,Teeland to Table Mt 100 KV #2,L:20994:22597:100,113.5,156.0,7.0,,prose_colon,Rebuild line with higher-capacity conductor,691000.0,261000.0
Q12-0128,2013-08-28,Teeland to Table Mt 100 KV Line 2,L:20994:22597:100,1.0,True,Teeland to Table Mt 100 KV,L:20994:22597:100,113.5,156.0,7.0,,prose_colon,Rebuild line with higher-capacity conductor,691000.0,261000.0
Q12-0161,2013-08-19,JAK RAMEY WIND - STARKEY 138kV,L:9241:9532:138,1.0,True,REUSENS - LEESVILLE 345kV line,L:9219:9667:345,111.6,250.0,66.9,,prose_overloaded,Rebuild line with higher-capacity conductor,3875000.0,3718000.0
Q12-0161,2013-08-19,HANCOCK - STARKEY 138kV,L:9532:9534:138,1.0,True,REUSENS - LEESVILLE 345kV,L:9219:9667:345,110.6,227.0,66.9,,prose_overloaded,Rebuild line with higher-capacity conductor,4477000.0,4295000.0
Q12-0161,2013-08-19,AIBONITO PDS - S CREEK 138kV line,L:9162:9163:138,1.0,True,CLOVER - BEAR 345kV L,L:9276:9669:345,104.1,372.0,6.1,,prose_overloaded,Reconductor line,2108000.0,127000.0
Q12-0161,2013-08-19,CANDELARIA - MONEL 138kV,L:9154:9502:138,1.0,True,CLOVER - BEAR 345kV,L:9276:9669:345,103.2,388.0,5.1,,prose_loss,Reconductor line,12471000.0,447000.0
Q12-0161,2013-08-19,BEAR - LEAVITT SUBSTATION 345kV Circuit 2,L:9276:9944:345,1.0,True,BEAR - LEAVITT 345kV Circuit 1,L:9276:9944:345,103.0,1957.0,15.9,,prose_loss,Reconductor line,58567000.0,2228000.0
Q12-0161,2013-08-19,FRANKLIN-ELK GROVE - NEW LONDON SUBSTATION 138kV,L:9148:9149:138,1.0,True,BEAR - CLOVER 345kV line,L:9276:9669:345,101.9,222.0,9.0,,prose_loss,Reconductor line,847000.0,50000.0
Q12-0161,2013-08-19,BEAR - LEAVITT 345kV,L:9276:9944:345,1.0,True,BEAR - LEAVITT 345kV Line 2,L:9276:9944:345,103.5,1948.0,15.9,,prose_colon,Reconductor line,58567000.0,2228000.0
Q12-0161,2013-08-19,BEAR ISLAND - DUNN SIDING 345kV,L:10264:10281:345,1.0,True,LEAVITT - BIRCHWOOD 345kV,L:9944:10290:345,102.5,1570.0,14.4,,prose_colon,Reconductor line,24641000.0,1132000.0
Q12-0164,2013-08-20,Honeyville 138 kV/69 kV Autotransformer #1,X:10676:138:69,0.9972430874424458,True,Malaspina – Ols Energy Chino 138kV Line,L:9435:10705:138,199.0,88.0,27.7,70.7,fields,Replace transformer with higher-rated unit,6001000.0,6001000.0
Q12-0164,2013-08-20,Honeyvile 138/69 kV XFMR Unit 2,X:10676:138:69,0.9446115084950775,True,Ols Energy Chino – Malaspina 138kV L,L:9435:10705:138,199.0,88.0,27.7,70.7,fields,Replace transformer with higher-rated unit,6001000.0,6001000.0
Q12-0164,2013-08-20,Honeyville 138/69 kV Transformer Bank Unit 3,X:10676:138:69,0.9972430874424458,True,Ols Energy Chino – Malaspina Substation 138kV,L:9435:10705:138,199.0,88.0,27.7,70.7,fields,Replace transformer with higher-rated unit,6001000.0,6001000.0
Q12-0164,2013-08-20,Honeyville – Brimley 138kV line,L:9489:10676:138,1.0,True,Mecklenburg Power Station – Kerr Dam 345kV,L:9650:9676:345,172.2,219.0,25.4,124.8,fields,Rebuild line with higher-capacity conductor,33941000.0,33941000.0
Q12-0164,2013-08-20,Ols Energy Chino – Malaspina 138kV Line,L:9435:10705:138,1.0,True,Mecklenburg Power Sta – Person 345kV,L:9650:11146:345,166.9,200.0,42.6,80.3,fields,Rebuild line with higher-capacity conductor,8954000.0,8954000.0
Q12-0164,2013-08-20,Pine River Alte – Ols Energy Chino 138kV,L:9420:9435:138,1.0,True,Mecklenburg Power Sta – Person 345kV line,L:9650:11146:345,147.1,222.0,35.7,81.9,fields,Rebuild line with higher-capacity conductor,22095000.0,22095000.0
Q12-0164,2013-08-20,Malaspina 138-69 kV Auto Bank 1,X:10705:138:69,0.9980946517854441,True,Malaspina 138/69kV Transformer #2,X:10705:138:69,144.8,75.0,11.3,84.1,fields,Replace transformer with higher-rated unit,2825000.0,2825000.0
Q12-0164,2013-08-20,Malaspina 138-69 kV Auto,X:10705:138:69,0.9980946517854441,True,Malaspina 138/69 kV Auto Unit 1,X:10705:138:69,144.8,75.0,11.3,84.1,fields,Replace transformer with higher-rated unit,2825000.0,2825000.0
Q12-0164,2013-08-20,State School – Pine Riv Alte 138kV,L:9420:11154:138,1.0,True,Person 138 kV/1 kV Transformer Bank Bank 1,X:11146:138:1,135.9,244.0,24.5,95.0,fields,Rebuild line with higher-capacity conductor,3988000.0,3988000.0
Q12-0164,2013-08-20,Brimley – Mecklenburg Power Station 138kV,L:9489:9650:138,1.0,True,Mecklenburg Power Sta – Kerr Dam 345kV,L:9650:9676:345,133.6,221.0,22.8,91.7,fields,Rebuild line with higher-capacity conductor,3713000.0,3713000.0
Q12-0164,2013-08-20,Honeyville – Tecumseh Energy Ctr 138kV L,L:10676:11063:138,1.0,True,Brimley – Honeyville 138kV,L:9489:10676:138,125.7,206.0,40.5,45.6,fields,Rebuild line with higher-capacity conductor,8204000.0,8204000.0
Q12-0164,2013-08-20,Grady 138/69 kV Auto,X:10965:138:69,0.9983681724815411,True,Grady 138/69kV TX,X:10965:138:69,115.6,80.0,13.6,46.8,fields,Replace transformer with higher-rated unit,5930000.0,5930000.0
Q12-0164,2013-08-20,Grady 138 kV/69 kV TX,X:10965:138:69,0.9983681724815411,True,Grady 138/69 kV Transformer Bank,X:10965:138:69,115.6,80.0,13.6,46.8,fields,Replace transformer with higher-rated unit,5930000.0,5930000.0
Q12-0164,2013-08-20,Grady 138/69 kV XFMR,X:10965:138:69,0.9983681724815411,True,Grady 138-69 kV Auto T1,X:10965:138:69,115.6,80.0,13.6,46.8,fields,Replace transformer with higher-rated unit,5930000.0,5930000.0
Q12-0164,2013-08-20,Urban – American 345kV,L:9069:18127:345,1.0,True,West Waynesboro – Chambersburg Substation 345kV,L:7952:8274:345,109.8,1270.0,7.7,107.4,fields,Reconductor line,26187000.0,2890000.0
Q12-0164,2013-08-20,Person – Pine Riv Alte 138kV,L:9420:11146:138,1.0,True,Mecklenburg Power Sta – Person 345kV,L:9650:11146:345,107.8,412.0,12.4,95.6,fields,Reconductor line,3705000.0,3705000.0
Q12-0164,2013-08-20,Front Royal Substation – Urban 345kV,L:9674:18127:345,1.0,True,Urban – International Paper Valliant Ok Substation 345kV Line,L:9399:18127:345,106.6,1036.0,6.2,104.1,fields,Reconductor line,25337000.0,4095000.0
Q12-0164,2013-08-20,Alligator 500-345 kV TX,X:8286:500:345,0.9759801994621788,True,Enka – Thiele Kaolin Reedy Crk 345kV,L:8261:8292:345,105.9,446.0,5.7,100.8,fields,Replace transformer with higher-rated unit,17501000.0,1551000.0
Q12-0164,2013-08-20,State School 345-138 kV XFMR,X:11154:345:138,0.999695235841346,True,Mecklenburg Power Sta – Person 345kV,L:9650:11146:345,102.6,596.0,19.1,89.6,fields,Replace transformer with higher-rated unit,15281000.0,14761000.0
Q12-0164,2013-08-20,Ridgeley – Spindle 345kV L,L:8268:18394:345,1.0,True,E Devon – Thiele Kaolin Reedy Crk 345kV,L:7491:8292:345,101.0,1287.0,6.5,98.9,fields,Reconductor line,18274000.0,2920000.0
Q11-0058,2013-10-01,WEST ASHEVILLE / N TIFTON 100kV Line,L:22243:22244:100,1.0,True,N TIFTON / WARTBURG 100kV L,L:22244:22245:100,137.4,115.0,32.0,33.3,fields,Rebuild line with higher-capacity conductor,9263000.0,9263000.0
Q11-0058,2013-10-01,OAK PLAINS / N TIFTON 100kV,L:21834:22244:100,0.9994497693238791,False,WEST FORD FLAT / NORTH TIFTON 100kV line,L:22244:22552:100,128.5,115.0,51.3,37.6,fields,Rebuild line with higher-capacity conductor,8875000.0,8875000.0
Q11-0058,2013-10-01,WARTBURG / W ASHEVILLE 100kV,L:22243:22245:100,1.0,True,WEST ASHEVILLE / N TIFTON 100kV,L:22243:22244:100,125.0,100.0,27.7,21.6,fields,Rebuild line with higher-capacity conductor,8684000.0,8684000.0
Q11-0058,2013-10-01,N TIFTON SUBSTATION / WARTBURG 100kV,L:22244:22245:100,1.0,True,N TIFTON / WEST ASHEVILLE 100kV Line,L:22243:22244:100,119.1,117.0,27.7,30.9,fields,Rebuild line with higher-capacity conductor,6305000.0,6305000.0
Q11-0058,2013-10-01,WAYNEDALE / MONFORT 230kV,L:21763:22220:230,1.0,True,MONTPELIER ELECTRIC GENERATING STATION / WABASH SUBSTATION 500kV,L:22708:22742:500,111.2,700.0,6.8,107.6,fields,Rebuild line with higher-capacity conductor,52169000.0,8109000.0
Q11-0058,2013-10-01,STATE ST / WAYNEDALE 230kV,L:21763:21774:230,1.0,True,MUSKOGEE / MONTPELIER ELECTRIC GENERATING STATION 500kV,L:20269:22708:500,107.0,572.0,10.5,100.1,fields,Reconductor line,6309000.0,1530000.0
Q11-0058,2013-10-01,N TIFTON / WEST FORD FLAT 100kV,L:22244:22552:100,1.0,True,OAK PLAINS / NORTH TIFTON 100kV,L:21834:22244:100,100.3,127.0,47.8,40.4,fields,Reconductor line,4296000.0,4296000.0
Q11-0065,2013-10-03,Wallenpaupack Substation 500/345kV Transformer Bank,X:7171:500:345,0.994489016749976,True,Tombstone to Bixby Hill Substation 500 KV,L:6300:7127:500,101.4,910.0,8.0,,prose_overloaded,Replace transformer with higher-rated unit,30620000.0,1869000.0
Q11-0065,2013-10-03,Sorrell Hill to Pearl 138 KV,L:6508:6520:138,1.0,True,Peckville to Pearl 138 KV,L:6506:6508:138,101.2,184.0,13.8,,prose_overloaded,Reconductor line,1281000.0,1281000.0
Q12-0158,2013-09-28,MIRA LOMA to YKK USA CHESTNEY 230.0 kV L,L:23453:23520:230,1.0,True,EASY RD to MIRA LOMA 500.0 kV,L:23452:23453:500,148.1,613.0,89.7,,prose_loss,Rebuild line with higher-capacity conductor,65778000.0,65072000.0
Q12-0158,2013-09-28,TALENENERGY MARTINS CREEK LLC WILLIAMSPORT 500 kV/345 kV Transformer,X:7130:500:345,0.96,True,HILLTOP 500/345 kV TX,X:7105:500:345,109.6,821.0,6.2,,prose_loss,Replace transformer with higher-rated unit,32577000.0,6702000.0
Q12-0158,2013-09-28,FT HUMBUG to W CAMPUS 345.0 kV line,L:7673:8103:345,0.96,False,ORCHARD ROAD to FT HUMBUG 500.0 kV,L:7672:8103:500,109.1,1371.0,8.0,,prose_loss,Reconductor line,17959000.0,3692000.0
Q12-0158,2013-09-28,HILLTOP 500-345 kV XFMR,X:7105:500:345,0.96,True,HILLTOP to TALENENERGY MARTINS CRK LLC WILLIAMSPORT SUBSTATION 500.0 kV line,L:7105:7130:500,108.0,806.0,7.2,,prose_loss,Replace transformer with higher-rated unit,31120000.0,6400000.0
Q12-0158,2013-09-28,MIRA LOMA 500/230 kV TX,X:23453:500:230,1.0,True,EASY RD to MIRA LOMA 500.0 kV,L:23452:23453:500,100.7,1018.0,99.9,,prose_loss,Replace transformer with higher-rated unit,33705000.0,33705000.0
Q12-0158,2013-09-28,LITTLE CHUTE to TALENENERGY MARTINS CRK LLC HARRISBURG 345.0 kV L,L:6388:7122:345,1.0,True,CORONET to FORT HUMBUG 500.0 kV,L:6421:8103:500,105.7,1012.0,6.7,,prose_colon,Reconductor line,8910000.0,1831000.0
Q12-0158,2013-09-28,BEAVER SUBSTATION to ONANCOCK DIESEL GENERATION FACILITY 230.0 kV L,L:19941:20264:230,1.0,True,BEAVER SUBSTATION to EUFAULA 500.0 kV Line,L:20264:20266:500,100.2,605.0,11.1,,prose_colon,Reconductor line,6172000.0,1268000.0
Q12-0168,2013-10-01,Nottely / Marion S 138kV,L:7548:7985:138,1.0,True,Justin Lane / Rollins Wind Project 138kV L,L:7540:7620:138,118.4,209.0,5.9,,prose_overloaded,Rebuild line with higher-capacity conductor,5186000.0,2062000.0
Q12-0168,2013-10-01,Claremont And Montano Tap / Cmc 138kV,L:7612:7622:138,1.0,True,Colver Power Project / Cmc 138kV,L:7597:7622:138,117.8,215.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,5476000.0,5476000.0
Q12-0168,2013-10-01,North Allegheny Windpower Project / Wahiawa 345kV,L:7532:8288:345,1.0,True,Sunrise Ctr / Merret 500kV,L:7525:8247:500,103.8,1224.0,10.6,,prose_overloaded,Reconductor line,9349000.0,1348000.0
Q12-0168,2013-10-01,Johnstown / Claremont And Montano Tap 138kV L,L:7607:7612:138,1.0,True,Cmc / Colver Power Project 138kV Line,L:7597:7622:138,102.4,234.0,100.0,,prose_overloaded,Reconductor line,891000.0,891000.0
Q12-0168,2013-10-01,Ft Humbug 500/345 kV Auto,X:8103:500:345,0.9930031063692235,True,Ft Humbug / Orchard Road 500kV,L:7672:8103:500,128.1,628.0,6.0,,prose_loss,Replace transformer with higher-rated unit,29359000.0,3766000.0
Q12-0168,2013-10-01,Colver Power Project / Cmc 138kV,L:7597:7622:138,1.0,True,Claremont And Montano Tap / Cmc 138kV,L:7612:7622:138,122.6,207.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,3521000.0,3521000.0
Q12-0168,2013-10-01,7Th Avenue N / Nottely 138kV,L:7507:7985:138,1.0,True,Rollins Wind Project Substation / Justin Lane 138kV,L:7540:7620:138,117.4,213.0,5.9,,prose_loss,Rebuild line with higher-capacity conductor,11976000.0,4761000.0
Q12-0168,2013-10-01,N Allegheny Windpower Project 345-138 kV Transformer,X:8288:345:138,0.9983957640236618,True,James E. Rogers Energy Complex / Collierville 138kV,L:7502:7511:138,103.7,365.0,6.6,,prose_loss,Replace transformer with higher-rated unit,17117000.0,4696000.0
Q12-0105,2013-10-20,SALMON CREEK to GADSDEN SUBSTATION 138 kV L,L:7592:7593:138,1.0,True,DEPE BAY to SALMON CREEK 138 kV line,L:7592:7660:138,100.7,183.0,100.0,,prose_overloaded,Reconductor line,1176000.0,1176000.0
Q12-0105,2013-10-20,DEPOE BAY SUBSTATION to SALMON CRK 138 kV,L:7592:7660:138,1.0,True,FLORENCE MILL SUBSTATION to GADSDEN 138 kV,L:7591:7593:138,103.7,181.0,100.0,,prose_colon,Reconductor line,5692000.0,5692000.0
Q12-0107,2013-10-30,Dresden Station – Dresden Generating Sta 100.0 kV #1,L:23191:23508:100,1.0,True,Dresden Sta – Dresden Generating Station 100.0 kV Cir. 2,L:23191:23508:100,110.5,153.0,7.8,,prose_overloaded,Rebuild line with higher-capacity conductor,782000.0,782000.0
Q12-0107,2013-10-30,Kendall County Generation Facility – Wauneta 100.0 kV Cir. 2,L:23255:23258:100,1.0,True,Kendall County Generation Facility – Wauneta 100.0 kV #1,L:23255:23258:100,104.9,143.0,16.6,,prose_overloaded,Reconductor line,1985000.0,1985000.0
Q12-0107,2013-10-30,Bogard – Las Piedras 100.0 kV #2,L:23259:23399:100,1.0,True,Las Piedras – Bogard 100.0 kV #1,L:23259:23399:100,104.4,150.0,5.3,,prose_overloaded,Reconductor line,592000.0,592000.0
Q12-0107,2013-10-30,Wauneta – Locust 100.0 kV,L:23258:23261:100,1.0,True,Wauneta – Otay Mesa Substation 100.0 kV line,L:23258:23420:100,104.2,105.0,18.9,,prose_overloaded,Reconductor line,626000.0,221000.0
Q12-0107,2013-10-30,Las Piedras – Bogard 100.0 kV,L:23259:23399:100,1.0,True,Bogard – Las Piedras Substation 100.0 kV Line 2,L:23259:23399:100,107.8,145.0,5.3,,prose_loss,Reconductor line,592000.0,592000.0
Q12-0107,2013-10-30,Dresden Sta – Dresden Generating Station 100.0 kV Circuit 2,L:23191:23508:100,1.0,True,Dresden Sta – Dresden Generating Station 100.0 kV #1,L:23191:23508:100,113.3,149.0,7.8,,prose_colon,Rebuild line with higher-capacity conductor,782000.0,782000.0
Q12-0107,2013-10-30,Belridge 1A – Lake Mirror Substation 100.0 kV,L:23256:23397:100,1.0,True,Boca Raton 230/100kV Transformer Bank,X:24600:230:100,109.1,153.0,6.4,,prose_colon,Reconductor line,1148000.0,1148000.0
Q12-0107,2013-10-30,Kendall County Generation Facility – Wauneta 100.0 kV,L:23255:23258:100,1.0,True,Kendal County Generation Facility – Wauneta 100.0 kV,L:23255:23258:100,104.9,143.0,16.6,,prose_colon,Reconductor line,1985000.0,1985000.0
Q12-0138,2013-10-27,Beaver to Onancock Diesel Generation Facility 230 KV,L:19941:20264:230,1.0,True,Beaver to Eufaula 500 KV,L:20264:20266:500,101.3,605.0,11.1,,table,Reconductor line,6835000.0,147000.0
Q12-0189,2013-10-19,Yadkin / Mickens 138kV Line,L:9757:10128:138,1.0,True,Calpine King Energy / Yarnen 345kV,L:10297:10448:345,313.2,312.0,17.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1631000.0,735000.0
Q12-0189,2013-10-19,Villa Mar 1657 / Mcqueeney 138kV,L:10233:10239:138,1.0,True,Works 53 / Mickens 345kV,L:10128:10551:345,234.3,214.0,91.3,,prose_overloaded,Rebuild line with higher-capacity conductor,8928000.0,7675000.0
Q12-0189,2013-10-19,Dona Vista / Mcqueeney 138kV,L:10238:10239:138,1.0,True,Los Angeles 1617 / Hartselle Substation 138kV L,L:10237:10245:138,231.9,188.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2314000.0,2314000.0
Q12-0189,2013-10-19,Los Angeles 1617 / Hartselle 138kV,L:10237:10245:138,1.0,True,Mickens / Works 53 345kV Line,L:10128:10551:345,231.4,242.0,91.3,,prose_overloaded,Rebuild line with higher-capacity conductor,5841000.0,5021000.0
Q12-0189,2013-10-19,Hickory Substation / Harbor Beach 138kV,L:9765:10214:138,1.0,True,Hartselle 345/138kV Autotransformer,X:10245:345:138,175.7,360.0,58.0,,prose_overloaded,Rebuild line with higher-capacity conductor,6516000.0,2925000.0
Q12-0189,2013-10-19,Klamath Falls / Kenbridge 138kV,L:9476:9478:138,1.0,True,Kerr Dam / Mecklenbrg Power Station 345kV,L:9650:9676:345,129.3,248.0,5.4,,prose_overloaded,Rebuild line with higher-capacity conductor,5458000.0,2543000.0
Q12-0189,2013-10-19,Kenbridge Substation / Keokuk 138kV,L:9471:9478:138,1.0,True,Mecklenburg Power Station / Kerr Dam 345kV,L:9650:9676:345,127.9,247.0,5.4,,prose_overloaded,Rebuild line with higher-capacity conductor,8639000.0,4025000.0
Q12-0189,2013-10-19,Mccartney / Yarnen 345kV Line,L:9725:10297:345,1.0,True,Fyffe 345-138 kV TX,X:11114:345:138,113.5,1464.0,54.1,,prose_overloaded,Rebuild line with higher-capacity conductor,126773000.0,63536000.0
Q12-0189,2013-10-19,M.L. Hibbard S.E. Sta / Travis Ab 138kV,L:9929:10364:138,1.0,True,Yarnen / Mccartney 345kV L,L:9725:10297:345,112.3,290.0,8.1,,prose_overloaded,Rebuild line with higher-capacity conductor,34715000.0,16619000.0
Q12-0189,2013-10-19,Villa Mar 1657 / Los Angeles 1617 138kV L,L:10233:10237:138,1.0,True,Mickens / Works 53 345kV,L:10128:10551:345,232.5,227.0,91.3,,prose_loss,Rebuild line with higher-capacity conductor,3884000.0,3339000.0
Q12-0189,2013-10-19,Elmo / Hikory 138kV,L:9764:9765:138,1.0,True,Hartselle 345 kV/138 kV Auto,X:10245:345:138,172.9,323.0,58.0,,prose_loss,Rebuild line with higher-capacity conductor,2062000.0,925000.0
Q12-0189,2013-10-19,Parsons Tap / Mccartney 138kV,L:9724:9725:138,1.0,True,Mccartney / Yarnen 345kV,L:9725:10297:345,167.6,480.0,7.1,,prose_loss,Rebuild line with higher-capacity conductor,4015000.0,1890000.0
Q12-0189,2013-10-19,Ne-Hobbs / No Mans Land 138kV Line,L:9754:9755:138,1.0,True,Hartselle 345-138 kV Transformer Bank,X:10245:345:138,159.2,442.0,58.0,,prose_loss,Rebuild line with higher-capacity conductor,4176000.0,1874000.0
Q12-0189,2013-10-19,Calistoga 199 / Elmo 138kV,L:9762:9764:138,1.0,True,Los Angeles 1617 / Hartselle 138kV,L:10237:10245:138,158.2,186.0,10.4,,prose_loss,Rebuild line with higher-capacity conductor,6227000.0,721000.0
Q12-0189,2013-10-19,Trans Bay Cable Facility / Gosport 138kV,L:10127:10132:138,1.0,True,Micens / Yadkin 138kV,L:9757:10128:138,148.1,210.0,7.2,,prose_loss,Rebuild line with higher-capacity conductor,2886000.0,1038000.0
Q12-0189,2013-10-19,Hartselle 345 kV/138 kV Autotransformer,X:10245:345:138,0.9985634901508479,True,Yarnen / Mira Vista 345kV,L:10205:10297:345,139.0,569.0,58.4,,prose_loss,Replace transformer with higher-rated unit,14804000.0,8919000.0
Q12-0189,2013-10-19,Works 53 345-138 kV Autotransformer,X:10551:345:138,0.9943524111319215,True,Los Angeles 1617 / Hartselle 138kV,L:10237:10245:138,132.6,398.0,84.5,,prose_loss,Replace transformer with higher-rated unit,16706000.0,13603000.0
Q12-0189,2013-10-19,Klamath Falls / Bauxite 138kV,L:9476:9477:138,1.0,True,Mecklenburg Power Sta / Kerr Dam 345kV,L:9650:9676:345,129.3,253.0,5.4,,prose_loss,Rebuild line with higher-capacity conductor,7614000.0,3547000.0
Q12-0189,2013-10-19,Elko / Danc Lfgte Facility Substation 138kV L,L:9999:10081:138,1.0,True,Mira Vista / Yarnen 345kV Line,L:10205:10297:345,116.2,228.0,5.6,,prose_loss,Rebuild line with higher-capacity conductor,8519000.0,3634000.0
Q12-0189,2013-10-19,Ne-Hobbs / Harbor Beach 138kV line,L:9755:10214:138,1.0,True,Hartselle 345/138 kV Autotransformer,X:10245:345:138,164.8,411.0,58.0,,prose_colon,Rebuild line with higher-capacity conductor,3640000.0,1634000.0
Q12-0189,2013-10-19,Mccartney 138 kV/1 kV Transformer,X:9725:138:1,0.9917800676299376,True,Mccartney / Yanen 345kV,L:9725:10297:345,164.1,508.0,7.1,,prose_colon,Replace transformer with higher-rated unit,3895000.0,1834000.0
Q12-0189,2013-10-19,Mccartney 345/1kV Autotransformer,X:9725:345:1,0.9917800676299376,True,Mccartney / Yarnen 345kV,L:9725:10297:345,133.5,624.0,7.1,,prose_colon,Replace transformer with higher-rated unit,14407000.0,6783000.0
Q12-0189,2013-10-19,Calistoga 199 / Jajome 3403 138kV Line,L:9762:10447:138,1.0,True,Los Angeles 1617 / Hartselle 138kV,L:10237:10245:138,120.3,214.0,10.4,,prose_colon,Rebuild line with higher-capacity conductor,34005000.0,3938000.0
Q12-0189,2013-10-19,Clover / Bear 345kV,L:9276:9669:345,1.0,True,Mecklenburg Power Station Substation / Person 345kV,L:9650:11146:345,114.8,2416.0,5.0,,prose_colon,Rebuild line with higher-capacity conductor,96853000.0,19590000.0
Q12-0189,2013-10-19,Fyffe / Roanoke Rapids 138kV Circuit 1,L:11114:11130:138,1.0,True,Mccartney / Yarnen 345kV line,L:9725:10297:345,108.8,433.0,14.8,,prose_colon,Reconductor line,14268000.0,6858000.0
Q11-0085,2013-11-20,Reusens - Pentland 138 kV,L:9219:9664:138,1.0,True,Clover - Bear 345 kV L,L:9276:9669:345,136.0,208.0,72.2,,table,Rebuild line with higher-capacity conductor,12001000.0,10688000.0
Q11-0085,2013-11-20,Skimmer - Pentland 138 kV Line,L:9661:9664:138,1.0,True,Clover - Bear 345 kV,L:9276:9669:345,135.4,209.0,72.2,,table,Rebuild line with higher-capacity conductor,3726000.0,3318000.0
Q11-0085,2013-11-20,Snowden Substation - Skimmer 138 kV Line,L:9661:9668:138,1.0,True,Bear - Clover 345 kV,L:9276:9669:345,135.2,210.0,72.2,,table,Rebuild line with higher-capacity conductor,4419000.0,3935000.0
Q11-0085,2013-11-20,Balcony Falls - Butte 138 kV,L:9282:9545:138,1.0,True,Snowden - Skimmer 138 kV,L:9661:9668:138,125.4,162.0,100.0,,table,Rebuild line with higher-capacity conductor,12031000.0,12031000.0
Q11-0085,2013-11-20,Walerga-Galbrath - Aspen 138 kV line,L:9466:9467:138,1.0,True,Snowden - Skimmer 138 kV,L:9661:9668:138,110.9,204.0,100.0,,table,Rebuild line with higher-capacity conductor,2465000.0,2465000.0
Q11-0085,2013-11-20,Plaquemine Cogeneration Plant - Balconyfalls 138 kV line,L:9280:9545:138,1.0,True,Snowden - Skimmer Substation 138 kV,L:9661:9668:138,107.4,181.0,100.0,,table,Reconductor line,1841000.0,1841000.0
Q11-0085,2013-11-20,Walerga-Galbrath - Butte 138 kV,L:9282:9466:138,1.0,True,Skimmer - Snowden 138 kV L,L:9661:9668:138,106.3,201.0,100.0,,table,Reconductor line,3742000.0,3742000.0
Q11-0085,2013-11-20,Jack Ramey Wind - Starkey 138 kV,L:9241:9532:138,1.0,True,Reusens - Leesville 345 kV,L:9219:9667:345,102.6,250.0,5.9,,table,Reconductor line,1015000.0,739000.0
Q11-0085,2013-11-20,Safeway Stores - Aseville 138 kV,L:9213:9383:138,1.0,True,Reusens - Leesville 345 kV,L:9219:9667:345,101.7,328.0,5.9,,table,Reconductor line,4151000.0,3022000.0
Q11-0085,2013-11-20,Boonsboro - Amago 138 kV line,L:9218:9291:138,1.0,True,Reusens - Leesville Substation 345 kV Line,L:9219:9667:345,101.5,241.0,14.5,,table,Reconductor line,1312000.0,220000.0
Q11-0085,2013-11-20,Starkey - Hancock 138 kV,L:9532:9534:138,1.0,True,Leesville - Reusens Substation 345 kV,L:9219:9667:345,100.8,227.0,5.9,,table,Reconductor line,626000.0,456000.0
Q12-0093,2013-11-16,CARRABELLE to LOUISA GENERATION FACILITY 345 KV,L:9643:10291:345,1.0,True,LOUISA GENERATION FACILITY to N ANNA 345 KV,L:9643:10279:345,104.0,1492.0,11.5,,prose_overloaded,Reconductor line,38236000.0,798000.0
Q12-0093,2013-11-16,PERSON to MECKLENBURG POWER STA 345 KV,L:9650:11146:345,1.0,True,BEAR to CLOVER 345 KV,L:9276:9669:345,102.5,2318.0,23.3,,prose_overloaded,Reconductor line,23469000.0,831000.0
Q12-0093,2013-11-16,BEAR SUBSTATION to LEAVITT 345 KV #1,L:9276:9944:345,1.0,True,BEAR SUBSTATION to LEAVITT SUBSTATION 345 KV Line 2,L:9276:9944:345,114.8,1580.0,14.8,,prose_colon,Rebuild line with higher-capacity conductor,208732000.0,5265000.0
Q12-0093,2013-11-16,NORTH ANNA to LOUISA GENERATION FACILITY 345 KV,L:9643:10279:345,1.0,True,CARRABELLE to LOUISA GENERATION FACILITY 345 KV,L:9643:10291:345,104.4,1686.0,13.6,,prose_colon,Reconductor line,32424000.0,681000.0
Q12-0109,2013-12-04,Valley Home Tap 2-Newcomerstown 138 KV,L:6605:6625:138,1.0,True,West Gallain-Walnut 345 KV,L:6225:6714:345,130.2,228.0,7.3,,table,Rebuild line with higher-capacity conductor,4440000.0,3468000.0
Q12-0109,2013-12-04,E Arlington-Valley Home Tap 2 138 KV,L:6060:6625:138,1.0,True,Walut-W Gallatin 345 KV,L:6225:6714:345,121.8,258.0,7.3,,table,Rebuild line with higher-capacity conductor,2503000.0,1956000.0
Q12-0109,2013-12-04,Wescosville-East Arlington 138 KV,L:6060:6622:138,1.0,True,West Gallatin-Walnut Substation 345 KV L,L:6225:6714:345,111.1,163.0,5.8,,table,Rebuild line with higher-capacity conductor,1632000.0,1632000.0
Q12-0109,2013-12-04,Newcmerstown-Morovis 8801 Substation 138 KV,L:6605:6632:138,1.0,True,Walnut-West Galatin Substation 345 KV,L:6225:6714:345,108.0,233.0,7.3,,table,Reconductor line,1485000.0,1160000.0
Q12-0109,2013-12-04,Talenenergy Martins Crk Llc Harwood-Paul 138 KV,L:6644:7112:138,1.0,True,Felida-Talenenergy Martins Crk Llc Harwood 345 KV,L:7112:7135:345,107.3,279.0,39.4,,table,Reconductor line,1282000.0,1282000.0
Q12-0109,2013-12-04,Paul-Osha Star Worksite 138 KV,L:6217:6644:138,1.0,True,Talenenergy Martins Crk Llc Harwood-Felida 345 KV,L:7112:7135:345,106.9,268.0,39.4,,table,Reconductor line,2261000.0,2261000.0
Q12-0109,2013-12-04,Wilson Dam-Tyrone Phelps Dodge 138 KV,L:6057:6979:138,1.0,True,Wigwam-Upsco 345 KV,L:6052:7138:345,105.2,280.0,5.4,,table,Reconductor line,5431000.0,5431000.0
Q12-0109,2013-12-04,Osha Star Worksite-Satsop 138 KV,L:6217:6218:138,1.0,True,Felida-Talenenergy Martins Crk Llc Harwood 345 KV L,L:7112:7135:345,102.1,246.0,39.4,,table,Reconductor line,563000.0,563000.0
Q12-0133,2013-11-29,Deltrail / Fielder Creek 100 KV line,L:23336:23337:100,1.0,True,Fielder Crk Substation / Curry Rd 100 KV,L:23337:23362:100,109.8,131.0,64.2,53.3,fields,Reconductor line,2284000.0,1340000.0
Q12-0162,2013-11-17,Collingwood – Allings Crossing 100.0 kV Line,L:21758:21802:100,1.0,True,Boeing Renton 2 – S Whitehall 100.0 kV,L:21797:21806:100,295.6,116.0,100.0,,table,Rebuild line with higher-capacity conductor,5072000.0,5072000.0
Q12-0162,2013-11-17,Collingwood – Boeing Renton 2 100.0 kV,L:21758:21797:100,1.0,True,South Whitehall Substation – Boeing Renton 2 100.0 kV,L:21797:21806:100,287.9,129.0,100.0,,table,Rebuild line with higher-capacity conductor,2935000.0,2935000.0
Q12-0162,2013-11-17,Boeing Renton 2 – South Whitehall 100.0 kV Line,L:21797:21806:100,0.9997868324705778,False,Colingwood Substation – Boing Renton 2 100.0 kV,L:21758:21797:100,262.6,141.0,100.0,,table,Rebuild line with higher-capacity conductor,5835000.0,5835000.0
Q12-0162,2013-11-17,Allings Crossing – Laotto 100.0 kV,L:21802:21805:100,1.0,True,Boeing Renton 2 – S Whitehall 100.0 kV,L:21797:21806:100,135.6,118.0,50.4,,table,Rebuild line with higher-capacity conductor,4062000.0,4062000.0
Q12-0162,2013-11-17,Swan Valley 500-230 kV Auto,X:19617:500:230,0.9941648456809173,True,Swan Valley – Trego 500.0 kV,L:19617:19893:500,102.7,881.0,6.3,,table,Replace transformer with higher-rated unit,32518000.0,3385000.0
Q12-0098,2013-12-20,Pleasant View / Claytonia 138 kV,L:9085:10064:138,1.0,True,Loudon / Thomaston 345 kV line,L:9864:10070:345,122.7,221.0,65.2,70.7,fields,Rebuild line with higher-capacity conductor,7875000.0,7875000.0
Q12-0098,2013-12-20,Indian Lake / Pleasant View 138 kV,L:10043:10064:138,1.0,True,Thomaston / Loudon 345 kV,L:9864:10070:345,111.2,288.0,65.2,71.4,fields,Rebuild line with higher-capacity conductor,11979000.0,11979000.0
Q12-0098,2013-12-20,Wheeler / Pasco Cnty Solid Waste Resource Recovery 138 kV,L:9927:10065:138,1.0,True,Loudon / Thomaston 345 kV,L:9864:10070:345,100.6,231.0,11.7,91.6,fields,Reconductor line,1745000.0,1029000.0
Q12-0165,2013-12-31,Murdock to Henry County 230.0 kV L,L:21989:22739:230,1.0,True,E Methuen to Henry County 500.0 kV,L:19576:22739:500,132.2,558.0,59.8,,prose_loss,Rebuild line with higher-capacity conductor,22889000.0,20827000.0
Q12-0177,2014-01-01,Mormon Flat Dam – Scottsboro 100.0 kV,L:18738:19352:100,1.0,True,Scottsboro – Westrock Hodge La 100.0 kV Line,L:18738:19608:100,168.3,115.0,100.0,6.8,fields,Rebuild line with higher-capacity conductor,10053000.0,10053000.0
Q12-0177,2014-01-01,Scottsboro – Westrock Hodge A 100.0 kV,L:18738:19608:100,1.0,True,Scottsboro – Mormon Flat Dam 100.0 kV,L:18738:19352:100,159.7,121.0,100.0,6.5,fields,Rebuild line with higher-capacity conductor,2291000.0,2291000.0
Q12-0177,2014-01-01,Jackson Cntr Peaking – Camden Wire 100.0 kV,L:18737:19542:100,1.0,True,Scottsboro – Mormon Flat Dam Substation 100.0 kV Line,L:18738:19352:100,147.7,124.0,100.0,14.6,fields,Rebuild line with higher-capacity conductor,5038000.0,5038000.0
Q12-0177,2014-01-01,Westrock Hodge La – Jackson Cntr Peaking 100.0 kV,L:19542:19608:100,1.0,True,Mormon Flat Dam – Scottsboro 100.0 kV L,L:18738:19352:100,147.7,124.0,100.0,14.6,fields,Rebuild line with higher-capacity conductor,19129000.0,19129000.0
Q12-0177,2014-01-01,Eden Solar Llc Substation – Solon Diesel 100.0 kV,L:19269:19584:100,1.0,True,Camdn Wire – Adirondack 100.0 kV,L:18737:18843:100,117.6,139.0,100.0,26.9,fields,Rebuild line with higher-capacity conductor,9350000.0,9350000.0
Q12-0177,2014-01-01,Solon Diesel – Mormon Flat Dam Substation 100.0 kV,L:19352:19584:100,1.0,True,Camden Wire – Adirondack 100.0 kV,L:18737:18843:100,117.5,138.0,100.0,27.7,fields,Rebuild line with higher-capacity conductor,2100000.0,2100000.0
Q12-0177,2014-01-01,Eden Solar Llc Substation – Clapham 100.0 kV,L:19269:19908:100,1.0,True,Camden Wire – Adirondack 100.0 kV,L:18737:18843:100,112.9,135.0,100.0,35.7,fields,Rebuild line with higher-capacity conductor,12911000.0,12911000.0
Q12-0177,2014-01-01,Camden Wire – Adirondack 100.0 kV line,L:18737:18843:100,1.0,True,Eden Solar Llc – Solon Diesel 100.0 kV line,L:19269:19584:100,110.1,149.0,100.0,25.1,fields,Rebuild line with higher-capacity conductor,7235000.0,7235000.0
Q12-0177,2014-01-01,Piney Crk Project 500/345 kV XFMR,X:8253:500:345,0.9742791396742868,True,Hilltop – Piney Crk Project 500.0 kV,L:7105:8253:500,105.2,776.0,8.6,103.0,fields,Replace transformer with higher-rated unit,22036000.0,797000.0
Q12-0177,2014-01-01,Talenenergy Martins Crk Llc Williamsport Substation 500/345 kV Transformer,X:7130:500:345,0.9606463481909951,True,Hilltop 500/345 kV Auto,X:7105:500:345,101.4,1035.0,6.2,100.2,fields,Replace transformer with higher-rated unit,34043000.0,1223000.0
Q12-0177,2014-01-01,Hilltop 500/345 kV XFMR,X:7105:500:345,0.9603484686972784,True,Talenenergy Martins Crk Llc Williamsport – Hilltop 500.0 kV Line,L:7105:7130:500,101.2,1001.0,7.1,99.8,fields,Replace transformer with higher-rated unit,24135000.0,869000.0
Q12-0177,2014-01-01,Carbon Center 500/345kV Transformer,X:7809:500:345,0.9691256535562548,True,Blackrock – Shawville Sta 345.0 kV,L:7709:8249:345,100.8,523.0,6.5,98.3,fields,Replace transformer with higher-rated unit,39361000.0,1419000.0
Q12-0177,2014-01-01,Little Chute – Talenenergy Martins Creek Llc Harrisburg 345.0 kV,L:6388:7122:345,1.0,True,Coronet – Ft Humbug 500.0 kV,L:6421:8103:500,100.6,1230.0,6.6,99.5,fields,Reconductor line,8584000.0,308000.0
Q12-0094,2014-01-19,Clifton – Colonial 138.0 kV Ckt 1,L:9868:9875:138,1.0,True,Colonial – Clifton 138.0 kV Ckt 2,L:9868:9875:138,108.4,336.0,5.2,,table,Reconductor line,710000.0,222000.0
Q12-0094,2014-01-19,Artesia Country Club – Ross Fork Substation 138.0 kV,L:8612:8613:138,1.0,True,Air Force Base – Artesia Country Club 345.0 kV line,L:8612:8849:345,103.2,231.0,5.4,,table,Reconductor line,1460000.0,530000.0
Q12-0094,2014-01-19,Woods Dp – To Vaca 138.0 kV #1,L:10303:10307:138,1.0,True,Woods Dp – Toa Vaca 138.0 kV Cir. 2,L:10303:10307:138,101.4,319.0,6.5,,table,Reconductor line,379000.0,104000.0
Q12-0094,2014-01-19,Colonial – Clifton 138.0 kV Line 2,L:9868:9875:138,1.0,True,Clifton – Colonial 138.0 kV Line 1,L:9868:9875:138,101.3,360.0,5.2,,table,Reconductor line,710000.0,222000.0
Q12-0115,2014-01-25,WATTSVILLE – CHINCOTEAGUE 138 KV,L:9680:9685:138,1.0,True,TASLEY 345/138kV Autotransformer,X:10298:345:138,142.5,199.0,100.0,56.5,fields,Rebuild line with higher-capacity conductor,6804000.0,6804000.0
Q12-0115,2014-01-25,W -STATION – ST BONIFACIUS 138 KV Line,L:9031:9039:138,1.0,True,VIENNA OPERATIONS – SOUTHTOWN 345 KV,L:9043:9055:345,138.0,263.0,54.3,102.7,fields,Rebuild line with higher-capacity conductor,6421000.0,5463000.0
Q12-0115,2014-01-25,SHINGLE CRK SUBSTATION – W -STATION 138 KV L,L:9031:9042:138,1.0,True,SOUTHTOWN – VIENNA OPERATIONS 345 KV,L:9043:9055:345,136.0,258.0,54.3,99.9,fields,Rebuild line with higher-capacity conductor,12552000.0,10680000.0
Q12-0115,2014-01-25,SUNSET – ST BONIFACIUS 138 KV,L:8357:9039:138,1.0,True,SOUTHTOWN – VIENNA OPERATIONS 345 KV L,L:9043:9055:345,133.5,288.0,54.3,101.2,fields,Rebuild line with higher-capacity conductor,7227000.0,6149000.0
Q12-0115,2014-01-25,OCEAN CITY – REIDLAND 138 KV line,L:9050:9095:138,1.0,True,SOUTHTOWN – VIENNA OPERATIONS 345 KV,L:9043:9055:345,129.7,190.0,45.6,88.6,fields,Rebuild line with higher-capacity conductor,7459000.0,6180000.0
Q12-0115,2014-01-25,SHINGLE CRK – SOUTHTOWN 138 KV,L:9042:9043:138,1.0,True,SOUTHTOWN – VIENNA OPERATIONS 345 KV,L:9043:9055:345,128.9,250.0,54.3,91.7,fields,Rebuild line with higher-capacity conductor,4297000.0,3656000.0
Q12-0115,2014-01-25,SPENCER – DOBBINS SUBSTATION 138 KV,L:9009:9012:138,0.9931125005665098,False,CADY – DODD ROAD 345 KV,L:8826:9103:345,124.7,265.0,17.0,113.8,fields,Rebuild line with higher-capacity conductor,4862000.0,4862000.0
Q12-0115,2014-01-25,EASTON – DOBBINS 138 KV line,L:9009:9011:138,1.0,True,CADY – DODD RD 345 KV,L:8826:9103:345,124.7,251.0,17.0,113.1,fields,Rebuild line with higher-capacity conductor,1948000.0,1948000.0
Q12-0115,2014-01-25,EASTON – NAVY MOLE 138 KV,L:9011:9097:138,1.0,True,DODD RD – CADY 345 KV L,L:8826:9103:345,124.2,225.0,17.0,111.3,fields,Rebuild line with higher-capacity conductor,7076000.0,7076000.0
Q12-0115,2014-01-25,MENOMONIE – WATTSVILLE SUBSTATION 138 KV,L:9679:9680:138,1.0,True,TASLEY 345/138kV Transformer,X:10298:345:138,122.7,214.0,100.0,42.8,fields,Rebuild line with higher-capacity conductor,6403000.0,6403000.0
Q12-0115,2014-01-25,MESQUITE – ARROYO TAP 138 KV,L:8378:9047:138,1.0,True,SOUTHTOWN SUBSTATION – VENNA OPERATIONS 345 KV line,L:9043:9055:345,119.2,220.0,45.6,83.8,fields,Rebuild line with higher-capacity conductor,3874000.0,3210000.0
Q12-0115,2014-01-25,CANDELARIA ARENAS 1718 – OCEAN CITY 138 KV,L:9048:9050:138,1.0,True,VIENNA OPERATIONS – SOUTHTOWN 345 KV L,L:9043:9055:345,118.4,197.0,45.6,78.8,fields,Rebuild line with higher-capacity conductor,3547000.0,2939000.0
