project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q12-0115,2014-01-25,ARROYO TAP – REIDLAND 138 KV,L:9047:9095:138,1.0,True,SOUTHTOWN – VIENNA OPERATIONS 345 KV,L:9043:9055:345,116.9,210.0,45.6,79.8,fields,Rebuild line with higher-capacity conductor,1301000.0,1078000.0
Q12-0115,2014-01-25,MENOMONIE – COMMONWEALTH CHESAPEAKE 138 KV,L:9679:10283:138,1.0,True,TASLEY SUBSTATION 345/138 kV XFMR,X:10298:345:138,116.7,239.0,100.0,45.3,fields,Rebuild line with higher-capacity conductor,9356000.0,9356000.0
Q12-0115,2014-01-25,RIPPLE – MESQUITE 138 KV,L:8378:9046:138,1.0,True,SOUTHTOWN – VIENNA OPERATIONS 345 KV,L:9043:9055:345,109.1,268.0,45.6,80.0,fields,Reconductor line,1416000.0,1173000.0
Q12-0115,2014-01-25,SADDLEBROOKE RANCH – SUNSET 138 KV,L:8357:8375:138,1.0,True,VIENNA OPERATIONS SUBSTATION – EASTON 2 SUBSTATION 345 KV,L:9055:9068:345,108.0,413.0,42.0,90.6,fields,Reconductor line,1894000.0,1294000.0
Q12-0115,2014-01-25,HANSFORD – SOONER 138 KV,L:8361:8362:138,1.0,True,SNSET – SADDLEBROOKE RANCH 138 KV line,L:8357:8375:138,107.8,204.0,10.0,99.4,fields,Reconductor line,1744000.0,281000.0
Q12-0115,2014-01-25,SADDLEBROOKE RANCH – LAMMERS 138 KV,L:8375:8730:138,1.0,True,EASTON 2 – VIENNA OPERATIONS 345 KV,L:9055:9068:345,103.5,632.0,47.7,90.6,fields,Reconductor line,2453000.0,1258000.0
Q12-0115,2014-01-25,NAVY MOLE – HOLSTON DAM 138 KV,L:9010:9097:138,1.0,True,EATON 2 – VIENNA OPERATIONS SUBSTATION 345 KV,L:9055:9068:345,103.4,284.0,9.7,97.5,fields,Reconductor line,754000.0,754000.0
Q12-0115,2014-01-25,HANSFOD – SADDLEBROOKE RANCH 138 KV,L:8361:8375:138,1.0,True,SADDLEBROOKE RANCH – SUNSET 138 KV,L:8357:8375:138,101.7,250.0,10.0,94.8,fields,Reconductor line,2739000.0,442000.0
Q12-0117,2014-01-28,CAVANAUGH / HIDROELECTRICA DOS BOCAS 8005 138 KV,L:17321:17326:138,1.0,True,SOUTHWYCK / BLUE MTN 138 KV,L:9341:17323:138,203.2,188.0,100.0,9.1,fields,Rebuild line with higher-capacity conductor,7281000.0,7281000.0
Q12-0117,2014-01-28,BLUE MTN SUBSTATION / SOUTHWYCK 138 KV,L:9341:17323:138,1.0,True,CAVANAUGH / SOUTHWYCK 138 KV L,L:17321:17323:138,194.5,200.0,100.0,4.3,fields,Rebuild line with higher-capacity conductor,30467000.0,30467000.0
Q12-0117,2014-01-28,SOUTHWYCK / CAVANAUGH 138 KV,L:17321:17323:138,1.0,True,BLUE MTN / SOUTHWYCK 138 KV,L:9341:17323:138,187.4,208.0,100.0,4.2,fields,Rebuild line with higher-capacity conductor,7796000.0,7796000.0
Q12-0117,2014-01-28,BLUE MOUNTAIN / LANK 138 KV,L:9341:17625:138,1.0,True,CAVANAUGH / SOUTHWYCK 138 KV,L:17321:17323:138,186.7,205.0,100.0,7.7,fields,Rebuild line with higher-capacity conductor,1733000.0,1733000.0
Q12-0117,2014-01-28,HIDROELECTRICA DOS BOCAS 8005 / WANSLEY COMBINED CYCLE 138 KV,L:17324:17326:138,1.0,True,BUE MTN / SOUTHWYCK 138 KV Line,L:9341:17323:138,181.6,202.0,100.0,15.4,fields,Rebuild line with higher-capacity conductor,2212000.0,2212000.0
Q12-0117,2014-01-28,SPRING CREEK RD / HARRIS 138 KV line,L:17627:17770:138,1.0,True,BLUE MOUNTAIN SUBSTATION / SOUTHWYCK 138 KV,L:9341:17323:138,148.3,185.0,22.9,98.9,fields,Rebuild line with higher-capacity conductor,3457000.0,3294000.0
Q12-0117,2014-01-28,ATOKA / SPRING CREEK ROAD 138 KV,L:9625:17627:138,1.0,True,WANSLEY COMBINED CYCLE / SCOTT BRANCH 138 KV Line,L:17324:17766:138,109.2,228.0,32.2,52.7,fields,Reconductor line,6085000.0,5905000.0
Q12-0126,2014-01-27,Terminous / Mtn Island 100 KV,L:23348:23354:100,1.0,True,Texon / E Bismarck 230 KV L,L:23352:23357:230,144.5,98.0,37.8,113.4,fields,Rebuild line with higher-capacity conductor,1926000.0,951000.0
Q12-0126,2014-01-27,Sunol Tap / Rio Bravo Rocklin 100 KV,L:23215:23299:100,1.0,True,Texon / East Bismarck 230 KV,L:23352:23357:230,129.5,117.0,34.7,105.7,fields,Rebuild line with higher-capacity conductor,2819000.0,908000.0
Q12-0126,2014-01-27,Lake Jackson / Terminous 100 KV,L:23354:23355:100,1.0,True,E Bismarck / Texon Substation 230 KV,L:23352:23357:230,126.0,128.0,37.8,102.4,fields,Rebuild line with higher-capacity conductor,1399000.0,691000.0
Q12-0126,2014-01-27,N Charlotte / Crum Canyon 100 KV line,L:23276:23291:100,1.0,True,Santa Teresa / Wommack 100 KV,L:23287:23314:100,110.5,139.0,12.9,103.1,fields,Rebuild line with higher-capacity conductor,13776000.0,853000.0
Q12-0170,2014-01-20,Carbon Ctr 500-345 kV Auto,X:7809:500:345,0.9796240823819382,True,Blackrock-Shawville Sta 345kV,L:7709:8249:345,141.6,523.0,5.9,139.5,fields,Replace transformer with higher-rated unit,25686000.0,1088000.0
Q12-0170,2014-01-20,Piney Cree Project 500/345 kV Auto,X:8253:500:345,0.8900481449547687,True,Piney Crk Project-Hilltop Substation 500kV,L:7105:8253:500,140.8,776.0,6.5,139.3,fields,Replace transformer with higher-rated unit,26818000.0,846000.0
Q12-0170,2014-01-20,Silver King-Betzwood 138kV,L:6289:6771:138,1.0,True,Scoggin Substation 345/138kV Transformer Bank,X:6759:345:138,138.0,240.0,41.0,106.2,fields,Rebuild line with higher-capacity conductor,3665000.0,3665000.0
Q12-0170,2014-01-20,Silver King-Quechan 138kV,L:6289:6441:138,1.0,True,Scoggin 345 kV/138 kV TX,X:6759:345:138,127.0,153.0,45.6,71.7,fields,Rebuild line with higher-capacity conductor,3379000.0,3379000.0
Q12-0170,2014-01-20,Koenig Lane-Scoggin 138kV,L:6290:6759:138,1.0,True,Silver King-Betzwood 138kV L,L:6289:6771:138,125.2,262.0,42.3,95.2,fields,Rebuild line with higher-capacity conductor,1936000.0,1936000.0
Q12-0170,2014-01-20,Clear Springs 500/345 kV Transformer Bank,X:6725:500:345,0.9924797403151635,True,Burns-Hills Chapel 345kV L,L:5844:6968:345,121.0,883.0,6.6,119.6,fields,Replace transformer with higher-rated unit,29163000.0,1228000.0
Q12-0170,2014-01-20,Hilltop 500/345kV Transformer,X:7105:500:345,0.985703083013874,True,Hilltop-Taleneergy Martins Creek Llc Williamsport 500kV,L:7105:7130:500,120.3,1001.0,7.4,118.9,fields,Replace transformer with higher-rated unit,33657000.0,1437000.0
Q12-0170,2014-01-20,Curecanti-Moser Generating Sta 345kV,L:6046:7172:345,1.0,True,Bixby Hill-Tombstone 500kV,L:6300:7127:500,118.1,1413.0,18.9,115.6,fields,Rebuild line with higher-capacity conductor,26399000.0,1953000.0
Q12-0170,2014-01-20,Talenenergy Martins Crk Llc Williamsport 500/345 kV Transformer,X:7130:500:345,0.9872512979966779,True,Hilltop Substation 500/345kV Auto,X:7105:500:345,116.2,1035.0,7.3,114.9,fields,Replace transformer with higher-rated unit,33497000.0,1525000.0
Q12-0170,2014-01-20,Talenenergy Martins Creek Llc Harwood Substation 500/1 kV XFMR Bank 1,X:7112:500:1,0.9926161767359721,True,Feida 500/345kV XFMR,X:7135:500:345,116.2,1103.0,5.9,115.2,fields,Replace transformer with higher-rated unit,25247000.0,1079000.0
Q12-0170,2014-01-20,Eliza Crk-Ontelaunee Energy Ctr 345kV Line,L:6088:7134:345,1.0,True,Tombstone Substation-Bixby Hill 500kV,L:6300:7127:500,115.9,1213.0,17.2,113.2,fields,Rebuild line with higher-capacity conductor,16743000.0,1346000.0
Q12-0170,2014-01-20,Little Chute-Talenenergy Martins Crk Llc Harrisburg 345kV line,L:6388:7122:345,1.0,True,Fort Humbug-Coronet 500kV,L:6421:8103:500,114.9,1230.0,7.6,113.8,fields,Rebuild line with higher-capacity conductor,20935000.0,851000.0
Q12-0170,2014-01-20,W Campus-Fort Humbug 345kV L,L:7673:8103:345,0.9859116367860508,False,Orchard Rd-Ft Humbug 500kV,L:7672:8103:500,110.8,1720.0,9.2,109.8,fields,Rebuild line with higher-capacity conductor,68963000.0,2669000.0
Q12-0170,2014-01-20,Pueblo Xtra Substation 500 kV/230 kV Transformer,X:24035:500:230,0.96,True,Pueblo Xtra-Boca Raton 500kV,L:24035:24600:500,109.5,766.0,5.2,108.3,fields,Replace transformer with higher-rated unit,41779000.0,1067000.0
Q12-0170,2014-01-20,Felda-W Gallatin 345kV,L:6225:7135:345,1.0,True,Wallenpaupack Substation 500/345 kV Auto,X:7171:500:345,109.2,1237.0,5.8,108.3,fields,Reconductor line,10570000.0,437000.0
Q12-0170,2014-01-20,W Gallatin-Walnut 345kV,L:6225:6714:345,1.0,True,Wallenpaupack 500/345kV Transformer Bank,X:7171:500:345,108.8,1180.0,5.9,107.8,fields,Reconductor line,13648000.0,524000.0
Q12-0170,2014-01-20,Curecanti-Eliza Creek 345kV,L:6046:6088:345,0.9970689441913404,False,Tombstone-Bixby Hill 500kV,L:6300:7127:500,107.5,1326.0,19.3,104.8,fields,Reconductor line,7674000.0,587000.0
Q12-0170,2014-01-20,Betzwood-Neset 138kV,L:6268:6771:138,1.0,True,Scoggin 345 kV/138 kV TX,X:6759:345:138,107.1,236.0,26.1,86.5,fields,Reconductor line,1155000.0,1155000.0
Q12-0170,2014-01-20,Talenenergy Martins Crk Llc Harwood-Felida 345kV line,L:7112:7135:345,1.0,True,Felida 500/345kV Auto,X:7135:500:345,106.4,1209.0,5.4,105.5,fields,Reconductor line,5738000.0,247000.0
Q12-0170,2014-01-20,Hills Chapel-Burns 345kV line,L:5844:6968:345,1.0,True,Clear Springs 500/345kV TX,X:6725:500:345,105.8,1207.0,5.4,104.9,fields,Reconductor line,21900000.0,865000.0
Q12-0170,2014-01-20,Talenenergy Martins Crk Llc Harwood 345-1 kV Auto,X:7112:345:1,0.9926161767359721,True,Felida 500/345kV Autotransformer,X:7135:500:345,105.7,1213.0,5.9,104.8,fields,Replace transformer with higher-rated unit,14631000.0,625000.0
Q12-0170,2014-01-20,Sunrise Center-Wahiawa 345kV,L:7525:7532:345,1.0,True,Sunrise Center-Merret 500kV L,L:7525:8247:500,105.5,1205.0,5.1,104.7,fields,Reconductor line,8155000.0,370000.0
Q12-0170,2014-01-20,Frt Humbug 500/345kV Transformer Bank,X:8103:500:345,0.9342565173324984,True,Orchard Rd-Ft Humbug 500kV,L:7672:8103:500,105.5,925.0,5.8,104.3,fields,Replace transformer with higher-rated unit,40362000.0,1890000.0
Q12-0170,2014-01-20,Fort Humbug-Little Chute 345kV,L:6388:8103:345,1.0,True,Ft Humbug-Coronet 500kV,L:6421:8103:500,104.7,1196.0,5.7,103.9,fields,Reconductor line,42142000.0,1636000.0
Q12-0170,2014-01-20,Wallenpaupack 500 kV/345 kV Transformer,X:7171:500:345,0.9894723277428146,True,West Gallatin-Walnut 345kV,L:6225:6714:345,103.3,1351.0,5.5,102.6,fields,Replace transformer with higher-rated unit,32928000.0,1302000.0
Q12-0170,2014-01-20,Orchard Rd-Fort Humbug 500kV,L:7672:8103:500,1.0,True,Ft Humbug-West Campus 345kV,L:7673:8103:345,102.7,2551.0,13.4,101.7,fields,Reconductor line,23380000.0,819000.0
Q12-0171,2014-01-17,Mccartney Substation to Parsons Tap 138 kV,L:9724:9725:138,1.0,True,Yarnen to Mccartney 345 kV,L:9725:10297:345,159.8,480.0,58.1,,table,Rebuild line with higher-capacity conductor,3926000.0,3621000.0
Q12-0171,2014-01-17,Mccartney 138 kV/1 kV Transformer Bank,X:9725:138:1,0.999635311405839,True,Mccartney to Yarnen 345 kV,L:9725:10297:345,156.7,508.0,58.1,,table,Replace transformer with higher-rated unit,6599000.0,6088000.0
Q12-0171,2014-01-17,Deen Point to Locks 138 kV,L:9795:9796:138,0.9957051292992578,False,Mccartney 138 kV/1 kV Transformer,X:9725:138:1,147.5,169.0,26.3,,table,Rebuild line with higher-capacity conductor,1092000.0,1092000.0
Q12-0171,2014-01-17,Villa Del Rey 3010 Substation to St. Joseph 138 kV,L:9835:9836:138,1.0,True,Mccartney 138/1 kV Autotransformer,X:9725:138:1,145.9,217.0,45.5,,table,Rebuild line with higher-capacity conductor,10229000.0,10229000.0
Q12-0171,2014-01-17,St. Joseph to Emporia 138 kV L,L:9726:9836:138,1.0,True,Mccartney Substation 138/1kV Transformer Bank,X:9725:138:1,138.6,223.0,45.5,,table,Rebuild line with higher-capacity conductor,26713000.0,26713000.0
Q12-0171,2014-01-17,Kewaunee to Tyler 138 kV,L:9771:10267:138,1.0,True,Mccartney 138/1 kV Autotransformer,X:9725:138:1,134.1,227.0,26.3,,table,Rebuild line with higher-capacity conductor,7059000.0,7059000.0
Q12-0171,2014-01-17,Goldfield to Kewaunee Substation 138 kV,L:9771:10258:138,1.0,True,Mccartney 138/1kV XFMR,X:9725:138:1,131.6,212.0,26.3,,table,Rebuild line with higher-capacity conductor,3283000.0,3283000.0
Q12-0171,2014-01-17,Goldfield to Deen Pt 138 kV,L:9795:10258:138,1.0,True,Mccartney 138 kV/1 kV Transformer Bank,X:9725:138:1,130.9,214.0,26.3,,table,Rebuild line with higher-capacity conductor,1796000.0,1796000.0
Q12-0171,2014-01-17,Mccartney 345 kV/1 kV Auto,X:9725:345:1,0.999635311405839,True,Mccartney to Yarnen 345 kV line,L:9725:10297:345,127.6,624.0,58.1,,table,Replace transformer with higher-rated unit,11875000.0,10955000.0
Q12-0171,2014-01-17,Parsons Tap to Flat Top 138 kV,L:9724:10273:138,1.0,True,Mccartney Substation 138/1 kV XFMR,X:9725:138:1,127.3,232.0,45.5,,table,Rebuild line with higher-capacity conductor,8598000.0,8598000.0
Q12-0171,2014-01-17,Flat Top to Emporia 138 kV,L:9726:10273:138,1.0,True,Mccartney 138/1 kV Transformer,X:9725:138:1,127.0,232.0,45.5,,table,Rebuild line with higher-capacity conductor,3260000.0,3260000.0
Q12-0171,2014-01-17,American to Ridgeley 345 kV,L:9069:18394:345,1.0,True,E Devon to Thiele Kaolin Reedy Crk 345 kV,L:7491:8292:345,120.8,1263.0,7.1,,table,Rebuild line with higher-capacity conductor,25142000.0,3894000.0
Q12-0171,2014-01-17,Alligator 500/345kV XFMR,X:8286:500:345,0.9754524313821104,True,Enka to Thiele Kaolin Reedy Creek 345 kV,L:8261:8292:345,120.3,544.0,5.2,,table,Replace transformer with higher-rated unit,35048000.0,3924000.0
Q12-0171,2014-01-17,Person to State School 345 kV,L:11146:11154:345,1.0,True,Person to Mecklenburg Power Station 345 kV,L:9650:11146:345,114.7,1605.0,5.0,,table,Rebuild line with higher-capacity conductor,51742000.0,10868000.0
Q12-0171,2014-01-17,Rosemary Power Sta to Seven Mile 138 kV,L:10176:11197:138,1.0,True,Mccartney 138 kV/1 kV Transformer,X:9725:138:1,112.7,245.0,21.2,,table,Rebuild line with higher-capacity conductor,25169000.0,25169000.0
Q12-0171,2014-01-17,International Paper Valliant Ok to Urban 345 kV,L:9399:18127:345,1.0,True,Front Royal to Urban 345 kV,L:9674:18127:345,111.4,1276.0,7.1,,table,Rebuild line with higher-capacity conductor,53525000.0,7097000.0
Q12-0171,2014-01-17,Caon City to Seven Mile 138 kV,L:10175:10176:138,1.0,True,Mccartney 138/1 kV XFMR,X:9725:138:1,110.3,242.0,21.2,,table,Rebuild line with higher-capacity conductor,6659000.0,6659000.0
Q12-0171,2014-01-17,Klamath Falls to Bauxite 138 kV,L:9476:9477:138,1.0,True,Mecklenburg Power Sta to Kerr Dam 345 kV Line,L:9650:9676:345,108.7,253.0,5.6,,table,Reconductor line,2250000.0,1342000.0
Q12-0171,2014-01-17,Klamath Falls to Kenbridge 138 kV,L:9476:9478:138,1.0,True,Mecklenburg Power Sta to Kerr Dam 345 kV,L:9650:9676:345,108.3,248.0,5.6,,table,Reconductor line,2029000.0,1210000.0
Q12-0171,2014-01-17,Spindle to Ridgeley 345 kV,L:8268:18394:345,1.0,True,E Evon to Thiele Kaolin Reedy Creek 345 kV,L:7491:8292:345,107.1,1495.0,6.8,,table,Reconductor line,17820000.0,2922000.0
Q12-0171,2014-01-17,Keokuk to Kenbridge 138 kV,L:9471:9478:138,1.0,True,Mecklenburg Power Station to Ker Dam 345 kV,L:9650:9676:345,106.7,247.0,5.6,,table,Reconductor line,2374000.0,1416000.0
Q12-0171,2014-01-17,Floraday to Sonoma 3 138 kV,L:9831:10294:138,1.0,True,Mccartney Substation 138/1kV XFMR,X:9725:138:1,106.4,203.0,26.3,,table,Reconductor line,4555000.0,4555000.0
Q12-0171,2014-01-17,Sonoma 3 to Locks 138 kV,L:9796:10294:138,1.0,True,Mccartney 138 kV/1 kV Transformer,X:9725:138:1,106.0,203.0,26.3,,table,Reconductor line,1848000.0,1848000.0
Q12-0171,2014-01-17,East Longmeadow to Parsons Tap 138 kV,L:9724:10177:138,1.0,True,Mccartney Substation 138-1 kV Transformer,X:9725:138:1,102.3,298.0,54.5,,table,Reconductor line,9101000.0,9101000.0
Q12-0171,2014-01-17,Floraday to Villa Del Rey 3010 138 kV,L:9831:9835:138,1.0,True,Mccartney 138/1 kV TX,X:9725:138:1,101.1,268.0,40.8,,table,Reconductor line,3168000.0,2884000.0
Q12-0174,2014-02-02,Aspen 345/138kV Transformer,X:9467:345:138,0.9921662116590899,True,Crandall – Aspen 345 KV,L:9185:9467:345,173.9,407.0,14.5,,prose_overloaded,Replace transformer with higher-rated unit,16132000.0,4253000.0
Q12-0174,2014-02-02,Hinton Ap Substation 345 kV/138 kV Auto,X:18544:345:138,1.0,True,Lowmoor – Hinton Ap 345 KV,L:9666:18544:345,167.6,346.0,38.3,,prose_overloaded,Replace transformer with higher-rated unit,14692000.0,12723000.0
Q12-0174,2014-02-02,Dayton – Harrisonburg 138 KV,L:9436:9645:138,1.0,True,Dayton Substation – Chatom 345 KV,L:9436:9482:345,149.5,377.0,8.5,,prose_overloaded,Rebuild line with higher-capacity conductor,2036000.0,866000.0
Q12-0174,2014-02-02,Villa Mar 2 1658 – Orchard 138 KV,L:9468:9469:138,1.0,True,Crandall – Aspen Substation 345 KV Line,L:9185:9467:345,134.3,234.0,7.3,,prose_overloaded,Rebuild line with higher-capacity conductor,5337000.0,1861000.0
Q12-0174,2014-02-02,Crandall 345/138 kV Transformer Bank,X:9185:345:138,0.98929105723467,True,Crandall – Dayton 345 KV,L:9185:9436:345,105.9,375.0,7.0,,prose_overloaded,Replace transformer with higher-rated unit,12089000.0,4809000.0
Q12-0174,2014-02-02,Lowmoor 345-138 kV Transformer,X:9666:345:138,0.9943215310592105,True,Aspen – Crandall 345 KV,L:9185:9467:345,105.6,359.0,10.6,,prose_overloaded,Replace transformer with higher-rated unit,16352000.0,6399000.0
Q12-0174,2014-02-02,Glen Lyn – Snarr 138 KV,L:9234:9648:138,1.0,True,Lowmoor – Hinton Ap 345 KV,L:9666:18544:345,100.0,213.0,11.1,,prose_overloaded,Reconductor line,1605000.0,1323000.0
Q12-0174,2014-02-02,Chatom 345 kV/138 kV Transformer,X:9482:345:138,0.9849997366888978,True,Dayton 345/138 kV Transformer,X:9436:345:138,124.0,494.0,8.4,,prose_loss,Replace transformer with higher-rated unit,13392000.0,5773000.0
Q12-0174,2014-02-02,Orchard Substation – Declo 138 KV,L:9141:9469:138,1.0,True,Crandall – Aspen 345 KV,L:9185:9467:345,123.8,244.0,7.3,,prose_loss,Rebuild line with higher-capacity conductor,11826000.0,4124000.0
Q12-0174,2014-02-02,Dayton 345/138 kV Autotransformer,X:9436:345:138,0.9875919685974159,True,Dayton – Chatom 345 KV,L:9436:9482:345,123.7,479.0,8.5,,prose_loss,Replace transformer with higher-rated unit,16912000.0,7190000.0
Q12-0174,2014-02-02,Declo – New London 138 KV,L:9141:9149:138,0.9914594658188102,False,Video Pd – Mcauley Substation 138 KV,L:9114:9115:138,116.5,307.0,5.4,,prose_loss,Rebuild line with higher-capacity conductor,51005000.0,11117000.0
Q12-0174,2014-02-02,Chatom – Purdy 138 KV,L:9481:9482:138,1.0,True,Dpc Prairie Du Chien – Frito Lay 138 KV,L:9546:9556:138,147.6,279.0,5.3,,prose_colon,Rebuild line with higher-capacity conductor,5954000.0,2724000.0
Q12-0174,2014-02-02,Villa Mar 2 1658 – Aspen 138 KV,L:9467:9468:138,1.0,True,Aspen Substation – Crandall 345 KV Line,L:9185:9467:345,144.9,227.0,7.3,,prose_colon,Rebuild line with higher-capacity conductor,3097000.0,1080000.0
Q12-0174,2014-02-02,Crandall – Carodean 138 KV line,L:9182:9185:138,1.0,True,Crandall – Dayton Substation 345 KV L,L:9185:9436:345,134.6,236.0,6.6,,prose_colon,Rebuild line with higher-capacity conductor,3833000.0,1644000.0
Q12-0174,2014-02-02,Bear – Clover 345 KV,L:9276:9669:345,1.0,True,Mecklenburg Power Station – Person 345 KV line,L:9650:11146:345,102.3,2416.0,9.2,,prose_colon,Reconductor line,32958000.0,4745000.0
Q12-0174,2014-02-02,Greenland Gap – Santee Cooper 345 KV,L:18691:18697:345,1.0,True,Spindle 500-345 kV Transformer,X:8268:500:345,102.2,1470.0,5.8,,prose_colon,Reconductor line,3063000.0,1881000.0
Q12-0174,2014-02-02,Snarr – Rhinelander Paper Substation 138 KV,L:9234:9408:138,1.0,True,Lowmoor Substation – Hinton Ap 345 KV,L:9666:18544:345,100.5,203.0,11.1,,prose_colon,Reconductor line,2954000.0,2435000.0
Q12-0178,2014-01-28,AMERICAN-URBAN 345kV,L:9069:18127:345,1.0,True,ORCHARD RD-FORT HUMBUG 500kV,L:7672:8103:500,103.1,1605.0,5.1,,prose_overloaded,Reconductor line,21502000.0,1142000.0
Q12-0178,2014-01-28,CARBON CENTER 500/345kV TX,X:7809:500:345,0.9937265905390946,True,BLACKROCK SUBSTATION-SHAWVILLE STA SUBSTATION 345kV Line,L:7709:8249:345,100.4,851.0,10.7,,prose_overloaded,Replace transformer with higher-rated unit,38357000.0,2421000.0
Q12-0178,2014-01-28,MTN 500-345 kV XFMR,X:7100:500:345,0.9847281155127238,True,CORONET-FT HUMBUG 500kV Line,L:6421:8103:500,118.6,876.0,5.1,,prose_loss,Replace transformer with higher-rated unit,23558000.0,2236000.0
Q12-0178,2014-01-28,TALENENERGY MARTINS CRK LLC HARRISBURG 500 kV/345 kV Autotransformer,X:7122:500:345,0.9833522110257849,True,WESTWOOD GENERATION LLC-CORONET 500kV,L:6421:7168:500,104.8,982.0,7.6,,prose_loss,Replace transformer with higher-rated unit,21189000.0,931000.0
Q12-0178,2014-01-28,PINEY CREEK PROJECT-CALDWELL 345kV,L:7702:8253:345,1.0,True,PINEY CREEK PROJECT-HILLTOP 500kV,L:7105:8253:500,104.6,1118.0,9.5,,prose_loss,Reconductor line,36295000.0,1908000.0
Q12-0178,2014-01-28,ORCHARD RD 500 kV/345 kV Autotransformer,X:7672:500:345,0.9898248735107597,True,FORT HUMBUG-ORCHARD ROAD 500kV,L:7672:8103:500,100.6,684.0,5.5,,prose_loss,Replace transformer with higher-rated unit,36346000.0,1700000.0
Q12-0179,2014-01-23,Wilsall to Hebron 100 KV,L:19308:20068:100,1.0,True,Denmark to Centerville Sw 100 KV,L:19449:20067:100,203.2,106.0,100.0,,table,Rebuild line with higher-capacity conductor,6313000.0,6313000.0
Q12-0179,2014-01-23,Wilsall to Centerville Sw 100 KV,L:19449:20068:100,1.0,True,Centeville Sw to Denmark 100 KV,L:19449:20067:100,193.8,117.0,100.0,,table,Rebuild line with higher-capacity conductor,3714000.0,3714000.0
Q12-0179,2014-01-23,Centerville Sw to Denmark 100 KV,L:19449:20067:100,1.0,True,Centerville Sw to Wilsall Substation 100 KV,L:19449:20068:100,187.8,120.0,100.0,,table,Rebuild line with higher-capacity conductor,2548000.0,2548000.0
Q12-0179,2014-01-23,Pockrus to Hebron 100 KV L,L:19308:19311:100,1.0,True,Centerville Sw Substation to Denmark 100 KV,L:19449:20067:100,179.5,117.0,100.0,,table,Rebuild line with higher-capacity conductor,4988000.0,4988000.0
Q12-0179,2014-01-23,Denmark to Thrive Fontana 100 KV,L:20067:20120:100,1.0,True,Watermill to Liberty 100 KV L,L:19316:19319:100,155.5,130.0,79.8,,table,Rebuild line with higher-capacity conductor,4931000.0,4931000.0
Q12-0179,2014-01-23,Pockrus to Prosser 100 KV line,L:19311:19312:100,1.0,True,Denmark to Thrive Fontana 100 KV,L:20067:20120:100,148.3,122.0,100.0,,table,Rebuild line with higher-capacity conductor,5230000.0,5230000.0
Q12-0179,2014-01-23,Adams to Onancock Diesel Generation Facility 230 KV,L:19846:19941:230,0.9947670578582809,False,Trego to Beaver 500 KV Line,L:19893:20264:500,144.2,670.0,6.7,,table,Rebuild line with higher-capacity conductor,64280000.0,12400000.0
Q12-0179,2014-01-23,Liberty to Watermill 100 KV L,L:19316:19319:100,1.0,True,Denmark to Thrive Fontana 100 KV,L:20067:20120:100,142.0,120.0,61.5,,table,Rebuild line with higher-capacity conductor,5249000.0,5249000.0
Q12-0179,2014-01-23,Post Rock to Newport Tie 230 KV,L:19626:19645:230,1.0,True,Trego to Beaver 500 KV,L:19893:20264:500,138.3,543.0,21.4,,table,Rebuild line with higher-capacity conductor,38338000.0,17069000.0
Q12-0179,2014-01-23,Santa Isabel to Pockrus 100 KV,L:19307:19311:100,1.0,True,Centerville Sw Substation to Denmark 100 KV Line,L:19449:20067:100,130.8,105.0,51.7,,table,Rebuild line with higher-capacity conductor,5515000.0,5515000.0
Q12-0179,2014-01-23,Post Rock to Myrle Point 230 KV Line,L:19626:19637:230,1.0,True,Trego to Beaver 500 KV,L:19893:20264:500,130.4,621.0,16.7,,table,Rebuild line with higher-capacity conductor,20664000.0,8222000.0
Q12-0179,2014-01-23,Prosser to Watermill 100 KV Line,L:19312:19316:100,1.0,True,Thrive Fontana to Denmark 100 KV line,L:20067:20120:100,130.0,129.0,100.0,,table,Rebuild line with higher-capacity conductor,2055000.0,2055000.0
Q12-0179,2014-01-23,Joso to Onancock Diesel Generation Facility 230 KV,L:19822:19941:230,1.0,True,Eufaula to Beaver 500 KV line,L:20264:20266:500,128.7,537.0,6.4,,table,Rebuild line with higher-capacity conductor,25889000.0,5151000.0
Q12-0179,2014-01-23,Colleen to Liberty 100 KV,L:19318:19319:100,1.0,True,Denmark to Thrive Fontana 100 KV Line,L:20067:20120:100,119.9,128.0,61.5,,table,Rebuild line with higher-capacity conductor,4401000.0,4401000.0
Q12-0179,2014-01-23,Beaver 230 kV/1 kV Autotransformer,X:20264:230:1,0.9937434304252107,True,Beaver to Eufaula 500 KV,L:20264:20266:500,115.5,1021.0,6.2,,table,Replace transformer with higher-rated unit,13750000.0,2728000.0
Q12-0179,2014-01-23,Canal Rd Substation to Wedpatch 230 KV,L:19643:20303:230,1.0,True,Beaver to Trego 500 KV L,L:19893:20264:500,113.2,394.0,13.8,,table,Rebuild line with higher-capacity conductor,11801000.0,5393000.0
Q12-0179,2014-01-23,Santa Isabel to Denmark 100 KV line,L:19307:20067:100,1.0,True,Centerville Sw to Denmark 100 KV,L:19449:20067:100,112.7,116.0,51.7,,table,Rebuild line with higher-capacity conductor,3146000.0,3146000.0
Q12-0179,2014-01-23,Beaver Substation to Onancock Diesel Generation Facility 230 KV,L:19941:20264:230,1.0,True,Beaver to Eufaula 500 KV,L:20264:20266:500,112.4,705.0,5.1,,table,Rebuild line with higher-capacity conductor,16906000.0,3421000.0
Q12-0179,2014-01-23,Mcgill to Cllender 100 KV,L:19628:19718:100,1.0,True,Post Rock to Myrtle Pt 230 KV,L:19626:19637:230,110.7,122.0,8.6,,table,Rebuild line with higher-capacity conductor,6746000.0,6746000.0
Q12-0179,2014-01-23,Beaver 500 kV/1 kV Auto,X:20264:500:1,0.9937434304252107,True,Beaver to Eufaula 500 KV,L:20264:20266:500,107.6,1096.0,6.2,,table,Replace transformer with higher-rated unit,48391000.0,9601000.0
Q12-0179,2014-01-23,Youngwood to Woodland Tap 345 KV,L:8220:8235:345,1.0,True,Allegheny Enegy Units 3 4 & 5 to Southeast Vicksburg 500 KV,L:8265:8284:500,106.4,1221.0,6.4,,table,Reconductor line,25249000.0,2075000.0
Q12-0179,2014-01-23,Ritter Park to Sugar Hill 345 KV,L:7221:7290:345,1.0,True,Hilltop to Piney Creek Project 500 KV L,L:7105:8253:500,104.7,1038.0,11.4,,table,Reconductor line,7790000.0,687000.0
Q12-0179,2014-01-23,Allegheny Energy Units 3 4 & 5 345/1 kV XFMR,X:8265:345:1,0.9835112569352786,True,Hilltop to Piney Creek Project 500 KV line,L:7105:8253:500,104.0,796.0,10.8,,table,Replace transformer with higher-rated unit,17567000.0,1544000.0
Q12-0179,2014-01-23,Gavin Power Llc to Olympus 230 KV,L:19543:19572:230,1.0,True,Gavin Power Llc 500 kV/345 kV XFMR,X:19543:500:345,103.7,512.0,5.8,,table,Reconductor line,3250000.0,207000.0
Q12-0179,2014-01-23,Montour Sta 500-345 kV Transformer,X:7114:500:345,0.856615824831642,True,Westwood Generation Llc to Coronet 500 KV line,L:6421:7168:500,101.2,759.0,5.0,,table,Replace transformer with higher-rated unit,35013000.0,35013000.0
Q12-0181,2014-01-25,Lake Crk to Sierra Pacific Lumber 138 KV,L:8449:8450:138,1.0,True,Taber Substation to Glenannan 345 KV,L:8823:8949:345,103.8,270.0,5.5,101.1,fields,Reconductor line,864000.0,37000.0
Q12-0181,2014-01-25,Dixleta to Drum 138 KV,L:8824:8832:138,1.0,True,Dixleta to Taber Substation 345 KV,L:8823:8824:345,102.1,234.0,5.7,98.9,fields,Reconductor line,1081000.0,43000.0
Q12-0181,2014-01-25,Sharyland to Tombstone 345 KV,L:6300:6521:345,1.0,True,Tombstone to Bixby Hill 500 KV,L:6300:7127:500,100.6,1429.0,7.4,99.9,fields,Reconductor line,25619000.0,719000.0
Q13-0203,2014-01-16,SPINDLE SUBSTATION 500/345kV Transformer Bank,X:8268:500:345,0.9975624159440044,True,GREENLAND GAP – SANTEE COOPER 345 kV,L:18691:18697:345,122.9,750.0,18.6,,prose_overloaded,Replace transformer with higher-rated unit,52836000.0,3219000.0
Q13-0203,2014-01-16,WEST CAMPUS – EDES TAP 2 345 kV Line,L:7673:7677:345,1.0,True,ORCHARD RD – SHAWILLE STA 500 kV,L:7672:8249:500,103.2,1155.0,6.4,,prose_overloaded,Reconductor line,14477000.0,346000.0
Q13-0203,2014-01-16,FRONT ROYAL – URBAN 345 kV,L:9674:18127:345,1.0,True,INTERNATIONAL PAPER VALLIANT OK – URBAN SUBSTATION 345 kV,L:9399:18127:345,102.1,1270.0,9.2,,prose_overloaded,Reconductor line,38134000.0,1328000.0
Q13-0203,2014-01-16,CARREL 345-138 kV TX,X:7942:345:138,0.993945206163708,True,CHAMBERSBURG – FAIR OAKS 345 kV,L:7935:8274:345,133.3,490.0,5.6,,prose_loss,Replace transformer with higher-rated unit,16264000.0,3464000.0
Q13-0203,2014-01-16,TALENENERGY MARTINS CREEK LLC WILLIAMSPORT 500/345kV TX,X:7130:500:345,0.9844372368565933,True,HILLTOP 500/345kV XFMR,X:7105:500:345,106.3,1383.0,5.6,,prose_loss,Replace transformer with higher-rated unit,42791000.0,1565000.0
Q13-0203,2014-01-16,ALLIGATOR 500/345 kV Transformer Bank,X:8286:500:345,0.999658235101861,True,GREENLAND GAP – SANTEE COOPER 345 kV,L:18691:18697:345,104.9,752.0,30.9,,prose_loss,Replace transformer with higher-rated unit,24375000.0,3592000.0
Q13-0203,2014-01-16,ORCHARD RD – FT HUMBUG 500 kV,L:7672:8103:500,1.0,True,FORT HUMBG – WEST CAMPUS 345 kV,L:7673:8103:345,104.4,3014.0,9.7,,prose_loss,Reconductor line,20771000.0,326000.0
Q13-0203,2014-01-16,HILTOP 500/345 kV Transformer Bank,X:7105:500:345,0.9059797254679113,True,TALENENERGY MARTINS CRK LLC WILLIAMSPORT 500 kV/345 kV Autotransformer,X:7130:500:345,102.6,1385.0,5.3,,prose_loss,Replace transformer with higher-rated unit,20599000.0,894000.0
Q13-0203,2014-01-16,NORTH ALLEGHENY WINDPOWER PROJECT – WAHIAWA 345 kV L,L:7532:8288:345,1.0,True,SUNRISE CTR – MERRET 500 kV,L:7525:8247:500,102.3,1461.0,6.6,,prose_loss,Reconductor line,14541000.0,467000.0
Q13-0203,2014-01-16,SUNRIS CENTER – LUTESVILLE SUBSTATION 345 kV line,L:7525:8251:345,1.0,True,CAYUCOS – SUNRISE CTR 500 kV,L:7525:8252:500,102.3,1202.0,7.4,,prose_loss,Reconductor line,9115000.0,288000.0
Q13-0203,2014-01-16,AMERICAN – AES WARRIOR RUN COGENERATION FACILITY 138 kV,L:8398:9069:138,1.0,True,AMERICAN – RIDGELEY 345 kV,L:9069:18394:345,170.1,430.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,2969000.0,197000.0
Q13-0203,2014-01-16,AMERICAN 345/138 kV TX,X:9069:345:138,0.997989229964704,True,RIDGELEY – AMERICAN 345 kV,L:9069:18394:345,167.0,437.0,5.2,,prose_colon,Replace transformer with higher-rated unit,11261000.0,745000.0
Q13-0203,2014-01-16,AES WARRIOR RUN COGENERATION FACILITY – RIDGELEY 138 kV,L:8398:18394:138,1.0,True,AMERICAN – RIDGELEY 345 kV line,L:9069:18394:345,148.4,620.0,5.8,,prose_colon,Rebuild line with higher-capacity conductor,2989000.0,121000.0
Q13-0203,2014-01-16,CRONET – FORT HUMBUG 500 kV,L:6421:8103:500,1.0,True,LITTLE CHUTE – FORT HUMBUG 345 kV,L:6388:8103:345,109.5,1936.0,8.3,,prose_colon,Reconductor line,81620000.0,1799000.0
Q13-0203,2014-01-16,LITTLE CHUTE – TALENENERGY MARTINS CREEK LLC HARRISBURG 345 kV,L:6388:7122:345,1.0,True,FORT HUMBUG – CORONET 500 kV,L:6421:8103:500,104.9,1626.0,6.3,,prose_colon,Reconductor line,8731000.0,175000.0
Q13-0203,2014-01-16,W CAMPUS – FT HUMBUG 345 kV,L:7673:8103:345,0.990273157750029,False,FT HUMBUG – ORCHARD RD 500 kV Line,L:7672:8103:500,103.1,2193.0,7.4,,prose_colon,Reconductor line,35459000.0,627000.0
Q13-0203,2014-01-16,LUTESVILLE – EDES TAP 2 345 kV,L:7677:8251:345,1.0,True,ORCHARD ROAD – SHAWVILLE STATION 500 kV,L:7672:8249:500,101.1,1191.0,6.0,,prose_colon,Reconductor line,11157000.0,278000.0
Q12-0116,2014-02-23,Celcia to Palo Verde 138.0 kV,L:9272:9828:138,1.0,True,Bank Of America to Winterpock 138.0 kV,L:9777:9790:138,111.7,226.0,58.5,,prose_loss,Rebuild line with higher-capacity conductor,17304000.0,8511000.0
Q12-0146,2014-03-05,Little Chute / Talenenergy Martins Creek Llc Harrisburg Substation 345 KV Line,L:6388:7122:345,1.0,True,Coronet / Ft Humug 500 KV,L:6421:8103:500,112.5,1012.0,7.6,,prose_overloaded,Rebuild line with higher-capacity conductor,16219000.0,187000.0
Q12-0146,2014-03-05,Norwich / Larson Street 230 KV line,L:19145:19146:230,1.0,True,Barrett / Norwich 500 KV,L:19134:19145:500,103.9,559.0,9.7,,prose_overloaded,Reconductor line,6479000.0,69000.0
Q12-0146,2014-03-05,American / Urban 345 KV,L:9069:18127:345,1.0,True,West Waynesboro / Chambersburg 345 KV Line,L:7952:8274:345,103.5,1270.0,5.2,,prose_overloaded,Reconductor line,22607000.0,9689000.0
Q12-0146,2014-03-05,Fort Humbug 500/345 kV Autotransformer,X:8103:500:345,0.96,True,Fort Hubug / Orchard Rd 500 KV,L:7672:8103:500,121.1,628.0,5.2,,prose_loss,Replace transformer with higher-rated unit,31298000.0,13413000.0
Q12-0146,2014-03-05,Hilltop 500-345 kV TX,X:7105:500:345,0.96,True,Hilltop / Talenenergy Martins Creek Llc Williamsport 500 KV,L:7105:7130:500,115.6,806.0,8.1,,prose_loss,Replace transformer with higher-rated unit,30084000.0,346000.0
Q12-0146,2014-03-05,Pueblo Xtra 500-230 kV Autotransformer,X:24035:500:230,0.9979604212566316,True,Boca Raton Substation / Pueblo Xtra 500 KV,L:24035:24600:500,113.8,766.0,46.2,,prose_loss,Replace transformer with higher-rated unit,23526000.0,370000.0
Q12-0146,2014-03-05,Adams / Onancock Diesel Generation Facility Substation 230 KV,L:19846:19941:230,0.9703998355978386,False,Beaver / Trego 500 KV,L:19893:20264:500,112.3,670.0,17.3,,prose_loss,Rebuild line with higher-capacity conductor,34748000.0,396000.0
Q12-0146,2014-03-05,Piney Creek Project 500/345kV TX,X:8253:500:345,0.96,True,Hilltop / Piney Creek Project Substation 500 KV,L:7105:8253:500,116.2,776.0,9.9,,prose_colon,Replace transformer with higher-rated unit,22447000.0,256000.0
Q12-0146,2014-03-05,Fort Humbug / W Campus 345 KV,L:7673:8103:345,0.96,False,Ft Humbug / Orchard Road Substation 500 KV,L:7672:8103:500,113.9,1371.0,9.1,,prose_colon,Rebuild line with higher-capacity conductor,42833000.0,495000.0
Q12-0146,2014-03-05,Talenenergy Martins Crk Llc Williamsport 500 kV/345 kV Transformer Bank,X:7130:500:345,0.96,True,Hilltop 500 kV/345 kV Transformer,X:7105:500:345,112.7,821.0,7.0,,prose_colon,Replace transformer with higher-rated unit,20412000.0,236000.0
Q12-0146,2014-03-05,Carlyss / Boca Raton 230 KV line,L:24592:24600:230,1.0,True,Carlyss Substation / Top Crop 500 KV,L:24592:24606:500,102.8,560.0,5.7,,prose_colon,Reconductor line,12677000.0,1489000.0
Q12-0147,2014-02-15,Waynedale Substation - Aep Pettit Avenue 100 KV Line 1,L:21763:21786:100,1.0,True,Waynedale - State St 230 KV,L:21763:21774:230,104.2,152.0,7.8,,prose_overloaded,Reconductor line,1013000.0,1013000.0
Q12-0147,2014-02-15,Carbon Ctr 500/345kV TX,X:7809:500:345,0.9602852267556092,True,Blackrock - Shawville Station 345 KV,L:7709:8249:345,109.8,523.0,7.3,,prose_loss,Replace transformer with higher-rated unit,33424000.0,427000.0
Q12-0154,2014-03-03,POST ROCK to NEWPORT TIE 230 kV,L:19626:19645:230,1.0,True,BEAVER to TREGO 500 kV,L:19893:20264:500,106.9,543.0,14.4,,prose_overloaded,Reconductor line,6970000.0,365000.0
Q12-0154,2014-03-03,JOSO to ONANCOCK DIESEL GENERATION FACILITY 230 kV,L:19822:19941:230,1.0,True,BEAVER to EUFAULA 500 kV,L:20264:20266:500,106.5,537.0,15.6,,prose_loss,Reconductor line,7686000.0,423000.0
Q12-0154,2014-03-03,POST ROCK to MYRTLE PT 230 kV,L:19626:19637:230,1.0,True,TREGO to BEAVER 500 kV,L:19893:20264:500,105.9,621.0,13.9,,prose_colon,Reconductor line,9312000.0,488000.0
Q12-0154,2014-03-03,BEAVER 230/1kV XFMR,X:20264:230:1,0.9815417528589113,True,EUFAULA to BEAVER SUBSTATION 500 kV,L:20264:20266:500,103.2,1021.0,15.1,,prose_colon,Replace transformer with higher-rated unit,12721000.0,674000.0
Q12-0167,2014-02-15,Jackson Square to Tomac 138.0 kV,L:5239:5243:138,1.0,True,Centralf to Windhub 138.0 kV,L:5300:5304:138,147.6,289.0,10.8,144.5,fields,Rebuild line with higher-capacity conductor,755000.0,14000.0
Q12-0167,2014-02-15,Lumberton to Mount Laurel 138.0 kV,L:5237:5255:138,1.0,True,Hell Creek to Windhub 138.0 kV,L:5297:5304:138,145.4,239.0,11.8,141.3,fields,Rebuild line with higher-capacity conductor,2507000.0,73000.0
Q12-0167,2014-02-15,Tomac to Jackson Square 138.0 kV,L:5239:5243:138,1.0,True,Centralf to Windhub 138.0 kV,L:5300:5304:138,141.6,301.0,10.8,138.7,fields,Rebuild line with higher-capacity conductor,755000.0,14000.0
Q12-0167,2014-02-15,Mount Laurel to Border Substation 138.0 kV Line,L:5237:5244:138,1.0,True,University Wps to Centralf 138.0 kV Line,L:5240:5300:138,133.3,233.0,5.1,131.5,fields,Rebuild line with higher-capacity conductor,11208000.0,160000.0
Q12-0167,2014-02-15,Cartanza to Cuthbert 138.0 kV,L:5320:6891:138,1.0,True,Dunbar to Dpc Gradiot 138.0 kV,L:5295:6903:138,105.1,243.0,5.7,103.1,fields,Reconductor line,3999000.0,3999000.0
Q12-0167,2014-02-15,Lumberton to Vincent 138.0 kV,L:5255:5301:138,1.0,True,Hell Crk to Windhub 138.0 kV,L:5297:5304:138,104.4,361.0,11.8,101.7,fields,Reconductor line,3516000.0,103000.0
Q12-0167,2014-02-15,Jackson Square to Reno 138.0 kV,L:5243:6877:138,1.0,True,Hell Crk to Windhub 138.0 kV Line,L:5297:5304:138,103.3,829.0,21.6,101.2,fields,Reconductor line,2682000.0,55000.0
Q12-0167,2014-02-15,University Wps Substation to Mount Laurel 138.0 kV,L:5237:5240:138,1.0,True,Greenwood to Cetralf 138.0 kV,L:5253:5300:138,103.2,459.0,6.3,102.1,fields,Reconductor line,3066000.0,36000.0
Q12-0167,2014-02-15,Centralf to University Wps 138.0 kV,L:5240:5300:138,1.0,True,Greenwood to Centralf 138.0 kV,L:5253:5300:138,102.4,484.0,6.3,101.4,fields,Reconductor line,297000.0,3000.0
Q12-0167,2014-02-15,Border to Seaway Sw 138.0 kV,L:5244:5321:138,1.0,True,Windhub to Centralf 138.0 kV,L:5300:5304:138,101.8,425.0,7.5,100.4,fields,Reconductor line,1122000.0,23000.0
Q12-0167,2014-02-15,Seaway Sw to Wilmot 138.0 kV L,L:5247:5321:138,0.9987965592712034,False,Centralf to Windhub 138.0 kV line,L:5300:5304:138,100.8,457.0,7.5,99.5,fields,Reconductor line,466000.0,10000.0
Q12-0167,2014-02-15,Wilmot to Tomac 138.0 kV,L:5239:5247:138,1.0,True,Windhub to Centralf 138.0 kV,L:5300:5304:138,100.1,481.0,7.5,98.9,fields,Reconductor line,986000.0,20000.0
Q13-0191,2014-02-23,Decorative Panels Intl-Airline 230kV,L:19012:19112:230,1.0,True,Airline-Omni-Hackberry Substation 230kV Line,L:19012:19030:230,106.2,575.0,66.2,,prose_overloaded,Reconductor line,7303000.0,4140000.0
Q13-0191,2014-02-23,Airline-Omni-Hackberry 230kV,L:19012:19030:230,1.0,True,Airline-Decorative Panels Intl 230kV L,L:19012:19112:230,166.2,445.0,82.6,,prose_loss,Rebuild line with higher-capacity conductor,17216000.0,9761000.0
Q13-0191,2014-02-23,Devil'S Slide-Decorative Panes Intl Substation 230kV,L:19035:19112:230,1.0,True,Airline-Omni-Hackberry 230kV Line,L:19012:19030:230,104.1,535.0,66.2,,prose_loss,Reconductor line,1962000.0,1112000.0
Q13-0191,2014-02-23,Devil'S Slide-Lucent 230kV,L:19035:19094:230,1.0,True,Omni-Hackberry-Airline Substation 230kV line,L:19012:19030:230,102.9,507.0,66.2,,prose_loss,Reconductor line,4455000.0,2525000.0
Q13-0191,2014-02-23,Allegheny Energy Units 3 4 & 5 500/1kV Autotransformer,X:8265:500:1,0.9816608389178895,True,Hilltop-Piney Crk Project 500kV,L:7105:8253:500,101.0,821.0,10.3,,prose_loss,Replace transformer with higher-rated unit,27397000.0,2220000.0
Q13-0232,2014-03-03,Boyles – Unc Qf 100.0 kV,L:19985:21378:100,1.0,True,J R Whiting 230-1 kV XFMR,X:21726:230:1,300.9,107.0,52.1,,table,Rebuild line with higher-capacity conductor,3870000.0,3038000.0
Q13-0232,2014-03-03,Boyles Substation – Black Hills Power 100.0 kV,L:19985:21395:100,1.0,True,J R Whiting 230 kV/1 kV Transformer Bank,X:21726:230:1,280.4,121.0,52.1,,table,Rebuild line with higher-capacity conductor,7574000.0,5946000.0
Q13-0232,2014-03-03,Carrollton-Upfield – Unc Qf 100.0 kV,L:20004:21378:100,1.0,True,J R Whiting 230/1kV Transformer Bank,X:21726:230:1,273.5,115.0,52.1,,table,Rebuild line with higher-capacity conductor,6214000.0,4879000.0
Q13-0232,2014-03-03,South Woodrow – Black Hills Power 100.0 kV,L:21388:21395:100,1.0,True,J R Whiting 230/1kV Auto,X:21726:230:1,271.7,130.0,52.1,,table,Rebuild line with higher-capacity conductor,4899000.0,3846000.0
Q13-0232,2014-03-03,Koch Oil – Deer Park 100.0 kV,L:19978:20289:100,1.0,True,J R Hiting 230/1kV Autotransformer,X:21726:230:1,251.2,122.0,52.1,,table,Rebuild line with higher-capacity conductor,2068000.0,1624000.0
Q13-0232,2014-03-03,Carrollton-Upfield Substation – Koch Oil 100.0 kV,L:20004:20289:100,1.0,True,J R Whiting 230-1 kV XFMR,X:21726:230:1,224.3,133.0,52.1,,table,Rebuild line with higher-capacity conductor,1689000.0,1326000.0
Q13-0232,2014-03-03,Deer Park – Corbell 100.0 kV,L:19978:20275:100,1.0,True,J R Whiting 230-1 kV XFMR,X:21726:230:1,186.8,152.0,52.1,,table,Rebuild line with higher-capacity conductor,527000.0,414000.0
Q13-0232,2014-03-03,Broken Bow – Corbll 100.0 kV,L:20006:20275:100,1.0,True,J R Whiting 230-1 kV XFMR,X:21726:230:1,164.7,172.0,52.1,,table,Rebuild line with higher-capacity conductor,2471000.0,1940000.0
Q13-0232,2014-03-03,Pickord – Herald-Twin Cities 230.0 kV,L:19917:20133:230,1.0,True,Trego – Beaver 500.0 kV,L:19893:20264:500,149.1,664.0,11.9,,table,Rebuild line with higher-capacity conductor,58031000.0,10429000.0
Q13-0232,2014-03-03,Gray'S Flat Substation – Baraa Vlg 230.0 kV,L:19413:19437:230,1.0,True,Madeline – East Methuen 230.0 kV line,L:18949:19576:230,146.4,519.0,8.0,,table,Rebuild line with higher-capacity conductor,18450000.0,1952000.0
Q13-0232,2014-03-03,Larson St – Norwich 230.0 kV,L:19145:19146:230,1.0,True,Barrett – Norwich Substation 500.0 kV,L:19134:19145:500,145.0,668.0,8.9,,table,Rebuild line with higher-capacity conductor,9346000.0,1056000.0
Q13-0232,2014-03-03,Onancock Diesel Generation Facility – Joso 230.0 kV,L:19822:19941:230,1.0,True,Beaver – Eufaula 500.0 kV,L:20264:20266:500,144.0,795.0,17.3,,table,Rebuild line with higher-capacity conductor,22886000.0,3604000.0
Q13-0232,2014-03-03,Highgate – Herald-Twin Cities 230.0 kV L,L:19900:20133:230,1.0,True,Mason St 500/230kV TX,X:20299:500:230,143.8,518.0,9.2,,table,Rebuild line with higher-capacity conductor,22943000.0,6186000.0
Q13-0232,2014-03-03,Adams – Pickford 230.0 kV Line,L:19846:19917:230,1.0,True,Trego – Beaver 500.0 kV L,L:19893:20264:500,140.0,531.0,9.8,,table,Rebuild line with higher-capacity conductor,21532000.0,3630000.0
Q13-0232,2014-03-03,Canalrd – Weedatch 230.0 kV,L:19643:20303:230,1.0,True,Trego – Beaver 500.0 kV line,L:19893:20264:500,138.7,513.0,8.2,,table,Rebuild line with higher-capacity conductor,21054000.0,2234000.0
Q13-0232,2014-03-03,Newport Tie – Post Rock 230.0 kV,L:19626:19645:230,1.0,True,Trego Substation – Beaver 500.0 kV,L:19893:20264:500,136.7,864.0,14.2,,table,Rebuild line with higher-capacity conductor,39574000.0,4475000.0
Q13-0232,2014-03-03,Lewisville Switch – Doyle Energy Facility 100.0 kV,L:21375:21393:100,1.0,True,J R Whiting 230-1 kV TX,X:21726:230:1,134.2,143.0,26.9,,table,Rebuild line with higher-capacity conductor,2890000.0,1790000.0
Q13-0232,2014-03-03,Onancock Diesel Generation Facility – Adams 230.0 kV,L:19846:19941:230,0.9923937545063876,False,Trego – Beaver 500.0 kV L,L:19893:20264:500,131.9,1112.0,20.0,,table,Rebuild line with higher-capacity conductor,33774000.0,5665000.0
Q13-0232,2014-03-03,Post Rock – Myrtle Point 230.0 kV,L:19626:19637:230,1.0,True,Trego – Beaver 500.0 kV Line,L:19893:20264:500,131.4,931.0,13.6,,table,Rebuild line with higher-capacity conductor,26457000.0,3107000.0
Q13-0232,2014-03-03,J R Whiting 230 kV/1 kV TX,X:21726:230:1,0.9997628203324247,True,County Line 19 – South Woodrow 100.0 kV,L:21383:21388:100,130.9,387.0,69.3,,table,Replace transformer with higher-rated unit,9458000.0,9458000.0
Q13-0232,2014-03-03,Madeline – E Methuen 230.0 kV line,L:18949:19576:230,1.0,True,Baraga Vlg – Gray'S Flat 230.0 kV,L:19413:19437:230,129.2,607.0,8.5,,table,Rebuild line with higher-capacity conductor,30182000.0,3216000.0
Q13-0232,2014-03-03,J R Whiting 100-1 kV XFMR,X:21726:100:1,0.9997628203324247,True,S Woodrow – County Line 19 100.0 kV,L:21383:21388:100,129.0,393.0,69.3,,table,Replace transformer with higher-rated unit,3894000.0,3894000.0
Q13-0232,2014-03-03,Onancock Diesel Generation Facility – Beaver 230.0 kV,L:19941:20264:230,1.0,True,Beaver – Eufaula 500.0 kV,L:20264:20266:500,125.5,911.0,11.5,,table,Rebuild line with higher-capacity conductor,23240000.0,3107000.0
Q13-0232,2014-03-03,E Methuen 500/230kV XFMR,X:19576:500:230,0.9853586832547692,True,Swan Vly – Trego 500.0 kV,L:19617:19893:500,123.6,981.0,9.4,,table,Replace transformer with higher-rated unit,24561000.0,1816000.0
Q13-0232,2014-03-03,New Departure – Adams 230.0 kV,L:19846:19852:230,1.0,True,Trego – Beaver 500.0 kV L,L:19893:20264:500,122.6,613.0,10.2,,table,Rebuild line with higher-capacity conductor,32707000.0,6877000.0
Q12-0097,2014-03-31,Airline – Omni-Hackberry 230 kV,L:19012:19030:230,1.0,True,Airline – Decorative Panels Intl 230 kV line,L:19012:19112:230,102.7,445.0,9.8,93.8,fields,Reconductor line,4709000.0,685000.0
Q12-0135,2014-03-26,Crows Landing to Fairview 138 kV,L:5312:5322:138,1.0,True,Windhub to Hell Crk 138 kV,L:5297:5304:138,150.4,212.0,21.8,128.7,fields,Rebuild line with higher-capacity conductor,1072000.0,132000.0
Q12-0135,2014-03-26,Tomac to JacksonSquare 138 kV Line 1,L:5239:5243:138,1.0,True,Centralf to Windhub 138 kV Line,L:5300:5304:138,144.8,289.0,31.4,121.8,fields,Rebuild line with higher-capacity conductor,783000.0,97000.0
Q12-0135,2014-03-26,Mount Laurel to Lumberton 138 kV,L:5237:5255:138,1.0,True,Hell Crk to Windhub 138 kV,L:5297:5304:138,139.3,239.0,21.4,120.4,fields,Rebuild line with higher-capacity conductor,2516000.0,310000.0
Q12-0135,2014-03-26,Tomac to Jackson Square Substation 138 kV Circuit 2,L:5239:5243:138,1.0,True,Windhub to Centralf 138 kV line,L:5300:5304:138,139.0,301.0,31.4,117.0,fields,Rebuild line with higher-capacity conductor,783000.0,97000.0
Q12-0135,2014-03-26,Little Rock Arch St to La Crosse 138 kV Line,L:5248:6864:138,1.0,True,Corinth to Lolo 138 kV,L:5263:6872:138,134.8,222.0,7.5,127.7,fields,Rebuild line with higher-capacity conductor,3683000.0,456000.0
Q12-0135,2014-03-26,Little Rock Arch St to Camden 138 kV,L:6864:6876:138,1.0,True,Corinth to Lolo 138 kV,L:5263:6872:138,133.4,190.0,7.5,125.1,fields,Rebuild line with higher-capacity conductor,1500000.0,186000.0
Q12-0135,2014-03-26,Fairview to Dunbar 138 kV,L:5295:5322:138,0.9996532447582758,False,Windhub to Hell Crk 138 kV line,L:5297:5304:138,130.3,226.0,21.8,110.0,fields,Rebuild line with higher-capacity conductor,2199000.0,271000.0
Q12-0135,2014-03-26,Mount Laurel to Border 138 kV line,L:5237:5244:138,1.0,True,Centralf to University Wps 138 kV,L:5240:5300:138,129.7,233.0,19.5,112.0,fields,Rebuild line with higher-capacity conductor,4887000.0,603000.0
Q12-0135,2014-03-26,Shepherd Center Substation to Lolo 138 kV Line,L:6865:6872:138,1.0,True,Oakland X to La Crosse 138 kV L,L:5224:5248:138,128.5,220.0,7.4,121.5,fields,Rebuild line with higher-capacity conductor,6131000.0,759000.0
Q12-0135,2014-03-26,Shepherd Center Substation to Burholme 138 kV,L:6865:6883:138,1.0,True,La Crose to Oakland X 138 kV,L:5224:5248:138,127.1,202.0,7.4,119.4,fields,Rebuild line with higher-capacity conductor,1430000.0,177000.0
Q12-0135,2014-03-26,Dunbar to Dpc Gradiot 138 kV Line,L:5295:6903:138,1.0,True,Hell Crk to Windhub 138 kV line,L:5297:5304:138,114.5,237.0,21.8,95.2,fields,Rebuild line with higher-capacity conductor,6558000.0,809000.0
Q12-0135,2014-03-26,Border to Marlton 138 kV,L:5244:5254:138,1.0,True,Hell Creek to Framingham 138 kV,L:5297:5298:138,101.4,477.0,33.0,86.8,fields,Reconductor line,407000.0,50000.0
Q12-0135,2014-03-26,Jackson Square to Reno 138 kV line,L:5243:6877:138,1.0,True,Hell Creek to Windhub 138 kV,L:5297:5304:138,101.3,829.0,56.8,86.8,fields,Reconductor line,2555000.0,315000.0
Q12-0135,2014-03-26,Jackson Square to Country Club 2 Tap 138 kV,L:5243:5283:138,1.0,True,Centralf Substation to Windub 138 kV line,L:5300:5304:138,101.2,571.0,38.9,86.8,fields,Reconductor line,570000.0,70000.0
Q12-0135,2014-03-26,Mount Laurel to University Wps 138 kV,L:5237:5240:138,1.0,True,Greenwood to Centralf 138 kV,L:5253:5300:138,101.1,459.0,29.4,87.6,fields,Reconductor line,2920000.0,360000.0
Q12-0135,2014-03-26,Country Club 2 Tap to Dillion 138 kV,L:5283:5299:138,1.0,True,Centralf Substation to Windhub 138 kV,L:5300:5304:138,100.9,583.0,38.9,86.8,fields,Reconductor line,853000.0,105000.0
Q12-0135,2014-03-26,Greenwood to Marlton 138 kV,L:5253:5254:138,1.0,True,Framingham to Hell Creek 138 kV,L:5297:5298:138,100.7,506.0,33.0,86.9,fields,Reconductor line,1185000.0,146000.0
Q12-0135,2014-03-26,Uiversity Wps to Centralf 138 kV,L:5240:5300:138,1.0,True,Centralf to Greenwood 138 kV Line,L:5253:5300:138,100.4,484.0,29.4,87.6,fields,Reconductor line,253000.0,31000.0
Q12-0135,2014-03-26,Lumberton to Vicent 138 kV,L:5255:5301:138,1.0,True,Hell Crk to Windhub 138 kV,L:5297:5304:138,100.4,361.0,21.4,87.9,fields,Reconductor line,3537000.0,436000.0
Q12-0135,2014-03-26,Windhub Substation to Dillion 138 kV,L:5299:5304:138,1.0,True,Centralf to Windhub 138 kV,L:5300:5304:138,100.2,616.0,38.9,86.9,fields,Reconductor line,624000.0,77000.0
Q12-0153,2014-04-01,Unc Qf / Boyles 100 KV Line,L:19985:21378:100,1.0,True,J R Whiting 230/1kV Autotransformer,X:21726:230:1,180.1,107.0,52.1,83.3,fields,Rebuild line with higher-capacity conductor,3176000.0,3176000.0
Q12-0153,2014-04-01,Black Hills Power / Boyles 100 KV,L:19985:21395:100,1.0,True,J R Whiting 230 kV/1 kV TX,X:21726:230:1,173.3,121.0,52.1,60.0,fields,Rebuild line with higher-capacity conductor,4689000.0,4689000.0
