project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q12-0153,2014-04-01,S Woodrow / Black Hills Power 100 KV,L:21388:21395:100,1.0,True,J R Whiting 230-1 kV Auto,X:21726:230:1,172.0,130.0,52.1,45.1,fields,Rebuild line with higher-capacity conductor,2178000.0,2178000.0
Q12-0153,2014-04-01,Carrollton-Upfield / Unc Qf 100 KV,L:20004:21378:100,1.0,True,J R Whiting Substation 230 kV/1 kV Auto,X:21726:230:1,161.1,115.0,52.1,83.7,fields,Rebuild line with higher-capacity conductor,6567000.0,6567000.0
Q12-0153,2014-04-01,Deer Park / Koch Oil 100 KV,L:19978:20289:100,1.0,True,J R Whiting 230-1 kV TX,X:21726:230:1,146.0,122.0,52.1,85.6,fields,Rebuild line with higher-capacity conductor,2689000.0,2689000.0
Q12-0153,2014-04-01,Carrollton-Upfield / Koch Oil 100 KV Line,L:20004:20289:100,1.0,True,J R Whiting 230/1kV Transformer Bank,X:21726:230:1,127.2,133.0,52.1,84.1,fields,Rebuild line with higher-capacity conductor,1525000.0,1525000.0
Q12-0153,2014-04-01,Doyle Energy Facility / Toll Rd 100 KV,L:21393:21708:100,1.0,True,Fermi 500-230 kV Auto,X:21682:500:230,115.2,138.0,5.8,92.3,fields,Rebuild line with higher-capacity conductor,3760000.0,3760000.0
Q12-0153,2014-04-01,Toll Rd / Bonita Springs 100 KV,L:21385:21708:100,1.0,True,Fermi 500/230 kV Transformer,X:21682:500:230,111.9,142.0,5.8,89.7,fields,Rebuild line with higher-capacity conductor,5015000.0,5015000.0
Q12-0153,2014-04-01,Doyle Energy Facility / Lewisville Switch 100 KV line,L:21375:21393:100,1.0,True,Fermi 500-230 kV Transformer,X:21682:500:230,106.4,143.0,5.8,84.3,fields,Reconductor line,1425000.0,1425000.0
Q12-0153,2014-04-01,Bonita Springs / Midway M.P 100 KV,L:21385:21387:100,1.0,True,Fermi 500-230 kV Transformer Bank,X:21682:500:230,103.7,356.0,8.6,90.6,fields,Reconductor line,1687000.0,1687000.0
Q12-0153,2014-04-01,Post Rock / Newport Tie 230 KV,L:19626:19645:230,1.0,True,Trego / Beaver 500 KV line,L:19893:20264:500,102.8,543.0,14.2,88.6,fields,Reconductor line,11389000.0,5648000.0
Q12-0153,2014-04-01,Myrtle Point / Post Rock Substation 230 KV,L:19626:19637:230,1.0,True,Trego / Beaver 500 KV,L:19893:20264:500,102.5,621.0,13.6,90.6,fields,Reconductor line,8848000.0,4388000.0
Q12-0153,2014-04-01,Corbell / Deer Park 100 KV,L:19978:20275:100,1.0,True,J R Whiting 230/1kV XFMR,X:21726:230:1,102.4,152.0,52.1,83.5,fields,Reconductor line,262000.0,262000.0
Q12-0153,2014-04-01,Joso / Onancock Diesel Generation Facility 230 KV,L:19822:19941:230,1.0,True,Beaver / Eufaula 500 KV,L:20264:20266:500,101.7,537.0,17.3,84.3,fields,Reconductor line,6430000.0,3583000.0
Q12-0153,2014-04-01,Beaver 230/1kV Auto,X:20264:230:1,0.9926428415220004,True,Eufaula / Beaver 500 KV,L:20264:20266:500,101.0,1021.0,14.5,93.3,fields,Replace transformer with higher-rated unit,8534000.0,4246000.0
Q12-0159,2014-03-27,JACK CREEK to TALENENERGY MARTINS CRK LLC W SHORE 138.0 kV L,L:6355:7165:138,0.9977938628671927,False,LITTLE CHUTE to TALENENERGY MARTINS CRK LLC HARRISBURG 345.0 kV,L:6388:7122:345,156.5,238.0,5.3,,table,Rebuild line with higher-capacity conductor,2263000.0,211000.0
Q12-0159,2014-03-27,SAN LORENZO to AJ SWOPE 138.0 kV,L:6399:6400:138,1.0,True,TALENENERGY MARTINS CREEK LLC HARRISBURG 500 kV/345 kV Autotransformer,X:7122:500:345,129.4,192.0,7.2,,table,Rebuild line with higher-capacity conductor,4802000.0,1300000.0
Q12-0159,2014-03-27,SAN LORENZO to GRASS CRK 138.0 kV,L:6399:7050:138,1.0,True,TALENENERGY MARTINS CREEK LLC HARRISBURG 500-345 kV Transformer,X:7122:500:345,129.1,183.0,7.2,,table,Rebuild line with higher-capacity conductor,3628000.0,982000.0
Q12-0159,2014-03-27,TALENENERGY MARTINS CREEK LLC W SHORE to AJ SWOPE 138.0 kV,L:6400:7165:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500 kV/345 kV Transformer Bank,X:7122:500:345,122.0,218.0,7.2,,table,Rebuild line with higher-capacity conductor,5894000.0,1596000.0
Q12-0159,2014-03-27,BARNES LAKE to GRASS CRK 138.0 kV,L:7049:7050:138,1.0,True,TALENENERGY MARTINS CREEK LLC HARRISBURG 500 kV/345 kV Autotransformer,X:7122:500:345,112.1,203.0,7.2,,table,Rebuild line with higher-capacity conductor,1576000.0,427000.0
Q12-0159,2014-03-27,CURECANTI to MOSER GENERATING STATION 345.0 kV,L:6046:7172:345,1.0,True,TOMBSTONE to BIXBY HILL 500.0 kV L,L:6300:7127:500,110.3,1413.0,5.4,,table,Rebuild line with higher-capacity conductor,28627000.0,274000.0
Q12-0159,2014-03-27,MOUNTAIN 500/345kV TX,X:7100:500:345,0.9973089181963298,True,LITTLE CHUTE SUBSTATION to FT HUMBUG 345.0 kV,L:6388:8103:345,108.4,876.0,6.8,,table,Replace transformer with higher-rated unit,33345000.0,915000.0
Q12-0159,2014-03-27,WESTWOOD GENERATION LLC 345/1kV Auto,X:7168:345:1,0.9948455695032805,True,FOSTER WHEELER MT CARMEL COGEN 500/345kV Autotransformer,X:7123:500:345,107.3,843.0,6.4,,table,Replace transformer with higher-rated unit,10302000.0,1246000.0
Q12-0159,2014-03-27,VICTORIA TC 7001-7007-7008 to BARNES LAKE 138.0 kV,L:7045:7049:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500 kV/345 kV Autotransformer,X:7122:500:345,103.5,212.0,7.2,,table,Reconductor line,1568000.0,425000.0
Q12-0159,2014-03-27,HILLTOP 500 kV/345 kV Autotransformer,X:7105:500:345,0.9879853760599842,True,HILLTOP to TALENENERGY MARTINS CRK LLC WILLIAMSPORT 500.0 kV L,L:7105:7130:500,102.4,1071.0,5.8,,table,Replace transformer with higher-rated unit,18216000.0,260000.0
Q12-0159,2014-03-27,CARBON CTR 500 kV/345 kV Auto,X:7809:500:345,0.9852569308640237,True,SHAWVILLE STATION to BLACKROCK 345.0 kV,L:7709:8249:345,100.7,660.0,5.6,,table,Replace transformer with higher-rated unit,40201000.0,358000.0
Q12-0159,2014-03-27,LITTLE CHUTE to FOR HUMBUG 345.0 kV,L:6388:8103:345,1.0,True,MOUNTAIN to FORT HUMBUG 500.0 kV L,L:7100:8103:500,100.6,1196.0,8.7,,table,Reconductor line,54105000.0,777000.0
Q13-0202,2014-03-25,Twisp – Vly Springs 138 kV,L:17799:17801:138,1.0,True,Eldorado – Tellico 138 kV,L:17328:17462:138,132.0,192.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,6871000.0,6871000.0
Q13-0202,2014-03-25,La Fresa – Munk 138 kV,L:17366:17367:138,1.0,True,Eldorado – Tellico 138 kV,L:17328:17462:138,131.8,215.0,57.6,,prose_overloaded,Rebuild line with higher-capacity conductor,2371000.0,2371000.0
Q13-0202,2014-03-25,Wissota – Berry St 138 kV line,L:17176:17179:138,1.0,True,Kllen – Toledo Bend 500 kV,L:19288:19540:500,131.5,272.0,11.9,,prose_overloaded,Rebuild line with higher-capacity conductor,977000.0,510000.0
Q13-0202,2014-03-25,Gavin Power Llc – Olympus 230 kV,L:19543:19572:230,1.0,True,Gavin Power Llc 500/345kV Autotransformer,X:19543:500:345,108.7,611.0,8.1,,prose_overloaded,Reconductor line,3163000.0,1221000.0
Q13-0202,2014-03-25,Allegheny Energy Units 3 4 & 5 500/1 kV Transformer,X:8265:500:1,0.9659984432665379,True,Hilltop Substation – Piney Crk Project 500 kV,L:7105:8253:500,106.7,953.0,9.6,,prose_overloaded,Replace transformer with higher-rated unit,33452000.0,13126000.0
Q13-0202,2014-03-25,Talenenergy Martins Crk Llc Williamsport 500-345 kV TX,X:7130:500:345,0.96,True,Hilltop 500/345kV XFMR,X:7105:500:345,103.7,1383.0,6.7,,prose_overloaded,Replace transformer with higher-rated unit,21453000.0,8562000.0
Q13-0202,2014-03-25,Little Chute – Talenenergy Martins Crk Llc Harrisburg 345 kV,L:6388:7122:345,1.0,True,Coronet – Fot Humbug 500 kV,L:6421:8103:500,103.4,1626.0,7.1,,prose_overloaded,Reconductor line,6366000.0,2534000.0
Q13-0202,2014-03-25,Sugar Hill – Ritter Park 345 kV,L:7221:7290:345,1.0,True,Hilltop – Piney Creek Project 500 kV,L:7105:8253:500,103.1,1250.0,10.1,,prose_overloaded,Reconductor line,5636000.0,2212000.0
Q13-0202,2014-03-25,Ft Humbug – Orchard Road Substation 500 kV,L:7672:8103:500,1.0,True,Ft Humbug – W Campus 345 kV,L:7673:8103:345,102.9,3014.0,12.7,,prose_overloaded,Reconductor line,33972000.0,13520000.0
Q13-0202,2014-03-25,Tellico – Eldorado 138 kV,L:17328:17462:138,1.0,True,Greenwater – Ss3144 Tap 138 kV,L:17461:17749:138,191.6,198.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,10736000.0,10736000.0
Q13-0202,2014-03-25,Greenwater – Ss3144 Tap 138 kV,L:17461:17749:138,1.0,True,Eldorado – Tellco 138 kV,L:17328:17462:138,163.0,233.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,16949000.0,16949000.0
Q13-0202,2014-03-25,Alder Creek-Bradshaw Substation – Tracy Defense Depot Substation 138 kV,L:17345:17365:138,1.0,True,Eldorado – Tellico 138 kV,L:17328:17462:138,131.9,233.0,57.6,,prose_loss,Rebuild line with higher-capacity conductor,6589000.0,6589000.0
Q13-0202,2014-03-25,Alder Creek-Bradshaw – La Fresa 138 kV,L:17365:17366:138,1.0,True,Eldorado – Tellico 138 kV L,L:17328:17462:138,131.5,225.0,57.6,,prose_loss,Rebuild line with higher-capacity conductor,8950000.0,8950000.0
Q13-0202,2014-03-25,Minco – Larson Street 230 kV,L:19091:19146:230,1.0,True,Barrett – Norwich 500 kV,L:19134:19145:500,116.8,786.0,14.8,,prose_loss,Rebuild line with higher-capacity conductor,9968000.0,3576000.0
Q13-0202,2014-03-25,Piney Crk Project 500 kV/345 kV XFMR,X:8253:500:345,0.9619027532138776,True,Piney Crk Project Substation – Hilltop 500 kV,L:7105:8253:500,109.2,1257.0,8.6,,prose_loss,Replace transformer with higher-rated unit,31447000.0,12401000.0
Q13-0202,2014-03-25,Fort Humbug – Coronet 500 kV L,L:6421:8103:500,1.0,True,Little Chute – Ft Humbug 345 kV,L:6388:8103:345,106.9,1936.0,9.4,,prose_loss,Reconductor line,49141000.0,19602000.0
Q13-0202,2014-03-25,Hilltop 500 kV/345 kV XFMR,X:7105:500:345,0.96,True,Hilltop – Talenenergy Martins Creek LlcWilliamsport 500 kV,L:7105:7130:500,106.6,1385.0,7.5,,prose_loss,Replace transformer with higher-rated unit,23863000.0,9494000.0
Q13-0202,2014-03-25,Talenenergy Martins Creek Llc Williamsport – Montour Sta 345 kV,L:7114:7130:345,1.0,True,Orchard Rd – Frt Humbug 500 kV line,L:7672:8103:500,102.4,1130.0,5.6,,prose_loss,Reconductor line,21755000.0,13149000.0
Q13-0202,2014-03-25,Norwich – Larson Street 230 kV L,L:19145:19146:230,1.0,True,Barrett – Norwich Substation 500 kV L,L:19134:19145:500,131.0,668.0,10.0,,prose_colon,Rebuild line with higher-capacity conductor,16044000.0,5833000.0
Q13-0202,2014-03-25,Firstenergy Albright – Munk Substation 138 kV line,L:16987:17367:138,1.0,True,Tellico – Eldorado 138 kV,L:17328:17462:138,130.7,199.0,57.6,,prose_colon,Rebuild line with higher-capacity conductor,10005000.0,10005000.0
Q13-0202,2014-03-25,Wnthrop – Minco 230 kV Line,L:19054:19091:230,1.0,True,Barrett – Norwich 500 kV L,L:19134:19145:500,114.2,546.0,5.8,,prose_colon,Rebuild line with higher-capacity conductor,14296000.0,6506000.0
Q13-0202,2014-03-25,Goldsboro – Ironman 230 kV,L:18714:19494:230,1.0,True,Toledo Bend – Killen 500 kV,L:19288:19540:500,110.6,402.0,7.9,,prose_colon,Rebuild line with higher-capacity conductor,65343000.0,23763000.0
Q13-0202,2014-03-25,Allegheny Energy Units 3 4 & 5 345/1kV TX,X:8265:345:1,0.9659984432665379,True,Hilltop – Piney Creek Project 500 kV,L:7105:8253:500,106.9,951.0,9.6,,prose_colon,Replace transformer with higher-rated unit,21089000.0,8275000.0
Q13-0202,2014-03-25,Blackrock – Shawville Station 345 kV,L:7709:8249:345,1.0,True,Carbon Center 500/345 kV Transformer Bank,X:7809:500:345,105.9,1099.0,7.8,,prose_colon,Reconductor line,16027000.0,6354000.0
Q13-0202,2014-03-25,Shawville Sta 500/345 kV Transformer,X:8249:500:345,0.8676923076923078,True,Carbon Center 500-345 kV Transformer,X:7809:500:345,104.2,724.0,5.0,,prose_colon,Replace transformer with higher-rated unit,26717000.0,26717000.0
Q12-0157,2014-05-04,LITTLE CHUTE to TALENENERGY MARTINS CREEK LLC HARRISBURG 345.0 kV,L:6388:7122:345,1.0,True,CORONET to FORT HUMBUG 500.0 kV,L:6421:8103:500,120.3,1012.0,8.3,,prose_overloaded,Rebuild line with higher-capacity conductor,34855000.0,8519000.0
Q12-0157,2014-05-04,AMERICAN to URBAN 345.0 kV,L:9069:18127:345,1.0,True,FT HUMBUG to ORCHARD RD 500.0 kV,L:7672:8103:500,113.1,1270.0,5.0,,prose_overloaded,Rebuild line with higher-capacity conductor,51493000.0,24590000.0
Q12-0157,2014-05-04,FORT HUMBUG 500-345 kV Autotransformer,X:8103:500:345,0.9826660411480803,True,FT HUMBUG to ORCHARD RD 500.0 kV,L:7672:8103:500,131.5,628.0,5.6,,prose_loss,Replace transformer with higher-rated unit,29527000.0,10475000.0
Q12-0157,2014-05-04,ROBERTS CRK SUBSTATION to ROCKDALE 138.0 kV,L:7758:7859:138,1.0,True,MCKENZIE RIVER to ROCKDALE 138.0 kV L,L:7826:7859:138,129.1,188.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,1605000.0,1605000.0
Q12-0157,2014-05-04,MCKENZIE RIVER to ROCKDALE 138.0 kV L,L:7826:7859:138,1.0,True,ROBETS CREEK to ROCKDALE 138.0 kV,L:7758:7859:138,126.8,191.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,5605000.0,5605000.0
Q12-0157,2014-05-04,HILLTOP 500 kV/345 kV TX,X:7105:500:345,0.9822636219387898,True,HILLTOP to TALENENERGY MARTINS CRK LLC WILLIAMSPORT 500.0 kV,L:7105:7130:500,125.4,806.0,8.7,,prose_loss,Replace transformer with higher-rated unit,27833000.0,11969000.0
Q12-0157,2014-05-04,TALENENERGY MARTINS CREEK LLC WILLIAMSPORT 500-345 kV Autotransformer,X:7130:500:345,0.9817674109472212,True,HILLTOP 500-345 kV Autotransformer,X:7105:500:345,122.9,821.0,7.2,,prose_loss,Replace transformer with higher-rated unit,23763000.0,9779000.0
Q12-0157,2014-05-04,FT HUMBUG to W CAMPUS 345.0 kV Line,L:7673:8103:345,0.9837034263332828,False,FORT HUMBUG to ORCHARD RD 500.0 kV,L:7672:8103:500,121.6,1371.0,10.0,,prose_loss,Rebuild line with higher-capacity conductor,55842000.0,13052000.0
Q12-0157,2014-05-04,PINEY CRK PROJECT 500-345 kV Auto,X:8253:500:345,0.9930128620615878,True,HILLTOP to PINEY CRK PROJECT 500.0 kV Line,L:7105:8253:500,119.5,776.0,5.9,,prose_colon,Replace transformer with higher-rated unit,23583000.0,3988000.0
Q12-0157,2014-05-04,ROBERTS CREEK to CORNING 138.0 kV,L:7758:7824:138,1.0,True,MCKENZIE RIV to ROCKDALE 138.0 kV L,L:7826:7859:138,102.5,227.0,100.0,,prose_colon,Reconductor line,3724000.0,3724000.0
Q12-0173,2014-04-28,WILIS-RANCH 138 KV L,L:8049:8081:138,1.0,True,RANCH-TRI-CORNER SUBSTATION 138 KV,L:8081:8085:138,160.3,238.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,5431000.0,5431000.0
Q12-0173,2014-04-28,WOODLANDS-TRI-CORNER 138 KV Line,L:8083:8085:138,1.0,True,WILIS-RANCH 138 KV,L:8049:8081:138,119.4,250.0,68.9,,prose_loss,Rebuild line with higher-capacity conductor,3988000.0,3988000.0
Q12-0173,2014-04-28,SPINDLE 500/345kV TX,X:8268:500:345,0.985129154337356,True,E DEVON SUBSTATION-THIELE KAOLIN REEDY CRK 345 KV,L:7491:8292:345,106.9,750.0,5.6,,prose_loss,Replace transformer with higher-rated unit,36335000.0,4407000.0
Q12-0173,2014-04-28,RANCH-TRI-CORNER 138 KV,L:8081:8085:138,1.0,True,WILIS-RANCH 138 KV L,L:8049:8081:138,152.0,251.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,1452000.0,1452000.0
Q13-0204,2014-04-30,Wayne Trace to Darlington Rd 100kV,L:21773:21789:100,1.0,True,Dekalb to Richlad 500kV,L:20309:21759:500,202.3,111.0,6.3,,prose_overloaded,Rebuild line with higher-capacity conductor,2575000.0,127000.0
Q13-0204,2014-04-30,Montibello to Ligonier 100kV Line,L:22036:22491:100,1.0,True,Dekalb to Jones Chapel 500kV Line,L:21759:22035:500,151.0,136.0,5.6,,prose_overloaded,Rebuild line with higher-capacity conductor,6432000.0,318000.0
Q13-0204,2014-04-30,Rex Brown to Montibello 100kV,L:21980:22491:100,1.0,True,Dekalb to Jones Chapel 500kV,L:21759:22035:500,148.4,132.0,5.6,,prose_overloaded,Rebuild line with higher-capacity conductor,4494000.0,222000.0
Q13-0204,2014-04-30,Cypress Crk to Ligonier 100kV,L:22036:22310:100,1.0,True,Dekalb Substation to Jones Chapel Substation 500kV Line,L:21759:22035:500,148.0,132.0,5.6,,prose_overloaded,Rebuild line with higher-capacity conductor,6893000.0,341000.0
Q13-0204,2014-04-30,Richland 500/230kV Transformer Bank,X:20309:500:230,0.969595669620161,True,Troy Energy Llc to Richland 500kV,L:20280:20309:500,140.9,853.0,34.1,,prose_overloaded,Replace transformer with higher-rated unit,32583000.0,1614000.0
Q13-0204,2014-04-30,Robison Park to Dekalb 230kV line,L:21759:21796:230,1.0,True,Dekalb Substation to Jones Chapel 500kV,L:21759:22035:500,133.9,985.0,35.8,,prose_overloaded,Rebuild line with higher-capacity conductor,37608000.0,1858000.0
Q13-0204,2014-04-30,Slocum Rd to Dekalb 230kV,L:19826:21759:230,1.0,True,Richland to Dekalb 500kV,L:20309:21759:500,188.4,508.0,26.9,,prose_loss,Rebuild line with higher-capacity conductor,31669000.0,1564000.0
Q13-0204,2014-04-30,Slocum Rd to Mcneil 230kV,L:19826:20278:230,1.0,True,Dekalb to Rchland 500kV,L:20309:21759:500,173.7,536.0,26.9,,prose_loss,Rebuild line with higher-capacity conductor,8575000.0,424000.0
Q13-0204,2014-04-30,Pueblo Xtra 500/230 kV Transformer,X:24035:500:230,0.987533504238945,True,Puebloxtra Substation to Boca Raton 500kV Line,L:24035:24600:500,170.1,965.0,43.5,,prose_loss,Replace transformer with higher-rated unit,26862000.0,1324000.0
Q13-0204,2014-04-30,Breed to Sidney A Murray Jr Hydroelectric 230kV,L:19865:20298:230,1.0,True,Dekalb to Richland 500kV,L:20309:21759:500,150.2,638.0,26.9,,prose_loss,Rebuild line with higher-capacity conductor,27363000.0,1351000.0
Q13-0204,2014-04-30,Sta S Van Nuys to Minnehaha Substation 230kV,L:19862:19972:230,0.9239061197907532,False,Richland to Troy Energy Llc 500kV line,L:20280:20309:500,141.6,483.0,17.8,,prose_loss,Rebuild line with higher-capacity conductor,10079000.0,499000.0
Q13-0204,2014-04-30,Bluebonnet to Concord 230kV,L:22022:22024:230,1.0,True,Boca Raton to Pueblo Xtra 500kV line,L:24035:24600:500,140.1,787.0,29.7,,prose_loss,Rebuild line with higher-capacity conductor,14859000.0,735000.0
Q13-0204,2014-04-30,Herald-Twin Cities to Pickford 230kV line,L:19917:20133:230,1.0,True,Trego to Beaver 500kV,L:19893:20264:500,137.4,664.0,10.5,,prose_loss,Rebuild line with higher-capacity conductor,54008000.0,2706000.0
Q13-0204,2014-04-30,Ce Turbo to Deltrail 100kV,L:23336:23426:100,1.0,True,Ross Avenue to Deltrail 100kV,L:23336:23361:100,134.7,109.0,32.9,,prose_loss,Rebuild line with higher-capacity conductor,28137000.0,13453000.0
Q13-0204,2014-04-30,Minnehaha to Sidney A Murray Jr Hydroelectric 230kV Line,L:19862:19865:230,1.0,True,Dekalb to Richland 500kV line,L:20309:21759:500,134.2,545.0,17.3,,prose_loss,Rebuild line with higher-capacity conductor,29871000.0,1474000.0
Q13-0204,2014-04-30,Segs 5 to Hillcrest 100kV L,L:21764:21772:100,1.0,True,Dekalb to Richland 500kV,L:20309:21759:500,237.0,129.0,7.5,,prose_colon,Rebuild line with higher-capacity conductor,2183000.0,108000.0
Q13-0204,2014-04-30,Crry Road Substation to Fielder Crk 100kV,L:23337:23362:100,1.0,True,Fielder Crk to Deltrail 100kV,L:23336:23337:100,190.7,115.0,57.1,,prose_colon,Rebuild line with higher-capacity conductor,7961000.0,3812000.0
Q13-0204,2014-04-30,Hill Country 138 230 kV/161 kV Autotransformer,X:23454:230:161,0.9956803990261137,True,Deltrail to Fielder Crk 100kV L,L:23336:23337:100,169.4,100.0,24.8,,prose_colon,Replace transformer with higher-rated unit,10590000.0,3695000.0
Q13-0204,2014-04-30,Curry Rd to W Amesbury 100kV L,L:23334:23362:100,0.998802934062644,False,Deltrail to Fielder Crk 100kV,L:23336:23337:100,168.2,126.0,57.1,,prose_colon,Rebuild line with higher-capacity conductor,9821000.0,4703000.0
Q13-0204,2014-04-30,Deltrail to Fielder Crk Substation 100kV,L:23336:23337:100,1.0,True,Fielder Crk to Curry Rd 100kV Line,L:23337:23362:100,161.8,165.0,64.2,,prose_colon,Rebuild line with higher-capacity conductor,4128000.0,1976000.0
Q13-0204,2014-04-30,Cypress Creek to Big Oaks 100kV line,L:22027:22310:100,1.0,True,Dekalb to Jones Chapel 500kV,L:21759:22035:500,150.4,136.0,5.6,,prose_colon,Rebuild line with higher-capacity conductor,6608000.0,327000.0
Q13-0204,2014-04-30,Mcneil to Breed 230kV,L:20278:20298:230,1.0,True,Richland to Dekalb 500kV,L:20309:21759:500,150.2,638.0,26.9,,prose_colon,Rebuild line with higher-capacity conductor,25006000.0,1235000.0
Q13-0204,2014-04-30,Kendallville to Rex Brown Substation 100kV,L:21979:21980:100,1.0,True,Dekalb to Jones Chapel 500kV,L:21759:22035:500,147.7,123.0,5.6,,prose_colon,Rebuild line with higher-capacity conductor,2727000.0,135000.0
Q13-0204,2014-04-30,Farmersville to Kendallville 100kV line,L:21978:21979:100,1.0,True,Dekalb to Jones Chapel 500kV,L:21759:22035:500,145.3,118.0,5.6,,prose_colon,Rebuild line with higher-capacity conductor,5173000.0,256000.0
Q13-0204,2014-04-30,Ward Gulf to Laureles 100kV Line,L:22025:22028:100,1.0,True,Dekalb to Joes Chapel 500kV,L:21759:22035:500,140.2,175.0,5.6,,prose_colon,Rebuild line with higher-capacity conductor,6809000.0,337000.0
Q13-0215,2014-04-30,Monte Del Estado 6303 - Harper 100 kV,L:21799:21808:100,1.0,True,Richland - Dekalb 500 kV,L:20309:21759:500,135.4,145.0,6.4,,prose_overloaded,Rebuild line with higher-capacity conductor,7168000.0,7168000.0
Q13-0215,2014-04-30,Hillcrest - Muldoon Mill 100 kV,L:21772:21792:100,1.0,True,Darlington Rd - Wayne Trace 100 kV,L:21773:21789:100,131.4,117.0,8.5,,prose_overloaded,Rebuild line with higher-capacity conductor,4841000.0,621000.0
Q13-0215,2014-04-30,Pickford - Adams 230 kV,L:19846:19917:230,1.0,True,Beaver - Trego 500 kV line,L:19893:20264:500,126.9,531.0,8.2,,prose_overloaded,Rebuild line with higher-capacity conductor,18547000.0,209000.0
Q13-0215,2014-04-30,Segs 5 - State Street 100 kV,L:21764:21774:100,1.0,True,Dekalb Substation - Richland Substation 500 kV,L:20309:21759:500,125.6,129.0,8.3,,prose_overloaded,Rebuild line with higher-capacity conductor,3316000.0,3316000.0
Q13-0215,2014-04-30,Weedpatch - Canal Road 230 kV Line,L:19643:20303:230,1.0,True,Trego Substation - Beaver 500 kV line,L:19893:20264:500,124.7,513.0,8.4,,prose_overloaded,Rebuild line with higher-capacity conductor,14780000.0,169000.0
Q13-0215,2014-04-30,E Methuen 500 kV/230 kV Transformer,X:19576:500:230,0.9917293815019673,True,Swan Vly - Trego 500 kV,L:19617:19893:500,120.0,981.0,17.6,,prose_overloaded,Replace transformer with higher-rated unit,19831000.0,201000.0
Q13-0215,2014-04-30,Adams - Onancock Diesel Generation Faciliy 230 kV,L:19846:19941:230,0.9775693945220911,False,Trego - Beaver 500 kV,L:19893:20264:500,119.7,1112.0,15.8,,prose_overloaded,Rebuild line with higher-capacity conductor,55158000.0,618000.0
Q13-0215,2014-04-30,Mone Del Estado 6303 - Sage 100 kV,L:21799:21807:100,1.0,True,Dekalb - Richland 500 kV,L:20309:21759:500,117.2,127.0,6.1,,prose_overloaded,Rebuild line with higher-capacity conductor,2842000.0,392000.0
Q13-0215,2014-04-30,Peavne - Segs 5 100 kV,L:21764:21784:100,1.0,True,Dekalb - Richland 500 kV,L:20309:21759:500,115.8,117.0,7.2,,prose_overloaded,Rebuild line with higher-capacity conductor,2853000.0,194000.0
Q13-0215,2014-04-30,Sage - Woodburn 100 kV,L:21807:21812:100,1.0,True,Dekalb - Richland 500 kV,L:20309:21759:500,113.7,119.0,6.1,,prose_overloaded,Rebuild line with higher-capacity conductor,2711000.0,374000.0
Q13-0215,2014-04-30,Hillcrest - Wayne Trace 100 kV L,L:21772:21773:100,1.0,True,Dekalb - Richland 500 kV Line,L:20309:21759:500,151.7,88.0,5.8,,prose_loss,Rebuild line with higher-capacity conductor,1445000.0,192000.0
Q13-0215,2014-04-30,Herald-Twin Cities - Highgate 230 kV Line,L:19900:20133:230,1.0,True,Mason St 500 kV/230 kV Autotransformer,X:20299:500:230,132.7,518.0,6.7,,prose_loss,Rebuild line with higher-capacity conductor,43215000.0,631000.0
Q13-0215,2014-04-30,Joso - Onancock Diesel Generation Facility 230 kV,L:19822:19941:230,1.0,True,Eufaula - Beaver 500 kV L,L:20264:20266:500,128.7,795.0,14.6,,prose_loss,Rebuild line with higher-capacity conductor,29958000.0,340000.0
Q13-0215,2014-04-30,St. Lawrence - James De Young 230 kV,L:18961:19348:230,1.0,True,E Methuen - Lonetree 500 kV,L:19576:22749:500,123.8,578.0,10.0,,prose_loss,Rebuild line with higher-capacity conductor,79803000.0,740000.0
Q13-0215,2014-04-30,Post Rock - Newport Tie 230 kV,L:19626:19645:230,1.0,True,Trego - Beaver 500 kV Line,L:19893:20264:500,123.3,864.0,14.2,,prose_loss,Rebuild line with higher-capacity conductor,28121000.0,321000.0
Q13-0215,2014-04-30,Barret - Point A 100 kV,L:19825:19830:100,1.0,True,Richland - Dekalb 500 kV,L:20309:21759:500,123.1,135.0,5.2,,prose_loss,Rebuild line with higher-capacity conductor,15133000.0,1786000.0
Q13-0215,2014-04-30,Post Rock - Myrtle Point 230 kV L,L:19626:19637:230,1.0,True,Trego - Beaver 500 kV line,L:19893:20264:500,119.4,931.0,13.7,,prose_loss,Rebuild line with higher-capacity conductor,38533000.0,441000.0
Q13-0215,2014-04-30,Pt A - Lake Marion 100 kV line,L:19830:19831:100,1.0,True,Richland - Dkalb 500 kV,L:20309:21759:500,117.9,127.0,5.2,,prose_loss,Rebuild line with higher-capacity conductor,3739000.0,441000.0
Q13-0215,2014-04-30,Onancock Diesel Generation Facility Substation - Beaver 230 kV,L:19941:20264:230,1.0,True,Beaver - Eufaula 500 kV,L:20264:20266:500,115.2,911.0,11.7,,prose_loss,Rebuild line with higher-capacity conductor,25941000.0,300000.0
Q13-0215,2014-04-30,Monroeville - Woodburn 100 kV,L:21753:21812:100,1.0,True,Dekalb - Richland 500 kV Line,L:20309:21759:500,112.2,111.0,6.1,,prose_loss,Rebuild line with higher-capacity conductor,7029000.0,970000.0
Q13-0215,2014-04-30,Aep Pettit Avenue - Allen 100 kV,L:21786:21787:100,1.0,True,Segs 5 Substation - Hillcrest 100 kV,L:21764:21772:100,146.5,119.0,7.2,,prose_colon,Rebuild line with higher-capacity conductor,5588000.0,713000.0
Q13-0215,2014-04-30,Wayne Trace - Allen 100 kV,L:21773:21787:100,1.0,True,Segs 5 - Hillcrest 100 kV line,L:21764:21772:100,145.1,112.0,7.2,,prose_colon,Rebuild line with higher-capacity conductor,4018000.0,512000.0
Q13-0215,2014-04-30,Barret Substation - Roseau County 100 kV,L:19825:19834:100,1.0,True,Monte Del Estado 6303 - Harper 100 kV,L:21799:21808:100,132.1,132.0,7.1,,prose_colon,Rebuild line with higher-capacity conductor,6118000.0,590000.0
Q13-0215,2014-04-30,Darlington Road Substation - Muskogee 100 kV line,L:20269:21789:100,1.0,True,Richland - Dekalb 500 kV line,L:20309:21759:500,112.1,179.0,9.3,,prose_colon,Rebuild line with higher-capacity conductor,15627000.0,403000.0
Q13-0215,2014-04-30,Adams - New Departure 230 kV,L:19846:19852:230,1.0,True,Trego - Beaver 500 kV,L:19893:20264:500,111.9,613.0,7.6,,prose_colon,Rebuild line with higher-capacity conductor,29406000.0,340000.0
Q13-0230,2014-04-26,Beaver 500/1kV TX,X:20264:500:1,0.9804991199338695,True,Beaver-Eufaula 500.0 kV L,L:20264:20266:500,115.0,1356.0,13.5,,prose_overloaded,Replace transformer with higher-rated unit,50615000.0,2407000.0
Q13-0230,2014-04-26,Eufaula 230 kV/1 kV Transformer Bank,X:20266:230:1,0.9790186340388101,True,Imperial-Eufaula 500.0 kV,L:19780:20266:500,112.2,1126.0,11.7,,prose_overloaded,Replace transformer with higher-rated unit,11418000.0,534000.0
Q13-0230,2014-04-26,Kampsvile-Moreno Tap 230.0 kV,L:19909:20258:230,1.0,True,Swan Valley Substation-Trego Substation 500.0 kV,L:19617:19893:500,111.7,570.0,8.5,,prose_overloaded,Rebuild line with higher-capacity conductor,30546000.0,2750000.0
Q13-0230,2014-04-26,Zona Libre 6007-George Neal S 230.0 kV line,L:19705:19717:230,1.0,True,Swan Valley-Trego 500.0 kV line,L:19617:19893:500,111.0,543.0,8.5,,prose_overloaded,Rebuild line with higher-capacity conductor,27451000.0,2471000.0
Q13-0230,2014-04-26,Myrtle Pt-George Neal South 230.0 kV,L:19637:19717:230,1.0,True,Swan Vly-Trego 500.0 kV,L:19617:19893:500,110.2,528.0,8.5,,prose_overloaded,Rebuild line with higher-capacity conductor,14524000.0,1308000.0
Q13-0230,2014-04-26,Washington County Cogeneration Facility-Villa Park 230.0 kV,L:18854:18859:230,1.0,True,Barrett-Wolfe Substation 500.0 kV,L:18862:19134:500,107.4,678.0,6.0,,prose_overloaded,Reconductor line,11558000.0,1162000.0
Q13-0230,2014-04-26,15Th Avenue South-Lucent 230.0 kV line,L:19052:19094:230,1.0,True,Norwich-Omni-Hackberry 500.0 kV,L:19030:19145:500,107.3,499.0,6.6,,prose_overloaded,,,
Q13-0230,2014-04-26,Canal Rd-Newport Tie 230.0 kV L,L:19643:19645:230,1.0,True,Trego Substation-Beaver 500.0 kV,L:19893:20264:500,105.3,589.0,10.0,,prose_overloaded,Reconductor line,8535000.0,397000.0
Q13-0230,2014-04-26,Eufaula 500/1kV Auto,X:20266:500:1,0.9790186340388101,True,Imperial-Eufaula 500.0 kV Line,L:19780:20266:500,105.2,1201.0,11.7,,prose_overloaded,Replace transformer with higher-rated unit,30336000.0,1418000.0
Q13-0230,2014-04-26,Hilltop-Strawberry Belt 345.0 kV,L:7105:7117:345,1.0,True,Hilltop Substation-Talenenergy Martins Crk Llc Williamsport 500.0 kV L,L:7105:7130:500,105.1,1135.0,6.5,,prose_overloaded,Reconductor line,24652000.0,1177000.0
Q13-0230,2014-04-26,Beaver Substation 230/1kV TX,X:20264:230:1,0.9804991199338695,True,Eufaula-Bever 500.0 kV,L:20264:20266:500,115.0,1356.0,13.5,,prose_loss,Replace transformer with higher-rated unit,10883000.0,518000.0
Q13-0230,2014-04-26,Murdock Substation-Sabanera 230.0 kV,L:21989:22765:230,1.0,True,East ethuen-Henry County 500.0 kV line,L:19576:22739:500,113.1,562.0,41.3,,prose_loss,Rebuild line with higher-capacity conductor,29510000.0,6686000.0
Q13-0230,2014-04-26,Zona Libre 6007-Kampsvlle 230.0 kV line,L:19705:20258:230,1.0,True,Trego-Swan Vly 500.0 kV,L:19617:19893:500,111.2,562.0,8.5,,prose_loss,Rebuild line with higher-capacity conductor,28829000.0,2595000.0
Q13-0230,2014-04-26,Baraga Vlg-Gray'S Flat 230.0 kV,L:19413:19437:230,1.0,True,Madeline-East Methuen Substation 230.0 kV Line,L:18949:19576:230,138.7,519.0,13.6,,prose_colon,Rebuild line with higher-capacity conductor,31836000.0,1768000.0
Q13-0230,2014-04-26,East Methuen-Madeline 230.0 kV,L:18949:19576:230,1.0,True,Baraga Vlg-Gray'S Flat 230.0 kV,L:19413:19437:230,122.3,607.0,14.3,,prose_colon,Rebuild line with higher-capacity conductor,39503000.0,2181000.0
Q13-0230,2014-04-26,Mason St-New Departure 230.0 kV,L:19852:20299:230,1.0,True,Trego-Beaver 500.0 kV,L:19893:20264:500,115.6,633.0,6.0,,prose_colon,Rebuild line with higher-capacity conductor,39308000.0,1698000.0
Q13-0230,2014-04-26,Galion Generating Sta-Myrtle Point 230.0 kV,L:19637:20261:230,1.0,True,Trego-Beaver 500.0 kV L,L:19893:20264:500,114.5,628.0,6.5,,prose_colon,Rebuild line with higher-capacity conductor,29875000.0,1398000.0
Q13-0230,2014-04-26,Eastown Rd-Moreno Tap Substation 230.0 kV L,L:19609:19909:230,1.0,True,Swan Vly-Trego 500.0 kV,L:19617:19893:500,111.3,592.0,8.5,,prose_colon,Rebuild line with higher-capacity conductor,62995000.0,5671000.0
Q13-0230,2014-04-26,Ft Humbug Substation 500/345kV Transformer,X:8103:500:345,0.96,True,Orchard Rd-Fort Humbug 500.0 kV L,L:7672:8103:500,109.1,1123.0,5.2,,prose_colon,Replace transformer with higher-rated unit,25225000.0,11230000.0
Q13-0230,2014-04-26,. 15Th Avenue S-Norwich 230.0 kV,L:19052:19145:230,1.0,True,Norwich-Omni-Hackberry 500.0 kV,L:19030:19145:500,108.1,507.0,6.6,,prose_colon,Reconductor line,4599000.0,338000.0
Q13-0230,2014-04-26,Villa Park-Wolfe 230.0 kV line,L:18859:18862:230,1.0,True,Barrett-Wolfe 500.0 kV,L:18862:19134:500,108.0,703.0,6.0,,prose_colon,Reconductor line,6684000.0,672000.0
Q13-0230,2014-04-26,Carbon Center 500/345kV Auto,X:7809:500:345,0.9606108978917749,True,Blackrock-Shawville Station 345.0 kV L,L:7709:8249:345,105.0,983.0,7.3,,prose_colon,Replace transformer with higher-rated unit,36220000.0,1721000.0
Q13-0230,2014-04-26,Burris Pit-James De Young 230.0 kV L,L:18990:19348:230,1.0,True,Trego Substation-Swan Vly 500.0 kV,L:19617:19893:500,104.7,557.0,12.1,,prose_colon,Reconductor line,16978000.0,1046000.0
Q13-0230,2014-04-26,Hebo-Burris Pit 230.0 kV,L:18990:19130:230,1.0,True,Swan Vly-Trego 500.0 kV,L:19617:19893:500,104.4,542.0,12.1,,prose_colon,Reconductor line,9489000.0,585000.0
Q13-0230,2014-04-26,Little Chute-Ft Humbug 345.0 kV line,L:6388:8103:345,1.0,True,Coronet Substation-Ft Humbug 500.0 kV,L:6421:8103:500,103.9,1440.0,5.7,,prose_colon,Reconductor line,46342000.0,2756000.0
Q12-0124,2014-05-25,Person / State School 345.0 kV L,L:11146:11154:345,1.0,True,Person Substation / Mecklenburg Power Station 345.0 kV Line,L:9650:11146:345,114.1,1605.0,12.9,,prose_overloaded,Rebuild line with higher-capacity conductor,51046000.0,3271000.0
Q12-0127,2014-05-17,American to Urban 345 kV L,L:9069:18127:345,1.0,True,East Devon to Carrel 345 kV,L:7491:7942:345,101.5,1270.0,5.3,,prose_colon,Reconductor line,31405000.0,25280000.0
Q12-0136,2014-06-01,Angel Mounds – Butterfield 138 kV Line,L:9267:9601:138,1.0,True,Faraday – Basilone 138 kV,L:9595:18355:138,277.5,200.0,100.0,,table,Rebuild line with higher-capacity conductor,18849000.0,18849000.0
Q12-0136,2014-06-01,Faraday – Far Rockaway 138 kV L,L:9595:18366:138,1.0,True,Butterfield – Basilone Substation 138 kV,L:9601:18355:138,268.7,207.0,100.0,,table,Rebuild line with higher-capacity conductor,10423000.0,10423000.0
Q12-0136,2014-06-01,Faraday – Basilone Substation 138 kV L,L:9595:18355:138,1.0,True,Basilone – Butterfield 138 kV,L:9601:18355:138,265.9,210.0,100.0,,table,Rebuild line with higher-capacity conductor,5156000.0,5156000.0
Q12-0136,2014-06-01,Butterfield – Basilone 138 kV,L:9601:18355:138,1.0,True,Basilone Substation – Faraday 138 kV,L:9595:18355:138,261.7,214.0,100.0,,table,Rebuild line with higher-capacity conductor,13199000.0,13199000.0
Q12-0136,2014-06-01,King – Angel Mounds 138 kV L,L:9267:9563:138,1.0,True,Faraday – Basilone 138 kV,L:9595:18355:138,249.9,215.0,100.0,,table,Rebuild line with higher-capacity conductor,15647000.0,15647000.0
Q12-0136,2014-06-01,Lyon County – Far Rockaway 138 kV,L:18360:18366:138,1.0,True,Butterfield – Basilone 138 kV,L:9601:18355:138,161.4,227.0,72.0,,table,Rebuild line with higher-capacity conductor,17916000.0,17916000.0
Q12-0136,2014-06-01,Dooley – Lyon County 138 kV,L:9268:18360:138,1.0,True,Basilone Substation – Butterfield 138 kV,L:9601:18355:138,157.8,230.0,72.0,,table,Rebuild line with higher-capacity conductor,7148000.0,7148000.0
Q12-0136,2014-06-01,King – Claypool Hill 138 kV,L:9562:9563:138,1.0,True,Faraday – Basilone 138 kV,L:9595:18355:138,145.4,204.0,63.6,,table,Rebuild line with higher-capacity conductor,2193000.0,2165000.0
Q12-0136,2014-06-01,Coal Creek – Claypool Hill 138 kV,L:9562:9603:138,1.0,True,Faraday – Basilone 138 kV,L:9595:18355:138,130.7,218.0,63.6,,table,Rebuild line with higher-capacity conductor,10896000.0,10755000.0
Q12-0136,2014-06-01,Baileysville – Mullensville 138 kV,L:18665:18677:138,1.0,True,Far Rockaway Substation – Lyon County 138 kV,L:18360:18366:138,120.4,209.0,47.8,,table,Rebuild line with higher-capacity conductor,8632000.0,8632000.0
Q12-0136,2014-06-01,Aspen 345/138 kV Auto,X:9467:345:138,0.9874659858554393,True,Crandall – Aspen 345 kV line,L:9185:9467:345,120.4,407.0,8.6,,table,Replace transformer with higher-rated unit,17892000.0,5125000.0
Q12-0136,2014-06-01,Mullensville – Shiloh 138 kV,L:18677:18678:138,1.0,True,Lyon County – Far Rockaway 138 kV,L:18360:18366:138,118.4,217.0,47.8,,table,Rebuild line with higher-capacity conductor,5558000.0,5558000.0
Q12-0136,2014-06-01,Shiloh – Welch Substation 138 kV,L:18370:18678:138,1.0,True,Lyon County – Far Rockaay 138 kV Line,L:18360:18366:138,116.7,224.0,47.8,,table,Rebuild line with higher-capacity conductor,5185000.0,5185000.0
Q12-0136,2014-06-01,Far Rockaway – Dry Fork 138 kV Line,L:18356:18366:138,1.0,True,Far Rockaway – Lyon County Substation 138 kV,L:18360:18366:138,115.3,235.0,47.8,,table,Rebuild line with higher-capacity conductor,4595000.0,4595000.0
Q12-0136,2014-06-01,Welch – Dry Fork 138 kV line,L:18356:18370:138,1.0,True,Far Rockaway – Lyon County 138 kV,L:18360:18366:138,115.2,231.0,47.8,,table,Rebuild line with higher-capacity conductor,12578000.0,12578000.0
Q12-0136,2014-06-01,Dayton Substation – Harrisonburg 138 kV L,L:9436:9645:138,1.0,True,Chatom – Dayton 345 kV,L:9436:9482:345,112.4,377.0,5.1,,table,Rebuild line with higher-capacity conductor,1633000.0,1633000.0
Q12-0136,2014-06-01,Hilltop 500/345 kV Auto,X:7105:500:345,0.96,True,Hilltop – Talenenergy Martins Creek Llc Williamsport 500 kV,L:7105:7130:500,110.7,806.0,5.1,,table,Replace transformer with higher-rated unit,27381000.0,9757000.0
Q12-0136,2014-06-01,Ft Humbug Substation – West Campus 345 kV,L:7673:8103:345,0.9662390097956609,False,Orchard Road – Fort Hubug 500 kV,L:7672:8103:500,109.7,1371.0,6.0,,table,Reconductor line,11899000.0,3256000.0
Q12-0136,2014-06-01,Kean Mtn And Grassy Creek 138 kV/1 kV Transformer Bank,X:9633:138:1,0.9980982978752939,True,Kean Mtn And Grassy Crk – Clinch Riv 345 kV Line,L:9633:9638:345,101.3,296.0,24.5,,table,Replace transformer with higher-rated unit,5569000.0,3424000.0
Q12-0144,2014-05-16,Fanagan-Seek Lane 138.0 kV,L:8701:8709:138,1.0,True,Darien-Colesville 138.0 kV line,L:8898:9062:138,121.3,271.0,6.7,,prose_overloaded,Rebuild line with higher-capacity conductor,810000.0,810000.0
Q12-0144,2014-05-16,Rossmoor S-Trumann 138.0 kV L,L:8906:8907:138,1.0,True,Bells Mill-Beverly Farms 138.0 kV line,L:8837:8884:138,112.3,229.0,14.4,,prose_overloaded,Rebuild line with higher-capacity conductor,4636000.0,4636000.0
Q12-0144,2014-05-16,Darien-Trumann 138.0 kV Line,L:8898:8907:138,1.0,True,Bells Mill Substation-Beverly Farms 138.0 kV line,L:8837:8884:138,102.3,216.0,14.4,,prose_overloaded,Reconductor line,257000.0,257000.0
Q12-0144,2014-05-16,Tramway-Rossmoor South 138.0 kV,L:8889:8906:138,1.0,True,Bells Mill-Beverly Farms 138.0 kV line,L:8837:8884:138,125.7,247.0,14.4,,prose_loss,Rebuild line with higher-capacity conductor,1224000.0,1224000.0
Q12-0144,2014-05-16,Bells Mill-Beverly Farms 138.0 kV,L:8837:8884:138,1.0,True,Tramway-Rossmoor S 138.0 kV L,L:8889:8906:138,105.8,212.0,31.9,,prose_loss,Reconductor line,869000.0,869000.0
Q12-0144,2014-05-16,Polk-Bells Mill 138.0 kV,L:8837:8885:138,1.0,True,Twinbrook Substation-Parklawn 138.0 kV line,L:8841:8887:138,118.8,230.0,6.3,,prose_colon,Rebuild line with higher-capacity conductor,1075000.0,1075000.0
Q12-0144,2014-05-16,Twinbrook-Bells Mill 138.0 kV,L:8837:8841:138,1.0,True,Polk-Bells Mill 138.0 kV,L:8837:8885:138,108.3,220.0,22.8,,prose_colon,Reconductor line,1184000.0,293000.0
Q13-0206,2014-05-16,Laureles to Big Oaks 100kV,L:22027:22028:100,1.0,True,Jones Chapel to Dekalb 500kV,L:21759:22035:500,133.8,170.0,5.6,,prose_overloaded,Rebuild line with higher-capacity conductor,3305000.0,64000.0
Q13-0206,2014-05-16,Dekalb 500/1 kV XFMR,X:21759:500:1,0.9799051368201015,True,Richland to Dekalb Substation 500kV,L:20309:21759:500,133.6,969.0,40.9,,prose_overloaded,Replace transformer with higher-rated unit,24395000.0,473000.0
Q13-0206,2014-05-16,Joso to Onancock Iesel Generation Facility 230kV,L:19822:19941:230,1.0,True,Beaver Substation to Eufaula 500kV Line,L:20264:20266:500,129.8,795.0,15.7,,prose_overloaded,Rebuild line with higher-capacity conductor,32559000.0,643000.0
Q13-0206,2014-05-16,E Methuen 500/230kV Autotransformer,X:19576:500:230,0.9728287318882906,True,Swan Vly to Trego 500kV line,L:19617:19893:500,120.9,981.0,13.8,,prose_overloaded,Replace transformer with higher-rated unit,31314000.0,609000.0
Q13-0206,2014-05-16,Muskogee to Darlington Rd 100kV L,L:20269:21789:100,1.0,True,Richland to Dekalb 500kV,L:20309:21759:500,115.4,179.0,7.0,,prose_overloaded,Rebuild line with higher-capacity conductor,21265000.0,413000.0
Q13-0206,2014-05-16,Gray'S Flat to E Methuen 230kV,L:19437:19576:230,1.0,True,Madeline to E Methuen 230kV,L:18949:19576:230,113.0,529.0,9.4,,prose_overloaded,Rebuild line with higher-capacity conductor,47457000.0,921000.0
Q13-0206,2014-05-16,Highgate to Herald-Twin Cities 230kV,L:19900:20133:230,1.0,True,Mason St 500 kV/230 kV Transformer Bank,X:20299:500:230,133.9,518.0,7.6,,prose_loss,Rebuild line with higher-capacity conductor,43305000.0,852000.0
Q13-0206,2014-05-16,James De Young to St. Lawrence 230kV,L:18961:19348:230,1.0,True,E Methuen to Lonetree 500kV,L:19576:22749:500,124.2,578.0,7.4,,prose_loss,Rebuild line with higher-capacity conductor,80995000.0,1578000.0
Q13-0206,2014-05-16,Cuba City to Farmersville 100kV,L:21977:21978:100,1.0,True,Dekalb to Jones Chapel 500kV,L:21759:22035:500,122.5,129.0,5.6,,prose_loss,Rebuild line with higher-capacity conductor,5954000.0,116000.0
Q13-0206,2014-05-16,Beaver to Onancock Diesel Generation Facility 230kV,L:19941:20264:230,1.0,True,Eufaula to Beaver 500kV L,L:20264:20266:500,115.8,911.0,11.9,,prose_loss,Rebuild line with higher-capacity conductor,26124000.0,518000.0
Q13-0206,2014-05-16,Adams to New Departure 230kV,L:19846:19852:230,1.0,True,Trego to Beaver Substation 500kV Line,L:19893:20264:500,112.9,613.0,8.5,,prose_loss,Rebuild line with higher-capacity conductor,43173000.0,849000.0
Q13-0206,2014-05-16,New Departure to Mason St 230kV,L:19852:20299:230,1.0,True,Beaver to Trego 500kV,L:19893:20264:500,112.8,633.0,8.5,,prose_loss,Rebuild line with higher-capacity conductor,80375000.0,1581000.0
Q13-0206,2014-05-16,Beaver Substation 500 kV/1 kV XFMR,X:20264:500:1,0.9647522290581445,True,Beaver to Eufaula 500kV,L:20264:20266:500,111.5,1356.0,15.1,,prose_loss,Replace transformer with higher-rated unit,26661000.0,528000.0
Q13-0206,2014-05-16,Adams to Pickford 230kV,L:19846:19917:230,1.0,True,Trego to Beaver 500kV L,L:19893:20264:500,127.8,531.0,8.8,,prose_colon,Rebuild line with higher-capacity conductor,33895000.0,667000.0
Q13-0206,2014-05-16,Russell Fork to Robison Park 230kV,L:21796:22493:230,1.0,True,Dekalb to Jones Chapel 500kV,L:21759:22035:500,126.6,1157.0,45.7,,prose_colon,Rebuild line with higher-capacity conductor,35423000.0,687000.0
Q13-0206,2014-05-16,Newport Tie to Post Rock 230kV,L:19626:19645:230,1.0,True,Beaver to Trego 500kV,L:19893:20264:500,124.2,864.0,14.4,,prose_colon,Rebuild line with higher-capacity conductor,27212000.0,536000.0
Q13-0206,2014-05-16,Weedpatch Substation to Canal Road 230kV,L:19643:20303:230,1.0,True,Trego to Beaver 500kV,L:19893:20264:500,124.2,513.0,8.5,,prose_colon,Rebuild line with higher-capacity conductor,9506000.0,188000.0
Q13-0206,2014-05-16,Bluebonnet to Russell Fork 230kV,L:22024:22493:230,1.0,True,Dekalb to Jons Chapel 500kV,L:21759:22035:500,121.4,900.0,33.6,,prose_colon,Rebuild line with higher-capacity conductor,63731000.0,1236000.0
Q13-0206,2014-05-16,Onancock Diesel Generation Facility to Adams 230kV L,L:19846:19941:230,0.9651281125804623,False,Beaver to Trego 500kV,L:19893:20264:500,120.7,1112.0,17.3,,prose_colon,Rebuild line with higher-capacity conductor,63992000.0,1259000.0
Q13-0206,2014-05-16,Post Rck to Myrtle Pt 230kV,L:19626:19637:230,1.0,True,Beaver to Trego 500kV,L:19893:20264:500,120.2,931.0,13.9,,prose_colon,Rebuild line with higher-capacity conductor,21104000.0,416000.0
Q13-0206,2014-05-16,Dekalb Substation 230/1kV Transformer Bank,X:21759:230:1,0.9799051368201015,True,Dekalb to Richland 500kV L,L:20309:21759:500,119.6,1082.0,40.9,,prose_colon,Replace transformer with higher-rated unit,10148000.0,197000.0
Q13-0206,2014-05-16,Richland to Twin County Ranch 230kV,L:20114:20309:230,0.9750000258655525,False,Troy Energy Llc to Richland 500kV,L:20280:20309:500,116.5,543.0,20.4,,prose_colon,Rebuild line with higher-capacity conductor,62082000.0,1208000.0
Q13-0206,2014-05-16,Gray'S Flat to Baraga Vlg Substation 230kV line,L:19413:19437:230,1.0,True,Madeline to E Methuen 230kV,L:18949:19576:230,112.7,519.0,9.4,,prose_colon,Rebuild line with higher-capacity conductor,17341000.0,336000.0
Q13-0206,2014-05-16,Beaver 230/1kV TX,X:20264:230:1,0.9647522290581445,True,Bever to Eufaula 500kV L,L:20264:20266:500,111.5,1356.0,15.1,,prose_colon,Replace transformer with higher-rated unit,8512000.0,169000.0
Q13-0206,2014-05-16,Minnehaha to Napoleon Peaking Sta 230kV L,L:19862:20267:230,1.0,True,Troy Energy Llc Substation to Richland 500kV,L:20280:20309:500,111.3,563.0,13.7,,prose_colon,Rebuild line with higher-capacity conductor,41462000.0,806000.0
Q12-0130,2014-06-28,Easton 2 – Navy Mole 138.0 kV,L:9068:9097:138,1.0,True,Easton 2 – Cady 345.0 kV,L:8826:9068:345,104.6,342.0,21.4,,table,Reconductor line,290000.0,46000.0
Q12-0137,2014-06-26,Pueblo Xtra 500/230 kV XFMR,X:24035:500:230,0.9878206525265358,True,Boca Raton-Pueblo Xtra 500 kV,L:24035:24600:500,129.5,766.0,19.6,,prose_overloaded,Replace transformer with higher-rated unit,24970000.0,637000.0
Q12-0137,2014-06-26,Adams-Onancock Diesel Generation Facility 230 kV,L:19846:19941:230,0.9801197871758777,False,Trego-Beaver 500 kV,L:19893:20264:500,120.4,670.0,17.1,,prose_overloaded,Rebuild line with higher-capacity conductor,76909000.0,2279000.0
Q12-0137,2014-06-26,Ft Humbug 500/345 kV Transformer Bank,X:8103:500:345,0.96,True,Orchard Rd-Fort Humbug 500 kV L,L:7672:8103:500,111.8,628.0,5.2,,prose_overloaded,Replace transformer with higher-rated unit,25435000.0,25435000.0
Q12-0137,2014-06-26,Little Chute-Talenenergy Martins Crk Llc Harrisburg Substation 345 kV L,L:6388:7122:345,1.0,True,Coronet-Fort Humbug 500 kV L,L:6421:8103:500,107.0,1012.0,7.6,,prose_overloaded,Reconductor line,7221000.0,220000.0
Q12-0137,2014-06-26,Hillcrest Substation-Segs 5 Substation 100 kV,L:21764:21772:100,1.0,True,Richland-Dekalb 500 kV,L:20309:21759:500,105.6,129.0,7.7,,prose_overloaded,Reconductor line,782000.0,26000.0
Q12-0137,2014-06-26,Post Rock-Newport Tie 230 kV,L:19626:19645:230,1.0,True,Trego-Beaver 500 kV line,L:19893:20264:500,105.3,543.0,14.4,,prose_overloaded,Reconductor line,12995000.0,380000.0
Q12-0137,2014-06-26,Beaver 230 kV/1 kV Transformer,X:20264:230:1,0.9796475999690553,True,Eufaula-Beaver 500 kV,L:20264:20266:500,102.6,1021.0,15.0,,prose_overloaded,Replace transformer with higher-rated unit,7408000.0,218000.0
Q12-0137,2014-06-26,Laureles-Ward Gulf 100 kV,L:22025:22028:100,1.0,True,Dekalb-Jones Chapel 500 kV Line,L:21759:22035:500,101.3,175.0,8.6,,prose_overloaded,Reconductor line,1188000.0,62000.0
Q12-0137,2014-06-26,Piney Crk Project 500-345 kV Transformer,X:8253:500:345,0.9635135795757709,True,Hilltop-Piney Crk Project 500 kV line,L:7105:8253:500,124.6,776.0,9.9,,prose_loss,Replace transformer with higher-rated unit,21939000.0,660000.0
Q12-0137,2014-06-26,Beaver-Onancock Diesel Generation Facility 230 kV,L:19941:20264:230,1.0,True,Beaver-Eufaula 500 kV,L:20264:20266:500,113.5,605.0,11.9,,prose_loss,Rebuild line with higher-capacity conductor,20531000.0,604000.0
Q12-0137,2014-06-26,Talenenergy Martins Crk Llc Williamsport 500-345 kV XFMR,X:7130:500:345,0.96,True,Hilltop Substation 500 kV/345 kV Transformer,X:7105:500:345,104.2,821.0,7.0,,prose_loss,Replace transformer with higher-rated unit,27282000.0,833000.0
Q12-0137,2014-06-26,Joso-Onancock Diesel Generation Facility 230 kV,L:19822:19941:230,1.0,True,Beaver-Eufala Substation 500 kV,L:20264:20266:500,102.4,537.0,15.5,,prose_loss,Reconductor line,9835000.0,291000.0
Q12-0137,2014-06-26,Carbon Center 500/345 kV Transformer Bank,X:7809:500:345,0.96,True,Blackrock-Shawville Sta 345 kV L,L:7709:8249:345,100.0,523.0,7.4,,prose_loss,Replace transformer with higher-rated unit,30768000.0,931000.0
Q12-0137,2014-06-26,Larson Street-Norwich 230 kV,L:19145:19146:230,1.0,True,Barrett-Norwich 500 kV,L:19134:19145:500,114.8,559.0,9.8,,prose_colon,Rebuild line with higher-capacity conductor,20861000.0,593000.0
Q12-0137,2014-06-26,Myrtle Point Substation-Post Rock 230 kV line,L:19626:19637:230,1.0,True,Trego-Beaver Substation 500 kV,L:19893:20264:500,104.6,621.0,13.9,,prose_colon,Reconductor line,10181000.0,297000.0
Q12-0137,2014-06-26,Ligonier Substation-Montibello 100 kV,L:22036:22491:100,1.0,True,Dekalb-Jones Chapel 500 kV,L:21759:22035:500,101.2,136.0,8.6,,prose_colon,Reconductor line,1948000.0,102000.0
Q12-0137,2014-06-26,Cypress Crk-Big Oaks 100 kV L,L:22027:22310:100,1.0,True,Dekalb-Jones Chapel 500 kV,L:21759:22035:500,100.4,136.0,8.6,,prose_colon,Reconductor line,2157000.0,113000.0
Q12-0140,2014-06-24,4 Ac Sation / Ave 52 138 KV line,L:9304:9665:138,1.0,True,Tricou / Silver City 138 KV,L:9300:9303:138,128.2,252.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,14967000.0,14967000.0
Q12-0140,2014-06-24,Reserver Intl / Copco 2 138 KV,L:9302:9414:138,1.0,True,4 Ac Station / Ave 52 138 KV line,L:9304:9665:138,127.6,229.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,8875000.0,8875000.0
Q12-0140,2014-06-24,Jacksons Ferry / No Troy 138 KV,L:9297:9529:138,1.0,True,Tricou / Silver City 138 KV,L:9300:9303:138,124.2,241.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,6128000.0,6128000.0
Q12-0140,2014-06-24,Silver City / Tricou 138 KV,L:9300:9303:138,1.0,True,4 Ac Sta / Ave 52 138 KV L,L:9304:9665:138,132.3,245.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,3155000.0,3155000.0
