project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q12-0140,2014-06-24,Reserver Intl / Tricou 138 KV L,L:9302:9303:138,1.0,True,4 Ac Station / Ae 52 138 KV line,L:9304:9665:138,129.6,236.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,6606000.0,6606000.0
Q12-0140,2014-06-24,Copco 2 / Delta Power Substation 138 KV,L:9414:9415:138,1.0,True,Ave 52 / 4 Ac Sta 138 KV line,L:9304:9665:138,128.5,224.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,9261000.0,9261000.0
Q12-0140,2014-06-24,Buck ydro / 4 Ac Sta 138 KV,L:9635:9665:138,0.9986233614218761,True,Silver City / Tricou 138 KV Line,L:9300:9303:138,127.5,247.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,1729000.0,1729000.0
Q12-0140,2014-06-24,Jacksons Ferry / Ave 52 138 KV Line,L:9297:9304:138,1.0,True,Tricou / Siler City 138 KV,L:9300:9303:138,124.5,245.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,6359000.0,6359000.0
Q12-0152,2014-06-25,Bauxite-Klamath Falls 138kV line,L:9476:9477:138,1.0,True,Clover-Bear 345kV,L:9276:9669:345,114.7,253.0,7.6,104.7,fields,Rebuild line with higher-capacity conductor,6946000.0,6946000.0
Q12-0152,2014-06-25,Klamath Falls-Kenbridge Substation 138kV line,L:9476:9478:138,1.0,True,Bear-Clover Substation 345kV,L:9276:9669:345,114.4,248.0,7.6,104.2,fields,Rebuild line with higher-capacity conductor,8756000.0,8756000.0
Q12-0152,2014-06-25,Kenbridge-Keokuk 138kV Line,L:9471:9478:138,1.0,True,Bear-Clover 345kV,L:9276:9669:345,112.9,247.0,7.6,102.6,fields,Rebuild line with higher-capacity conductor,7800000.0,7800000.0
Q12-0152,2014-06-25,Hutchins-Bauxite 138kV,L:9313:9477:138,1.0,True,Bear Substation-Clover 345kV,L:9276:9669:345,104.5,329.0,10.0,94.3,fields,Reconductor line,1747000.0,1747000.0
Q12-0152,2014-06-25,Littlefork-Lake Lure 138kV L,L:9132:9138:138,1.0,True,Fluvanna P.S-Louisa Generation Facility 345kV,L:9631:9643:345,104.4,494.0,6.4,100.0,fields,Reconductor line,2922000.0,289000.0
Q12-0152,2014-06-25,Lake Lure-Bluff City 138kV,L:9121:9138:138,1.0,True,Fluvanna P.S-Louisa Generation Facility 345kV,L:9631:9643:345,102.3,408.0,5.2,98.0,fields,Reconductor line,5786000.0,545000.0
Q12-0176,2014-06-26,Woodland Tap-Youngwod 345.0 kV,L:8220:8235:345,1.0,True,Allegheny Energy Units 3 4 & 5-Southeast Vicksburg 500.0 kV,L:8265:8284:500,100.2,1221.0,6.0,,prose_overloaded,Reconductor line,19898000.0,595000.0
Q13-0200,2014-06-17,Bunker Hill - Nasa 138.0 kV line,L:8929:8953:138,1.0,True,Glenannan - Taber 345.0 kV Line,L:8823:8949:345,142.3,290.0,5.5,,prose_overloaded,Rebuild line with higher-capacity conductor,1781000.0,124000.0
Q13-0200,2014-06-17,Sierra Pacific Lumber 138/1kV TX,X:8450:138:1,0.9919006047593965,True,Taber - Glenannan 345.0 kV,L:8823:8949:345,123.1,528.0,7.0,,prose_overloaded,Replace transformer with higher-rated unit,4864000.0,201000.0
Q13-0200,2014-06-17,Lake Crk - Sierra Pacific Lumber 138.0 kV,L:8449:8450:138,1.0,True,Glenannan - Taber 345.0 kV L,L:8823:8949:345,120.1,322.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,2372000.0,213000.0
Q13-0200,2014-06-17,Wilkens - Highgrove 138.0 kV L,L:8507:8572:138,1.0,True,Dixleta - Taber 345.0 kV,L:8823:8824:345,103.0,259.0,5.9,,prose_overloaded,Reconductor line,241000.0,13000.0
Q13-0200,2014-06-17,Bunker Hill - Beltsville 138.0 kV,L:8833:8929:138,1.0,True,Glenannan Substation - Taber 345.0 kV Line,L:8823:8949:345,163.5,229.0,5.5,,prose_loss,Rebuild line with higher-capacity conductor,603000.0,42000.0
Q13-0200,2014-06-17,Drum - Dixleta Substation 138.0 kV,L:8824:8832:138,1.0,True,Dixleta - Taber 345.0 kV Line,L:8823:8824:345,135.9,274.0,6.1,,prose_loss,Rebuild line with higher-capacity conductor,2979000.0,162000.0
Q13-0200,2014-06-17,Sunbright - Colesville 138.0 kV line,L:8902:9062:138,1.0,True,Adrian Energy Associates Llc 345 kV/138 kV TX,X:8897:345:138,126.9,322.0,6.2,,prose_loss,Rebuild line with higher-capacity conductor,1301000.0,105000.0
Q13-0200,2014-06-17,Jerome - High Ridge Substation 138.0 kV line,L:8810:8813:138,1.0,True,Taber - Dixleta 345.0 kV L,L:8823:8824:345,123.3,252.0,9.0,,prose_loss,Rebuild line with higher-capacity conductor,2142000.0,87000.0
Q13-0200,2014-06-17,Sharyland - Bixby Hill 345.0 kV,L:6521:7127:345,1.0,True,Tombstone - Bixby Hill 500.0 kV Line,L:6300:7127:500,113.9,1414.0,7.7,,prose_loss,Rebuild line with higher-capacity conductor,43254000.0,1394000.0
Q13-0200,2014-06-17,Sierra Pacific Lumber 345-1 kV Transformer,X:8450:345:1,0.9919006047593965,True,Taber - Glenannan Substation 345.0 kV line,L:8823:8949:345,103.5,628.0,7.0,,prose_loss,Replace transformer with higher-rated unit,22870000.0,947000.0
Q13-0200,2014-06-17,Siuc - Fairland 138.0 kV,L:8901:9063:138,1.0,True,Taber - Glenannan 345.0 kV,L:8823:8949:345,163.8,181.0,5.3,,prose_colon,Rebuild line with higher-capacity conductor,1563000.0,135000.0
Q13-0200,2014-06-17,Sunbrigt - Fairland 138.0 kV line,L:8902:9063:138,1.0,True,Adrian Energy Associates Llc 345/138kV Autotransformer,X:8897:345:138,127.7,276.0,6.2,,prose_colon,Rebuild line with higher-capacity conductor,534000.0,43000.0
Q13-0200,2014-06-17,Taber 345/138 kV XFMR,X:8823:345:138,0.9929553727635878,True,Dixleta - Taber 345.0 kV,L:8823:8824:345,121.0,551.0,5.3,,prose_colon,Replace transformer with higher-rated unit,9052000.0,416000.0
Q13-0200,2014-06-17,Tombstone Substation - Sharyland 345.0 kV,L:6300:6521:345,1.0,True,Bixby Hill - Tombstone 500.0 kV,L:6300:7127:500,100.2,1653.0,7.6,,prose_colon,Reconductor line,17697000.0,569000.0
Q13-0213,2014-06-22,Colorado to Yahara River 138 kV,L:5764:5966:138,1.0,True,Multitrade Of Pittsylvania Lp to Sne - Sansum N Elec 138 kV line,L:5373:5777:138,131.8,235.0,7.7,128.4,fields,Rebuild line with higher-capacity conductor,926000.0,926000.0
Q13-0213,2014-06-22,West Pt Municipal to Yahara River 138 kV,L:5784:5966:138,1.0,True,Ft Sage to Wellsville 138 kV line,L:5703:5783:138,126.2,244.0,12.7,120.8,fields,Rebuild line with higher-capacity conductor,1438000.0,1438000.0
Q13-0213,2014-06-22,Walnut-Engle Tap to Cabinet Gorge 138 kV Line,L:5179:5791:138,1.0,True,Hawthorne to Purcell 138 kV,L:5206:5780:138,102.7,254.0,9.3,98.9,fields,Reconductor line,1109000.0,1109000.0
Q13-0213,2014-06-22,Hawthorne to Russell Energy Center 138 kV,L:5183:5780:138,1.0,True,Walnut-Engle Tap to Cabinet Gorge 138 kV,L:5179:5791:138,101.3,174.0,66.5,61.9,fields,Reconductor line,521000.0,521000.0
Q13-0229,2014-06-22,Madeline to East Methuen 230 kV,L:18949:19576:230,1.0,True,Baraga Vlg to Gray'S Flat 230 kV L,L:19413:19437:230,116.4,607.0,10.1,114.6,fields,Rebuild line with higher-capacity conductor,37344000.0,524000.0
Q13-0229,2014-06-22,Myrtle Point to Galion Generating Station 230 kV,L:19637:20261:230,1.0,True,Trego to Beaver 500 kV,L:19893:20264:500,111.0,628.0,6.5,109.9,fields,Rebuild line with higher-capacity conductor,20084000.0,348000.0
Q13-0229,2014-06-22,Eufaula 230 kV/1 kV TX,X:20266:230:1,0.9831948076920203,True,Imperial to Eufaula 500 kV Line,L:19780:20266:500,108.6,1126.0,12.0,107.5,fields,Replace transformer with higher-rated unit,7105000.0,128000.0
Q13-0229,2014-06-22,Don to Hato Ry Gis 1403-1404 100 kV,L:21749:21751:100,1.0,True,Edes Tap 1 to Hato Rey Gis 1403-1404 100 kV,L:20066:21751:100,108.5,87.0,100.0,14.2,fields,Reconductor line,723000.0,723000.0
Q13-0229,2014-06-22,Moreno Tap to Kampsville 230 kV,L:19909:20258:230,1.0,True,Trego to Swan Valley 500 kV,L:19617:19893:500,107.4,570.0,7.9,105.9,fields,Reconductor line,10521000.0,379000.0
Q13-0229,2014-06-22,Moreno Tap Substation to Eastown Rd 230 kV,L:19609:19909:230,1.0,True,Swan Valley Substation to Trego 500 kV,L:19617:19893:500,107.2,592.0,7.9,105.8,fields,Reconductor line,16626000.0,599000.0
Q13-0229,2014-06-22,Ft Humbug 500/345kV Transformer,X:8103:500:345,0.96,True,Orchard Rd to Ft Humbug 500 kV,L:7672:8103:500,106.9,1123.0,5.2,106.4,fields,Replace transformer with higher-rated unit,34031000.0,3381000.0
Q13-0229,2014-06-22,Zona Libre 6007 to Kampsville 230 kV,L:19705:20258:230,1.0,True,Swan Vly to Trego 500 kV,L:19617:19893:500,106.8,562.0,7.9,105.3,fields,Reconductor line,10502000.0,378000.0
Q13-0229,2014-06-22,George Neal S to Zona Libre 6007 230 kV line,L:19705:19717:230,1.0,True,Swan Alley to Trego 500 kV,L:19617:19893:500,106.5,543.0,7.9,104.9,fields,Reconductor line,8203000.0,295000.0
Q13-0229,2014-06-22,Myrtle Point to George Neal S 230 kV Line,L:19637:19717:230,1.0,True,Swan Vly to Trego Substation 500 kV,L:19617:19893:500,105.5,528.0,7.9,103.9,fields,Reconductor line,4420000.0,159000.0
Q13-0229,2014-06-22,Norwich to 15Th Avenue South 230 kV line,L:19052:19145:230,1.0,True,Omni-Hackbery to Norwich 500 kV,L:19030:19145:500,104.8,507.0,6.3,103.4,fields,Reconductor line,4841000.0,80000.0
Q13-0229,2014-06-22,Montour Sta 500/345kV Transformer,X:7114:500:345,0.850909090909091,True,Westwood Generation Llc to Coronet 500 kV,L:6421:7168:500,104.2,883.0,5.0,103.6,fields,Replace transformer with higher-rated unit,21071000.0,2092000.0
Q13-0229,2014-06-22,15Th Avenue S to Lucent 230 kV,L:19052:19094:230,1.0,True,Omni-Hackberry to Norwih 500 kV,L:19030:19145:500,103.9,499.0,6.3,102.5,fields,Reconductor line,4095000.0,68000.0
Q13-0229,2014-06-22,Little Chute Substation to Ft Humbug Substation 345 kV,L:6388:8103:345,1.0,True,Fort Humbug to Coronet 500 kV Line,L:6421:8103:500,102.2,1440.0,5.7,101.8,fields,Reconductor line,39933000.0,889000.0
Q13-0229,2014-06-22,Hilltop to Strawberry Belt 345 kV,L:7105:7117:345,1.0,True,Hilltop to Talenenergy Martins Crk Llc Williamsport 500 kV line,L:7105:7130:500,102.1,1135.0,6.5,101.4,fields,Reconductor line,11781000.0,177000.0
Q13-0229,2014-06-22,Baraga Vlg to Gray'S Flat 230 kV,L:19413:19437:230,1.0,True,Madeline to East Methuen 230 kV,L:18949:19576:230,102.0,673.0,9.6,100.4,fields,Reconductor line,5935000.0,93000.0
Q13-0229,2014-06-22,Eufaula 500/1 kV Autotransformer,X:20266:500:1,0.9831948076920203,True,Imperial to Eufaula 500 kV,L:19780:20266:500,101.9,1201.0,12.0,100.8,fields,Replace transformer with higher-rated unit,38863000.0,701000.0
Q13-0229,2014-06-22,Carbon Cr 500 kV/345 kV Auto,X:7809:500:345,0.9114215762730352,True,Blackrock to Shawville Sta 345 kV,L:7709:8249:345,100.9,983.0,7.3,100.2,fields,Replace transformer with higher-rated unit,32116000.0,481000.0
Q13-0250,2014-06-28,ANZA 230-100 kV XFMR,X:24080:230:100,1.0,True,ANZA to ASHLAN AVE 230 KV,L:24080:24089:230,336.7,135.0,100.0,,table,Replace transformer with higher-rated unit,7922000.0,7922000.0
Q13-0250,2014-06-28,ANZA to SKY VALLEY 100 KV Line,L:24080:24083:100,0.9995712215221766,False,ANZA to ASHLAN AVE SUBSTATION 230 KV,L:24080:24089:230,181.5,142.0,48.3,,table,Rebuild line with higher-capacity conductor,8001000.0,8001000.0
Q13-0250,2014-06-28,KENZIE CRK to SOCRATES 19 100 KV,L:24033:24609:100,1.0,True,ASHLAN AVE to ANZA 230 KV L,L:24080:24089:230,176.4,111.0,38.7,,table,Rebuild line with higher-capacity conductor,1773000.0,1699000.0
Q13-0250,2014-06-28,KENZIE CREEK to OREGON CITY 100 KV,L:23946:24033:100,1.0,True,ASHLAN AVE to ANZA 230 KV,L:24080:24089:230,169.8,125.0,38.7,,table,Rebuild line with higher-capacity conductor,10724000.0,10273000.0
Q13-0250,2014-06-28,TOCOI to OREGON CITY 100 KV,L:23942:23946:100,1.0,True,ANZA to ASHLAN AVE 230 KV,L:24080:24089:230,169.6,127.0,38.7,,table,Rebuild line with higher-capacity conductor,5579000.0,5344000.0
Q13-0250,2014-06-28,TOCOI to SHAWBORO 100 KV,L:23942:23947:100,1.0,True,ANZA to ASHLAN AVE 230 KV line,L:24080:24089:230,169.3,128.0,38.7,,table,Rebuild line with higher-capacity conductor,5333000.0,5108000.0
Q13-0250,2014-06-28,GARDIAN to ANZA SUBSTATION 100 KV Line,L:24079:24080:100,1.0,True,ANZA to AHLAN AVE 230 KV,L:24080:24089:230,160.1,123.0,51.7,,table,Rebuild line with higher-capacity conductor,2330000.0,2330000.0
Q13-0250,2014-06-28,CARLYSS to BOCA RATON 230 KV L,L:24592:24600:230,1.0,True,CARLYSS to TOP CROP 500 KV line,L:24592:24606:500,155.3,560.0,65.4,,table,Rebuild line with higher-capacity conductor,89392000.0,82393000.0
Q13-0250,2014-06-28,HIGHGATE to TROY ENERG LLC 230 KV,L:19900:20280:230,1.0,True,TREGO to TROY ENERGY LLC 500 KV,L:19893:20280:500,148.3,534.0,13.2,,table,Rebuild line with higher-capacity conductor,40253000.0,4011000.0
Q13-0250,2014-06-28,STA S VAN NUYS to GOULD SUBSTATION 230 KV,L:19972:20007:230,1.0,True,TROY ENERGY LLC to RICHLAND 500 KV,L:20280:20309:500,130.8,511.0,7.0,,table,Rebuild line with higher-capacity conductor,22038000.0,2193000.0
Q13-0250,2014-06-28,BURWELL 500/345 kV Transformer Bank,X:7233:500:345,0.96,True,ALLEGHENY ENERGY UNITS 3 4 & 5 345 kV/1 kV Auto,X:8265:345:1,125.5,692.0,6.8,,table,Replace transformer with higher-rated unit,30901000.0,3186000.0
Q13-0250,2014-06-28,P.T.S to MEDORA SUBSTATION 345 KV,L:7253:7389:345,1.0,True,RITTER PARK to SUGAR HILL 345 KV,L:7221:7290:345,125.3,1258.0,8.7,,table,Rebuild line with higher-capacity conductor,22067000.0,2279000.0
Q13-0250,2014-06-28,PINEY CREEK PROJECT SUBSTATION to CALDWELL 345 KV,L:7702:8253:345,1.0,True,HILLTOP SUBSTATION to PINEY CRK PROJECT SUBSTATION 500 KV,L:7105:8253:500,124.4,1345.0,9.9,,table,Rebuild line with higher-capacity conductor,72067000.0,7440000.0
Q13-0250,2014-06-28,MASON ST 500/230 kV TX,X:20299:500:230,0.9693261590788755,True,TREGO to BEAVER 500 KV Line,L:19893:20264:500,124.1,1081.0,12.9,,table,Replace transformer with higher-rated unit,48311000.0,4829000.0
Q13-0250,2014-06-28,ALLEGHENY ENERGY UNITS 3 4 & 5 to SGAR HILL 345 KV,L:7290:8265:345,1.0,True,HILLTOP to PINEY CRK PROJECT 500 KV line,L:7105:8253:500,123.9,1163.0,11.2,,table,Rebuild line with higher-capacity conductor,17727000.0,1822000.0
Q13-0250,2014-06-28,HAMPTON RD SUBSTATION to MEDORA 345 KV line,L:7195:7253:345,1.0,True,SIMPSON STUART TAP to FISHKILL PLAINS 345 KV,L:7252:8204:345,123.8,1243.0,8.0,,table,Rebuild line with higher-capacity conductor,22115000.0,2285000.0
Q13-0250,2014-06-28,HIGHGATE to TREGO 230 KV,L:19893:19900:230,1.0,True,TREGO SUBSTATION to TROY ENERGYLLC SUBSTATION 500 KV,L:19893:20280:500,123.0,395.0,11.6,,table,Rebuild line with higher-capacity conductor,37244000.0,3706000.0
Q13-0250,2014-06-28,STEWART MONTAIN DAM to RITTER PARK 345 KV,L:7184:7221:345,1.0,True,MEDORA to P.T.S 345 KV,L:7253:7389:345,122.2,1173.0,8.1,,table,Rebuild line with higher-capacity conductor,22740000.0,2347000.0
Q13-0250,2014-06-28,CHAMBERLIN to IMPERIAL 230 KV line,L:19780:20091:230,1.0,True,HYLEBOS to RAVENNA 500 KV,L:19719:20097:500,120.0,563.0,11.9,,table,Rebuild line with higher-capacity conductor,11782000.0,1189000.0
Q13-0250,2014-06-28,FISHKILL PLAINS to DILLARD-ORANGE 345 KV,L:8204:18683:345,1.0,True,TIDD to MUSKINGUM RIVER 500 KV,L:19579:19594:500,119.8,1399.0,6.4,,table,Rebuild line with higher-capacity conductor,132213000.0,14023000.0
Q13-0250,2014-06-28,SKY VLY to SHAWBORO 100 KV,L:23947:24083:100,1.0,True,ASHLAN AVE to ANZA 230 KV,L:24080:24089:230,118.3,119.0,26.0,,table,Rebuild line with higher-capacity conductor,24260000.0,23360000.0
Q13-0250,2014-06-28,GALION GENERATING STATION 500 kV/230 kV Transformer,X:20261:500:230,0.9677101393175375,True,BEAER to TREGO 500 KV line,L:19893:20264:500,118.1,916.0,11.7,,table,Replace transformer with higher-rated unit,26829000.0,2680000.0
Q13-0250,2014-06-28,TALENENERGY MARTINS CREEK LLC HARRISBURG 500 kV/345 kV Autotransformer,X:7122:500:345,0.96,True,CORONET to WESTWOOD GENERATION LLC 500 KV line,L:6421:7168:500,116.8,1183.0,6.7,,table,Replace transformer with higher-rated unit,29793000.0,3112000.0
Q13-0250,2014-06-28,CARLEY ROAD to JAMES DE YOUNG 230 KV,L:18847:19348:230,1.0,True,E METHUEN 500/230 kV Transformer Bank,X:19576:500:230,116.4,463.0,7.5,,table,Rebuild line with higher-capacity conductor,25706000.0,2537000.0
Q13-0250,2014-06-28,BURWELL to P.T.S 345 KV,L:7233:7389:345,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5 345/1 kV Autotransformer,X:8265:345:1,114.2,1075.0,8.1,,table,Rebuild line with higher-capacity conductor,13456000.0,1388000.0
Q13-0260,2014-06-15,White Rock-Nike / Magnolia 1708 138kV Line,L:5364:5775:138,1.0,True,Shredder / Roxboro 138kV line,L:5902:5907:138,180.5,217.0,5.0,175.9,fields,Rebuild line with higher-capacity conductor,1436000.0,166000.0
Q13-0260,2014-06-15,Ansonia / Fanwood Substation 138kV,L:5819:5874:138,1.0,True,Meadow Rd / Hoist 138kV,L:5570:5923:138,113.0,242.0,21.4,95.4,fields,Rebuild line with higher-capacity conductor,2245000.0,2245000.0
Q13-0260,2014-06-15,Pine Tree Acres / Crawfordsville Power Plant 138kV L,L:5367:5865:138,1.0,True,Magnolia 1708 / White Rock-Nike 138kV line,L:5364:5775:138,100.1,432.0,6.1,97.3,fields,Reconductor line,513000.0,221000.0
Q12-0145,2014-07-30,State Campus Substation-American River 138 KV,L:7968:8201:138,1.0,True,Kiya-State Campus 138 KV,L:7873:7968:138,637.0,211.0,100.0,3.0,fields,Rebuild line with higher-capacity conductor,9510000.0,9510000.0
Q12-0145,2014-07-30,State Campus-Kiya 138 KV Line,L:7873:7968:138,1.0,True,State Campus-American Riv 138 KV line,L:7968:8201:138,609.7,220.0,100.0,2.9,fields,Rebuild line with higher-capacity conductor,5208000.0,5208000.0
Q12-0145,2014-07-30,Glen Ullin Station 6-Kiya 138 KV Line,L:7873:7978:138,1.0,True,State Campus-American River 138 KV,L:7968:8201:138,578.2,230.0,100.0,6.9,fields,Rebuild line with higher-capacity conductor,2135000.0,2135000.0
Q12-0145,2014-07-30,Glen Ullin Station 6-E alamus 138 KV,L:7967:7978:138,1.0,True,State Campus-American Riv 138 KV L,L:7968:8201:138,558.9,237.0,100.0,9.2,fields,Rebuild line with higher-capacity conductor,4589000.0,4589000.0
Q12-0145,2014-07-30,Douglas-Tonopah 138 KV line,L:7872:8183:138,1.0,True,Kiya-State ampus 138 KV,L:7873:7968:138,393.2,218.0,66.1,15.2,fields,Rebuild line with higher-capacity conductor,5807000.0,5807000.0
Q12-0145,2014-07-30,Tonopah-American River 138 KV Line,L:8183:8201:138,1.0,True,Kiya-State Campus 138 KV,L:7873:7968:138,378.3,230.0,66.1,9.8,fields,Rebuild line with higher-capacity conductor,4457000.0,4457000.0
Q12-0145,2014-07-30,E Calamus-Mt Pleasant 138 KV,L:7967:7972:138,1.0,True,State Campus-American River Substation 138 KV L,L:7968:8201:138,339.5,215.0,54.7,3.7,fields,Rebuild line with higher-capacity conductor,14273000.0,14273000.0
Q12-0145,2014-07-30,Longview Power Plant-Mt Pleasant 138 KV,L:7972:18432:138,1.0,True,American Riv Substation-State Campus 138 KV Line,L:7968:8201:138,329.2,220.0,54.7,5.7,fields,Rebuild line with higher-capacity conductor,5996000.0,5996000.0
Q12-0145,2014-07-30,E Calamus-Debary 138 KV Line,L:7967:7969:138,1.0,True,Amerian Riv-State Campus 138 KV line,L:7968:8201:138,267.3,221.0,45.3,9.1,fields,Rebuild line with higher-capacity conductor,2950000.0,2950000.0
Q12-0145,2014-07-30,Debary-Hatfield 138 KV,L:7900:7969:138,1.0,True,State Campus-American River 138 KV,L:7968:8201:138,259.3,226.0,45.3,10.5,fields,Rebuild line with higher-capacity conductor,2799000.0,2799000.0
Q12-0145,2014-07-30,Hatfeld Substation-Cooney 138 KV L,L:7900:18435:138,1.0,True,State Campus-American Riv 138 KV,L:7968:8201:138,255.6,228.0,45.3,12.0,fields,Rebuild line with higher-capacity conductor,18284000.0,18284000.0
Q12-0145,2014-07-30,Longview Power Plant-WestRun 138 KV,L:9956:18432:138,0.9129369307280704,False,State Campus-American Riv Substation 138 KV,L:7968:8201:138,238.3,207.0,36.1,3.2,fields,,,
Q12-0145,2014-07-30,Cooney-Prides Corner 138 KV L,L:18435:18699:138,1.0,True,State Campus-American River 138 KV,L:7968:8201:138,228.3,248.0,45.3,18.2,fields,Rebuild line with higher-capacity conductor,2716000.0,2716000.0
Q12-0145,2014-07-30,Rinn Vly-American River 138 KV L,L:8189:8201:138,1.0,True,Tonopah-American River 138 KV,L:8183:8201:138,227.0,210.0,35.6,1.4,fields,Rebuild line with higher-capacity conductor,2890000.0,2890000.0
Q12-0145,2014-07-30,Matanzs-Payne 138 KV,L:7214:7889:138,1.0,True,Kiya-State Campus 138 KV,L:7873:7968:138,221.3,228.0,42.4,29.5,fields,Rebuild line with higher-capacity conductor,10511000.0,10213000.0
Q12-0145,2014-07-30,Payne-Kress 138 KV,L:7889:8184:138,1.0,True,Kiya-Sate Campus 138 KV,L:7873:7968:138,219.0,232.0,42.4,27.1,fields,Rebuild line with higher-capacity conductor,2972000.0,2888000.0
Q12-0145,2014-07-30,Douglas-Kress 138 KV line,L:7872:8184:138,1.0,True,State Campus-Kiya 138 KV,L:7873:7968:138,214.7,240.0,42.4,23.7,fields,Rebuild line with higher-capacity conductor,3714000.0,3609000.0
Q12-0145,2014-07-30,Castle Rock-Rin Vly Substation 138 KV,L:8179:8189:138,1.0,True,Tonopah-American Riv 138 KV,L:8183:8201:138,207.6,224.0,35.6,6.0,fields,Rebuild line with higher-capacity conductor,5042000.0,5042000.0
Q12-0145,2014-07-30,Missouri City-Castle Rock 138 KV,L:7893:8179:138,1.0,True,Tonopah-American River 138 KV,L:8183:8201:138,202.4,228.0,35.6,7.8,fields,Rebuild line with higher-capacity conductor,18215000.0,18215000.0
Q12-0145,2014-07-30,West Run-Morgantown Energ Facility 138 KV,L:18430:18689:138,1.0,True,State Campus-American Riv 138 KV,L:7968:8201:138,200.5,234.0,36.1,7.2,fields,Rebuild line with higher-capacity conductor,2403000.0,2403000.0
Q12-0145,2014-07-30,Missouri City-Wolf Road 138 KV,L:7893:7981:138,1.0,True,Tonopah-American Riv 138 KV Line,L:8183:8201:138,189.8,239.0,35.6,11.0,fields,Rebuild line with higher-capacity conductor,7220000.0,7220000.0
Q12-0145,2014-07-30,Vancouver Island-Wolf Rd 138 KV line,L:7980:7981:138,1.0,True,Tonopah-American River 138 KV,L:8183:8201:138,178.7,248.0,35.6,14.5,fields,Rebuild line with higher-capacity conductor,1883000.0,1883000.0
Q12-0145,2014-07-30,Cwec Iola-Vancouver Island 138 KV Line,L:7979:7980:138,1.0,True,Tonopah-American Riv 138 KV L,L:8183:8201:138,169.8,255.0,35.6,17.9,fields,Rebuild line with higher-capacity conductor,1899000.0,1899000.0
Q12-0145,2014-07-30,Douglas-Anchorage 1 138 KV,L:7872:7891:138,1.0,True,State Campus-Kiya 138 KV,L:7873:7968:138,145.8,227.0,23.7,5.3,fields,Rebuild line with higher-capacity conductor,3823000.0,3710000.0
Q12-0145,2014-07-30,Anchorage 1-Griffin 138 KV Line,L:7891:7909:138,1.0,True,State Campus-Kiya 138 KV line,L:7873:7968:138,142.3,230.0,23.7,3.5,fields,Rebuild line with higher-capacity conductor,5210000.0,5056000.0
Q13-0211,2014-07-28,Salem Electric Department / Neosho 138 KV L,L:9246:9675:138,1.0,True,Neosho / Montello Substation 138 KV,L:9636:9675:138,155.5,165.0,61.7,59.3,fields,Rebuild line with higher-capacity conductor,749000.0,749000.0
Q13-0211,2014-07-28,Hancock / Ash Street 138 KV,L:9534:9632:138,1.0,True,Beardsley St / Lewistown No. 1 138 KV,L:9240:9247:138,131.5,232.0,76.3,46.9,fields,Rebuild line with higher-capacity conductor,2925000.0,1864000.0
Q13-0211,2014-07-28,Montello / Ash Street 138 KV,L:9632:9636:138,1.0,True,Salem Electric Department / Neosho 138 KV,L:9246:9675:138,124.1,203.0,61.7,46.0,fields,Rebuild line with higher-capacity conductor,2034000.0,2034000.0
Q13-0211,2014-07-28,Montello / Neosho 138 KV,L:9636:9675:138,1.0,True,Salem Electric Department / Neosho 138 KV,L:9246:9675:138,122.5,206.0,61.7,45.4,fields,Rebuild line with higher-capacity conductor,1008000.0,1008000.0
Q13-0211,2014-07-28,Monel / Candelaria 138 KV,L:9154:9502:138,1.0,True,Clover / Bear 345 KV,L:9276:9669:345,110.5,379.0,5.0,107.1,fields,Rebuild line with higher-capacity conductor,28168000.0,1720000.0
Q13-0211,2014-07-28,Salem Electric Department / Repeto 138 KV,L:9246:9536:138,1.0,True,Montello / Neosho 138 KV,L:9636:9675:138,107.4,211.0,61.7,32.4,fields,Reconductor line,884000.0,884000.0
Q13-0211,2014-07-28,Lewistown No. 1 / Hondo 138 KV,L:9240:9245:138,1.0,True,Hancock / Ash St 138 KV,L:9534:9632:138,106.4,185.0,47.4,40.6,fields,Reconductor line,1079000.0,1079000.0
Q13-0211,2014-07-28,South Crk / Wythe Substation 138 KV,L:9162:9293:138,1.0,True,Lyondell / Orlando Cogen Lp Substation 138 KV,L:9424:9427:138,105.8,255.0,5.1,100.6,fields,Reconductor line,3408000.0,236000.0
Q13-0211,2014-07-28,Neosho / Beardsley St 138 KV,L:9247:9675:138,1.0,True,Hancock / Ash Street 138 KV line,L:9534:9632:138,105.7,204.0,100.0,20.0,fields,Reconductor line,2374000.0,2374000.0
Q13-0211,2014-07-28,Louisa Generation Facility 345-138 kV XFMR,X:9643:345:138,0.9878184132566329,True,Fluvanna P.S / Louisa Generation Facility 345 KV,L:9631:9643:345,104.0,462.0,5.0,101.2,fields,Replace transformer with higher-rated unit,10781000.0,775000.0
Q13-0211,2014-07-28,Lewistown No. 1 / Beardsley St 138 KV,L:9240:9247:138,1.0,True,Hancock / Ash Street 138 KV,L:9534:9632:138,102.4,212.0,47.4,45.0,fields,Reconductor line,2038000.0,2038000.0
Q13-0211,2014-07-28,N Huntington / Ensln 138 KV,L:9214:9223:138,1.0,True,Moorland / Walerga- Antelope 138 KV Line,L:9224:9379:138,101.6,517.0,7.3,98.0,fields,Reconductor line,4421000.0,166000.0
Q13-0231,2014-07-29,NAPOLEON PEAKING STATION-RICHLAND 230.0 kV line,L:20267:20309:230,0.9773314666223445,False,TROY ENERGY LLC-RICHLAND 500.0 kV,L:20280:20309:500,114.8,532.0,13.8,111.4,fields,Rebuild line with higher-capacity conductor,21938000.0,543000.0
Q13-0231,2014-07-29,MASON ST 500-230 kV Transformer,X:20299:500:230,0.9716331588843312,True,BEAVER-TREGO 500.0 kV,L:19893:20264:500,105.2,1081.0,12.9,103.6,fields,Replace transformer with higher-rated unit,20427000.0,510000.0
Q13-0231,2014-07-29,CALDWELL-PINEY CREEK PROJECT 345.0 kV,L:7702:8253:345,1.0,True,PINEY CRK PROJECT-HILLTOP 500.0 kV Line,L:7105:8253:500,104.7,1345.0,9.9,103.8,fields,Reconductor line,19098000.0,494000.0
Q13-0231,2014-07-29,HIGHGATE-TROY ENERGY LLC 230.0 kV L,L:19900:20280:230,1.0,True,MASON ST 500/230 kV TX,X:20299:500:230,104.5,534.0,8.4,102.4,fields,Reconductor line,18471000.0,461000.0
Q13-0231,2014-07-29,TALENENERGY MARTINS CREEK LLC HARRISBURG 500-345 kV Auto,X:7122:500:345,0.96,True,CORONET-WESTWOOD GENERATION LLC 500.0 kV L,L:6421:7168:500,101.2,1183.0,6.7,100.4,fields,Replace transformer with higher-rated unit,36317000.0,951000.0
Q13-0231,2014-07-29,GALION GENERATING STA 500 kV/230 kV TX,X:20261:500:230,0.9110042575002023,True,TREGO-BEAVER SUBSTATION 500.0 kV Line,L:19893:20264:500,100.5,916.0,11.7,98.8,fields,Replace transformer with higher-rated unit,28331000.0,707000.0
Q13-0231,2014-07-29,ADIRONDACK SUBSTATION-JAMES DE YOUNG 230.0 kV,L:18843:19348:230,1.0,True,ST. LAWRENCE-JAMES DE YOUNG 230.0 kV line,L:18961:19348:230,100.4,546.0,7.9,98.4,fields,Reconductor line,12152000.0,300000.0
Q13-0261,2014-07-20,Madison / Pendleton 100 KV,L:21985:22400:100,1.0,True,Allegheny Energy Units 3 4 & 5 / Southeast Vicksburg 500 KV,L:8265:8284:500,339.1,85.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3104000.0,3104000.0
Q13-0261,2014-07-20,South Haven / Anderson 100 KV,L:21987:22401:100,1.0,True,Alleghenyenergy Units 3 4 & 5 / Southeast Vicksburg 500 KV line,L:8265:8284:500,265.9,113.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,5087000.0,5087000.0
Q13-0261,2014-07-20,S Haven / Rmec Substation 100 KV,L:21986:21987:100,1.0,True,South Haven / Napavine 100 KV,L:21987:21988:100,214.7,120.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,6106000.0,6106000.0
Q13-0261,2014-07-20,Anderson / Pendleton 100 KV L,L:22400:22401:100,1.0,True,Southeast Vicksburg / Allegheny Energy Units 3 4 & 5 500 KV,L:8265:8284:500,211.4,125.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2601000.0,2601000.0
Q13-0261,2014-07-20,S Haven / Napavine 100 KV,L:21987:21988:100,1.0,True,Rmec / S Haven 100 KV,L:21986:21987:100,199.4,129.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,5062000.0,5062000.0
Q13-0261,2014-07-20,Hansel / Butler Municipal Power Plant 100 KV,L:18948:18951:100,1.0,True,E Methuen 500 kV/230 kV Transformer,X:19576:500:230,133.9,128.0,5.4,,prose_overloaded,Rebuild line with higher-capacity conductor,3436000.0,1045000.0
Q13-0261,2014-07-20,Richard Lake / Savona 100 KV,L:19387:19390:100,1.0,True,E Methuen 500-230 kV Transformer,X:19576:500:230,133.1,110.0,5.4,,prose_overloaded,Rebuild line with higher-capacity conductor,10253000.0,3118000.0
Q13-0261,2014-07-20,Christopher / Rmec 100 KV Line,L:21986:21997:100,1.0,True,South Havn / Napavine 100 KV,L:21987:21988:100,131.1,124.0,73.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3620000.0,3620000.0
Q13-0261,2014-07-20,Allegheny Energy Units 3 4 & 5 345-1 kV Autotransformer,X:8265:345:1,0.9665832641683783,True,Hilltop / Piney Creek Project 500 KV L,L:7105:8253:500,102.1,1169.0,10.7,,prose_overloaded,Replace transformer with higher-rated unit,20548000.0,1326000.0
Q13-0261,2014-07-20,Napavine / Murdock 100 KV L,L:21988:21989:100,1.0,True,Rmec / S Haven Substation 100 KV line,L:21986:21987:100,185.9,133.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,20012000.0,20012000.0
Q13-0261,2014-07-20,Hansel / Thousand Springs 100 KV,L:18948:18954:100,1.0,True,E Methuen 500/230 kV Transformer Bank,X:19576:500:230,126.2,142.0,5.4,,prose_loss,Rebuild line with higher-capacity conductor,6220000.0,1892000.0
Q13-0261,2014-07-20,Montpelier Electric Generating Sta Substation / Dooville 230 KV L,L:22098:22708:230,1.0,True,Montpelier Electric Generating Sta / Wabash 500 KV,L:22708:22742:500,115.2,562.0,8.9,,prose_loss,Rebuild line with higher-capacity conductor,45713000.0,5662000.0
Q13-0261,2014-07-20,Timber Switch / Muskogee 230 KV,L:20269:20315:230,1.0,True,Swan Valley / Trego 500 KV L,L:19617:19893:500,111.3,417.0,6.3,,prose_loss,Rebuild line with higher-capacity conductor,19993000.0,1798000.0
Q13-0261,2014-07-20,Montpelier Electric Generating Sta 500/230 kV Autotransformer,X:22708:500:230,0.9598271903339263,True,Montpelier Electric Generating Station / Wabash 500 KV,L:22708:22742:500,104.6,804.0,11.2,,prose_loss,Replace transformer with higher-rated unit,29209000.0,2086000.0
Q13-0261,2014-07-20,Shawville Sta / Blackrock 345 KV,L:7709:8249:345,1.0,True,Carbon Ctr 500/345kV Auto,X:7809:500:345,103.5,1339.0,8.4,,prose_loss,Reconductor line,24735000.0,1611000.0
Q13-0261,2014-07-20,Minco / Larson Street 230 KV,L:19091:19146:230,1.0,True,Norwich / Barrett 500 KV line,L:19134:19145:500,102.5,1056.0,7.5,,prose_loss,Reconductor line,2797000.0,233000.0
Q13-0261,2014-07-20,Allegheny Energy Units 3 4 & 5 500/1 kV Transformer,X:8265:500:1,0.9665832641683783,True,Hilltop / Piney Creek Project 500 KV,L:7105:8253:500,102.1,1169.0,10.7,,prose_loss,Replace transformer with higher-rated unit,35838000.0,2312000.0
Q13-0261,2014-07-20,Madison / Meadowbrook 100 KV,L:21985:22399:100,1.0,True,Allegheny Energy Units 3 4 & 5 / Southeast Vicksburg 500 KV,L:8265:8284:500,250.9,125.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,1741000.0,1741000.0
Q13-0261,2014-07-20,Butler Municipal Power Plant / Savona 100 KV,L:18951:19390:100,1.0,True,East Methuen Substation 500 kV/230 kV XFMR,X:19576:500:230,131.6,121.0,5.4,,prose_colon,Rebuild line with higher-capacity conductor,1387000.0,422000.0
Q13-0261,2014-07-20,Richard Lake / Carbondale Nw 100 KV,L:19387:19388:100,1.0,True,E Methuen 500/230kV XFMR,X:19576:500:230,109.8,116.0,5.4,,prose_colon,Reconductor line,1618000.0,492000.0
Q13-0261,2014-07-20,Coronet / Westwood Generation Llc 500 KV,L:6421:7168:500,1.0,True,Acadia / Montour Station 500 KV,L:7109:7114:500,106.1,2444.0,11.2,,prose_colon,Reconductor line,70361000.0,4617000.0
Q13-0261,2014-07-20,Youngwood / Woodland Tap 345 KV line,L:8220:8235:345,1.0,True,Allegheny Energy Units 3 4 & 5 / Southeast Vicksburg 500 KV,L:8265:8284:500,104.8,1494.0,6.3,,prose_colon,Reconductor line,13035000.0,844000.0
Q13-0261,2014-07-20,Shawville Sta 500/345kV XFMR,X:8249:500:345,0.8676923076923078,True,Carbon Center 500/345kV XFMR,X:7809:500:345,104.7,867.0,5.4,,prose_colon,Replace transformer with higher-rated unit,27370000.0,7537000.0
Q13-0261,2014-07-20,Swan Valley 500/230 kV TX,X:19617:500:230,0.9897442487543038,True,Swan Valley / Trego 500 KV,L:19617:19893:500,104.3,1041.0,14.6,,prose_colon,Replace transformer with higher-rated unit,29977000.0,2918000.0
Q13-0261,2014-07-20,Omni-Hackerry Substation / Norwich Substation 500 KV,L:19030:19145:500,1.0,True,Trego / Beaver 500 KV,L:19893:20264:500,104.0,2332.0,25.2,,prose_colon,Reconductor line,35677000.0,2318000.0
Q12-0142,2014-08-29,COLLIERVILLE - JAMES E. ROGERS ENERGY COMPLEX 138.0 kV,L:7502:7511:138,1.0,True,NORWAY PT HYDROPOWER PROJECT - JAMES E. ROGERS ENERGY COMPLEX 138.0 kV,L:7494:7511:138,376.5,225.0,100.0,,table,Rebuild line with higher-capacity conductor,5822000.0,5145000.0
Q12-0142,2014-08-29,NORWAY PT HYDROPOWER PROJECT - JAMES E. ROGERS ENERGY COMPLEX 138.0 kV,L:7494:7511:138,1.0,True,COLLIERVILLE - JAMES E. ROGERS ENERGY COMPLEX 138.0 kV,L:7502:7511:138,371.4,228.0,100.0,,table,Rebuild line with higher-capacity conductor,8188000.0,7237000.0
Q12-0142,2014-08-29,BEARDSLEY - NORWAY POINT HYDROPOWER PROJECT 138.0 kV,L:7494:7519:138,1.0,True,JAMES E. ROGERS ENERGY COMPLEX - COLLIERVILLE SUBSTATION 138.0 kV,L:7502:7511:138,357.8,235.0,100.0,,table,Rebuild line with higher-capacity conductor,4093000.0,3618000.0
Q12-0142,2014-08-29,HIGH ST - LYNBROOK 138.0 kV,L:7948:7960:138,1.0,True,NORWAY PT HYDROPOWER PROJECT - JAMES E. ROGERS ENERGY COMPLEX 138.0 kV,L:7494:7511:138,222.7,201.0,45.4,,table,Rebuild line with higher-capacity conductor,2726000.0,2409000.0
Q12-0142,2014-08-29,FAIR OAKS - LYNBROOK 138.0 kV,L:7935:7948:138,1.0,True,NORWAY POINT HYDROPOWER PROJECT - JAMES E. ROGERS ENERGY COMPLEX 138.0 kV,L:7494:7511:138,222.4,200.0,45.4,,table,Rebuild line with higher-capacity conductor,6683000.0,5907000.0
Q12-0142,2014-08-29,HIGH ST - COON RAPIDS II 138.0 kV,L:7940:7960:138,1.0,True,NORWAY PT HYDROPOWER PROJECT - JAMS E. ROGERS ENERGY COMPLEX 138.0 kV,L:7494:7511:138,220.3,205.0,45.4,,table,Rebuild line with higher-capacity conductor,3655000.0,3231000.0
Q12-0142,2014-08-29,BAKEOVEN - BEARDSLEY 138.0 kV,L:7519:8259:138,1.0,True,COLLIERVILLE - JAMES E. ROGERS ENERGY COMPLEX SUBSTATION 138.0 kV,L:7502:7511:138,214.1,261.0,72.0,,table,Rebuild line with higher-capacity conductor,7515000.0,6464000.0
Q12-0142,2014-08-29,NOLENSVILLE - COON RAPIDS II 138.0 kV,L:7501:7940:138,1.0,True,JAMES E. ROGERS ENERGY COMPLEX - NORWAY POINT HYDROPOWER PROJECT 138.0 kV,L:7494:7511:138,189.1,240.0,45.4,,table,Rebuild line with higher-capacity conductor,22460000.0,19852000.0
Q12-0142,2014-08-29,NOLENSVILLE - SWEET 138.0 kV,L:7501:7523:138,1.0,True,JAMES E. ROGERS ENERGY COMPLEX - NORWAY PT HYDROPOWER PROJECT 138.0 kV,L:7494:7511:138,189.0,242.0,45.4,,table,Rebuild line with higher-capacity conductor,8083000.0,7144000.0
Q12-0142,2014-08-29,COLLIERVILLE - SWEET 138.0 kV,L:7502:7523:138,1.0,True,NORWAY POINT HYDROPOWER PROJECT - JAMES E. ROGERS ENERGY COMPLEX 138.0 kV,L:7494:7511:138,186.7,247.0,45.4,,table,Rebuild line with higher-capacity conductor,2901000.0,2564000.0
Q12-0142,2014-08-29,COLLIERVILLE - MERRILL HILLS 138.0 kV,L:7502:7510:138,1.0,True,NORWAY POINT HYDROPOWER PROJECT - JAMES E. ROGERS ENERGY COMPLEX 138.0 kV,L:7494:7511:138,168.6,228.0,54.6,,table,Rebuild line with higher-capacity conductor,6019000.0,5320000.0
Q12-0142,2014-08-29,7TH AVENUE N - CIMGEN 138.0 kV,L:7507:7508:138,1.0,True,BEARDSLEY - BAKEOVEN 138.0 kV,L:7519:8259:138,168.2,200.0,40.2,,table,Rebuild line with higher-capacity conductor,3915000.0,3189000.0
Q12-0142,2014-08-29,WOLFSKILL TAP SUBSTATION - MERRILL HILLS 138.0 kV line,L:7495:7510:138,1.0,True,NORWAY PT HYDROPOWER PROJECT - JAMES E. ROGERS ENERGY COMPLEX 138.0 kV,L:7494:7511:138,165.2,231.0,54.6,,table,Rebuild line with higher-capacity conductor,6578000.0,5813000.0
Q12-0142,2014-08-29,MANCHACA - CIMGEN 138.0 kV line,L:7508:7522:138,1.0,True,BEARDSLEY - BAKEOVEN 138.0 kV Line,L:7519:8259:138,161.7,210.0,40.2,,table,Rebuild line with higher-capacity conductor,1839000.0,1498000.0
Q12-0142,2014-08-29,BARNUM - WOLFSKILL TAP 138.0 kV line,L:7493:7495:138,1.0,True,NORWAY PT HYDROPOWER PROJECT - JAMES E. ROGERS ENERGY COMPLEX 138.0 kV Line,L:7494:7511:138,161.7,235.0,54.6,,table,Rebuild line with higher-capacity conductor,7317000.0,6467000.0
Q12-0142,2014-08-29,FAIR OAKS 345-138 kV TX,X:7935:345:138,0.996200269363348,True,NORWAY POINT HYDROPOWER PROJECT - JAMES E. ROGERS ENERGY COMPLEX 138.0 kV,L:7494:7511:138,160.3,267.0,45.4,,table,Replace transformer with higher-rated unit,23592000.0,20853000.0
Q12-0142,2014-08-29,BARNUM - ALCONA 138.0 kV L,L:7493:7516:138,1.0,True,JAMES E. ROGERS ENERGY COMPLEX - NORWAY PT HYDROPOWER PROJECT 138.0 kV Line,L:7494:7511:138,156.6,239.0,54.6,,table,Rebuild line with higher-capacity conductor,8645000.0,7640000.0
Q12-0142,2014-08-29,BAKEOVEN SUBSTATION - N ALLEGHENY WINDPOWER PROJECT 138.0 kV L,L:8259:8288:138,1.0,True,COLLIERVILLE - JAMES E. ROGERS ENERGY COMPLEX 138.0 kV Line,L:7502:7511:138,154.9,255.0,51.5,,table,Rebuild line with higher-capacity conductor,1525000.0,1312000.0
Q12-0142,2014-08-29,HIGHLAND WIND PROJECT PA - ALCONA 138.0 kV,L:7516:7629:138,1.0,True,NORWAY POINT HYDROPOWER PROJECT - JAMES E. ROGERS ENERGY COMPLEX 138.0 kV,L:7494:7511:138,152.1,242.0,54.6,,table,Rebuild line with higher-capacity conductor,2035000.0,1799000.0
Q12-0142,2014-08-29,HIGHLAND WIND PROJECT PA - KENNECOTT 138.0 kV,L:7629:8276:138,1.0,True,NORWAY PT HYDROPOWER PROJECT - JAMES E. ROGERS EERGY COMPLEX 138.0 kV,L:7494:7511:138,148.9,246.0,54.6,,table,Rebuild line with higher-capacity conductor,2118000.0,1872000.0
Q12-0142,2014-08-29,MANCHACA - O'BANION 138.0 kV,L:7520:7522:138,1.0,True,BEARDSLEY - BAKEOVEN 138.0 kV L,L:7519:8259:138,138.6,218.0,40.2,,table,Rebuild line with higher-capacity conductor,7602000.0,6493000.0
Q12-0142,2014-08-29,O'BANION - PURDUE NORTHWEST 138.0 kV line,L:7520:7538:138,1.0,True,BEARDSLEY - BAKEOVEN 138.0 kV,L:7519:8259:138,135.6,227.0,40.2,,table,Rebuild line with higher-capacity conductor,6859000.0,5859000.0
Q12-0142,2014-08-29,PURDUE NORTHWEST - BEARDSLEY 138.0 kV,L:7519:7538:138,1.0,True,BEARDSLEY - BAKEOVEN 138.0 kV,L:7519:8259:138,134.7,231.0,40.2,,table,Rebuild line with higher-capacity conductor,5959000.0,5090000.0
Q12-0142,2014-08-29,BON AQUA - DRY GAP 138.0 kV,L:6013:9066:138,1.0,True,JAMES E. ROGERS ENERGY COMPLEX - NORWAY POINT HYDROPOWER PROJECT 138.0 kV,L:7494:7511:138,122.4,383.0,6.2,,table,Rebuild line with higher-capacity conductor,5566000.0,3366000.0
Q12-0142,2014-08-29,BON AQUA - CARL BAILEY 138.0 kV,L:6013:6014:138,1.0,True,NORWAY PT HYDROPOWER PROJECT - JAMES E. ROGERS ENERGY COMPLEX 138.0 kV Line,L:7494:7511:138,121.8,390.0,6.2,,table,Rebuild line with higher-capacity conductor,4670000.0,2824000.0
Q12-0143,2014-08-18,Mickens / Yadkin 138 KV,L:9757:10128:138,1.0,True,Swan / Mickens 138 KV,L:10128:10131:138,311.3,312.0,57.4,124.4,fields,Rebuild line with higher-capacity conductor,2254000.0,2099000.0
Q12-0143,2014-08-18,Churchland / Benton City 138 KV,L:10100:10129:138,1.0,True,Yadkin / Mickens 138 KV,L:9757:10128:138,221.3,174.0,26.9,64.3,fields,Rebuild line with higher-capacity conductor,2426000.0,2426000.0
Q12-0143,2014-08-18,Swan / Mickens 138 KV L,L:10128:10131:138,1.0,True,Yadkin / Mickens 138 KV,L:9757:10128:138,203.9,247.0,26.9,93.5,fields,Rebuild line with higher-capacity conductor,5011000.0,5011000.0
Q12-0143,2014-08-18,Van Horne / Pt Roberts 138 KV,L:9752:10210:138,1.0,True,Mickens / Yadkin 138 KV,L:9757:10128:138,202.0,227.0,26.9,81.9,fields,Rebuild line with higher-capacity conductor,2049000.0,2049000.0
Q12-0143,2014-08-18,Van Horne / Swan 138 KV,L:9752:10131:138,1.0,True,Mickens / Yadkin 138 KV,L:9757:10128:138,201.6,241.0,26.9,88.1,fields,Rebuild line with higher-capacity conductor,1742000.0,1742000.0
Q12-0143,2014-08-18,Valley Farms / Pt Roberts Substation 138 KV,L:9751:10210:138,0.9993006903298434,False,Yadkin / Mickens 138 KV,L:9757:10128:138,201.3,218.0,26.9,75.9,fields,Rebuild line with higher-capacity conductor,3900000.0,3900000.0
Q12-0143,2014-08-18,Valley Farms / Benton City 138 KV,L:9751:10100:138,1.0,True,Yadkin / Mickens 138 KV,L:9757:10128:138,200.0,206.0,26.9,67.6,fields,Rebuild line with higher-capacity conductor,4058000.0,4058000.0
Q12-0143,2014-08-18,Harborgen / Yadkin 138 KV,L:9757:10300:138,1.0,True,Yadkin / Wheelabrator Portsmouth 138 KV,L:9757:9759:138,198.8,222.0,25.5,82.2,fields,Rebuild line with higher-capacity conductor,3267000.0,2641000.0
Q12-0143,2014-08-18,Wheelabrator Portsmouth / Yadkin 138 KV,L:9757:9759:138,1.0,True,Harborgen / Yadkin 138 KV Line,L:9757:10300:138,164.8,334.0,30.4,72.3,fields,Rebuild line with higher-capacity conductor,7276000.0,5857000.0
Q12-0143,2014-08-18,Churchland / Trans Bay Cable Facility 138 KV L,L:10127:10129:138,1.0,True,Yakin / Mickens 138 KV,L:9757:10128:138,150.3,221.0,26.9,26.6,fields,Rebuild line with higher-capacity conductor,750000.0,750000.0
Q12-0143,2014-08-18,Trans Ba Cable Facility / Gosport 138 KV,L:10127:10132:138,1.0,True,Mickens / Yadkin 138 KV,L:9757:10128:138,128.7,210.0,15.1,56.1,fields,Rebuild line with higher-capacity conductor,2138000.0,1663000.0
Q12-0143,2014-08-18,Wheelabrator Portsmouth / Gosport 138 KV Line,L:9759:10132:138,1.0,True,Micens / Swan 138 KV,L:10128:10131:138,127.2,254.0,14.2,70.7,fields,Rebuild line with higher-capacity conductor,1546000.0,1247000.0
Q12-0143,2014-08-18,Uknown / N Tower Tap 138 KV,L:9793:9832:138,1.0,True,N Tower Tap / Haggin 345 KV L,L:9793:10265:345,105.0,277.0,8.0,75.6,fields,Reconductor line,1508000.0,1068000.0
Q12-0143,2014-08-18,Walthall / Uknown 138 KV,L:9770:9832:138,0.9933690376970499,False,N Tower Tap / Haggin 345 KV,L:9793:10265:345,101.7,272.0,8.0,71.7,fields,Reconductor line,6019000.0,4265000.0
Q12-0166,2014-08-18,Los Molinos / Dell Power Sta 138 kV,L:9977:9998:138,1.0,True,Dell Power Station / Grand Jct 138 kV,L:9994:9998:138,172.6,223.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2028000.0,2028000.0
Q12-0166,2014-08-18,Harrogate / Grand Junction 138 kV,L:9990:9994:138,1.0,True,Los Molinos / Dell Power Sta 138 kV,L:9977:9998:138,168.6,198.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2390000.0,2390000.0
Q12-0166,2014-08-18,Los Molios / Fort Loudon Dam 138 kV,L:9977:9996:138,1.0,True,Dell Power Station Substation / Grand Jct 138 kV,L:9994:9998:138,143.9,241.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,5429000.0,5429000.0
Q12-0166,2014-08-18,King City / Centralia 138 kV,L:9808:10302:138,1.0,True,Marlboro / King City 138 kV,L:9812:10302:138,125.1,245.0,60.9,,prose_overloaded,Rebuild line with higher-capacity conductor,8908000.0,8908000.0
Q12-0166,2014-08-18,Marlboro / King City 138 kV Line,L:9812:10302:138,1.0,True,Centralia Substation / King City 138 kV,L:9808:10302:138,190.9,168.0,65.9,,prose_loss,Rebuild line with higher-capacity conductor,2196000.0,2196000.0
Q12-0166,2014-08-18,Dell Power ta Substation / Grand Jct 138 kV,L:9994:9998:138,1.0,True,Los Molinos / Dell Power Station 138 kV line,L:9977:9998:138,186.5,206.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,3702000.0,3702000.0
Q12-0166,2014-08-18,Marlboro / Kevlar 138 kV,L:9812:10309:138,1.0,True,King City / Centralia 138 kV,L:9808:10302:138,112.8,190.0,37.3,,prose_loss,Rebuild line with higher-capacity conductor,2541000.0,2541000.0
Q12-0166,2014-08-18,Fort Loudn Dam / Richmond Energy 138 kV,L:9996:10173:138,1.0,True,Grand Jct / Dell Power Sta 138 kV,L:9994:9998:138,123.5,257.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,5241000.0,5241000.0
Q12-0166,2014-08-18,King City / Richmond Energy 138 kV,L:10173:10302:138,1.0,True,Grand Junction / Dell Power Station 138 kV L,L:9994:9998:138,112.1,259.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,2527000.0,2527000.0
Q12-0169,2014-08-23,Myrtle Point / Post Rock 230kV,L:19626:19637:230,1.0,True,Trego / Beaver 500kV Line,L:19893:20264:500,106.5,756.0,9.0,,prose_overloaded,Reconductor line,10719000.0,1220000.0
Q12-0169,2014-08-23,Orchard Road / Ft Humbug 500kV,L:7672:8103:500,1.0,True,Ft Humbug / W Campus 345kV,L:7673:8103:345,101.7,2551.0,13.4,,prose_overloaded,Reconductor line,41743000.0,1771000.0
Q12-0169,2014-08-23,Weedpatch / Canal Rd 230kV,L:19643:20303:230,1.0,True,Trego / Beaver 500kV,L:19893:20264:500,107.9,394.0,9.6,,prose_loss,Reconductor line,8488000.0,1549000.0
Q12-0169,2014-08-23,Newport Tie / Post Rock 230kV,L:19626:19645:230,1.0,True,Baver / Trego Substation 500kV line,L:19893:20264:500,110.4,667.0,11.8,,prose_colon,Rebuild line with higher-capacity conductor,25661000.0,3545000.0
Q12-0180,2014-08-30,American – Aes Warrior Run Cogeneration Facility Substation 138kV,L:8398:9069:138,1.0,True,American – Rdgeley 345kV,L:9069:18394:345,180.1,430.0,5.9,,table,Rebuild line with higher-capacity conductor,2750000.0,217000.0
Q12-0180,2014-08-30,American 345/138kV TX,X:9069:345:138,0.9926332603042836,True,Ridgeley – American 345kV,L:9069:18394:345,176.8,437.0,5.9,,table,Replace transformer with higher-rated unit,11069000.0,873000.0
Q12-0180,2014-08-30,Gravel Ridge – Shepherdstown 138kV,L:17921:17923:138,1.0,True,Urban Substation – American 345kV line,L:9069:18127:345,176.7,298.0,6.2,,table,Rebuild line with higher-capacity conductor,1562000.0,102000.0
Q12-0180,2014-08-30,Gravel Ridge – Dam No. 4 Hydro Station 138kV Line,L:9030:17923:138,1.0,True,American – Urban 345kV,L:9069:18127:345,174.7,304.0,6.2,,table,Rebuild line with higher-capacity conductor,6588000.0,430000.0
Q12-0180,2014-08-30,Sleepy Hollow – Grimmway-Malaga 138kV,L:18208:18210:138,1.0,True,Kearneyville – Clark County 345kV,L:8742:17910:345,168.6,251.0,9.4,,table,Rebuild line with higher-capacity conductor,1952000.0,407000.0
Q12-0180,2014-08-30,Millville – Sleepy Hollow 138kV line,L:18207:18208:138,1.0,True,Clark County – Kearneyville 345kV,L:8742:17910:345,168.0,245.0,9.4,,table,Rebuild line with higher-capacity conductor,3294000.0,686000.0
Q12-0180,2014-08-30,Doglas City – Millville 138kV,L:10050:18207:138,1.0,True,Keareyville – Clark County 345kV,L:8742:17910:345,166.1,242.0,9.4,,table,Rebuild line with higher-capacity conductor,12729000.0,2651000.0
Q12-0180,2014-08-30,Aes Warrior Run Cogeneration Facility – Ridgeley 138kV,L:8398:18394:138,1.0,True,American – Ridgeley 345kV,L:9069:18394:345,154.5,620.0,6.1,,table,Rebuild line with higher-capacity conductor,7443000.0,333000.0
Q12-0180,2014-08-30,Alligator Substation 500/345 kV Auto,X:8286:500:345,0.9909307828742279,True,Santee Cooper – Greenlandgap 345kV Line,L:18691:18697:345,143.4,544.0,5.7,,table,Replace transformer with higher-rated unit,35111000.0,1312000.0
Q12-0180,2014-08-30,Gene – Grimmway-Malaga Substation 138kV,L:18206:18210:138,1.0,True,Gallegos – Killingsworth 138kV Line,L:17902:17907:138,133.8,204.0,7.7,,table,Rebuild line with higher-capacity conductor,5836000.0,1501000.0
Q12-0180,2014-08-30,Tanner – Lcec No. 5 138kV,L:8752:17922:138,1.0,True,Gallegos – Killingsworth 138kV,L:17902:17907:138,132.2,221.0,7.7,,table,Rebuild line with higher-capacity conductor,9589000.0,2467000.0
Q12-0180,2014-08-30,Ridgeley – American 345kV,L:9069:18394:345,1.0,True,E Devon – Thiele Kaolin Reedy Crk 345kV,L:7491:8292:345,131.9,1263.0,11.2,,table,Rebuild line with higher-capacity conductor,28454000.0,947000.0
Q12-0180,2014-08-30,Tanner – Gene 138kV,L:8752:18206:138,1.0,True,Gallegos – Killingsworth 138kV Line,L:17902:17907:138,131.2,217.0,7.7,,table,Rebuild line with higher-capacity conductor,733000.0,189000.0
Q12-0180,2014-08-30,Lcec No. 5 – Shepherdstown 138kV,L:17921:17922:138,1.0,True,Urban – American 345kV,L:9069:18127:345,130.9,224.0,6.5,,table,Rebuild line with higher-capacity conductor,3756000.0,421000.0
Q12-0180,2014-08-30,Huntley – Twin Lakes Alte 138kV,L:9819:10148:138,1.0,True,Twin Lakes Alte – Wpcp 138kV,L:10148:18212:138,123.6,247.0,5.2,,table,Rebuild line with higher-capacity conductor,19756000.0,1385000.0
Q12-0180,2014-08-30,International Paper Valliant Ok – Urban 345kV L,L:9399:18127:345,1.0,True,Frontroyal – Urban 345kV,L:9674:18127:345,122.0,1276.0,11.2,,table,Rebuild line with higher-capacity conductor,39742000.0,1254000.0
Q12-0180,2014-08-30,Gallegos – Killingsworth 138kV,L:17902:17907:138,1.0,True,Tanner – Lcec No. 5 138kV,L:8752:17922:138,119.6,257.0,7.5,,table,Rebuild line with higher-capacity conductor,3777000.0,764000.0
Q12-0180,2014-08-30,Gallegos – Redman 138kV L,L:17902:17905:138,1.0,True,Tanner – Lcec No. 5 138kV,L:8752:17922:138,118.3,253.0,7.5,,table,Rebuild line with higher-capacity conductor,2349000.0,475000.0
