project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q12-0180,2014-08-30,Redman – Glenbrook 138kV,L:17905:17919:138,1.0,True,Lcec No. 5 – Tanner 138kV Line,L:8752:17922:138,117.5,249.0,7.5,,table,Rebuild line with higher-capacity conductor,2142000.0,433000.0
Q12-0180,2014-08-30,Ridgeley – Spindle Substation 345kV,L:8268:18394:345,1.0,True,Tiele Kaolin Reedy Crk – East Devon 345kV line,L:7491:8292:345,116.7,1495.0,11.0,,table,Rebuild line with higher-capacity conductor,56866000.0,1831000.0
Q12-0180,2014-08-30,Mcconnico – Huntley 138kV,L:9349:9819:138,1.0,True,Twin Lakes Alte – Wpcp 138kV,L:10148:18212:138,116.5,267.0,5.2,,table,Rebuild line with higher-capacity conductor,6423000.0,450000.0
Q12-0180,2014-08-30,Glenbrook – Palmyra 138kV,L:17919:18205:138,1.0,True,Tanner – Lcec No. 5 138kV L,L:8752:17922:138,115.6,244.0,7.5,,table,Rebuild line with higher-capacity conductor,1860000.0,376000.0
Q12-0180,2014-08-30,Arvin – Southwest Research Institute 138kV,L:10034:10051:138,1.0,True,Douglas City – Garden Corners 138kV,L:10045:10050:138,115.5,170.0,8.4,,table,Rebuild line with higher-capacity conductor,11068000.0,2506000.0
Q12-0180,2014-08-30,Palmyra – Grimmway-Malaga 138kV,L:18205:18210:138,1.0,True,Tanner Substation – Lcec No. 5 138kV,L:8752:17922:138,113.1,241.0,7.5,,table,Rebuild line with higher-capacity conductor,2265000.0,458000.0
Q12-0180,2014-08-30,Southwest Research Institute – Douglas City 138kV Line,L:10050:10051:138,1.0,True,Garden Corners – Douglas City 138kV,L:10045:10050:138,112.9,201.0,8.4,,table,Rebuild line with higher-capacity conductor,2944000.0,667000.0
Q12-0190,2014-08-25,Beltsville / Bunker Hill 138kV,L:8833:8929:138,1.0,True,Glenannan / Taber 345kV,L:8823:8949:345,137.4,229.0,15.4,,prose_overloaded,Rebuild line with higher-capacity conductor,1221000.0,767000.0
Q12-0190,2014-08-25,Seat Pleasant / Hartford 138kV L,L:8923:8960:138,1.0,True,Helm'S Pumped Storage / Glenannan 138kV,L:8913:8949:138,135.3,221.0,35.6,,prose_overloaded,Rebuild line with higher-capacity conductor,3213000.0,3213000.0
Q12-0190,2014-08-25,Rush / Campus Drive 138kV,L:8700:8703:138,1.0,True,Helm'S Pumped Storage / Glenannan 138kV,L:8913:8949:138,128.9,158.0,21.2,,prose_overloaded,Rebuild line with higher-capacity conductor,1963000.0,1963000.0
Q12-0190,2014-08-25,Bunker Hill / Nasa 138kV,L:8929:8953:138,1.0,True,Taber / Glenannan 345kV Line,L:8823:8949:345,121.6,290.0,15.4,,prose_overloaded,Rebuild line with higher-capacity conductor,2582000.0,1623000.0
Q12-0190,2014-08-25,Lake Creek Substation / Sierra Pacific Lumber 138kV,L:8449:8450:138,1.0,True,Taber / Glenannan 345kV,L:8823:8949:345,100.6,322.0,6.1,,prose_overloaded,Reconductor line,527000.0,271000.0
Q12-0190,2014-08-25,Helm'S Pumped Storage / Mcewen 138kV,L:8716:8913:138,1.0,True,Helm'S Pumped Storage / Glenannan 138kV,L:8913:8949:138,512.5,232.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,7064000.0,7064000.0
Q12-0190,2014-08-25,Helm'S Pumped Storage Substation / Glenannan 138kV,L:8913:8949:138,1.0,True,Mcewen / Helm'S Pumped Storage 138kV,L:8716:8913:138,495.6,240.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,3293000.0,3293000.0
Q12-0190,2014-08-25,Central Avenue / Mt Lassen 138kV,L:8933:9060:138,1.0,True,Glenannan / Helm'S Pumped Storage 138kV,L:8913:8949:138,144.3,204.0,24.4,,prose_loss,Rebuild line with higher-capacity conductor,682000.0,682000.0
Q12-0190,2014-08-25,Siuc / Fairland Substation 138kV,L:8901:9063:138,1.0,True,Bunker Hill / Nasa 138kV,L:8929:8953:138,131.9,181.0,5.8,,prose_loss,Rebuild line with higher-capacity conductor,1599000.0,1599000.0
Q12-0190,2014-08-25,Glenannan / Nasa 138kV line,L:8949:8953:138,1.0,True,Genannan / Nasa 138kV Cir. 2,L:8949:8953:138,129.7,257.0,9.6,,prose_loss,Rebuild line with higher-capacity conductor,2667000.0,2667000.0
Q12-0190,2014-08-25,Campus Drive / Bladensburg 138kV Line,L:8703:8958:138,1.0,True,Glenannan Substation / Helm'S Pumped Storage 138kV line,L:8913:8949:138,128.4,225.0,21.2,,prose_loss,Rebuild line with higher-capacity conductor,5049000.0,5049000.0
Q12-0190,2014-08-25,Sierra Pacific Lumber 138 kV/1 kV Autotransformer,X:8450:138:1,0.9979740870073964,True,Taber / Glenannan 345kV,L:8823:8949:345,107.6,528.0,7.9,,prose_loss,Replace transformer with higher-rated unit,6501000.0,1937000.0
Q12-0190,2014-08-25,Dixleta / Drum Substation 138kV,L:8824:8832:138,1.0,True,Dixleta / Taber 345kV L,L:8823:8824:345,107.4,274.0,7.2,,prose_loss,Reconductor line,1041000.0,320000.0
Q12-0190,2014-08-25,Sharylnd / Bixby Hill 345kV,L:6521:7127:345,1.0,True,Tombstone / Bixby Hill 500kV line,L:6300:7127:500,103.4,1414.0,8.4,,prose_loss,Reconductor line,16865000.0,2118000.0
Q12-0190,2014-08-25,Seat Pleasant / Mcewen 138kV,L:8716:8923:138,1.0,True,Helm'S Pumped Storage / Glenannn 138kV Line,L:8913:8949:138,273.7,225.0,60.0,,prose_colon,Rebuild line with higher-capacity conductor,780000.0,780000.0
Q12-0190,2014-08-25,Sunny Hills / Mcewen 138kV,L:8686:8716:138,1.0,True,Helm'S Pumped Storage / Glenannan 138kV,L:8913:8949:138,216.2,249.0,40.0,,prose_colon,Rebuild line with higher-capacity conductor,1388000.0,1388000.0
Q12-0190,2014-08-25,Bladensburg / Sunny Hills 138kV,L:8686:8958:138,1.0,True,Helm'S Pumped Storage / Glenannan 138kV,L:8913:8949:138,212.6,240.0,40.0,,prose_colon,Rebuild line with higher-capacity conductor,2657000.0,2657000.0
Q12-0190,2014-08-25,Mt Lassen / Seat Pleasant 138kV line,L:8923:9060:138,1.0,True,Helm'S Pumped Storage / Glenannan Substation 138kV line,L:8913:8949:138,142.1,205.0,24.4,,prose_colon,Rebuild line with higher-capacity conductor,352000.0,352000.0
Q12-0190,2014-08-25,Glenannan / Nasa 138kV,L:8949:8953:138,1.0,True,Glenannan / Nasa 138kV Cir. 1,L:8949:8953:138,129.7,257.0,9.6,,prose_colon,Rebuild line with higher-capacity conductor,2667000.0,2667000.0
Q12-0190,2014-08-25,Kingswood / Hartford 138kV L,L:8710:8960:138,1.0,True,Helm'S Pumped Storage / Glenannan 138kV line,L:8913:8949:138,122.6,227.0,35.6,,prose_colon,Rebuild line with higher-capacity conductor,2667000.0,2667000.0
Q12-0190,2014-08-25,Taber 345/138kV Auto,X:8823:345:138,0.9986336513387702,True,Taber / Dixleta 345kV,L:8823:8824:345,110.2,551.0,7.3,,prose_colon,Replace transformer with higher-rated unit,15606000.0,4726000.0
Q12-0190,2014-08-25,Kingswood / Suitland 138kV,L:8710:8932:138,1.0,True,Helm'S Pumped Storage / Glenannan 138kV,L:8913:8949:138,108.3,248.0,18.3,,prose_colon,Reconductor line,281000.0,281000.0
Q12-0190,2014-08-25,Summit Lake / Bladensburg 138kV,L:8957:8958:138,1.0,True,Glenannan / Helm'S Pumped Storage 138kV L,L:8913:8949:138,105.9,167.0,18.8,,prose_colon,Reconductor line,376000.0,376000.0
Q13-0195,2014-08-20,WAYNE TRACE to DARLINGTON RD 100kV,L:21773:21789:100,1.0,True,RICHLAND to DEKALB SUBSTATION 500kV,L:20309:21759:500,202.7,111.0,6.3,120.5,fields,Rebuild line with higher-capacity conductor,2013000.0,343000.0
Q13-0195,2014-08-20,SPRING CITY to EVERGREEN PARK 230kV,L:22962:23053:230,1.0,True,EVERGREEN PARK to FISK ST 230kV line,L:23053:23491:230,198.9,433.0,55.1,13.6,fields,Rebuild line with higher-capacity conductor,9158000.0,9158000.0
Q13-0195,2014-08-20,HILLCRET to SEGS 5 100kV,L:21764:21772:100,1.0,True,RICHLAND to DEKALB 500kV Line,L:20309:21759:500,196.2,157.0,7.5,126.5,fields,Rebuild line with higher-capacity conductor,3520000.0,600000.0
Q13-0195,2014-08-20,SLOCUM RD to DEKALB 230kV,L:19826:21759:230,1.0,True,RICHLAND to DEKALB 500kV Line,L:20309:21759:500,188.6,508.0,26.9,111.5,fields,Rebuild line with higher-capacity conductor,44746000.0,7719000.0
Q13-0195,2014-08-20,SLOCUM RD to MCNEIL 230kV,L:19826:20278:230,1.0,True,DEKALB to RICHLAND 500kV,L:20309:21759:500,173.9,536.0,26.9,100.9,fields,Rebuild line with higher-capacity conductor,12666000.0,2185000.0
Q13-0195,2014-08-20,REX BROWN to MONTIBELLO 100kV,L:21980:22491:100,1.0,True,DEKALB to JONES CHAPEL 500kV line,L:21759:22035:500,153.0,132.0,5.6,91.3,fields,Rebuild line with higher-capacity conductor,8188000.0,1313000.0
Q13-0195,2014-08-20,LIGONIER to CYPRESS CREEK 100kV,L:22036:22310:100,1.0,True,DEKALB to JONES CHAPEL 500kV line,L:21759:22035:500,152.6,132.0,5.6,91.0,fields,Rebuild line with higher-capacity conductor,10594000.0,1699000.0
Q13-0195,2014-08-20,KENDALLVILLE to REX BROWN 100kV,L:21979:21980:100,1.0,True,DEKALB to JONES CHAPEL 500kV,L:21759:22035:500,152.6,123.0,5.6,86.5,fields,Rebuild line with higher-capacity conductor,1998000.0,320000.0
Q13-0195,2014-08-20,MCNEIL SUBSTATION to BREED 230kV,L:20278:20298:230,1.0,True,DEKALB to RICHLAND 500kV,L:20309:21759:500,150.5,638.0,26.9,89.1,fields,Rebuild line with higher-capacity conductor,18176000.0,3135000.0
Q13-0195,2014-08-20,SIDNEY A MURRAY JR HYDROELECTRIC SUBSTATION to BREED 230kV L,L:19865:20298:230,1.0,True,DEKALB to RICHLAND 500kV,L:20309:21759:500,150.5,638.0,26.9,89.1,fields,Rebuild line with higher-capacity conductor,29436000.0,5078000.0
Q13-0195,2014-08-20,FARMERSVILLE to KENDALLVILLE 100kV,L:21978:21979:100,1.0,True,JONES CHAPEL to DEKALB 500kV,L:21759:22035:500,150.4,118.0,5.6,81.6,fields,Rebuild line with higher-capacity conductor,7259000.0,1164000.0
Q13-0195,2014-08-20,PUEBLO XTRA 500-230 kV XFMR,X:24035:500:230,0.9948973571764514,True,BOCA RATON to PUEBLO XTRA 500kV,L:24035:24600:500,146.0,1141.0,44.1,89.7,fields,Replace transformer with higher-rated unit,28473000.0,5526000.0
Q13-0195,2014-08-20,CONCORD to BLUEBONNET 230kV,L:22022:22024:230,1.0,True,PUEBLO XTRA to BOCA RATON 500kV,L:24035:24600:500,144.9,787.0,29.3,90.7,fields,Rebuild line with higher-capacity conductor,22200000.0,3290000.0
Q13-0195,2014-08-20,RICHLAND 500/230kV Transformer Bank,X:20309:500:230,0.9805999146111284,True,TROY ENERGY LLC to RICHLAND 500kV,L:20280:20309:500,142.6,853.0,34.1,84.3,fields,Replace transformer with higher-rated unit,34865000.0,6067000.0
Q13-0195,2014-08-20,STA S VAN NUYS to MINNEHAHA 230kV,L:19862:19972:230,0.9348353613371515,False,TROY ENERGY LLC SUBSTATION to RICHLAND 500kV,L:20280:20309:500,140.5,483.0,17.8,86.9,fields,Rebuild line with higher-capacity conductor,17356000.0,2999000.0
Q13-0195,2014-08-20,EVERGREEN PARK to FISK ST 230kV,L:23053:23491:230,1.0,True,SPRING CITY to EVERGREEN PARK 230kV,L:22962:23053:230,138.3,585.0,51.0,11.4,fields,Rebuild line with higher-capacity conductor,13562000.0,13562000.0
Q13-0195,2014-08-20,LAURELES to BIG OAKS 100kV,L:22027:22028:100,1.0,True,DKALB to JONES CHAPEL 500kV,L:21759:22035:500,135.1,170.0,5.6,87.3,fields,Rebuild line with higher-capacity conductor,4170000.0,669000.0
Q13-0195,2014-08-20,HERALD-TWIN CITIES to PICKFORD 230kV,L:19917:20133:230,1.0,True,TREGO to BEAER 500kV,L:19893:20264:500,134.7,664.0,10.5,111.7,fields,Rebuild line with higher-capacity conductor,49760000.0,8624000.0
Q13-0195,2014-08-20,SIDNEY A MURRAY JR HYDROELECTRIC to MINNEHAHA 230kV,L:19862:19865:230,1.0,True,RICHLAND to DEKALB SUBSTATION 500kV Line,L:20309:21759:500,134.6,545.0,17.3,88.5,fields,Rebuild line with higher-capacity conductor,45494000.0,7847000.0
Q13-0195,2014-08-20,BIG OAKS to CYPRESS CREEK 100kV,L:22027:22310:100,1.0,True,DEKALB SUBSTATION to JONES CHAPEL 500kV,L:21759:22035:500,134.2,156.0,5.6,82.1,fields,Rebuild line with higher-capacity conductor,4515000.0,724000.0
Q13-0195,2014-08-20,ROBISON PARK to DEKALB 230kV,L:21759:21796:230,1.0,True,JONES CHAPEL to DEKALB 500kV,L:21759:22035:500,133.5,985.0,35.8,80.6,fields,Rebuild line with higher-capacity conductor,35741000.0,6096000.0
Q13-0195,2014-08-20,LIGONIER to MONTIBELLO 100kV,L:22036:22491:100,1.0,True,DEKALB to JONES CHAPEL SUBSTATION 500kV,L:21759:22035:500,133.5,159.0,5.6,82.2,fields,Rebuild line with higher-capacity conductor,5462000.0,876000.0
Q13-0195,2014-08-20,DEKALB 500 kV/1 kV Transformer Bank,X:21759:500:1,0.9845705102671526,True,RICHLAND to DEKALB SUBSTATION 500kV line,L:20309:21759:500,133.5,969.0,40.9,72.1,fields,Replace transformer with higher-rated unit,29407000.0,5249000.0
Q13-0195,2014-08-20,HERALD-TWIN CITIES to HIGHGATE 230kV,L:19900:20133:230,1.0,True,MASON ST 500 kV/230 kV Transformer Bank,X:20299:500:230,131.3,518.0,7.6,110.0,fields,Rebuild line with higher-capacity conductor,23520000.0,4078000.0
Q13-0195,2014-08-20,ROBISON PARK to RUSSELL FORK 230kV,L:21796:22493:230,1.0,True,DEKALB to JONES CHAPEL SUBSTATION 500kV L,L:21759:22035:500,127.3,1157.0,45.7,69.8,fields,Rebuild line with higher-capacity conductor,46272000.0,7843000.0
Q13-0209,2014-08-20,Cub-Run Dp / Grand Blanc Generating Sta 138 KV line,L:9871:10066:138,1.0,True,Yavapai / Luna 138 KV,L:9857:9860:138,133.6,239.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,3680000.0,904000.0
Q13-0209,2014-08-20,Shepard / Bloomington 138 KV,L:9718:9856:138,1.0,True,Shepard / Bloomington 138 KV #1,L:9718:9856:138,121.1,337.0,6.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1530000.0,1530000.0
Q13-0209,2014-08-20,Foster Dam / Elk Garden Substation 138 KV,L:8880:9901:138,1.0,True,Dranesville / Anthem 138 KV L,L:9896:9908:138,110.2,299.0,7.0,,prose_overloaded,Rebuild line with higher-capacity conductor,8656000.0,553000.0
Q13-0209,2014-08-20,Swinks Mill / Cardrock 138 KV #1,L:8844:9715:138,1.0,True,Swinks Mill / Carderock 138 KV Circuit 2,L:8844:9715:138,109.5,404.0,5.8,,prose_overloaded,Reconductor line,1294000.0,1294000.0
Q13-0209,2014-08-20,Foster Dam / Mccormick Substation 138 KV,L:8880:9906:138,1.0,True,Anthem / Dranesville 138 KV,L:9896:9908:138,107.6,337.0,7.0,,prose_overloaded,Reconductor line,345000.0,22000.0
Q13-0209,2014-08-20,Elk Garden / Helijet 138 KV L,L:8876:9901:138,1.0,True,Elk Garden / Carderock 138 KV line,L:9715:9901:138,106.1,282.0,8.0,,prose_overloaded,Reconductor line,374000.0,28000.0
Q13-0209,2014-08-20,Allegheny Energy Units 3 4 & 5 345/1 kV Transformer Bank,X:8265:345:1,0.9820248593328773,True,Hilltop / Piney Crk Project 500 KV,L:7105:8253:500,101.8,951.0,5.6,,prose_overloaded,Replace transformer with higher-rated unit,19323000.0,148000.0
Q13-0209,2014-08-20,Bloomington / Shepard 138 KV Ckt 1,L:9718:9856:138,1.0,True,Shepard / Bloomington 138 KV Ckt 2,L:9718:9856:138,132.9,308.0,6.0,,prose_loss,Rebuild line with higher-capacity conductor,1530000.0,1530000.0
Q13-0209,2014-08-20,Swinks Mill / Shepard Substation 138 KV #1,L:8844:9718:138,1.0,True,Shepard / Swinks Mill 138 KV Circuit 2,L:8844:9718:138,123.5,350.0,6.0,,prose_loss,Rebuild line with higher-capacity conductor,740000.0,740000.0
Q13-0209,2014-08-20,Mottman / Bloomington 138 KV Ckt 2,L:8842:9856:138,1.0,True,Bloomington / Mottman 138 KV Cir. 1,L:8842:9856:138,121.8,378.0,6.5,,prose_loss,Reconductor line,431000.0,431000.0
Q13-0209,2014-08-20,Dranesville / Anthem 138 KV,L:9896:9908:138,1.0,True,Foster Dam / Mccormick 138 KV,L:8880:9906:138,121.1,242.0,6.3,,prose_loss,Rebuild line with higher-capacity conductor,3621000.0,3621000.0
Q13-0209,2014-08-20,Swinks Mill / Carderock 138 KV Cir. 2,L:8844:9715:138,1.0,True,Carderock / Swinks Mill 138 KV Ckt 1,L:8844:9715:138,120.5,367.0,5.8,,prose_loss,Reconductor line,1294000.0,1294000.0
Q13-0209,2014-08-20,Mottman / Bloomington 138 KV Line 1,L:8842:9856:138,1.0,True,Mottman / Bloomington 138 KV Line,L:8842:9856:138,109.8,419.0,6.5,,prose_loss,Reconductor line,431000.0,431000.0
Q13-0209,2014-08-20,Jack Mcdonough / Low Gap 138 KV,L:8744:8747:138,1.0,True,Artesia Coutry Club / Clark County 345 KV line,L:8612:8742:345,125.3,180.0,6.0,,prose_colon,Rebuild line with higher-capacity conductor,1162000.0,32000.0
Q13-0209,2014-08-20,Carderock / Elk Garden 138 KV,L:9715:9901:138,1.0,True,Helijet / Elk Garden Substation 138 KV L,L:8876:9901:138,120.3,239.0,6.7,,prose_colon,Rebuild line with higher-capacity conductor,2191000.0,165000.0
Q13-0209,2014-08-20,Swinks Mill / Shepard 138 KV Line 2,L:8844:9718:138,1.0,True,Swins Mill / Shepard 138 KV Circuit 1,L:8844:9718:138,116.2,372.0,6.0,,prose_colon,Rebuild line with higher-capacity conductor,740000.0,740000.0
Q13-0209,2014-08-20,Anthem / Elk Garden 138 KV Line,L:9901:9908:138,1.0,True,Foster Dam / Mccormick 138 KV,L:8880:9906:138,109.9,229.0,6.3,,prose_colon,Reconductor line,2846000.0,2846000.0
Q13-0209,2014-08-20,Colesville / Darien 138 KV,L:8898:9062:138,1.0,True,Adrian Energy Associates Llc 345/138 kV Transformer Bank,X:8897:345:138,103.1,317.0,6.1,,prose_colon,Reconductor line,507000.0,20000.0
Q13-0209,2014-08-20,Allegheny Energy Units 3 4 & 5 500 kV/1 kV XFMR,X:8265:500:1,0.9820248593328773,True,Hilltop / Piney Creek Project 500 KV,L:7105:8253:500,101.6,953.0,5.6,,prose_colon,Replace transformer with higher-rated unit,31755000.0,244000.0
Q13-0212,2014-08-30,LARSON STREET to NORWICH 230 KV,L:19145:19146:230,1.0,True,NORWICH SUBSTATION to BARRETT 500 KV Line,L:19134:19145:500,115.0,738.0,11.7,,prose_overloaded,Rebuild line with higher-capacity conductor,11346000.0,170000.0
Q13-0212,2014-08-30,MADELINE to E METHUEN 230 KV,L:18949:19576:230,1.0,True,EAST METHUEN to GRAY'S FLAT 230 KV,L:19437:19576:230,108.5,607.0,15.0,,prose_overloaded,Reconductor line,9954000.0,169000.0
Q13-0212,2014-08-30,SHAWVILLE STA 500/345 kV Auto,X:8249:500:345,0.8676923076923078,True,CARBON CENTER 500 kV/345 kV Transformer,X:7809:500:345,103.3,724.0,5.4,,prose_overloaded,Replace transformer with higher-rated unit,46069000.0,7151000.0
Q13-0212,2014-08-30,MINCO to LARSON ST 230 KV L,L:19091:19146:230,1.0,True,BARRETT to NORWICH 500 KV,L:19134:19145:500,112.3,786.0,7.8,,prose_loss,Rebuild line with higher-capacity conductor,10288000.0,208000.0
Q13-0212,2014-08-30,MYRTLE POINT to GALION GENERATING STA 230 KV,L:19637:20261:230,1.0,True,BEAVER to TREGO 500 KV,L:19893:20264:500,108.9,628.0,6.4,,prose_loss,Reconductor line,6890000.0,106000.0
Q13-0212,2014-08-30,PINEY CREEK PROJECT 500/345kV Autotransformer,X:8253:500:345,0.9634857653677668,True,PINEY CRK PROJECT to HILLTOP 500 KV,L:7105:8253:500,107.1,1257.0,9.7,,prose_loss,Replace transformer with higher-rated unit,29452000.0,437000.0
Q13-0212,2014-08-30,EUFAULA 230/1kV Autotransformer,X:20266:230:1,0.9765475724227864,True,IMPERIAL to EUFAULA 500 KV,L:19780:20266:500,106.3,1126.0,11.6,,prose_loss,Replace transformer with higher-rated unit,8051000.0,118000.0
Q13-0212,2014-08-30,BLACKROCK to SHAWVILLE STA 345 KV,L:7709:8249:345,1.0,True,CARBON CENTER 500 kV/345 kV TX,X:7809:500:345,104.8,1099.0,8.4,,prose_loss,Reconductor line,14034000.0,210000.0
Q13-0212,2014-08-30,FORT HUMBUG 500-345 kV Transformer,X:8103:500:345,0.96,True,FT HUMBUG to ORCHARD ROAD SUBSTATION 500 KV L,L:7672:8103:500,104.1,1123.0,5.2,,prose_loss,Replace transformer with higher-rated unit,19208000.0,2994000.0
Q13-0212,2014-08-30,EASTOWN ROAD to MORENO TAP 230 KV,L:19609:19909:230,1.0,True,SWAN VALLEY to TREGO 500 KV,L:19617:19893:500,102.3,592.0,8.5,,prose_loss,Reconductor line,26525000.0,526000.0
Q13-0212,2014-08-30,LITTLE CHUTE to FT HUMBUG 345 KV line,L:6388:8103:345,1.0,True,MOUNTAN to FORT HUMBUG 500 KV line,L:8103:17897:500,101.3,1440.0,5.3,,prose_loss,Reconductor line,38574000.0,5998000.0
Q13-0212,2014-08-30,GEORGE NEAL S to ZONA LIBRE 6007 230 KV,L:19705:19717:230,1.0,True,SWAN VLY to TREGO 500 KV,L:19617:19893:500,101.2,543.0,8.5,,prose_loss,Reconductor line,14183000.0,281000.0
Q13-0212,2014-08-30,MYRTLE POINT to GEORGE NEAL S 230 KV,L:19637:19717:230,1.0,True,SWAN VALLEY to TREGO 500 KV,L:19617:19893:500,100.0,528.0,8.5,,prose_loss,Reconductor line,4993000.0,99000.0
Q13-0212,2014-08-30,KAPSVILLE to MORENO TAP 230 KV Line,L:19909:20258:230,1.0,True,TREGO to SWAN VALLEY 500 KV,L:19617:19893:500,102.3,570.0,8.5,,prose_colon,Reconductor line,13196000.0,262000.0
Q13-0212,2014-08-30,TALENENERG MARTINS CREEK LLC WILLIAMSPORT to MONTOUR STATION 345 KV,L:7114:7130:345,1.0,True,ORCHARD RD to FORT HUMBUG 500 KV,L:7672:8103:500,101.9,1130.0,5.9,,prose_colon,Reconductor line,28584000.0,430000.0
Q13-0212,2014-08-30,KAMPSVILLE to ZONA LIBRE 6007 230 KV L,L:19705:20258:230,1.0,True,SWAN VLY to TREGO 500 KV line,L:19617:19893:500,101.7,562.0,8.5,,prose_colon,Reconductor line,9224000.0,183000.0
Q13-0212,2014-08-30,STRAWBERRY BELT to HILLTOP 345 KV line,L:7105:7117:345,1.0,True,HILLTOP to TALENENERGY MARTINS CREEK LLC WILLIAMSPORT 500 KV,L:7105:7130:500,100.3,1135.0,6.5,,prose_colon,Reconductor line,11265000.0,169000.0
Q13-0216,2014-08-16,CARODEAN-REDLAND 138 kV,L:9182:9184:138,1.0,True,DAYTON-CRANDALL 345 kV,L:9185:9436:345,179.5,222.0,5.9,,prose_overloaded,Rebuild line with higher-capacity conductor,1268000.0,41000.0
Q13-0216,2014-08-16,HARRISONBURG-SANS SOUCI 138 kV,L:9645:9652:138,1.0,True,DAYTON-CHATOM 345 kV,L:9436:9482:345,154.9,254.0,12.7,,prose_overloaded,Rebuild line with higher-capacity conductor,3420000.0,384000.0
Q13-0216,2014-08-16,OAK CRK STA-WADSWORTH 138 kV,L:9439:9553:138,1.0,True,CHATOM-DAYTON 345 kV L,L:9436:9482:345,154.7,230.0,12.7,,prose_overloaded,Rebuild line with higher-capacity conductor,7439000.0,835000.0
Q13-0216,2014-08-16,CROCKETT-LORETTO 138 kV line,L:18388:18389:138,1.0,True,AMERICAN-URBAN 345 kV Line,L:9069:18127:345,146.9,380.0,5.9,,prose_overloaded,Rebuild line with higher-capacity conductor,5001000.0,303000.0
Q13-0216,2014-08-16,INNOVATIVE SOLAR 31-KAPSTONE 138 kV,L:9108:9135:138,1.0,True,LOUISA GENERATION FACILITY-GRIMES 138 kV L,L:9643:9653:138,132.2,243.0,9.9,,prose_overloaded,Rebuild line with higher-capacity conductor,8058000.0,4678000.0
Q13-0216,2014-08-16,CHATOM-ALVIN 138 kV,L:9482:9511:138,0.99914940789399,False,OAK CRK STA-SANS SOUCI 138 kV line,L:9439:9652:138,125.3,208.0,14.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3277000.0,597000.0
Q13-0216,2014-08-16,CHERRY-MOUNT JACKSON 138 kV,L:9548:9574:138,1.0,True,PURDY-CHATOM 138 kV Line,L:9481:9482:138,124.5,178.0,64.3,,prose_overloaded,Rebuild line with higher-capacity conductor,9191000.0,9191000.0
Q13-0216,2014-08-16,CROZET-REVITAL 138 kV,L:9126:9175:138,1.0,True,PAGE-PURDY 138 kV,L:9480:9481:138,121.1,167.0,6.2,,prose_overloaded,Rebuild line with higher-capacity conductor,4985000.0,346000.0
Q13-0216,2014-08-16,CHERRY-DPC PRAIRIE DU CHIEN 138 kV line,L:9546:9548:138,0.9987858920255426,False,PURDY-CHATOM 138 kV,L:9481:9482:138,120.2,192.0,64.3,,prose_overloaded,Rebuild line with higher-capacity conductor,5439000.0,5439000.0
Q13-0216,2014-08-16,STA 54-TOONE 138 kV L,L:9168:9169:138,0.996889431931447,True,ASPEN-CRANDALL 345 kV Line,L:9185:9467:345,112.2,248.0,11.1,,prose_overloaded,Rebuild line with higher-capacity conductor,2228000.0,696000.0
Q13-0216,2014-08-16,CARD-CRAGGY 138 kV Line,L:9178:9183:138,1.0,True,CRANDALL-ASPEN 345 kV Line,L:9185:9467:345,105.6,258.0,7.0,,prose_overloaded,Reconductor line,3838000.0,1682000.0
Q13-0216,2014-08-16,GROTTOES-DALE MABRY 138 kV,L:9179:9180:138,1.0,True,PAGE-PURDY SUBSTATION 138 kV L,L:9480:9481:138,104.1,215.0,6.2,,prose_overloaded,Reconductor line,1799000.0,125000.0
Q13-0216,2014-08-16,ELKTON D.P-HOUSTON 138 kV,L:9642:9651:138,1.0,True,ST LOUIS-NUCLEAR FUELS 138 kV,L:9508:9510:138,103.1,199.0,10.4,,prose_overloaded,Reconductor line,651000.0,85000.0
Q13-0216,2014-08-16,SANS SOUCI SUBSTATION-OAK CRK STATION 138 kV,L:9439:9652:138,1.0,True,DAYTON-CHATOM 345 kV,L:9436:9482:345,154.4,255.0,12.7,,prose_loss,Rebuild line with higher-capacity conductor,3008000.0,338000.0
Q13-0216,2014-08-16,DPC PRAIRIE DU CHIEN SUBSTATION-FRITO LAY 138 kV,L:9546:9556:138,1.0,True,PURDY-CHATOM 138 kV,L:9481:9482:138,131.1,233.0,38.9,,prose_loss,Rebuild line with higher-capacity conductor,4593000.0,1246000.0
Q13-0216,2014-08-16,SALAMANCAROCHESTER ST-DECLO 138 kV line,L:9141:9172:138,1.0,True,ASPEN-CRANDALL SUBSTATION 345 kV,L:9185:9467:345,128.5,259.0,8.3,,prose_loss,Rebuild line with higher-capacity conductor,33393000.0,11388000.0
Q13-0216,2014-08-16,BRIDGE RIV-ABBOTSFORD 138 kV,L:9392:9579:138,1.0,True,URBAN-AMERICAN 345 kV Line,L:9069:18127:345,127.1,210.0,6.9,,prose_loss,Rebuild line with higher-capacity conductor,18510000.0,5057000.0
Q13-0216,2014-08-16,VERONA-GREENBANK 138 kV L,L:9188:9190:138,1.0,True,DAYTON-CRANDALL SUBSTATION 345 kV,L:9185:9436:345,126.9,234.0,5.2,,prose_loss,Rebuild line with higher-capacity conductor,3716000.0,161000.0
Q13-0216,2014-08-16,NUCLEAR FUELS-ALVIN 138 kV,L:9510:9511:138,1.0,True,OAK CREEK STATION-SANS SOUCI 138 kV,L:9439:9652:138,126.6,201.0,14.0,,prose_loss,Rebuild line with higher-capacity conductor,7046000.0,1283000.0
Q13-0216,2014-08-16,HARRISONBURG-COFFEEN N 138 kV,L:9644:9645:138,1.0,True,CRANDALL-DAYTON 345 kV,L:9185:9436:345,124.4,346.0,24.9,,prose_loss,Rebuild line with higher-capacity conductor,1810000.0,387000.0
Q13-0216,2014-08-16,CARODEAN-CRANDALL 138 kV,L:9182:9185:138,1.0,True,CRANDALL-DAYTON 345 kV,L:9185:9436:345,116.6,365.0,5.9,,prose_loss,Rebuild line with higher-capacity conductor,4659000.0,152000.0
Q13-0216,2014-08-16,DALE MABRY SUBSTATION-REVITAL 138 kV line,L:9175:9179:138,1.0,True,PAGE-PURDY 138 kV,L:9480:9481:138,107.5,193.0,6.2,,prose_loss,Reconductor line,1812000.0,126000.0
Q13-0216,2014-08-16,MITCHELL GARDENS-KAPSTONE 138 kV,L:9134:9135:138,1.0,True,PURDY-PAGE SUBSTATION 138 kV Line,L:9480:9481:138,107.0,227.0,17.9,,prose_loss,Reconductor line,1881000.0,297000.0
Q13-0216,2014-08-16,CARD-YUCAIPA 138 kV line,L:9178:9181:138,1.0,True,CRANDALL-ASPEN 345 kV line,L:9185:9467:345,106.6,267.0,7.0,,prose_loss,Reconductor line,1355000.0,594000.0
Q13-0216,2014-08-16,ROOSEVELT RD-ELKTON D.P 138 kV L,L:9552:9651:138,1.0,True,NUCLEAR FUELS-ST LOUIS SUBSTATION 138 kV,L:9508:9510:138,104.1,197.0,10.4,,prose_loss,Reconductor line,445000.0,58000.0
Q13-0216,2014-08-16,ROOSEVELT RD-WADSWORTH 138 kV line,L:9552:9553:138,1.0,True,NUCLEAR FUELS SUBSTATION-ST LOUIS 138 kV Line,L:9508:9510:138,102.6,208.0,10.4,,prose_loss,Reconductor line,2006000.0,263000.0
Q13-0216,2014-08-16,MOUNT CLINTON-FOREST JCT 138 kV,L:9441:9442:138,1.0,True,DAYTON-CHATOM 345 kV,L:9436:9482:345,102.3,253.0,19.2,,prose_loss,Reconductor line,2481000.0,552000.0
Q13-0216,2014-08-16,GRENBANK-WEYERS CAVE 138 kV,L:9189:9190:138,1.0,True,CRANDALL SUBSTATION-DAYTON 345 kV Line,L:9185:9436:345,160.4,265.0,8.0,,prose_colon,Rebuild line with higher-capacity conductor,2475000.0,119000.0
Q13-0216,2014-08-16,GROTTOES-WEYERS CAVE 138 kV,L:9180:9189:138,1.0,True,CRANDALL-DAYTON 345 kV,L:9185:9436:345,160.3,258.0,8.0,,prose_colon,Rebuild line with higher-capacity conductor,6871000.0,332000.0
Q13-0216,2014-08-16,NICHOLS-ST LOUIS 138 kV,L:9508:9509:138,1.0,True,PAGE-PURDY SUBSTATION 138 kV,L:9480:9481:138,151.9,185.0,17.9,,prose_colon,Rebuild line with higher-capacity conductor,7067000.0,1116000.0
Q13-0216,2014-08-16,S BELLEVILLE-NICHOLS 138 kV,L:9418:9509:138,1.0,True,PAGE-PURDY 138 kV,L:9480:9481:138,140.3,197.0,17.9,,prose_colon,Rebuild line with higher-capacity conductor,4776000.0,754000.0
Q13-0216,2014-08-16,TES ILER CITY STA-BRIDGE RIVER 138 kV,L:9578:9579:138,1.0,True,AMERICAN-URBAN 345 kV line,L:9069:18127:345,135.7,206.0,12.6,,prose_colon,Rebuild line with higher-capacity conductor,7644000.0,3570000.0
Q13-0216,2014-08-16,INNOVATIVE SOLAR 31-PRATT'S 138 kV,L:9108:9483:138,1.0,True,LOUISA GENERATION FACILITY-GRIMES 138 kV,L:9643:9653:138,131.5,240.0,9.9,,prose_colon,Rebuild line with higher-capacity conductor,6832000.0,3967000.0
Q13-0216,2014-08-16,S BELLEVILLE-NORTHPOINT 138 kV,L:9133:9418:138,1.0,True,PAGE-PURDY 138 kV,L:9480:9481:138,129.7,208.0,17.9,,prose_colon,Rebuild line with higher-capacity conductor,4970000.0,785000.0
Q13-0216,2014-08-16,VERONA-REDLAND 138 kV,L:9184:9188:138,1.0,True,CRANDALL-DAYTON SUBSTATION 345 kV L,L:9185:9436:345,128.0,238.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,6420000.0,277000.0
Q13-0216,2014-08-16,PAGE-PURDY SUBSTATION 138 kV,L:9480:9481:138,1.0,True,ST LOUIS-NICHOLS 138 kV,L:9508:9509:138,126.3,261.0,23.9,,prose_colon,Rebuild line with higher-capacity conductor,3957000.0,835000.0
Q13-0216,2014-08-16,DETOUR-CEDARVILLE JUNCTION 138 kV L,L:9328:9331:138,1.0,True,ST LOUIS-NICHOLS 138 kV,L:9508:9509:138,126.2,248.0,23.9,,prose_colon,Rebuild line with higher-capacity conductor,10001000.0,2111000.0
Q13-0216,2014-08-16,CEDARVILLE JUNCTION-PAGE 138 kV,L:9331:9480:138,1.0,True,ST LOUIS-NICHOLS 138 kV L,L:9508:9509:138,126.0,252.0,23.9,,prose_colon,Rebuild line with higher-capacity conductor,7371000.0,1556000.0
Q13-0216,2014-08-16,WESTCHASE-COFFEEN N 138 kV,L:9440:9644:138,1.0,True,CRANDALL-DAYTON 345 kV,L:9185:9436:345,124.4,346.0,24.9,,prose_colon,Rebuild line with higher-capacity conductor,3886000.0,830000.0
Q13-0216,2014-08-16,STATION 54-WESTCHASE 138 kV,L:9168:9440:138,1.0,True,DAYTON-CRANDALL 345 kV,L:9185:9436:345,122.1,369.0,24.9,,prose_colon,Rebuild line with higher-capacity conductor,6730000.0,1437000.0
Q13-0216,2014-08-16,NUCLEAR FUELS-ST LOUIS 138 kV,L:9508:9510:138,1.0,True,WADSWORTH-ROOSEVELT RD 138 kV,L:9552:9553:138,117.3,192.0,12.6,,prose_colon,Rebuild line with higher-capacity conductor,9034000.0,1338000.0
Q13-0216,2014-08-16,NORTHPOINT-MITCHELL GARDENS 138 kV line,L:9133:9134:138,1.0,True,PAGE-PURDY 138 kV,L:9480:9481:138,113.6,222.0,17.9,,prose_colon,Rebuild line with higher-capacity conductor,5645000.0,891000.0
Q13-0216,2014-08-16,TOONE SUBSTATION-N OMAHA 138 kV,L:9169:9549:138,1.0,True,CRANDALL-ASPEN 345 kV line,L:9185:9467:345,112.8,255.0,11.1,,prose_colon,Rebuild line with higher-capacity conductor,8435000.0,2637000.0
Q13-0216,2014-08-16,CRANDALL SUBSTATION 345-138 kV Auto,X:9185:345:138,0.9951899480481391,True,CRANDALL-DAYTON 345 kV,L:9185:9436:345,107.5,457.0,5.1,,prose_colon,Replace transformer with higher-rated unit,27749000.0,687000.0
Q13-0216,2014-08-16,DETOUR-SILOAM SPRINGS 138 kV L,L:9325:9328:138,1.0,True,DETUR SUBSTATION-FORT BENTON 138 kV L,L:9328:9330:138,105.8,181.0,16.7,,prose_colon,Reconductor line,6603000.0,4888000.0
Q13-0216,2014-08-16,HARRISONBURG-MOUNT CLINTON 138 kV L,L:9442:9645:138,1.0,True,CHATOM-DAYTON 345 kV,L:9436:9482:345,104.4,267.0,19.2,,prose_colon,Reconductor line,1848000.0,411000.0
Q13-0216,2014-08-16,STUARTS DRAFT-CRAGGY 138 kV L,L:9183:9187:138,1.0,True,CRANDALL-ASPEN 345 kV Line,L:9185:9467:345,102.9,239.0,7.0,,prose_colon,Reconductor line,1965000.0,861000.0
Q13-0242,2014-08-26,Westport-Wheelabrator Baltimore Refuse 138 kV,L:8468:9058:138,1.0,True,Taber-Dixleta 345 kV,L:8823:8824:345,114.7,197.0,6.4,,prose_overloaded,Rebuild line with higher-capacity conductor,582000.0,4000.0
Q13-0242,2014-08-26,Sunbright-Fairlad 138 kV line,L:8902:9063:138,1.0,True,Taber-Glnannan 345 kV line,L:8823:8949:345,109.9,406.0,8.3,,prose_overloaded,Reconductor line,180000.0,1000.0
Q13-0242,2014-08-26,Fairland-Siuc 138 kV,L:8901:9063:138,1.0,True,Taber-Glenannan 345 kV,L:8823:8949:345,105.1,340.0,5.5,,prose_overloaded,Reconductor line,550000.0,5000.0
Q13-0242,2014-08-26,Wheelabrator Baltimore Refuse-Wilkens 138 kV,L:8507:9058:138,1.0,True,Dixleta-Taber 345 kV L,L:8823:8824:345,103.5,314.0,6.3,,prose_overloaded,Reconductor line,442000.0,3000.0
Q13-0242,2014-08-26,Sunbright-Colesville 138 kV,L:8902:9062:138,1.0,True,Taber-Glenannan 345 kV,L:8823:8949:345,106.8,470.0,8.3,,prose_loss,Reconductor line,699000.0,4000.0
Q13-0242,2014-08-26,Dixleta-Drum Substation 138 kV,L:8824:8832:138,1.0,True,Taber-Dixleta 345 kV,L:8823:8824:345,106.1,428.0,6.2,,prose_colon,Reconductor line,780000.0,5000.0
Q13-0242,2014-08-26,Jerome-High Ridge 138 kV,L:8810:8813:138,1.0,True,Taber-Dixleta 345 kV,L:8823:8824:345,104.2,358.0,9.2,,prose_colon,Reconductor line,828000.0,5000.0
Q13-0248,2014-08-23,Crescentville to Burholme 138 KV Line,L:6881:6883:138,1.0,True,Heaton to Jarrett 138 KV L,L:6209:6743:138,141.3,191.0,10.2,,prose_loss,Rebuild line with higher-capacity conductor,1430000.0,1430000.0
Q12-0150,2014-09-19,CURECANTI SUBSTATION / MOSER GENERATING STA 345.0 kV,L:6046:7172:345,1.0,True,TOMBSTONE / BXBY HILL SUBSTATION 500.0 kV,L:6300:7127:500,101.0,1413.0,5.1,,prose_colon,Reconductor line,8429000.0,599000.0
Q12-0182,2014-09-15,PICKFORD to HERALD-TWIN CITIES 230.0 kV,L:19917:20133:230,1.0,True,TREGO SUBSTATION to BEAVER 500.0 kV,L:19893:20264:500,102.4,664.0,10.5,,table,Reconductor line,13963000.0,636000.0
Q12-0182,2014-09-15,KITSAP to E DANVILLE 100.0 kV,L:23039:23162:100,1.0,True,E DANVILLE to CHURCH ROCK TAP 100.0 kV,L:23162:23186:100,102.2,113.0,59.8,,table,Reconductor line,1922000.0,1922000.0
Q12-0182,2014-09-15,HIGHGATE to HERALD-TWIN CITIES 230.0 kV,L:19900:20133:230,1.0,True,MASON ST 500/230kV Auto,X:20299:500:230,101.8,518.0,7.6,,table,Reconductor line,9754000.0,444000.0
Q13-0194,2014-09-30,VILLA MAR 1657 – LOS ANGELES 1617 SUBSTATION 138.0 kV,L:10233:10237:138,1.0,True,MICKENS SUBSTATION – WORKS 53 345.0 kV line,L:10128:10551:345,100.8,227.0,5.7,,prose_colon,Reconductor line,1170000.0,198000.0
Q13-0197,2014-09-23,Colonial – Idaho Springs 138 KV Line,L:9875:10158:138,1.0,True,Colonial – Sideburn 138 KV,L:9859:9875:138,141.7,302.0,9.3,136.1,fields,Rebuild line with higher-capacity conductor,1034000.0,343000.0
Q13-0197,2014-09-23,Colonial – Sideburn 138 KV,L:9859:9875:138,1.0,True,Colonial – Idaho Springs 138 KV,L:9875:10158:138,136.5,265.0,6.7,131.8,fields,Rebuild line with higher-capacity conductor,7318000.0,3505000.0
Q13-0197,2014-09-23,Cub-Run Dp – Grand Blanc Generating Station Substation 138 KV line,L:9871:10066:138,1.0,True,Idaho Springs Substation – Colonial 138 KV,L:9875:10158:138,125.8,239.0,52.9,85.2,fields,Rebuild line with higher-capacity conductor,3870000.0,3445000.0
Q13-0197,2014-09-23,Norfork – Battery Hts Dp 138 KV Circuit 1,L:10073:10275:138,1.0,True,Batter Hts Dp – Norfork 138 KV #2,L:10073:10275:138,123.4,333.0,10.2,117.7,fields,Rebuild line with higher-capacity conductor,554000.0,367000.0
Q13-0197,2014-09-23,Clifton – Norfork 138 KV #2,L:9868:10073:138,1.0,True,Norfork Substation – Clifton 138 KV Circuit 1,L:9868:10073:138,121.7,401.0,9.2,117.5,fields,Rebuild line with higher-capacity conductor,2240000.0,895000.0
Q13-0197,2014-09-23,Norfork Substation – Battery Hts Dp 138 KV Ckt 2,L:10073:10275:138,1.0,True,Norfork – Battery Heights Dp 138 KV Circuit 1,L:10073:10275:138,121.1,339.0,10.2,115.5,fields,Rebuild line with higher-capacity conductor,554000.0,367000.0
Q13-0197,2014-09-23,Clifton – Norfrk Substation 138 KV,L:9868:10073:138,1.0,True,Clifton – Norfork 138 KV #2,L:9868:10073:138,118.6,412.0,9.2,114.5,fields,Rebuild line with higher-capacity conductor,2240000.0,895000.0
Q13-0197,2014-09-23,Battery Hts Dp – Toa Vaca 138 KV Circuit 2,L:10275:10307:138,1.0,True,Toa Vaca – Battey Hts Dp 138 KV Circuit 1,L:10275:10307:138,116.3,334.0,9.6,111.0,fields,Rebuild line with higher-capacity conductor,1030000.0,682000.0
Q13-0197,2014-09-23,Toa Vaca Substation – Battery Hts Dp 138 KV Cir. 1,L:10275:10307:138,1.0,True,Battery Hts Dp – Toa Vaca 138 KV Ckt 2,L:10275:10307:138,115.0,338.0,9.6,109.7,fields,Rebuild line with higher-capacity conductor,1030000.0,682000.0
Q13-0197,2014-09-23,Colonial – Clifton 138 KV Circuit 1,L:9868:9875:138,1.0,True,Clifton – Coloial 138 KV,L:9868:9875:138,111.3,419.0,9.0,107.4,fields,Rebuild line with higher-capacity conductor,1911000.0,763000.0
Q13-0197,2014-09-23,Colonial – Clifon 138 KV Cir. 2,L:9868:9875:138,1.0,True,Colonial – Clifton 138 KV,L:9868:9875:138,111.3,419.0,9.0,107.4,fields,Rebuild line with higher-capacity conductor,1911000.0,763000.0
Q13-0197,2014-09-23,Grand Blanc Generating Sta – Del Amo 138 KV,L:9867:9871:138,1.0,True,Dulles – Lunenburg 138 KV,L:9894:10061:138,108.4,241.0,13.7,98.0,fields,Reconductor line,517000.0,517000.0
Q13-0197,2014-09-23,Colesville – Sunbright 138 KV,L:8902:9062:138,1.0,True,Adrian Energy Associates Llc 345-138 kV XFMR,X:8897:345:138,102.6,322.0,6.5,98.9,fields,Reconductor line,433000.0,21000.0
Q13-0201,2014-09-20,Montgomery Village / Bondurant 138 kV #1,L:8869:8872:138,1.0,True,Montgomery Village / Bondurant 138 kV,L:8869:8872:138,152.3,267.0,18.7,,prose_overloaded,Rebuild line with higher-capacity conductor,8709000.0,4651000.0
Q13-0201,2014-09-20,Bondurant / Tramway 138 kV,L:8872:8889:138,1.0,True,Bondurant / Tramway 138 kV Ckt 2,L:8872:8889:138,150.3,259.0,18.6,,prose_overloaded,Rebuild line with higher-capacity conductor,1646000.0,879000.0
Q13-0201,2014-09-20,Tramway / Scarcello 138 kV,L:8889:8911:138,1.0,True,Rossmoor S / Tramway 138 kV L,L:8889:8906:138,112.5,226.0,15.4,,prose_overloaded,Rebuild line with higher-capacity conductor,842000.0,338000.0
Q13-0201,2014-09-20,Radfords Run Wind Farm / Mcormick 138 kV,L:8879:9906:138,1.0,True,Radfords Run Wind Farm / Haddam Neck Substation 138 kV L,L:8879:8882:138,111.9,274.0,5.9,,prose_overloaded,Rebuild line with higher-capacity conductor,7611000.0,155000.0
Q13-0201,2014-09-20,Rancho / Middlebrook 138 kV L,L:8862:8868:138,1.0,True,Air Force Base / Artesia Country Club 345 kV Line,L:8612:8849:345,106.3,214.0,10.9,,prose_overloaded,Reconductor line,798000.0,467000.0
Q13-0201,2014-09-20,St Francois Substation / Radfords Run Wind Farm 138 kV,L:8879:9890:138,1.0,True,Boulder Basin / Baseline Substation 138 kV line,L:8857:10060:138,100.9,663.0,9.1,,prose_overloaded,Reconductor line,1083000.0,18000.0
Q13-0201,2014-09-20,Hollydale Substation / St Francois 138 kV,L:8861:9890:138,1.0,True,Baseline / Boulder Basin 138 kV,L:8857:10060:138,100.6,679.0,9.1,,prose_overloaded,Reconductor line,619000.0,10000.0
Q13-0201,2014-09-20,G-P Gypsum / Brighton 138 kV,L:8633:8807:138,1.0,True,Artesia Country Club / Air Force Base 345 kV,L:8612:8849:345,159.9,207.0,6.4,,prose_loss,Rebuild line with higher-capacity conductor,7081000.0,2973000.0
Q13-0201,2014-09-20,Montgomery Village / Bondurant Substation 138 kV #2,L:8869:8872:138,1.0,True,Montgomery Village / Bondurant 138 kV,L:8869:8872:138,155.6,261.0,18.7,,prose_loss,Rebuild line with higher-capacity conductor,8709000.0,4651000.0
Q13-0201,2014-09-20,Brighton / Drum 138 kV,L:8807:8832:138,1.0,True,Taber / Dixleta 345 kV,L:8823:8824:345,140.9,211.0,5.0,,prose_loss,Rebuild line with higher-capacity conductor,9416000.0,9416000.0
Q13-0201,2014-09-20,Bondurant / Tramway 138 kV #2,L:8872:8889:138,1.0,True,Tramway / Bondurant 138 kV,L:8872:8889:138,150.3,259.0,18.6,,prose_colon,Rebuild line with higher-capacity conductor,1646000.0,879000.0
Q13-0201,2014-09-20,G-P Gypsum / Ross Fork 138 kV,L:8613:8633:138,1.0,True,Clover Vly / G-P Gypsum 138 kV L,L:8610:8633:138,117.0,215.0,6.3,,prose_colon,Rebuild line with higher-capacity conductor,6774000.0,6774000.0
Q13-0201,2014-09-20,Rockville / Phillips Pump 1 138 kV L,L:8845:8854:138,1.0,True,Tramway / Rossmoor S Substation 138 kV,L:8889:8906:138,103.1,161.0,15.4,,prose_colon,Reconductor line,451000.0,181000.0
Q13-0201,2014-09-20,Air Force Base / Rancho 138 kV line,L:8849:8868:138,1.0,True,Artesia Country Club / Air Force Base 345 kV,L:8612:8849:345,102.7,199.0,10.9,,prose_colon,Reconductor line,475000.0,278000.0
Q13-0268,2014-09-29,Gastonia PrimePower Park-Salton Sea 2 138 KV,L:2650:5199:138,1.0,True,Homestead-Chickasaw 161 KV,L:2769:2970:161,112.6,227.0,21.7,,prose_overloaded,Rebuild line with higher-capacity conductor,445000.0,312000.0
Q13-0268,2014-09-29,Domta 2-Waldwick 138 KV,L:5172:5188:138,1.0,True,Jacks Creek-Ardmore 138 KV Line,L:5770:5772:138,121.8,248.0,29.3,,prose_loss,Rebuild line with higher-capacity conductor,2169000.0,1676000.0
Q13-0268,2014-09-29,Jacks Creek-Central Plains Wind Farm 138 KV,L:5171:5770:138,1.0,True,Jacks Creek-Ardmore 138 KV,L:5770:5772:138,119.1,245.0,29.3,,prose_colon,Rebuild line with higher-capacity conductor,2848000.0,2200000.0
Q13-0268,2014-09-29,Waldwick-Central Plains Wind Farm 138 KV,L:5171:5188:138,0.9997326333603169,False,Jacks Creek-Ardmore 138 KV L,L:5770:5772:138,110.6,228.0,29.3,,prose_colon,Rebuild line with higher-capacity conductor,1981000.0,1530000.0
Q13-0268,2014-09-29,E 12Th St-Salton Sea 2 138 KV,L:5162:5199:138,1.0,True,Chickasaw-Homestead 161 KV,L:2769:2970:161,108.1,206.0,21.7,,prose_colon,Reconductor line,404000.0,283000.0
Q13-0268,2014-09-29,Ardmore-Jacks Creek 138 KV,L:5770:5772:138,1.0,True,Domtar 2-Waldwick 138 KV line,L:5172:5188:138,106.3,246.0,23.6,,prose_colon,Reconductor line,1355000.0,1047000.0
Q13-0268,2014-09-29,Cuba City S-Deepcreek 161 KV,L:2937:2958:161,1.0,True,Selkirk Cogen 500-1 kV Transformer,X:3448:500:1,100.6,278.0,12.3,,prose_colon,Reconductor line,912000.0,416000.0
Q13-0281,2014-09-18,HIGH RIDGE / N POLE 138 KV,L:8813:8816:138,1.0,True,DIXLETA / TABER 345 KV Line,L:8823:8824:345,138.7,350.0,9.5,,table,Rebuild line with higher-capacity conductor,3763000.0,70000.0
Q13-0281,2014-09-18,DIXLETA / TABER 345 KV line,L:8823:8824:345,1.0,True,SHINGLETOWN / RIVA RD 345 KV,L:8407:9098:345,127.1,1108.0,21.3,,table,Rebuild line with higher-capacity conductor,30003000.0,499000.0
Q13-0281,2014-09-18,WESTPORT / WHEELABRATOR BALTIMORE REFUSE SUBSTATION 138 KV,L:8468:9058:138,1.0,True,DIXLETA / TABER 345 KV,L:8823:8824:345,126.9,260.0,6.8,,table,Rebuild line with higher-capacity conductor,849000.0,19000.0
Q13-0281,2014-09-18,WILKENS / HIGHGROVE 138 KV,L:8507:8572:138,1.0,True,TABER / DIXLETA SUBSTATION 345 KV,L:8823:8824:345,124.4,307.0,6.7,,table,Rebuild line with higher-capacity conductor,905000.0,21000.0
Q13-0281,2014-09-18,HIGH RIDGE / JEROME 138 KV,L:8810:8813:138,1.0,True,DIXLETA / TABER 345 KV,L:8823:8824:345,121.9,429.0,9.5,,table,Rebuild line with higher-capacity conductor,1602000.0,30000.0
Q13-0281,2014-09-18,GLENANNAN / TABER 345 KV,L:8823:8949:345,1.0,True,SIERRA PACIFIC LUMBER SUBSTATION 138/1 kV Transformer,X:8450:138:1,120.3,1198.0,23.8,,table,Rebuild line with higher-capacity conductor,26875000.0,467000.0
Q13-0281,2014-09-18,LAE CRK / SIERRA PACIFIC LUMBER 138 KV,L:8449:8450:138,0.9808589328799902,True,GLENANNAN / TABER 345 KV,L:8823:8949:345,119.7,445.0,6.2,,table,Rebuild line with higher-capacity conductor,2156000.0,85000.0
Q13-0281,2014-09-18,BELTSVILLE SUBSTATION / BUNKER HILL 138 KV,L:8833:8929:138,1.0,True,TABER / GLENANNAN 345 KV,L:8823:8949:345,118.3,431.0,7.5,,table,Rebuild line with higher-capacity conductor,929000.0,24000.0
Q13-0281,2014-09-18,BUNKER HILL / NASA 138 KV,L:8929:8953:138,1.0,True,TABER / GLENNNAN 345 KV L,L:8823:8949:345,115.5,474.0,7.5,,table,Rebuild line with higher-capacity conductor,2387000.0,61000.0
Q13-0281,2014-09-18,SUNBRIGHT / FAIRLAND 138 KV,L:8902:9063:138,1.0,True,TABER / GLENANNAN 345 KV,L:8823:8949:345,114.1,513.0,9.2,,table,Rebuild line with higher-capacity conductor,497000.0,9000.0
Q13-0281,2014-09-18,WILKENS / WHEELABRATOR BALTIMORE REFUSE 138 KV line,L:8507:9058:138,1.0,True,TABER / DIXLETA 345 KV L,L:8823:8824:345,112.7,373.0,6.7,,table,Rebuild line with higher-capacity conductor,1821000.0,42000.0
Q13-0281,2014-09-18,SIERRA PACIFIC LUMBER 138/1kV XFMR,X:8450:138:1,0.9963140972288944,True,TABER / GLENANAN 345 KV,L:8823:8949:345,112.1,747.0,8.2,,table,Replace transformer with higher-rated unit,5273000.0,132000.0
Q13-0281,2014-09-18,SIERRA PACIFIC LUMBER 345 kV/1 kV XFMR,X:8450:345:1,0.9963140972288944,True,TABER / GLENANNAN 345 KV,L:8823:8949:345,112.1,747.0,8.2,,table,Replace transformer with higher-rated unit,18540000.0,465000.0
Q13-0281,2014-09-18,SUNBRIGHT / COLESVILLE 138 KV,L:8902:9062:138,1.0,True,TABER / GLENANNAN 345 KV,L:8823:8949:345,111.1,577.0,9.2,,table,Rebuild line with higher-capacity conductor,1158000.0,22000.0
Q13-0281,2014-09-18,SIUC / FAIRLAND 138 KV,L:8901:9063:138,1.0,True,TABER / GLEANNAN 345 KV line,L:8823:8949:345,108.8,411.0,5.9,,table,Reconductor line,532000.0,14000.0
Q13-0281,2014-09-18,DIXLETA / DRUM SUBSTATION 138 KV L,L:8824:8832:138,1.0,True,TABER / DIXLETA 345 KV,L:8823:8824:345,107.8,523.0,6.3,,table,Reconductor line,699000.0,14000.0
Q13-0281,2014-09-18,DIXLETA SUBSTATION / NORTH POLE SUBSTATION 138 KV,L:8816:8824:138,1.0,True,TABER / DIXLETA 345 KV,L:8823:8824:345,104.8,270.0,5.9,,table,Reconductor line,494000.0,13000.0
Q13-0281,2014-09-18,NORH POLE / DIXLETA 138 KV #2,L:8816:8824:138,0.9971202199591499,True,DIXLETA / TABER 345 KV,L:8823:8824:345,104.8,270.0,5.9,,table,Reconductor line,494000.0,13000.0
Q13-0281,2014-09-18,TABER 345 kV/138 kV XFMR,X:8823:345:138,0.9971928153657604,True,TABER / DIXLETA 345 KV line,L:8823:8824:345,104.1,767.0,6.5,,table,Replace transformer with higher-rated unit,22900000.0,513000.0
Q13-0282,2014-10-01,HOUSEVILLE / VA HOSPITAL 138.0 kV,L:7388:7583:138,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5 / SOUTHEAST VICKSBURG 500.0 kV,L:8265:8284:500,181.2,190.0,9.7,,prose_overloaded,Rebuild line with higher-capacity conductor,2606000.0,2606000.0
Q13-0282,2014-10-01,SUGAR HILL / VA HOSPITAL 138.0 kV Line,L:7290:7388:138,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5 / SOUTHEAS VICKSBURG 500.0 kV L,L:8265:8284:500,171.5,204.0,9.7,,prose_overloaded,Rebuild line with higher-capacity conductor,6648000.0,6648000.0
Q13-0282,2014-10-01,MARICAO 6301 / STA J 138.0 kV Line,L:7376:7387:138,0.9780091000057871,True,REGAL / YUCCA 138.0 kV Line,L:7261:7428:138,100.3,138.0,6.1,,prose_overloaded,Reconductor line,519000.0,519000.0
Q13-0282,2014-10-01,HOUSEVILLE / FRALEY 138.0 kV Line,L:7263:7583:138,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5 / SOUTHEAST VICKSBURG 500.0 kV,L:8265:8284:500,190.3,179.0,9.7,,prose_loss,Rebuild line with higher-capacity conductor,4207000.0,4207000.0
Q13-0282,2014-10-01,FRALEY SUBSTATION / YUCCA 138.0 kV,L:7261:7263:138,1.0,True,SOUTHEAST VICKSBURG / ALLEGHENY ENERGY UNITS 3 4 & 5 500.0 kV,L:8265:8284:500,184.4,180.0,9.7,,prose_loss,Rebuild line with higher-capacity conductor,1931000.0,1931000.0
Q13-0282,2014-10-01,BURWELL 500-345 kV XFMR,X:7233:500:345,0.9961292023550464,True,ALLEGHENY ENERGY UNITS 3 4 & 5 345 kV/1 kV TX,X:8265:345:1,101.0,692.0,6.7,,prose_loss,Replace transformer with higher-rated unit,31541000.0,518000.0
Q13-0282,2014-10-01,SUGAR HILL / ALLEGHENY ENERGY UNITS 3 4 & 5 345.0 kV,L:7290:8265:345,1.0,True,HILLTOP / PINEY CRK PROJECT 500.0 kV,L:7105:8253:500,102.0,1163.0,18.1,,prose_colon,Reconductor line,7930000.0,258000.0
Q13-0289,2014-09-19,Gardner – Top Crop 230.0 kV,L:24606:24640:230,1.0,True,Gardner – Grand Ridge Battery Projects 230.0 kV,L:23477:24640:230,191.1,454.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,7093000.0,6127000.0
Q13-0289,2014-09-19,Hampton Rd – Medora 345.0 kV,L:7195:7253:345,1.0,True,Fishkill Plains Substation – Simpson Stuart Tap 345.0 kV,L:7252:8204:345,114.4,1243.0,8.0,,prose_overloaded,Rebuild line with higher-capacity conductor,34655000.0,3415000.0
Q13-0289,2014-09-19,Stewart Mountain Dam – Ritter Park Substation 345.0 kV Line,L:7184:7221:345,1.0,True,Medora – P.T.S 345.0 kV,L:7253:7389:345,111.7,1173.0,8.1,,prose_overloaded,Rebuild line with higher-capacity conductor,13210000.0,1301000.0
Q13-0289,2014-09-19,Top Crop 500/230 kV Auto,X:24606:500:230,0.9993899654505596,True,Grand Ridge Battery Projects – Gardner 230.0 kV,L:23477:24640:230,110.4,705.0,95.0,,prose_overloaded,Replace transformer with higher-rated unit,33490000.0,28930000.0
Q13-0289,2014-09-19,Fishkill Plains – Dillard-Orange 345.0 kV line,L:8204:18683:345,1.0,True,Muskingum Riv – Tidd Substation 500.0 kV,L:19579:19594:500,118.9,1399.0,6.4,,prose_loss,Rebuild line with higher-capacity conductor,87044000.0,8734000.0
Q13-0289,2014-09-19,Medora – P.T.S 345.0 kV,L:7253:7389:345,1.0,True,Ritter Park – Sugar Hill 345.0 kV L,L:7221:7290:345,115.3,1258.0,8.7,,prose_loss,Rebuild line with higher-capacity conductor,29345000.0,2891000.0
Q13-0289,2014-09-19,Burwell – P.T.S 345.0 kV,L:7233:7389:345,1.0,True,Allegheny Energy Units 3 4 & 5 345-1 kV Auto,X:8265:345:1,102.9,1075.0,8.1,,prose_loss,Reconductor line,3063000.0,301000.0
Q13-0289,2014-09-19,James De Young Substation – Carley Rd 230.0 kV,L:18847:19348:230,1.0,True,E Methuen 500-230 kV Transformer,X:19576:500:230,102.7,463.0,7.5,,prose_loss,Reconductor line,12810000.0,1223000.0
Q13-0289,2014-09-19,Hilltop 500 kV/345 kV Transformer Bank,X:7105:500:345,0.96,True,Hilltop – Talenenergy Martins Crk Llc Williamsport 500.0 kV L,L:7105:7130:500,102.5,1635.0,8.1,,prose_loss,Replace transformer with higher-rated unit,27989000.0,2772000.0
Q13-0289,2014-09-19,Gardner – Grand Ridge Battery Projects 230.0 kV,L:23477:24640:230,1.0,True,Top Crop – Gardner 230.0 kV,L:24606:24640:230,170.9,508.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,8947000.0,7729000.0
Q13-0289,2014-09-19,Sugar Hill – Ritter Park Substation 345.0 kV,L:7221:7290:345,1.0,True,Hilltop – Piney Crk Project 500.0 kV,L:7105:8253:500,115.2,1250.0,11.5,,prose_colon,Rebuild line with higher-capacity conductor,36881000.0,3622000.0
