project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q13-0289,2014-09-19,Montour Sta – Talenenergy Marins Crk Llc Williamsport Substation 345.0 kV,L:7114:7130:345,0.9991254315304948,True,Orchard Rd – Ft Humbug 500.0 kV Line,L:7672:8103:500,100.1,1324.0,5.9,,prose_colon,Reconductor line,34296000.0,3402000.0
Q12-0163,2014-10-21,ALCONA - HIGHLAND WIND PROJECT PA 138 kV,L:7516:7629:138,1.0,True,JAMES E. ROGERS ENERGY COMPLEX - NORWAY PT HYDROPOWER PROJECT 138 kV,L:7494:7511:138,117.6,424.0,54.6,,prose_overloaded,Rebuild line with higher-capacity conductor,2809000.0,631000.0
Q12-0163,2014-10-21,BARNUM - ALCONA 138 kV,L:7493:7516:138,1.0,True,JAMES E. ROGERS ENERGY COMPLEX - NORWAY POINT HYDROPOWER PROJECT 138 kV,L:7494:7511:138,117.2,430.0,54.6,,prose_overloaded,Rebuild line with higher-capacity conductor,6320000.0,1419000.0
Q12-0163,2014-10-21,MERRILL HILLS - COLLIERVILLE 138 kV,L:7502:7510:138,1.0,True,JAMES E. ROGERS ENERGY COMPLEX - NORWAY PT HYDROPOWER PROJECT 138 kV,L:7494:7511:138,116.3,442.0,54.6,,prose_overloaded,Rebuild line with higher-capacity conductor,6155000.0,1382000.0
Q12-0163,2014-10-21,BEARDSLEY - PURDUE NORTHWEST 138 kV,L:7519:7538:138,1.0,True,BEARDSLEY - BAEOVEN 138 kV,L:7519:8259:138,115.7,358.0,40.2,,prose_overloaded,Rebuild line with higher-capacity conductor,4450000.0,973000.0
Q12-0163,2014-10-21,BAKEOVEN - NORTH ALLEGHENY WINDPOWER PROJECT 138 kV L,L:8259:8288:138,1.0,True,JAMES E. ROGERS ENERGY COMPLEX SUBSTATION - COLLIERVILLE 138 kV,L:7502:7511:138,114.1,454.0,51.5,,prose_overloaded,Rebuild line with higher-capacity conductor,1804000.0,397000.0
Q12-0163,2014-10-21,MUNISING - COLORADO RIVER SUBSTATION 138 kV,L:7535:7536:138,1.0,True,N ALLEGHENY WINDPOWER PROJECT SUBSTATION - BAKEOVEN SUBSTATION 138 kV L,L:8259:8288:138,111.6,195.0,26.5,,prose_overloaded,Rebuild line with higher-capacity conductor,2346000.0,513000.0
Q12-0163,2014-10-21,NOTTELY - MARION S 138 kV,L:7548:7985:138,1.0,True,BAKEOVEN - BEARDSLEY 138 kV,L:7519:8259:138,141.6,209.0,20.9,,prose_loss,Rebuild line with higher-capacity conductor,7721000.0,1627000.0
Q12-0163,2014-10-21,NOTTELY - 7TH AVENUE N 138 kV,L:7507:7985:138,1.0,True,BAKEOVEN - BEARDSLEY 138 kV,L:7519:8259:138,140.1,213.0,20.9,,prose_loss,Rebuild line with higher-capacity conductor,14809000.0,3121000.0
Q12-0163,2014-10-21,SPINDLE 500/345kV Auto,X:8268:500:345,0.9932251751489274,True,SANTEE COOPER - GREENLAND GAP 345 kV,L:18691:18697:345,121.6,750.0,5.5,,prose_loss,Replace transformer with higher-rated unit,37246000.0,1161000.0
Q12-0163,2014-10-21,BARNUM - WOLFSKILL TAP 138 kV Line,L:7493:7495:138,1.0,True,NORWAY POINT HYDROPOWER PROJECT - JAMES E. ROGERS ENERGY COMPLEX 138 kV,L:7494:7511:138,116.7,436.0,54.6,,prose_loss,Rebuild line with higher-capacity conductor,3612000.0,811000.0
Q12-0163,2014-10-21,MANCHACA - O'BANION 138 kV,L:7520:7522:138,1.0,True,BEARDSLEY SUBSTATION - BAKEOVEN 138 kV,L:7519:8259:138,116.5,348.0,40.2,,prose_loss,Rebuild line with higher-capacity conductor,7488000.0,1637000.0
Q12-0163,2014-10-21,7TH AENUE N - CIMGEN 138 kV Line,L:7507:7508:138,0.9990935180228305,True,BEARDSLEY SUBSTATION - BAKEOVEN 138 kV L,L:7519:8259:138,113.6,386.0,40.2,,prose_loss,Rebuild line with higher-capacity conductor,3596000.0,757000.0
Q12-0163,2014-10-21,CIMGEN - MANCHACA 138 kV,L:7508:7522:138,1.0,True,BAKEOVEN - BEARDSLEY SUBSTATION 138 kV Line,L:7519:8259:138,113.3,391.0,40.2,,prose_loss,Rebuild line with higher-capacity conductor,1602000.0,337000.0
Q12-0163,2014-10-21,RAINTREE - BAKEOVEN 138 kV,L:7515:8259:138,1.0,True,N ALLEGHENY WINDPOWER PROJECT - BAKEOVEN 138 kV line,L:8259:8288:138,159.7,198.0,37.1,,prose_colon,Rebuild line with higher-capacity conductor,1825000.0,399000.0
Q12-0163,2014-10-21,RAINTREE - MUNISING 138 kV L,L:7515:7536:138,1.0,True,BAKEOVEN - NORTH ALLEGHENY WINDPOWER PROJECT 138 kV,L:8259:8288:138,138.3,221.0,37.1,,prose_colon,Rebuild line with higher-capacity conductor,2875000.0,629000.0
Q12-0163,2014-10-21,CARL BAILEY - OTSEGO SUBSTATION 138 kV,L:6014:7931:138,1.0,True,NORWAY PT HYDROPOWER POJECT - JAMES E. ROGERS ENERGY COMPLEX 138 kV,L:7494:7511:138,126.4,400.0,6.2,,prose_colon,Rebuild line with higher-capacity conductor,7334000.0,1652000.0
Q12-0163,2014-10-21,CARREL 345-138 kV Autotransformer,X:7942:345:138,0.9958966170686723,True,FAIR OAKS - CHAMBERSBURG 345 kV line,L:7935:8274:345,123.0,490.0,7.0,,prose_colon,Replace transformer with higher-rated unit,21067000.0,4742000.0
Q12-0163,2014-10-21,HIGHLAND WIND PROJECT PA - KENNECOTT SUBSTATION 138 kV line,L:7629:8276:138,1.0,True,NORWAY PT HYDROPOWER PROJECT - JAMES E. ROGERS ENERGY COMPLEX 138 kV Line,L:7494:7511:138,117.7,422.0,54.6,,prose_colon,Rebuild line with higher-capacity conductor,1793000.0,402000.0
Q12-0163,2014-10-21,MERRILL HILLS - WOLFSKILL TAP 138 kV line,L:7495:7510:138,1.0,True,NORWAY PT HYDOPOWER PROJECT - JAMES E. ROGERS ENERGY COMPLEX 138 kV,L:7494:7511:138,116.5,439.0,54.6,,prose_colon,Rebuild line with higher-capacity conductor,4751000.0,1067000.0
Q12-0163,2014-10-21,O'BANION - PURDUE NORTHWEST SUBSTATION 138 kV,L:7520:7538:138,1.0,True,BEARDSLEY - BAKEOVEN 138 kV,L:7519:8259:138,116.0,354.0,40.2,,prose_colon,Rebuild line with higher-capacity conductor,5777000.0,1263000.0
Q12-0163,2014-10-21,BERDSLEY - BAKEOVEN 138 kV,L:7519:8259:138,1.0,True,JAMES E. ROGERS ENERGY COMPLEX - COLLIERVILLE 138 kV,L:7502:7511:138,113.7,642.0,72.0,,prose_colon,Rebuild line with higher-capacity conductor,15312000.0,3366000.0
Q12-0163,2014-10-21,NORWAY PT HYDROPOWER PROJECT - BEARDSLEY 138 kV,L:7494:7519:138,1.0,True,COLLIERVILLE - JAMES E. ROGERS ENERGY COMPLEX 138 kV,L:7502:7511:138,112.4,968.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,2815000.0,632000.0
Q12-0163,2014-10-21,JAMES E. ROGERS ENERGY COMPLEX - COLLIERILLE 138 kV L,L:7502:7511:138,1.0,True,JAMES E. ROGERS ENERGY COMPLEX - NORWAY PT HYDROPOWER PROJECT 138 kV line,L:7494:7511:138,112.2,975.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,4195000.0,942000.0
Q12-0163,2014-10-21,JAMES E. ROGERS ENERGY COMPLEX - NORWAY POINT HYDROPOWER PROJECT 138 kV line,L:7494:7511:138,1.0,True,COLLIERVILLE - JAMES E. ROGERS ENERGY COMPLEX 138 kV Line,L:7502:7511:138,112.2,975.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,11789000.0,2647000.0
Q12-0163,2014-10-21,FAIR OAKS 345/138kV Transformer Bank,X:7935:345:138,0.996200269363348,True,NORWAY POINT HYDROPOWER PROJECT - JAMES E. ROGERS ENERGY COMPLEX SUBSTATION 138 kV,L:7494:7511:138,110.6,492.0,45.4,,prose_colon,Replace transformer with higher-rated unit,15419000.0,3462000.0
Q12-0175,2014-10-23,Ross Fork – Artesia Country Club 138kV,L:8612:8613:138,1.0,True,Air Force Base – Artesia Country Club 345kV Line,L:8612:8849:345,167.6,274.0,9.5,164.3,fields,Rebuild line with higher-capacity conductor,4567000.0,826000.0
Q12-0175,2014-10-23,Grimmway-Malaga – Sleepy Hollow Substation 138kV,L:18208:18210:138,1.0,True,Kearneyville – Clark County 345kV,L:8742:17910:345,153.3,251.0,7.2,150.5,fields,Rebuild line with higher-capacity conductor,2379000.0,337000.0
Q12-0175,2014-10-23,Sleepy Hollow – Millville 138kV,L:18207:18208:138,1.0,True,Clark County – Kearneyville 345kV,L:8742:17910:345,152.3,245.0,7.2,149.5,fields,Rebuild line with higher-capacity conductor,9175000.0,1301000.0
Q12-0175,2014-10-23,Douglas City – Millvile 138kV,L:10050:18207:138,1.0,True,Kearneyville – Clark County 345kV line,L:8742:17910:345,150.1,242.0,7.2,147.3,fields,Rebuild line with higher-capacity conductor,8284000.0,1175000.0
Q12-0175,2014-10-23,T.S. Power – Twin Lakes Alte 138kV Line,L:10147:10148:138,1.0,True,Thomaston – Loudon 345kV,L:9864:10070:345,150.1,185.0,8.1,145.9,fields,Rebuild line with higher-capacity conductor,2618000.0,211000.0
Q12-0175,2014-10-23,G-P Gypsum – Brighton 138kV,L:8633:8807:138,1.0,True,Artesia Country Club – Air Force Base 345kV,L:8612:8849:345,138.9,207.0,5.2,136.5,fields,Rebuild line with higher-capacity conductor,6752000.0,2253000.0
Q12-0175,2014-10-23,Huntley – Twin Lakes Alte 138kV,L:9819:10148:138,1.0,True,International Paper Valliant Ok – Kearneyville 345kV line,L:9399:17910:345,136.2,247.0,5.9,133.9,fields,Rebuild line with higher-capacity conductor,17605000.0,1229000.0
Q12-0175,2014-10-23,Mammoth Pacific 2 – T.S. Power 138kV Line,L:10143:10147:138,1.0,True,Loudon – Thomaston 345kV Line,L:9864:10070:345,135.6,191.0,8.1,131.6,fields,Rebuild line with higher-capacity conductor,4617000.0,372000.0
Q12-0175,2014-10-23,Killingsworth – Yelm Pp Substation 138kV,L:17907:17918:138,1.0,True,Celeron – Sandalfoot 138kV,L:17903:17915:138,133.2,238.0,18.8,125.7,fields,Rebuild line with higher-capacity conductor,1551000.0,263000.0
Q12-0175,2014-10-23,Shepherdstown Substation – Peachland 138kV,L:17921:18209:138,1.0,True,Clark County – Kearneyville 345kV,L:8742:17910:345,128.6,245.0,6.0,126.3,fields,Rebuild line with higher-capacity conductor,1650000.0,417000.0
Q12-0175,2014-10-23,Mcconnico – Huntley 138kV L,L:9349:9819:138,1.0,True,International Paper Valliant Ok – Kearneyville 345kV,L:9399:17910:345,128.1,267.0,5.9,126.0,fields,Rebuild line with higher-capacity conductor,6529000.0,456000.0
Q12-0175,2014-10-23,Peachland – Sun City Substation 138kV,L:9028:18209:138,1.0,True,Clark Couny – Kearneyville 345kV,L:8742:17910:345,127.0,243.0,6.0,124.7,fields,Rebuild line with higher-capacity conductor,3475000.0,879000.0
Q12-0175,2014-10-23,Wheeer – Pasco Cnty Solid Waste Resource Recovery 138kV,L:9927:10065:138,1.0,True,Thoaston – Lodon 345kV,L:9864:10070:345,125.1,267.0,5.9,123.0,fields,Rebuild line with higher-capacity conductor,4703000.0,376000.0
Q12-0175,2014-10-23,Richford – Sun City 138kV,L:8753:9028:138,1.0,True,Kearneyville – Clark County 345kV,L:8742:17910:345,124.7,241.0,6.0,122.3,fields,Rebuild line with higher-capacity conductor,13702000.0,3463000.0
Q12-0175,2014-10-23,University City – Lamont 138kV L,L:8734:8745:138,1.0,True,Clark County – Kearneyville 345kV,L:8742:17910:345,122.2,207.0,6.0,119.4,fields,Rebuild line with higher-capacity conductor,13140000.0,3322000.0
Q12-0175,2014-10-23,University City – Richford 138kV,L:8745:8753:138,1.0,True,Kearneyville – Clark County 345kV,L:8742:17910:345,121.7,235.0,6.0,119.3,fields,Rebuild line with higher-capacity conductor,5265000.0,1331000.0
Q12-0175,2014-10-23,Sandalfoot – North Mesa 138kV,L:17912:17915:138,0.9982860829972452,False,Celeron – Yelm Pp 138kV,L:17903:17918:138,115.6,267.0,19.6,108.6,fields,Rebuild line with higher-capacity conductor,1463000.0,248000.0
Q12-0175,2014-10-23,Columbus City – North Mesa 138kV L,L:17908:17912:138,1.0,True,International Paper Valliant Ok – Kearneyville 345kV,L:9399:17910:345,115.5,243.0,6.1,113.1,fields,Rebuild line with higher-capacity conductor,1499000.0,303000.0
Q12-0175,2014-10-23,Celeron – Yelm Pp 138kV,L:17903:17918:138,1.0,True,Sandalfoot – Celeron 138kV,L:17903:17915:138,114.6,285.0,18.8,108.3,fields,Rebuild line with higher-capacity conductor,7391000.0,1251000.0
Q12-0175,2014-10-23,Sandalfoot – Celeron 138kV,L:17903:17915:138,1.0,True,Celeron – Yelm Pp 138kV,L:17903:17918:138,113.4,283.0,19.6,106.8,fields,Rebuild line with higher-capacity conductor,3271000.0,554000.0
Q12-0175,2014-10-23,Gallegos – Killingsworth 138kV,L:17902:17907:138,1.0,True,Kearneyville – Clark Conty Substation 345kV,L:8742:17910:345,112.3,257.0,8.2,109.2,fields,Rebuild line with higher-capacity conductor,3885000.0,860000.0
Q12-0175,2014-10-23,Gallegos – Redman 138kV,L:17902:17905:138,1.0,True,Clark County – Kearneyville 345kV,L:8742:17910:345,110.8,253.0,8.2,107.7,fields,Rebuild line with higher-capacity conductor,1822000.0,403000.0
Q12-0175,2014-10-23,Glenbrook Substation – Redman 138kV Line,L:17905:17919:138,1.0,True,Clark County – Kearneyville 345kV Line,L:8742:17910:345,109.9,249.0,8.2,106.8,fields,Reconductor line,893000.0,198000.0
Q12-0175,2014-10-23,Mammoth Pacific 2 – Wheeler Substation 138kV,L:9927:10143:138,1.0,True,Loudon – Thomaston 345kV Line,L:9864:10070:345,108.4,215.0,8.1,104.8,fields,Reconductor line,2265000.0,182000.0
Q12-0175,2014-10-23,Glenbrook – Palmyra 138kV line,L:17919:18205:138,1.0,True,Clark County – Kearneyville 345kV,L:8742:17910:345,107.9,244.0,8.2,104.7,fields,Reconductor line,658000.0,146000.0
Q12-0185,2014-10-18,ROYALTON-IVYGLEN MEER 230.0 kV,L:23132:23522:230,1.0,True,FOT ST VRAIN-ALDER 500.0 kV,L:23263:23527:500,106.6,521.0,12.1,,prose_overloaded,Reconductor line,3925000.0,108000.0
Q12-0185,2014-10-18,SEGS 5-HILLCREST 100.0 kV,L:21764:21772:100,1.0,True,DEKALB-RICHLAND 500.0 kV,L:20309:21759:500,100.2,157.0,7.5,,prose_loss,Reconductor line,894000.0,6000.0
Q12-0185,2014-10-18,ALDER-SHADY OAKS WIND FARM 230.0 kV,L:23510:23527:230,0.9980040569925186,False,SHADY OAKS WIND FARM SUBSTATION-ALDER SUBSTATION 500.0 kV,L:23510:23527:500,106.4,810.0,25.3,,prose_colon,Reconductor line,11247000.0,1939000.0
Q12-0185,2014-10-18,EASY VLY-HEFFLEY TAP 100.0 kV,L:23484:23494:100,1.0,True,WALDEN-W AMESBURY 100.0 kV,L:23331:23334:100,102.2,110.0,80.3,,prose_colon,Reconductor line,3049000.0,3049000.0
Q13-0258,2014-10-17,KETTLE CRK PRIMARY - MT VERNON 138kV,L:17674:17675:138,1.0,True,HUBBARDSTOWN - BAKER 345kV,L:17843:17860:345,127.8,217.0,33.5,123.0,fields,Rebuild line with higher-capacity conductor,1903000.0,127000.0
Q13-0258,2014-10-17,AMERICAN FALLS - REATA 138kV,L:18069:18549:138,1.0,True,DOWELL - WEST PAINTSVILLE 138kV line,L:17569:17570:138,120.6,221.0,5.3,119.9,fields,Rebuild line with higher-capacity conductor,3959000.0,58000.0
Q13-0258,2014-10-17,GLENOVEER - REATA 138kV L,L:18549:18675:138,1.0,True,DOWELL - WEST PAINTSVILLE 138kV,L:17569:17570:138,119.6,224.0,5.3,118.9,fields,Rebuild line with higher-capacity conductor,8686000.0,126000.0
Q13-0258,2014-10-17,KEAN MTN AND GRASSY CREEK 138/1kV Auto,X:9633:138:1,0.9938240988161726,True,KEAN MTN AND GRASSY CRK - CLINCH RIVER 345kV,L:9633:9638:345,118.6,345.0,8.1,117.9,fields,Replace transformer with higher-rated unit,4851000.0,54000.0
Q13-0258,2014-10-17,GLENOVEER - GREENS BAYOU 69 138kV,L:18542:18675:138,1.0,True,W PAINTSVILLE - DOWLL 138kV,L:17569:17570:138,118.4,229.0,5.3,117.7,fields,Rebuild line with higher-capacity conductor,2554000.0,37000.0
Q13-0258,2014-10-17,KETTLE CREEK PRIMARY - NEPTUNE SUBSTATION 138kV,L:17674:17764:138,1.0,True,HBBARDSTOWN - BAKER SUBSTATION 345kV,L:17843:17860:345,115.1,232.0,33.5,110.7,fields,Rebuild line with higher-capacity conductor,33666000.0,2252000.0
Q13-0258,2014-10-17,ASPEN 345-138 kV Transformer Bank,X:9467:345:138,0.9817745187396985,True,CRANDALL - ASPEN 345kV line,L:9185:9467:345,108.6,563.0,5.2,108.3,fields,Replace transformer with higher-rated unit,13433000.0,147000.0
Q13-0258,2014-10-17,DILLARD-ORANGE - FISHKILL PLAINS 345kV,L:8204:18683:345,1.0,True,DISMAL RIV - BECKER 345kV Line,L:17977:18692:345,107.8,1399.0,14.0,107.5,fields,Reconductor line,44770000.0,361000.0
Q13-0258,2014-10-17,MEDORA SUBSTATION - HAMPTON RD 345kV,L:7195:7253:345,1.0,True,FISHKILL PLAINS - SIMPSON STUART TAP 345kV Line,L:7252:8204:345,104.7,1243.0,7.1,104.5,fields,Reconductor line,9407000.0,97000.0
Q13-0258,2014-10-17,MEDORA - P.T.S SUBSTATION 345kV,L:7253:7389:345,1.0,True,RITTER PARK - SUGAR HILL 345kV,L:7221:7290:345,104.4,1258.0,7.9,104.2,fields,Reconductor line,12599000.0,105000.0
Q13-0258,2014-10-17,RITTER PARK - SUGAR HILL 345kV,L:7221:7290:345,1.0,True,HILLTOP - PINEY CREEK PROJECT 500kV,L:7105:8253:500,103.5,1250.0,7.6,103.3,fields,Reconductor line,9740000.0,98000.0
Q13-0258,2014-10-17,KEAN MTN AND GRASSY CRK 345-1 kV Autotransformer,X:9633:345:1,0.9938240988161726,True,KEAN MTN AND GRASSY CRK - CLINCH RIV 345kV,L:9633:9638:345,103.4,396.0,8.1,102.7,fields,Replace transformer with higher-rated unit,13892000.0,156000.0
Q13-0258,2014-10-17,SIDNEY COAL - MEEER 138kV line,L:17756:18416:138,1.0,True,KETTLE CREEK PRIMARY - MT VERNON SUBSTATION 138kV,L:17674:17675:138,102.0,197.0,5.4,101.2,fields,Reconductor line,2285000.0,29000.0
Q13-0258,2014-10-17,ATOKA - SPRING CREEK RD 138kV,L:9625:17627:138,1.0,True,CATAWBA - NEPTNE 345kV,L:17626:17764:345,101.8,286.0,5.2,101.2,fields,Reconductor line,7785000.0,94000.0
Q13-0258,2014-10-17,STEWART MTN DAM - RITTER PARK 345kV,L:7184:7221:345,1.0,True,MEDORA - P.T.S 345kV,L:7253:7389:345,101.8,1173.0,7.0,101.6,fields,Reconductor line,6645000.0,69000.0
Q13-0278,2014-10-30,Rec Harmony-Dillard-Orange 345 KV,L:18329:18683:345,1.0,True,Rec Harmony-Oreg 3 Inc Substation 345 KV L,L:18329:18706:345,147.9,1031.0,29.1,,prose_overloaded,Rebuild line with higher-capacity conductor,52924000.0,52924000.0
Q13-0278,2014-10-30,Rec Harmony-Pana North 138 KV,L:18328:18329:138,1.0,True,Rec Harmony-Dillard-Orange 345 KV,L:18329:18683:345,124.2,246.0,12.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3772000.0,3772000.0
Q13-0278,2014-10-30,Whitefish-E Sidney 138 KV,L:7970:7982:138,1.0,True,Dillard-Orange-Fishkill Plains Substation 345 KV Line,L:8204:18683:345,112.4,267.0,15.2,,prose_overloaded,Rebuild line with higher-capacity conductor,6590000.0,6590000.0
Q13-0278,2014-10-30,Rec Harmony Substation-Oreg 3 Inc 345 KV,L:18329:18706:345,1.0,True,Rec Hamony-Dillard-Orange 345 KV,L:18329:18683:345,102.3,1177.0,24.3,,prose_overloaded,Reconductor line,47893000.0,47893000.0
Q13-0278,2014-10-30,North Adams-Rec Harmny 138 KV,L:18329:18594:138,1.0,True,Rec Harmony 345 kV/138 kV XFMR,X:18329:345:138,101.7,176.0,33.6,,prose_overloaded,Reconductor line,1265000.0,1265000.0
Q13-0278,2014-10-30,Burwell 500/345kV Auto,X:7233:500:345,0.9917332121160607,True,Allegheny Energy Units 3 4 & 5 345-1 kV XFMR,X:8265:345:1,101.1,692.0,7.7,,prose_overloaded,Replace transformer with higher-rated unit,24748000.0,842000.0
Q13-0278,2014-10-30,Grana 1907-1909-Pana N 138 KV,L:18327:18328:138,1.0,True,Rec Harmony-Dillard-Orange 345 KV,L:18329:18683:345,126.8,235.0,12.0,,prose_loss,Rebuild line with higher-capacity conductor,3464000.0,3464000.0
Q13-0278,2014-10-30,Menlo-Panda Substation 138 KV,L:18045:18048:138,1.0,True,Dillard-Orange-Fishkill Plains 345 KV,L:8204:18683:345,108.7,229.0,5.5,,prose_loss,Reconductor line,2735000.0,2735000.0
Q13-0278,2014-10-30,Allegheny Energy Units 3 4 & 5-Sugar Hill 345 KV,L:7290:8265:345,1.0,True,Hilltop-Piney Creek Project 500 KV,L:7105:8253:500,101.5,1163.0,8.4,,prose_loss,Reconductor line,9123000.0,289000.0
Q13-0278,2014-10-30,Grana 1907-1909-Huston 138 KV,L:18327:18632:138,1.0,True,Dillard-Orange-Rec Harmony 345 KV,L:18329:18683:345,129.8,225.0,12.0,,prose_colon,Rebuild line with higher-capacity conductor,10296000.0,10296000.0
Q13-0278,2014-10-30,E Sidney-Semiahmoo 138 KV,L:7970:18467:138,1.0,True,Fishkill Plains-Dillrd-Orange 345 KV,L:8204:18683:345,112.0,267.0,15.2,,prose_colon,Rebuild line with higher-capacity conductor,8298000.0,8298000.0
Q13-0278,2014-10-30,Northern Steel Casting-Solana 138 KV L,L:18041:18050:138,1.0,True,Fishkill Plains-Dillrd-Orange 345 KV,L:8204:18683:345,108.6,239.0,5.5,,prose_colon,Reconductor line,2099000.0,2099000.0
Q13-0278,2014-10-30,Solana Substation-Hampshire Paper 138 KV,L:18041:18043:138,1.0,True,Dillard-Orange-Fishkill Plains 345 KV L,L:8204:18683:345,107.4,245.0,5.5,,prose_colon,Reconductor line,2053000.0,2053000.0
Q13-0278,2014-10-30,N Adams-Radisson 138 KV,L:18594:18595:138,1.0,True,Rec Harmony-Dillard-Orange 345 KV L,L:18329:18683:345,106.4,193.0,17.9,,prose_colon,Reconductor line,2451000.0,2451000.0
Q13-0278,2014-10-30,Waterton-Iron Grove 138 KV,L:18042:18574:138,1.0,True,Fishkill Plains-Dillard-Orange 345 KV L,L:8204:18683:345,102.7,174.0,6.9,,prose_colon,Reconductor line,1419000.0,1419000.0
Q13-0294,2014-10-31,Blue / Black Rock 138 KV Line,L:9345:9346:138,1.0,True,Faraday / Basilone Substation 138 KV,L:9595:18355:138,165.8,192.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,5623000.0,438000.0
Q13-0294,2014-10-31,Nashua / Black Rock 138 KV,L:9346:9561:138,1.0,True,Faraday / Basilone 138 KV,L:9595:18355:138,163.3,204.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,11969000.0,933000.0
Q13-0294,2014-10-31,Taloga / Parke 138 KV,L:9228:9597:138,1.0,True,New Hope Ap / Barr Lake 345 KV,L:18368:18377:345,136.9,270.0,10.2,,prose_overloaded,Rebuild line with higher-capacity conductor,8344000.0,433000.0
Q13-0294,2014-10-31,Sandy Ridge / N Reading 138 KV,L:9602:18361:138,1.0,True,Clinch Riv / Kean Mtn And Grassy Crk 345 KV,L:9633:9638:345,126.4,242.0,13.5,,prose_overloaded,Rebuild line with higher-capacity conductor,3531000.0,226000.0
Q13-0294,2014-10-31,Reata / American Falls Substation 138 KV line,L:18069:18549:138,1.0,True,Kean Mtn And Grassy Crk / Barr Lake 345 KV L,L:9633:18368:345,126.0,306.0,8.1,,prose_overloaded,Rebuild line with higher-capacity conductor,5432000.0,200000.0
Q13-0294,2014-10-31,Ioco / North Reading 138 KV,L:9604:18361:138,1.0,True,Kean Mtn And Grassy Crk / Clinch River 345 KV,L:9633:9638:345,125.6,243.0,13.5,,prose_overloaded,Rebuild line with higher-capacity conductor,2087000.0,133000.0
Q13-0294,2014-10-31,Wesmer / Itmann 138 KV,L:18671:18673:138,1.0,True,Barr Lake / Kean Mtn And Grassy Crk 345 KV,L:9633:18368:345,115.3,234.0,18.2,,prose_overloaded,Rebuild line with higher-capacity conductor,4034000.0,260000.0
Q13-0294,2014-10-31,Sandy Hook / Wesmer 138 KV,L:18672:18673:138,1.0,True,Barr Lake / Kean Mtn And Grassy Crk 345 KV,L:9633:18368:345,114.9,230.0,18.2,,prose_overloaded,Rebuild line with higher-capacity conductor,3350000.0,216000.0
Q13-0294,2014-10-31,Lynn / Lost Nation 138 KV,L:9525:9526:138,1.0,True,Kean Mtn And Grassy Creek / Barr Lae 345 KV,L:9633:18368:345,114.1,239.0,6.1,,prose_overloaded,Rebuild line with higher-capacity conductor,6420000.0,179000.0
Q13-0294,2014-10-31,American Falls / Falconer Substation 138 KV line,L:18069:18529:138,1.0,True,Phlan / Bradley 138 KV,L:18056:18531:138,131.0,191.0,5.4,,prose_loss,Rebuild line with higher-capacity conductor,3661000.0,152000.0
Q13-0294,2014-10-31,Kean Mtn And Grassy Creek 138-1 kV Auto,X:9633:138:1,0.9980982978752939,True,Clinch Riv / Kean Mtn And Grassy Crk 345 KV,L:9633:9638:345,123.3,471.0,24.5,,prose_loss,Replace transformer with higher-rated unit,3903000.0,219000.0
Q13-0294,2014-10-31,Dayton 345 kV/138 kV Autotransformer,X:9436:345:138,0.9824222856381674,True,Chatom / Dayton 345 KV,L:9436:9482:345,117.7,479.0,5.1,,prose_loss,Replace transformer with higher-rated unit,16182000.0,1075000.0
Q13-0294,2014-10-31,Winnebago Wind Power Project / Clinch River 138 KV,L:9566:9638:138,1.0,True,Kean Mtn And Grassy Crk / Barr Lake 345 KV,L:9633:18368:345,116.6,246.0,6.0,,prose_loss,Rebuild line with higher-capacity conductor,6452000.0,293000.0
Q13-0294,2014-10-31,Ioco Substation / Kean Mtn And Grassy Crk Substation 138 KV,L:9604:9633:138,1.0,True,Kean Mtn And Grassy Crk / Clinch Riv Substation 345 KV,L:9633:9638:345,114.6,256.0,13.5,,prose_loss,Rebuild line with higher-capacity conductor,3330000.0,213000.0
Q13-0294,2014-10-31,Claypool Hill / Coal Crk 138 KV L,L:9562:9603:138,1.0,True,Faraday / Basilone 138 KV,L:9595:18355:138,114.2,328.0,63.6,,prose_loss,Rebuild line with higher-capacity conductor,5971000.0,555000.0
Q13-0294,2014-10-31,Affinity / Batesville 138 KV line,L:18062:18537:138,1.0,True,Kean Mtn And Grassy Crk / Barr Lake 345 KV line,L:9633:18368:345,158.3,150.0,18.2,,prose_colon,Rebuild line with higher-capacity conductor,17493000.0,1125000.0
Q13-0294,2014-10-31,Coal Creek / Sandy Ridge 138 KV,L:9602:9603:138,1.0,True,Clinch Riv / Kean Mtn And Grassy Crk Substation 345 KV,L:9633:9638:345,132.5,236.0,13.5,,prose_colon,Rebuild line with higher-capacity conductor,4890000.0,313000.0
Q13-0294,2014-10-31,Reata / Glenoveer 138 KV,L:18549:18675:138,1.0,True,Kean Mtn And Grassy Creek / Barr Lake 345 KV,L:9633:18368:345,125.8,308.0,8.1,,prose_colon,Rebuild line with higher-capacity conductor,6911000.0,255000.0
Q13-0294,2014-10-31,Greens Bayou 69 / Glenoveer 138 KV,L:18542:18675:138,1.0,True,Kean Mtn And Grassy Crk / Barr Lake Substation 345 KV L,L:9633:18368:345,125.3,312.0,8.1,,prose_colon,Rebuild line with higher-capacity conductor,4729000.0,174000.0
Q13-0294,2014-10-31,Kean Mtn And Grassy Crk Substation 345/1 kV XFMR,X:9633:345:1,0.9980982978752939,True,Kean Mtn And Grassy Creek / Clinch Riv 345 KV,L:9633:9638:345,123.3,471.0,24.5,,prose_colon,Replace transformer with higher-rated unit,17832000.0,1002000.0
Q13-0294,2014-10-31,Poplar Gap / Sandy Hook 138 KV L,L:18546:18672:138,1.0,True,Barr Lake / Kean Mtn And Grassy Crk 345 KV line,L:9633:18368:345,115.9,226.0,18.2,,prose_colon,Rebuild line with higher-capacity conductor,4929000.0,317000.0
Q13-0294,2014-10-31,Baileysville / Itmann 138 KV,L:18665:18671:138,1.0,True,Kean Mtn And Grassy Crk / Barr Lake 345 KV Line,L:9633:18368:345,115.1,236.0,18.2,,prose_colon,Rebuild line with higher-capacity conductor,16828000.0,1083000.0
Q13-0294,2014-10-31,No Troy / Lost Nation 138 KV,L:9526:9529:138,1.0,True,Barr Lake / Kean Mtn And Grassy Crk 345 KV,L:9633:18368:345,115.0,240.0,6.1,,prose_colon,Rebuild line with higher-capacity conductor,5264000.0,147000.0
Q13-0294,2014-10-31,Winnebago Wind Power Project / Lebanon Substation 138 KV,L:9565:9566:138,1.0,True,Kean Mtn And Grassy Creek / Barr Lake 345 KV line,L:9633:18368:345,114.0,242.0,6.0,,prose_colon,Rebuild line with higher-capacity conductor,3460000.0,157000.0
Q13-0294,2014-10-31,Rogue / Lynn 138 KV,L:9307:9525:138,1.0,True,Kean Mtn And Grassy Creek / Barr Lake 345 KV,L:9633:18368:345,113.9,235.0,6.1,,prose_colon,Rebuild line with higher-capacity conductor,14520000.0,404000.0
Q12-0188,2014-12-01,Lasalle – Dahlia 100kV,L:22880:23456:100,1.0,True,Lasalle – Centro Medico 6008 100kV L,L:23447:23456:100,118.4,131.0,100.0,1.4,fields,Rebuild line with higher-capacity conductor,441000.0,441000.0
Q12-0188,2014-12-01,Wayne Trace – Darlington Rd 100kV line,L:21773:21789:100,1.0,True,Dealb – Richland 500kV,L:20309:21759:500,118.0,111.0,6.3,109.4,fields,Rebuild line with higher-capacity conductor,3637000.0,81000.0
Q12-0188,2014-12-01,Lasalle – Centro Medico 6008 100kV,L:23447:23456:100,1.0,True,Lasalle – Dahlia Substation 100kV,L:22880:23456:100,117.6,131.0,100.0,1.4,fields,Rebuild line with higher-capacity conductor,1150000.0,1150000.0
Q12-0188,2014-12-01,Segs 5 – Hillcrest 100kV,L:21764:21772:100,1.0,True,Richland – Dekalb 500kV,L:20309:21759:500,108.0,181.0,7.5,101.7,fields,Reconductor line,997000.0,22000.0
Q12-0188,2014-12-01,Slocum Rd – Dekalb 230kV L,L:19826:21759:230,1.0,True,Richland Substation – Dekalb 500kV,L:20309:21759:500,107.6,508.0,26.9,99.5,fields,Reconductor line,22115000.0,501000.0
Q12-0188,2014-12-01,James De Young – St. Lawrence Substation 230kV Line,L:18961:19348:230,1.0,True,E Methuen – Lonetree 500kV,L:19576:22749:500,105.3,578.0,7.4,103.4,fields,Reconductor line,38490000.0,857000.0
Q12-0188,2014-12-01,Allegheny Energy Units 3 4 & 5 500/1 kV XFMR,X:8265:500:1,0.96,True,Hilltop – Piney Crk Project Substation 500kV L,L:7105:8253:500,105.2,821.0,10.8,103.2,fields,Replace transformer with higher-rated unit,29655000.0,694000.0
Q12-0188,2014-12-01,Norwich – Larson Street 230kV,L:19145:19146:230,1.0,True,Barrett – Norwich 500kV,L:19134:19145:500,103.7,738.0,9.7,101.7,fields,Reconductor line,5867000.0,134000.0
Q12-0188,2014-12-01,E Methuen 500/230 kV Autotransformer,X:19576:500:230,0.9782760116026045,True,Swan Valley – Trego 500kV,L:19617:19893:500,102.9,981.0,13.9,100.7,fields,Replace transformer with higher-rated unit,15895000.0,354000.0
Q12-0188,2014-12-01,Pickford – Adams 230kV Line,L:19846:19917:230,1.0,True,Trego – Beaver 500kV,L:19893:20264:500,100.1,531.0,8.8,97.6,fields,Reconductor line,6658000.0,152000.0
Q13-0224,2014-11-27,Butler Municipal Power Plant / Hansel 100.0 kV,L:18948:18951:100,1.0,True,E Mthuen 500-230 kV Autotransformer,X:19576:500:230,111.5,128.0,5.4,,table,Rebuild line with higher-capacity conductor,6547000.0,197000.0
Q13-0224,2014-11-27,Butler Municipal Power Plant / Savona 100.0 kV,L:18951:19390:100,1.0,True,East Methuen Substation 500 kV/230 kV Transformer,X:19576:500:230,108.1,121.0,5.4,,table,Reconductor line,631000.0,19000.0
Q13-0224,2014-11-27,Savona / Richard Lake 100.0 kV,L:19387:19390:100,1.0,True,E Methuen 500/230 kV XFMR,X:19576:500:230,107.2,110.0,5.4,,table,Reconductor line,3359000.0,101000.0
Q13-0224,2014-11-27,Thousand Springs / Hansel 100.0 kV Line,L:18948:18954:100,1.0,True,E Methuen 500-230 kV Transformer,X:19576:500:230,106.0,142.0,5.4,,table,Reconductor line,1921000.0,58000.0
Q13-0224,2014-11-27,Gray'S Flat / Baraga Vlg 230.0 kV,L:19413:19437:230,1.0,True,Madeline / E Methuen 230.0 kV,L:18949:19576:230,102.0,673.0,13.1,,table,Reconductor line,5280000.0,40000.0
Q13-0224,2014-11-27,15Th Avenue South / Norwich Substation 230.0 kV,L:19052:19145:230,1.0,True,Omni-Hackberry / Norwich 500.0 kV,L:19030:19145:500,100.7,507.0,6.6,,table,Reconductor line,4082000.0,30000.0
Q13-0224,2014-11-27,Villa Park / Wolfe 230.0 kV,L:18859:18862:230,1.0,True,Wolfe / Barrett Substation 500.0 kV,L:18862:19134:500,100.5,703.0,6.0,,table,Reconductor line,5360000.0,47000.0
Q13-0227,2014-11-27,Berry St - Wisota 138.0 kV,L:17176:17179:138,1.0,True,Killen - Toledo End 500.0 kV line,L:19288:19540:500,134.6,272.0,16.2,123.6,fields,Rebuild line with higher-capacity conductor,1049000.0,515000.0
Q13-0227,2014-11-27,Universal Studios Tap - Cooper 138.0 kV,L:17776:17857:138,1.0,True,Lee County Solid Waste Energy Substation - Cooper 345.0 kV,L:17603:17857:345,117.8,268.0,32.3,95.4,fields,Rebuild line with higher-capacity conductor,4241000.0,3017000.0
Q13-0227,2014-11-27,Bozemansouth - Anson N 138.0 kV,L:17215:17786:138,0.9786552912534734,True,Lee County Solid Waste Energy - Cooper 345.0 kV,L:17603:17857:345,116.9,263.0,20.8,102.2,fields,Rebuild line with higher-capacity conductor,23406000.0,13136000.0
Q13-0227,2014-11-27,Ironman - Goldsboro 230.0 kV,L:18714:19494:230,1.0,True,Toledo Bend - Killen 500.0 kV,L:19288:19540:500,115.8,402.0,8.5,111.9,fields,Rebuild line with higher-capacity conductor,66910000.0,31944000.0
Q13-0227,2014-11-27,Bulan - Hazard 138.0 kV Circuit 1,L:17592:17593:138,1.0,True,Hazard - Bulan 138.0 kV Cir. 2,L:17592:17593:138,115.7,281.0,5.3,112.2,fields,Rebuild line with higher-capacity conductor,2874000.0,2874000.0
Q13-0227,2014-11-27,Bulan Substation - Hazard 138.0 kV,L:17592:17593:138,1.0,True,Hazard - Bulan 138.0 kV,L:17592:17593:138,115.7,281.0,5.3,112.2,fields,Rebuild line with higher-capacity conductor,2874000.0,2874000.0
Q13-0227,2014-11-27,Atoka - Spring Crk Rd 138.0 kV,L:9625:17627:138,1.0,True,Scott Branch - Wansley Combined Cycle 138.0 kV,L:17324:17766:138,109.1,286.0,6.7,104.8,fields,Reconductor line,6151000.0,501000.0
Q13-0227,2014-11-27,Sidney Coal - Scott Branch 138.0 kV line,L:17766:18416:138,1.0,True,Spring Crk Road - Haris 138.0 kV line,L:17627:17770:138,105.9,237.0,5.4,101.7,fields,Reconductor line,2453000.0,160000.0
Q13-0227,2014-11-27,Scott Branch - Wansley Combined Cycle 138.0 kV,L:17324:17766:138,1.0,True,Spring Crk Rd - Harris Substation 138.0 kV,L:17627:17770:138,104.7,260.0,5.4,100.9,fields,Reconductor line,7706000.0,503000.0
Q13-0227,2014-11-27,Kean Mtn And Grassy Creek 138-1 kV Transformer,X:9633:138:1,0.9846070090863133,True,Clinch Riv - Carlton Hills 345.0 kV,L:9638:9662:345,101.8,345.0,5.3,98.9,fields,Replace transformer with higher-rated unit,6692000.0,1003000.0
Q13-0227,2014-11-27,Greenville Ave - Beanblossom-Sw Sta 138.0 kV,L:17037:17715:138,1.0,True,Lee County Solid Waste Energy - Cooper Substation 345.0 kV,L:17603:17857:345,101.6,243.0,17.8,88.0,fields,Reconductor line,11456000.0,5387000.0
Q13-0238,2014-12-04,Bandera Rd / Cherokee Falls Substation 138 KV L,L:6194:6753:138,1.0,True,Bandera Rd / Owatonna 345 KV line,L:6753:7126:345,170.8,280.0,66.0,,prose_loss,Rebuild line with higher-capacity conductor,1473000.0,1473000.0
Q13-0238,2014-12-04,Bandera Rd Substation 345/138kV Auto,X:6753:345:138,1.0,True,Bandera Rd / Owatonna 345 KV,L:6753:7126:345,121.2,544.0,100.0,,prose_colon,Replace transformer with higher-rated unit,13207000.0,13207000.0
Q13-0238,2014-12-04,Thetford Substation / Bowling Green Peaking 138 KV,L:6760:6781:138,1.0,True,Bandera Road / Owatonna 345 KV,L:6753:7126:345,108.2,221.0,11.2,,prose_colon,Reconductor line,403000.0,403000.0
Q13-0295,2014-11-17,YOUNGWOOD 345-138 kV TX,X:8220:345:138,0.9999328717830483,True,ELKINS GENERATING CTR – WHITE ST SUBSTATION 138 kV,L:8223:8225:138,127.6,379.0,100.0,,prose_overloaded,Replace transformer with higher-rated unit,18872000.0,18872000.0
Q13-0295,2014-11-17,WOODLAND TAP – YOUNGWOOD 345 kV,L:8220:8235:345,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5 – SOUTHEAST VICKSBURG 500 kV,L:8265:8284:500,107.9,1801.0,34.4,,prose_overloaded,Reconductor line,12415000.0,2755000.0
Q13-0295,2014-11-17,TALENENERGY MARTINS CRK LLC WILLIAMSPORT 500/345 kV Autotransformer,X:7130:500:345,0.983709516120936,True,HILLTOP 500/345 kV Transformer Bank,X:7105:500:345,101.4,1690.0,6.4,,prose_overloaded,Replace transformer with higher-rated unit,23218000.0,2411000.0
Q13-0295,2014-11-17,EASTPORT – PRINCETON IL 138 kV,L:7902:7903:138,1.0,True,YOUNGWOOD – WHITE ST 138 kV line,L:8220:8223:138,256.9,191.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2732000.0,2732000.0
Q13-0295,2014-11-17,EASTPORT – RED WILLOW 138 kV Line,L:7902:7904:138,1.0,True,WHITE ST SUBSTATION – YOUNGWOOD 138 kV,L:8220:8223:138,230.0,209.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,3132000.0,3132000.0
Q13-0295,2014-11-17,WITE ST – YOUNGWOOD 138 kV,L:8220:8223:138,1.0,True,WHITE ST – ELKINS GENERATING CENTER 138 kV line,L:8223:8225:138,218.6,234.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,1266000.0,1266000.0
Q13-0295,2014-11-17,IRN BRIDGE – RED WILLOW 138 kV L,L:7878:7904:138,1.0,True,WHITE ST – YOUNGWOOD 138 kV,L:8220:8223:138,208.6,225.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,8516000.0,8516000.0
Q13-0295,2014-11-17,IRON BRIDGE – ELK PLAIN 138 kV,L:7878:7905:138,1.0,True,WHITE ST – YOUNGWOOD 138 kV line,L:8220:8223:138,196.3,234.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2577000.0,2577000.0
Q13-0295,2014-11-17,EK PLAIN – TUSHAR 138 kV,L:7880:7905:138,1.0,True,YOUNGWOOD – WHITE ST 138 kV,L:8220:8223:138,185.3,244.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,1651000.0,1651000.0
Q13-0295,2014-11-17,TUSHAR – CORNVILLE 138 kV L,L:7866:7880:138,1.0,True,YOUGWOOD – WOODLAND TAP 345 kV,L:8220:8235:345,155.1,252.0,11.2,,prose_loss,Rebuild line with higher-capacity conductor,4648000.0,2832000.0
Q13-0295,2014-11-17,WOODLAND TAP SUBSTATION – SEWARD 345 kV Line,L:8235:8245:345,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5 – SOUTHEAST VICKSBURG SUBSTATION 500 kV L,L:8265:8284:500,124.6,1079.0,26.8,,prose_loss,Rebuild line with higher-capacity conductor,41458000.0,7348000.0
Q13-0295,2014-11-17,WAHIAWA – SUNRISE CENTER SUBSTATION 345 kV,L:7525:7532:345,1.0,True,SUNRISE CENTER – MRRET 500 kV,L:7525:8247:500,104.5,1462.0,8.4,,prose_loss,Reconductor line,8128000.0,1082000.0
Q13-0295,2014-11-17,ELKINS GENERATING CTR – PRINCETON IL 138 kV,L:7903:8225:138,1.0,True,WHITE ST – YONGWOOD 138 kV,L:8220:8223:138,302.4,165.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,7789000.0,7789000.0
Q13-0295,2014-11-17,WHITE ST – ELKINS GENERATING CTR 138 kV line,L:8223:8225:138,1.0,True,YOUNGWOOD – WHITE ST SUBSTATION 138 kV line,L:8220:8223:138,254.2,201.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,2221000.0,2221000.0
Q13-0295,2014-11-17,CORONET – FT HUMBUG 500 kV,L:6421:8103:500,1.0,True,LITTLE CHUTE – FT HUMBUG 345 kV line,L:6388:8103:345,100.5,2439.0,9.4,,prose_colon,Reconductor line,51683000.0,4040000.0
Q12-0172,2014-12-28,WESTWARD / CAVENDISH 138 KV,L:7910:7918:138,1.0,True,AUBURN ROAD / PRIDES CORNER 345 KV Line,L:8275:18699:345,105.1,187.0,6.7,,prose_overloaded,Reconductor line,2033000.0,369000.0
Q12-0172,2014-12-28,YOUNGWOOD / WOODLAND TAP 345 KV,L:8220:8235:345,1.0,True,SOUTHEAST VICKSBURG / ALLEGHENY ENERGY UNITS 3 4 & 5 500 KV L,L:8265:8284:500,104.9,1221.0,19.1,,prose_overloaded,Reconductor line,25957000.0,3054000.0
Q12-0172,2014-12-28,ALLIGATOR 500-345 kV Auto,X:8286:500:345,0.9939023199001988,True,SANTEE COOPER / GREENLAND GAP 345 KV,L:18691:18697:345,138.7,544.0,7.1,,prose_loss,Replace transformer with higher-rated unit,26748000.0,3488000.0
Q12-0172,2014-12-28,AUBURN ROAD 500/345 kV Transformer Bank,X:8275:500:345,0.9991622863935687,True,AUBURN RD / ACEC DELLWOOD 345 KV line,L:8262:8275:345,121.0,485.0,26.0,,prose_loss,Replace transformer with higher-rated unit,20211000.0,5915000.0
Q12-0172,2014-12-28,PIT 7 TAP SUBSTATION / GANS 138 KV,L:7919:7971:138,1.0,True,AUBURN RD / PRIDES CORNER 345 KV line,L:8275:18699:345,108.2,196.0,6.7,,prose_loss,Reconductor line,2789000.0,507000.0
Q12-0172,2014-12-28,YOUNGWOOD / UNIV OF NC CHAPEL HILL COGEN FACILITY 345 KV line,L:8220:8228:345,1.0,True,TEXAS EASTERN 5 / RONCO 500 KV,L:7923:8280:500,103.3,1168.0,21.2,,prose_loss,Reconductor line,7248000.0,1380000.0
Q12-0172,2014-12-28,URBAN / FRONT ROYAL 345 KV Line,L:9674:18127:345,1.0,True,INTERNATIONAL PAPER VALLIANT OK / URBAN 345 KV L,L:9399:18127:345,101.7,1270.0,7.0,,prose_loss,Reconductor line,25022000.0,3493000.0
Q12-0172,2014-12-28,RIDGELEY / AMERICAN 345 KV Line,L:9069:18394:345,1.0,True,THIELE KAOLIN REEDY CRK / E DEVON 345 KV L,L:7491:8292:345,125.4,1263.0,8.5,,prose_colon,Rebuild line with higher-capacity conductor,20735000.0,2490000.0
Q12-0172,2014-12-28,POTLATCH / CAVENDISH 138 KV,L:7910:7917:138,1.0,True,PRIDES CORNER / AUBUN RD 345 KV,L:8275:18699:345,117.2,171.0,6.7,,prose_colon,Rebuild line with higher-capacity conductor,3227000.0,587000.0
Q12-0172,2014-12-28,INTERNATIONAL PAPER VALLIANT OK / URBAN 345 KV,L:9399:18127:345,1.0,True,URBAN / FRONT ROYAL 345 KV L,L:9674:18127:345,115.1,1276.0,8.0,,prose_colon,Rebuild line with higher-capacity conductor,69812000.0,9280000.0
Q12-0172,2014-12-28,POTLATCH / GANS 138 KV,L:7917:7919:138,1.0,True,AUBUN ROAD / PRIDES CORNER 345 KV Line,L:8275:18699:345,113.9,181.0,6.7,,prose_colon,Rebuild line with higher-capacity conductor,3483000.0,633000.0
Q12-0172,2014-12-28,SPINDLE / RIDGELEY 345 KV Line,L:8268:18394:345,1.0,True,E DEVON / THIELE KAOLIN REEDY CREEK 345 KV,L:7491:8292:345,111.6,1495.0,8.9,,prose_colon,Rebuild line with higher-capacity conductor,29827000.0,3537000.0
Q13-0192,2015-01-01,IMPERIAL VLY – S CLEVELAND 100 kV,L:20990:21036:100,1.0,True,OCEANSIDE – PALISADES SUBSTATION 500 kV,L:21664:21719:500,104.9,130.0,10.8,,table,Reconductor line,4291000.0,4291000.0
Q13-0192,2015-01-01,S CLEVELAND – CHATTANOOGA PSCC 100 kV L,L:21036:21522:100,1.0,True,OCEANSIDE – PALISADES 500 kV Line,L:21664:21719:500,102.7,126.0,10.8,,table,Reconductor line,3650000.0,3650000.0
Q13-0192,2015-01-01,ALMENA SUBSTATION – CHATTANOOGA PSCC 100 kV,L:21207:21522:100,1.0,True,PALISADES – OCEANSIDE 500 kV,L:21664:21719:500,100.4,121.0,10.8,,table,Reconductor line,2336000.0,2336000.0
Q13-0193,2014-12-27,LEXINGTON – THREE MILE ISLAND 138 kV,L:6998:7023:138,1.0,True,SUNBURY 345-138 kV XFMR,X:7145:345:138,182.8,143.0,22.2,,prose_overloaded,Rebuild line with higher-capacity conductor,4204000.0,4204000.0
Q13-0193,2014-12-27,SW 5TH – THREE MILE ISLAND 138 kV L,L:7023:7024:138,1.0,True,SUNBURY 345/138kV Autotransformer,X:7145:345:138,134.9,203.0,22.2,,prose_overloaded,Rebuild line with higher-capacity conductor,4923000.0,4923000.0
Q13-0193,2014-12-27,NILLES CORNER – MAIN ST MO 138 kV,L:6828:6831:138,1.0,True,ACADIA SUBSTATION – MONTOUR STA 500 kV,L:7109:7114:500,113.8,178.0,7.0,,prose_overloaded,Rebuild line with higher-capacity conductor,14138000.0,14138000.0
Q13-0193,2014-12-27,WEBER CITY – SUNBURY 138 kV,L:6830:7145:138,1.0,True,ACADIA – MONTOUR STA 500 kV L,L:7109:7114:500,106.9,240.0,7.0,,prose_overloaded,Reconductor line,1692000.0,1692000.0
Q13-0193,2014-12-27,WIGWAM – UPSCO SUBSTATION 345 kV L,L:6052:7138:345,1.0,True,MORGANVILLE – WESTWOOD GENERATION LLC 345 kV,L:6585:7168:345,100.9,1213.0,9.2,,prose_overloaded,Reconductor line,21524000.0,1557000.0
Q13-0193,2014-12-27,BALBOA – LEXINGTON 138 kV,L:6996:6998:138,0.9990147088715321,False,SUNBURY 345-138 kV Transformer Bank,X:7145:345:138,116.8,208.0,22.2,,prose_loss,Rebuild line with higher-capacity conductor,3926000.0,3926000.0
Q13-0193,2014-12-27,BALBOA – ADLER 138 kV,L:6996:6997:138,1.0,True,SUNBURY 345/138 kV XFMR,X:7145:345:138,104.0,222.0,22.2,,prose_loss,Reconductor line,327000.0,327000.0
Q13-0193,2014-12-27,FONDO DEL SEGURO DEL ESTADO – MAIN ST MO 138 kV,L:6827:6831:138,1.0,True,ACADIA – MONTOUR STATION 500 kV line,L:7109:7114:500,103.9,205.0,7.0,,prose_loss,Reconductor line,1406000.0,1406000.0
Q13-0193,2014-12-27,FONDO DEL SEGURO DEL ESTADO – GREATER DES MOINES ENERGY CTR 138 kV Line,L:6827:6829:138,1.0,True,MONTOUR STATION – ACADIA 500 kV,L:7109:7114:500,102.7,217.0,7.0,,prose_loss,Reconductor line,1224000.0,1224000.0
Q13-0193,2014-12-27,UPSCO – WHEELABRATOR FRACKVILLE ENERGY 345 kV,L:7138:7144:345,1.0,True,WESTWOOD GENERATION LLC – MORGANVILLE 345 kV L,L:6585:7168:345,101.0,1225.0,8.6,,prose_loss,Reconductor line,8772000.0,618000.0
Q13-0193,2014-12-27,MAUSTON – LONG BEACH 138 kV,L:6415:6578:138,1.0,True,ACADIA – MONTOUR STA 500 kV L,L:7109:7114:500,106.4,175.0,7.3,,prose_colon,Reconductor line,4049000.0,4049000.0
Q13-0193,2014-12-27,SW 5TH – ROCK SPRING 138 kV,L:6787:7024:138,1.0,True,THREE MILE ISLAND – SW 5TH 138 kV,L:7023:7024:138,105.0,219.0,100.0,,prose_colon,Reconductor line,1306000.0,1306000.0
Q13-0193,2014-12-27,WEBER CITY – GREATER DES MOINES ENERGY CTR SUBSTATION 138 kV line,L:6829:6830:138,1.0,True,ACADIA – MONTOUR STA 500 kV,L:7109:7114:500,103.5,225.0,7.0,,prose_colon,Reconductor line,939000.0,939000.0
Q13-0193,2014-12-27,FAYETTE – IRONWOOD LLC 345 kV,L:6531:7169:345,1.0,True,CO LINE RD – IRONWOOD LLC 500 kV Line,L:7103:7169:500,101.9,1244.0,7.2,,prose_colon,Reconductor line,9833000.0,871000.0
Q13-0193,2014-12-27,MORGANVILLE – WESTWOOD GENERATION LLC 345 kV,L:6585:7168:345,1.0,True,WIGWAM – UPSCO 345 kV,L:6052:7138:345,100.8,1222.0,11.5,,prose_colon,Reconductor line,9864000.0,1193000.0
Q13-0193,2014-12-27,MAUSTON – BLACK KNIGHT 138 kV,L:6414:6415:138,1.0,True,ACADIA SUBSTATION – MONTOUR STA 500 kV,L:7109:7114:500,100.6,200.0,7.3,,prose_colon,Reconductor line,1778000.0,1778000.0
Q13-0244,2015-01-01,DC WATER CHP – JEFFERSON STREET 138kV,L:8719:9691:138,1.0,True,GUM SPRINGS – GRANTLINE-SIEFKER 138kV,L:9847:9889:138,136.8,251.0,60.7,59.0,fields,Rebuild line with higher-capacity conductor,1150000.0,1150000.0
Q13-0247,2014-12-25,Dooville – Montpelier Electric Generating Station Substation 230 kV,L:22098:22708:230,1.0,True,Wabash – Montpelier Electric Generating Station 500 kV,L:22708:22742:500,119.8,562.0,53.7,95.7,fields,Rebuild line with higher-capacity conductor,25585000.0,11943000.0
Q13-0247,2014-12-25,Ritter Park – Sugar Hill 345 kV line,L:7221:7290:345,1.0,True,Hilltop – Piney Crk Project 500 kV,L:7105:8253:500,112.8,1250.0,11.4,110.5,fields,Rebuild line with higher-capacity conductor,19437000.0,810000.0
Q13-0247,2014-12-25,Medora – P.T.S 345 kV,L:7253:7389:345,1.0,True,Sugar Hill – Ritter Park 345 kV,L:7221:7290:345,111.9,1258.0,8.8,110.1,fields,Rebuild line with higher-capacity conductor,30016000.0,1259000.0
Q13-0247,2014-12-25,Hampton Rd – Medora 345 kV line,L:7195:7253:345,1.0,True,Simpson Stuart Tap – Fishkill Plains 345 kV line,L:7252:8204:345,111.8,1243.0,8.0,110.2,fields,Rebuild line with higher-capacity conductor,31674000.0,1329000.0
Q13-0247,2014-12-25,Ritter Park – Stewart Mn Dam 345 kV,L:7184:7221:345,1.0,True,Medora – P.T.S 345 kV,L:7253:7389:345,109.0,1173.0,8.1,107.3,fields,Reconductor line,8138000.0,341000.0
Q13-0247,2014-12-25,Burwell 500/345kV Transformer,X:7233:500:345,0.9666675893104856,True,Allegheny Energy Units 3 4 & 5 345/1kV XFMR,X:8265:345:1,107.6,692.0,6.9,105.1,fields,Replace transformer with higher-rated unit,26415000.0,1105000.0
Q13-0247,2014-12-25,Sugar Hill – Allegheny Energy Units 3 4 & 5 345 kV line,L:7290:8265:345,1.0,True,Piney Crk Project – Hilltop 500 kV,L:7105:8253:500,107.4,1163.0,11.1,105.0,fields,Reconductor line,8548000.0,356000.0
Q13-0247,2014-12-25,Woodland Tap – Youngwood 345 kV,L:8220:8235:345,1.0,True,Southeast Vicksburg – Allegheny Energy Units 3 4 & 5 500 kV,L:8265:8284:500,106.8,1494.0,6.3,105.7,fields,Reconductor line,15788000.0,660000.0
Q13-0247,2014-12-25,Fishkill Plains Substation – Dillard-Orange 345 kV Line,L:8204:18683:345,1.0,True,Tidd – Muskingum River 500 kV,L:19579:19594:500,105.2,1399.0,7.0,103.9,fields,Reconductor line,40192000.0,1743000.0
Q13-0247,2014-12-25,Allegheny Energy Units 3 4 & 5 500 kV/1 kV Auto,X:8265:500:1,0.9670998544278662,True,Piney Crk Project – Hilltop 500 kV Line,L:7105:8253:500,101.6,1114.0,10.7,99.2,fields,Replace transformer with higher-rated unit,28978000.0,1208000.0
Q13-0247,2014-12-25,Allegheny Energy Units 3 4 & 5 345/1kV Transformer,X:8265:345:1,0.9670998544278662,True,Hilltop – Piney Crk Project 500 kV,L:7105:8253:500,101.6,1114.0,10.7,99.2,fields,Replace transformer with higher-rated unit,15625000.0,651000.0
Q13-0247,2014-12-25,Minco – Larson St 230 kV,L:19091:19146:230,1.0,True,Barrett – Norwich 500 kV Line,L:19134:19145:500,100.9,1016.0,5.9,99.5,fields,Reconductor line,4580000.0,300000.0
Q13-0247,2014-12-25,Burwell – P.T.S 345 kV line,L:7233:7389:345,1.0,True,Allegheny Energy Units 3 4 & 5 345-1 kV Transformer Bank,X:8265:345:1,100.8,1075.0,8.1,98.9,fields,Reconductor line,3940000.0,165000.0
Q13-0247,2014-12-25,Muskogee – Timber Switch 230 kV,L:20269:20315:230,1.0,True,Swan Vly – Trego 500 kV,L:19617:19893:500,100.3,417.0,6.7,96.2,fields,Reconductor line,8806000.0,843000.0
Q13-0241,2015-01-17,Fishkill Plains to Dillard-Orange 345 kV,L:8204:18683:345,1.0,True,Flatlick to International Paper Substation 500 kV,L:19281:19571:500,118.9,1399.0,6.1,,prose_overloaded,Rebuild line with higher-capacity conductor,95126000.0,4312000.0
Q13-0241,2015-01-17,Winthrop to Minco 230 kV,L:19054:19091:230,1.0,True,Barrett to Norwich 500 kV L,L:19134:19145:500,115.5,546.0,9.0,,prose_overloaded,Rebuild line with higher-capacity conductor,10367000.0,610000.0
Q13-0241,2015-01-17,Medora to P.T.S 345 kV,L:7253:7389:345,1.0,True,Ritter Park to Sugar Hill 345 kV Line,L:7221:7290:345,107.9,1258.0,8.6,,prose_overloaded,Reconductor line,9928000.0,591000.0
Q13-0241,2015-01-17,Sugar Hill to Ritter Park 345 kV,L:7221:7290:345,1.0,True,Hilltp to Piney Crk Project Substation 500 kV,L:7105:8253:500,104.5,1250.0,10.0,,prose_overloaded,Reconductor line,8887000.0,535000.0
Q13-0241,2015-01-17,Breeze to Barrett 230 kV,L:19131:19134:230,0.9996732979532595,False,Mossyrock 500 kV/230 kV Transformer,X:19565:500:230,101.0,621.0,5.2,,prose_overloaded,Reconductor line,5265000.0,446000.0
Q13-0241,2015-01-17,Stewart Mtn Dam to Ritter Park 345 kV,L:7184:7221:345,1.0,True,P.T.S to Medora 345 kV,L:7253:7389:345,104.4,1173.0,7.8,,prose_loss,Reconductor line,7114000.0,425000.0
Q13-0241,2015-01-17,Hampton Rd to Medora 345 kV,L:7195:7253:345,1.0,True,Simpson Stuart Tap to Fishkill Plains 345 kV,L:7252:8204:345,109.9,1243.0,7.8,,prose_colon,Reconductor line,9464000.0,563000.0
Q13-0241,2015-01-17,Burwell 500-345 kV XFMR,X:7233:500:345,0.980238091914678,True,AlleghenyEnergy Units 3 4 & 5 345/1 kV TX,X:8265:345:1,100.8,692.0,6.5,,prose_colon,Replace transformer with higher-rated unit,27873000.0,1662000.0
Q13-0243,2015-01-16,E Sparta 138/69 kV Transformer Bank,X:10689:138:69,0.9941692602400001,True,Roanoke Rapids / Edgecombe Genco Llc 345kV,L:11130:11153:345,102.0,99.0,5.1,,prose_overloaded,Replace transformer with higher-rated unit,4074000.0,272000.0
Q13-0263,2015-01-25,LAKE JACKSON – EAST BISMARCK 100 KV,L:23355:23357:100,1.0,True,E BISMARCK – TEXON 230 KV Line,L:23352:23357:230,105.8,131.0,25.8,100.5,fields,Reconductor line,1170000.0,153000.0
Q13-0263,2015-01-25,TUSCALOOSA T.S – COOPER NUCLEAR STA 100 KV Ckt 1,L:23344:23347:100,1.0,True,TUSCALOOSA T.S – COOPER NUCLEAR STA 100 KV Circuit 2,L:23344:23347:100,102.4,144.0,6.7,101.2,fields,Reconductor line,644000.0,53000.0
Q13-0263,2015-01-25,TUSCALOOSA T.S – COOPER NUCLEAR STA 100 KV Cir. 2,L:23344:23347:100,1.0,True,TUSCALOOSA T.S – COOPER NUCLEAR SA 100 KV Ckt 1,L:23344:23347:100,102.4,144.0,6.7,101.2,fields,Reconductor line,644000.0,53000.0
