project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q13-0276,2015-01-28,Wilkens to Highgrove 138 KV,L:8507:8572:138,1.0,True,Dixlta to Taber 345 KV,L:8823:8824:345,116.7,307.0,5.8,,prose_overloaded,Rebuild line with higher-capacity conductor,1003000.0,10000.0
Q13-0276,2015-01-28,Wheelabrator Baltimore Refuse to Westport 138 KV L,L:8468:9058:138,1.0,True,Taber to Dixleta 345 KV L,L:8823:8824:345,107.8,278.0,5.9,,prose_overloaded,Reconductor line,153000.0,1000.0
Q13-0276,2015-01-28,Taber to Dixleta 345 KV L,L:8823:8824:345,1.0,True,Riva Road to Shingletown 345 KV,L:8407:9098:345,118.7,1108.0,18.0,,prose_loss,Rebuild line with higher-capacity conductor,31425000.0,228000.0
Q13-0276,2015-01-28,High Ridge to N Pole 138 KV,L:8813:8816:138,1.0,True,Taber to Dixleta 345 KV,L:8823:8824:345,117.3,372.0,8.4,,prose_loss,Rebuild line with higher-capacity conductor,1948000.0,16000.0
Q13-0276,2015-01-28,Lak Creek to Sierra Pacific Lumber 138 KV,L:8449:8450:138,1.0,True,Taber Substation to Glenannan 345 KV,L:8823:8949:345,112.2,445.0,5.3,,prose_loss,Rebuild line with higher-capacity conductor,2927000.0,37000.0
Q13-0276,2015-01-28,Taber to Glenannan 345 KV,L:8823:8949:345,1.0,True,Sierra Pacific Lumber 138 kV/1 kV TX,X:8450:138:1,111.4,1198.0,20.0,,prose_loss,Rebuild line with higher-capacity conductor,24680000.0,183000.0
Q13-0276,2015-01-28,Bunker Hill to Nasa 138 KV,L:8929:8953:138,1.0,True,Taber to Glenannan 345 KV,L:8823:8949:345,110.5,474.0,5.6,,prose_loss,Rebuild line with higher-capacity conductor,2244000.0,20000.0
Q13-0276,2015-01-28,Adrian Energy Associates Llc 345/138kV Transformer,X:8897:345:138,0.9883223921804943,True,Taber to Glenannan 345 KV L,L:8823:8949:345,103.9,519.0,5.3,,prose_loss,Replace transformer with higher-rated unit,15879000.0,709000.0
Q13-0276,2015-01-28,Sunbright to Colesville Substation 138 KV,L:8902:9062:138,1.0,True,Glenannan to Taber 345 KV,L:8823:8949:345,101.8,577.0,7.5,,prose_loss,Reconductor line,435000.0,3000.0
Q13-0276,2015-01-28,Taber 345/138kV Transformer Bank,X:8823:345:138,0.987486007052283,True,Dixleta to Taber 345 KV,L:8823:8824:345,100.5,767.0,5.3,,prose_loss,Replace transformer with higher-rated unit,13686000.0,124000.0
Q13-0276,2015-01-28,Beltsville to Bunker Hill 138 KV,L:8833:8929:138,1.0,True,Taber to Glenannan 345 KV,L:8823:8949:345,112.8,431.0,5.6,,prose_colon,Rebuild line with higher-capacity conductor,965000.0,9000.0
Q13-0276,2015-01-28,Jerome to High Ridge 138 KV,L:8810:8813:138,1.0,True,Taber to Dixleta 345 KV,L:8823:8824:345,110.6,429.0,8.4,,prose_colon,Rebuild line with higher-capacity conductor,1853000.0,15000.0
Q13-0276,2015-01-28,Sierra Pacific Lumber 138/1kV XFMR,X:8450:138:1,0.9867794330838483,True,Glenannan to Taber Substation 345 KV,L:8823:8949:345,106.5,747.0,7.0,,prose_colon,Replace transformer with higher-rated unit,6015000.0,52000.0
Q13-0276,2015-01-28,Sierra Pacific Lumber 345/1kV TX,X:8450:345:1,0.9867794330838483,True,Taber to Glenannan 345 KV,L:8823:8949:345,106.5,747.0,7.0,,prose_colon,Replace transformer with higher-rated unit,17623000.0,151000.0
Q13-0276,2015-01-28,Wilkens to Wheelabrator Baltimore Refuse 138 KV Line,L:8507:9058:138,1.0,True,Taber to Dixleta 345 KV,L:8823:8824:345,106.4,373.0,5.8,,prose_colon,Reconductor line,615000.0,6000.0
Q13-0276,2015-01-28,Sunbright to Fairland 138 KV,L:8902:9063:138,1.0,True,Glenannan to Taber 345 KV L,L:8823:8949:345,103.6,513.0,7.5,,prose_colon,Reconductor line,181000.0,1000.0
Q13-0276,2015-01-28,Contr Costa to Libby 138 KV,L:10200:10201:138,1.0,True,N Anna 345 kV/138 kV Autotransformer,X:10279:345:138,103.2,296.0,5.8,,prose_colon,Reconductor line,1997000.0,1997000.0
Q13-0285,2015-01-29,RUS CREEK – COSMAR 138.0 kV,L:9936:10076:138,1.0,True,MAGNOLIA – TOANO 138.0 kV,L:9935:10014:138,284.5,206.0,8.0,,prose_overloaded,Rebuild line with higher-capacity conductor,8920000.0,144000.0
Q13-0285,2015-01-29,OAHE SUBSTATION – COLUMBUS WEST 138.0 kV,L:9939:10255:138,1.0,True,MAGNOLIA – TOANO 138.0 kV,L:9935:10014:138,259.4,217.0,8.0,,prose_overloaded,Rebuild line with higher-capacity conductor,4214000.0,68000.0
Q13-0285,2015-01-29,COSMAR SUBSTATION – HAT RAPIDS 138.0 kV,L:9936:10077:138,1.0,True,HAT RAPIDS – CALIENTE 138.0 kV,L:9934:10077:138,250.9,222.0,10.5,,prose_overloaded,Rebuild line with higher-capacity conductor,6163000.0,109000.0
Q13-0285,2015-01-29,CALIENTE – HAT RAPIDS 138.0 kV Line,L:9934:10077:138,1.0,True,HAT RAPIDS – COSMAR 138.0 kV L,L:9936:10077:138,222.3,216.0,9.4,,prose_overloaded,Rebuild line with higher-capacity conductor,12355000.0,216000.0
Q13-0285,2015-01-29,CALIENTE – MAGNOLIA 138.0 kV,L:9934:9935:138,1.0,True,COSMAR – HAT RAPIDS 138.0 kV line,L:9936:10077:138,203.3,226.0,9.4,,prose_overloaded,Rebuild line with higher-capacity conductor,3514000.0,61000.0
Q13-0285,2015-01-29,MEAUX – HAT RAPIDS 138.0 kV,L:10077:10078:138,1.0,True,MIRA VISTA – YARNEN 345.0 kV,L:10205:10297:345,388.5,229.0,6.6,,prose_loss,Rebuild line with higher-capacity conductor,6878000.0,93000.0
Q13-0285,2015-01-29,MAGNOLIA – TOANO 138.0 kV Line,L:9935:10014:138,1.0,True,RUSH CRK – COSMAR 138.0 kV,L:9936:10076:138,278.8,255.0,9.5,,prose_colon,Rebuild line with higher-capacity conductor,13331000.0,196000.0
Q13-0285,2015-01-29,COLUMBUS WEST SUBSTATION – RUSH CRK 138.0 kV,L:9939:10076:138,1.0,True,TOANO – MAGNOLIA 138.0 kV,L:9935:10014:138,273.2,211.0,8.0,,prose_colon,Rebuild line with higher-capacity conductor,10490000.0,169000.0
Q12-0186,2015-02-25,To Vaca / Thomaston 138kV,L:10070:10307:138,1.0,True,Blaine / Chaffee Gas Recovery Substation 138kV,L:10069:10071:138,140.0,159.0,15.8,84.5,fields,Rebuild line with higher-capacity conductor,1809000.0,1338000.0
Q12-0186,2015-02-25,Woods Dp / Toa Vaca 138kV Line 2,L:10303:10307:138,1.0,True,Woods Dp / Toa Vaca Substation 138kV Line 1,L:10303:10307:138,123.1,331.0,18.4,92.2,fields,Reconductor line,501000.0,371000.0
Q12-0186,2015-02-25,Woods Dp / Vmea Peaking Gen 138kV,L:10144:10303:138,1.0,True,West Staunton / Woods Dp 138kV Line,L:10072:10303:138,119.8,234.0,12.6,89.8,fields,Rebuild line with higher-capacity conductor,5891000.0,4691000.0
Q12-0186,2015-02-25,West Staunton / WoodsDp Substation 138kV,L:10072:10303:138,1.0,True,Vmea Peaking Gen / Woods Dp 138kV Line,L:10144:10303:138,119.4,324.0,17.5,89.4,fields,Rebuild line with higher-capacity conductor,884000.0,654000.0
Q12-0186,2015-02-25,Colonial / Idaho Springs 138kV L,L:9875:10158:138,1.0,True,Colonial / Sideburn 138kV,L:9859:9875:138,116.1,302.0,12.7,92.7,fields,Rebuild line with higher-capacity conductor,1914000.0,1286000.0
Q12-0186,2015-02-25,Sideburn / Colonial 138kV,L:9859:9875:138,1.0,True,Colonial / Idaho Springs 138kV,L:9875:10158:138,115.8,265.0,9.9,95.0,fields,Rebuild line with higher-capacity conductor,4185000.0,3364000.0
Q12-0186,2015-02-25,Prince William Dp / N Bluff 138kV,L:10138:10272:138,1.0,True,N Bluff / Prince William Dp 138kV,L:10138:10272:138,114.5,260.0,14.4,83.8,fields,Rebuild line with higher-capacity conductor,6707000.0,5316000.0
Q12-0186,2015-02-25,N Bluff Substation / Prince William Dp 138kV Cir. 2,L:10138:10272:138,1.0,True,Prince William Dp / N Bluff 138kV #1,L:10138:10272:138,114.5,260.0,14.4,83.8,fields,Rebuild line with higher-capacity conductor,6707000.0,5316000.0
Q12-0186,2015-02-25,Prince William Dp / W Staunton 138kV,L:10072:10272:138,1.0,True,Clover Hill / Elk Horn Substation 138kV,L:9924:10293:138,112.9,298.0,16.8,81.4,fields,Rebuild line with higher-capacity conductor,1012000.0,801000.0
Q12-0186,2015-02-25,Pasco Cnty Solid Waste Resource Recovery / Novec Paradise 138kV,L:10065:10067:138,1.0,True,West Staunton / Prince William Dp 138kV,L:10072:10272:138,111.9,240.0,8.5,92.3,fields,Rebuild line with higher-capacity conductor,4890000.0,3294000.0
Q12-0186,2015-02-25,Woods Dp / Toa Vaca 138kV Cir. 1,L:10303:10307:138,1.0,True,Woods Dp / Toa Vaca 138kV Circuit 2,L:10303:10307:138,109.5,372.0,18.4,82.0,fields,Reconductor line,501000.0,371000.0
Q12-0186,2015-02-25,Jones Chapel 500/230 kV Auto,X:22035:500:230,0.96,True,Dekalb / Jones Chapel Substation 500kV,L:21759:22035:500,108.3,1091.0,5.5,105.4,fields,Replace transformer with higher-rated unit,20803000.0,1856000.0
Q12-0186,2015-02-25,Norfork / Battery Heights Dp Substation 138kV Line 1,L:10073:10275:138,1.0,True,Battery Heights Dp / Norfork 138kV Cir. 2,L:10073:10275:138,103.7,333.0,7.3,91.5,fields,Reconductor line,302000.0,245000.0
Q12-0186,2015-02-25,Norfork / Clfton 138kV line,L:9868:10073:138,1.0,True,Clifton / Norfork 138kV #1,L:9868:10073:138,102.9,401.0,12.8,85.1,fields,Reconductor line,814000.0,600000.0
Q12-0186,2015-02-25,Prince William Dp Substation / Clover Hill 138kV L,L:10272:10293:138,1.0,True,West Staunton / Woods Dp 138kV,L:10072:10303:138,102.8,232.0,9.4,80.2,fields,Reconductor line,666000.0,531000.0
Q12-0186,2015-02-25,El Horn / Clover Hill 138kV line,L:9924:10293:138,1.0,True,West Staunton / Woods Dp Substation 138kV,L:10072:10303:138,102.8,232.0,9.4,80.2,fields,Reconductor line,560000.0,447000.0
Q12-0186,2015-02-25,Pleasant Vly Substation / Fountain 138kV,L:10041:10068:138,1.0,True,Yavapai / Luna 138kV,L:9857:9860:138,102.4,266.0,9.1,83.4,fields,Reconductor line,1937000.0,1565000.0
Q12-0186,2015-02-25,Blaine / Stonewll Energy Ctr Substation 138kV,L:9865:10069:138,1.0,True,Fountain / Thomaston 138kV,L:10068:10070:138,102.1,230.0,6.5,86.3,fields,Reconductor line,556000.0,453000.0
Q12-0186,2015-02-25,Norfork / Battery Heights Dp 138kV Line 2,L:10073:10275:138,1.0,True,Norfrk / Battery Hts Dp 138kV,L:10073:10275:138,101.7,339.0,7.3,89.8,fields,Reconductor line,302000.0,245000.0
Q12-0186,2015-02-25,Blaine / ChaffeeGas Recovery 138kV,L:10069:10071:138,1.0,True,Fountain / Thomaston 138kV,L:10068:10070:138,101.5,264.0,6.5,87.8,fields,Reconductor line,922000.0,751000.0
Q12-0186,2015-02-25,Norfork / Clifton 138kV Line 1,L:9868:10073:138,1.0,True,Norfork / Clifton 138kV Line 2,L:9868:10073:138,100.3,412.0,12.8,83.0,fields,Reconductor line,814000.0,600000.0
Q12-0187,2015-02-28,Wurno – Bellwood 100 KV,L:23010:23034:100,1.0,True,Wurno – Pgg - Prince G 100 KV L,L:23010:23176:100,184.6,127.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2667000.0,2667000.0
Q12-0187,2015-02-28,Wurno – Pgg - Prince G 100 KV,L:23010:23176:100,1.0,True,Wurno – Bellwood 100 KV,L:23010:23034:100,200.1,118.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,1807000.0,1807000.0
Q12-0187,2015-02-28,Bellwood – Antigo 100 KV,L:23033:23034:100,1.0,True,Wurno – Pgg - Prince G 100 KV,L:23010:23176:100,144.8,138.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,3429000.0,3429000.0
Q13-0208,2015-02-20,American Falls-Reata 138 kV,L:18069:18549:138,1.0,True,Greens Bayu 69-Kopperston 138 kV,L:18542:18674:138,180.9,221.0,100.0,,table,Rebuild line with higher-capacity conductor,5273000.0,5273000.0
Q13-0208,2015-02-20,Reata-Glenoveer 138 kV line,L:18549:18675:138,1.0,True,Greens Bayou 69-Kopperston 138 kV line,L:18542:18674:138,179.0,224.0,100.0,,table,Rebuild line with higher-capacity conductor,3777000.0,3777000.0
Q13-0208,2015-02-20,Greens Bayou 69-Glenoveer 138 kV,L:18542:18675:138,1.0,True,Kopperston-Greens Bayou 69 138 kV L,L:18542:18674:138,176.6,229.0,100.0,,table,Rebuild line with higher-capacity conductor,3897000.0,3897000.0
Q13-0208,2015-02-20,Koperston-Greens Bayou 69 138 kV,L:18542:18674:138,1.0,True,Greens Bayou 69-Glenoveer Substation 138 kV,L:18542:18675:138,174.5,232.0,100.0,,table,Rebuild line with higher-capacity conductor,4677000.0,4677000.0
Q13-0208,2015-02-20,Keeler-Kopperston 138 kV,L:18674:18679:138,1.0,True,Glenoveer-Greens Bayou 69 138 kV,L:18542:18675:138,169.8,236.0,100.0,,table,Rebuild line with higher-capacity conductor,5760000.0,5760000.0
Q13-0208,2015-02-20,Oceana Substation-Keeler 138 kV,L:18667:18679:138,1.0,True,Glnoveer-Greens Bayou 69 138 kV,L:18542:18675:138,165.9,239.0,100.0,,table,Rebuild line with higher-capacity conductor,5384000.0,5384000.0
Q13-0208,2015-02-20,Oceana-Goodnoe 138 kV,L:18404:18667:138,1.0,True,Glenoveer-Greensbayou 69 138 kV line,L:18542:18675:138,159.7,245.0,100.0,,table,Rebuild line with higher-capacity conductor,19281000.0,19281000.0
Q13-0208,2015-02-20,Falconer-America Falls 138 kV Line,L:18069:18529:138,1.0,True,Scarbro-N Sweetwater 138 kV,L:18067:18072:138,153.1,191.0,14.9,,table,Rebuild line with higher-capacity conductor,3645000.0,1026000.0
Q13-0208,2015-02-20,Falconer-Pax Branch 138 kV L,L:18068:18529:138,1.0,True,N Sweetwater-Scarbro 138 kV,L:18067:18072:138,127.0,212.0,14.9,,table,Rebuild line with higher-capacity conductor,4552000.0,1281000.0
Q13-0208,2015-02-20,Pax Branch-Berlin 138 kV,L:18068:18077:138,1.0,True,N Sweetwater-Scarbro 138 kV,L:18067:18072:138,118.3,223.0,14.9,,table,Rebuild line with higher-capacity conductor,3781000.0,1064000.0
Q13-0208,2015-02-20,Scarbro-Berlin 138 kV,L:18067:18077:138,1.0,True,Scarbro-N Sweetwater 138 kV,L:18067:18072:138,115.8,226.0,14.9,,table,Rebuild line with higher-capacity conductor,1191000.0,335000.0
Q13-0208,2015-02-20,Kean Mtn And Grassy Crk 138/1 kV TX,X:9633:138:1,0.9948445414249188,True,Kean Mtn And Grassy Crk-Clinch Riv 345 kV,L:9633:9638:345,109.7,345.0,8.3,,table,Replace transformer with higher-rated unit,6482000.0,714000.0
Q13-0208,2015-02-20,Aspen 345/138 kV Transformer,X:9467:345:138,0.9887631401218528,True,Crandall-Aspen 345 kV Line,L:9185:9467:345,104.4,563.0,6.2,,table,Replace transformer with higher-rated unit,25589000.0,1337000.0
Q13-0208,2015-02-20,N Plains-Goodnoe 138 kV L,L:18301:18404:138,1.0,True,Glenoveer-Greens Bayou 69 138 kV L,L:18542:18675:138,103.2,244.0,66.9,,table,Reconductor line,1538000.0,1345000.0
Q13-0208,2015-02-20,N Plains Substation-Chauncey 138 kV line,L:18298:18301:138,1.0,True,Glenoveer-Greens Bayou 69 Substation 138 kV,L:18542:18675:138,101.5,246.0,66.9,,table,Reconductor line,1632000.0,1427000.0
Q13-0219,2015-02-26,GREENHORN - EGAN 138.0 kV Line,L:18169:18170:138,1.0,True,ROGUE RIV - WEST FORK 345.0 kV L,L:17879:18164:345,124.3,208.0,26.5,,prose_overloaded,Rebuild line with higher-capacity conductor,4652000.0,4652000.0
Q13-0219,2015-02-26,FT MARTIN - LONGVIEW POWER PLANT 138.0 kV,L:18427:18432:138,1.0,True,AMERICAN RIV - STATE CAMPUS 138.0 kV,L:7968:8201:138,111.6,224.0,5.9,,prose_overloaded,Rebuild line with higher-capacity conductor,539000.0,20000.0
Q13-0219,2015-02-26,GREEN BLUFF - GOLD BEACH 138.0 kV Line,L:18507:18508:138,1.0,True,GREENLAND GAP - SANTEE COOPER 345.0 kV,L:18691:18697:345,105.5,273.0,6.8,,prose_overloaded,Reconductor line,1267000.0,564000.0
Q13-0219,2015-02-26,KNOLL TRAIL - PRUNTYTOWN 138.0 kV Line,L:18312:18313:138,1.0,True,ROGUE RIVER - WEST FORK 345.0 kV,L:17879:18164:345,102.9,217.0,26.5,,prose_overloaded,Reconductor line,2064000.0,2064000.0
Q13-0219,2015-02-26,TAT MOMOLI - EGAN 138.0 kV,L:18170:18315:138,1.0,True,ROGUE RIVER SUBSTATION - WEST FOK 345.0 kV,L:17879:18164:345,119.5,239.0,26.5,,prose_loss,Rebuild line with higher-capacity conductor,4215000.0,4215000.0
Q13-0219,2015-02-26,GREENHORN - PRUNTYTOWN 138.0 kV,L:18169:18313:138,1.0,True,ROGUE RIVER - W FORK 345.0 kV line,L:17879:18164:345,117.0,199.0,26.5,,prose_loss,Rebuild line with higher-capacity conductor,5929000.0,5929000.0
Q13-0219,2015-02-26,PIT 7 TAP - FORT MARTIN 138.0 kV L,L:7971:18427:138,1.0,True,STATE CAMPUS SUBSTATION - AMERICAN RIVER 138.0 kV L,L:7968:8201:138,100.3,237.0,5.9,,prose_loss,Reconductor line,1155000.0,43000.0
Q13-0235,2015-03-03,Rec Harmony 345/138kV TX,X:18329:345:138,1.0,True,Rec Harmony to Dillard-Orange 345.0 kV Line,L:18329:18683:345,149.5,449.0,34.3,34.9,fields,Replace transformer with higher-rated unit,20541000.0,20541000.0
Q13-0235,2015-03-03,Rec Harmony Substation to N Adams 138.0 kV line,L:18329:18594:138,1.0,True,Dillard-Orange to Rec Harmony 345.0 kV line,L:18329:18683:345,136.2,176.0,16.0,0.2,fields,Rebuild line with higher-capacity conductor,4840000.0,4840000.0
Q13-0235,2015-03-03,Huston to Grana 1907-1909 Substation 138.0 kV,L:18327:18632:138,1.0,True,Dillard-Orange to Fishkill Plains 345.0 kV,L:8204:18683:345,110.5,225.0,7.0,63.8,fields,Rebuild line with higher-capacity conductor,14357000.0,14357000.0
Q13-0235,2015-03-03,Dillard-Orange to Rec Harmony 345.0 kV,L:18329:18683:345,1.0,True,Rec Harmony 345/138 kV Transformer Bank,X:18329:345:138,110.4,1031.0,69.8,8.8,fields,Rebuild line with higher-capacity conductor,40114000.0,40114000.0
Q13-0235,2015-03-03,Grana 1907-1909 to Pana N 138.0 kV,L:18327:18328:138,1.0,True,Fishkill Plains to Dillard-Orange 345.0 kV,L:8204:18683:345,108.6,235.0,7.0,64.0,fields,Reconductor line,2338000.0,2338000.0
Q13-0235,2015-03-03,Pana N to Rec Harmony 138.0 kV,L:18328:18329:138,1.0,True,Dillard-Orange to Fishkill Plains 345.0 kV,L:8204:18683:345,106.8,246.0,7.0,64.2,fields,Reconductor line,1493000.0,1493000.0
Q13-0235,2015-03-03,Fishkill Plains to Dillard-Orange 345.0 kV,L:8204:18683:345,1.0,True,Flatlick to International Paper 500.0 kV,L:19281:19571:500,106.6,1399.0,34.0,70.1,fields,Reconductor line,33452000.0,15705000.0
Q13-0235,2015-03-03,Medora to Hampton Rd 345.0 kV Line,L:7195:7253:345,1.0,True,Fishkill Plains to Simpson Stuart Tap 345.0 kV L,L:7252:8204:345,105.7,1243.0,11.4,92.0,fields,Reconductor line,13406000.0,2623000.0
Q13-0235,2015-03-03,Medoa to P.T.S 345.0 kV,L:7253:7389:345,1.0,True,Ritter Park to Sugar Hill 345.0 kV Line,L:7221:7290:345,103.4,1258.0,12.5,88.5,fields,Reconductor line,10283000.0,3020000.0
Q13-0235,2015-03-03,Sugar Hill to Ritter Park 345.0 kV,L:7221:7290:345,1.0,True,Piney Crk Project to Hilltop Substation 500.0 kV,L:7105:8253:500,101.5,1250.0,8.7,91.1,fields,Reconductor line,4685000.0,1054000.0
Q13-0235,2015-03-03,Stewart Mtn Dam to Ritter Park 345.0 kV,L:7184:7221:345,1.0,True,P.T.S to Medora 345.0 kV,L:7253:7389:345,100.6,1173.0,10.4,87.3,fields,Reconductor line,4633000.0,1288000.0
Q13-0236,2015-03-01,North Adams / Rec Harmony 138kV,L:18329:18594:138,1.0,True,Rec Harmony / Dillard-Orange 345kV Line,L:18329:18683:345,115.0,276.0,16.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3000000.0,733000.0
Q13-0236,2015-03-01,Dillard-Orange / Rec Harmony 345kV,L:18329:18683:345,1.0,True,Rec Harmony 345/138kV XFMR,X:18329:345:138,112.8,1309.0,69.8,,prose_overloaded,Rebuild line with higher-capacity conductor,65534000.0,16007000.0
Q13-0236,2015-03-01,Rec Harmony 345/138 kV Transformer Bank,X:18329:345:138,1.0,True,Dillard-Orange / Rec Harmony 345kV Line,L:18329:18683:345,108.5,771.0,34.3,,prose_colon,Replace transformer with higher-rated unit,15947000.0,3895000.0
Q13-0236,2015-03-01,Burwell 500/345kV Auto,X:7233:500:345,0.9917697262899949,True,Allegheny Energy Units 3 4 & 5 345-1 kV XFMR,X:8265:345:1,101.3,692.0,8.4,,prose_colon,Replace transformer with higher-rated unit,24040000.0,1763000.0
Q13-0293,2015-02-19,Covanta Wallingford Energy to Zion Energyctr 100 KV,L:25115:25117:100,1.0,True,Wommack to Santa Teresa 100 KV,L:23287:23314:100,189.7,192.0,71.2,96.4,fields,Rebuild line with higher-capacity conductor,3639000.0,1735000.0
Q13-0293,2015-02-19,Zion Energy Center to Army Depot Substation 100 KV Line,L:23311:25117:100,1.0,True,Santa Teresa to Wommack 100 KV,L:23287:23314:100,174.4,227.0,71.2,95.5,fields,Rebuild line with higher-capacity conductor,4807000.0,2291000.0
Q13-0293,2015-02-19,Medco to Covanta Wallingford Energy 100 KV,L:23318:25115:100,1.0,True,Zion Energy Center to Army Depot 100 KV,L:23311:25117:100,166.3,152.0,85.1,25.2,fields,Rebuild line with higher-capacity conductor,2168000.0,2168000.0
Q13-0293,2015-02-19,Prospect Hts to Potter County 100 KV Line,L:23038:23045:100,1.0,True,Plains to El Grove 100 KV,L:23041:23284:100,144.7,122.0,16.3,111.0,fields,Rebuild line with higher-capacity conductor,1812000.0,682000.0
Q13-0293,2015-02-19,Wommack to Cobined Locks 100 KV,L:23314:23526:100,1.0,True,Pinhook to Santa Teresa 100 KV,L:23280:23287:100,137.8,118.0,24.6,85.4,fields,Rebuild line with higher-capacity conductor,1818000.0,536000.0
Q13-0293,2015-02-19,Bridgehampton to Quantum Lake Power Lp 100 KV,L:23294:23309:100,1.0,True,Pinhook to Santa Teresa 100 KV line,L:23280:23287:100,117.0,133.0,11.7,94.8,fields,Rebuild line with higher-capacity conductor,3423000.0,1119000.0
Q13-0293,2015-02-19,Crum Canyon to Browns Ferry 100 KV L,L:23276:23305:100,1.0,True,Santa Teresa to Wommack 100 KV,L:23287:23314:100,115.4,294.0,28.8,90.6,fields,Rebuild line with higher-capacity conductor,3799000.0,724000.0
Q13-0293,2015-02-19,Chesterfield to Army Depot 100 KV,L:23281:23311:100,1.0,True,Salinas to Army Depot 100 KV,L:23311:23320:100,111.8,215.0,61.4,39.9,fields,Rebuild line with higher-capacity conductor,3348000.0,2066000.0
Q13-0293,2015-02-19,E Substation to Potter County 100 KV,L:22821:23045:100,1.0,True,Dell Substation to Potter County 100 KV,L:22833:23045:100,110.3,127.0,10.1,90.1,fields,Rebuild line with higher-capacity conductor,902000.0,345000.0
Q13-0293,2015-02-19,Browns Ferry to Pinhook 100 KV,L:23280:23305:100,1.0,True,Wommack to Santa Teresa 100 KV,L:23287:23314:100,108.2,358.0,28.8,87.9,fields,Reconductor line,611000.0,116000.0
Q13-0293,2015-02-19,Wommack to Santa Teresa 100 KV,L:23287:23314:100,1.0,True,Santa Teresa to Pinhook Substation 100 KV,L:23280:23287:100,107.5,407.0,28.6,89.8,fields,Reconductor line,5396000.0,930000.0
Q13-0293,2015-02-19,Santa Teresa to Pinhook 100 KV L,L:23280:23287:100,1.0,True,Santa Teresa to Wommack 100 KV,L:23287:23314:100,105.8,387.0,28.8,87.0,fields,Reconductor line,1729000.0,329000.0
Q13-0293,2015-02-19,Simpson Stuart Tap to Fiskill Plains 345 KV,L:7252:8204:345,1.0,True,Medora to Hampton Rd 345 KV,L:7195:7253:345,102.8,1284.0,6.4,101.5,fields,Reconductor line,14527000.0,406000.0
Q13-0293,2015-02-19,Salinas to Army Depot 100 KV,L:23311:23320:100,1.0,True,Chesterfield to Army Depot 100 KV,L:23281:23311:100,102.4,224.0,50.5,45.7,fields,Reconductor line,705000.0,442000.0
Q13-0293,2015-02-19,Dell Substation to Potter County 100 KV,L:22833:23045:100,1.0,True,East to Dell 100 KV,L:22821:22833:100,101.7,150.0,9.6,85.6,fields,Reconductor line,939000.0,359000.0
Q13-0293,2015-02-19,E Ridge to Combined Locks 100 KV line,L:23317:23526:100,1.0,True,Combined Locks Substation to Wommack Substation 100 KV Line,L:23314:23526:100,101.4,122.0,27.3,44.8,fields,Reconductor line,998000.0,390000.0
Q13-0293,2015-02-19,Sunol Tap to Rio Bravo Rocklin Substation 100 KV L,L:23215:23299:100,1.0,True,Texon to E Bismarck 230 KV,L:23352:23357:230,101.3,174.0,6.5,91.9,fields,Reconductor line,1327000.0,149000.0
Q13-0293,2015-02-19,East to Dell 100 KV,L:22821:22833:100,1.0,True,Potter County to Dell 100 KV,L:22833:23045:100,101.2,161.0,10.1,85.4,fields,Reconductor line,492000.0,188000.0
Q13-0293,2015-02-19,Elk Grove to Plains 100 KV,L:23041:23284:100,1.0,True,Estil Springs 230/1kV Autotransformer,X:23005:230:1,100.7,259.0,12.6,88.5,fields,Reconductor line,1067000.0,389000.0
Q13-0293,2015-02-19,Labelle to Salinas 100 KV,L:23313:23320:100,1.0,True,Chesterfield to Army Depot 100 KV line,L:23281:23311:100,100.6,205.0,50.5,38.5,fields,Reconductor line,675000.0,424000.0
Q14-0307,2015-02-28,CARBON CTR 500 kV/345 kV Auto,X:7809:500:345,0.96,True,BLACKROCK to SHWVILLE STA 345 KV,L:7709:8249:345,106.0,1187.0,6.9,,prose_overloaded,Replace transformer with higher-rated unit,34802000.0,228000.0
Q14-0307,2015-02-28,E BISMARCK to RIO BRAVO ROCKLIN 100 KV Circuit 1,L:23299:23357:100,1.0,True,TEXON to E BISMARCK 230 KV L,L:23352:23357:230,108.7,151.0,26.7,,prose_loss,Reconductor line,1151000.0,217000.0
Q14-0307,2015-02-28,E BISMARCK to RIO BRAVO ROCKLIN 100 KV #2,L:23299:23357:100,1.0,True,TEXON to E BISMARCK 230 KV line,L:23352:23357:230,108.7,151.0,26.7,,prose_loss,Reconductor line,1151000.0,217000.0
Q14-0307,2015-02-28,PINEY CRK PROJECT 500/345kV Transformer,X:8253:500:345,0.96,True,PINEY CREEK PROJECT to HILLTOP 500 KV,L:7105:8253:500,108.0,1548.0,9.2,,prose_loss,Replace transformer with higher-rated unit,38186000.0,250000.0
Q14-0307,2015-02-28,FISHKILL PLAINS to DILLARD-ORANGE 345 KV line,L:8204:18683:345,1.0,True,TIDD to MUSKINGUM RIV 500 KV L,L:19579:19594:500,106.6,1913.0,5.8,,prose_colon,Reconductor line,56486000.0,365000.0
Q14-0307,2015-02-28,LIONS ROAD to PINEY CRK PROJECT 500 KV,L:7555:8253:500,1.0,True,EL PASO SUBSTATION to GANSO 500 KV,L:7775:8093:500,103.1,2671.0,13.3,,prose_colon,Reconductor line,66269000.0,434000.0
Q14-0307,2015-02-28,CALDWELL to PINEY CRK PROJECT 345 KV,L:7702:8253:345,1.0,True,HILLTOP to PINEY CRK PROJECT 500 KV,L:7105:8253:500,102.9,1621.0,9.3,,prose_colon,Reconductor line,27380000.0,179000.0
Q14-0307,2015-02-28,HILLTOP to STRAWBERRY BELT 345 KV L,L:7105:7117:345,1.0,True,HILLTOP to TALENENERGY MARTINS CRK LLC WILLIAMSPORT 500 KV,L:7105:7130:500,102.4,1371.0,6.1,,prose_colon,Reconductor line,13941000.0,91000.0
Q14-0307,2015-02-28,BURWELL 500/345 kV XFMR,X:7233:500:345,0.96,True,ALLEGHENY ENERGY UNITS 3 4 & 5 345/1 kV Auto,X:8265:345:1,102.0,856.0,6.4,,prose_colon,Replace transformer with higher-rated unit,17568000.0,114000.0
Q14-0307,2015-02-28,CARBON CTR to CALDWELL 345 KV Line,L:7702:7809:345,1.0,True,BLACKROCK to SHAWVILE STA 345 KV,L:7709:8249:345,101.8,1074.0,5.6,,prose_colon,Reconductor line,15985000.0,105000.0
Q13-0198,2015-04-01,Scott Co to Hooksink 100.0 kV line,L:19400:19402:100,1.0,True,Scott Co to Burr Oak 100.0 kV,L:19400:19406:100,125.1,145.0,18.7,,prose_overloaded,Rebuild line with higher-capacity conductor,2907000.0,2907000.0
Q13-0198,2015-04-01,Villa Park to Wolfe 230.0 kV line,L:18859:18862:230,1.0,True,Wolfe to Barrett 500.0 kV,L:18862:19134:500,104.2,768.0,14.9,,prose_overloaded,Reconductor line,5196000.0,726000.0
Q13-0198,2015-04-01,Bur Oak to Scott Co 100.0 kV,L:19400:19406:100,1.0,True,Scott Co to Hooksink 100.0 kV,L:19400:19402:100,110.2,144.0,15.0,,prose_loss,Rebuild line with higher-capacity conductor,3052000.0,3052000.0
Q13-0198,2015-04-01,Washington County Cogeneration Facility to Mossyrock 230.0 kV,L:18854:19565:230,1.0,True,Wolfe to Barrett 500.0 kV Line,L:18862:19134:500,104.0,618.0,12.8,,prose_loss,Reconductor line,16703000.0,2886000.0
Q13-0198,2015-04-01,Newport Hydro Station to Winkler 100.0 kV L,L:19376:19397:100,1.0,True,Newport Hydro Sta to Scott o 100.0 kV,L:19397:19400:100,104.7,107.0,100.0,,prose_colon,Reconductor line,816000.0,816000.0
Q13-0210,2015-03-22,HUTCHINSON PLANT 1 - WEST KELSO 138 kV L,L:6029:8735:138,1.0,True,ALTAVISTA POWER STATION - RUBIDOUX 138 kV,L:8761:8763:138,142.3,214.0,6.6,,table,Rebuild line with higher-capacity conductor,9596000.0,9596000.0
Q13-0210,2015-03-22,ALTAVISTA POWER STA - RUBDOUX SUBSTATION 138 kV,L:8761:8763:138,1.0,True,WEST KELSO - DRY GAP 138 kV,L:8735:9066:138,133.7,201.0,9.6,,table,Rebuild line with higher-capacity conductor,2195000.0,2195000.0
Q13-0210,2015-03-22,W KELSO - DRY GAP 138 kV,L:8735:9066:138,1.0,True,ALTAVISTA POWER STA - RUBIDOUX 138 kV,L:8761:8763:138,128.9,246.0,6.6,,table,Rebuild line with higher-capacity conductor,3750000.0,3750000.0
Q13-0210,2015-03-22,WATFORD CITY - HUTCHINSON PLANT 1 SUBSTATION 138 kV,L:6029:8620:138,1.0,True,FOUR HILLS - MORGAN FALLS 138 kV L,L:6030:8614:138,127.6,220.0,7.2,,table,Rebuild line with higher-capacity conductor,1853000.0,835000.0
Q13-0210,2015-03-22,BASSETT - WALKERSVILLE 138 kV,L:8738:8739:138,1.0,True,ARTEIA COUNTRY CLUB - CLARK COUNTY 345 kV L,L:8612:8742:345,114.6,196.0,26.3,,table,Rebuild line with higher-capacity conductor,1779000.0,1779000.0
Q13-0210,2015-03-22,FOUR HILLS - RUBIDOUX 138 kV,L:8614:8763:138,1.0,True,W KELSO - DRY GAP SUBSTATION 138 kV L,L:8735:9066:138,111.8,218.0,9.6,,table,Rebuild line with higher-capacity conductor,17261000.0,17261000.0
Q13-0222,2015-03-31,CLEAR CROSSING - PULPGEN 138 kV Line,L:6592:6817:138,1.0,True,CLEAR SPRINGS 500/345 kV TX,X:6725:500:345,138.3,190.0,6.7,,prose_overloaded,Rebuild line with higher-capacity conductor,6707000.0,6707000.0
Q13-0222,2015-03-31,POLK ST - RAILHEAD 138 kV,L:6213:6215:138,1.0,True,WALNUT - WEST GALLATIN 345 kV,L:6225:6714:345,129.0,275.0,11.1,,prose_overloaded,Rebuild line with higher-capacity conductor,6006000.0,6006000.0
Q13-0222,2015-03-31,JUDITH GAP WIND FARM - SPLIT ROCK 138 kV Line,L:6705:6726:138,1.0,True,WALNUT - W GALLATIN 345 kV,L:6225:6714:345,101.5,219.0,5.7,,prose_overloaded,Reconductor line,3037000.0,3037000.0
Q13-0222,2015-03-31,VERDE MAR 2605 - JUDITH GAP WIND FARM 138 kV,L:6492:6705:138,1.0,True,WALNUT - WEST GALLATIN 345 kV,L:6225:6714:345,100.5,228.0,5.7,,prose_overloaded,Reconductor line,4791000.0,4791000.0
Q13-0222,2015-03-31,VERDE MAR 2605 - CROTON FALLS SUBSTATION 138 kV Line,L:6492:6500:138,1.0,True,W ALLATIN - WALNT 345 kV Line,L:6225:6714:345,130.7,295.0,8.5,,prose_loss,Rebuild line with higher-capacity conductor,7753000.0,4097000.0
Q13-0222,2015-03-31,WINDSTONE - WALDEN NORTH GENERATION STA 138 kV,L:6230:6231:138,1.0,True,CLEAR SPRINGS 500 kV/345 kV Transformer,X:6725:500:345,127.9,225.0,6.7,,prose_loss,Rebuild line with higher-capacity conductor,7740000.0,7740000.0
Q13-0222,2015-03-31,LOS ANGELES HTS - VAN WAGNER 138 kV,L:6222:6716:138,1.0,True,CLEAR SPRINGS SUBSTATION 500/345 kV Autotransformer,X:6725:500:345,127.3,244.0,6.7,,prose_loss,Rebuild line with higher-capacity conductor,3787000.0,3787000.0
Q13-0222,2015-03-31,LOS ANGELES HTS - WALDEN N GENERATION STATION 138 kV,L:6230:6716:138,1.0,True,CLEAR SPRINGS 500/345kV Auto,X:6725:500:345,126.4,239.0,6.7,,prose_loss,Rebuild line with higher-capacity conductor,3469000.0,3469000.0
Q13-0222,2015-03-31,CLEAR CROSSING - WINDSTONE 138 kV,L:6231:6817:138,1.0,True,CLEAR SPRINGS 500 kV/345 kV Transformer,X:6725:500:345,131.9,206.0,6.7,,prose_colon,Rebuild line with higher-capacity conductor,2621000.0,2621000.0
Q13-0222,2015-03-31,POLK ST - VAN WAGNER 138 kV,L:6213:6222:138,1.0,True,W GALLATIN - WALNUT SUBSTATION 345 kV,L:6225:6714:345,118.1,289.0,11.1,,prose_colon,Rebuild line with higher-capacity conductor,7935000.0,7935000.0
Q13-0225,2015-03-20,Carl Bailey - Bon Aqua 138 kV,L:6013:6014:138,1.0,True,Ft Humbug - Orchard Road 500 kV,L:7672:8103:500,140.9,393.0,11.7,126.2,fields,Rebuild line with higher-capacity conductor,4511000.0,4511000.0
Q13-0225,2015-03-20,Bon Aqua - Dry Gap 138 kV,L:6013:9066:138,1.0,True,Ft Humbug - Orchard Rd 500 kV,L:7672:8103:500,136.2,401.0,11.7,121.9,fields,Rebuild line with higher-capacity conductor,7165000.0,7165000.0
Q13-0225,2015-03-20,West Waynesboro 345 kV/138 kV TX,X:7952:345:138,1.0,True,West Waynesboro - Pineville 345 kV L,L:7952:9019:345,126.4,619.0,30.6,102.1,fields,Replace transformer with higher-rated unit,24901000.0,23430000.0
Q13-0225,2015-03-20,W Kelso - Hutchinson Plant 1 138 kV,L:6029:8735:138,1.0,True,Thurmont - Dry Gap 138 kV,L:8736:9066:138,116.2,351.0,9.7,102.6,fields,Rebuild line with higher-capacity conductor,5727000.0,5727000.0
Q13-0225,2015-03-20,W Kelso - Dry Gap 138 kV,L:8735:9066:138,1.0,True,Thurmot - Dry Gap 138 kV,L:8736:9066:138,115.1,364.0,9.7,102.0,fields,Rebuild line with higher-capacity conductor,2444000.0,2444000.0
Q13-0225,2015-03-20,Pineville 345/138kV Transformer,X:9019:345:138,0.9988120141426019,True,WWaynesboro 345/138 kV Autotransformer,X:7952:345:138,114.9,581.0,25.7,93.2,fields,Replace transformer with higher-rated unit,21225000.0,17402000.0
Q13-0225,2015-03-20,Thurmont - Catoctin 138 kV,L:8736:8762:138,1.0,True,W Kelso - Dry Gap 138 kV,L:8735:9066:138,110.7,224.0,5.2,99.3,fields,Rebuild line with higher-capacity conductor,5769000.0,5769000.0
Q13-0225,2015-03-20,Catoctin - Altavista Power Station 138 kV,L:8761:8762:138,1.0,True,W Kelso - Dry Gap 138 kV Line,L:8735:9066:138,108.2,209.0,5.2,96.0,fields,Reconductor line,2241000.0,2241000.0
Q13-0225,2015-03-20,Thurmont - Dry Gp 138 kV,L:8736:9066:138,1.0,True,W Kelso - Dry Gap 138 kV,L:8735:9066:138,107.8,370.0,9.2,95.5,fields,Reconductor line,1515000.0,1515000.0
Q13-0225,2015-03-20,East Waynesbro - W Waynesboro 138 kV,L:7952:9022:138,1.0,True,Chambersburg 345 kV/138 kV Transformer,X:8274:345:138,105.9,356.0,16.8,82.7,fields,Reconductor line,2056000.0,2056000.0
Q13-0225,2015-03-20,Dundee - Metro Ctr 138 kV Line,L:8749:8756:138,1.0,True,Athalmer Tap - Cameron 138 kV,L:8759:9014:138,105.1,264.0,8.4,89.4,fields,Reconductor line,8392000.0,6392000.0
Q13-0225,2015-03-20,Athalmer Tap - Cameron 138 kV,L:8759:9014:138,1.0,True,Dundee - Metro Center 138 kV,L:8749:8756:138,103.9,360.0,11.2,88.6,fields,Reconductor line,1246000.0,956000.0
Q13-0225,2015-03-20,Innerarity - Pineville 138 kV,L:9015:9019:138,1.0,True,Pineville - E Hagerstown Substation 138 kV,L:9019:9021:138,103.2,386.0,9.5,91.1,fields,Reconductor line,863000.0,660000.0
Q13-0225,2015-03-20,Hollister - El Sobrante 138 kV,L:8754:9023:138,1.0,True,Pineville - E Hagerstown 138 kV,L:9019:9021:138,102.1,350.0,9.5,88.8,fields,Reconductor line,1212000.0,926000.0
Q13-0225,2015-03-20,Messick - Pluess 138 kV,L:8741:8760:138,1.0,True,Metro Ctr - Dundee 138 kV,L:8749:8756:138,102.0,336.0,11.2,85.6,fields,Reconductor line,2967000.0,2276000.0
Q13-0225,2015-03-20,Five Channels Substation - Messick 138 kV Line,L:8741:8743:138,1.0,True,Dundee - Metro Ctr 138 kV,L:8749:8756:138,102.0,309.0,11.2,84.2,fields,Reconductor line,743000.0,570000.0
Q13-0225,2015-03-20,Athalmer Tap - East Hagerstown 138 kV L,L:9014:9021:138,1.0,True,Innerarity - Pineville 138 kV,L:9015:9019:138,101.7,455.0,12.1,88.7,fields,Reconductor line,2071000.0,866000.0
Q13-0225,2015-03-20,Bellsfork Substation - Maryland Solar 138 kV,L:9027:9080:138,1.0,True,Pineville Substation - E Hagerstown 138 kV,L:9019:9021:138,100.8,383.0,9.5,88.7,fields,Reconductor line,1340000.0,1024000.0
Q13-0225,2015-03-20,E Hagerstown - Pineville Substation 138 kV,L:9019:9021:138,1.0,True,Innerarity Substation - Pineville 138 kV,L:9015:9019:138,100.6,492.0,12.1,88.6,fields,Reconductor line,1299000.0,543000.0
Q13-0225,2015-03-20,Hutchinson Plant 1 - Watford City 138 kV,L:6029:8620:138,1.0,True,Dry Gap - Thurmont 138 kV,L:8736:9066:138,100.3,323.0,6.3,90.8,fields,Reconductor line,617000.0,617000.0
Q14-0327,2015-03-21,Electric to Shell Chemical 100.0 kV Line 1,L:23024:23181:100,1.0,True,Shell Chemical to Electric 100.0 kV line,L:23024:23181:100,124.6,141.0,87.5,46.0,fields,Rebuild line with higher-capacity conductor,1138000.0,1138000.0
Q14-0327,2015-03-21,Electric to Shell Chemical 100.0 kV,L:23024:23181:100,1.0,True,Shell Chemical to Electric 100.0 kV Line,L:23024:23181:100,124.6,141.0,87.5,46.0,fields,Rebuild line with higher-capacity conductor,1138000.0,1138000.0
Q14-0327,2015-03-21,Revere Dr to Corona Ave 100.0 kV Line 1,L:23026:23095:100,1.0,True,Revere Dr to Corona Ave 100.0 kV Circuit 2,L:23026:23095:100,100.1,154.0,10.2,91.8,fields,Reconductor line,377000.0,377000.0
Q14-0327,2015-03-21,Revere Dr to Corona Ave 100.0 kV Line,L:23026:23095:100,1.0,True,Revere Dr Substation to Corona Ave 100.0 kV Cir. 1,L:23026:23095:100,100.1,154.0,10.2,91.8,fields,Reconductor line,377000.0,377000.0
Q14-0327,2015-03-21,Revere Dr to Corona Ave 100.0 kV Line 3,L:23026:23095:100,1.0,True,Corona Ave to Revere Dr 100.0 kV #1,L:23026:23095:100,100.1,154.0,10.2,91.8,fields,Reconductor line,377000.0,377000.0
Q13-0220,2015-04-20,MALASPINA to OLS ENERGY CHINO 138 kV line,L:9435:10705:138,1.0,True,MECKLENBURG POWER STATION to PERSON 345 kV,L:9650:11146:345,102.1,384.0,81.8,82.6,fields,Reconductor line,4551000.0,1374000.0
Q13-0233,2015-05-02,Woodenshoe – Sony 138.0 kV,L:8864:8905:138,1.0,True,Sony – Wheaton 138.0 kV,L:8864:8903:138,172.3,233.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1136000.0,1136000.0
Q13-0233,2015-05-02,Darien – Sligo 138.0 kV,L:8898:8909:138,1.0,True,Tramway – Rossmoor S 138.0 kV,L:8889:8906:138,117.8,193.0,12.7,,prose_overloaded,Rebuild line with higher-capacity conductor,7265000.0,7265000.0
Q13-0233,2015-05-02,Colesville – Darien Substation 138.0 kV,L:8898:9062:138,1.0,True,Adrian Energy Associates Llc 345 kV/138 kV Transformer,X:8897:345:138,100.3,317.0,12.0,,prose_overloaded,Reconductor line,400000.0,121000.0
Q13-0233,2015-05-02,Sligo – Linden 138.0 kV,L:8909:8942:138,1.0,True,Tramway – Rossmoor South 138.0 kV,L:8889:8906:138,142.0,179.0,12.7,,prose_loss,Rebuild line with higher-capacity conductor,949000.0,949000.0
Q13-0233,2015-05-02,Tokoma – Seek Lane 138.0 kV,L:8688:8709:138,1.0,True,Grant Avene – Seek Lane 138.0 kV,L:8697:8709:138,121.6,194.0,21.6,,prose_loss,Rebuild line with higher-capacity conductor,2588000.0,1554000.0
Q13-0233,2015-05-02,Grant Avenue – Seek Lane 138.0 kV,L:8697:8709:138,1.0,True,Tokoma – Sek Lane 138.0 kV Line,L:8688:8709:138,113.9,233.0,20.9,,prose_loss,Rebuild line with higher-capacity conductor,1661000.0,1661000.0
Q13-0233,2015-05-02,Kensington – Vahnundasis 138.0 kV Circuit 2,L:8891:8910:138,1.0,True,Kesington – Vahnundasis 138.0 kV Cir. 1,L:8891:8910:138,107.7,254.0,10.3,,prose_loss,Reconductor line,2739000.0,2739000.0
Q13-0233,2015-05-02,Carrollton-Josey Lane – Sobieski 138.0 kV,L:8683:8695:138,1.0,True,Vahnundasis – Van Ness 138.0 kV,L:8910:8912:138,106.2,192.0,10.4,,prose_loss,Reconductor line,260000.0,260000.0
Q13-0233,2015-05-02,Van Ness – Vahnundasis 138.0 kV,L:8910:8912:138,1.0,True,Caokia – Grant Avenue 138.0 kV Line,L:8697:8899:138,101.3,232.0,9.7,,prose_loss,Reconductor line,583000.0,583000.0
Q13-0233,2015-05-02,Seek Lane – Bear Swamp 138.0 kV,L:8709:8896:138,1.0,True,Sony – Woodenshoe 138.0 kV L,L:8864:8905:138,194.7,176.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,3903000.0,3903000.0
Q13-0233,2015-05-02,Bear Swamp – Wheaton 138.0 kV line,L:8896:8903:138,0.9997796106430699,False,Sony – Woodenshoe 138.0 kV,L:8864:8905:138,185.2,200.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,1980000.0,1980000.0
Q13-0233,2015-05-02,Sony – Wheaton 138.0 kV line,L:8864:8903:138,1.0,True,Sony – Woodenshoe Substation 138.0 kV,L:8864:8905:138,184.7,217.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,1494000.0,1494000.0
Q13-0233,2015-05-02,Kensington – Woodenshoe 138.0 kV L,L:8891:8905:138,1.0,True,Wheaton – Sony 138.0 kV Line,L:8864:8903:138,124.7,225.0,61.5,,prose_colon,Rebuild line with higher-capacity conductor,5719000.0,5719000.0
Q13-0233,2015-05-02,Kensington – Vahnundasis 138.0 kV #1,L:8891:8910:138,1.0,True,Kensington – Vahnundasis 138.0 kV #2,L:8891:8910:138,107.7,254.0,10.3,,prose_colon,Reconductor line,2739000.0,2739000.0
Q13-0239,2015-04-30,Juliette to Alibates 138 kV,L:16944:16945:138,1.0,True,Carraizo 1201 to Pine Bluff Watson Chapel 345 kV L,L:17208:17847:345,106.8,241.0,33.0,,prose_overloaded,Reconductor line,4475000.0,3122000.0
Q13-0239,2015-04-30,Action to Eldorado 138 kV,L:17328:17332:138,1.0,True,Carraizo 1201 to Pine Bluff Watson Chapel 345 kV,L:17208:17847:345,100.5,475.0,35.2,,prose_overloaded,Reconductor line,1061000.0,544000.0
Q13-0239,2015-04-30,Action to Alibates 138 kV,L:16945:17332:138,1.0,True,Pine Bluff Watson Chapel Substation to Carraizo 1201 345 kV Line,L:17208:17847:345,100.1,510.0,35.2,,prose_colon,Reconductor line,8306000.0,4260000.0
Q13-0253,2015-04-26,Intel Substation - S Creek 138 KV,L:9161:9162:138,1.0,True,S Crk - Aibonito Pds 138 KV,L:9162:9163:138,115.3,191.0,6.8,99.4,fields,Rebuild line with higher-capacity conductor,7332000.0,1530000.0
Q13-0253,2015-04-26,Louisa Generation Facility 345 kV/138 kV Auto,X:9643:345:138,0.9917146366494884,True,Louisa Generation Facility Substation - Fluvanna P.S 345 KV L,L:9631:9643:345,113.1,462.0,6.3,107.0,fields,Replace transformer with higher-rated unit,23482000.0,3263000.0
Q13-0253,2015-04-26,Carmel 146Th St - Oak Crk 138 KV,L:9167:9278:138,1.0,True,Clver - Bear 345 KV,L:9276:9669:345,111.2,156.0,5.4,95.7,fields,Rebuild line with higher-capacity conductor,4344000.0,2451000.0
Q13-0253,2015-04-26,S Crk - Wythe 138 KV,L:9162:9293:138,1.0,True,Candlers Mountain - Prkin 138 KV L,L:9290:9292:138,109.4,255.0,9.7,92.4,fields,Reconductor line,4510000.0,814000.0
Q13-0253,2015-04-26,Ceiba Baja 7012 - Carmel 146Th St 138 KV,L:9166:9167:138,1.0,True,Clover - Bear 345 KV,L:9276:9669:345,107.8,164.0,5.4,93.1,fields,Reconductor line,6099000.0,3441000.0
Q13-0253,2015-04-26,Bear - Leavitt 345 KV Ckt 1,L:9276:9944:345,1.0,True,Bear - Leavitt Substation 345 KV #2,L:9276:9944:345,104.7,1580.0,15.2,100.5,fields,Reconductor line,62537000.0,5628000.0
Q13-0253,2015-04-26,Rustburg Substation - Monel Substation 138 KV,L:9154:9222:138,1.0,True,Bear - Clover 345 KV,L:9276:9669:345,103.3,355.0,39.1,54.1,fields,Reconductor line,3149000.0,1792000.0
Q13-0253,2015-04-26,Brush Tavern Substation - Rustbug 138 KV line,L:9220:9222:138,1.0,True,Bear - Clover 345 KV Line,L:9276:9669:345,101.7,393.0,39.1,57.4,fields,Reconductor line,2555000.0,1454000.0
Q13-0253,2015-04-26,Monel - Candelaria 138 KV,L:9154:9502:138,1.0,True,Bear - Clover 345 KV,L:9276:9669:345,101.7,379.0,11.7,87.9,fields,Reconductor line,9460000.0,2034000.0
Q13-0256,2015-04-19,MCCONNICO – MANATI 8404 138.0 kV,L:9349:9350:138,1.0,True,HUNTLEY – MCCONNICO 138.0 kV L,L:9349:9819:138,265.0,272.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,5546000.0,4390000.0
Q13-0256,2015-04-19,HUNTLEY – TWIN LAKES ALTE 138.0 kV,L:9819:10148:138,1.0,True,MANATI 8404 – MCCONNICO 138.0 kV,L:9349:9350:138,184.5,387.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,32270000.0,25546000.0
Q13-0256,2015-04-19,HUNTLEY – MCCONNICO 138.0 kV,L:9349:9819:138,1.0,True,MANATI 8404 – MCCONNICO 138.0 kV,L:9349:9350:138,182.8,394.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,5917000.0,4684000.0
Q13-0256,2015-04-19,DOUBLE TOLL GATE – SPRINGFIELD 138.0 kV,L:9322:9393:138,1.0,True,MCCONNICO – HNTLEY 138.0 kV L,L:9349:9819:138,159.6,256.0,56.3,,prose_overloaded,Rebuild line with higher-capacity conductor,1896000.0,1501000.0
Q13-0256,2015-04-19,NEW ROAD – AG RELIANT 138.0 kV L,L:10029:10030:138,1.0,True,LOUDON 345 kV/138 kV Auto,X:9864:345:138,138.1,277.0,9.2,,prose_overloaded,Rebuild line with higher-capacity conductor,3539000.0,1753000.0
Q13-0256,2015-04-19,HUNTINGDON DISTRICT – AG RELIANT 138.0 kV L,L:10030:10036:138,1.0,True,LOUDON 345/138 kV TX,X:9864:345:138,131.1,266.0,9.2,,prose_overloaded,Rebuild line with higher-capacity conductor,5310000.0,2630000.0
Q13-0256,2015-04-19,DOUBLE TOLL GATE – ABBOTSFORD 138.0 kV,L:9392:9393:138,1.0,True,MCCONNICO – HUNTLEY 138.0 kV L,L:9349:9819:138,127.8,221.0,43.7,,prose_overloaded,Rebuild line with higher-capacity conductor,7788000.0,6165000.0
Q13-0256,2015-04-19,NEW ROAD – ARCLA 138.0 kV,L:10029:10145:138,1.0,True,LOUDON 345-138 kV Transformer Bank,X:9864:345:138,121.1,325.0,9.2,,prose_overloaded,Rebuild line with higher-capacity conductor,2734000.0,1354000.0
Q13-0256,2015-04-19,MAMMOTH PACIFIC 2 – T.S. POWER 138.0 kV,L:10143:10147:138,1.0,True,TWIN LAKES ALTE – ARCOLA 138.0 kV,L:10145:10148:138,110.7,297.0,34.8,,prose_overloaded,Rebuild line with higher-capacity conductor,4089000.0,2685000.0
Q13-0256,2015-04-19,T.S. POWER – TWIN LAKES ALTE 138.0 kV L,L:10147:10148:138,1.0,True,ARCOLA – TWIN LAKES ALTE 138.0 kV,L:10145:10148:138,109.1,320.0,34.8,,prose_overloaded,Reconductor line,1357000.0,891000.0
Q13-0256,2015-04-19,COW – YAMHILL 138.0 kV,L:17891:18203:138,1.0,True,INTERNATIONAL PAPER VALLIANT OK – KEARNEYVILLE 345.0 kV L,L:9399:17910:345,106.9,267.0,5.3,,prose_overloaded,Reconductor line,676000.0,442000.0
Q13-0256,2015-04-19,W STAUNTON – DEAN DRIVE AREA ELECTRIC GENERATORS 138.0 kV line,L:10072:10266:138,1.0,True,BLAINE – CHAFFEE GAS RECOVERY SUBSTATION 138.0 kV,L:10069:10071:138,104.4,204.0,6.3,,prose_overloaded,Reconductor line,351000.0,223000.0
Q13-0256,2015-04-19,JET – HUNTINGDON DISTRICT 138.0 kV,L:9891:10036:138,1.0,True,HUNTINGDON DISTRICT – CLEBURNE 138.0 kV Line,L:10036:10042:138,103.4,195.0,14.9,,prose_overloaded,Reconductor line,4018000.0,2801000.0
Q13-0256,2015-04-19,MANATI 8404 – DOUBLE TOLL GATE 138.0 kV,L:9350:9393:138,1.0,True,MCCONNICO – HUNTLEY 138.0 kV L,L:9349:9819:138,251.8,282.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,9181000.0,7268000.0
Q13-0256,2015-04-19,WHEELER – MAMMOTH PACIFIC 2 138.0 kV,L:9927:10143:138,1.0,True,ARCOLA – TWIN LAKES ALTE 138.0 kV,L:10145:10148:138,113.2,268.0,34.8,,prose_loss,Rebuild line with higher-capacity conductor,6245000.0,4100000.0
Q13-0256,2015-04-19,YAMHILL – 3 MILE KNOLL 138.0 kV,L:17891:18213:138,1.0,True,KEARNEYVILLE – INTERNATIONAL PAPER VALLIANT OK 345.0 kV,L:9399:17910:345,108.9,267.0,5.3,,prose_loss,Reconductor line,1873000.0,1224000.0
Q13-0256,2015-04-19,COW – FEAGAN'S MILL 138.0 kV line,L:18203:18211:138,1.0,True,KEARNEYVILLE – INTERNATIONAL PAPER VALLIANT OK 345.0 kV,L:9399:17910:345,105.6,260.0,5.3,,prose_loss,Reconductor line,1594000.0,1041000.0
Q13-0256,2015-04-19,TERROR LAKE MICROGRID – KITIMAT 138.0 kV,L:10058:18202:138,1.0,True,INTERNATIONAL PAPER VALLIANT OK – KEARNEYVILLE 345.0 kV line,L:9399:17910:345,101.1,244.0,5.3,,prose_loss,Reconductor line,1329000.0,868000.0
Q13-0256,2015-04-19,ARCOLA – TWIN LAKES ALTE 138.0 kV,L:10145:10148:138,1.0,True,LOUDON 345/138 kV XFMR,X:9864:345:138,123.9,338.0,9.2,,prose_colon,Rebuild line with higher-capacity conductor,3524000.0,1745000.0
Q13-0256,2015-04-19,CASCADE STEEL – FEAGAN'S MILL 138.0 kV,L:18204:18211:138,1.0,True,INTERNATIONAL PAPER VALLIANT OK – KEARNEYVILLE 345.0 kV,L:9399:17910:345,105.6,255.0,5.3,,prose_colon,Reconductor line,976000.0,638000.0
Q13-0256,2015-04-19,NOVEC PARADISE – DEAN DRIVE AREA ELECTRIC GENERTORS 138.0 kV Line,L:10067:10266:138,1.0,True,BLAINE – CHAFFEE GAS RECOVERY 138.0 kV,L:10069:10071:138,104.5,204.0,6.3,,prose_colon,Reconductor line,1441000.0,913000.0
Q13-0256,2015-04-19,KITIMAT SUBSTATION – CASCADE STEEL 138.0 kV,L:18202:18204:138,1.0,True,KEARNEYVILLE – INTERNATIONAL PAPERVALLIANT OK 345.0 kV L,L:9399:17910:345,103.9,247.0,5.3,,prose_colon,Reconductor line,607000.0,396000.0
Q13-0256,2015-04-19,HUNTINGDON DISTRICT – CLEBURNE 138.0 kV,L:10036:10042:138,1.0,True,HUNTINGDON DISTRICT – JET 138.0 kV L,L:9891:10036:138,100.0,202.0,14.6,,prose_colon,Reconductor line,575000.0,397000.0
Q13-0275,2015-04-19,Greening / New Denver 138.0 kV L,L:9005:9007:138,1.0,True,Hat Rapids / Meaux 138.0 kV,L:10077:10078:138,283.5,251.0,47.5,,prose_overloaded,Rebuild line with higher-capacity conductor,3214000.0,3120000.0
Q13-0275,2015-04-19,Daleville / New Denver 138.0 kV Line,L:8994:9005:138,1.0,True,New Denver / Greening 138.0 kV L,L:9005:9007:138,186.1,224.0,23.4,,prose_overloaded,Rebuild line with higher-capacity conductor,15605000.0,11491000.0
Q13-0275,2015-04-19,Grahamsville / Hewitt Rd 138.0 kV Line,L:9004:9006:138,1.0,True,Hat Rapids / Meaux 138.0 kV,L:10077:10078:138,177.8,189.0,18.4,,prose_overloaded,Rebuild line with higher-capacity conductor,8234000.0,8234000.0
Q13-0275,2015-04-19,Wlkens / Highgrove Substation 138.0 kV,L:8507:8572:138,1.0,True,Taber / Dixleta 345.0 kV,L:8823:8824:345,122.8,307.0,6.1,,prose_overloaded,Rebuild line with higher-capacity conductor,854000.0,188000.0
Q13-0275,2015-04-19,High Ridge / North Pole 138.0 kV line,L:8813:8816:138,1.0,True,Dixleta / Taber 345.0 kV line,L:8823:8824:345,120.9,372.0,8.1,,prose_overloaded,Rebuild line with higher-capacity conductor,3521000.0,665000.0
Q13-0275,2015-04-19,Hat Rapids / Meaux 138.0 kV L,L:10077:10078:138,1.0,True,Meaux / White Stone 138.0 kV,L:10028:10078:138,650.3,229.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,8858000.0,8858000.0
Q13-0275,2015-04-19,Hat Rapds / Cosmar 138.0 kV line,L:9936:10077:138,1.0,True,Meaux / White Stone 138.0 kV,L:10028:10078:138,288.1,222.0,41.5,,prose_loss,Rebuild line with higher-capacity conductor,9686000.0,8333000.0
Q13-0275,2015-04-19,Magnolia / Toano 138.0 kV,L:9935:10014:138,1.0,True,Meaux / White Stone Substation 138.0 kV,L:10028:10078:138,287.9,255.0,42.3,,prose_loss,Rebuild line with higher-capacity conductor,18792000.0,13884000.0
Q13-0275,2015-04-19,Cosmar / Rush Creek Substation 138.0 kV Line,L:9936:10076:138,1.0,True,Toano / Magnolia Substation 138.0 kV L,L:9935:10014:138,269.3,206.0,29.0,,prose_loss,Rebuild line with higher-capacity conductor,10347000.0,6482000.0
Q13-0275,2015-04-19,Lamping Sta / Daleville 138.0 kV,L:8994:9003:138,1.0,True,New Denver / Greening 138.0 kV,L:9005:9007:138,210.4,230.0,25.2,,prose_loss,Rebuild line with higher-capacity conductor,5373000.0,3743000.0
