project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q13-0275,2015-04-19,Caliente / Hat Rapids 138.0 kV,L:9934:10077:138,1.0,True,Hat Rapids / Cosmar 138.0 kV L,L:9936:10077:138,205.1,216.0,35.5,,prose_loss,Rebuild line with higher-capacity conductor,12268000.0,8049000.0
Q13-0275,2015-04-19,Dixleta / Taber 345.0 kV,L:8823:8824:345,1.0,True,Shingletown / Riva Rd 345.0 kV,L:8407:9098:345,122.5,1108.0,19.3,,prose_loss,Rebuild line with higher-capacity conductor,22136000.0,4428000.0
Q13-0275,2015-04-19,Zephyills / Lamping Station 138.0 kV,L:8997:9003:138,1.0,True,Hat Rapids / Meaux 138.0 kV,L:10077:10078:138,119.9,234.0,16.3,,prose_loss,Rebuild line with higher-capacity conductor,9785000.0,9785000.0
Q13-0275,2015-04-19,White Stone / Martn Dam 138.0 kV,L:10027:10028:138,0.9723069061465539,False,Meaux / Hat Rapids 138.0 kV,L:10077:10078:138,692.2,211.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,4622000.0,4622000.0
Q13-0275,2015-04-19,White Stone / Meaux 138.0 kV,L:10028:10078:138,1.0,True,Hat Rapids / Meaux 138.0 kV,L:10077:10078:138,663.7,224.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,12595000.0,12595000.0
Q13-0275,2015-04-19,New Denver / Martin Dam 138.0 kV,L:9005:10027:138,1.0,True,Hat Rapids / Meaux 138.0 kV,L:10077:10078:138,427.8,249.0,67.5,,prose_colon,Rebuild line with higher-capacity conductor,28101000.0,27538000.0
Q13-0275,2015-04-19,Hat Rapids / York Canyon Substation 138.0 kV,L:9838:10077:138,1.0,True,White Stone / Meaux 138.0 kV,L:10028:10078:138,260.5,197.0,32.6,,prose_colon,Rebuild line with higher-capacity conductor,35443000.0,24850000.0
Q13-0275,2015-04-19,Columbus West / Rush Creek 138.0 kV,L:9939:10076:138,1.0,True,Toano / Magnolia 138.0 kV,L:9935:10014:138,258.3,211.0,29.0,,prose_colon,Rebuild line with higher-capacity conductor,8358000.0,5236000.0
Q13-0275,2015-04-19,Columbus West / Oahe 138.0 kV L,L:9939:10255:138,1.0,True,Mgnolia / Toano 138.0 kV,L:9935:10014:138,245.0,217.0,29.0,,prose_colon,Rebuild line with higher-capacity conductor,6178000.0,3870000.0
Q13-0275,2015-04-19,Martin Dam / York Canyon 138.0 kV,L:9838:10027:138,0.9973302018755646,False,Meaux / Hat Rapids 138.0 kV,L:10077:10078:138,196.8,199.0,32.5,,prose_colon,Rebuild line with higher-capacity conductor,29620000.0,28413000.0
Q13-0275,2015-04-19,Magnolia / Caliente 138.0 kV,L:9934:9935:138,1.0,True,Cosmar / Hat Rapids 138.0 kV,L:9936:10077:138,186.9,226.0,35.5,,prose_colon,Rebuild line with higher-capacity conductor,3332000.0,2186000.0
Q13-0275,2015-04-19,Heitt Rd / Acec Lewiston 138.0 kV,L:9004:10024:138,1.0,True,New Denver / Martin Dam 138.0 kV line,L:9005:10027:138,147.3,199.0,11.0,,prose_colon,Rebuild line with higher-capacity conductor,20128000.0,12188000.0
Q13-0275,2015-04-19,Grahamsville / Greening 138.0 kV,L:9006:9007:138,1.0,True,Daleville / Lamping Station 138.0 kV,L:8994:9003:138,119.3,278.0,12.4,,prose_colon,Rebuild line with higher-capacity conductor,6847000.0,6063000.0
Q13-0275,2015-04-19,Grant Street / Daleville 138.0 kV,L:8994:8996:138,1.0,True,New Denver / Martin Dam Substation 138.0 kV,L:9005:10027:138,119.3,198.0,10.5,,prose_colon,Rebuild line with higher-capacity conductor,4352000.0,3764000.0
Q13-0275,2015-04-19,Grant St / Binary 138.0 kV,L:8996:10116:138,1.0,True,New Denver / Martin Dam 138.0 kV line,L:9005:10027:138,119.1,204.0,10.5,,prose_colon,Rebuild line with higher-capacity conductor,3509000.0,3035000.0
Q13-0284,2015-04-20,WEST GALLATIN – MEREDOSIA 138 KV line,L:6225:6227:138,1.0,True,W GALLATIN – FELIDA 345 KV,L:6225:7135:345,131.2,261.0,8.5,,prose_overloaded,Rebuild line with higher-capacity conductor,3022000.0,464000.0
Q13-0284,2015-04-20,LAKIN MUNICIPAL – S HAMPTON 138 KV,L:6511:6959:138,1.0,True,WALLENPAUPACK 500/345kV XFMR,X:7171:500:345,128.4,316.0,9.9,,prose_overloaded,Rebuild line with higher-capacity conductor,18337000.0,18337000.0
Q13-0284,2015-04-20,CENTRAL CAMPUS – FIBERBOARD 138 KV,L:6497:6709:138,1.0,True,ALDERTON – CLEAR SPRINGS 345 KV L,L:6712:6725:345,125.4,197.0,21.0,,prose_overloaded,Rebuild line with higher-capacity conductor,41445000.0,41445000.0
Q13-0284,2015-04-20,FELIDA 500/345 kV Auto,X:7135:500:345,0.9947917458361175,True,TALENENERGY MARTINS CREEK LLC HARWOOD – FELIDA 345 KV line,L:7112:7135:345,117.4,873.0,12.1,,prose_overloaded,Replace transformer with higher-rated unit,22980000.0,728000.0
Q13-0284,2015-04-20,RAILYARD – CENTRAL CAMPUS 138 KV,L:6497:6960:138,1.0,True,ALDERTON – CLEAR SPRINGS 345 KV,L:6712:6725:345,117.0,223.0,21.0,,prose_overloaded,Rebuild line with higher-capacity conductor,8255000.0,8255000.0
Q13-0284,2015-04-20,CONNELL – TOMBSTONE 345 KV,L:6240:6300:345,1.0,True,TOMBSTONE – MARCUS HOOK ENERGY LP SUBSTATION 500 KV,L:6300:7163:500,101.5,1138.0,5.5,,prose_overloaded,Reconductor line,9604000.0,40000.0
Q13-0284,2015-04-20,FIBERBOARD – WARRICK 138 KV line,L:6709:6711:138,1.0,True,EAST 75TH STREET SUBSTATION – BAR BEACH 138 KV,L:6703:6707:138,105.7,209.0,5.8,,prose_loss,Reconductor line,1738000.0,1738000.0
Q13-0284,2015-04-20,TOMBSTONE 500/345kV Transformer,X:6300:500:345,0.9908302005871933,True,TOMBSTONE – MARCU HOOK ENERGY LP 500 KV,L:6300:7163:500,100.2,940.0,5.3,,prose_loss,Replace transformer with higher-rated unit,22508000.0,109000.0
Q13-0284,2015-04-20,S HAMPTON – RAILYARD 138 KV,L:6959:6960:138,1.0,True,WALLENPAUPACK 500/345 kV Auto,X:7171:500:345,139.0,287.0,9.9,,prose_colon,Rebuild line with higher-capacity conductor,5995000.0,5995000.0
Q13-0284,2015-04-20,WALLENPAUPACK – HILLS CHAPEL 345 KV,L:6968:7171:345,1.0,True,WALNUT – W GALLATIN 345 KV line,L:6225:6714:345,102.9,1212.0,6.3,,prose_colon,Reconductor line,16369000.0,129000.0
Q13-0284,2015-04-20,CONNEL – CHIQUITA 345 KV,L:6240:6299:345,1.0,True,TOMBSTONE – MARCUS HOOK ENERGY LP 500 KV L,L:6300:7163:500,100.0,1040.0,5.6,,prose_colon,Reconductor line,13186000.0,54000.0
Q14-0304,2015-04-29,BLOUNTSVILLE - TORREY 138 KV,L:7235:7405:138,1.0,True,RITTER PARK - STEWART MTN DAM 345 KV,L:7184:7221:345,109.9,209.0,6.9,,prose_overloaded,Reconductor line,486000.0,486000.0
Q14-0305,2015-04-28,Sweatt-Arch Smith 100.0 kV Ckt 1,L:23022:23031:100,1.0,True,Sweatt-Arch Smith 100.0 kV Cir. 2,L:23022:23031:100,103.8,169.0,8.5,,prose_overloaded,Reconductor line,739000.0,739000.0
Q14-0305,2015-04-28,Sweatt-Lawrence Hill 100.0 kV line,L:23022:23032:100,1.0,True,South Boston-Blythe 230.0 kV L,L:22965:23455:230,103.0,164.0,11.5,,prose_overloaded,Reconductor line,867000.0,867000.0
Q13-0237,2015-05-24,TUCKASEGEE TIE – ELECTRIC AVENUE FACILITY 138.0 kV,L:9820:10262:138,1.0,True,MERCED – TUCKASEGEE TIE 138.0 kV,L:9820:10120:138,295.9,205.0,66.2,,prose_overloaded,Rebuild line with higher-capacity conductor,3391000.0,3391000.0
Q13-0237,2015-05-24,SILVER SPUR – ABILENE MAPLE ST 138.0 kV L,L:9920:9932:138,1.0,True,ELECTRIC AVENUE FACILITY – TUCKASEGEE TIE SUBSTATION 138.0 kV Line,L:9820:10262:138,215.4,222.0,42.5,,prose_overloaded,Rebuild line with higher-capacity conductor,4236000.0,4236000.0
Q13-0237,2015-05-24,LIBBY – CONTRA COSTA 138.0 kV,L:10200:10201:138,1.0,True,ELECTRIC AVENUE FACILITY – TUCKAEGEE TIE 138.0 kV,L:9820:10262:138,129.0,296.0,25.8,,prose_overloaded,Rebuild line with higher-capacity conductor,6452000.0,6452000.0
Q13-0237,2015-05-24,MILLER – CONTRA COSTA 138.0 kV Cir. 1,L:8665:10200:138,1.0,True,MILER – CONTRA COSTA 138.0 kV Ckt 2,L:8665:10200:138,108.6,329.0,10.1,,prose_overloaded,Reconductor line,5956000.0,5956000.0
Q13-0237,2015-05-24,LOUISA GENERATION FACILITY SUBSTATION 345/138kV TX,X:9643:345:138,0.997270288573054,True,FLUVANNA P.S – LOUISA GENERATION FACILITY 345.0 kV line,L:9631:9643:345,106.8,462.0,14.2,,prose_overloaded,Replace transformer with higher-rated unit,13273000.0,5460000.0
Q13-0237,2015-05-24,RIVERTON 230 – REMINGTON CT 138.0 kV,L:9821:9917:138,1.0,True,MERCED – TUCKASEGEE TIE 138.0 kV,L:9820:10120:138,136.5,240.0,25.0,,prose_loss,Rebuild line with higher-capacity conductor,27080000.0,20306000.0
Q13-0237,2015-05-24,MERCED – TUCKASEGEE TIE 138.0 kV line,L:9820:10120:138,1.0,True,TUCKASEGEE TIE – ELECTRIC AVENUE FACILITY 138.0 kV Line,L:9820:10262:138,221.6,235.0,42.5,,prose_colon,Rebuild line with higher-capacity conductor,13653000.0,13653000.0
Q13-0237,2015-05-24,MERCED – SILVER SPUR SUBSTATION 138.0 kV Line,L:9920:10120:138,1.0,True,ELECTRIC AVENUE FACILITY – TUCKASEGEE TIE 138.0 kV,L:9820:10262:138,218.2,228.0,42.5,,prose_colon,Rebuild line with higher-capacity conductor,14109000.0,14109000.0
Q13-0237,2015-05-24,ABILENE MAPLE ST – RED RIVER 138.0 kV L,L:9932:10191:138,1.0,True,ELECTRIC AVENUE FACILITY – TUKASEGEE TIE 138.0 kV,L:9820:10262:138,216.8,205.0,42.5,,prose_colon,Rebuild line with higher-capacity conductor,3363000.0,3363000.0
Q13-0237,2015-05-24,ELECTRIC AVENUE FACILITY – RIVERTON 230 138.0 kV,L:9821:10262:138,1.0,True,TUCKASEGEE TIE – MERCED 138.0 kV,L:9820:10120:138,198.1,224.0,41.4,,prose_colon,Rebuild line with higher-capacity conductor,6044000.0,6044000.0
Q13-0237,2015-05-24,RED RIV – LIBBY 138.0 kV,L:10191:10201:138,1.0,True,ELECTRIC AVENUE FACILITY – TUCKASEGEE TIE 138.0 kV,L:9820:10262:138,175.8,219.0,33.3,,prose_colon,Rebuild line with higher-capacity conductor,2334000.0,2334000.0
Q13-0237,2015-05-24,TUCKASEGEE TIE – HOGAN RD 138.0 kV,L:9485:9820:138,1.0,True,TUCKASEGEE TIE SUBSTATION – ELECTRIC AVENUE FACILITY 138.0 kV,L:9820:10262:138,129.3,247.0,57.5,,prose_colon,Rebuild line with higher-capacity conductor,16615000.0,16615000.0
Q13-0249,2015-05-19,WEBSTER RD to SOUTHEAST ATE 138.0 kV,L:5724:5896:138,1.0,True,LEISRE VILLAGE to CAMPO FRESCO 2 138.0 kV,L:5761:5930:138,230.8,160.0,58.9,28.1,fields,Rebuild line with higher-capacity conductor,2056000.0,2056000.0
Q13-0249,2015-05-19,LAKEWOOD to SOUTHEAST GATE 138.0 kV line,L:5614:5724:138,1.0,True,LEISURE VILLAGE to CAMPO FRESCO 2 138.0 kV line,L:5761:5930:138,183.7,211.0,58.9,30.2,fields,Rebuild line with higher-capacity conductor,1296000.0,1296000.0
Q13-0249,2015-05-19,LAKEWOOD to CAMPO FRESCO 2 138.0 kV,L:5614:5930:138,1.0,True,LAKEWOOD to SOUTHEAST GATE 138.0 kV L,L:5614:5724:138,144.3,232.0,65.6,11.3,fields,Rebuild line with higher-capacity conductor,1563000.0,1563000.0
Q13-0249,2015-05-19,LEISURE VILLAGE to CAMPO FRESCO 2 138.0 kV L,L:5761:5930:138,1.0,True,LAKEWOOD to SOUTHEAST GATE 138.0 kV,L:5614:5724:138,131.3,270.0,50.1,29.3,fields,Rebuild line with higher-capacity conductor,927000.0,927000.0
Q13-0249,2015-05-19,OXY CENTURY to LAKEWOOD 138.0 kV,L:5614:5723:138,1.0,True,CAMPO FRESCO 2 to LAKEWOOD 138.0 kV,L:5614:5930:138,120.6,189.0,49.5,23.4,fields,Rebuild line with higher-capacity conductor,827000.0,827000.0
Q13-0249,2015-05-19,LEISURE VILLAGE to PECAN GROVE 138.0 kV,L:5612:5761:138,1.0,True,LAKEWOOD to SOUTHEAST GATE 138.0 kV,L:5614:5724:138,111.1,178.0,36.0,0.2,fields,Rebuild line with higher-capacity conductor,1693000.0,1693000.0
Q13-0283,2015-05-23,FLOOD STREET - UNIVERSITY 230kV line,L:20995:22032:230,1.0,True,COOK - FLOOD ST 500kV line,L:20995:21716:500,107.4,1190.0,32.0,,prose_loss,Reconductor line,7102000.0,134000.0
Q14-0301,2015-05-21,Chatom / Purdy 138kV,L:9481:9482:138,1.0,True,Frito Lay / Dpc Prairie Du Chien 138kV Line,L:9546:9556:138,125.6,279.0,28.5,,prose_overloaded,Rebuild line with higher-capacity conductor,7526000.0,2728000.0
Q14-0301,2015-05-21,St Louis / Nichols 138kV,L:9508:9509:138,1.0,True,Purdy / Page 138kV,L:9480:9481:138,119.4,185.0,23.1,,prose_overloaded,Rebuild line with higher-capacity conductor,9273000.0,2384000.0
Q14-0301,2015-05-21,Dpc Prairie Du Chien / Frito Lay 138kV Line,L:9546:9556:138,1.0,True,Chatom / Purdy 138kV,L:9481:9482:138,116.2,233.0,20.9,,prose_overloaded,Rebuild line with higher-capacity conductor,3143000.0,1016000.0
Q14-0301,2015-05-21,Cedarville Jct / Detour 138kV line,L:9328:9331:138,1.0,True,Nichols / St Louis 138kV,L:9508:9509:138,101.8,248.0,21.3,,prose_overloaded,Reconductor line,3998000.0,1451000.0
Q14-0301,2015-05-21,Alvin / Nuclear Fuels 138kV,L:9510:9511:138,1.0,True,Harrisonburg / Sans Souci Substation 138kV,L:9645:9652:138,112.1,201.0,23.1,,prose_loss,Rebuild line with higher-capacity conductor,7348000.0,3436000.0
Q14-0301,2015-05-21,Tes Filer Cit Station Substation / Bridge River 138kV,L:9578:9579:138,1.0,True,American / Urban 345kV,L:9069:18127:345,106.4,206.0,7.8,,prose_loss,Reconductor line,1357000.0,257000.0
Q14-0301,2015-05-21,Louisa Generation Facility 345-138 kV Transformer Bank,X:9643:345:138,0.9963096218907,True,Fluvanna P.S Substation / Louisa Generation Facility 345kV,L:9631:9643:345,100.9,601.0,12.1,,prose_loss,Replace transformer with higher-rated unit,16846000.0,986000.0
Q14-0301,2015-05-21,S Belleville / Nichols Substation 138kV,L:9418:9509:138,1.0,True,Purdy / Page 138kV,L:9480:9481:138,109.8,197.0,23.1,,prose_colon,Reconductor line,1351000.0,347000.0
Q14-0301,2015-05-21,Innovative Solar 31 / Kapstone 138kV,L:9108:9135:138,1.0,True,Grimes / Louisa Generation Facility 138kV,L:9643:9653:138,104.4,249.0,14.8,,prose_colon,Reconductor line,2386000.0,1985000.0
Q14-0301,2015-05-21,Page / Purdy 138kV L,L:9480:9481:138,1.0,True,Nichols / St Louis 138kV,L:9508:9509:138,103.2,261.0,21.3,,prose_colon,Reconductor line,998000.0,362000.0
Q14-0301,2015-05-21,Innovative Solar 31 / Pratt'S 138kV,L:9108:9483:138,1.0,True,Louisa Generation Facility / Grimes 138kV line,L:9643:9653:138,103.0,247.0,14.8,,prose_colon,Reconductor line,1636000.0,1360000.0
Q14-0301,2015-05-21,Page / Cedarville Jct 138kV Line,L:9331:9480:138,1.0,True,St Louis / Nichols 138kV Line,L:9508:9509:138,102.0,252.0,21.3,,prose_colon,Reconductor line,3690000.0,1339000.0
Q14-0301,2015-05-21,Northpoint / S Belleville Substation 138kV L,L:9133:9418:138,1.0,True,Purdy / Page 138kV,L:9480:9481:138,100.7,208.0,23.1,,prose_colon,Reconductor line,3208000.0,825000.0
Q14-0313,2015-06-01,Alibates to Latah Jct 138.0 kV,L:16945:17739:138,1.0,True,Frontier to Harvest Power Orlando Substation 138.0 kV,L:17040:17666:138,116.9,322.0,53.7,106.9,fields,Rebuild line with higher-capacity conductor,14939000.0,5674000.0
Q14-0313,2015-06-01,Harvest Power Orlando to Frontier 138.0 kV,L:17040:17666:138,1.0,True,Spatsum Lornex to Latah Jct 138.0 kV line,L:17737:17739:138,116.2,304.0,50.6,106.2,fields,Rebuild line with higher-capacity conductor,13424000.0,6431000.0
Q14-0313,2015-06-01,Hare Substation to N. Shannon 138.0 kV line,L:16952:16954:138,1.0,True,Weber to Lark Ellen 138.0 kV,L:16959:17393:138,114.0,214.0,11.1,110.9,fields,Rebuild line with higher-capacity conductor,4194000.0,174000.0
Q14-0313,2015-06-01,Frontier to Yuba City Sta A 138.0 kV,L:17663:17666:138,1.0,True,Mcclellan Ar to Spatsum Lornex 138.0 kV,L:17735:17737:138,113.7,405.0,77.1,102.3,fields,Rebuild line with higher-capacity conductor,12977000.0,7928000.0
Q14-0313,2015-06-01,Westin-Elgin to Yuba City Sta A 138.0 kV,L:17663:17736:138,1.0,True,Spatsum Lornex Substation to Mcclellan Ar 138.0 kV,L:17735:17737:138,112.7,418.0,77.1,101.6,fields,Rebuild line with higher-capacity conductor,17870000.0,10917000.0
Q14-0313,2015-06-01,Spatsum Lornex to Latah Junction 138.0 kV,L:17737:17739:138,1.0,True,Harvest Power Orlando to Frontier 138.0 kV,L:17040:17666:138,110.8,349.0,53.7,101.5,fields,Rebuild line with higher-capacity conductor,7639000.0,2901000.0
Q14-0313,2015-06-01,Mcclellan Ar to Westin-Elgin 138.0 kV line,L:17735:17736:138,1.0,True,Yuba City Sta A to Westin-Elgin Substation 138.0 kV,L:17663:17736:138,109.5,359.0,59.7,99.5,fields,Reconductor line,2358000.0,1420000.0
Q14-0313,2015-06-01,Country Club 2 to Kettle 138.0 kV,L:17665:17826:138,1.0,True,Spatsum Lornex to Latah Jct 138.0 kV,L:17737:17739:138,107.5,154.0,32.5,94.8,fields,Reconductor line,3832000.0,3832000.0
Q14-0313,2015-06-01,Lark Ellen to Laguna Tap 138.0 kV,L:17392:17393:138,1.0,True,N. Shannon to Hare 138.0 kV Line,L:16952:16954:138,107.2,215.0,10.0,104.4,fields,Reconductor line,966000.0,41000.0
Q14-0313,2015-06-01,Mcclellan Ar to Spatsum Lornex 138.0 kV line,L:17735:17737:138,1.0,True,Yuba City Sta A to Westin-Elgin 138.0 kV,L:17663:17736:138,107.1,464.0,81.4,96.5,fields,Reconductor line,4851000.0,2921000.0
Q14-0313,2015-06-01,Lark Ellen to Weber 138.0 kV,L:16959:17393:138,1.0,True,Hare to N. Shannon 138.0 kV,L:16952:16954:138,106.9,220.0,10.0,104.1,fields,Reconductor line,4941000.0,211000.0
Q14-0313,2015-06-01,Temple Sta 243 Substation to Westin-Elgin 138.0 kV,L:17734:17736:138,1.0,True,Mcclellan Ar to Westin-Elgin 138.0 kV,L:17735:17736:138,106.7,300.0,44.4,97.8,fields,Reconductor line,788000.0,451000.0
Q14-0313,2015-06-01,Studio to Laguna Tap Substation 138.0 kV Line,L:17390:17392:138,1.0,True,Hare to N. Shannon 138.0 kV line,L:16952:16954:138,105.9,213.0,10.0,103.1,fields,Reconductor line,3020000.0,129000.0
Q14-0313,2015-06-01,North Little Rock Levy to E Sanger 138.0 kV,L:16370:17230:138,1.0,True,N. Shannon to Hare 138.0 kV,L:16952:16954:138,103.1,216.0,5.6,101.5,fields,Reconductor line,2308000.0,132000.0
Q14-0313,2015-06-01,Portage Lakes to Old Forge 230.0 kV,L:20086:20096:230,1.0,True,Surrowiec to Weedpatch 500.0 kV,L:20063:20303:500,102.0,694.0,5.4,101.5,fields,Reconductor line,6843000.0,452000.0
Q14-0313,2015-06-01,E Sanger to Truman Tap Substation 138.0 kV,L:17230:17796:138,1.0,True,N. Shannon to Hare 138.0 kV,L:16952:16954:138,100.4,210.0,5.6,98.8,fields,Reconductor line,4609000.0,265000.0
Q14-0339,2015-05-24,Mount Harmony – Dunkirk 138 kV line,L:8447:8448:138,1.0,True,Quincey – Mount Harmony 138 kV line,L:8424:8448:138,551.6,217.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,6436000.0,6436000.0
Q14-0339,2015-05-24,Mount Harmony – Quincey 138 kV Line,L:8424:8448:138,1.0,True,Dunkirk – Mount Harmony 138 kV,L:8447:8448:138,549.9,218.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,18562000.0,18562000.0
Q14-0339,2015-05-24,Stranger Crk – Dixie Valley 138 kV,L:8427:8430:138,1.0,True,Shingletown – Riva Road 345 kV Line,L:8407:9098:345,181.4,224.0,14.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2028000.0,2028000.0
Q14-0339,2015-05-24,Chesapeake Beach – El Reno 138 kV,L:8426:8588:138,1.0,True,Quincey – Mount Harmony 138 kV,L:8424:8448:138,170.0,204.0,27.7,,prose_overloaded,Rebuild line with higher-capacity conductor,4576000.0,4576000.0
Q14-0339,2015-05-24,Prairie Wind Farm – Montpelier 138 kV,L:8865:8945:138,1.0,True,Taber – Glenannan Substation 345 kV line,L:8823:8949:345,170.0,203.0,7.2,,prose_overloaded,Rebuild line with higher-capacity conductor,2747000.0,1365000.0
Q14-0339,2015-05-24,Quiney – Mitchellville 138 kV L,L:8424:8917:138,1.0,True,Quincey – Priest Bridge 138 kV Line,L:8424:8446:138,131.1,192.0,23.7,,prose_overloaded,Rebuild line with higher-capacity conductor,3504000.0,3504000.0
Q14-0339,2015-05-24,High Rige – North Ple 138 kV,L:8813:8816:138,1.0,True,Dixleta – Taber Substation 345 kV,L:8823:8824:345,124.5,558.0,9.8,,prose_overloaded,Rebuild line with higher-capacity conductor,2208000.0,230000.0
Q14-0339,2015-05-24,Dunkirk – El Reno 138 kV line,L:8447:8588:138,1.0,True,Quincey – Mount Harmony 138 kV,L:8424:8448:138,486.1,196.0,74.6,,prose_loss,Rebuild line with higher-capacity conductor,1538000.0,1538000.0
Q14-0339,2015-05-24,University Of Northern Iowa – El Reno 138 kV,L:8429:8588:138,0.9988951182461472,False,Quincey – Mount Harmoy 138 kV Line,L:8424:8448:138,254.6,231.0,46.9,,prose_loss,Rebuild line with higher-capacity conductor,12444000.0,12444000.0
Q14-0339,2015-05-24,Tazewell – Taber Substation 138 kV,L:8437:8823:138,1.0,True,Taber – Dixleta 345 kV,L:8823:8824:345,189.9,238.0,5.3,,prose_loss,Rebuild line with higher-capacity conductor,3909000.0,1257000.0
Q14-0339,2015-05-24,Tazewell – Port Robson 138 kV,L:8437:8496:138,1.0,True,Taber – Dixleta 345 kV L,L:8823:8824:345,188.4,202.0,5.3,,prose_loss,Rebuild line with higher-capacity conductor,1919000.0,617000.0
Q14-0339,2015-05-24,Krugrville – Beltsville 138 kV,L:8833:8959:138,1.0,True,Glenannan – Taber 345 kV,L:8823:8949:345,171.7,213.0,6.6,,prose_loss,Rebuild line with higher-capacity conductor,1103000.0,489000.0
Q14-0339,2015-05-24,Montpelier – Drum 138 kV,L:8832:8945:138,1.0,True,Taber – Dixleta 345 kV line,L:8823:8824:345,141.8,265.0,8.2,,prose_loss,Rebuild line with higher-capacity conductor,9474000.0,1580000.0
Q14-0339,2015-05-24,Wilkens – Wheelabrator Baltimore Refuse 138 kV Line,L:8507:9058:138,1.0,True,Taber – Dixleta 345 kV Line,L:8823:8824:345,124.7,484.0,7.7,,prose_loss,Rebuild line with higher-capacity conductor,1539000.0,216000.0
Q14-0339,2015-05-24,Priest Bridge – Quincey 138 kV,L:8424:8446:138,1.0,True,Dunkirk – Mount Harmony 138 kV,L:8447:8448:138,209.0,176.0,31.9,,prose_colon,Rebuild line with higher-capacity conductor,4651000.0,4651000.0
Q14-0339,2015-05-24,Stranger Creek – University Of Northern Iowa 138 kV,L:8427:8429:138,1.0,True,Shingletown – Riva Road 345 kV,L:8407:9098:345,193.1,218.0,14.0,,prose_colon,Rebuild line with higher-capacity conductor,3198000.0,3198000.0
Q14-0339,2015-05-24,Levitt – Priest Bridge 138 kV,L:8446:8919:138,1.0,True,Dunkirk – Mount Harmony 138 kV line,L:8447:8448:138,172.1,201.0,31.9,,prose_colon,Rebuild line with higher-capacity conductor,2949000.0,2949000.0
Q14-0339,2015-05-24,Bay Ridge – Dixie Vly 138 kV,L:8409:8430:138,1.0,True,Riva Rad – Shingleton 345 kV,L:8407:17001:345,170.0,231.0,14.0,,prose_colon,Rebuild line with higher-capacity conductor,3411000.0,3411000.0
Q14-0339,2015-05-24,Sandy Spring – Krugerville 138 kV,L:8943:8959:138,1.0,True,Glenannan – Taber 345 kV,L:8823:8949:345,168.4,205.0,6.6,,prose_colon,Rebuild line with higher-capacity conductor,6577000.0,2917000.0
Q14-0339,2015-05-24,Quincey – Cheapeake Beach 138 kV,L:8424:8426:138,1.0,True,Mount Harmony – Quincey 138 kV,L:8424:8448:138,166.4,201.0,27.7,,prose_colon,Rebuild line with higher-capacity conductor,36565000.0,36565000.0
Q14-0339,2015-05-24,Central Avenue – Quincey 138 kV line,L:8424:8933:138,1.0,True,Dunkirk – Mount Harmony 138 kV,L:8447:8448:138,157.6,208.0,31.7,,prose_colon,Rebuild line with higher-capacity conductor,11287000.0,11287000.0
Q14-0339,2015-05-24,Rush – Colesville 138 kV,L:8700:9062:138,1.0,True,Darien – Colesville 138 kV L,L:8898:9062:138,156.1,208.0,5.5,,prose_colon,Rebuild line with higher-capacity conductor,7490000.0,2630000.0
Q14-0339,2015-05-24,Wheelabrator Baltimore Refuse – Westport 138 kV L,L:8468:9058:138,1.0,True,Taber – Dixleta 345 kV,L:8823:8824:345,134.9,380.0,7.8,,prose_colon,Rebuild line with higher-capacity conductor,567000.0,79000.0
Q14-0339,2015-05-24,Wilkens – Highgrove 138 kV,L:8507:8572:138,1.0,True,Taber – Dixleta 345 kV line,L:8823:8824:345,128.5,439.0,7.7,,prose_colon,Rebuild line with higher-capacity conductor,1055000.0,148000.0
Q14-0339,2015-05-24,Dixleta Substation – North Pole 138 kV #2,L:8816:8824:138,1.0,True,Taber – Dixleta Substation 345 kV,L:8823:8824:345,125.0,329.0,5.8,,prose_colon,Rebuild line with higher-capacity conductor,979000.0,127000.0
Q14-0341,2015-05-28,Primm - Johns Crk 138kV,L:7412:7445:138,1.0,True,Lions Rd Substation - Piney Creek Project 500kV,L:7555:8253:500,156.2,188.0,22.2,,prose_overloaded,Rebuild line with higher-capacity conductor,6053000.0,4306000.0
Q14-0341,2015-05-28,Knott - Primm Substation 138kV,L:7414:7445:138,1.0,True,Kirkland Park - Allegheny Hydro No 9 138kV,L:7433:7689:138,136.9,184.0,29.4,,prose_overloaded,Rebuild line with higher-capacity conductor,2176000.0,1517000.0
Q14-0341,2015-05-28,Phoenix Hydro Project - Newark 138kV,L:7588:7589:138,1.0,True,Piney Creek Project - Lions Road 500kV,L:7555:8253:500,108.0,225.0,38.6,,prose_loss,Reconductor line,1904000.0,1707000.0
Q14-0341,2015-05-28,Elizabethton - Tesoro Kenai Cogeneration Plant 138kV,L:7413:7556:138,1.0,True,Newark - Phoenix Hydro Project 138kV,L:7588:7589:138,103.1,196.0,16.9,,prose_loss,Reconductor line,1724000.0,1148000.0
Q14-0341,2015-05-28,Allegheny Hydro No 9 - Kirkland Park 138kV,L:7433:7689:138,1.0,True,Knott - Primm 138kV,L:7414:7445:138,101.9,237.0,25.6,,prose_loss,Reconductor line,1975000.0,1520000.0
Q14-0341,2015-05-28,Elizabethton - Johns Crk 138kV,L:7412:7413:138,1.0,True,Newark - Phoenix Hydro Project 138kV,L:7588:7589:138,105.3,188.0,16.9,,prose_colon,Reconductor line,865000.0,576000.0
Q14-0352,2015-05-24,SUTER SUBSTATION-HIGH FALLS - CROGHAN NY 100.0 kV,L:22033:22579:100,1.0,True,DALREED-KMPER COUNTY 100.0 kV,L:22574:22587:100,106.6,190.0,23.4,,table,Reconductor line,906000.0,186000.0
Q13-0251,2015-06-21,DERIDDER MILL – WITTER 100.0 kV line,L:19987:21380:100,1.0,True,THUNDERBIRD – ROUSE 100.0 kV,L:19998:19999:100,112.1,131.0,48.4,62.9,fields,Rebuild line with higher-capacity conductor,787000.0,787000.0
Q13-0279,2015-07-03,Ann to Gvrd Sewage 100 KV,L:22780:23109:100,1.0,True,Deltrail to Fielder Creek 100 KV L,L:23336:23337:100,126.2,107.0,72.8,,prose_colon,Rebuild line with higher-capacity conductor,11180000.0,8793000.0
Q13-0300,2015-06-23,Muscoda Industrial - Elont 138 kV,L:9964:9982:138,1.0,True,Muscoda Industrial - Bear Island 138 kV L,L:9964:10264:138,138.0,200.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,4951000.0,4951000.0
Q13-0300,2015-06-23,Kimberley - Elmont Substation 138 kV,L:9972:9982:138,1.0,True,Muscoda Industrial - Bear Island 138 kV,L:9964:10264:138,123.8,192.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2343000.0,2343000.0
Q13-0300,2015-06-23,Kimberley - Shack Mills Station 138 kV,L:9972:9989:138,1.0,True,Bear Island - Muscoda Industrial 138 kV,L:9964:10264:138,101.4,213.0,100.0,,prose_loss,Reconductor line,1261000.0,1261000.0
Q13-0300,2015-06-23,Muscoda Industrial - Bear Island 138 kV L,L:9964:10264:138,1.0,True,Chancellor Row - Bear Island 345 kV,L:9988:10264:345,127.9,216.0,71.0,,prose_colon,Rebuild line with higher-capacity conductor,4276000.0,3603000.0
Q14-0302,2015-06-27,GEORGE M SULLIVAN GENERATION PLANT 2 – CRUM CANYN 100 kV Line,L:23276:23279:100,1.0,True,JONESBORO SPA SUBSTATION – PINE BLUFF S 100 kV,L:23277:23303:100,239.0,123.0,100.0,52.6,fields,Rebuild line with higher-capacity conductor,3354000.0,3354000.0
Q14-0302,2015-06-27,GEORGE M SULLIVAN GENERATION PLANT 2 – PINE BLUFF S 100 kV L,L:23279:23303:100,1.0,True,GEORGE M SULLIVAN GENERATION PLANT 2 – CRUM CANYON 100 kV,L:23276:23279:100,230.8,109.0,100.0,19.6,fields,Rebuild line with higher-capacity conductor,12118000.0,12118000.0
Q14-0302,2015-06-27,JONESBORO SPA – PINE BLUFF SOUTH 100 kV,L:23277:23303:100,1.0,True,GEORGE M SULLIVAN GENERATION PLANT 2 – CRUM CANYON 100 kV,L:23276:23279:100,222.2,132.0,100.0,48.9,fields,Rebuild line with higher-capacity conductor,4654000.0,4654000.0
Q14-0302,2015-06-27,JONESBORO SPA SUBSTATION – PADUA 100 kV line,L:23277:23296:100,1.0,True,GEORGE M SULLIVAN GENERATION PLANT 2 – CRUM CANYON 100 kV L,L:23276:23279:100,176.5,133.0,76.3,44.5,fields,Rebuild line with higher-capacity conductor,3451000.0,3451000.0
Q14-0302,2015-06-27,WASHINGTON PARK – SPRING CITY 230 kV line,L:22961:22962:230,1.0,True,EVERGREEN PARK – FISK STREET 230 kV,L:23053:23491:230,138.3,551.0,6.0,135.8,fields,Rebuild line with higher-capacity conductor,7430000.0,179000.0
Q14-0302,2015-06-27,PADUA SUBSTATION – RIO BRAVO ROCKLIN 100 kV,L:23296:23299:100,1.0,True,RIO BRAVO ROCKLIN SUBSTATION – BAKER STREET SUBSTATION 100 kV line,L:23298:23299:100,121.7,140.0,32.2,68.9,fields,Rebuild line with higher-capacity conductor,2207000.0,1545000.0
Q14-0302,2015-06-27,BAKER STREET – RIO BRAVO ROCKLIN 100 kV Line,L:23298:23299:100,1.0,True,PADUA – RIO BRAVO ROCKLIN 100 kV Line,L:23296:23299:100,114.0,141.0,29.2,66.4,fields,Rebuild line with higher-capacity conductor,2502000.0,1752000.0
Q14-0302,2015-06-27,TWIN COUNTY RANCH – SWAN VALLEY 230 kV L,L:19617:20114:230,1.0,True,SAN VALLEY – TREGO 500 kV L,L:19617:19893:500,110.4,773.0,7.3,108.2,fields,Rebuild line with higher-capacity conductor,47591000.0,1505000.0
Q14-0302,2015-06-27,CRUM CANYON – NORTH CHARLOTTE 100 kV line,L:23276:23291:100,1.0,True,SANTA TERESA – PINHOOK 100 kV,L:23280:23287:100,109.8,139.0,45.4,34.8,fields,Reconductor line,2922000.0,2569000.0
Q14-0302,2015-06-27,CRUM CANYON – PADUA 100 kV,L:23276:23296:100,1.0,True,JONESBORO SPA – PINE BLUFF S SUBSTATION 100 kV Line,L:23277:23303:100,109.0,123.0,39.1,35.9,fields,Reconductor line,2336000.0,1588000.0
Q14-0302,2015-06-27,PADUA – BAKER STREET 100 kV,L:23296:23298:100,1.0,True,PADUA SUBSTATION – RIO BRAVO ROCKLIN 100 kV Line,L:23296:23299:100,103.9,133.0,29.2,53.5,fields,Reconductor line,1271000.0,889000.0
Q14-0303,2015-06-15,FISHKILL PLAINS-DILLARD-ORANGE 345.0 kV,L:8204:18683:345,1.0,True,MUSKINGUM RIVER-TIDD 500.0 kV,L:19579:19594:500,101.9,1913.0,5.8,,prose_overloaded,Reconductor line,49020000.0,1863000.0
Q14-0303,2015-06-15,YKK USA CHESTNEY-MIRA LOMA 230.0 kV,L:23453:23520:230,1.0,True,EASY ROAD-MIRA LOMA 500.0 kV,L:23452:23453:500,113.5,1044.0,89.7,,prose_loss,Rebuild line with higher-capacity conductor,38150000.0,8159000.0
Q13-0264,2015-07-31,WEKIWA / W FORD FLAT SUBSTATION 100 KV,L:21999:22552:100,1.0,True,RED LION / WEKIWA 100 KV,L:21993:21999:100,157.5,100.0,100.0,63.0,fields,Rebuild line with higher-capacity conductor,9676000.0,9676000.0
Q13-0264,2015-07-31,COSO 7 / WEST ASHEVILLE 100 KV L,L:21745:22243:100,1.0,True,E METHUEN / HENRY COUNTY 500 KV,L:19576:22739:500,124.0,125.0,10.6,105.3,fields,Rebuild line with higher-capacity conductor,15322000.0,2566000.0
Q13-0264,2015-07-31,WEST ASHEVILLE / WARTBURG 100 KV L,L:22243:22245:100,1.0,True,W ASHEVLLE / N TIFTON 100 KV,L:22243:22244:100,116.2,144.0,10.6,99.8,fields,Rebuild line with higher-capacity conductor,6562000.0,1214000.0
Q13-0264,2015-07-31,RED LION / WEKIWA 100 KV,L:21993:21999:100,1.0,True,WEKIWA / WEST FORD FLAT 100 KV,L:21999:22552:100,115.3,136.0,100.0,46.1,fields,Rebuild line with higher-capacity conductor,6491000.0,6491000.0
Q13-0264,2015-07-31,SHERMAN ST / EASTMONT 100 KV,L:18952:22248:100,1.0,True,HENRY COUNTY / EAST METHUEN 500 KV,L:19576:22739:500,113.8,116.0,7.4,99.8,fields,Rebuild line with higher-capacity conductor,4292000.0,829000.0
Q13-0264,2015-07-31,KLAMATH CO-GEN / BOURNE 100 KV Line,L:19369:19372:100,0.9959504874511345,False,HENRY COUNTY / EMETHUEN SUBSTATION 500 KV,L:19576:22739:500,113.7,102.0,7.4,97.8,fields,Rebuild line with higher-capacity conductor,7376000.0,1424000.0
Q13-0264,2015-07-31,SHERMAN ST / KLAMATH CO-GEN SUBSTATION 100 KV Line,L:18952:19372:100,1.0,True,HENRY COUNTY / E METHUEN 500 KV,L:19576:22739:500,113.7,109.0,7.4,98.8,fields,Rebuild line with higher-capacity conductor,8960000.0,1730000.0
Q13-0264,2015-07-31,NORTH TIFTON / W ASHEVILLE 100 KV Line,L:22243:22244:100,1.0,True,WARTBURG / N TIFTON 100 KV,L:22244:22245:100,113.0,181.0,12.3,98.0,fields,Rebuild line with higher-capacity conductor,14224000.0,2632000.0
Q13-0264,2015-07-31,N TIFTON / WARTBURG 100 KV,L:22244:22245:100,1.0,True,WEST ASHEVILLE / NORTH TIFTON 100 KV,L:22243:22244:100,112.2,160.0,10.6,97.6,fields,Rebuild line with higher-capacity conductor,4225000.0,782000.0
Q13-0264,2015-07-31,OAK PLAINS / EASTMONT 100 KV,L:21834:22248:100,1.0,True,E METHUEN / HENRY COUNTY 500 KV,L:19576:22739:500,111.3,133.0,8.0,98.1,fields,Rebuild line with higher-capacity conductor,14863000.0,4195000.0
Q13-0264,2015-07-31,EASTOWN ROAD / OTTAWA 230 KV Line,L:19609:19620:230,1.0,True,SWAN VALLEY / E METHUEN 500 KV,L:19576:19617:500,109.6,448.0,5.6,106.8,fields,Reconductor line,7337000.0,426000.0
Q13-0264,2015-07-31,VICTORY / ADIRONDACK 230 KV,L:18744:18843:230,1.0,True,E METHUEN / SWAN VALLEY SUBSTATION 500 KV line,L:19576:19617:500,107.4,488.0,5.6,104.9,fields,Reconductor line,15032000.0,872000.0
Q13-0264,2015-07-31,OTTAWA / VICTORY 230 KV Line,L:18744:19620:230,1.0,True,E METHUEN / SWAN VLLEY 500 KV,L:19576:19617:500,107.2,479.0,5.6,104.6,fields,Reconductor line,6809000.0,395000.0
Q13-0264,2015-07-31,SWA VLY / TWIN COUNTY RANCH 230 KV line,L:19617:20114:230,1.0,True,SWAN VLY / TREGO 500 KV,L:19617:19893:500,106.4,773.0,10.9,103.3,fields,Reconductor line,12712000.0,607000.0
Q13-0264,2015-07-31,MONTPELIER ELECTRIC GENERATING STA / DOVILLE 230 KV,L:22098:22708:230,1.0,True,MONTPELIER ELECTRIC GENERATING STA / WABASH 500 KV,L:22708:22742:500,102.0,775.0,9.4,99.3,fields,Reconductor line,16735000.0,984000.0
Q13-0264,2015-07-31,WAYNEDALE / MONFORT 230 KV line,L:21763:22220:230,1.0,True,MONTPELIER ELECTRIC GENERATING STATION / WABASH 500 KV,L:22708:22742:500,100.5,962.0,8.0,98.7,fields,Reconductor line,22310000.0,1092000.0
Q13-0264,2015-07-31,COSO 7 / MONTPELIER ELECTRIC GENERATING STA 100 KV,L:21745:22708:100,1.0,True,EAST METHUEN / HENRY COUNTY 500 KV,L:19576:22739:500,100.1,135.0,10.6,82.8,fields,Reconductor line,5414000.0,906000.0
Q13-0290,2015-07-25,Ironwood Llc - Fayette 345 KV,L:6531:7169:345,1.0,True,Upsco - Wigwam 345 KV line,L:6052:7138:345,100.8,1244.0,5.1,,prose_overloaded,Reconductor line,7579000.0,245000.0
Q13-0290,2015-07-25,Eta - Kilner 138 KV,L:5552:5821:138,1.0,True,Roy C Miller 345/138 kV Transformer Bank,X:5556:345:138,152.8,143.0,61.9,,prose_loss,Rebuild line with higher-capacity conductor,3946000.0,3946000.0
Q13-0290,2015-07-25,Watertown - S Mercer 138 KV,L:5589:5938:138,1.0,True,Roy C Miller 345-138 kV Transformer Bank,X:5556:345:138,109.6,243.0,100.0,,prose_loss,Reconductor line,415000.0,415000.0
Q13-0290,2015-07-25,Wahiawa - N Allegheny Windpower Project 345 KV,L:7532:8288:345,1.0,True,Merret - Sunrise Ctr Substation 500 KV,L:7525:8247:500,102.8,1224.0,5.5,,prose_loss,Reconductor line,10023000.0,395000.0
Q14-0306,2015-07-30,SIERRA BLANCA / CONRAD AUTO 100kV,L:24040:24041:100,1.0,True,MINNEAPOLIS CITY OF / WALLENPAPACK 500kV,L:7133:7171:500,114.0,125.0,100.0,21.3,fields,Rebuild line with higher-capacity conductor,4734000.0,4734000.0
Q14-0306,2015-07-30,CLINTMOORE / CONRAD AUTO 100kV,L:24029:24041:100,1.0,True,WALLENPAUPACK / MINNEAPOLIS CITY OF 500kV,L:7133:7171:500,112.0,123.0,100.0,17.8,fields,Rebuild line with higher-capacity conductor,4830000.0,4830000.0
Q14-0306,2015-07-30,BEAR CANYON / CLINTMOORE 100kV,L:24026:24029:100,1.0,True,CLINTMOORE / LAKE CHARLES PLANT 100kV,L:24029:24032:100,107.2,121.0,100.0,11.1,fields,Reconductor line,1440000.0,1440000.0
Q14-0306,2015-07-30,ARCH SMITH / SWEATT 100kV Line,L:23022:23031:100,1.0,True,ARCH SMITH / SWEATT 100kV Cir. 1,L:23022:23031:100,100.3,189.0,9.1,94.7,fields,Reconductor line,651000.0,109000.0
Q14-0343,2015-07-26,ORCHARD ROAD – FORT HUMBUG 500kV,L:7672:8103:500,1.0,True,FORT HUMBUG – WEST CAMPUS 345kV,L:7673:8103:345,105.0,3014.0,12.6,104.9,fields,Reconductor line,34161000.0,81000.0
Q14-0343,2015-07-26,W CAMPUS – FT HUMBUG 345kV,L:7673:8103:345,0.96,False,FORT HUMBUG – ORCHARD RD 500kV,L:7672:8103:500,103.7,2193.0,8.4,103.6,fields,Reconductor line,18395000.0,43000.0
Q14-0343,2015-07-26,LITTLE CHUTE – TALENENERGY MARTINS CREEK LLC HARRISBURG 345kV,L:6388:7122:345,1.0,True,FT HUMBUG SUBSTATION – CORONET 500kV,L:6421:8103:500,102.6,1626.0,7.0,102.5,fields,Reconductor line,5929000.0,14000.0
Q13-0255,2015-08-16,WHEELABRATOR FRACKVILLE ENERGY 345/1kV XFMR,X:7144:345:1,0.9961937040072999,True,TALENENERGY MARTINS CRK LLC HARWOOD to KLINE TOWNSHIP COGEN FACILITY 345 KV Line,L:7112:7137:345,104.7,824.0,5.6,,prose_colon,Replace transformer with higher-rated unit,16001000.0,5351000.0
Q13-0277,2015-08-24,Flood St – University 230 KV,L:20995:22032:230,1.0,True,Cook – Flood Street 500 KV,L:20995:21716:500,103.1,1190.0,32.0,,prose_overloaded,Reconductor line,7497000.0,85000.0
Q13-0286,2015-08-19,Chamberlin-Twinsburg 100kV Line 1,L:20091:20206:100,1.0,True,Chamberlin-Twinsburg 100kV,L:20091:20206:100,112.1,159.0,10.1,105.0,fields,Rebuild line with higher-capacity conductor,2803000.0,2803000.0
Q13-0286,2015-08-19,Twinsburg-Chamberlin 100kV,L:20091:20206:100,1.0,True,Chamberlin-Twinsburg 100kV #1,L:20091:20206:100,112.1,159.0,10.1,105.0,fields,Rebuild line with higher-capacity conductor,2803000.0,2803000.0
Q13-0286,2015-08-19,Tallmadge-David Swinford 100kV,L:20184:20316:100,1.0,True,Weedpatch-Surrowiec 500kV,L:20063:20303:500,103.9,158.0,7.2,98.7,fields,Reconductor line,321000.0,203000.0
Q13-0292,2015-08-22,Balfour / Preston North 138 kV,L:18659:18661:138,1.0,True,International Paper / Flatlick 500 kV,L:19281:19571:500,118.9,270.0,43.2,,table,Rebuild line with higher-capacity conductor,13850000.0,13255000.0
Q13-0292,2015-08-22,Balfour / Church Rock Substation 138 kV L,L:18659:18703:138,1.0,True,Flatlick / International Paper 500 kV,L:19281:19571:500,118.2,277.0,43.2,,table,Rebuild line with higher-capacity conductor,4655000.0,4455000.0
Q13-0292,2015-08-22,Preston N / Myrtle-Date 138 kV,L:18661:19524:138,1.0,True,Flatlick / Internationl Paper 500 kV line,L:19281:19571:500,117.7,268.0,43.2,,table,Rebuild line with higher-capacity conductor,3988000.0,3817000.0
Q13-0297,2015-08-27,MYRTLE-DATE SUBSTATION - WATERFORD POWER LLC 230 kV,L:19524:19544:230,1.0,True,INTERNATIONAL PAPER - FLATLICK 500 kV,L:19281:19571:500,119.2,494.0,8.5,,prose_overloaded,Rebuild line with higher-capacity conductor,48564000.0,7296000.0
Q13-0297,2015-08-27,GAVIN POWER LLC 500/345 kV Autotransformer,X:19543:500:345,0.9981921932842254,True,INTERNATIONAL PAPER - FLATLICK 500 kV line,L:19281:19571:500,115.5,1310.0,37.2,,prose_overloaded,Replace transformer with higher-rated unit,28795000.0,10236000.0
Q13-0297,2015-08-27,WEST CANTON - NORTH CAMBRIDGE 230 kV,L:20174:20177:230,1.0,True,POINT ARENA - WEEDPATCH 500 kV,L:19587:20303:500,103.1,653.0,5.9,,prose_overloaded,Reconductor line,4829000.0,1245000.0
Q13-0297,2015-08-27,SPORN - BECK ROAD 230 kV,L:18687:18707:230,1.0,True,INTERNATIONAL PAPER - FLATLICK SUBSTATION 500 kV,L:19281:19571:500,119.7,508.0,13.9,,prose_loss,Rebuild line with higher-capacity conductor,6253000.0,1879000.0
Q13-0297,2015-08-27,OLYMPUS 500 kV/230 kV Auto,X:19572:500:230,0.9983359519995573,True,INTERNATIONAL PAPER - FLATLICK 500 kV,L:19281:19571:500,104.6,1425.0,34.8,,prose_loss,Replace transformer with higher-rated unit,49205000.0,16435000.0
Q13-0297,2015-08-27,FISHKILL PLAINS - DILLARD-ORANGE SUBSTATION 345 kV Line,L:8204:18683:345,1.0,True,FLATLICK - INTERNATIONAL PAPER 500 kV,L:19281:19571:500,113.1,1913.0,19.5,,prose_colon,Rebuild line with higher-capacity conductor,120672000.0,15189000.0
Q13-0297,2015-08-27,OLD FORGE - PORTAGE LAKES 230 kV,L:20086:20096:230,1.0,True,WEEDPATCH - SURROWIEC 500 kV,L:20063:20303:500,104.3,694.0,7.2,,prose_colon,Reconductor line,10822000.0,2610000.0
Q13-0299,2015-08-19,Rio Blanco 2702 Substation to Bruce Crossing Substation 138.0 kV,L:8456:8511:138,1.0,True,Sierra Pacific Lumber 138/1kV Transformer,X:8450:138:1,136.2,235.0,13.8,,prose_overloaded,Rebuild line with higher-capacity conductor,2098000.0,2098000.0
Q13-0299,2015-08-19,Holopaw to Bruce Crossing Substation 138.0 kV,L:8456:8817:138,1.0,True,Sierra Pacific Lumber 138/1 kV Transformer,X:8450:138:1,123.8,276.0,13.8,,prose_overloaded,Rebuild line with higher-capacity conductor,5211000.0,5211000.0
Q13-0299,2015-08-19,Aliance to Rio Blanco 2702 138.0 kV L,L:8510:8511:138,1.0,True,Sierra Pacific Lumber 138/1 kV Transformer Bank,X:8450:138:1,120.5,246.0,13.8,,prose_colon,Rebuild line with higher-capacity conductor,1217000.0,1217000.0
Q13-0299,2015-08-19,Westport to Burlington Ks 138.0 kV,L:8468:9067:138,1.0,True,Dubois Substation to Warren 138.0 kV L,L:8476:8581:138,108.6,255.0,5.6,,prose_colon,Reconductor line,442000.0,442000.0
Q14-0318,2015-08-23,Tuco – John Day 138kV L,L:7215:7867:138,1.0,True,State Campus – Kiya 138kV line,L:7873:7968:138,159.5,231.0,5.1,,table,Rebuild line with higher-capacity conductor,1582000.0,32000.0
Q14-0318,2015-08-23,Matanzas – John Day 138kV,L:7214:7867:138,1.0,True,Kiya – State Campus 138kV,L:7873:7968:138,156.8,240.0,5.1,,table,Rebuild line with higher-capacity conductor,1817000.0,37000.0
Q14-0318,2015-08-23,Prides Corner 138-1 kV Auto,X:18699:138:1,0.9987992273760615,True,American River – State Campus 138kV,L:7968:8201:138,145.3,438.0,9.9,,table,Replace transformer with higher-rated unit,3945000.0,90000.0
Q14-0318,2015-08-23,Aburn Rd 500/345 kV XFMR,X:8275:500:345,0.9403480568429498,True,Texas Eastern 5 – Acec Dellwood 345kV,L:7923:8262:345,132.5,676.0,27.2,,table,Replace transformer with higher-rated unit,28615000.0,3093000.0
Q14-0318,2015-08-23,Prides Corner 345/1kV Auto,X:18699:345:1,0.9987992273760615,True,American Riv – State Campus 138kV L,L:7968:8201:138,130.4,488.0,9.9,,table,Replace transformer with higher-rated unit,21156000.0,481000.0
Q14-0318,2015-08-23,Tuco – Medora 138kV L,L:7215:7253:138,1.0,True,Burwell – Youngwood 500kV Line,L:7233:8220:500,110.3,206.0,6.7,,table,Rebuild line with higher-capacity conductor,1097000.0,40000.0
Q14-0318,2015-08-23,Lutesville – Sunrise Ctr 345kV,L:7525:8251:345,1.0,True,Cayucos – Sunrise Ctr 500kV,L:7525:8252:500,109.3,1202.0,6.9,,table,Reconductor line,15543000.0,448000.0
Q14-0318,2015-08-23,Pride Corner – Pit 7 Tap 138kV,L:7971:18699:138,1.0,True,Prides Corner Substation – Morgantown Energy Facility 345kV Line,L:18689:18699:345,108.6,250.0,6.7,,table,Reconductor line,1944000.0,240000.0
Q14-0318,2015-08-23,W Campus – Edes Tap 2 345kV,L:7673:7677:345,1.0,True,ShawvilleStation – Orchard Rd 500kV,,106.0,1155.0,6.2,,table,Reconductor line,10804000.0,261000.0
Q14-0318,2015-08-23,Wahiawa – N Allegheny Windpower Project 345kV,L:7532:8288:345,1.0,True,Sunrise Center – Merret 500kV,L:7525:8247:500,104.7,1447.0,6.9,,table,Reconductor line,7539000.0,233000.0
Q14-0318,2015-08-23,Ft Humbug – Orchard Road 500kV L,L:7672:8103:500,1.0,True,West Campus – Ft Humbug 345kV,L:7673:8103:345,104.1,3014.0,10.3,,table,Reconductor line,19325000.0,332000.0
Q14-0318,2015-08-23,Edes Tap 2 – Lutesville 345kV Line,L:7677:8251:345,1.0,True,Orchard Road – Shawville Station 500kV,L:7672:8249:500,103.7,1191.0,5.9,,table,Reconductor line,19177000.0,475000.0
Q14-0318,2015-08-23,W Campus – Fort Humbug 345kV,L:7673:8103:345,0.9867031511104029,False,Orchard Road – Fort Humbug 500kV,L:7672:8103:500,102.9,2193.0,7.7,,table,Reconductor line,31572000.0,531000.0
Q14-0318,2015-08-23,LittleChute – Talenenergy Martins Creek Llc Harrisburg 345kV line,L:6388:7122:345,1.0,True,Coronet – Ft Humbug 500kV L,L:6421:8103:500,102.3,1626.0,6.5,,table,Reconductor line,8476000.0,150000.0
Q14-0318,2015-08-23,Texas Eastern 5 345-1 kV Autotransformer,X:7923:345:1,0.9990241822683626,True,Texas Eastern 5 – Ronco 500kV L,L:7923:8280:500,101.8,563.0,18.2,,table,Replace transformer with higher-rated unit,21490000.0,1983000.0
Q14-0318,2015-08-23,Youngwood – Univ Of Nc Chapel Hill Cogen Facility 345kV,L:8220:8228:345,1.0,True,Youngwood – Texas Eastern 5 500kV,L:7923:8220:500,100.8,1387.0,22.3,,table,Reconductor line,13062000.0,785000.0
Q14-0318,2015-08-23,Auburn Rd – Prides Corner 345kV line,L:8275:18699:345,1.0,True,Auburn Road 345/138kV Transformer Bank,X:8275:345:138,100.8,1244.0,7.7,,table,Reconductor line,5149000.0,113000.0
Q14-0325,2015-08-18,Cedar-Flambeau Hydroelectric Station 100 kV Line,L:24025:24027:100,1.0,True,Fort St Vrain-University Of Colorado Substation 230 kV,L:23263:23270:230,106.4,139.0,21.5,80.8,fields,Reconductor line,226000.0,161000.0
Q13-0257,2015-09-16,Indego / Columbia Hills 100 kV,L:21775:21776:100,1.0,True,Waynedale / Monfort 230 kV Line,L:21763:22220:230,137.3,148.0,17.1,,prose_overloaded,Rebuild line with higher-capacity conductor,2312000.0,1386000.0
Q13-0257,2015-09-16,Columbia Hills / Portage Uppco Substation 100 kV,L:21776:21783:100,1.0,True,Waynedale / Monfort Substation 230 kV,L:21763:22220:230,135.9,123.0,15.8,,prose_overloaded,Rebuild line with higher-capacity conductor,3161000.0,2075000.0
Q13-0257,2015-09-16,Westboro / Sapony 100 kV,L:22296:22297:100,1.0,True,Barre / Raymond F. Barker 100 kV,L:22295:22674:100,131.9,127.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,4860000.0,4860000.0
Q13-0257,2015-09-16,Brandford / Limon Wind 2 100 kV,L:22492:22495:100,1.0,True,Barre / Raymond F. Barker 100 kV line,L:22295:22674:100,128.1,111.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,9542000.0,9542000.0
Q13-0257,2015-09-16,Segs 5 / Aep Pettit Avenue 100 kV,L:21764:21786:100,1.0,True,Waynedale / State Street 230 kV,L:21763:21774:230,126.2,138.0,6.5,,prose_overloaded,Rebuild line with higher-capacity conductor,2610000.0,1329000.0
Q13-0257,2015-09-16,Peavine / Hohenwald 100 kV,L:21784:21801:100,1.0,True,Waynedale / State Street 230 kV,L:21763:21774:230,124.6,120.0,6.7,,prose_overloaded,Rebuild line with higher-capacity conductor,1736000.0,956000.0
Q13-0257,2015-09-16,Barre / Raymond F. Barker 100 kV L,L:22295:22674:100,0.999610277493465,False,Sapony / Stagecoach 100 kV,L:22297:22299:100,113.4,157.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,9914000.0,9914000.0
Q13-0257,2015-09-16,Waynedale / Aep Pettit Avenue 100 kV,L:21763:21786:100,1.0,True,Waynedale / State St 230 kV,L:21763:21774:230,113.0,183.0,6.6,,prose_overloaded,Rebuild line with higher-capacity conductor,2072000.0,1028000.0
Q13-0257,2015-09-16,Meridian / Limon Wind 2 Substation 100 kV L,L:22492:22494:100,1.0,True,Raymond F. Barker / Barre 100 kV,L:22295:22674:100,108.9,117.0,100.0,,prose_overloaded,Reconductor line,1889000.0,1889000.0
Q13-0257,2015-09-16,High Springs / Barre 100 kV line,L:22294:22295:100,1.0,True,Barre / Stagecoach 100 kV,L:22295:22299:100,102.6,127.0,27.3,,prose_overloaded,Reconductor line,1199000.0,1199000.0
Q13-0257,2015-09-16,Brandford / Westboro 100 kV Line,L:22296:22495:100,1.0,True,Barre / Raymnd F. Barker 100 kV L,L:22295:22674:100,130.3,122.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,4094000.0,4094000.0
Q13-0257,2015-09-16,Hart / Portage Uppco 100 kV,L:21767:21783:100,1.0,True,Waynedale / Monfort 230 kV,L:21763:22220:230,122.7,126.0,10.3,,prose_loss,Rebuild line with higher-capacity conductor,3642000.0,2359000.0
Q13-0257,2015-09-16,Southport / Hart Substation 100 kV line,L:21767:21768:100,1.0,True,Waynedale / Monfort 230 kV,L:21763:22220:230,116.7,117.0,10.3,,prose_loss,Rebuild line with higher-capacity conductor,2963000.0,1919000.0
Q13-0257,2015-09-16,Illinois Rd / Southport 100 kV,L:21765:21768:100,1.0,True,Waynedale Substation / Monfort 230 kV,L:21763:22220:230,115.5,102.0,10.3,,prose_loss,Rebuild line with higher-capacity conductor,3579000.0,2318000.0
Q13-0257,2015-09-16,Industrial Park / Spy Run 100 kV L,L:21793:21795:100,1.0,True,Waynedale Substation / State St Substation 230 kV,L:21763:21774:230,113.2,118.0,5.4,,prose_loss,Rebuild line with higher-capacity conductor,1432000.0,608000.0
Q13-0257,2015-09-16,Barre / Stagecoach 100 kV line,L:22295:22299:100,1.0,True,High Springs / Barre 100 kV,L:22294:22295:100,104.8,122.0,26.9,,prose_loss,Reconductor line,2824000.0,2824000.0
Q13-0257,2015-09-16,Sapony Substation / Stagecoach 100 kV line,L:22297:22299:100,1.0,True,Raymond F. Barker / Barre 100 kV,L:22295:22674:100,126.8,141.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,11082000.0,11082000.0
Q13-0257,2015-09-16,Waynedale / Indego 100 kV,L:21763:21775:100,1.0,True,Monfort / Waynedale 230 kV,L:21763:22220:230,125.6,134.0,17.4,,prose_colon,Rebuild line with higher-capacity conductor,3230000.0,1950000.0
Q13-0257,2015-09-16,Aep Pettit Avenue / Waynedale 100 kV Circuit 2,L:21763:21786:100,1.0,True,Waynedale / State Street 230 kV Line,L:21763:21774:230,120.7,172.0,6.6,,prose_colon,Rebuild line with higher-capacity conductor,2072000.0,1028000.0
Q13-0257,2015-09-16,Illinois Road / Hebron Rosemeade 100 kV L,L:21765:21778:100,1.0,True,Monfort / Waynedale 230 kV,L:21763:22220:230,101.6,109.0,10.0,,prose_colon,Reconductor line,714000.0,461000.0
Q13-0265,2015-09-18,East Sanger to Truman Tap 138.0 kV,L:17230:17796:138,1.0,True,Elberfeld South to Boulevard 138.0 kV line,L:16922:16923:138,108.2,210.0,69.0,,prose_overloaded,Reconductor line,3869000.0,3869000.0
Q13-0265,2015-09-18,N Little Rock Levy to East Sanger 138.0 kV line,L:16370:17230:138,1.0,True,Elberfeld S to Boulevard 138.0 kV,L:16922:16923:138,110.7,216.0,69.0,,prose_loss,Rebuild line with higher-capacity conductor,9191000.0,9191000.0
Q13-0265,2015-09-18,Truman Tap to Mocapueblo 7101-704 138.0 kV line,L:17796:17797:138,1.0,True,Elberfeld S to Boulvard 138.0 kV,L:16922:16923:138,106.3,208.0,69.0,,prose_loss,Reconductor line,3982000.0,3982000.0
