project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q13-0265,2015-09-18,Boulevard to W Jax 138.0 kV,L:16921:16923:138,1.0,True,East Sanger to N Little Rock Evy 138.0 kV line,L:16370:17230:138,105.0,231.0,61.4,,prose_loss,Reconductor line,1103000.0,1103000.0
Q13-0265,2015-09-18,Stonyhill to Rockwood 138.0 kV,L:17386:17387:138,1.0,True,North Little Rock Levy to E Sanger Substation 138.0 kV Line,L:16370:17230:138,100.3,211.0,61.4,,prose_loss,Reconductor line,2113000.0,2113000.0
Q13-0265,2015-09-18,Boulevard Substation to Elberfeld S 138.0 kV,L:16922:16923:138,1.0,True,East Sanger to North Little Rock Levy 138.0 kV,L:16370:17230:138,105.4,239.0,61.4,,prose_colon,Reconductor line,1844000.0,1844000.0
Q13-0265,2015-09-18,West Jax to Rockwood 138.0 kV,L:16921:17386:138,1.0,True,East Sangr to North Little Rock Levy 138.0 kV,L:16370:17230:138,102.6,226.0,61.4,,prose_colon,Reconductor line,4359000.0,4359000.0
Q14-0308,2015-09-21,KNOTT - PRIMM 138 KV,L:7414:7445:138,1.0,True,LIONS ROAD - PINEY CREEK PROJECT 500 KV,L:7555:8253:500,107.0,184.0,14.7,,prose_overloaded,Reconductor line,1126000.0,151000.0
Q14-0308,2015-09-21,JOHNS CREEK - PRIMM 138 KV,L:7412:7445:138,1.0,True,LIONS ROAD - PINEYCRK PROJECT 500 KV,L:7555:8253:500,129.8,188.0,11.6,,prose_colon,Rebuild line with higher-capacity conductor,8288000.0,1187000.0
Q14-0326,2015-09-26,Loisa Generation Facility Substation-N Anna 345 kV,L:9643:10279:345,1.0,True,Louisa Generation Facility-Carrabelle 345 kV,L:9643:10291:345,106.8,1686.0,5.0,,table,Reconductor line,20394000.0,288000.0
Q14-0326,2015-09-26,Sully Buttes-Yorktown 138 kV,L:10299:10301:138,1.0,True,Bonny Brook-Danc Lfgte Facility 138 kV Line,L:10081:10082:138,105.4,262.0,10.3,,table,Reconductor line,1016000.0,187000.0
Q14-0326,2015-09-26,Bixby Hill-Tombstone 500 kV Line,L:6300:7127:500,1.0,True,Sharyland-Tombstone 345 kV,L:6300:6521:345,102.5,2706.0,9.3,,table,Reconductor line,60246000.0,947000.0
Q14-0348,2015-09-27,WALSINGHAM / CORINTH 138.0 kV,L:5263:6850:138,1.0,True,LOLO SUBSTATION / CORINTH 138.0 kV Line,L:5263:6872:138,109.5,145.0,8.3,103.4,fields,Reconductor line,1584000.0,131000.0
Q14-0348,2015-09-27,CORINTH / PHILO SUBSTATION 138.0 kV,L:5263:6852:138,1.0,True,OAKLAND X / MOUNT LAUREL 138.0 kV,L:5224:5237:138,103.8,386.0,24.1,97.2,fields,Reconductor line,278000.0,26000.0
Q14-0348,2015-09-27,MOUNT LAUREL / PHILO 138.0 kV,L:5237:6852:138,1.0,True,OAKLAND X / MOUNT LAUREL 138.0 kV L,L:5224:5237:138,102.5,421.0,24.1,96.4,fields,Reconductor line,2332000.0,215000.0
Q14-0370,2015-09-25,Yadkin to Harborgen Substation 138kV Line,L:9757:10300:138,1.0,True,Wheelabrator Portsmouth to Yadkn 138kV,L:9757:9759:138,139.8,508.0,25.5,,prose_overloaded,Rebuild line with higher-capacity conductor,3763000.0,1125000.0
Q14-0370,2015-09-25,High Ridge to Jerome 138kV line,L:8810:8813:138,1.0,True,Taber Substation to Dixleta 345kV,L:8823:8824:345,120.2,601.0,8.1,,prose_overloaded,Rebuild line with higher-capacity conductor,2756000.0,295000.0
Q14-0370,2015-09-25,Van Horne to Pt Roerts 138kV Line,L:9752:10210:138,1.0,True,Mickens to Yadkin 138kV,L:9757:10128:138,117.5,528.0,26.9,,prose_overloaded,Rebuild line with higher-capacity conductor,1867000.0,661000.0
Q14-0370,2015-09-25,Sunbrigt to Colesville 138kV L,L:8902:9062:138,1.0,True,Taber to Glenannan 345kV line,L:8823:8949:345,108.8,736.0,7.1,,prose_overloaded,Reconductor line,588000.0,63000.0
Q14-0370,2015-09-25,Dixleta to Drum 138kV,L:8824:8832:138,1.0,True,Glenannan to Taber 345kV,L:8823:8949:345,107.2,648.0,5.9,,prose_overloaded,Reconductor line,838000.0,90000.0
Q14-0370,2015-09-25,Sierra Pacific Lumber 138/1kV TX,X:8450:138:1,0.9828328579368143,True,Taber to Glenannan 345kV line,L:8823:8949:345,107.2,963.0,7.3,,prose_overloaded,Replace transformer with higher-rated unit,6527000.0,684000.0
Q14-0370,2015-09-25,Yadkin to Wheelabrator Portsmouth 138kV Line,L:9757:9759:138,1.0,True,Yadkin to Harborgen 138kV,L:9757:10300:138,134.4,632.0,30.4,,prose_loss,Rebuild line with higher-capacity conductor,5700000.0,1694000.0
Q14-0370,2015-09-25,Trans Bay Cable Facility Substation to Gosport Substation 138kV,L:10127:10132:138,1.0,True,Mickens Substation to Yadkin 138kV line,L:9757:10128:138,121.0,311.0,15.0,,prose_loss,Rebuild line with higher-capacity conductor,2943000.0,837000.0
Q14-0370,2015-09-25,N Pole to Dixleta 138kV Cir. 1,L:8816:8824:138,1.0,True,Taber to Dixleta 345kV,L:8823:8824:345,119.4,338.0,5.1,,prose_loss,Rebuild line with higher-capacity conductor,1140000.0,132000.0
Q14-0370,2015-09-25,Valley Farms to Pt Roberts 138kV,L:9751:10210:138,0.9993006903298434,False,Yadkin to Mickens 138kV Line,L:9757:10128:138,118.9,504.0,26.9,,prose_loss,Rebuild line with higher-capacity conductor,2703000.0,957000.0
Q14-0370,2015-09-25,Nasa to Bunker Hill Substation 138kV L,L:8929:8953:138,1.0,True,Glenannan Substation to Taber 345kV Line,L:8823:8949:345,118.2,629.0,5.9,,prose_loss,Rebuild line with higher-capacity conductor,1393000.0,146000.0
Q14-0370,2015-09-25,Yakin to Mickens 138kV Line,L:9757:10128:138,1.0,True,Mickens to Swan 138kV line,L:10128:10131:138,117.6,1116.0,57.4,,prose_loss,Rebuild line with higher-capacity conductor,3203000.0,1070000.0
Q14-0370,2015-09-25,Sunbright to Fairland Substation 138kV,L:8902:9063:138,1.0,True,Taber to Glenannan 345kV Line,L:8823:8949:345,110.9,673.0,7.1,,prose_loss,Rebuild line with higher-capacity conductor,406000.0,44000.0
Q14-0370,2015-09-25,Mickens 345/138kV Transformer,X:10128:345:138,1.0,True,Yadkin Substation to Mickens 138kV,L:9757:10128:138,160.2,565.0,73.1,,prose_colon,Replace transformer with higher-rated unit,21886000.0,7753000.0
Q14-0370,2015-09-25,Trans Bay Cable Facility to Churchland 138kV L,L:10127:10129:138,1.0,True,Yadkin to Mickens 138kV,L:9757:10128:138,129.1,382.0,26.9,,prose_colon,Rebuild line with higher-capacity conductor,692000.0,245000.0
Q14-0370,2015-09-25,Benton City to Churchland 138kV,L:10100:10129:138,1.0,True,Yadkin to Mickens 138kV L,L:9757:10128:138,123.3,443.0,26.9,,prose_colon,Rebuild line with higher-capacity conductor,4173000.0,1478000.0
Q14-0370,2015-09-25,Vly Arms to Benon City 138kV,L:9751:10100:138,1.0,True,Yadkin to Mickens 138kV,L:9757:10128:138,120.9,475.0,26.9,,prose_colon,Rebuild line with higher-capacity conductor,7596000.0,2690000.0
Q14-0370,2015-09-25,Beltsville to Bunker Hill 138kV,L:8833:8929:138,1.0,True,Taber to Glenannan 345kV,L:8823:8949:345,120.5,586.0,5.9,,prose_colon,Rebuild line with higher-capacity conductor,868000.0,91000.0
Q14-0370,2015-09-25,Taber to Glenannan 345kV Line,L:8823:8949:345,1.0,True,Sierra Pacific Lumber 138/1 kV Transformer Bank,X:8450:138:1,118.0,1656.0,20.4,,prose_colon,Rebuild line with higher-capacity conductor,25596000.0,2587000.0
Q14-0370,2015-09-25,Swan to Van Horne 138kV,L:9752:10131:138,1.0,True,Yadkin to Mickens 138kV,L:9757:10128:138,115.9,558.0,26.9,,prose_colon,Rebuild line with higher-capacity conductor,2808000.0,995000.0
Q14-0370,2015-09-25,Bixby Hill to Sharyland 345kV line,L:6521:7127:345,1.0,True,Tombstone to Bixby Hill 500kV,L:6300:7127:500,115.6,1851.0,7.3,,prose_colon,Rebuild line with higher-capacity conductor,30026000.0,2780000.0
Q14-0370,2015-09-25,Taber to Dixleta 345kV line,L:8823:8824:345,1.0,True,Sierra Pacific Lumber 138/1 kV Transformer,X:8450:138:1,115.5,1619.0,18.3,,prose_colon,Rebuild line with higher-capacity conductor,22369000.0,2260000.0
Q14-0370,2015-09-25,Swan to Mickens 138kV line,L:10128:10131:138,1.0,True,Yadkin to Mickens 138kV,L:9757:10128:138,114.8,580.0,26.9,,prose_colon,Rebuild line with higher-capacity conductor,3871000.0,1371000.0
Q14-0370,2015-09-25,Tombstone to Sharyland 345kV,L:6300:6521:345,1.0,True,Tombstone to Bixby Hill 500kV,L:6300:7127:500,114.5,1905.0,7.2,,prose_colon,Rebuild line with higher-capacity conductor,47687000.0,4471000.0
Q14-0370,2015-09-25,Lake Creek to Sierra Pacifc Lumber 138kV,L:8449:8450:138,1.0,True,Taber to Glenannan 345kV,L:8823:8949:345,111.0,612.0,5.5,,prose_colon,Rebuild line with higher-capacity conductor,1862000.0,195000.0
Q14-0376,2015-09-26,NINEMILE PT to NLEBANON 138.0 kV,L:8321:8322:138,1.0,True,N LEBANON to NINEMILE POINT 138.0 kV,L:8321:8322:138,185.4,288.0,62.7,135.5,fields,Rebuild line with higher-capacity conductor,2297000.0,877000.0
Q14-0376,2015-09-26,NINEMILE PT to N LEBANON 138.0 kV Ckt 1,L:8321:8322:138,1.0,True,NORTH LEBANON SUBSTATION to NINEMILE PT 138.0 kV #2,L:8321:8322:138,181.5,294.0,62.7,132.6,fields,Rebuild line with higher-capacity conductor,2297000.0,877000.0
Q14-0376,2015-09-26,SENECA to MCKEE RUN 138.0 kV,L:8295:8300:138,1.0,True,VERNON to LIMON 138.0 kV Line,L:8306:8307:138,172.0,209.0,5.0,166.5,fields,Rebuild line with higher-capacity conductor,5515000.0,2009000.0
Q14-0376,2015-09-26,FAIRONT to N LEBANON 138.0 kV Cir. 2,L:8322:8337:138,1.0,True,NORTH LEBANON to FAIRMONT 138.0 kV Ckt 1,L:8322:8337:138,158.5,316.0,61.7,113.8,fields,Rebuild line with higher-capacity conductor,4714000.0,1799000.0
Q14-0376,2015-09-26,N LEBANON to FAIRMONT 138.0 kV Line 1,L:8322:8337:138,1.0,True,NORTH LEBANON to FAIRMONT 138.0 kV Line 2,L:8322:8337:138,156.6,320.0,61.7,112.4,fields,Rebuild line with higher-capacity conductor,4714000.0,1799000.0
Q14-0376,2015-09-26,BOND-ELK GROVE FLORIN to FAIRMONT 138.0 kV Circuit 1,L:5891:8337:138,1.0,True,BOND-ELK GROVE FLORIN to FIRMONT 138.0 kV Line 2,L:5891:8337:138,153.9,322.0,62.3,109.5,fields,Rebuild line with higher-capacity conductor,2933000.0,1119000.0
Q14-0376,2015-09-26,BOND-ELK GROVE FLORIN to FAIRMONT 138.0 kV,L:5891:8337:138,1.0,True,BOND-ELK GROVE FLORIN to FAIRMONT 138.0 kV Circuit 1,L:5891:8337:138,145.8,339.0,62.3,103.7,fields,Rebuild line with higher-capacity conductor,2933000.0,1119000.0
Q14-0376,2015-09-26,CHURCHS FERRY to WILLOW PASS 138.0 kV,L:8316:8330:138,1.0,True,DELAWARE CITY PLANT to RED LION ENERGY CENTER SUBSTATION 138.0 kV L,L:8348:8390:138,135.1,196.0,8.6,125.1,fields,Rebuild line with higher-capacity conductor,1723000.0,707000.0
Q14-0376,2015-09-26,DELL CRK to CHURCHS FERRY 138.0 kV,L:8328:8330:138,1.0,True,RED LION ENERGY CENTER to DELAWARE CITY PLANT 138.0 kV,L:8348:8390:138,121.5,142.0,6.4,111.1,fields,Rebuild line with higher-capacity conductor,2633000.0,1222000.0
Q14-0376,2015-09-26,WHITMORE to BOND-ELK GROVE FLORIN 138.0 kV line,L:5891:5912:138,1.0,True,BOND-ELK GROVE FLORIN 345-138 kV TX,X:5891:345:138,113.3,274.0,29.3,88.8,fields,Rebuild line with higher-capacity conductor,5725000.0,1925000.0
Q14-0376,2015-09-26,WILLOW PASS to BANTA CARBONA 138.0 kV,L:8314:8316:138,1.0,True,BOND-ELK GROVE FLORIN 345 kV/138 kV Autotransformer,X:5891:345:138,110.5,259.0,18.2,94.4,fields,Rebuild line with higher-capacity conductor,23954000.0,7327000.0
Q14-0376,2015-09-26,SENECA to BANTA CARBONA 138.0 kV Line,L:8295:8314:138,1.0,True,LIMON to VERNON 138.0 kV Line,L:8306:8307:138,105.2,277.0,5.0,101.0,fields,Reconductor line,1159000.0,422000.0
Q14-0376,2015-09-26,EDGEWATER STA to WHITMORE 138.0 kV L,L:5802:5912:138,1.0,True,BOND-ELK GROVE FLORIN 345-138 kV Transformer,X:5891:345:138,103.5,300.0,29.3,81.2,fields,Reconductor line,1487000.0,500000.0
Q14-0387,2015-10-02,International Paper – Flatlick 500 kV,L:19281:19571:500,1.0,True,Gavin Power Llc 500 kV/345 kV Transformer Bank,X:19543:500:345,104.4,3342.0,5.4,,prose_loss,Reconductor line,56440000.0,3813000.0
Q14-0395,2015-09-21,Orchard Road to Ft Humbug Substation 500kV,L:7672:8103:500,1.0,True,Fort Humbug to W Campus 345kV,L:7673:8103:345,102.8,3640.0,12.6,,prose_overloaded,Reconductor line,42188000.0,2331000.0
Q14-0395,2015-09-21,Allegheny Energy Units 3 4 & 5 to Southeast Vicksburg 500kV Line,L:8265:8284:500,1.0,True,Youngwood to Woodland Tap 345kV L,L:8220:8235:345,102.3,2511.0,8.2,,prose_overloaded,Reconductor line,16377000.0,897000.0
Q14-0395,2015-09-21,Talenenergy Martins Creek Llc Harrisburg to Little Chute 345kV Line,L:6388:7122:345,1.0,True,Coronet to Fort Humbug 500kV L,L:6421:8103:500,101.9,1919.0,7.1,,prose_overloaded,Reconductor line,10307000.0,569000.0
Q14-0395,2015-09-21,Scott to Shawville Station 345kV,L:7647:8249:345,1.0,True,Orchard Rd to Shawville Station 500kV,L:7672:8249:500,101.7,1197.0,5.5,,prose_overloaded,Reconductor line,37529000.0,2077000.0
Q14-0395,2015-09-21,Shawville Sta 500-345 kV XFMR,X:8249:500:345,0.8777462647343668,True,Carbon Ctr 500 kV/345 kV TX,X:7809:500:345,100.4,1045.0,5.1,,prose_overloaded,Replace transformer with higher-rated unit,23594000.0,1830000.0
Q14-0395,2015-09-21,Ganso to El Paso 500kV Line,L:7775:8093:500,1.0,True,Piney Crk Project to Lions Rd 500kV,L:7555:8253:500,104.1,2322.0,14.9,,prose_loss,Reconductor line,34507000.0,1937000.0
Q14-0395,2015-09-21,West Campus to Ft Humbug 345kV,L:7673:8103:345,0.9663060444666257,False,Ft Humug to Orchard Road 500kV,L:7672:8103:500,101.8,2615.0,8.4,,prose_loss,Reconductor line,19286000.0,1065000.0
Q14-0395,2015-09-21,Hilltop Substation 500-345 kV TX,X:7105:500:345,0.9627386954164847,True,Hilltop to Talenenergy Martins Creek Llc Williamsport 500kV,L:7105:7130:500,100.1,1927.0,7.6,,prose_loss,Replace transformer with higher-rated unit,22233000.0,1230000.0
Q14-0395,2015-09-21,Talenenergy Martins Crk Llc Harrisburg 500 kV/345 kV TX,X:7122:500:345,0.960594868236835,True,Westwood Generation Llc to Coronet 500kV,L:6421:7168:500,100.0,1377.0,6.3,,prose_loss,Replace transformer with higher-rated unit,38443000.0,2122000.0
Q14-0395,2015-09-21,Drsden to Conesville Sta 500kV line,L:19554:19557:500,1.0,True,Point Arena to Desden 500kV,L:19554:19587:500,128.6,2422.0,5.1,,prose_colon,Rebuild line with higher-capacity conductor,37763000.0,1225000.0
Q14-0395,2015-09-21,Talenenergy Martins Creek Llc Williamsport to Montour Station 345kV,L:7114:7130:345,1.0,True,Orchard Road to Ft Humbug 500kV,L:7672:8103:500,100.5,1524.0,5.5,,prose_colon,Reconductor line,25591000.0,1414000.0
Q13-0288,2015-10-15,Grizzly to Del Cero 138kV,L:6064:6095:138,1.0,True,Fayette to Mercury 345kV,L:6531:6533:345,113.2,164.0,6.8,,prose_loss,Rebuild line with higher-capacity conductor,3074000.0,3074000.0
Q14-0312,2015-10-18,Vasona Substation – Excell 138 kV L,L:18423:18502:138,1.0,True,Morgantown Energy Facility – Vonore 345 kV,L:18434:18689:345,548.5,198.0,100.0,,table,Rebuild line with higher-capacity conductor,3255000.0,3255000.0
Q14-0312,2015-10-18,Oakely – Vasona 138 kV,L:18421:18423:138,1.0,True,Morgantown Energy Facility – Vonoe 345 kV,L:18434:18689:345,538.1,202.0,100.0,,table,Rebuild line with higher-capacity conductor,2603000.0,2603000.0
Q14-0312,2015-10-18,Oakely – W Murray 138 kV,L:18421:18422:138,1.0,True,Vonore – Morgantown Energy Facility 345 kV,L:18434:18689:345,529.8,206.0,100.0,,table,Rebuild line with higher-capacity conductor,6161000.0,6161000.0
Q14-0312,2015-10-18,Titans – W Murray 138 kV,L:18422:18433:138,1.0,True,Vonore – Morgantown Energy Facility 345 kV L,L:18434:18689:345,524.8,208.0,100.0,,table,Rebuild line with higher-capacity conductor,4466000.0,4466000.0
Q14-0312,2015-10-18,Titans – Vonore 138 kV,L:18433:18434:138,1.0,True,Vonore Substation – Morgantown Energy Facility 345 kV Line,L:18434:18689:345,484.4,229.0,100.0,,table,Rebuild line with higher-capacity conductor,6070000.0,6070000.0
Q14-0312,2015-10-18,Excell – Coalinga 1 138 kV line,L:18502:18503:138,1.0,True,Vonore – Morgantown Energy Facility 345 kV,L:18434:18689:345,396.5,181.0,62.9,,table,Rebuild line with higher-capacity conductor,5483000.0,5418000.0
Q14-0312,2015-10-18,Vonore 138 kV/1 kV Transformer Bank,X:18434:138:1,1.0,True,Morgantown Energy Facility – Vonore 345 kV,L:18434:18689:345,343.3,323.0,100.0,,table,Replace transformer with higher-rated unit,4229000.0,4229000.0
Q14-0312,2015-10-18,Vonore 345/1 kV Autotransformer,X:18434:345:1,1.0,True,Morgantown Energy Facility – Vonore 345 kV,L:18434:18689:345,317.9,349.0,100.0,,table,Replace transformer with higher-rated unit,20684000.0,20684000.0
Q14-0312,2015-10-18,Carpenter – Excell Substation 138 kV,L:18502:18505:138,1.0,True,Vonore – Morgantown Energy Facility 345 kV,L:18434:18689:345,205.0,175.0,37.1,,table,Rebuild line with higher-capacity conductor,4024000.0,3943000.0
Q14-0312,2015-10-18,Carpenter – Landis Sta 138 kV,L:18505:18510:138,1.0,True,Vonore – Morgantown Energy Facility 345 kV,L:18434:18689:345,197.0,181.0,37.1,,table,Rebuild line with higher-capacity conductor,1915000.0,1877000.0
Q14-0312,2015-10-18,Market – Boulder Crk 138 kV L,L:18494:18504:138,1.0,True,Vonore – Morgantown Energy Facility 345 kV L,L:18434:18689:345,187.0,202.0,32.6,,table,Rebuild line with higher-capacity conductor,5145000.0,5145000.0
Q14-0312,2015-10-18,Dresden Drive – Landis Sta 138 kV,L:18510:18512:138,1.0,True,Morgantown Energy Facility – Vonore 345 kV,L:18434:18689:345,184.4,191.0,37.1,,table,Rebuild line with higher-capacity conductor,5175000.0,5071000.0
Q14-0312,2015-10-18,Coalinga 1 – Boulder Creek 138 kV line,L:18503:18504:138,1.0,True,Vonore – Morgantown Energy Facility 345 kV,L:18434:18689:345,182.6,210.0,32.6,,table,Rebuild line with higher-capacity conductor,2558000.0,2558000.0
Q14-0312,2015-10-18,Delta Person Llc – Dresden Drive 138 kV line,L:17888:18512:138,1.0,True,Vonore – Morgantown Energy Facility 345 kV,L:18434:18689:345,173.6,200.0,37.1,,table,Rebuild line with higher-capacity conductor,6978000.0,6838000.0
Q14-0312,2015-10-18,Pit 7 Tap – Fort Martin 138 kV L,L:7971:18427:138,1.0,True,Morgantown Energy Facility – Prides Corner 345 kV,L:18689:18699:345,171.6,274.0,20.6,,table,Rebuild line with higher-capacity conductor,3358000.0,1891000.0
Q14-0312,2015-10-18,Fort Martin – Longview Power Plant 138 kV,L:18427:18432:138,1.0,True,Morgantown Energy Facility – Prides Corner 345 kV,L:18689:18699:345,167.4,288.0,20.6,,table,Rebuild line with higher-capacity conductor,892000.0,502000.0
Q14-0312,2015-10-18,Coalinga 1 – Fitzwilliam 138 kV,L:18496:18503:138,1.0,True,Vonore – Morgantown Energy Facility Substation 345 kV Line,L:18434:18689:345,156.5,211.0,30.3,,table,Rebuild line with higher-capacity conductor,9437000.0,9437000.0
Q14-0312,2015-10-18,Auburn Rd – Prides Corner 345 kV,L:8275:18699:345,1.0,True,Firstenergy Ft Martin Power Station – Ronco 345 kV,L:8280:18688:345,138.0,1244.0,55.2,,table,Rebuild line with higher-capacity conductor,12950000.0,5798000.0
Q14-0312,2015-10-18,Westward – Auburn Rd 138 kV L,L:7918:8275:138,1.0,True,Auburn Road – Prides Corner 345 kV L,L:8275:18699:345,130.6,201.0,6.3,,table,Rebuild line with higher-capacity conductor,6823000.0,2244000.0
Q14-0312,2015-10-18,Tuco Substation – John Day Substation 138 kV,L:7215:7867:138,1.0,True,Brwell – Youngwood 500 kV,L:7233:8220:500,128.4,231.0,5.9,,table,Rebuild line with higher-capacity conductor,1563000.0,277000.0
Q14-0312,2015-10-18,Matanzas Substation – John Day Substation 138 kV,L:7214:7867:138,1.0,True,Burwell – Youngwood 500 kV,L:7233:8220:500,126.8,240.0,5.9,,table,Rebuild line with higher-capacity conductor,2497000.0,443000.0
Q14-0312,2015-10-18,Auburn Road 500/345 kV TX,X:8275:500:345,0.9986193621663239,True,Acec Dellwood – Auburn Rd 345 kV,L:8262:8275:345,126.7,676.0,25.4,,table,Replace transformer with higher-rated unit,34175000.0,15161000.0
Q14-0312,2015-10-18,Prides Corner – Morgantown Energy Facility 345 kV line,L:18689:18699:345,1.0,True,Greenland Gap – Santee Coper 345 kV,L:18691:18697:345,124.4,1168.0,66.3,,table,Rebuild line with higher-capacity conductor,12412000.0,7353000.0
Q14-0312,2015-10-18,Ronco 500 kV/345 kV Autotransformer,X:8280:500:345,0.9974701017042753,True,Auburn Rd – Prides Corner 345 kV,L:8275:18699:345,120.6,613.0,19.5,,table,Replace transformer with higher-rated unit,27436000.0,11145000.0
Q14-0312,2015-10-18,Westward – Cavendish 138 kV,L:7910:7918:138,1.0,True,Prides Corner – Auburn Rd 345 kV,L:8275:18699:345,118.8,226.0,6.3,,table,Rebuild line with higher-capacity conductor,4424000.0,1455000.0
Q14-0314,2015-10-23,HILLTOP SUBSTATION 500/345kV Transformer Bank,X:7105:500:345,0.96,True,HILTOP to TALENENERGY MARTINS CRK LLC WILLIAMSPORT 500 KV Line,L:7105:7130:500,106.4,1385.0,7.5,,table,Replace transformer with higher-rated unit,26429000.0,474000.0
Q14-0314,2015-10-23,ORCHARD RD to FORT HUMBUG 500 KV,L:7672:8103:500,1.0,True,FT HUMBUG to WEST CAMPUS 345 KV,L:7673:8103:345,101.5,3014.0,12.6,,table,Reconductor line,23628000.0,424000.0
Q14-0314,2015-10-23,W CAMPUS to FT HUMBUG 345 KV,L:7673:8103:345,0.96,False,ORCHARD RD to FT HUMBUG 500 KV,L:7672:8103:500,100.8,2193.0,8.4,,table,Reconductor line,23077000.0,414000.0
Q14-0320,2015-10-20,N TULLAHOMA – BATESVILLE 138 KV,L:18062:18526:138,1.0,True,ANTELOPE VLY STATION – MEADOW BRIDGE 138 KV,L:18063:18550:138,106.8,180.0,13.1,,prose_loss,Reconductor line,3118000.0,891000.0
Q14-0320,2015-10-20,LOWMOOR 345-138 kV Autotransformer,X:9666:345:138,0.9946541894614527,True,CRANDALL – ASPEN 345 KV,L:9185:9467:345,108.9,359.0,5.1,,prose_colon,Replace transformer with higher-rated unit,15406000.0,900000.0
Q14-0320,2015-10-20,GREENLAND GAP – SANTEE COOPER 345 KV,L:18691:18697:345,1.0,True,MORGANTOWN ENERGY FACILITY – PRIDES CORNER 345 KV,L:18689:18699:345,100.6,1470.0,5.4,,prose_colon,Reconductor line,2897000.0,72000.0
Q14-0347,2015-10-28,Hinton Ap 345/138kV Autotransformer,X:18544:345:138,0.987291060227934,True,Manatee - Hinton Ap 345 KV,L:18381:18544:345,130.8,346.0,5.1,,prose_loss,Replace transformer with higher-rated unit,14468000.0,262000.0
Q14-0347,2015-10-28,W Canton Substation 500/230 kV TX,X:20174:500:230,0.981570795193487,True,Pt Arena - Weedpatch 500 KV line,L:19587:20303:500,101.1,1168.0,6.8,,prose_loss,Replace transformer with higher-rated unit,27970000.0,504000.0
Q14-0362,2015-10-19,BELTSVILLE – BUNKER HILL 138kV,L:8833:8929:138,1.0,True,TABER – GLENANNAN 345kV Line,L:8823:8949:345,117.0,586.0,5.9,,table,Rebuild line with higher-capacity conductor,922000.0,100000.0
Q14-0362,2015-10-19,BUNKER HILL – NASA 138kV L,L:8929:8953:138,1.0,True,TABER SUBSTATION – GLENANNAN 345kV,L:8823:8949:345,115.0,629.0,5.9,,table,Rebuild line with higher-capacity conductor,1961000.0,212000.0
Q14-0362,2015-10-19,JEROME – HIGH RIDGE 138kV line,L:8810:8813:138,1.0,True,TABER – DIXLETA 345kV,L:8823:8824:345,113.9,601.0,8.1,,table,Rebuild line with higher-capacity conductor,1295000.0,139000.0
Q14-0362,2015-10-19,HOME – PHELON PARTS 138kV,L:10354:10356:138,1.0,True,HOME 138/1 kV XFMR,X:10354:138:1,112.9,204.0,9.4,,table,Rebuild line with higher-capacity conductor,8555000.0,1412000.0
Q14-0362,2015-10-19,TABER SUBSTATION – GLENANNAN 345kV,L:8823:8949:345,1.0,True,SIERRA PACIFIC LUMBER 138/1 kV Autotransformer,X:8450:138:1,112.4,1656.0,20.3,,table,Rebuild line with higher-capacity conductor,58750000.0,6332000.0
Q14-0362,2015-10-19,NORTH POLE – DIXLETA 138kV Ckt 1,L:8816:8824:138,1.0,True,TABER – DIXLETA 345kV line,L:8823:8824:345,112.4,338.0,5.1,,table,Rebuild line with higher-capacity conductor,1703000.0,318000.0
Q14-0362,2015-10-19,YADKIN – HARBORGEN 138kV,L:9757:10300:138,1.0,True,WHEELABRATOR PORTSMOUTH – YADKIN 138kV Line,L:9757:9759:138,109.7,508.0,15.7,,table,Reconductor line,1271000.0,156000.0
Q14-0362,2015-10-19,TABER – DIXLETA 345kV,L:8823:8824:345,1.0,True,SIERRA PACIFIC LUMBER 138/1 kV TX,X:8450:138:1,109.5,1619.0,18.3,,table,Reconductor line,9488000.0,1022000.0
Q14-0362,2015-10-19,SHARYLAND – BIXBY HILL 345kV,L:6521:7127:345,1.0,True,TOMBSTONE – BIXBY HILL 500kV,L:6300:7127:500,107.4,1851.0,7.3,,table,Reconductor line,14525000.0,1540000.0
Q14-0362,2015-10-19,SIERRA PACIFIC LUMBER – LAKE CRK 138kV,L:8449:8450:138,1.0,True,TABER – GLENANNAN 345kV,L:8823:8949:345,107.1,612.0,5.5,,table,Reconductor line,947000.0,102000.0
Q14-0362,2015-10-19,TOMBTONE – SHARYLAND 345kV,L:6300:6521:345,1.0,True,BIXBY HIL – TOMBSTONE 500kV,L:6300:7127:500,106.1,1905.0,7.2,,table,Reconductor line,14705000.0,1555000.0
Q14-0362,2015-10-19,WHEELABRATOR PORTSMOUTH – YADKIN 138kV,L:9757:9759:138,1.0,True,YADKIN SUBSTATION – HARBORGEN 138kV,L:9757:10300:138,105.9,632.0,19.2,,table,Reconductor line,1553000.0,193000.0
Q14-0362,2015-10-19,SUNBRIGHT – FAIRLAND 138kV,L:8902:9063:138,1.0,True,GLENANNAN – TABER 345kV Line,L:8823:8949:345,105.5,673.0,7.1,,table,Reconductor line,204000.0,22000.0
Q14-0362,2015-10-19,SIERRA PACIFIC LUMBER 138-1 kV Autotransformer,X:8450:138:1,0.9743689035334152,True,TABER – GLENANNAN 345kV,L:8823:8949:345,104.1,963.0,7.2,,table,Replace transformer with higher-rated unit,5191000.0,561000.0
Q14-0362,2015-10-19,SIERRA PACIFIC LUMBER 345 kV/1 kV Auto,X:8450:345:1,0.9743689035334152,True,GLENANNAN – TABER 345kV,L:8823:8949:345,104.1,963.0,7.2,,table,Replace transformer with higher-rated unit,12852000.0,1388000.0
Q14-0362,2015-10-19,SUNBRIGHT – COLESVILE 138kV,L:8902:9062:138,1.0,True,TABER – GLENANNAN SUBSTATION 345kV,L:8823:8949:345,104.0,736.0,7.1,,table,Reconductor line,565000.0,60000.0
Q14-0362,2015-10-19,DRUM – DIXLETA 138kV,L:8824:8832:138,1.0,True,GLENANNAN SUBSTATION – TABER 345kV L,L:8823:8949:345,101.2,648.0,5.9,,table,Reconductor line,737000.0,78000.0
Q14-0377,2015-10-28,Ioco-Kean Mtn And Grassy Crk 138.0 kV,L:9604:9633:138,1.0,True,Clinch Riv-Carlton Hills 345.0 kV Line,L:9638:9662:345,239.9,256.0,6.7,232.7,fields,Rebuild line with higher-capacity conductor,5000000.0,737000.0
Q14-0377,2015-10-28,Kean Mtn And Grassy Creek 345/1 kV Autotransformer,X:9633:345:1,0.9956759518738366,True,Clinch Riv-Carlton Hills 345.0 kV Line,L:9638:9662:345,171.9,471.0,12.9,164.3,fields,Replace transformer with higher-rated unit,15244000.0,1793000.0
Q14-0377,2015-10-28,Kean Mtn And Grassy Creek 138/1kV Transformer Bank,X:9633:138:1,0.9956759518738366,True,Clinch Riv-Carlton Hills 345.0 kV,L:9638:9662:345,171.9,471.0,12.9,164.3,fields,Replace transformer with higher-rated unit,4457000.0,524000.0
Q14-0377,2015-10-28,Tloga-Parke 138.0 kV line,L:9228:9597:138,1.0,True,New Hope Ap-Barr Lake 345.0 kV Line,L:18368:18377:345,155.5,270.0,7.6,147.7,fields,Rebuild line with higher-capacity conductor,14228000.0,2232000.0
Q14-0377,2015-10-28,Scott Branch-Sidney Coal 138.0 kV,L:17766:18416:138,1.0,True,Wansley Combined Cycle-Massapequa 138.0 kV L,L:17324:17325:138,144.6,289.0,81.1,66.7,fields,Rebuild line with higher-capacity conductor,9122000.0,4602000.0
Q14-0377,2015-10-28,Wansley Combined Cycle-Massapequa Substation 138.0 kV L,L:17324:17325:138,1.0,True,Sidney Coal-Scott Branch 138.0 kV Line,L:17766:18416:138,138.6,274.0,76.2,61.5,fields,Rebuild line with higher-capacity conductor,4576000.0,2199000.0
Q14-0377,2015-10-28,Leesburg Picciola-Orovada 138.0 kV Line,L:9348:9559:138,1.0,True,Kean Mtn And Grassy Crk 138-1 kV XFMR,X:9633:138:1,137.4,247.0,8.1,128.2,fields,Rebuild line with higher-capacity conductor,3880000.0,517000.0
Q14-0377,2015-10-28,Hinton Ap-Antelope Vly Sta Substation 138.0 kV Line,L:18544:18550:138,1.0,True,Kean Mtn And Grassy Creek-Barr Lake 345.0 kV Line,L:9633:18368:345,125.5,391.0,5.5,121.5,fields,Rebuild line with higher-capacity conductor,16518000.0,1057000.0
Q14-0377,2015-10-28,Parke 138/1 kV Autotransformer,X:9597:138:1,0.9928209230207375,True,Barr Lake-New Hope Ap Substation 345.0 kV,L:18368:18377:345,124.1,338.0,7.6,117.9,fields,Replace transformer with higher-rated unit,4585000.0,719000.0
Q14-0377,2015-10-28,Sta 11-Stock Island 138.0 kV,L:9629:9630:138,0.9910391432901079,True,Kean Mtn And Grassy Crk-Barr Lake 345.0 kV L,L:9633:18368:345,121.2,242.0,5.7,114.6,fields,Rebuild line with higher-capacity conductor,4738000.0,627000.0
Q14-0377,2015-10-28,Springbank-Station 11 138.0 kV,L:9627:9629:138,1.0,True,Barr Lake-Kean Mtn And Grassy Creek 345.0 kV,L:9633:18368:345,118.2,234.0,5.7,111.5,fields,,,
Q14-0377,2015-10-28,Optical Coating Lab-Minnix Mountain 138.0 kV,L:18385:18386:138,1.0,True,Kean Mtn And Grassy Crk-Barr Lake 345.0 kV Line,L:9633:18368:345,117.2,194.0,5.1,109.9,fields,Rebuild line with higher-capacity conductor,3631000.0,588000.0
Q14-0377,2015-10-28,Lovely-Central Ephrata 138.0 kV,L:17677:18408:138,1.0,True,Kean Mtn And Grassy Crk-Barr Lake 345.0 kV Line,L:9633:18368:345,115.3,211.0,26.8,79.9,fields,Rebuild line with higher-capacity conductor,6200000.0,2204000.0
Q14-0377,2015-10-28,Recway-Minnix Mountain 138.0 kV line,L:9600:18386:138,1.0,True,Kean Mtn And Grassy Creek-Barr Lake 345.0 kV,L:9633:18368:345,114.3,202.0,5.1,107.3,fields,Rebuild line with higher-capacity conductor,7071000.0,1144000.0
Q14-0377,2015-10-28,Recway-Prairie City 138.0 kV,L:9600:18374:138,1.0,True,Kean Mtn And Grassy Creek-Barr Lake 345.0 kV,L:9633:18368:345,112.6,208.0,5.1,105.8,fields,Rebuild line with higher-capacity conductor,1856000.0,300000.0
Q14-0377,2015-10-28,Tortilla-Lovely 138.0 kV,L:17677:17754:138,1.0,True,Kean Mtn And Grassy Crk-Barr Lake 345.0 kV,L:9633:18368:345,112.6,222.0,26.8,79.0,fields,Rebuild line with higher-capacity conductor,7310000.0,2598000.0
Q14-0377,2015-10-28,Sidney Coal-Bandon 138.0 kV L,L:17755:18416:138,1.0,True,Kean Mtn And Grassy Creek-Barr Lake 345.0 kV,L:9633:18368:345,111.4,240.0,26.8,80.3,fields,Rebuild line with higher-capacity conductor,5713000.0,2031000.0
Q14-0377,2015-10-28,Bandon-Tortilla 138.0 kV,L:17754:17755:138,1.0,True,Kean Mtn And Grassy Crk-Barr Lake 345.0 kV,L:9633:18368:345,111.2,229.0,26.8,78.7,fields,Rebuild line with higher-capacity conductor,3558000.0,1265000.0
Q14-0377,2015-10-28,Lonesome Pine-Municipal Light 138.0 kV,L:9596:9598:138,1.0,True,Kean Mtn And Grassy Crk-Barr Lake 345.0 kV line,L:9633:18368:345,109.4,247.0,5.1,103.6,fields,Reconductor line,2725000.0,441000.0
Q14-0377,2015-10-28,Municipal Light-Daffin Gin 138.0 kV Line,L:9598:9599:138,1.0,True,Kean Mtn And Grassy Creek-Barr Lake Substation 345.0 kV,L:9633:18368:345,108.7,255.0,5.1,103.1,fields,Reconductor line,3517000.0,569000.0
Q14-0377,2015-10-28,Lonesome Pine-Prairie Ciy 138.0 kV,L:9596:18374:138,1.0,True,Kean Mtn And Grassy Crk-Barr Lake 345.0 kV,L:9633:18368:345,108.5,231.0,5.1,102.3,fields,Reconductor line,1031000.0,167000.0
Q14-0377,2015-10-28,Mcclain Energy Facility-Vaseaux Lake 138.0 kV,L:18438:18446:138,1.0,True,Hnton Ap-Lowmoor 345.0 kV,L:9666:18544:345,106.9,340.0,6.5,101.6,fields,Reconductor line,4170000.0,477000.0
Q14-0377,2015-10-28,Pitchgen-Briar 138.0 kV,L:18533:18552:138,1.0,True,Manatee-Hinton Ap 345.0 kV,L:18381:18544:345,106.4,196.0,6.4,97.4,fields,Reconductor line,991000.0,143000.0
Q14-0377,2015-10-28,Red Hills-Vaseaux Lake 138.0 kV,L:9323:18446:138,1.0,True,Lowmoor-Hinton Ap 345.0 kV,L:9666:18544:345,105.3,343.0,6.5,100.0,fields,Reconductor line,4750000.0,544000.0
Q14-0377,2015-10-28,Coronet-Westwood Generation Llc 500.0 kV Line,L:6421:7168:500,1.0,True,Aadia-Montour Staton 500.0 kV Line,L:7109:7114:500,104.8,2444.0,8.4,103.8,fields,Reconductor line,32942000.0,1660000.0
Q14-0386,2015-10-28,Gavin Power Llc - Olympus 230 kV,L:19543:19572:230,1.0,True,Gavin Power Llc 500/345 kV Transformer Bank,X:19543:500:345,149.9,611.0,5.1,,table,Rebuild line with higher-capacity conductor,8708000.0,344000.0
Q14-0386,2015-10-28,Shawville Sta 500 kV/345 kV XFMR,X:8249:500:345,0.8695583826779739,True,Carbon Center 500/345kV XFMR,X:7809:500:345,113.3,860.0,5.0,,table,Replace transformer with higher-rated unit,28900000.0,1853000.0
Q14-0386,2015-10-28,Segs 5 - Peavine 100 kV,L:21764:21784:100,1.0,True,State St - Segs 5 100 kV,L:21764:21774:100,112.8,157.0,44.6,,table,Rebuild line with higher-capacity conductor,2440000.0,2252000.0
Q14-0386,2015-10-28,Swan Valley Substation 500 kV/230 kV TX,X:19617:500:230,0.9943896366165422,True,Swan Vly Substation - Trego 500 kV Line,L:19617:19893:500,112.5,1041.0,6.6,,table,Replace transformer with higher-rated unit,27579000.0,1022000.0
Q14-0386,2015-10-28,Blackrock - Shawville Station 345 kV Line,L:7709:8249:345,1.0,True,Carbon Ctr 500/345kV XFMR,X:7809:500:345,111.2,1325.0,7.9,,table,Rebuild line with higher-capacity conductor,56984000.0,1657000.0
Q14-0386,2015-10-28,Montour Sta - Talenenergy Martins Crk Llc Williamsport 345 kV Line,L:7114:7130:345,1.0,True,Orchard Road - Ft Humbug 500 kV,L:7672:8103:500,109.3,1324.0,5.5,,table,Reconductor line,33135000.0,964000.0
Q14-0386,2015-10-28,Hilltop 500/345 kV XFMR,X:7105:500:345,0.96,True,Hilltop - Talenenergy Martins Crk Llc Williamsport 500 kV,L:7105:7130:500,107.6,1694.0,7.5,,table,Replace transformer with higher-rated unit,20178000.0,587000.0
Q14-0386,2015-10-28,State St - Robison Park 230 kV,L:21774:21796:230,1.0,True,Swan Vly - Trego 500 kV line,L:19617:19893:500,101.5,963.0,33.6,,table,Reconductor line,4882000.0,381000.0
Q14-0391,2015-10-20,MICHIGAN CAL-SAHARA 138kV Line,L:7890:7899:138,1.0,True,STATE CAMPUS-KIYA 138kV,L:7873:7968:138,148.9,240.0,23.6,,prose_overloaded,Rebuild line with higher-capacity conductor,4070000.0,348000.0
Q14-0391,2015-10-20,BELL-WINTERS-GOETHE-MAYHEW 138kV Line,L:7898:7906:138,1.0,True,STATE CAMPUS-KIYA 138kV,L:7873:7968:138,140.7,248.0,23.6,,prose_overloaded,Rebuild line with higher-capacity conductor,3755000.0,321000.0
Q14-0391,2015-10-20,MATANZAS-BELRIDGE 1B 138kV Line,L:7214:8194:138,1.0,True,JON DAY-MATANZAS SUBSTATION 138kV Line,L:7214:7867:138,122.5,209.0,21.7,,prose_overloaded,Rebuild line with higher-capacity conductor,7490000.0,661000.0
Q14-0391,2015-10-20,PRIDES CORNER SUBSTATION-FIRSTENERGY FT MARTIN POWER STA 345kV,L:18688:18699:345,1.0,True,AUBURN RD-PRIDES CORNER SUBSTATION 345kV,L:8275:18699:345,120.9,1099.0,5.9,,prose_overloaded,Rebuild line with higher-capacity conductor,9002000.0,72000.0
Q14-0391,2015-10-20,POTLATCH-GANS 138kV,L:7917:7919:138,1.0,True,PRIDES CORNER-AUBURN ROAD 345kV L,L:8275:18699:345,112.4,237.0,8.3,,prose_overloaded,Rebuild line with higher-capacity conductor,3883000.0,160000.0
Q14-0391,2015-10-20,GANS-PIT 7 TAP 138kV,L:7919:7971:138,1.0,True,AUBURN ROAD SUBSTATION-PRIDES CORNER 345kV,L:8275:18699:345,111.8,244.0,8.3,,prose_overloaded,Rebuild line with higher-capacity conductor,6200000.0,256000.0
Q14-0391,2015-10-20,EDES TAP 2-W CAMPUS SUBSTATION 345kV,L:7673:7677:345,1.0,True,ORCHARD ROAD-SHAWVILLE STATION 500kV L,L:7672:8249:500,101.2,1408.0,6.0,,prose_overloaded,Reconductor line,7515000.0,190000.0
Q14-0391,2015-10-20,SEWARD-KEARNY 345kV,L:8245:8277:345,1.0,True,FT GIBSON-ARMSTROG 500kV,L:8267:8291:500,101.1,1192.0,9.1,,prose_overloaded,Reconductor line,6034000.0,123000.0
Q14-0391,2015-10-20,LUTESVILLE-EDES TAP 2 345kV Line,L:7677:8251:345,1.0,True,SHAWVILLE STA-ORCHARD RD 500kV,L:7672:8249:500,100.5,1421.0,5.7,,prose_overloaded,Reconductor line,14986000.0,382000.0
Q14-0391,2015-10-20,MICHIGAN CAL-GRIFFIN 138kV line,L:7890:7909:138,1.0,True,KIYA SUBSTATION-STATE CAMPUS 138kV,L:7873:7968:138,153.9,235.0,23.6,,prose_loss,Rebuild line with higher-capacity conductor,1959000.0,167000.0
Q14-0391,2015-10-20,GOETHE-MAYHEW SUBSTATION-RONCO 138kV,L:7898:8280:138,1.0,True,KIYA-STATE CAMPUS 138kV Line,L:7873:7968:138,136.3,253.0,23.6,,prose_loss,Rebuild line with higher-capacity conductor,2378000.0,203000.0
Q14-0391,2015-10-20,CWEC IOLA 345-138 kV Transformer Bank,X:7979:345:138,0.9993019171089016,True,AMERICAN RIVER-TONOPAH 138kV,L:8183:8201:138,130.1,376.0,35.6,,prose_loss,Replace transformer with higher-rated unit,16981000.0,1494000.0
Q14-0391,2015-10-20,CAVENDISH-POTLACH 138kV L,L:7910:7917:138,1.0,True,AUBURN ROAD-PRIDES CONER 345kV Line,L:8275:18699:345,113.0,231.0,8.3,,prose_loss,Rebuild line with higher-capacity conductor,2066000.0,85000.0
Q14-0391,2015-10-20,TUCO-MEDORA SUBSTATION 138kV Line,L:7215:7253:138,1.0,True,KIYA SUBSTATION-STATE CAMPUS 138kV Line,L:7873:7968:138,112.9,261.0,23.4,,prose_loss,Rebuild line with higher-capacity conductor,748000.0,59000.0
Q14-0391,2015-10-20,WOODLAND TAP-SEWRD 345kV,L:8235:8245:345,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5-SOUTHEAST VICKSBURG 500kV,L:8265:8284:500,104.6,1546.0,16.5,,prose_loss,Reconductor line,11090000.0,244000.0
Q14-0391,2015-10-20,BELL-WINTERS-SAHARA SUBSTATION 138kV,L:7899:7906:138,1.0,True,KIYA-STATE CAMPUS 138kV line,L:7873:7968:138,142.8,246.0,23.6,,prose_colon,Rebuild line with higher-capacity conductor,4211000.0,360000.0
Q14-0391,2015-10-20,FIRSTENERGY FT MARTIN POWER STA-RONCO 345kV,L:8280:18688:345,1.0,True,PRIDES CORNER SUBSTATION-AUURN RD 345kV,L:8275:18699:345,122.4,1253.0,24.5,,prose_colon,Rebuild line with higher-capacity conductor,32419000.0,842000.0
Q13-0269,2015-12-01,Blue – Stockton-Sheldon 138 kV,L:9345:9624:138,1.0,True,Nashua – Dickens 138 kV,L:9560:9561:138,169.1,230.0,52.2,,prose_overloaded,Rebuild line with higher-capacity conductor,4078000.0,3702000.0
Q13-0269,2015-12-01,Shannon Hil – Holtville 138 kV,L:9253:9571:138,1.0,True,Vail – N Bristol 138 kV line,L:9256:16806:138,118.9,234.0,32.1,,prose_overloaded,Rebuild line with higher-capacity conductor,13510000.0,13510000.0
Q13-0269,2015-12-01,Biglow Canyon – Shannon Hill 138 kV,L:9570:9571:138,1.0,True,Vail – North Bristol 138 kV,L:9256:16806:138,115.1,237.0,32.1,,prose_overloaded,Rebuild line with higher-capacity conductor,12608000.0,12608000.0
Q13-0269,2015-12-01,Michigamme Falls Hy – N Bristol 138 kV,L:9255:16806:138,1.0,True,Forney Sw – N Bristol 138 kV,L:9258:16806:138,110.0,238.0,19.6,,prose_overloaded,Reconductor line,755000.0,613000.0
Q13-0269,2015-12-01,Michigamme Falls Hy – Roger 138 kV Line,L:9255:16803:138,1.0,True,Forney Sw Substation – North Bristol 138 kV,L:9258:16806:138,101.7,184.0,9.5,,prose_overloaded,Reconductor line,1916000.0,1916000.0
Q13-0269,2015-12-01,Kean Mtn And Grassy Creek 138/1 kV TX,X:9633:138:1,0.9963703635993241,True,Clinch Riv – Carlton Hills 345 kV,L:9638:9662:345,101.3,471.0,19.1,,prose_overloaded,Replace transformer with higher-rated unit,5973000.0,2210000.0
Q13-0269,2015-12-01,Blue – Black Rock 138 kV,L:9345:9346:138,1.0,True,Nashua – Dickens 138 kV,L:9560:9561:138,412.3,192.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,5133000.0,5133000.0
Q13-0269,2015-12-01,Black Rock – Nashua 138 kV,L:9346:9561:138,1.0,True,Dickens – Nashua 138 kV,L:9560:9561:138,395.5,204.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,19818000.0,19818000.0
Q13-0269,2015-12-01,Nashua – Dickens 138 kV,L:9560:9561:138,1.0,True,Nashua – Black Rock Substation 138 kV,L:9346:9561:138,373.6,216.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,4971000.0,4971000.0
Q13-0269,2015-12-01,Sour Springs Switch – Hobart 138 kV,L:9344:9347:138,1.0,True,Nashua Substation – Dickens 138 kV,L:9560:9561:138,167.0,228.0,47.8,,prose_loss,Rebuild line with higher-capacity conductor,15479000.0,13934000.0
Q13-0269,2015-12-01,Biglow Canyon – Cumberland 138 kV,L:9570:16484:138,1.0,True,Vail – N Bristol 138 kV,L:9256:16806:138,107.5,242.0,32.1,,prose_loss,Reconductor line,2038000.0,2038000.0
Q13-0269,2015-12-01,Parke – Taloga 138 kV Line,L:9228:9597:138,1.0,True,Barr Lake – New Hope Ap 345 kV,L:18368:18377:345,106.7,270.0,10.8,,prose_loss,Reconductor line,3364000.0,1473000.0
Q13-0269,2015-12-01,Coyote – Permac 138 kV,L:9266:9269:138,1.0,True,Dickens – Nashua 138 kV line,L:9560:9561:138,103.2,159.0,14.8,,prose_loss,Reconductor line,5963000.0,4409000.0
Q13-0269,2015-12-01,Claypool Hill – Coal Crk 138 kV,L:9562:9603:138,1.0,True,Basilone – Faraday 138 kV line,L:9595:18355:138,103.0,328.0,7.3,,prose_loss,Reconductor line,8595000.0,1235000.0
Q13-0269,2015-12-01,Claypool Hill – King 138 kV,L:9562:9563:138,1.0,True,Faraday – Basilone 138 kV line,L:9595:18355:138,102.4,341.0,7.3,,prose_loss,Reconductor line,1041000.0,150000.0
Q13-0269,2015-12-01,Vail – Dickens 138 kV,L:9256:9560:138,1.0,True,Black Rock – Nashua 138 kV,L:9346:9561:138,365.8,219.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,8952000.0,8952000.0
Q13-0269,2015-12-01,Vail – N Bristol 138 kV,L:9256:16806:138,1.0,True,Black Rock – Nashua Substation 138 kV,L:9346:9561:138,182.1,311.0,70.0,,prose_colon,Rebuild line with higher-capacity conductor,9131000.0,9131000.0
Q13-0269,2015-12-01,Sour Springs Switch – Blue 138 kV,L:9344:9345:138,1.0,True,Dickens Substation – Nahua 138 kV,L:9560:9561:138,169.0,234.0,47.8,,prose_colon,Rebuild line with higher-capacity conductor,4203000.0,3783000.0
Q13-0269,2015-12-01,Atoka – Stockton-Sheldon 138 kV Line,L:9624:9625:138,1.0,True,Dickens Substation – Nashua 138 kV,L:9560:9561:138,161.1,234.0,52.2,,prose_colon,Rebuild line with higher-capacity conductor,8160000.0,7407000.0
Q13-0269,2015-12-01,Holtville – Vail 138 kV,L:9253:9256:138,1.0,True,N Bristol – Vail 138 kV,L:9256:16806:138,128.0,228.0,32.1,,prose_colon,Rebuild line with higher-capacity conductor,2966000.0,2966000.0
Q13-0269,2015-12-01,Affinity – Batesville 138 kV,L:18062:18537:138,1.0,True,Kean Mtn And Grassy Crk – Barr Lake 345 kV line,L:9633:18368:345,113.4,150.0,7.3,,prose_colon,Rebuild line with higher-capacity conductor,40845000.0,13308000.0
Q13-0269,2015-12-01,project contributes 19.6% DFAX (160.5 MW) to this overload. 43Rd & S. Land – Cement Plant 138 kV,L:9586:9587:138,0.9787935565358475,True,Atoka – John Sevier 345 kV,L:9625:16877:345,109.1,289.0,19.9,,prose_colon,Reconductor line,5473000.0,3829000.0
Q13-0269,2015-12-01,Sandy Ridge – Coal Creek 138 kV,L:9602:9603:138,1.0,True,Basilone – Faraday 138 kV,L:9595:18355:138,105.3,236.0,10.3,,prose_colon,Reconductor line,1006000.0,308000.0
Q13-0269,2015-12-01,Kean Mtn And Grassy Creek 345/1kV XFMR,X:9633:345:1,0.9963703635993241,True,Clinch River – Carlton Hills 345 kV,L:9638:9662:345,101.3,471.0,19.1,,prose_colon,Replace transformer with higher-rated unit,13291000.0,4917000.0
Q13-0296,2015-11-30,Garces – Cap Sandario 138.0 kV,L:18226:18236:138,1.0,True,Capitol Hill Substation – Chesterfield Ave 138.0 kV,L:18233:18251:138,232.1,223.0,70.6,,prose_overloaded,Rebuild line with higher-capacity conductor,1024000.0,1024000.0
Q13-0296,2015-11-30,Clendnin – Garces 138.0 kV,L:18033:18226:138,1.0,True,Garces – Brownfield Switching 138.0 kV Line,L:18225:18226:138,122.7,180.0,27.7,,prose_overloaded,Rebuild line with higher-capacity conductor,26083000.0,23914000.0
Q13-0296,2015-11-30,Clinton Atle – Farragut 138.0 kV,L:18214:18231:138,1.0,True,Cap Sandario – Chesterfield Ave 138.0 kV line,L:18236:18251:138,111.5,159.0,22.3,,prose_overloaded,Rebuild line with higher-capacity conductor,7184000.0,6662000.0
Q13-0296,2015-11-30,Clymer – Conrad 138.0 kV L,L:18256:18268:138,1.0,True,Cap Sandario Substation – Chesterfield Ave 138.0 kV Line,L:18236:18251:138,100.9,198.0,24.5,,prose_overloaded,Reconductor line,869000.0,758000.0
Q13-0296,2015-11-30,Capitol Hill – Chesterfield Ave 138.0 kV,L:18233:18251:138,1.0,True,Chesterfield Ave – Cap Sandario 138.0 kV L,L:18236:18251:138,193.8,237.0,65.1,,prose_loss,Rebuild line with higher-capacity conductor,1397000.0,1347000.0
Q13-0296,2015-11-30,Washington St – Chemical 138.0 kV,L:18227:18230:138,1.0,True,Cap Sandario – Chesterfield Ave 138.0 kV,L:18236:18251:138,172.9,256.0,65.1,,prose_loss,Rebuild line with higher-capacity conductor,2405000.0,2318000.0
Q13-0296,2015-11-30,Brownfield Switching – Garces 138.0 kV,L:18225:18226:138,1.0,True,Capitol Hill – Chesterfield Ave 138.0 kV,L:18233:18251:138,145.9,229.0,48.0,,prose_loss,Rebuild line with higher-capacity conductor,2369000.0,2369000.0
Q13-0296,2015-11-30,Myrtle-Date – Waterford Power Llc 230.0 kV,L:19524:19544:230,1.0,True,International Paper – Flatlick 500.0 kV,L:19281:19571:500,112.1,494.0,7.3,,prose_loss,Rebuild line with higher-capacity conductor,26131000.0,2972000.0
Q13-0296,2015-11-30,Solana – Northern Steel Casting 138.0 kV,L:18041:18050:138,1.0,True,Fishkill Plains – DillardOrange 345.0 kV,L:8204:18683:345,100.2,239.0,5.3,,prose_loss,Reconductor line,2728000.0,2272000.0
Q13-0296,2015-11-30,Cap Sandario Substation – Chesterfield Ave 138.0 kV,L:18236:18251:138,1.0,True,Chesterfield Ave – Capitol Hill 138.0 kV,L:18233:18251:138,212.1,247.0,70.6,,prose_colon,Rebuild line with higher-capacity conductor,2123000.0,2123000.0
Q13-0296,2015-11-30,Washington St – Capitol ill 138.0 kV,L:18227:18233:138,1.0,True,Chesterfield Ave – Cap Sandario 138.0 kV,L:18236:18251:138,185.3,244.0,65.1,,prose_colon,Rebuild line with higher-capacity conductor,3441000.0,3317000.0
Q13-0296,2015-11-30,Eagle Vly In – Brownfield Switching 138.0 kV line,L:18225:18239:138,1.0,True,Capitol Hill – Chesterfield Ave 138.0 kV,L:18233:18251:138,137.4,236.0,48.0,,prose_colon,Rebuild line with higher-capacity conductor,4910000.0,4910000.0
Q13-0296,2015-11-30,Conrad – South Ridge 138.0 kV,L:18246:18256:138,1.0,True,Cap Sandario – Chesterfield Ave 138.0 kV L,L:18236:18251:138,136.6,153.0,24.5,,prose_colon,Rebuild line with higher-capacity conductor,6686000.0,5833000.0
Q13-0296,2015-11-30,Chesterfield Ave – Lodi Stig 138.0 kV line,L:18242:18251:138,1.0,True,Cap Sandario – Chesterfield Ave 138.0 kV Line,L:18236:18251:138,134.6,233.0,34.9,,prose_colon,Rebuild line with higher-capacity conductor,3623000.0,3388000.0
Q13-0296,2015-11-30,S Ridge – Silverado 138.0 kV L,L:18246:18249:138,1.0,True,Chesterfield Ave – Cap Sandario 138.0 kV,L:18236:18251:138,108.4,203.0,24.5,,prose_colon,Reconductor line,536000.0,467000.0
Q13-0296,2015-11-30,Silverado – Chemical Substation 138.0 kV Line,L:18230:18249:138,1.0,True,Chesterfield Ave – Cap Sandario 138.0 kV,L:18236:18251:138,104.2,223.0,24.5,,prose_colon,Reconductor line,1731000.0,1510000.0
Q14-0310,2015-11-28,Pratt'S to Innovative Solar 31 138.0 kV,L:9108:9483:138,1.0,True,Grimes to Louisa Generation acility 138.0 kV,L:9643:9653:138,340.9,247.0,63.2,,table,Rebuild line with higher-capacity conductor,5969000.0,5920000.0
Q14-0310,2015-11-28,Innovative Solar 31 to Kapstone 138.0 kV,L:9108:9135:138,1.0,True,Louisa Generation Facility to Grimes 138.0 kV,L:9643:9653:138,340.6,249.0,63.2,,table,Rebuild line with higher-capacity conductor,10761000.0,10673000.0
Q14-0310,2015-11-28,Grimes to Louisa Generation Facility 138.0 kV,L:9643:9653:138,1.0,True,Innovative Solar 31 to Kapstone 138.0 kV L,L:9108:9135:138,262.3,388.0,73.9,,table,Rebuild line with higher-capacity conductor,2592000.0,2426000.0
Q14-0310,2015-11-28,Kaptone Substation to Gimes 138.0 kV,L:9135:9653:138,1.0,True,Innovative Solar 31 to Kapstone 138.0 kV,L:9108:9135:138,195.0,399.0,74.2,,table,Rebuild line with higher-capacity conductor,13923000.0,12994000.0
Q14-0310,2015-11-28,Mustang to Pratt'S 138.0 kV,L:9479:9483:138,1.0,True,Loisa Generation Facility to Grimes Substation 138.0 kV,L:9643:9653:138,194.6,278.0,40.2,,table,Rebuild line with higher-capacity conductor,7443000.0,6229000.0
Q14-0310,2015-11-28,Nichols to St Lois 138.0 kV,L:9508:9509:138,1.0,True,Louisa Generation Facility to Grimes 138.0 kV,L:9643:9653:138,162.1,185.0,36.6,,table,Rebuild line with higher-capacity conductor,5632000.0,5549000.0
Q14-0310,2015-11-28,S Belleville to Nichols 138.0 kV line,L:9418:9509:138,1.0,True,Louisa Generation Facility to Grimes 138.0 kV,L:9643:9653:138,155.2,197.0,36.6,,table,Rebuild line with higher-capacity conductor,7419000.0,7310000.0
Q14-0310,2015-11-28,Northpoint to S Belleville 138.0 kV,L:9133:9418:138,1.0,True,Grimes to Louisa Generation Facility 138.0 kV Line,L:9643:9653:138,150.8,208.0,36.6,,table,Rebuild line with higher-capacity conductor,7657000.0,7545000.0
Q14-0310,2015-11-28,Mitchell Gardens to Kapstone 138.0 kV,L:9134:9135:138,1.0,True,Louisa Generation Facility to Grimes 138.0 kV Line,L:9643:9653:138,149.9,227.0,36.6,,table,Rebuild line with higher-capacity conductor,3907000.0,3850000.0
Q14-0310,2015-11-28,Northpoint to Mitchell Gardens 138.0 kV Line,L:9133:9134:138,1.0,True,Grimes to Louisa Generation Facility 138.0 kV,L:9643:9653:138,148.3,222.0,36.6,,table,Rebuild line with higher-capacity conductor,6938000.0,6837000.0
Q14-0310,2015-11-28,Louisa Generation Facility 345/138kV Autotransformer,X:9643:345:138,0.9986805837496833,True,Fluvanna PS to Louisa Generation Facility 345.0 kV Line,L:9631:9643:345,145.3,601.0,34.1,,table,Replace transformer with higher-rated unit,8675000.0,4648000.0
Q14-0310,2015-11-28,Pratt'S to Louisa Generation Facility 138.0 kV,L:9483:9643:138,1.0,True,Louisa Generation Facility to Grimes 138.0 kV,L:9643:9653:138,118.8,243.0,23.0,,table,Rebuild line with higher-capacity conductor,16301000.0,16301000.0
Q14-0310,2015-11-28,Gordonsville Energy Lp to Littlefork Substation 138.0 kV,L:9131:9132:138,1.0,True,Luisa Generation Facility 345 kV/138 kV Transformer Bank,X:9643:345:138,115.9,266.0,27.5,,table,Rebuild line with higher-capacity conductor,2746000.0,2325000.0
