project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q14-0310,2015-11-28,Riverton 230 Substation to Remington Ct 138.0 kV line,L:9821:9917:138,1.0,True,Tuckasegee Tie to Merced 138.0 kV,L:9820:10120:138,115.3,377.0,8.4,,table,Rebuild line with higher-capacity conductor,19007000.0,4239000.0
Q14-0310,2015-11-28,Purdy to Chatom Substation 138.0 kV Line,L:9481:9482:138,1.0,True,Louisa Generation Facility to Grimes 138.0 kV line,L:9643:9653:138,111.1,279.0,6.2,,table,Rebuild line with higher-capacity conductor,5009000.0,2501000.0
Q14-0310,2015-11-28,Wheeler to Firebantz 138.0 kV,L:9927:9928:138,1.0,True,S Jordan to Chafee Gas Recovery Substation 138.0 kV,L:9922:10071:138,110.7,274.0,6.3,,table,Rebuild line with higher-capacity conductor,5327000.0,1800000.0
Q14-0310,2015-11-28,Spring Gap Tap to Mustang 138.0 kV,L:9479:10122:138,1.0,True,Louisa Generation Facility to Grimes 138.0 kV,L:9643:9653:138,108.4,217.0,16.7,,table,Reconductor line,4199000.0,3221000.0
Q14-0310,2015-11-28,Louisa Generation Facility to North Anna 345.0 kV,L:9643:10279:345,1.0,True,Louisa Generation Facility to Carrabelle 345.0 kV Line,L:9643:10291:345,106.4,1686.0,25.1,,table,Reconductor line,16549000.0,3847000.0
Q14-0310,2015-11-28,Gordonsville Energy Lp to Louisa Generation Facility 138.0 kV Cir. 1,L:9131:9643:138,1.0,True,Louisa Generation Facility 345/138kV Transformer Bank,X:9643:345:138,104.6,314.0,24.2,,table,Reconductor line,705000.0,705000.0
Q14-0310,2015-11-28,Gordonsville Energy Lp to Louisa Generation Facility 138.0 kV Circuit 2,L:9131:9643:138,1.0,True,Louisa Generation Facility 345-138 kV Transformer,X:9643:345:138,104.6,314.0,24.2,,table,Reconductor line,705000.0,705000.0
Q14-0310,2015-11-28,Riverton 230 to Electric Avenue Facility 138.0 kV,L:9821:10262:138,1.0,True,Merced to Tuckasegee Tie 138.0 kV L,L:9820:10120:138,102.9,509.0,8.1,,table,Reconductor line,1561000.0,277000.0
Q14-0310,2015-11-28,Lewisburg to South Jordan 138.0 kV line,L:9921:9922:138,1.0,True,Mount Pleasant to Middletown Jct 138.0 kV,L:9824:9926:138,100.7,246.0,5.0,,table,Reconductor line,1498000.0,1498000.0
Q14-0321,2015-11-19,Myrtle / Sanger 138kV line,L:10207:10287:138,1.0,True,Segs 6 / Werner W 138kV L,L:9931:10202:138,154.8,230.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,12846000.0,9232000.0
Q14-0321,2015-11-19,Suffok / Myrtle 138kV line,L:10203:10207:138,1.0,True,Werner W / Segs 6 138kV L,L:9931:10202:138,150.3,213.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,4237000.0,3045000.0
Q14-0321,2015-11-19,Segs 6 / Golden Ring 138kV,L:10202:10206:138,1.0,True,Myrtle / Sanger 138kV,L:10207:10287:138,161.6,217.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,11361000.0,8164000.0
Q14-0321,2015-11-19,Werner Est / Segs 6 138kV,L:9931:10202:138,0.9976434592260235,True,Myrtle / Sanger 138kV Line,L:10207:10287:138,161.3,221.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,12221000.0,8783000.0
Q14-0321,2015-11-19,Suffolk / Ltg Mcconal 138kV,L:10203:10204:138,1.0,True,Segs 6 / Werner W 138kV,L:9931:10202:138,144.9,200.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,4288000.0,3081000.0
Q14-0321,2015-11-19,Ltg Mcconal / Golden Ring 138kV,L:10204:10206:138,1.0,True,Segs 6 / Werner W 138kV,L:9931:10202:138,129.8,201.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,2968000.0,2133000.0
Q14-0373,2015-11-18,IOCO – KEAN MTN AND GRASSY CRK 138 kV L,L:9604:9633:138,1.0,True,CLINCH RIVER – CARLTON HILLS 345 kV Line,L:9638:9662:345,230.8,256.0,6.9,,prose_overloaded,Rebuild line with higher-capacity conductor,7337000.0,212000.0
Q14-0373,2015-11-18,NO TROY – LOST NATION 138 kV,L:9526:9529:138,1.0,True,LOWMOOR – HINTON AP 345 kV line,L:9666:18544:345,125.7,240.0,14.5,,prose_overloaded,Rebuild line with higher-capacity conductor,3444000.0,233000.0
Q14-0373,2015-11-18,TREZEVANT – SHULLSBURG 138 kV L,L:9355:9496:138,1.0,True,LOWMOOR – HINTON AP 345 kV,L:9666:18544:345,122.3,218.0,14.5,,prose_overloaded,Rebuild line with higher-capacity conductor,2232000.0,151000.0
Q14-0373,2015-11-18,POPLAR GAP – SANDY HOOK 138 kV L,L:18546:18672:138,1.0,True,KEAN MTN AND GRASSY CRK – BARR LAKE 345 kV,L:9633:18368:345,108.4,226.0,5.3,,prose_overloaded,Reconductor line,2672000.0,68000.0
Q14-0373,2015-11-18,HUGHSON SUBSTATION – DIXLETA 345 kV,L:8499:8824:345,1.0,True,RUSTIC – DIXLETA 345 kV,L:8488:8824:345,103.0,1350.0,6.0,,prose_overloaded,Reconductor line,17302000.0,1064000.0
Q14-0373,2015-11-18,KEAN MTN AND GRASSY CREEK 138/1kV TX,X:9633:138:1,0.9976401145582511,True,CARLTON HILLS – CLINCH RIVER 345 kV,L:9638:9662:345,139.4,548.0,11.1,,prose_loss,Replace transformer with higher-rated unit,5764000.0,140000.0
Q14-0373,2015-11-18,LYNN – LOST NATION 138 kV,L:9525:9526:138,1.0,True,LOWMOOR – HINTON AP SUBSTATION 345 kV Line,L:9666:18544:345,124.8,239.0,14.5,,prose_loss,Rebuild line with higher-capacity conductor,7276000.0,491000.0
Q14-0373,2015-11-18,PARKE – TALOGA 138 kV L,L:9228:9597:138,1.0,True,NEW HOPE AP – BARR LAKE 345 kV,L:18368:18377:345,118.6,331.0,9.4,,prose_loss,Rebuild line with higher-capacity conductor,8034000.0,341000.0
Q14-0373,2015-11-18,STA 11 SUBSTATION – STOCK ISLAND 138 kV,L:9629:9630:138,0.9972058178310962,True,BARR LAKE – KEAN MTN AND GRASSY CREEK 345 kV L,L:9633:18368:345,113.2,242.0,22.3,,prose_loss,Rebuild line with higher-capacity conductor,3330000.0,345000.0
Q14-0373,2015-11-18,BATESVILLE – AFFINITY 138 kV,L:18062:18537:138,1.0,True,KEAN MTN AND GRASSY CRK – BARR LAKE 345 kV,L:9633:18368:345,112.3,196.0,5.3,,prose_loss,Rebuild line with higher-capacity conductor,24543000.0,622000.0
Q14-0373,2015-11-18,ITMANN – WESMER 138 kV,L:18671:18673:138,1.0,True,KEAN MTN AND GRASSY CREEK – BARR LAKE 345 kV,L:9633:18368:345,108.2,234.0,5.3,,prose_loss,Reconductor line,1347000.0,34000.0
Q14-0373,2015-11-18,BAILEYSVILLE – ITANN 138 kV,L:18665:18671:138,1.0,True,KEAN MTN AND GRASSY CREEK – BARR LAKE SUBSTATION 345 kV Line,L:9633:18368:345,108.2,236.0,5.3,,prose_loss,Reconductor line,4249000.0,108000.0
Q14-0373,2015-11-18,SANDY HOOK – WESMER 138 kV Line,L:18672:18673:138,1.0,True,BARRLAKE – KEAN MTN AND GRASSY CRK 345 kV L,L:9633:18368:345,107.7,230.0,5.3,,prose_loss,Reconductor line,1204000.0,31000.0
Q14-0373,2015-11-18,PRINGLE – S. LAND PARK & 35TH AVE 138 kV,L:18372:18373:138,1.0,True,NEW HOPE AP – MANATEE SUBSTATION 345 kV line,L:18377:18381:345,102.8,183.0,6.0,,prose_loss,Reconductor line,1717000.0,83000.0
Q14-0373,2015-11-18,LONESOME PINE – MUNICIPAL LIGHT 138 kV,L:9596:9598:138,1.0,True,KEAN MTN AND GRASSY CREEK – BARR LAKE 345 kV,L:9633:18368:345,102.3,247.0,8.1,,prose_loss,Reconductor line,3708000.0,198000.0
Q14-0373,2015-11-18,HAYSI – HOBART 138 kV L,L:9265:9347:138,1.0,True,IOCO – KEAN MTN AND GRASSY CREEK 138 kV,L:9604:9633:138,142.0,206.0,5.8,,prose_colon,Rebuild line with higher-capacity conductor,10263000.0,233000.0
Q14-0373,2015-11-18,KEAN MTN AND GRASSY CRK 345 kV/1 kV Transformer,X:9633:345:1,0.9976401145582511,True,CLINCH RIV – CARLTON HILLS 345 kV,L:9638:9662:345,139.4,548.0,11.1,,prose_colon,Replace transformer with higher-rated unit,18948000.0,460000.0
Q14-0373,2015-11-18,LYNN – ROGUE 138 kV,L:9307:9525:138,1.0,True,HINTON AP – LOWMOOR 345 kV,L:9666:18544:345,124.8,235.0,14.5,,prose_colon,Rebuild line with higher-capacity conductor,8462000.0,572000.0
Q14-0373,2015-11-18,ROGUE – TREEVANT 138 kV,L:9307:9355:138,1.0,True,HINTON AP SUBSTATION – LOWMOOR 345 kV Line,L:9666:18544:345,124.2,233.0,14.5,,prose_colon,Rebuild line with higher-capacity conductor,12420000.0,839000.0
Q14-0373,2015-11-18,PARKE 138 kV/1 kV Transformer Bank,X:9597:138:1,0.9973905054532769,True,BARR LAKE – NEW HOPE AP 345 kV,L:18368:18377:345,116.2,338.0,9.4,,prose_colon,Replace transformer with higher-rated unit,3071000.0,130000.0
Q14-0373,2015-11-18,SPRINGBANK – STA 11 138 kV,L:9627:9629:138,0.9965088244608927,True,KEAN MTN AND GRASSY CRK – BARR LAKE 345 kV,L:9633:18368:345,110.0,234.0,22.3,,prose_colon,Reconductor line,4473000.0,463000.0
Q14-0373,2015-11-18,MINNIX MTN – OPTICAL COATING LAB 138 kV,L:18385:18386:138,1.0,True,KEAN MTN AND GRASSY CRK – BARR LAKE 345 kV,L:9633:18368:345,108.3,194.0,8.1,,prose_colon,Reconductor line,1082000.0,58000.0
Q14-0373,2015-11-18,RECWAY – MINNIX MTN 138 kV,L:9600:18386:138,1.0,True,KEAN MTN AND GRASSY CREEK – BARR LAKE 345 kV,L:9633:18368:345,105.7,202.0,8.1,,prose_colon,Reconductor line,1866000.0,100000.0
Q14-0373,2015-11-18,PRAIRIE CITY – RECWAY 138 kV,L:9600:18374:138,1.0,True,KEAN MTN AND GRASSY CREEK – BARR LAKE 345 kV line,L:9633:18368:345,104.3,208.0,8.1,,prose_colon,Reconductor line,460000.0,25000.0
Q14-0373,2015-11-18,COAL – MCCLAIN ENERGY FACILITY 138 kV,L:18438:18445:138,1.0,True,MANATEE – HINTONAP 345 kV L,L:18381:18544:345,101.9,217.0,5.7,,prose_colon,Reconductor line,3457000.0,175000.0
Q14-0381,2015-11-29,Wheeler – Pasco Cnty Solid Waste Resource Recovery 138.0 kV,L:9927:10065:138,1.0,True,Arcola – Twin Lakes Alte 138.0 kV,L:10145:10148:138,115.5,384.0,7.7,,prose_overloaded,Rebuild line with higher-capacity conductor,5073000.0,83000.0
Q14-0381,2015-11-29,Ocean Road – Monolith 138.0 kV,L:9400:9405:138,1.0,True,International Paper Valliant Ok – Kearneyville 345.0 kV,L:9399:17910:345,114.3,239.0,8.8,,prose_overloaded,Rebuild line with higher-capacity conductor,745000.0,42000.0
Q14-0381,2015-11-29,Plum Pt Energy Sta – University Of Maine 138.0 kV,L:9401:17890:138,1.0,True,International Paper Valliant Ok – Kearneyville 345.0 kV,L:9399:17910:345,111.9,222.0,8.8,,prose_overloaded,Rebuild line with higher-capacity conductor,1625000.0,91000.0
Q14-0381,2015-11-29,Ocean Rd – Three Peaks 138.0 kV,L:9400:17898:138,1.0,True,International Paper Valliant Ok – Kearneyville 345.0 kV,L:9399:17910:345,111.5,232.0,8.8,,prose_overloaded,Rebuild line with higher-capacity conductor,6788000.0,381000.0
Q14-0381,2015-11-29,Mabton – Southampton 138.0 kV L,L:17892:17904:138,1.0,True,International Paper Valliant Ok – Kearneyville 345.0 kV Line,L:9399:17910:345,109.8,208.0,8.8,,prose_overloaded,Reconductor line,1323000.0,74000.0
Q14-0381,2015-11-29,Lcec No. 5 – Opequon 138.0 kV,L:17920:17922:138,1.0,True,Kearneyville – Clark County 345.0 kV Line,L:8742:17910:345,118.2,256.0,9.3,,prose_loss,Rebuild line with higher-capacity conductor,5061000.0,385000.0
Q14-0381,2015-11-29,G-P Gypsum – Brighton 138.0 kV,L:8633:8807:138,1.0,True,Artesia Country Club – Air Force Base 345.0 kV,L:8612:8849:345,115.1,381.0,5.0,,prose_loss,Rebuild line with higher-capacity conductor,7700000.0,749000.0
Q14-0381,2015-11-29,University Of Maine – Three Peaks 138.0 kV,L:17890:17898:138,1.0,True,International Paper Valliant Ok – Kearneyville Substation 345.0 kV,L:9399:17910:345,112.4,227.0,8.8,,prose_loss,Rebuild line with higher-capacity conductor,2489000.0,140000.0
Q14-0381,2015-11-29,Plum Pt Energy Sta – Mabon 138.0 kV L,L:9401:17892:138,1.0,True,Kearneyville – International Paper Valliant Ok 345.0 kV,L:9399:17910:345,110.5,212.0,8.8,,prose_loss,Rebuild line with higher-capacity conductor,2808000.0,157000.0
Q14-0381,2015-11-29,Artesiacountry Club 138 kV/1 kV Transformer,X:8612:138:1,0.9683166064653271,True,Air Force Base – Artesia Country Club 345.0 kV line,L:8612:8849:345,107.2,465.0,9.5,,prose_loss,Replace transformer with higher-rated unit,5232000.0,449000.0
Q14-0381,2015-11-29,W Hills – E Ellensburg 138.0 kV line,L:10055:10057:138,1.0,True,International Paper Valliant Ok – Kearneyville 345.0 kV,L:9399:17910:345,105.8,231.0,6.8,,prose_loss,Reconductor line,1537000.0,103000.0
Q14-0381,2015-11-29,Ross Fork Substation – Artesia Country Club 138.0 kV,L:8612:8613:138,1.0,True,Artesia Country Club – Air Force Base 345.0 kV,L:8612:8849:345,104.3,529.0,9.3,,prose_loss,Reconductor line,1916000.0,109000.0
Q14-0381,2015-11-29,Belleair – Old Chapel 138.0 kV,L:9318:9818:138,1.0,True,Mcconnico – Huntley 138.0 kV,L:9349:9819:138,101.2,265.0,8.6,,prose_loss,Reconductor line,202000.0,12000.0
Q14-0381,2015-11-29,North Mesa – Opequon 138.0 kV,L:17912:17920:138,1.0,True,Kearneyville – Clark County 345.0 kV line,L:8742:17910:345,118.6,263.0,9.3,,prose_colon,Rebuild line with higher-capacity conductor,3509000.0,267000.0
Q14-0381,2015-11-29,Celeron – Southampton 138.0 kV,L:17903:17904:138,1.0,True,International Paper Valliant Ok – Kearneyville 345.0 kV,L:9399:17910:345,109.5,200.0,8.8,,prose_colon,Reconductor line,766000.0,43000.0
Q14-0381,2015-11-29,E Ellensburg – Terror Lake Microgrid 138.0 kV Line,L:10055:10058:138,1.0,True,International Paper Valliant Ok – Kearneyville 345.0 kV,L:9399:17910:345,108.4,237.0,6.8,,prose_colon,Reconductor line,1999000.0,134000.0
Q14-0381,2015-11-29,Dixleta – Rustic 345.0 kV,L:8488:8824:345,1.0,True,Dixleta – Hughson 345.0 kV,L:8499:8824:345,106.7,1314.0,12.3,,prose_colon,Reconductor line,33489000.0,79000.0
Q14-0381,2015-11-29,Tombstone – Marcus Hook Energy Lp 500.0 kV L,L:6300:7163:500,1.0,True,Curecanti – Moser Generating Sta 345.0 kV,L:6046:7172:345,100.1,2341.0,6.1,,prose_colon,Reconductor line,39634000.0,117000.0
Q14-0382,2015-11-18,Swan Vly 500 kV/230 kV Transformer Bank,X:19617:500:230,0.9944908539056947,True,Trego to Swan Vly 500 KV,L:19617:19893:500,109.6,1041.0,5.5,,prose_colon,Replace transformer with higher-rated unit,21103000.0,925000.0
Q14-0384,2015-11-24,Sepstone to Air Liquide Substation 100 KV line,L:22043:22576:100,1.0,True,Whitestone to Sepstone Substation 100 KV line,L:22023:22043:100,421.2,108.0,100.0,,table,Rebuild line with higher-capacity conductor,1751000.0,1751000.0
Q14-0384,2015-11-24,Silver Saddle to Kemper County 100 KV,L:22574:22751:100,1.0,True,Whitestone to Stepstone 100 KV,L:22023:22043:100,389.2,112.0,100.0,,table,Rebuild line with higher-capacity conductor,533000.0,533000.0
Q14-0384,2015-11-24,Whitestone to Stepstone 100 KV,L:22023:22043:100,1.0,True,Stepstne to Air Liquide 100 KV,L:22043:22576:100,385.0,118.0,100.0,,table,Rebuild line with higher-capacity conductor,2911000.0,2911000.0
Q14-0384,2015-11-24,Air Liuide Substation to Silver addle 100 KV,L:22576:22751:100,1.0,True,Stepstone to Whitestone 100 KV,L:22023:22043:100,377.8,115.0,100.0,,table,Rebuild line with higher-capacity conductor,5405000.0,5405000.0
Q14-0384,2015-11-24,Whitestone to Molino 100 KV,L:22023:22577:100,1.0,True,Stepstone to Air Lquide 100 KV line,L:22043:22576:100,347.4,126.0,100.0,,table,Rebuild line with higher-capacity conductor,3722000.0,3722000.0
Q14-0384,2015-11-24,Freehaven-Lakepark to Molino 100 KV line,L:22575:22577:100,1.0,True,Stepstone to Air Liquide 100 KV,L:22043:22576:100,284.7,141.0,100.0,,table,Rebuild line with higher-capacity conductor,1287000.0,1287000.0
Q14-0384,2015-11-24,High Falls - Croghan Ny to S end 100 KV,L:22579:22586:100,1.0,True,Dalreed to Kemper County 100 KV,L:22574:22587:100,177.2,154.0,28.7,,table,Rebuild line with higher-capacity conductor,2762000.0,1194000.0
Q14-0384,2015-11-24,Kemper Couny to S Bend 100 KV Line,L:22574:22586:100,1.0,True,Keper County to Dalreed Substation 100 KV,L:22574:22587:100,159.8,187.0,28.7,,table,Rebuild line with higher-capacity conductor,1953000.0,844000.0
Q14-0384,2015-11-24,Kemper County to Twin Branch 100 KV,L:22034:22574:100,1.0,True,Whitestone to Stestone 100 KV Line,L:22023:22043:100,132.1,162.0,43.0,,table,Rebuild line with higher-capacity conductor,2270000.0,1147000.0
Q14-0384,2015-11-24,Suter Substation to High Falls - Croghan Ny 100 KV,L:22033:22579:100,1.0,True,Kemper County to Dalreed 100 KV Line,L:22574:22587:100,124.2,233.0,17.7,,table,Rebuild line with higher-capacity conductor,1785000.0,464000.0
Q14-0384,2015-11-24,Suter to Table Mt 100 KV,L:22033:22597:100,1.0,True,Kemper County to Dalreed 100 KV Line,L:22574:22587:100,123.9,217.0,17.7,,table,Rebuild line with higher-capacity conductor,3803000.0,989000.0
Q14-0384,2015-11-24,Tortoise to Teeland 100 KV Line 1,L:20994:20997:100,1.0,True,Tortoise Substation to Teeland 100 KV Line,L:20994:20997:100,121.1,160.0,17.5,,table,Rebuild line with higher-capacity conductor,2240000.0,647000.0
Q14-0384,2015-11-24,Teeland to Tortoise 100 KV Circuit 2,L:20994:20997:100,1.0,True,Tortoise to Teeland Substation 100 KV Line,L:20994:20997:100,121.1,160.0,17.5,,table,Rebuild line with higher-capacity conductor,2240000.0,647000.0
Q14-0384,2015-11-24,Shawville Sta 500/345 kV XFMR,X:8249:500:345,0.8676923076923078,True,Carbon Center 500/345kV XFMR,X:7809:500:345,108.1,860.0,5.1,,table,Replace transformer with higher-rated unit,32744000.0,1871000.0
Q14-0384,2015-11-24,Teeland to Table Mt 100 KV Cir. 1,L:20994:22597:100,1.0,True,Table Mt to Teeland 100 KV Line 2,L:20994:22597:100,107.5,204.0,18.3,,table,Reconductor line,444000.0,122000.0
Q14-0384,2015-11-24,Table Mt Substation to Teeland 100 KV Ckt 2,L:20994:22597:100,1.0,True,Teeland to Table Mt 100 KV,L:20994:22597:100,107.5,204.0,18.3,,table,Reconductor line,444000.0,122000.0
Q14-0384,2015-11-24,Tortoise to Denver Terminal 100 KV L,L:20997:22598:100,1.0,True,Denver Terminal to Tortoise 100 KV,L:20997:22598:100,106.3,165.0,17.3,,table,Reconductor line,704000.0,203000.0
Q14-0384,2015-11-24,Denver Terminal to Tortoise 100 KV,L:20997:22598:100,1.0,True,Tortoise to Denver Terminal 100 KV,L:20997:22598:100,106.3,165.0,17.3,,table,Reconductor line,704000.0,203000.0
Q14-0384,2015-11-24,Frehaven-Lakepark to Twin Branch 100 KV,L:22034:22575:100,1.0,True,Stepstone to Whitestone Substation 100 KV Line,L:22023:22043:100,106.1,179.0,43.0,,table,Reconductor line,677000.0,342000.0
Q14-0384,2015-11-24,Shawville Sta to Blackrock 345 KV,L:7709:8249:345,1.0,True,Carbon Ctr 500/345kV Auto,X:7809:500:345,105.9,1325.0,7.9,,table,Reconductor line,16842000.0,699000.0
Q14-0384,2015-11-24,Talenenergy Martins Creek Llc Williamsport to Montour Station 345 KV,L:7114:7130:345,1.0,True,Fort Humbug to Orchard Road 500 KV Line,L:7672:8103:500,105.5,1324.0,5.5,,table,Reconductor line,20837000.0,865000.0
Q14-0384,2015-11-24,Hilltop 500/345 kV TX,X:7105:500:345,0.96,True,Hilltop to Talenenergy Martins Creek Llc Williamsport 500 KV,L:7105:7130:500,103.6,1694.0,7.5,,table,Replace transformer with higher-rated unit,42105000.0,1748000.0
Q14-0334,2016-01-01,Swan Vly 500-230 kV Autotransformer,X:19617:500:230,0.9913388576830355,True,Swanvly / Trego 500 KV,L:19617:19893:500,101.5,1041.0,15.2,,prose_colon,Replace transformer with higher-rated unit,24499000.0,1432000.0
Q14-0337,2015-12-20,Opequon / N Mesa 138kV,L:17912:17920:138,1.0,True,Clrk County / Kearneyville 345kV,L:8742:17910:345,111.1,263.0,7.5,,prose_overloaded,Rebuild line with higher-capacity conductor,2730000.0,171000.0
Q14-0337,2015-12-20,Artesia Country Club / Ross Fork 138kV,L:8612:8613:138,1.0,True,Air Force Base / Artesia Country Club 345kV,L:8612:8849:345,106.4,529.0,6.7,,prose_overloaded,Reconductor line,1417000.0,60000.0
Q14-0337,2015-12-20,Ocean Rd / Monolith 138kV,L:9400:9405:138,1.0,True,International Paper Valliant Ok / Kearneyville 345kV,L:9399:17910:345,106.3,239.0,9.2,,prose_overloaded,Reconductor line,395000.0,24000.0
Q14-0337,2015-12-20,Plum Pt Energy Station / University Of Maine 138kV line,L:9401:17890:138,1.0,True,International Paper Valliant Ok / Kearneyville 345kV,L:9399:17910:345,103.4,222.0,9.2,,prose_overloaded,Reconductor line,308000.0,18000.0
Q14-0337,2015-12-20,Plum Pt Energy Sta / Mabton 138kV,L:9401:17892:138,1.0,True,International Paper Vlliant Ok Substation / Kearneyville Substation 345kV,L:9399:17910:345,101.5,212.0,9.2,,prose_overloaded,Reconductor line,1649000.0,98000.0
Q14-0337,2015-12-20,Southampton Substation / Celeron 138kV,L:17903:17904:138,1.0,True,International Paper Valliant Ok / Kearneyville 345kV Line,L:9399:17910:345,100.0,200.0,9.2,,prose_overloaded,Reconductor line,619000.0,37000.0
Q14-0337,2015-12-20,Greenway / Cleburne 138kV,L:10039:10042:138,1.0,True,Jet / Huntingdon District 138kV,L:9891:10036:138,111.1,177.0,7.6,,prose_loss,Rebuild line with higher-capacity conductor,1360000.0,41000.0
Q14-0337,2015-12-20,Creston Nelson / Wpcp 138kV,L:9817:18212:138,1.0,True,Santa Rosa Energy Center / Balch 138kV,L:9403:9404:138,108.9,228.0,19.9,,prose_loss,Reconductor line,1085000.0,233000.0
Q14-0337,2015-12-20,Creston Nelson / 3 Mile Knoll 138kV,L:9817:18213:138,1.0,True,Santa Rosa Energy Ctr / Balch 138kV,L:9403:9404:138,107.8,222.0,19.9,,prose_loss,Reconductor line,1723000.0,370000.0
Q14-0337,2015-12-20,Artesia Country Club 138-1 kV Transformer,X:8612:138:1,0.9954522355942728,True,Artesia Country Club / Air Force Base 345kV,L:8612:8849:345,107.5,465.0,7.0,,prose_loss,Replace transformer with higher-rated unit,4525000.0,296000.0
Q14-0337,2015-12-20,E Ellensburg / W Hills 138kV,L:10055:10057:138,1.0,True,International Paper Valliant Ok / Kearneyville 345kV,L:9399:17910:345,106.1,231.0,14.9,,prose_loss,Reconductor line,1502000.0,206000.0
Q14-0337,2015-12-20,Ocean Rd / Three Peaks 138kV,L:9400:17898:138,1.0,True,Kearneyville / International Paper Valliant Ok 345kV,L:9399:17910:345,103.3,232.0,9.2,,prose_loss,Reconductor line,2199000.0,131000.0
Q14-0337,2015-12-20,Southampton / Mabton 138kV,L:17892:17904:138,1.0,True,International Paper Valliant Ok / Kearneyville 345kV Line,L:9399:17910:345,100.6,208.0,9.2,,prose_loss,Reconductor line,1912000.0,114000.0
Q14-0337,2015-12-20,Wheeler / Pasco Cnty Solid Waste Resource Recovery 138kV,L:9927:10065:138,1.0,True,Arcola / Twin Lakes Alte 138kV,L:10145:10148:138,115.6,384.0,12.5,,prose_colon,Rebuild line with higher-capacity conductor,4763000.0,126000.0
Q14-0337,2015-12-20,Lcec No. 5 / Opequon 138kV,L:17920:17922:138,1.0,True,Clark County / Kearneyville 345kV,L:8742:17910:345,110.4,256.0,7.5,,prose_colon,Rebuild line with higher-capacity conductor,6548000.0,409000.0
Q14-0337,2015-12-20,E Ellensburg / Terror Lake Mirogrid 138kV line,L:10055:10058:138,1.0,True,International Paper Valliant Ok Substation / Kearneyville 345kV,L:9399:17910:345,108.7,237.0,14.9,,prose_colon,Reconductor line,1546000.0,212000.0
Q14-0337,2015-12-20,University Of Maine / Three Peaks 138kV,L:17890:17898:138,1.0,True,International Paper Valliant Ok / Kearneyville 345kV,L:9399:17910:345,104.0,227.0,9.2,,prose_colon,Reconductor line,1276000.0,76000.0
Q14-0337,2015-12-20,Pasco Cnty Solid Waste Resource Recovery / Vmea Peaking Gen 138kV Line,L:10065:10144:138,1.0,True,Pasco Cnty Solid Waste Resource Recovery / Novec Paradise 138kV,L:10065:10067:138,100.2,219.0,8.5,,prose_colon,Reconductor line,1793000.0,43000.0
Q14-0398,2015-12-22,Riverview – Comox 138 KV Line,L:9335:9336:138,1.0,True,Comox – Ruch 138 KV,L:9336:9520:138,129.1,230.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2008000.0,2008000.0
Q14-0398,2015-12-22,Bearskin – Ruch 138 KV,L:9518:9520:138,1.0,True,Comox – Riverview 138 KV Line,L:9335:9336:138,115.4,253.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,16075000.0,16075000.0
Q14-0398,2015-12-22,Chatham – Bearskin 138 KV,L:9518:9519:138,1.0,True,Comox – Riverview 138 KV line,L:9335:9336:138,110.3,243.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,4583000.0,4583000.0
Q14-0398,2015-12-22,Louisa Generation Facility – Carrabelle 345 KV,L:9643:10291:345,1.0,True,Louisa Generation Facility – N Anna 345 KV,L:9643:10279:345,100.9,1562.0,11.3,,prose_loss,Reconductor line,49758000.0,1493000.0
Q14-0398,2015-12-22,Comox – Ruch 138 KV L,L:9336:9520:138,1.0,True,Riverview Substation – Comox 138 KV,L:9335:9336:138,116.5,255.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,13855000.0,13855000.0
Q14-0398,2015-12-22,Lyondell – Chatham 138 KV,L:9424:9519:138,1.0,True,Riverview – Comox 138 KV line,L:9335:9336:138,107.8,240.0,100.0,,prose_colon,Reconductor line,3655000.0,3655000.0
Q14-0398,2015-12-22,Rustic Substation – Hughson 345 KV,L:8488:8499:345,1.0,True,Dixleta – Rustic 345 KV,L:8488:8824:345,105.6,1268.0,12.3,,prose_colon,Reconductor line,15837000.0,525000.0
Q14-0398,2015-12-22,Tombstone – Bixby Hill 500 KV,L:6300:7127:500,1.0,True,Tombstone – Sharyland 345 KV,L:6300:6521:345,102.9,3188.0,8.6,,prose_colon,Reconductor line,63387000.0,1890000.0
Q14-0403,2015-12-25,Nuclear Fuels-Alvin 138 KV,L:9510:9511:138,1.0,True,Daytn-Chatom 345 KV,L:9436:9482:345,103.6,201.0,7.7,,prose_overloaded,Reconductor line,3611000.0,300000.0
Q14-0403,2015-12-25,Firebantz-Mount Pleasant 138 KV,L:9926:9928:138,1.0,True,Louisa Generation Facility 345/138 kV TX,X:9643:345:138,106.4,236.0,6.1,,prose_loss,Reconductor line,1898000.0,94000.0
Q14-0403,2015-12-25,Louisa Generation Facility 345/138kV Transformer,X:9643:345:138,0.9986805837496833,True,Fluvanna P.S-Louisa Generation Facility 345 KV,L:9631:9643:345,102.0,1004.0,34.1,,prose_loss,Replace transformer with higher-rated unit,11500000.0,527000.0
Q14-0403,2015-12-25,Kapstone-Grimes 138 KV,L:9135:9653:138,1.0,True,Kapstone Substation-Innovative Solar 31 138 KV,L:9108:9135:138,101.2,896.0,74.2,,prose_loss,Reconductor line,3810000.0,298000.0
Q14-0403,2015-12-25,Purdy-Chatom 138 KV L,L:9481:9482:138,1.0,True,Louisa Generation Facility-Grimes 138 KV Line,L:9643:9653:138,102.7,356.0,6.2,,prose_colon,Reconductor line,1681000.0,73000.0
Q14-0411,2015-12-28,Shoals Substation to Bristol 138kV,L:8298:8304:138,1.0,True,Easton 2 to Cady 345kV,L:8826:9068:345,164.8,164.0,7.2,,prose_loss,Rebuild line with higher-capacity conductor,5703000.0,581000.0
Q14-0411,2015-12-28,Edgewater Station to C W Tippy 138kV,L:5802:5806:138,1.0,True,Bond-Elk Grove Florin 345-138 kV XFMR,X:5891:345:138,102.1,301.0,7.6,,prose_loss,Reconductor line,1001000.0,18000.0
Q15-0437,2015-12-24,Skaggs Island - Lawrenceville 138.0 kV,L:9728:9729:138,0.9997702249711614,False,N Tower Tap - Mccartney 345.0 kV,L:9725:9793:345,170.7,237.0,46.0,,prose_overloaded,Rebuild line with higher-capacity conductor,4488000.0,2953000.0
Q15-0437,2015-12-24,North Pole - Dixleta Substation 138.0 kV,L:8816:8824:138,1.0,True,N Pole - Dixleta 138.0 kV Line 2,L:8816:8824:138,152.5,465.0,5.7,,prose_overloaded,Rebuild line with higher-capacity conductor,1172000.0,25000.0
Q15-0437,2015-12-24,Bear Island Substation - Chancellor Row 345.0 kV,L:9988:10264:345,1.0,True,Leavitt - Birchwood Substation 345.0 kV line,L:9944:10290:345,150.2,1105.0,24.8,,prose_overloaded,Rebuild line with higher-capacity conductor,37686000.0,1093000.0
Q15-0437,2015-12-24,Rustic - Dixleta 345.0 kV,L:8488:8824:345,1.0,True,Dixleta - Hughson 345.0 kV,L:8499:8824:345,141.9,1612.0,18.0,,prose_overloaded,Rebuild line with higher-capacity conductor,75997000.0,1496000.0
Q15-0437,2015-12-24,Jerome - High Ridge 138.0 kV L,L:8810:8813:138,1.0,True,Taber Substation - Glenannan 345.0 kV,L:8823:8949:345,140.9,830.0,8.4,,prose_overloaded,Rebuild line with higher-capacity conductor,1555000.0,32000.0
Q15-0437,2015-12-24,Dixleta - Drum 138.0 kV Line,L:8824:8832:138,1.0,True,Taber - Glenannan 345.0 kV,L:8823:8949:345,130.7,799.0,5.9,,prose_overloaded,Rebuild line with higher-capacity conductor,2470000.0,52000.0
Q15-0437,2015-12-24,Taber - Dixleta 345.0 kV,L:8823:8824:345,1.0,True,Sierra Pacific Lumber 138-1 kV Autotransformer,X:8450:138:1,130.1,2150.0,18.0,,prose_overloaded,Rebuild line with higher-capacity conductor,18730000.0,369000.0
Q15-0437,2015-12-24,Uknown Substation - Walthall 138.0 kV,L:9770:9832:138,0.9955316192720002,False,Haggin - N Tower Tap 345.0 kV,L:9793:10265:345,168.0,317.0,19.1,,prose_loss,Rebuild line with higher-capacity conductor,15497000.0,1953000.0
Q15-0437,2015-12-24,Hughson - Dixleta 345.0 kV,L:8499:8824:345,1.0,True,Rustic - Dixleta 345.0 kV,L:8488:8824:345,152.4,1599.0,19.8,,prose_loss,Rebuild line with higher-capacity conductor,33036000.0,651000.0
Q15-0437,2015-12-24,N Pole - Hih Ridge 138.0 kV,L:8813:8816:138,1.0,True,Glenannan - Taber 345.0 kV,L:8823:8949:345,141.7,799.0,8.4,,prose_loss,Rebuild line with higher-capacity conductor,2955000.0,61000.0
Q15-0437,2015-12-24,Syl Laskin - Elko 138.0 kV,L:9742:9999:138,1.0,True,Mitchell Dam - Haggin 345.0 kV,L:9816:10265:345,139.7,200.0,6.5,,prose_loss,Rebuild line with higher-capacity conductor,9543000.0,386000.0
Q15-0437,2015-12-24,Fairland - Sunbright 138.0 kV L,L:8902:9063:138,1.0,True,Taber - Glenannan 345.0 kV,L:8823:8949:345,136.8,858.0,7.2,,prose_loss,Rebuild line with higher-capacity conductor,499000.0,10000.0
Q15-0437,2015-12-24,Sunbright - Colesville 138.0 kV,L:8902:9062:138,1.0,True,Glenannan - Taber 345.0 kV Line,L:8823:8949:345,133.3,922.0,7.2,,prose_loss,Rebuild line with higher-capacity conductor,1106000.0,23000.0
Q15-0437,2015-12-24,Dpc Elroy - N Tower Tap 138.0 kV,L:9793:9837:138,1.0,True,Mccartney - N Tower Tap 345.0 kV,L:9725:9793:345,170.6,286.0,36.7,,prose_colon,Rebuild line with higher-capacity conductor,5708000.0,5555000.0
Q15-0437,2015-12-24,Garden - Dpc Elroy 138.0 kV line,L:9829:9837:138,1.0,True,N Tower Tap - Mccrtney 345.0 kV,L:9725:9793:345,170.6,223.0,46.0,,prose_colon,Rebuild line with higher-capacity conductor,16708000.0,10994000.0
Q15-0437,2015-12-24,Skaggs Island - Garden 138.0 kV L,L:9729:9829:138,1.0,True,Mccartney - North Tower Tap 345.0 kV,L:9725:9793:345,169.9,230.0,46.0,,prose_colon,Rebuild line with higher-capacity conductor,30661000.0,20175000.0
Q15-0437,2015-12-24,Bells Mill - Beverly Farms 138.0 kV L,L:8837:8884:138,1.0,True,Tiger Bay - Dranesville 345.0 kV L,L:8847:9896:345,169.3,212.0,5.4,,prose_colon,Rebuild line with higher-capacity conductor,2812000.0,80000.0
Q15-0437,2015-12-24,N Tower Tap - Uknown 138.0 kV,L:9793:9832:138,1.0,True,N Tower Tap - Haggin 345.0 kV,L:9793:10265:345,159.4,344.0,19.1,,prose_colon,Rebuild line with higher-capacity conductor,6184000.0,779000.0
Q15-0437,2015-12-24,Dixleta - N Ple 138.0 kV,L:8816:8824:138,1.0,True,N Pole - Dixleta 138.0 kV Ckt 1,L:8816:8824:138,149.9,472.0,5.7,,prose_colon,Rebuild line with higher-capacity conductor,1172000.0,25000.0
Q15-0437,2015-12-24,Drum - Montpelier 138.0 kV,L:8832:8945:138,1.0,True,Taber - Dixleta 345.0 kV,L:8823:8824:345,149.9,432.0,5.3,,prose_colon,Rebuild line with higher-capacity conductor,8493000.0,239000.0
Q15-0437,2015-12-24,Fritch - Big Hanaford 138.0 kV,L:9983:10174:138,1.0,True,Mitchell Dam - Skaggs Island Jct 2 345.0 kV,L:9816:9975:345,135.7,281.0,10.5,,prose_colon,Rebuild line with higher-capacity conductor,7721000.0,349000.0
Q15-0437,2015-12-24,Birchwood - Dist 1000 138.0 kV,L:10248:10290:138,1.0,True,Birchwood Substation - Leavitt 345.0 kV,L:9944:10290:345,134.0,304.0,5.3,,prose_colon,Rebuild line with higher-capacity conductor,13829000.0,1164000.0
Q15-0437,2015-12-24,Taber - Glenannan 345.0 kV,L:8823:8949:345,1.0,True,Sierra Pacific Lumber 138-1 kV Auto,X:8450:138:1,133.4,2247.0,20.0,,prose_colon,Rebuild line with higher-capacity conductor,28325000.0,558000.0
Q15-0437,2015-12-24,Taber 345/138kV XFMR,X:8823:345:138,0.9811762511208976,True,Taber - Dixleta 345.0 kV,L:8823:8824:345,131.8,918.0,5.3,,prose_colon,Replace transformer with higher-rated unit,13051000.0,366000.0
Q15-0437,2015-12-24,Westport - Wheelabrator Baltimore Refuse 138.0 kV L,L:8468:9058:138,1.0,True,Taber - Dixleta 345.0 kV,L:8823:8824:345,130.3,589.0,5.8,,prose_colon,Rebuild line with higher-capacity conductor,470000.0,11000.0
Q14-0389,2016-01-20,DEER PARK ENERGY CTR-COMED 100 KV Ckt 1,L:22884:22905:100,1.0,True,COMED-DEER PARK ENERGY CTR 100 KV Line 2,L:22884:22905:100,154.0,143.0,83.5,86.8,fields,Rebuild line with higher-capacity conductor,441000.0,441000.0
Q14-0389,2016-01-20,DEER PARK ENERGY CTR-COMED 100 KV #2,L:22884:22905:100,1.0,True,COMED-DEER PARK ENERGY CENTER 100 KV,L:22884:22905:100,154.0,143.0,83.5,86.8,fields,Rebuild line with higher-capacity conductor,441000.0,441000.0
Q14-0389,2016-01-20,RICHLAND-TWIN COUNTY RANCH 230 KV,L:20114:20309:230,0.9797781351403674,False,SWAN VLY-TREGO 500 KV,L:19617:19893:500,104.1,543.0,8.0,102.4,fields,Reconductor line,12535000.0,141000.0
Q14-0397,2016-01-28,North Waverly to Firstenergy Springdale Power Station 138 kV,L:7277:7385:138,1.0,True,Allegheny Energy Units 3 4 & 5 to Southeast Vicksburg 500 kV,L:8265:8284:500,177.5,200.0,29.1,,prose_overloaded,Rebuild line with higher-capacity conductor,2985000.0,2985000.0
Q14-0397,2016-01-28,North Waverly to Grove 138 kV,L:7385:7409:138,1.0,True,Southeast Vicksburg to Allegheny Energy Units 3 4 & 5 500 kV,L:8265:8284:500,171.1,206.0,29.1,,prose_loss,Rebuild line with higher-capacity conductor,6308000.0,6308000.0
Q14-0397,2016-01-28,Thermas to Wilson 1&2 138 kV,L:8217:8218:138,1.0,True,Youngwood to Woodland Tap 345 kV,L:8220:8235:345,140.6,200.0,7.0,,prose_loss,Rebuild line with higher-capacity conductor,5570000.0,5570000.0
Q14-0397,2016-01-28,Pacolet Diesel Generation Facility to Grove Substation 138 kV L,L:7409:7442:138,1.0,True,Allegheny Energy Units 3 4 & 5 to Southeast Vicksburg 500 kV Line,L:8265:8284:500,155.2,219.0,29.1,,prose_colon,Rebuild line with higher-capacity conductor,6534000.0,6534000.0
Q14-0397,2016-01-28,Chase Hill to Emily 3 138 kV line,L:7259:7279:138,1.0,True,Wilson 1&2 to Burwell 345 kV line,L:7233:8218:345,112.9,162.0,10.2,,prose_colon,Rebuild line with higher-capacity conductor,3521000.0,3521000.0
Q14-0397,2016-01-28,Placer to Stinson 138 kV,L:7410:7427:138,0.9990327691055912,False,Allegheny Energy Units 3 4 & 5 to Southeast Vicksburg 500 kV,L:8265:8284:500,112.2,256.0,15.8,,prose_colon,Rebuild line with higher-capacity conductor,1891000.0,1891000.0
Q14-0309,2016-02-24,Hilltop 500/345kV Transformer,X:7105:500:345,0.96,True,Hilltop to Talenenergy Martins Creek Llc Williamsport 500 kV,L:7105:7130:500,100.3,1385.0,7.0,99.7,fields,Replace transformer with higher-rated unit,26768000.0,365000.0
Q14-0353,2016-02-25,BNKER HILL – BLTSVILLE 138kV line,L:8833:8929:138,1.0,True,TABER – GLENANNN 345kV,L:8823:8949:345,116.3,586.0,7.7,,prose_overloaded,Rebuild line with higher-capacity conductor,922000.0,12000.0
Q14-0353,2016-02-25,DARIEN – COLESVILLE 138kV,L:8898:9062:138,1.0,True,TABER – GLENANNAN 345kV,L:8823:8949:345,115.8,366.0,5.9,,prose_overloaded,Rebuild line with higher-capacity conductor,843000.0,28000.0
Q14-0353,2016-02-25,BUNKER HILL – NASA 138kV,L:8929:8953:138,1.0,True,GLENANNAN – TABER 345kV line,L:8823:8949:345,114.3,629.0,7.7,,prose_overloaded,Rebuild line with higher-capacity conductor,3169000.0,41000.0
Q14-0353,2016-02-25,TABER – GLENANNAN 345kV,L:8823:8949:345,1.0,True,SIERRA PACIFIC LUMBER 138/1 kV TX,X:8450:138:1,111.3,1656.0,22.4,,prose_overloaded,Rebuild line with higher-capacity conductor,37265000.0,336000.0
Q14-0353,2016-02-25,JEROME – HIGH RIDGE 138kV Line,L:8810:8813:138,1.0,True,TABER – DIXLETA 345kV L,L:8823:8824:345,111.1,601.0,10.2,,prose_overloaded,Rebuild line with higher-capacity conductor,2675000.0,28000.0
Q14-0353,2016-02-25,TABER – DIXLETA 345kV,L:8823:8824:345,1.0,True,SIERRA PACIFIC LUMBER 138/1 kV Auto,X:8450:138:1,108.3,1619.0,20.4,,prose_overloaded,Reconductor line,6867000.0,61000.0
Q14-0353,2016-02-25,TOMBSTONE – SHARYLAND 345kV Line,L:6300:6521:345,1.0,True,TOMBSTONE – BIXBY HILL 500kV line,L:6300:7127:500,107.1,1905.0,7.6,,prose_overloaded,Reconductor line,21986000.0,160000.0
Q14-0353,2016-02-25,LAKE CREEK – SIERRA PACIFIC LUMBER 138kV,L:8449:8450:138,1.0,True,TABER – GLENANNAN 345kV,L:8823:8949:345,106.7,612.0,5.7,,prose_overloaded,Reconductor line,926000.0,13000.0
Q14-0353,2016-02-25,COLESVILLE – SUNBRIGHT 138kV line,L:8902:9062:138,1.0,True,TABER – GLENANNAN SUBSTATION 345kV,L:8823:8949:345,101.3,736.0,11.7,,prose_overloaded,Reconductor line,391000.0,5000.0
Q14-0353,2016-02-25,SLIGO – DAIEN 138kV,L:8898:8909:138,1.0,True,ROSSMOOR SOUTH – TRAMWAY 138kV Line,L:8889:8906:138,121.8,261.0,5.9,,prose_loss,Rebuild line with higher-capacity conductor,4114000.0,428000.0
Q14-0353,2016-02-25,LINDEN – SLIGO 138kV,L:8909:8942:138,1.0,True,TRAMWAY – ROSSMOOR S 138kV line,L:8889:8906:138,118.1,293.0,5.9,,prose_loss,Rebuild line with higher-capacity conductor,811000.0,84000.0
Q14-0353,2016-02-25,DIXLETA – N POLE 138kV L,L:8816:8824:138,1.0,True,TABER – DIXLETA 345kV,L:8823:8824:345,109.1,338.0,6.2,,prose_loss,Reconductor line,282000.0,4000.0
Q14-0353,2016-02-25,SHARYLAND – BIXBY HILL 345kV,L:6521:7127:345,1.0,True,TOMBSTONE – BIXBYHILL 500kV,L:6300:7127:500,107.9,1851.0,7.8,,prose_loss,Reconductor line,17178000.0,127000.0
Q14-0353,2016-02-25,JEROME – FAIRLAND 138kV,L:8810:9063:138,1.0,True,SIUC – FAIRLAND 138kV,L:8901:9063:138,103.7,233.0,5.3,,prose_loss,Reconductor line,2582000.0,398000.0
Q14-0353,2016-02-25,PHILLIPS PUMP 1 – BEVERLY FARMS 138kV line,L:8854:8884:138,1.0,True,GLENANNAN – TABER 345kV,L:8823:8949:345,106.1,205.0,5.2,,prose_colon,Reconductor line,794000.0,107000.0
Q14-0353,2016-02-25,SIERRA PACIFIC LUMBER 345/1 kV XFMR,X:8450:345:1,0.9969118113256833,True,TABER – GLENANNAN 345kV,L:8823:8949:345,103.9,963.0,7.5,,prose_colon,Replace transformer with higher-rated unit,15507000.0,166000.0
Q14-0353,2016-02-25,SIERRA PACIFIC LUMBER 138-1 kV XFMR,X:8450:138:1,0.9969118113256833,True,TABER – GLENANNAN 345kV,L:8823:8949:345,103.9,963.0,7.5,,prose_colon,Replace transformer with higher-rated unit,4317000.0,46000.0
Q14-0353,2016-02-25,FAIRLAND – SUNBIGHT 138kV,L:8902:9063:138,1.0,True,GLENANNAN – TABER 345kV,L:8823:8949:345,102.6,673.0,11.7,,prose_colon,Reconductor line,115000.0,2000.0
Q14-0364,2016-02-15,WOODMERE - MAGNOLIA RANCH NORTH SUBSTATION 100.0 kV line,L:19155:19294:100,1.0,True,WOODMERE - THUNDER 100.0 kV,L:19155:19292:100,241.9,128.0,100.0,,table,Rebuild line with higher-capacity conductor,9205000.0,9205000.0
Q14-0364,2016-02-15,WOODMERE - THUNDER 100.0 kV,L:19155:19292:100,1.0,True,WOODMERE - MAGNOLIA RANCH N 100.0 kV,L:19155:19294:100,225.2,137.0,100.0,,table,Rebuild line with higher-capacity conductor,4473000.0,4473000.0
Q14-0364,2016-02-15,MAGNOLIA RANCH NORTH - LICK 100.0 kV,L:19294:19567:100,1.0,True,SUN VALLEY - MAGNOLIA RANCH N 100.0 kV,L:19293:19294:100,132.1,129.0,33.9,,table,Rebuild line with higher-capacity conductor,2441000.0,2441000.0
Q14-0364,2016-02-15,LICK - SONORA 100.0 kV,L:19296:19567:100,1.0,True,MAGNOLIA RANCH N - SUN VALLEY 100.0 kV Line,L:19293:19294:100,131.3,130.0,33.9,,table,Rebuild line with higher-capacity conductor,2294000.0,2294000.0
Q14-0364,2016-02-15,THUNDER - MAGNOLIA RANCH N 100.0 kV,L:19292:19294:100,1.0,True,WOODMERE - MAGNOLIA RANCH NORTH 100.0 kV,L:19155:19294:100,120.3,143.0,28.7,,table,Rebuild line with higher-capacity conductor,10683000.0,10683000.0
Q14-0364,2016-02-15,SUN VY - MAGNOLIA RANCH N 100.0 kV L,L:19293:19294:100,1.0,True,MAGNOLIA RANCH N - LICK 100.0 kV Line,L:19294:19567:100,118.4,132.0,29.0,,table,Rebuild line with higher-capacity conductor,2968000.0,2968000.0
Q14-0364,2016-02-15,SUN VLY - NORSEAL 100.0 kV line,L:19293:19489:100,1.0,True,MAGNOLIA RANCH N - LICK 100.0 kV Line,L:19294:19567:100,113.4,129.0,29.0,,table,Rebuild line with higher-capacity conductor,12731000.0,12731000.0
Q14-0364,2016-02-15,PORTAGE LAKES - OLD FORGE 230.0 kV,L:20086:20096:230,1.0,True,SURROWIEC - WEEDPATCH 500.0 kV Line,L:20063:20303:500,107.0,833.0,5.9,,table,Reconductor line,13880000.0,1002000.0
Q14-0364,2016-02-15,SPORN - GAVIN POWER LLC SUBSTATION 230.0 kV,L:18707:19543:230,1.0,True,INTERNATIONAL PAPER - FLATLICK 500.0 kV,L:19281:19571:500,102.8,1196.0,5.7,,table,Reconductor line,3635000.0,74000.0
Q14-0380,2016-02-29,Siuc to Fairland 138 KV line,L:8901:9063:138,1.0,True,Taber to Glenannan 345 KV,L:8823:8949:345,108.7,514.0,5.4,,table,Reconductor line,657000.0,9000.0
Q14-0380,2016-02-29,Adrian Energy Associates Llc 345/138kV Transformer Bank,X:8897:345:138,0.9953827037943066,True,Taber to Glenannan 345 KV,L:8823:8949:345,105.2,620.0,5.5,,table,Replace transformer with higher-rated unit,13298000.0,417000.0
Q14-0380,2016-02-29,Taber 345 kV/138 kV Transformer,X:8823:345:138,0.9944827135494179,True,Taber to Dixleta 345 KV,L:8823:8824:345,104.9,918.0,5.9,,table,Replace transformer with higher-rated unit,15531000.0,105000.0
Q14-0380,2016-02-29,Rustic Substation to Dixleta 345 KV,L:8488:8824:345,1.0,True,Huhson Substation to Dixleta Substation 345 KV,L:8499:8824:345,104.0,1314.0,20.0,,table,Reconductor line,18904000.0,95000.0
Q14-0402,2016-02-15,Mottman to Bloomington 138 KV #2,L:8842:9856:138,1.0,True,Mottman to Bloomington 138 KV #1,L:8842:9856:138,109.5,378.0,6.3,,prose_overloaded,Reconductor line,552000.0,151000.0
Q14-0402,2016-02-15,Chancellor Row to Bear sland Substation 345 KV,L:9988:10264:345,1.0,True,Birchwood to Leavitt 345 KV,L:9944:10290:345,105.6,1105.0,5.5,,prose_overloaded,Reconductor line,13238000.0,243000.0
Q14-0402,2016-02-15,Gum Springs to Grantline-Siefker 138 KV Line,L:9847:9889:138,1.0,True,Dc Water Chp to Jefferson Street 138 KV,L:8719:9691:138,104.5,233.0,10.1,,prose_loss,Reconductor line,2171000.0,360000.0
Q14-0402,2016-02-15,Bear Island to Dunn Siding 345 KV line,L:10264:10281:345,1.0,True,Birchwood to Leavitt 345 KV,L:9944:10290:345,100.7,1570.0,6.1,,prose_loss,Reconductor line,21931000.0,290000.0
Q14-0402,2016-02-15,Gum Springs Substation to Carnestown 138 KV Line,L:9847:9849:138,1.0,True,Dc Water Chp to Jefferson Street 138 KV,L:8719:9691:138,111.0,206.0,7.1,,prose_colon,Rebuild line with higher-capacity conductor,1468000.0,142000.0
Q14-0354,2016-03-20,Portage Lakes - Old Forge 230 kV Line,L:20086:20096:230,1.0,True,Surrowiec - Weedpatch 500 kV L,L:20063:20303:500,106.7,833.0,5.1,104.6,fields,Reconductor line,6211000.0,399000.0
Q14-0374,2016-03-24,CHANCELLOR ROW - BER ISLAND 345 KV L,L:9988:10264:345,1.0,True,BIRCHWOOD - LEAVITT 345 KV,L:9944:10290:345,108.3,1105.0,19.2,,table,Reconductor line,12533000.0,1113000.0
Q14-0374,2016-03-24,DIXLETA - HUGHSON 345 KV,L:8499:8824:345,1.0,True,DIXLETA - RUSTIC 345 KV L,L:8488:8824:345,107.8,1350.0,18.6,,table,Reconductor line,9511000.0,553000.0
Q14-0374,2016-03-24,CARRABELLE - LOUISA GENERATION FACILITY 345 KV,L:9643:10291:345,1.0,True,N ANNA - LOUISA GENERATION FACILITY 345 KV,L:9643:10279:345,105.9,1562.0,11.5,,table,Reconductor line,50332000.0,2892000.0
Q14-0374,2016-03-24,RUSTIC - DIXLETA 345 KV,L:8488:8824:345,1.0,True,HUGHSON - DIXLETA 345 KV,L:8499:8824:345,105.4,1314.0,16.9,,table,Reconductor line,32905000.0,1905000.0
Q14-0374,2016-03-24,BEAR ISLAND - DUNN SIDING 345 KV Line,L:10264:10281:345,1.0,True,LEAVITT - BIRCHWOOD 345 KV,L:9944:10290:345,104.4,1570.0,19.3,,table,Reconductor line,16493000.0,1303000.0
Q14-0374,2016-03-24,BICHWOOD - LEAVITT SUBSTATION 345 KV,L:9944:10290:345,1.0,True,BEAR ISLAND - DUNN SIDING 345 KV Line,L:10264:10281:345,101.8,1748.0,22.1,,table,Reconductor line,38315000.0,3196000.0
Q14-0392,2016-03-19,FISK ST – EVERGREENPARK 230.0 kV,L:23053:23491:230,1.0,True,EVERGREEN PARK – SPRING CITY 230.0 kV line,L:22962:23053:230,123.4,930.0,51.1,,table,Rebuild line with higher-capacity conductor,23894000.0,3985000.0
Q14-0392,2016-03-19,SPRING CITY – EVERGREEN PARK 230.0 kV,L:22962:23053:230,1.0,True,EVERGREEN PARK – FISK STREET 230.0 kV,L:23053:23491:230,111.0,990.0,55.1,,table,Rebuild line with higher-capacity conductor,9800000.0,1662000.0
Q14-0392,2016-03-19,CONESVILLE STA – DRESDEN 500.0 kV,L:19554:19557:500,1.0,True,DRESDEN – PT ARENA 500.0 kV,L:19554:19587:500,109.8,2422.0,6.1,,table,Reconductor line,13172000.0,309000.0
Q14-0392,2016-03-19,SPRING CITY – WASHINGTON PARK 230.0 kV,L:22961:22962:230,1.0,True,EVERGREEN PARK – FISK STREET 230.0 kV Line,L:23053:23491:230,102.2,876.0,32.1,,table,Reconductor line,2648000.0,375000.0
Q14-0412,2016-03-17,THREE RIVERS SUBSTATION - HYDRO LANT 100.0 kV Line,L:21041:21704:100,1.0,True,PALISADES - OCEANSIDE 500.0 kV,L:21664:21719:500,111.4,151.0,7.4,,table,Rebuild line with higher-capacity conductor,4887000.0,4887000.0
Q14-0412,2016-03-17,RIDGELINE - HYDRO PLANT 100.0 kV,L:21213:21704:100,1.0,True,PALISADES - OCEANSIDE 500.0 kV,L:21664:21719:500,109.8,154.0,7.4,,table,Reconductor line,3756000.0,3756000.0
Q14-0413,2016-03-28,Jones Chapel 500 kV/230 kV Transformer,X:22035:500:230,0.991958228998013,True,Dekalb Substation – Jones Chapel 500.0 kV,L:21759:22035:500,106.6,1091.0,5.4,105.7,fields,Replace transformer with higher-rated unit,25732000.0,259000.0
Q15-0431,2016-03-15,Dorchester-Cecil Field 138kV,L:6742:6780:138,1.0,True,Marcus Hook Energy Lp Substation-Tombstone Substation 500kV L,L:6300:7163:500,119.4,269.0,8.9,,table,Rebuild line with higher-capacity conductor,2612000.0,1505000.0
Q15-0431,2016-03-15,Cecil Field-Plymouth Meeting 138kV L,L:6780:6782:138,1.0,True,Tombstone-Marcus Hook Energy Lp 500kV line,L:6300:7163:500,119.3,280.0,8.9,,table,Rebuild line with higher-capacity conductor,2179000.0,1255000.0
Q15-0431,2016-03-15,Fruitland-St. Johns 138kV,L:6778:6779:138,1.0,True,Tombstone-Marcus Hook Energy Lp 500kV,L:6300:7163:500,117.2,173.0,8.9,,table,Rebuild line with higher-capacity conductor,2213000.0,1275000.0
Q15-0431,2016-03-15,Barbadoes-Plymouth Meeting 138kV L,L:6758:6782:138,1.0,True,Marcus Hook Energy Lp-Tombstone 500kV,L:6300:7163:500,116.3,300.0,8.9,,table,Rebuild line with higher-capacity conductor,3182000.0,1833000.0
Q15-0431,2016-03-15,Dorchester-Hathaway St Substation 138kV,L:6742:6937:138,1.0,True,Marcus Hook Energy Lp-Tombstone 500kV,L:6300:7163:500,113.8,267.0,8.9,,table,Rebuild line with higher-capacity conductor,1585000.0,913000.0
Q15-0431,2016-03-15,St. Johns-Hathaway Street 138kV,L:6779:6937:138,1.0,True,Tombstone-Marcus Hook Energy Lp 500kV,L:6300:7163:500,110.9,214.0,8.9,,table,Rebuild line with higher-capacity conductor,2430000.0,1399000.0
Q15-0431,2016-03-15,Pico-Stent 138kV,L:6768:6936:138,1.0,True,Big Swan-Owatonna Substation 345kV,L:6772:7126:345,101.8,191.0,42.2,,table,Reconductor line,505000.0,282000.0
Q15-0433,2016-03-24,BEVERLY FARMS - BELLS MILL 138.0 kV,L:8837:8884:138,1.0,True,TABER - GLENANNAN 345.0 kV,L:8823:8949:345,140.4,212.0,7.3,,table,Rebuild line with higher-capacity conductor,1802000.0,323000.0
Q15-0433,2016-03-24,BEVERLY FARMS - PHILLIPS PUMP 1 138.0 kV,L:8854:8884:138,1.0,True,TABER - GLENANNAN 345.0 kV,L:8823:8949:345,135.5,250.0,5.1,,table,Rebuild line with higher-capacity conductor,4769000.0,1246000.0
Q15-0433,2016-03-24,DOUCETTE - WOOD ACRES SUBSTATION 138.0 kV,L:8694:8835:138,1.0,True,WOOD ACRES - SARANAC FACILITY 138.0 kV Line,L:8835:8877:138,135.2,192.0,100.0,,table,Rebuild line with higher-capacity conductor,2857000.0,2857000.0
Q15-0433,2016-03-24,JEROME - FAIRLAND 138.0 kV,L:8810:9063:138,1.0,True,FAIRLAND - SIUC 138.0 kV line,L:8901:9063:138,133.9,277.0,5.0,,table,Rebuild line with higher-capacity conductor,8452000.0,2405000.0
Q15-0433,2016-03-24,WOOD ACRES - SARANAC FACILITY 138.0 kV,L:8835:8877:138,0.9999154686290317,False,DOUCETTE - WOOD ACRES 138.0 kV L,L:8694:8835:138,132.5,196.0,100.0,,table,Rebuild line with higher-capacity conductor,2571000.0,2571000.0
Q15-0433,2016-03-24,DARIEN - SLIGO SUBSTATION 138.0 kV L,L:8898:8909:138,1.0,True,TABER - GLENANNAN SUBSTATION 345.0 kV line,L:8823:8949:345,131.0,366.0,8.1,,table,Rebuild line with higher-capacity conductor,4256000.0,1056000.0
Q15-0433,2016-03-24,DARIEN - COLESVILLE 138.0 kV,L:8898:9062:138,1.0,True,GLENANNAN SUBSTATION - TABER 345.0 kV,L:8823:8949:345,128.1,487.0,6.6,,table,Rebuild line with higher-capacity conductor,944000.0,86000.0
Q15-0433,2016-03-24,SLIGO - LINDEN 138.0 kV line,L:8909:8942:138,1.0,True,TABER - GLENANNAN 345.0 kV Line,L:8823:8949:345,127.4,398.0,8.1,,table,Rebuild line with higher-capacity conductor,1041000.0,258000.0
Q15-0433,2016-03-24,DRUM - MONTPELIER 138.0 kV,L:8832:8945:138,1.0,True,DIXLETA - TABER 345.0 kV,L:8823:8824:345,127.0,432.0,6.6,,table,Rebuild line with higher-capacity conductor,8778000.0,312000.0
Q15-0433,2016-03-24,DIXLETA - N POLE 138.0 kV Circuit 1,L:8816:8824:138,1.0,True,DIXLETA - NORTH POLE 138.0 kV Cir. 2,L:8816:8824:138,125.7,465.0,7.4,,table,Rebuild line with higher-capacity conductor,1782000.0,61000.0
Q15-0433,2016-03-24,DIXLETA - NORTH POLE 138.0 kV Circuit 2,L:8816:8824:138,1.0,True,N POLE - DIXLETA 138.0 kV,L:8816:8824:138,123.6,472.0,7.4,,table,Rebuild line with higher-capacity conductor,1782000.0,61000.0
Q15-0433,2016-03-24,HUGHSON - DIXLETA 345.0 kV,L:8499:8824:345,1.0,True,RUSTIC - DIXLETA 345.0 kV,L:8488:8824:345,120.8,1673.0,22.6,,table,Rebuild line with higher-capacity conductor,43065000.0,1003000.0
Q15-0433,2016-03-24,JEROME - HIGH RDGE SUBSTATION 138.0 kV L,L:8810:8813:138,1.0,True,TABER - GLENANNAN 345.0 kV L,L:8823:8949:345,120.3,830.0,10.3,,table,Rebuild line with higher-capacity conductor,2453000.0,66000.0
