project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q15-0433,2016-03-24,HIGH RIDGE - NORT POLE 138.0 kV,L:8813:8816:138,0.9979943408723619,True,GLENANNAN - TABER 345.0 kV L,L:8823:8949:345,120.2,799.0,10.3,,table,Rebuild line with higher-capacity conductor,2847000.0,76000.0
Q15-0433,2016-03-24,TOKOMA - YULEE 138.0 kV,L:8688:8946:138,1.0,True,COLESVILLE - DARIEN 138.0 kV Line,L:8898:9062:138,118.7,243.0,14.3,,table,Rebuild line with higher-capacity conductor,1399000.0,109000.0
Q15-0433,2016-03-24,FAIRLAND - SUNBRIGHT 138.0 kV Line,L:8902:9063:138,1.0,True,GLENANNAN - TABER 345.0 kV,L:8823:8949:345,118.5,858.0,11.2,,table,Rebuild line with higher-capacity conductor,478000.0,16000.0
Q15-0433,2016-03-24,RUSTIC - DIXLETA 345.0 kV,L:8488:8824:345,1.0,True,HUGHSON - DIXLETA 345.0 kV Line,L:8499:8824:345,118.0,1612.0,20.5,,table,Rebuild line with higher-capacity conductor,46871000.0,1081000.0
Q15-0433,2016-03-24,RUSH - COLESVILLE 138.0 kV,L:8700:9062:138,1.0,True,DARIEN - COLESILLE 138.0 kV,L:8898:9062:138,117.0,374.0,5.0,,table,Rebuild line with higher-capacity conductor,4565000.0,334000.0
Q15-0433,2016-03-24,TABER - GENANNAN 345.0 kV,L:8823:8949:345,1.0,True,SIERRA PACIFIC LUMBER 138/1 kV Autotransformer,X:8450:138:1,116.4,2247.0,21.4,,table,Rebuild line with higher-capacity conductor,38020000.0,848000.0
Q15-0433,2016-03-24,SUNBRIGHT - COLESVILLE 138.0 kV,L:8902:9062:138,1.0,True,TABER - GLENANNAN 345.0 kV,L:8823:8949:345,116.4,922.0,11.2,,table,Rebuild line with higher-capacity conductor,1511000.0,50000.0
Q15-0433,2016-03-24,WESTPORT - WHEELABRATOR BALTIMORE REFUSE 138.0 kV,L:8468:9058:138,1.0,True,TABER - DIXLETA 345.0 kV,L:8823:8824:345,116.1,589.0,6.4,,table,Rebuild line with higher-capacity conductor,813000.0,22000.0
Q15-0433,2016-03-24,TABER - DIXLETA 345.0 kV,L:8823:8824:345,1.0,True,SIERRA PACIFIC LUMBER 138/1kV XFMR,X:8450:138:1,113.7,2150.0,19.6,,table,Rebuild line with higher-capacity conductor,18992000.0,419000.0
Q15-0433,2016-03-24,DIXLETA - DRUM 138.0 kV,L:8824:8832:138,1.0,True,GLENANNAN - TABER SUBSTATION 345.0 kV,L:8823:8949:345,113.1,799.0,6.7,,table,Rebuild line with higher-capacity conductor,1610000.0,39000.0
Q15-0433,2016-03-24,SIUC - FAIRLAND 138.0 kV,L:8901:9063:138,1.0,True,TABER - GLENANNAN 345.0 kV,L:8823:8949:345,112.5,643.0,7.3,,table,Rebuild line with higher-capacity conductor,1866000.0,126000.0
Q15-0433,2016-03-24,LAKE CRK SUBSTATION - SIERRA PACIFIC LUMBER 138.0 kV L,L:8449:8450:138,1.0,True,TABER - GLENANNAN 345.0 kV,L:8823:8949:345,111.0,782.0,5.5,,table,Rebuild line with higher-capacity conductor,3364000.0,118000.0
Q15-0436,2016-03-16,Locks Substation-Deen Point 138kV,L:9795:9796:138,0.9943629069748599,False,Mccartney-North Towr Tap 345kV line,L:9725:9793:345,193.6,169.0,7.4,,table,Rebuild line with higher-capacity conductor,820000.0,297000.0
Q15-0436,2016-03-16,Floraday-Villa Del Rey 3010 138kV,L:9831:9835:138,1.0,True,Mccartney-North Tower Tap 345kV,L:9725:9793:345,186.0,289.0,10.6,,table,Rebuild line with higher-capacity conductor,11300000.0,4784000.0
Q15-0436,2016-03-16,Uknown Substation-Walthall 138kV,L:9770:9832:138,0.9944088738125201,False,N Tower Tap-Haggin 345kV line,L:9793:10265:345,180.2,317.0,11.1,,table,Rebuild line with higher-capacity conductor,18264000.0,7730000.0
Q15-0436,2016-03-16,N Tower Tap 345 kV/138 kV XFMR,X:9793:345:138,0.9953022410298621,True,Haggin-North Tower Tap 345kV,L:9793:10265:345,178.7,467.0,16.8,,table,Replace transformer with higher-rated unit,14535000.0,6301000.0
Q15-0436,2016-03-16,Sonoma 3-Floraday 138kV,L:9831:10294:138,1.0,True,Mccartney-N Tower Tap 345kV,L:9725:9793:345,177.9,203.0,7.4,,table,Rebuild line with higher-capacity conductor,14390000.0,5216000.0
Q15-0436,2016-03-16,Sonoma 3-Locks 138kV,L:9796:10294:138,1.0,True,Mccartney-N Tower Tap 345kV L,L:9725:9793:345,177.2,203.0,7.4,,table,Rebuild line with higher-capacity conductor,2712000.0,983000.0
Q15-0436,2016-03-16,N Tower Tap-Uknown 138kV,L:9793:9832:138,1.0,True,N Tower Tap-Haggin 345kV,L:9793:10265:345,170.8,344.0,11.1,,table,Rebuild line with higher-capacity conductor,4705000.0,1991000.0
Q15-0436,2016-03-16,Syl Laskin-Elko 138kV,L:9742:9999:138,1.0,True,Mitchell Dam-Haggin 345kV line,L:9816:10265:345,164.3,200.0,5.9,,table,Rebuild line with higher-capacity conductor,9388000.0,2277000.0
Q15-0436,2016-03-16,Fritch-Big Hanaford 138kV,L:9983:10174:138,1.0,True,Mitchell Dam-Skaggs Island Jct 2 Substation 345kV line,L:9816:9975:345,163.8,281.0,8.9,,table,Rebuild line with higher-capacity conductor,6569000.0,1636000.0
Q15-0436,2016-03-16,North Tower Tap Substation-Dpc Elroy 138kV L,L:9793:9837:138,1.0,True,Mccartney-N Tower Tap 345kV,L:9725:9793:345,161.0,286.0,6.9,,table,Rebuild line with higher-capacity conductor,6849000.0,6720000.0
Q15-0436,2016-03-16,Gaston-Racine 138kV Line,L:9727:11209:138,1.0,True,N Tower Tap-Mccartney 345kV,L:9725:9793:345,156.1,246.0,7.3,,table,Rebuild line with higher-capacity conductor,7283000.0,5843000.0
Q15-0436,2016-03-16,Racine Substation-Lawrenceville 138kV,L:9727:9728:138,1.0,True,Mccartney-N Tower Tap Substation 345kV,L:9725:9793:345,155.1,239.0,7.3,,table,Rebuild line with higher-capacity conductor,11114000.0,8917000.0
Q15-0436,2016-03-16,Lawrenceville-Skaggs Island 138kV,L:9728:9729:138,0.997911907684426,False,North Tower Tap-Mccartney 345kV,L:9725:9793:345,153.5,237.0,7.3,,table,Rebuild line with higher-capacity conductor,4289000.0,3441000.0
Q15-0436,2016-03-16,Garden-Dpc Elroy 138kV Line,L:9829:9837:138,1.0,True,N Tower Tap-Mccartney 345kV L,L:9725:9793:345,152.3,223.0,7.3,,table,Rebuild line with higher-capacity conductor,14665000.0,11766000.0
Q15-0436,2016-03-16,Skaggs Island Substation-Garden 138kV,L:9729:9829:138,1.0,True,Mccartney-N Tower Tap 345kV,L:9725:9793:345,152.3,230.0,7.3,,table,Rebuild line with higher-capacity conductor,22368000.0,17946000.0
Q15-0436,2016-03-16,Dist 000-Birchwood Substation 138kV L,L:10248:10290:138,1.0,True,Dunn Siding-Bear Island 345kV line,L:10264:10281:345,147.4,304.0,5.6,,table,Rebuild line with higher-capacity conductor,19625000.0,5485000.0
Q15-0436,2016-03-16,Roanoke Raids-Gaston 345kV,L:11130:11209:345,1.0,True,Mccartney-Roanoke Rapids 345kV,L:9725:11130:345,147.2,1122.0,79.3,,table,Rebuild line with higher-capacity conductor,37876000.0,30465000.0
Q15-0436,2016-03-16,Emporia-Flat Top 138kV L,L:9726:10273:138,1.0,True,Mccartney-N Tower Tap 345kV,L:9725:9793:345,146.8,232.0,6.1,,table,Rebuild line with higher-capacity conductor,2500000.0,2153000.0
Q15-0436,2016-03-16,Emporia-St. Joseph 138kV,L:9726:9836:138,1.0,True,Mccartney-North Tower Tap 345kV,L:9725:9793:345,146.5,223.0,6.1,,table,Rebuild line with higher-capacity conductor,19646000.0,16921000.0
Q15-0436,2016-03-16,St. Joseph-Villa Del Rey 3010 138kV,L:9835:9836:138,1.0,True,Mccartney-North Tower Tap Substation 345kV,L:9725:9793:345,146.5,217.0,6.1,,table,Rebuild line with higher-capacity conductor,6985000.0,6016000.0
Q15-0436,2016-03-16,Hull St Road 345 kV/138 kV Transformer Bank,X:9776:345:138,0.9928605558776112,True,Mitchell Dam-Skaggs Island Junction 2 345kV line,L:9816:9975:345,146.3,529.0,14.0,,table,Replace transformer with higher-rated unit,14017000.0,4234000.0
Q15-0436,2016-03-16,Parsons Tap-Flat Top 138kV line,L:9724:10273:138,1.0,True,N Tower Tap-Mccartney Substation 345kV,L:9725:9793:345,141.4,241.0,6.1,,table,Rebuild line with higher-capacity conductor,5295000.0,4561000.0
Q15-0436,2016-03-16,Trenton Diesel-Dist 1000 138kV,L:9735:10248:138,1.0,True,Bear Island-Dunn Siding 345kV line,L:10264:10281:345,141.2,325.0,5.6,,table,Rebuild line with higher-capacity conductor,35712000.0,9981000.0
Q15-0436,2016-03-16,Lakeside-Natchez 138kV Line,L:9987:9992:138,1.0,True,Mitchell Dam-Skaggs Island Junction 2 345kV Line,L:9816:9975:345,140.0,197.0,6.6,,table,Rebuild line with higher-capacity conductor,2928000.0,792000.0
Q15-0436,2016-03-16,Kewaunee Substation-Goldfield 138kV,L:9771:10258:138,1.0,True,Mccartney-N Tower Tap 345kV L,L:9725:9793:345,140.0,212.0,7.4,,table,Rebuild line with higher-capacity conductor,4720000.0,1711000.0
Q15-0447,2016-03-15,WALNUT CRK 138-1 kV XFMR,X:6475:138:1,0.99391672872866,True,CORONET - FT HUMBUG 500 kV,L:6421:8103:500,244.4,324.0,5.4,242.9,fields,Replace transformer with higher-rated unit,4250000.0,159000.0
Q15-0447,2016-03-15,WALNUT CRK 345-1 kV Transformer Bank,X:6475:345:1,0.99391672872866,True,CORONET - FORT HUMBUG 500 kV,L:6421:8103:500,167.1,474.0,5.4,166.0,fields,Replace transformer with higher-rated unit,17678000.0,661000.0
Q15-0447,2016-03-15,BIG HOLLOW RD - WEST CAMPUS 138 kV,L:7670:7673:138,1.0,True,EDES TAP 2 - W CAMPUS 345 kV Line,L:7673:7677:345,144.0,249.0,5.2,142.1,fields,Rebuild line with higher-capacity conductor,1569000.0,123000.0
Q15-0447,2016-03-15,LUTESVILLE - SUNRISE CTR 345 kV,L:7525:8251:345,1.0,True,SUNRISE CTR - CAYUCOS SUBSTATION 500 kV,L:7525:8252:500,117.8,1202.0,5.3,117.4,fields,Rebuild line with higher-capacity conductor,41218000.0,397000.0
Q15-0447,2016-03-15,MCADORY - LUTESVILLE 138 kV line,L:7546:8251:138,1.0,True,SUNRISE CTR - LUTESVILLE SUBSTATION 345 kV,L:7525:8251:345,108.1,233.0,15.5,102.1,fields,Reconductor line,1718000.0,730000.0
Q15-0447,2016-03-15,LAS PULGAS - THERMO 138 kV,L:7526:7528:138,1.0,True,7TH AVENUE NORTH SUBSTATION - NOTTELY 138 kV L,L:7507:7985:138,100.8,186.0,19.9,91.0,fields,Reconductor line,3209000.0,1538000.0
Q15-0454,2016-03-23,WHITE ROCK-NIKE – MAGNOLIA 1708 138kV,L:5364:5775:138,1.0,True,CRAWFORDSVILLE POWER PLANT – PINE TREE ACRES 138kV L,L:5367:5865:138,250.7,217.0,7.0,,table,Rebuild line with higher-capacity conductor,1641000.0,1641000.0
Q15-0454,2016-03-23,BABINE LAKE – DAM HEIGHTS 138kV Line,L:5450:5956:138,1.0,True,WHITE ROCK-NIKE – MAGNOLIA 1708 138kV line,L:5364:5775:138,227.6,226.0,8.3,,table,Rebuild line with higher-capacity conductor,997000.0,997000.0
Q15-0454,2016-03-23,MULTITRADE OF PITTSYLVANIA LP – SNE - SANSUM N ELEC 138kV,L:5373:5777:138,1.0,True,MAGOLIA 1708 – WHITE ROCK-NIKE 138kV,L:5364:5775:138,223.5,262.0,12.4,,table,Rebuild line with higher-capacity conductor,1132000.0,1132000.0
Q15-0454,2016-03-23,JAN PHYL – SNE - SANSUM N ELEC SUBSTATION 138kV,L:5766:5777:138,1.0,True,MAGNOLIA 1708 – WHITE ROCK-NIKE 138kV,L:5364:5775:138,215.1,257.0,12.4,,table,Rebuild line with higher-capacity conductor,751000.0,751000.0
Q15-0454,2016-03-23,BABINE LAKE – JAN PHYL 138kV Line,L:5766:5956:138,1.0,True,WHITE ROCK-NIKE – MAGNOLIA 1708 138kV Line,L:5364:5775:138,208.6,236.0,12.4,,table,Rebuild line with higher-capacity conductor,1234000.0,1234000.0
Q15-0454,2016-03-23,NORTHEASTERN – MULTITRADE OF PITTSYLVANIA LP 138kV,L:5373:5793:138,1.0,True,CEDAR GROVE – VEVE CALZADA 2002 138kV,L:5358:5374:138,192.0,244.0,11.5,,table,Rebuild line with higher-capacity conductor,4851000.0,4851000.0
Q15-0454,2016-03-23,MAGNOLIA 1708 – WEST ORANGE 138kV Line,L:5364:5404:138,1.0,True,SNE - SANSU N ELEC – MULTITRADE OF PITTSYLVANIA LP 138kV line,L:5373:5777:138,181.9,238.0,19.5,,table,Rebuild line with higher-capacity conductor,961000.0,961000.0
Q15-0454,2016-03-23,CEDAR GROVE – VEVE CALZADA 2002 138kV,L:5358:5374:138,1.0,True,MULTITRADE OF PITTSYLVANIA LP – NORTHEASTERN 138kV Line,L:5373:5793:138,181.3,260.0,5.1,,table,Rebuild line with higher-capacity conductor,7051000.0,7051000.0
Q15-0454,2016-03-23,CEDAR GROVE – MULTITRADE OF PITTSYLVANIA LP 138kV Line,L:5358:5373:138,1.0,True,NORTHEASTERN – MULTITRADE OF PITTSYLVANIA LP 138kV,L:5373:5793:138,172.7,251.0,5.1,,table,Rebuild line with higher-capacity conductor,1920000.0,1920000.0
Q15-0454,2016-03-23,WHIPPANY – ORANGE 138kV L,L:5371:5704:138,1.0,True,MARION DRIVE – WHITE ROCK 138kV,L:5377:5403:138,154.2,258.0,19.7,,table,Rebuild line with higher-capacity conductor,3487000.0,3487000.0
Q15-0454,2016-03-23,MT POSO – WHIPPANY 138kV line,L:5370:5371:138,1.0,True,MARION DRIVE – WHITE ROCK SUBSTATION 138kV,L:5377:5403:138,146.1,249.0,19.7,,table,Rebuild line with higher-capacity conductor,6051000.0,6051000.0
Q15-0454,2016-03-23,MT POSO – W ORANGE 138kV,L:5370:5404:138,1.0,True,MARION DRIVE – WHITE ROCK 138kV,L:5377:5403:138,136.6,226.0,19.7,,table,Rebuild line with higher-capacity conductor,4780000.0,4780000.0
Q15-0454,2016-03-23,SUNTREE – ORANGE 138kV,L:5679:5704:138,1.0,True,WHIPPANY – ORANGE 138kV line,L:5371:5704:138,132.2,251.0,32.8,,table,Rebuild line with higher-capacity conductor,1187000.0,1187000.0
Q15-0454,2016-03-23,W CALDWELL – SUNTREE 138kV,L:5679:5771:138,1.0,True,WHIPPANY – ORANGE 138kV,L:5371:5704:138,128.8,243.0,32.8,,table,Rebuild line with higher-capacity conductor,3444000.0,3444000.0
Q15-0454,2016-03-23,NORTHEASTERN – WEST CALDWELL 138kV,L:5771:5793:138,1.0,True,WHIPPANY – ORANGE 138kV,L:5371:5704:138,122.0,229.0,32.8,,table,Rebuild line with higher-capacity conductor,3157000.0,3157000.0
Q15-0454,2016-03-23,ATHENIA – DAM HEIGHTS 138kV,L:5359:5450:138,1.0,True,WASCO – ARTESIAN 138kV,L:5354:5378:138,118.6,214.0,5.1,,table,Rebuild line with higher-capacity conductor,2293000.0,2293000.0
Q15-0454,2016-03-23,LOCUST GROVE – SHREDDER 138kV L,L:5543:5907:138,1.0,True,MAGNOLIA 1708 – WHITE ROCK-NIKE SUBSTATION 138kV L,L:5364:5775:138,115.7,289.0,7.4,,table,Rebuild line with higher-capacity conductor,939000.0,939000.0
Q15-0454,2016-03-23,WHITE ROCK-NIKE – 15TH ST SUBSTATION 138kV Line,L:5775:5859:138,1.0,True,SNE - SANSUM N ELEC – MULTITRADE OF PITTSYLVANIA LP 138kV,L:5373:5777:138,106.2,253.0,8.2,,table,Reconductor line,691000.0,691000.0
Q15-0454,2016-03-23,ARTESIAN – DAM HEIGHTS 138kV,L:5354:5450:138,1.0,True,W ORANGE – MAGNOLIA 1708 138kV L,L:5364:5404:138,105.3,228.0,6.1,,table,Reconductor line,828000.0,828000.0
Q15-0459,2016-03-26,Maclean – Broken Bow 100 KV,L:19995:20006:100,1.0,True,Broken Bow – Fort Hall 100 KV,L:19990:20006:100,179.3,101.0,41.8,70.3,fields,Rebuild line with higher-capacity conductor,1569000.0,815000.0
Q15-0459,2016-03-26,Maclean – Ft Hall 100 KV line,L:19990:19995:100,1.0,True,Fort Hall – Broken Bow 100 KV,L:19990:20006:100,139.4,118.0,41.8,46.5,fields,Rebuild line with higher-capacity conductor,3318000.0,1722000.0
Q15-0459,2016-03-26,Deer Park – Corbell 100 KV Line,L:19978:20275:100,1.0,True,J R Whiting 230-1 kV TX,X:21726:230:1,137.6,326.0,83.0,70.6,fields,Rebuild line with higher-capacity conductor,1590000.0,576000.0
Q15-0459,2016-03-26,Broken Bow – Corbell 100 KV,L:20006:20275:100,1.0,True,J R Whiting 230/1kV XFMR,X:21726:230:1,137.6,326.0,83.0,70.6,fields,Rebuild line with higher-capacity conductor,2030000.0,735000.0
Q15-0459,2016-03-26,Deer Park Substation – Koch Oil 100 KV L,L:19978:20289:100,1.0,True,J R Whiting 230/1 kV Auto,X:21726:230:1,135.1,352.0,83.0,73.0,fields,Rebuild line with higher-capacity conductor,2727000.0,987000.0
Q15-0459,2016-03-26,Ft Hall – Tracy 100 KV,L:19990:20000:100,1.0,True,Bayport Sw Sta – Firstenergy Bay Shore 230 KV,L:20005:20300:230,127.9,141.0,29.6,72.5,fields,Rebuild line with higher-capacity conductor,2861000.0,1369000.0
Q15-0459,2016-03-26,Ft Hall – Broken Bow 100 KV,L:19990:20006:100,1.0,True,Bayport Sw Sta – Firstenergy Bay Shore 230 KV line,L:20005:20300:230,120.1,263.0,42.4,77.8,fields,Rebuild line with higher-capacity conductor,1258000.0,582000.0
Q15-0459,2016-03-26,Big Creek 4 – Ft Hal 100 KV L,L:19990:20003:100,1.0,True,Firstenergy Bay Shore – Bayport Sw Sta 230 KV,L:20005:20300:230,113.9,188.0,27.3,75.7,fields,Rebuild line with higher-capacity conductor,2650000.0,1184000.0
Q15-0459,2016-03-26,Gray'S Flat – E Methuen 230 KV line,L:19437:19576:230,1.0,True,E Methuen – Madeline 230 KV,L:18949:19576:230,105.8,529.0,7.6,102.0,fields,Reconductor line,15282000.0,983000.0
Q15-0459,2016-03-26,Doyle Energy Facility – Toll Rd 100 KV,L:21393:21708:100,1.0,True,J R Whiting 230 kV/1 kV Auto,X:21726:230:1,103.0,183.0,9.5,89.4,fields,Reconductor line,1014000.0,113000.0
Q15-0459,2016-03-26,Bonita Springs – Toll Road 100 KV line,L:21385:21708:100,1.0,True,J R Whiting 230/1 kV Transformer Bank,X:21726:230:1,103.0,183.0,9.5,89.4,fields,Reconductor line,2948000.0,330000.0
Q14-0311,2016-04-20,Tomstone-Bixby Hill 500.0 kV,L:6300:7127:500,1.0,True,Tombstone-Sharyland 345.0 kV,L:6300:6521:345,108.9,2706.0,5.6,,table,Reconductor line,71690000.0,849000.0
Q14-0311,2016-04-20,Sharyland-Tombstone 345.0 kV,L:6300:6521:345,1.0,True,Tombstone-Bixby Hill 500.0 kV,L:6300:7127:500,102.5,1905.0,6.2,,table,Reconductor line,16300000.0,274000.0
Q14-0311,2016-04-20,Sharyland-Bixby Hill 345.0 kV line,L:6521:7127:345,1.0,True,Tombtone-Bixby Hill 500.0 kV,L:6300:7127:500,102.4,1851.0,7.1,,table,Reconductor line,19485000.0,364000.0
Q14-0329,2016-05-03,W Canton 500/230kV TX,X:20174:500:230,0.9895262582812614,True,Point Arena to Weedpatch 500.0 kV L,L:19587:20303:500,114.9,1168.0,8.7,,table,Replace transformer with higher-rated unit,26124000.0,5594000.0
Q14-0329,2016-05-03,Old Forge to Portage Lakes 230.0 kV line,L:20086:20096:230,1.0,True,Surrowiec to Weedpatch 500.0 kV,L:20063:20303:500,107.5,833.0,7.7,,table,Reconductor line,6261000.0,1268000.0
Q14-0329,2016-05-03,Gavin Power Llc to Olympus 230.0 kV,L:19543:19572:230,1.0,True,Gavin Power Llc 500 kV/345 kV XFMR,X:19543:500:345,102.1,611.0,8.2,,table,Reconductor line,3507000.0,338000.0
Q14-0329,2016-05-03,North Cambridge to W Canton 230.0 kV,L:20174:20177:230,1.0,True,Weedptch to Point Area 500.0 kV L,L:19587:20303:500,101.2,775.0,6.4,,table,Reconductor line,2465000.0,596000.0
Q14-0342,2016-04-19,High Ridge to Jerome 138 KV,L:8810:8813:138,1.0,True,Taber to Dixleta 345 KV,L:8823:8824:345,125.7,601.0,6.9,122.3,fields,Rebuild line with higher-capacity conductor,2411000.0,154000.0
Q14-0342,2016-04-19,Taber to Glenannan 345 KV,L:8823:8949:345,1.0,True,Sierra Pacific Lumber 138/1 kV XFMR,X:8450:138:1,125.0,1656.0,16.6,122.1,fields,Rebuild line with higher-capacity conductor,21615000.0,1232000.0
Q14-0342,2016-04-19,Taber to Dixleta 345 KV line,L:8823:8824:345,1.0,True,Sierra Pacific Lumber 138 kV/1 kV Auto,X:8450:138:1,121.3,1619.0,15.0,118.5,fields,Rebuild line with higher-capacity conductor,21099000.0,1201000.0
Q14-0342,2016-04-19,Sunbright to Fairland 138 KV line,L:8902:9063:138,1.0,True,Taber to Glenannan 345 KV,L:8823:8949:345,113.3,673.0,6.1,110.6,fields,Rebuild line with higher-capacity conductor,538000.0,34000.0
Q14-0342,2016-04-19,Sierra Pacific Lumber 138 kV/1 kV Auto,X:8450:138:1,0.9754294631302493,True,Glenannan to Taber 345 KV,L:8823:8949:345,111.9,963.0,5.8,110.1,fields,Replace transformer with higher-rated unit,6581000.0,432000.0
Q14-0342,2016-04-19,Sierra Pacific Lumber 345/1kV XFMR,X:8450:345:1,0.9754294631302493,True,Glenannan to Taber Substation 345 KV,L:8823:8949:345,111.9,963.0,5.8,110.1,fields,Replace transformer with higher-rated unit,18058000.0,1185000.0
Q14-0342,2016-04-19,Sunbright to Colesville 138 KV,L:8902:9062:138,1.0,True,Taber to Glenannan 345 KV Line,L:8823:8949:345,111.1,736.0,6.1,108.6,fields,Rebuild line with higher-capacity conductor,1489000.0,94000.0
Q14-0342,2016-04-19,Dixleta Substation to Drum 138 KV,L:8824:8832:138,1.0,True,Taber to Glenannan 345 KV,L:8823:8949:345,109.8,648.0,5.1,107.4,fields,Reconductor line,540000.0,36000.0
Q14-0342,2016-04-19,Dixleta to Hughson 345 KV,L:8499:8824:345,1.0,True,Dixleta to Rustic 345 KV Line,L:8488:8824:345,107.8,1350.0,16.7,104.1,fields,Reconductor line,12634000.0,688000.0
Q14-0342,2016-04-19,Rustic to Dixleta Substation 345 KV,L:8488:8824:345,1.0,True,Dixleta to Hughson Substation 345 KV L,L:8499:8824:345,107.4,1314.0,15.3,104.0,fields,Reconductor line,23284000.0,1261000.0
Q14-0342,2016-04-19,Louisa Generation Facility to Carrabelle 345 KV,L:9643:10291:345,1.0,True,North Anna to Louisa Generation Facility 345 KV,L:9643:10279:345,106.1,1562.0,10.6,104.1,fields,Reconductor line,28841000.0,1521000.0
Q14-0342,2016-04-19,Tombstone to Marcus Hook Energy Lp 500 KV,L:6300:7163:500,1.0,True,Curecanti to Eliza Creek 345 KV L,L:6046:6088:345,105.4,2341.0,6.2,104.7,fields,Reconductor line,40134000.0,2163000.0
Q14-0342,2016-04-19,Rustic to Hughson 345 KV L,L:8488:8499:345,1.0,True,Rustic to Dixleta 345 KV,L:8488:8824:345,103.9,1268.0,11.6,101.2,fields,Reconductor line,16839000.0,934000.0
Q14-0346,2016-04-27,Brevard - Snohomish County Hilton Lake 230 KV,L:24065:24612:230,1.0,True,Carlyss - Minonk Wind Farm 500 KV,L:24592:24642:500,107.9,1019.0,91.7,,table,Reconductor line,6730000.0,4609000.0
Q14-0359,2016-04-15,FOUR HILLS to RUBIDOUX 138.0 kV,L:8614:8763:138,1.0,True,DRY GAP to WEST KELSO 138.0 kV L,L:8735:9066:138,133.1,281.0,6.8,,table,Rebuild line with higher-capacity conductor,9045000.0,2001000.0
Q14-0359,2016-04-15,ALTAVISTA POWER STATION to RUBIDOUX 138.0 kV,L:8761:8763:138,1.0,True,WEST KELSO to DRY GAP 138.0 kV,L:8735:9066:138,129.0,309.0,6.8,,table,Rebuild line with higher-capacity conductor,2392000.0,529000.0
Q14-0359,2016-04-15,WATFORD CITY to HUTCHINSON PLANT 1 SUBSTATION 138.0 kV,L:6029:8620:138,1.0,True,MORGAN FALLS to FOUR HILS 138.0 kV,L:6030:8614:138,113.7,373.0,6.9,,table,Rebuild line with higher-capacity conductor,1850000.0,440000.0
Q14-0359,2016-04-15,SUNRISE CTR SUBSTATION to LUTESVILLE 345.0 kV,L:7525:8251:345,1.0,True,SUNRISE CENTER to CAYUCOS 500.0 kV line,L:7525:8252:500,102.4,1202.0,6.9,,table,Reconductor line,11128000.0,442000.0
Q15-0427,2016-04-15,N Pole - Dixleta 138 kV #2,L:8816:8824:138,1.0,True,N Pole - Dixleta 138 kV Circuit 1,L:8816:8824:138,128.6,472.0,5.5,,prose_overloaded,Rebuild line with higher-capacity conductor,1256000.0,24000.0
Q15-0427,2016-04-15,Fairlnd - Sunbright 138 kV Line,L:8902:9063:138,1.0,True,Taber - Glenannan 345 kV L,L:8823:8949:345,118.5,877.0,6.7,,prose_overloaded,Rebuild line with higher-capacity conductor,732000.0,12000.0
Q15-0427,2016-04-15,Dixleta - Drum 138 kV,L:8824:8832:138,1.0,True,Taber - Glenannan Substation 345 kV Line,L:8823:8949:345,113.6,818.0,5.6,,prose_overloaded,Rebuild line with higher-capacity conductor,1890000.0,33000.0
Q15-0427,2016-04-15,Nasa - Bunker Hill 138 kV line,L:8929:8953:138,1.0,True,Taber - Glenannan 345 kV,L:8823:8949:345,113.3,855.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,2228000.0,76000.0
Q15-0427,2016-04-15,Nauvoo - Birchwood 345 kV,L:8680:10290:345,1.0,True,Fredericksburg - Dunn Siding 345 kV L,L:9734:10281:345,111.4,1663.0,14.9,,prose_overloaded,Rebuild line with higher-capacity conductor,82846000.0,1502000.0
Q15-0427,2016-04-15,N Pole - High Ridge 138 kV,L:8813:8816:138,1.0,True,Glenannan Substation - Taber Substation 345 kV,L:8823:8949:345,125.1,799.0,7.8,,prose_loss,Rebuild line with higher-capacity conductor,2218000.0,38000.0
Q15-0427,2016-04-15,Westport - Wheelabrator Baltimore Refuse 138 kV,L:8468:9058:138,1.0,True,Taber - Dixleta 345 kV,L:8823:8824:345,123.4,589.0,5.4,,prose_loss,Rebuild line with higher-capacity conductor,400000.0,9000.0
Q15-0427,2016-04-15,High Ridge - Jerome 138 kV,L:8810:8813:138,1.0,True,Taber - Glenannan Substation 345 kV Line,L:8823:8949:345,119.5,868.0,7.8,,prose_loss,Rebuild line with higher-capacity conductor,2464000.0,42000.0
Q15-0427,2016-04-15,Beltsville - Bunker Hill 138 kV L,L:8833:8929:138,1.0,True,Glenannan - Taber 345 kV L,L:8823:8949:345,114.6,812.0,5.3,,prose_loss,Rebuild line with higher-capacity conductor,949000.0,32000.0
Q15-0427,2016-04-15,Taber - Glenannan 345 kV,L:8823:8949:345,1.0,True,Sierra Pacific Lumber 138/1kV Transformer,X:8450:138:1,114.4,2382.0,18.4,,prose_loss,Rebuild line with higher-capacity conductor,36541000.0,570000.0
Q15-0427,2016-04-15,Taber - Dixleta 345 kV,L:8823:8824:345,1.0,True,Sierra Pacific Lumber 138-1 kV TX,X:8450:138:1,112.8,2258.0,16.6,,prose_loss,Rebuild line with higher-capacity conductor,21487000.0,335000.0
Q15-0427,2016-04-15,Bixby Hill - Sharyland 345 kV Line,L:6521:7127:345,1.0,True,Bixby Hill - Tmbstone 500 kV line,L:6300:7127:500,109.7,2462.0,6.7,,prose_loss,Reconductor line,22832000.0,341000.0
Q15-0427,2016-04-15,Hughson - Rustic 345 kV,L:8488:8499:345,1.0,True,Rustic - Dixleta 345 kV,L:8488:8824:345,109.5,1540.0,12.6,,prose_loss,Reconductor line,20128000.0,305000.0
Q15-0427,2016-04-15,Louisa Generation Facility Substation - N Anna 345 kV,L:9643:10279:345,1.0,True,Louisa Generation Facility - Carrabelle 345 kV,L:9643:10291:345,107.3,2070.0,12.7,,prose_loss,Reconductor line,39505000.0,561000.0
Q15-0427,2016-04-15,Shenandoah - Walworth 138 kV,L:9119:9275:138,1.0,True,Clover Substation - Bear 345 kV,L:9276:9669:345,106.7,231.0,5.5,,prose_loss,Reconductor line,9991000.0,1806000.0
Q15-0427,2016-04-15,Bear - Mecklenburg Power Sta 345 kV L,L:9276:9650:345,1.0,True,Bear - Clover 345 kV L,L:9276:9669:345,106.3,1927.0,27.0,,prose_loss,Reconductor line,45162000.0,1788000.0
Q15-0427,2016-04-15,Drum - Montpelier 138 kV line,L:8832:8945:138,1.0,True,Taber Substation - Glenannan 345 kV,L:8823:8949:345,132.4,432.0,5.0,,prose_colon,Rebuild line with higher-capacity conductor,8671000.0,296000.0
Q15-0427,2016-04-15,N Pole - Dixleta 138 kV #1,L:8816:8824:138,1.0,True,N Pole - Dixleta 138 kV Line 2,L:8816:8824:138,130.7,465.0,5.5,,prose_colon,Rebuild line with higher-capacity conductor,1256000.0,24000.0
Q15-0427,2016-04-15,Hughson Substation - Dixleta 345 kV,L:8499:8824:345,1.0,True,Rustic - Dileta 345 kV line,L:8488:8824:345,127.0,1673.0,18.4,,prose_colon,Rebuild line with higher-capacity conductor,31339000.0,484000.0
Q15-0427,2016-04-15,Rustic - Dixleta 345 kV,L:8488:8824:345,1.0,True,Hughson - Dixleta 345 kV L,L:8499:8824:345,123.2,1623.0,16.8,,prose_colon,Rebuild line with higher-capacity conductor,76157000.0,1172000.0
Q15-0427,2016-04-15,Sunbright - Colesville 138 kV line,L:8902:9062:138,1.0,True,Glenannan - Taber 345 kV,L:8823:8949:345,116.4,941.0,6.7,,prose_colon,Rebuild line with higher-capacity conductor,838000.0,14000.0
Q15-0427,2016-04-15,Aibonito Pds - Shenandoah 138 kV line,L:9163:9275:138,1.0,True,Bear Substation - Clover 345 kV,L:9276:9669:345,111.9,238.0,5.5,,prose_colon,Rebuild line with higher-capacity conductor,30801000.0,5568000.0
Q15-0427,2016-04-15,Chancellor Row - Bear Island 345 kV,L:9988:10264:345,1.0,True,Leavitt - Birchwood 345 kV,L:9944:10290:345,111.3,1376.0,18.6,,prose_colon,Rebuild line with higher-capacity conductor,17041000.0,383000.0
Q15-0427,2016-04-15,Tombstone - Sharyland 345 kV,L:6300:6521:345,1.0,True,Tombstone - Bixby Hill 500 kV,L:6300:7127:500,109.7,2508.0,6.6,,prose_colon,Reconductor line,24372000.0,361000.0
Q15-0427,2016-04-15,Riva Rd - Sierra Pacific Lumber 345 kV,L:8407:8450:345,1.0,True,Taber - Glenannan 345 kV L,L:8823:8949:345,107.8,1220.0,6.5,,prose_colon,Reconductor line,19481000.0,331000.0
Q15-0439,2016-05-03,MIDDLE FORK-FISHKILL PLAINS 345kV line,L:7193:8204:345,1.0,True,SIMPSON STUAR TAP-FISHKILL PLAINS 345kV,L:7252:8204:345,112.0,1241.0,6.1,,table,Rebuild line with higher-capacity conductor,41858000.0,600000.0
Q15-0439,2016-05-03,FISHKILL PLAINS-DILLARD-ORANGE 345kV,L:8204:18683:345,1.0,True,INTERNATIONAL PAPER-FLATLICK 500kV L,L:19281:19571:500,105.5,2489.0,6.2,,table,Reconductor line,36489000.0,319000.0
Q15-0439,2016-05-03,GREENLY-DRESDEN 500kV,L:19344:19554:500,1.0,True,DRESDEN-INTERNATIONAL PAPER 500kV Line,L:19281:19554:500,104.9,2175.0,31.0,,table,Reconductor line,29925000.0,748000.0
Q15-0439,2016-05-03,OMNI-HACKBERRY-GREENLY 500kV,L:19030:19344:500,1.0,True,INTERNATIONAL PAPER-DRESDEN 500kV,L:19281:19554:500,101.9,2579.0,29.4,,table,Reconductor line,24711000.0,605000.0
Q15-0453,2016-04-23,Steeleville – Lemoyne 100.0 kV,L:20070:20251:100,1.0,True,Us Wind Power – Steeleville 100.0 kV line,L:20070:20255:100,133.9,137.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3070000.0,3070000.0
Q15-0453,2016-04-23,Leoyne – Troy Energy Llc 100.0 kV,L:20251:20280:100,1.0,True,Steeeville – Us Wind Power 100.0 kV,L:20070:20255:100,118.4,141.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1974000.0,1974000.0
Q15-0453,2016-04-23,Steeleville – Us Wind Power 100.0 kV,L:20070:20255:100,1.0,True,Lemyne – Steeleille 100.0 kV Line,L:20070:20251:100,135.3,135.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,6056000.0,6056000.0
Q15-0457,2016-05-02,WAYNE TRACE-ALLEN 100.0 kV line,L:21773:21787:100,1.0,True,SEGS 5-HILLCREST 100.0 kV Line,L:21764:21772:100,132.8,187.0,6.0,,prose_loss,Rebuild line with higher-capacity conductor,4399000.0,539000.0
Q15-0457,2016-05-02,SORENSON SUBSTATION-ELTOPIA 100.0 kV,L:21811:22222:100,1.0,True,BARRE-RAYMOND F. BARKER 100.0 kV,L:22295:22674:100,107.9,166.0,100.0,,prose_loss,Reconductor line,815000.0,295000.0
Q15-0457,2016-05-02,HILLCREST-MULDOON MILL 100.0 kV,L:21772:21792:100,1.0,True,WAYNE TRACE SUBSTATION-DARLINGTON RD 100.0 kV,L:21773:21789:100,103.4,176.0,5.8,,prose_loss,Reconductor line,2530000.0,241000.0
Q14-0331,2016-05-22,Parleys-Manati 8401 138 KV,L:7213:7285:138,1.0,True,Medoa-P.T.S 345 KV line,L:7253:7389:345,159.7,204.0,10.4,156.6,fields,Rebuild line with higher-capacity conductor,1515000.0,1515000.0
Q14-0331,2016-05-22,Parleys-Gregg Substation 138 KV,L:7213:7268:138,1.0,True,P.T.S-Medora 345 KV L,L:7253:7389:345,131.5,229.0,10.4,128.7,fields,Rebuild line with higher-capacity conductor,511000.0,511000.0
Q14-0331,2016-05-22,Gregg-Dravosburg 138 KV L,L:7268:7303:138,1.0,True,Medora-P.T.S 345 KV,L:7253:7389:345,123.6,237.0,10.4,121.0,fields,Rebuild line with higher-capacity conductor,3231000.0,3231000.0
Q14-0331,2016-05-22,Sunrise Ctr-Lutesville 345 KV,L:7525:8251:345,1.0,True,Cayucos-Sunrise Ctr 500 KV,L:7525:8252:500,116.8,1202.0,5.7,116.6,fields,Rebuild line with higher-capacity conductor,37850000.0,607000.0
Q14-0331,2016-05-22,Edes Tap 2-West Campus 345 KV Line,L:7673:7677:345,1.0,True,Orchard Road-Shawville Station 500 KV,L:7672:8249:500,115.4,1155.0,5.6,115.1,fields,Rebuild line with higher-capacity conductor,22395000.0,357000.0
Q14-0331,2016-05-22,Edes Tap 2-Lutesville 345 KV Line,L:7677:8251:345,1.0,True,Orchard D-Shawville Sta Substation 500 KV line,L:7672:8249:500,111.6,1191.0,5.4,111.4,fields,Rebuild line with higher-capacity conductor,54361000.0,884000.0
Q14-0331,2016-05-22,Wilmerding-Dravosburg 138 KV L,L:7231:7303:138,1.0,True,Medora-P.T.S 345 KV,L:7253:7389:345,109.3,252.0,10.4,106.8,fields,Reconductor line,2342000.0,2342000.0
Q14-0331,2016-05-22,Wahiawa-North Allegheny Windpower Project Substation 345 KV line,L:7532:8288:345,1.0,True,Sunrise Ctr-Merret 500 KV,L:7525:8247:500,109.1,1447.0,6.2,108.8,fields,Reconductor line,9218000.0,163000.0
Q14-0349,2016-05-15,Connell-Chiquita 345kV,L:6240:6299:345,1.0,True,Tombstone Substation-Marcus Hook Energy Lp 500kV,L:6300:7163:500,120.9,1196.0,5.6,,table,Rebuild line with higher-capacity conductor,28675000.0,4894000.0
Q14-0349,2016-05-15,Connell-Tombstone Substation 345kV,L:6240:6300:345,1.0,True,Tombstone-Marcus Hook Energy Lp Substation 500kV,L:6300:7163:500,116.7,1328.0,5.8,,table,Rebuild line with higher-capacity conductor,23762000.0,4172000.0
Q14-0349,2016-05-15,Chiquita-Irvine 345kV L,L:5970:6299:345,1.0,True,Tombstone-Marcus Hook Energy Lp 500kV,L:6300:7163:500,108.1,1176.0,5.3,,table,Reconductor line,13537000.0,2298000.0
Q14-0349,2016-05-15,Sharyland-Bixby Hill 345kV,L:6521:7127:345,1.0,True,Tombstone-Bixby Hill 500kV L,L:6300:7127:500,102.0,2180.0,13.2,,table,Reconductor line,21825000.0,1892000.0
Q14-0349,2016-05-15,Tombstone-Sharyland 345kV,L:6300:6521:345,1.0,True,Bixby Hill-Tombstone 500kV,L:6300:7127:500,101.1,2247.0,12.3,,table,Reconductor line,18856000.0,1528000.0
Q14-0358,2016-05-20,Miller-Contra Costa 138 kV Cir. 2,L:8665:10200:138,1.0,True,Miller-Contra Costa 138 kV line,L:8665:10200:138,109.4,394.0,13.2,,table,Reconductor line,8670000.0,1909000.0
Q14-0358,2016-05-20,Fairland-Siuc 138 kV,L:8901:9063:138,1.0,True,Taber-Glenannan 345 kV,L:8823:8949:345,106.5,514.0,5.0,,table,Reconductor line,690000.0,23000.0
Q14-0358,2016-05-20,Miller-Contra Costa 138 kV,L:8665:10200:138,1.0,True,Contra Costa-Miller 138 kV Ckt 2,L:8665:10200:138,104.9,411.0,13.2,,table,Reconductor line,8670000.0,1909000.0
Q14-0358,2016-05-20,Taber 345/138 kV Transformer Bank,X:8823:345:138,0.9930345372203676,True,Dixleta-Taber Substation 345 kV,L:8823:8824:345,104.1,918.0,6.0,,table,Replace transformer with higher-rated unit,17972000.0,308000.0
Q14-0360,2016-05-26,Auburn-Noble 100.0 kV Line,L:21757:21975:100,1.0,True,Minneapolis City Of-Wallenpaupack 500.0 kV,L:7133:7171:500,215.4,127.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,7368000.0,6368000.0
Q14-0360,2016-05-26,Allings Crossing-Noble 100.0 kV,L:21802:21975:100,1.0,True,Minneapolis City Of Substation-Wallenpaupack 500.0 kV,L:7133:7171:500,193.0,133.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2573000.0,2223000.0
Q14-0360,2016-05-26,Auburn-Haleyville Ts 100.0 kV,L:21757:21760:100,1.0,True,Minneapolis City Of-Wallenpaupack 500.0 kV,L:7133:7171:500,241.1,119.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,6321000.0,5463000.0
Q14-0414,2016-05-15,WAYNE TRACE-ALLEN 100kV L,L:21773:21787:100,1.0,True,AEP PETTIT AVENUE-ALLEN 100kV,L:21786:21787:100,138.2,187.0,100.0,,table,Rebuild line with higher-capacity conductor,8156000.0,8156000.0
Q14-0414,2016-05-15,AEP PETTIT AVENUE-ALLEN 100kV line,L:21786:21787:100,1.0,True,WAYNE TRACE-ALLEN 100kV,L:21773:21787:100,128.8,201.0,100.0,,table,Rebuild line with higher-capacity conductor,6242000.0,6242000.0
Q14-0418,2016-05-27,Lyondell - Chatham 138 KV L,L:9424:9519:138,1.0,True,Riverview - Comox 138 KV line,L:9335:9336:138,200.5,298.0,100.0,,table,Rebuild line with higher-capacity conductor,14844000.0,10064000.0
Q14-0418,2016-05-27,Bearskin - Chatham 138 KV,L:9518:9519:138,1.0,True,Riverview - Comox 138 KV,L:9335:9336:138,196.5,308.0,100.0,,table,Rebuild line with higher-capacity conductor,5690000.0,3857000.0
Q14-0418,2016-05-27,Comox - Riverview 138 KV L,L:9335:9336:138,1.0,True,Chatham - Bearskin 138 KV line,L:9518:9519:138,177.5,342.0,100.0,,table,Rebuild line with higher-capacity conductor,2109000.0,1430000.0
Q14-0418,2016-05-27,Lyondell - Leesville Substation 138 KV,L:9424:9667:138,1.0,True,Riverview - Comox 138 KV,L:9335:9336:138,164.2,198.0,75.4,,table,Rebuild line with higher-capacity conductor,14658000.0,9938000.0
Q14-0418,2016-05-27,Dixleta - N Pole 138 KV line,L:8816:8824:138,1.0,True,Dixleta - North Pole 138 KV Cir. 2,L:8816:8824:138,128.8,465.0,5.2,,table,Rebuild line with higher-capacity conductor,586000.0,53000.0
Q14-0418,2016-05-27,North Pole - Dixleta 138 KV Cir. 2,L:8816:8824:138,1.0,True,Dixleta - N Pole 138 KV Ckt 1,L:8816:8824:138,126.7,472.0,5.2,,table,Rebuild line with higher-capacity conductor,586000.0,53000.0
Q14-0418,2016-05-27,Hughson - Dileta 345 KV,L:8499:8824:345,1.0,True,Rustic - Dixleta 345 KV,L:8488:8824:345,125.6,1673.0,17.5,,table,Rebuild line with higher-capacity conductor,42290000.0,2894000.0
Q14-0418,2016-05-27,Westport - Wheelabrator Baltimore Refuse 138 KV,L:8468:9058:138,1.0,True,Dixleta - Taber 345 KV,L:8823:8824:345,123.9,589.0,5.1,,table,Rebuild line with higher-capacity conductor,841000.0,95000.0
Q14-0418,2016-05-27,N Pole - High Ridge 138 KV,L:8813:8816:138,1.0,True,Taber - Glenannan 345 KV,L:8823:8949:345,123.4,799.0,7.4,,table,Rebuild line with higher-capacity conductor,3020000.0,235000.0
Q14-0418,2016-05-27,Dixleta - Rustic 345 KV,L:8488:8824:345,1.0,True,Hughson - Dixleta 345 KV,L:8499:8824:345,122.5,1623.0,15.9,,table,Rebuild line with higher-capacity conductor,87386000.0,5957000.0
Q14-0418,2016-05-27,Jerome - High Ridge 138 KV Line,L:8810:8813:138,1.0,True,Taber Substation - Glenannan 345 KV,L:8823:8949:345,117.9,868.0,7.4,,table,Rebuild line with higher-capacity conductor,2306000.0,180000.0
Q14-0418,2016-05-27,Sunbright - Failand 138 KV,L:8902:9063:138,1.0,True,Glenannan - Taber 345 KV,L:8823:8949:345,117.4,877.0,6.4,,table,Rebuild line with higher-capacity conductor,606000.0,47000.0
Q14-0418,2016-05-27,Sunbright - Colesville 138 KV,L:8902:9062:138,1.0,True,Taber - Glenannan 345 KV,L:8823:8949:345,115.3,941.0,6.4,,table,Rebuild line with higher-capacity conductor,1235000.0,96000.0
Q14-0418,2016-05-27,Dixleta - Drum 138 KV,L:8824:8832:138,1.0,True,Taber - Glenannan 345 KV,L:8823:8949:345,113.7,818.0,5.3,,table,Rebuild line with higher-capacity conductor,1937000.0,158000.0
Q14-0418,2016-05-27,Taber - Glenannan 345 KV,L:8823:8949:345,1.0,True,Sierra Pacific Lumber Substation 138 kV/1 kV Autotransformer,X:8450:138:1,112.9,2382.0,17.4,,table,Rebuild line with higher-capacity conductor,39358000.0,2729000.0
Q14-0418,2016-05-27,Taber - Dixleta 345 KV,L:8823:8824:345,1.0,True,Sierra Pacific Lumber 138-1 kV Transformer,X:8450:138:1,111.6,2258.0,15.7,,table,Rebuild line with higher-capacity conductor,28997000.0,2009000.0
Q14-0418,2016-05-27,Rustic - Hughson 345 KV,L:8488:8499:345,1.0,True,Dixleta - Rustic 345 KV,L:8488:8824:345,111.3,1540.0,12.0,,table,Rebuild line with higher-capacity conductor,46852000.0,3144000.0
Q14-0418,2016-05-27,Aibonito Pds - Shenandoah 138 KV Line,L:9163:9275:138,1.0,True,Clover - Bear 345 KV,L:9276:9669:345,107.0,238.0,5.7,,table,Reconductor line,10622000.0,5001000.0
Q14-0418,2016-05-27,Lyondell - Orlando Cogen Lp 138 KV,L:9424:9427:138,1.0,True,Riverview - Comox 138 KV,L:9335:9336:138,106.8,243.0,24.6,,table,Reconductor line,5092000.0,3451000.0
Q14-0418,2016-05-27,Riva Rd - Sierra Pacific Lumber 345 KV,L:8407:8450:345,1.0,True,Taber - Glenannan 345 KV L,L:8823:8949:345,106.6,1220.0,6.1,,table,Reconductor line,18748000.0,1497000.0
Q14-0418,2016-05-27,Wlkens - Highgrove 138 KV,L:8507:8572:138,1.0,True,Dixleta - Taber 345 KV,L:8823:8824:345,106.4,649.0,5.1,,table,Reconductor line,230000.0,28000.0
Q14-0418,2016-05-27,Louisa Generation Facility - North Anna 345 KV L,L:9643:10279:345,1.0,True,Louisa Generation Facility - Carrabelle 345 KV Line,L:9643:10291:345,105.4,2070.0,13.2,,table,Reconductor line,50662000.0,2887000.0
Q14-0418,2016-05-27,Wilkens - Wheelabrator Baltimore Refuse 138 KV,L:8507:9058:138,1.0,True,Taber - Dixleta 345 KV,L:8823:8824:345,105.1,694.0,5.1,,table,Reconductor line,461000.0,57000.0
Q14-0418,2016-05-27,Sierra Pacific Lumber 345-1 kV TX,X:8450:345:1,0.9763373517804875,True,Taber - Glnannan 345 KV,L:8823:8949:345,105.0,1239.0,6.1,,table,Replace transformer with higher-rated unit,9812000.0,783000.0
Q14-0418,2016-05-27,Sierra Pacific Lumber 138 kV/1 kV Transformer,X:8450:138:1,0.9763373517804875,True,Taber - Glenannan 345 KV,L:8823:8949:345,105.0,1239.0,6.1,,table,Replace transformer with higher-rated unit,4669000.0,373000.0
Q15-0469,2016-05-22,BECKER-DISMAL RIVER 345.0 kV,L:17977:18692:345,1.0,True,FISHKILL PLAINS-DILLARD-ORANGE 345.0 kV,L:8204:18683:345,109.1,1250.0,5.7,,table,Reconductor line,132932000.0,13798000.0
Q15-0482,2016-05-21,WESTROCK SOUTHEAST LLC - PACIFICA 138 KV,L:9947:9991:138,1.0,True,MITCHELL DAM - SKAGGS ISLAND JCT 2 345 KV,L:9816:9975:345,182.8,166.0,6.7,,table,Rebuild line with higher-capacity conductor,7800000.0,574000.0
Q15-0482,2016-05-21,NATCHEZ SUBSTATION - CHANCELLOR ROW 138 KV,L:9988:9992:138,1.0,True,MITCHELL DAM - SKAGGS ISLAND JCT 2 SUBSTATION 345 KV,L:9816:9975:345,178.9,213.0,8.4,,table,Rebuild line with higher-capacity conductor,2404000.0,69000.0
Q15-0482,2016-05-21,MITCHELL DAM SUBSTATION - SYL LASKIN 138 KV,L:9742:9816:138,1.0,True,MITCHELL DAM - HAGGIN 345 KV,L:9816:10265:345,176.8,228.0,7.1,,table,Rebuild line with higher-capacity conductor,1563000.0,38000.0
Q15-0482,2016-05-21,CARVER - BIG HANAFORD 138 KV,L:9806:10174:138,1.0,True,PLAZA - BIG HANAFORD 138 KV,L:9814:10174:138,175.0,187.0,6.4,,table,Rebuild line with higher-capacity conductor,1679000.0,103000.0
Q15-0482,2016-05-21,DELTPORT - MOONSTONE 138 KV,L:9810:9815:138,1.0,True,MITCHELL DAM - SKAGGS ISLAND JCT 2 345 KV,L:9816:9975:345,173.0,222.0,7.1,,table,Rebuild line with higher-capacity conductor,3006000.0,87000.0
Q15-0482,2016-05-21,N TOWER TAP - CEDAR FALLS WI 138 KV,L:9793:9834:138,1.0,True,NORTH TOWER TAP - HAGGIN 345 KV,L:9793:10265:345,171.3,304.0,18.5,,table,Rebuild line with higher-capacity conductor,9573000.0,1452000.0
Q15-0482,2016-05-21,MCCARTNEY - N TOWER TAP 345 KV,L:9725:9793:345,1.0,True,KERR DAM - TECUMSEH ENERGY CTR 345 KV L,L:9676:11063:345,170.4,1435.0,6.9,,table,Rebuild line with higher-capacity conductor,87810000.0,441000.0
Q15-0482,2016-05-21,CARVER - SHOCKOE 138 KV,L:9806:9807:138,0.9954731703377087,False,PLAZA - BIG HANAFORD 138 KV,L:9814:10174:138,170.0,230.0,6.4,,table,Rebuild line with higher-capacity conductor,1245000.0,77000.0
Q15-0482,2016-05-21,POTOSI - DELTAPORT 138 KV,L:9743:9810:138,1.0,True,SKAGGS ISLAND JCT 2 - MITCHELL DAM 345 KV,L:9816:9975:345,169.5,246.0,7.1,,table,Rebuild line with higher-capacity conductor,4938000.0,143000.0
Q15-0482,2016-05-21,N TOWER TAP - HAGGIN 345 KV Line,L:9793:10265:345,0.9977809264359047,False,KERR DAM - TECUMSEH ENERGY CTR 345 KV,L:9676:11063:345,169.2,1281.0,26.7,,table,Rebuild line with higher-capacity conductor,56110000.0,1259000.0
Q15-0482,2016-05-21,HARVELL - OYSTER RIV 138 KV,L:9779:9782:138,1.0,True,N TOWER TAP - HAGGIN 345 KV L,L:9793:10265:345,167.6,191.0,10.8,,table,Rebuild line with higher-capacity conductor,1707000.0,165000.0
Q15-0482,2016-05-21,JIM HILL - HAGIN 138 KV,L:9744:10265:138,1.0,True,SKAGGS ISLAND JUNCTION 2 - MITCHELL DAM SUBSTATION 345 KV,L:9816:9975:345,166.9,257.0,7.7,,table,Rebuild line with higher-capacity conductor,1007000.0,29000.0
Q15-0482,2016-05-21,SPRING ST - CHIPOLA 138 KV,L:9800:9949:138,1.0,True,SKAGGS ISLAND JCT 2 SUBSTATION - MITCHELL DAM 345 KV line,L:9816:9975:345,166.3,234.0,8.4,,table,Rebuild line with higher-capacity conductor,19396000.0,675000.0
Q15-0482,2016-05-21,WESTCOST CELLUFIBRE - CHIPOLA 138 KV,L:9943:9949:138,1.0,True,SKAGGS ISLAND JCT 2 - MITCHELL DAM 345 KV,L:9816:9975:345,166.0,257.0,11.9,,table,Rebuild line with higher-capacity conductor,1989000.0,60000.0
Q15-0482,2016-05-21,POTOSI SUBSTATION - TYLER 138 KV Line,L:9743:10267:138,1.0,True,MITCHELL DAM - SKAGGS ISLAND JCT 2 345 KV,L:9816:9975:345,165.0,269.0,7.1,,table,Rebuild line with higher-capacity conductor,700000.0,20000.0
Q15-0482,2016-05-21,CENTRALIA - CEDAR BAYOU PLANT 138 KV line,L:9769:9808:138,1.0,True,MITCHELL DAM - SKAGGS ISLAND JUNCTION 2 345 KV,L:9816:9975:345,161.0,208.0,7.7,,table,Rebuild line with higher-capacity conductor,1644000.0,48000.0
Q15-0482,2016-05-21,HIGHLAND CITY - CENTRALIA 138 KV line,L:9778:9808:138,1.0,True,SKAGGS ISLAND JCT 2 - MITCHELL DAM SUBSTATION 345 KV,L:9816:9975:345,160.8,245.0,6.7,,table,Rebuild line with higher-capacity conductor,5366000.0,395000.0
Q15-0482,2016-05-21,CEDAR FALLS WI - OYSTER RIV 138 KV,L:9782:9834:138,1.0,True,NORTH TOWER TAP - HAGGIN 345 KV L,L:9793:10265:345,160.3,212.0,10.8,,table,Rebuild line with higher-capacity conductor,2990000.0,289000.0
Q15-0482,2016-05-21,CEDAR BAYOU PLANT - JIM HILL 138 KV L,L:9744:9769:138,1.0,True,MITCHELL DAM - SKAGGS ISLAND JCT 2 345 KV line,L:9816:9975:345,159.4,236.0,7.7,,table,Rebuild line with higher-capacity conductor,3802000.0,111000.0
Q15-0482,2016-05-21,NORTH RANDOLPH - YELLOW CRK 138 KV Line,L:9774:9780:138,1.0,True,HAGGIN - HULL STREET RD 345 KV line,L:9776:10265:345,158.1,241.0,7.0,,table,Rebuild line with higher-capacity conductor,10715000.0,1602000.0
Q15-0482,2016-05-21,MUKONAGO - PACIFICA 138 KV,L:9991:10171:138,1.0,True,SKAGGS ISLAND JCT 2 - MITCHELL DAM 345 KV L,L:9816:9975:345,157.1,222.0,6.7,,table,Rebuild line with higher-capacity conductor,2820000.0,207000.0
Q15-0482,2016-05-21,HIGHLAND CITY - MUKONAGO 138 KV,L:9778:10171:138,1.0,True,MITCHELL DAM - SKAGGS ISLAND JNCTION 2 345 KV,L:9816:9975:345,156.6,235.0,6.7,,table,Rebuild line with higher-capacity conductor,20635000.0,1518000.0
Q15-0482,2016-05-21,N RANDOLPH - BAIROA 3008 138 KV,L:9774:9775:138,1.0,True,HULL ST ROAD - HAGGIN 345 KV L,L:9776:10265:345,155.7,237.0,7.0,,table,Rebuild line with higher-capacity conductor,8700000.0,1301000.0
Q15-0482,2016-05-21,WALTHALL - HAGIN 138 KV,L:9770:10265:138,1.0,True,N TOWER TAP - HAGGIN 345 KV,L:9793:10265:345,154.9,439.0,24.4,,table,Rebuild line with higher-capacity conductor,2255000.0,140000.0
Q15-0482,2016-05-21,SKAGGS ISLAND JCT 2 - MITCHELL DAM 345 KV,L:9816:9975:345,1.0,True,BEAR - MECKLENBURG POWER STATION 345 KV line,L:9276:9650:345,154.6,1191.0,28.2,,table,Rebuild line with higher-capacity conductor,43351000.0,1062000.0
Q14-0388,2016-06-15,Fritch-Big Hanaford 138kV,L:9983:10174:138,1.0,True,Mitchell Dam-Skaggs Island Jct 2 345kV,L:9816:9975:345,114.2,281.0,10.3,111.2,fields,Rebuild line with higher-capacity conductor,4345000.0,90000.0
Q14-0388,2016-06-15,Dist 1000-Birchwood 138kV,L:10248:10290:138,1.0,True,Bear Island-Dunn Siding 345kV Line,L:10264:10281:345,110.0,304.0,5.7,108.5,fields,Reconductor line,8951000.0,169000.0
Q14-0388,2016-06-15,Carver-Shockoe 138kV,L:9806:9807:138,0.995736118366035,False,Plaza Substation-Big Hanaford 138kV line,L:9814:10174:138,109.1,230.0,5.8,107.1,fields,Reconductor line,505000.0,19000.0
Q14-0388,2016-06-15,Elko-Syl Laskin 138kV,L:9742:9999:138,1.0,True,Mtchell Dam-Haggin 345kV,L:9816:10265:345,109.0,200.0,6.2,106.5,fields,Reconductor line,1658000.0,30000.0
Q14-0388,2016-06-15,Trenton Diesel-Dist 1000 138kV,L:9735:10248:138,1.0,True,Bear Island Substation-Dunn Siding 345kV Line,L:10264:10281:345,106.2,325.0,5.7,104.8,fields,Reconductor line,14532000.0,275000.0
Q14-0388,2016-06-15,Drum-Montplier 138kV,L:8832:8945:138,1.0,True,Dixleta-Taber 345kV L,L:8823:8824:345,105.2,432.0,5.3,104.2,fields,Reconductor line,2761000.0,31000.0
Q14-0388,2016-06-15,Westport Substation-Wheelabrator Baltimore Refuse 138kV,L:8468:9058:138,1.0,True,Taber-Dixleta 345kV,L:8823:8824:345,102.2,589.0,5.7,101.4,fields,Reconductor line,211000.0,2000.0
Q14-0388,2016-06-15,Dixleta-North Pole 138kV Ckt 1,L:8816:8824:138,1.0,True,Taber Substation-Glenannan 345kV line,L:8823:8949:345,101.7,465.0,5.3,100.7,fields,Reconductor line,468000.0,4000.0
Q14-0388,2016-06-15,Bixby Hill-Tombstone 500kV Line,L:6300:7127:500,1.0,True,Sharyland-Tombstone 345kV L,L:6300:6521:345,101.0,3389.0,8.8,100.8,fields,Reconductor line,59211000.0,446000.0
Q14-0388,2016-06-15,Carver-Big Hanaford 138kV,L:9806:10174:138,1.0,True,Plaza-Big Hanaford 138kV,L:9814:10174:138,100.2,187.0,5.8,97.6,fields,Reconductor line,602000.0,23000.0
Q14-0404,2016-06-25,Lindon / Eagle Vly In Substation 138 KV,L:18224:18239:138,1.0,True,Eagle Vly In Substation / Marsh Run Ct Substation 138 KV,L:18239:18252:138,256.6,176.0,38.7,,table,Rebuild line with higher-capacity conductor,2811000.0,1659000.0
Q14-0404,2016-06-25,Lindon / Pit 4 138 KV line,L:18224:18240:138,1.0,True,Eagle Vly In / Marsh Run Ct 138 KV,L:18239:18252:138,240.6,186.0,38.7,,table,Rebuild line with higher-capacity conductor,6964000.0,4110000.0
Q14-0404,2016-06-25,Marsh Run Ct / Eagle Valley In 138 KV,L:18239:18252:138,1.0,True,Lindon / Eagle Vly In 138 KV line,L:18224:18239:138,205.5,250.0,45.2,,table,Rebuild line with higher-capacity conductor,5482000.0,3243000.0
Q14-0404,2016-06-25,Garces / Clendenin 138 KV Line,L:18033:18226:138,1.0,True,Eagle Valley In / Brownfield Switching 138 KV L,L:18225:18239:138,203.3,254.0,36.5,,table,Rebuild line with higher-capacity conductor,17361000.0,9305000.0
Q14-0404,2016-06-25,Eagle Vly In / Brownfield Switching 138 KV,L:18225:18239:138,1.0,True,Capitol Hill / Chesterfield Ave 138 KV,L:18233:18251:138,201.9,374.0,61.3,,table,Rebuild line with higher-capacity conductor,5021000.0,2759000.0
Q14-0404,2016-06-25,Marsh Run Ct / Malad 138 KV Line,L:18245:18252:138,1.0,True,Eagle Vly In / Lindon 138 KV,L:18224:18239:138,199.9,254.0,45.2,,table,Rebuild line with higher-capacity conductor,2124000.0,1256000.0
Q14-0404,2016-06-25,Brownfield Switching / Garces 138 KV,L:18225:18226:138,1.0,True,Eagle Vly In / Brownfild Switching 138 KV,L:18225:18239:138,192.4,384.0,100.0,,table,Rebuild line with higher-capacity conductor,1850000.0,1850000.0
Q14-0404,2016-06-25,Panda / Menlo 138 KV,L:18045:18048:138,1.0,True,Fishkill Pains Substation / Dillard-Orange 345 KV Line,L:8204:18683:345,145.5,229.0,5.6,,table,Rebuild line with higher-capacity conductor,6327000.0,2894000.0
Q14-0404,2016-06-25,Hampshire Paper / Solana 138 KV,L:18041:18043:138,1.0,True,Fishkill Plains / Dillard-Orange 345 KV,L:8204:18683:345,142.9,245.0,5.6,,table,Rebuild line with higher-capacity conductor,7080000.0,3238000.0
