project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q14-0404,2016-06-25,Farragut / Wards Hollow 138 KV,L:18214:18228:138,1.0,True,Brownfield Switching / Eagle Valley In 138 KV,L:18225:18239:138,134.7,178.0,13.4,,table,Rebuild line with higher-capacity conductor,3528000.0,1592000.0
Q14-0404,2016-06-25,Clinton Atle / Lodi Stig 138 KV,L:18231:18242:138,1.0,True,Brownfield Switching / Eagle Vly In 138 KV,L:18225:18239:138,127.0,198.0,13.4,,table,Rebuild line with higher-capacity conductor,1926000.0,869000.0
Q14-0404,2016-06-25,Slana / Northern Steel Casting Substation 138 KV,L:18041:18050:138,1.0,True,Fishkill Plains / Dilard-Orange 345 KV,L:8204:18683:345,125.6,275.0,5.6,,table,Rebuild line with higher-capacity conductor,10421000.0,4766000.0
Q14-0404,2016-06-25,Clinton Atle / Farragut 138 KV,L:18214:18231:138,1.0,True,Brownfield Switching / Eagle Vly In 138 KV,L:18225:18239:138,118.7,204.0,13.4,,table,Rebuild line with higher-capacity conductor,4780000.0,2157000.0
Q14-0404,2016-06-25,Laurelwood / Clendenin 138 KV,L:18031:18033:138,1.0,True,Brownfield Switching / Eagle Vly In 138 KV line,L:18225:18239:138,114.6,226.0,20.2,,table,Rebuild line with higher-capacity conductor,7646000.0,4316000.0
Q14-0404,2016-06-25,Lodi Stig / Chesterfield Ave 138 KV,L:18242:18251:138,1.0,True,Brownfield Switching / Eagle Valley In 138 KV,L:18225:18239:138,114.3,361.0,21.4,,table,Rebuild line with higher-capacity conductor,3211000.0,1408000.0
Q14-0404,2016-06-25,Wards Hollow / Menaul 138 KV,L:18228:18250:138,1.0,True,Eagle Valley In / Brownfield Switching 138 KV,L:18225:18239:138,111.9,204.0,13.4,,table,Rebuild line with higher-capacity conductor,6576000.0,2968000.0
Q14-0404,2016-06-25,Clendenin Substation / Sumpter Substation 138 KV,L:18033:18039:138,0.9980696662805209,False,Brownfield Switching / Eagle Valley In 138 KV,L:18225:18239:138,111.5,226.0,16.3,,table,Rebuild line with higher-capacity conductor,8735000.0,4797000.0
Q14-0404,2016-06-25,Surrey Ridge / Sumpter 138 KV,L:18039:18576:138,1.0,True,Brownfield Switching / Eagle Vly In 138 KV,L:18225:18239:138,110.9,223.0,16.3,,table,Rebuild line with higher-capacity conductor,11153000.0,6124000.0
Q14-0404,2016-06-25,Fishkill Plains / Middle Fork 345 KV,L:7193:8204:345,1.0,True,Simpson Stuart Tap / Fishkill Plains 345 KV,L:7252:8204:345,108.4,1241.0,8.7,,table,Reconductor line,21535000.0,1551000.0
Q14-0404,2016-06-25,Chemical / Washington St 138 KV Line,L:18227:18230:138,1.0,True,Brownfield Switching / Eagle Vly In 138 KV,L:18225:18239:138,107.2,509.0,42.1,,table,Reconductor line,966000.0,423000.0
Q14-0404,2016-06-25,Washington St / Capitol Hill Substation 138 KV Line,L:18227:18233:138,1.0,True,Brownfield Switching / Eagle Vly In Substation 138 KV,L:18225:18239:138,107.0,520.0,42.1,,table,Reconductor line,924000.0,404000.0
Q14-0404,2016-06-25,Chesterfield Ave / Capitol Hill 138 KV,L:18233:18251:138,1.0,True,Brownfield Switching / Eagle Valley In 138 KV Line,L:18225:18239:138,106.9,529.0,42.1,,table,Reconductor line,336000.0,147000.0
Q14-0404,2016-06-25,Ulmerton Transfer Center / Middle Fork Substation 345 KV L,L:7193:7477:345,1.0,True,Medora Substation / P.T.S 345 KV,L:7253:7389:345,106.2,1310.0,6.6,,table,Reconductor line,15368000.0,1334000.0
Q14-0404,2016-06-25,Pit 4 / Forest 138 KV,L:18240:18258:138,1.0,True,Eagle Valley In / Marsh Run Ct 138 KV,L:18239:18252:138,105.8,258.0,28.7,,table,Reconductor line,678000.0,419000.0
Q14-0404,2016-06-25,Dillard-Orange Substation / Fishkill Plains 345 KV,L:8204:18683:345,1.0,True,Flatlik / International Paper 500 KV,L:19281:19571:500,104.9,2346.0,14.8,,table,Reconductor line,41044000.0,2895000.0
Q15-0480,2016-07-01,Bear Island to Dunn Siding 345 kV,L:10264:10281:345,1.0,True,Leavitt to Bircwood 345 kV,L:9944:10290:345,140.1,1885.0,7.4,,table,Rebuild line with higher-capacity conductor,55580000.0,1231000.0
Q15-0480,2016-07-01,Leavitt to Birchwood 345 kV,L:9944:10290:345,1.0,True,Bear Island to Dunn Siding 345 kV Line,L:10264:10281:345,136.2,2046.0,10.1,,table,Rebuild line with higher-capacity conductor,96258000.0,2716000.0
Q15-0480,2016-07-01,Dunn Siding to Fredericksburg 345 kV Line,L:9734:10281:345,1.0,True,Nauvoo to Brchwood 345 kV Line,L:8680:10290:345,136.0,1345.0,6.3,,table,Rebuild line with higher-capacity conductor,69173000.0,2335000.0
Q15-0480,2016-07-01,Adrian Energy Associates Llc 345/138 kV XFMR,X:8897:345:138,0.9875301070237348,True,Taber to Glnannan 345 kV,L:8823:8949:345,133.8,750.0,5.1,,table,Replace transformer with higher-rated unit,11997000.0,2355000.0
Q15-0480,2016-07-01,Riva Rd to Shingletown 345 kV,L:8407:9098:345,1.0,True,Taber to Glenannan Substation 345 kV,L:8823:8949:345,127.8,1356.0,7.1,,table,Rebuild line with higher-capacity conductor,91526000.0,3443000.0
Q15-0480,2016-07-01,Bells Mill to Beverly Farms 138 kV line,L:8837:8884:138,1.0,True,Dranesville to Tiger Bay 345 kV,L:8847:9896:345,127.7,413.0,5.5,,table,Rebuild line with higher-capacity conductor,2032000.0,89000.0
Q15-0480,2016-07-01,Nauvoo to Roberts Sw Sta 345 kV,L:8680:9846:345,1.0,True,Nauvoo to City West Diesel Plant 345 kV,L:8680:8937:345,126.7,1290.0,8.3,,table,Rebuild line with higher-capacity conductor,36807000.0,1718000.0
Q15-0480,2016-07-01,Roberts Sw Sta to Glennnan 345 kV,L:8949:9846:345,1.0,True,Glenannan to Cal Sierra Development 345 kV line,L:8949:8968:345,126.5,1223.0,9.0,,table,Rebuild line with higher-capacity conductor,75044000.0,2709000.0
Q15-0480,2016-07-01,Nauvo to City West Diesel Plant 345 kV Line,L:8680:8937:345,1.0,True,Nauvoo to Roberts Sw Sta 345 kV,L:8680:9846:345,117.4,1338.0,7.3,,table,Rebuild line with higher-capacity conductor,39480000.0,1737000.0
Q15-0480,2016-07-01,Tombstone to Marcus Hook Energy Lp 500 kV,L:6300:7163:500,1.0,True,Sharyland to Tombstone 345 kV line,L:6300:6521:345,116.3,2839.0,6.9,,table,Rebuild line with higher-capacity conductor,135312000.0,3883000.0
Q15-0480,2016-07-01,Chancellor Row to Bear Island 345 kV,L:9988:10264:345,1.0,True,Leavitt to Birchwood 345 kV,L:9944:10290:345,116.0,1908.0,7.9,,table,Rebuild line with higher-capacity conductor,42965000.0,1213000.0
Q15-0480,2016-07-01,Glenannan to Cal Sierra Development 345 kV,L:8949:8968:345,1.0,True,Glenannan to Roberts Sw Sta 345 kV L,L:8949:9846:345,115.3,1319.0,8.2,,table,Rebuild line with higher-capacity conductor,37040000.0,1362000.0
Q15-0480,2016-07-01,Wilkens to Highgrove 138 kV line,L:8507:8572:138,1.0,True,Dixleta Substation to Taber 345 kV Line,L:8823:8824:345,115.0,794.0,5.6,,table,Rebuild line with higher-capacity conductor,552000.0,19000.0
Q15-0480,2016-07-01,Wilkens to Wheelabrator Baltimore Refuse 138 kV,L:8507:9058:138,1.0,True,Taber to Dixleta 345 kV line,L:8823:8824:345,113.5,839.0,5.6,,table,Rebuild line with higher-capacity conductor,1293000.0,44000.0
Q15-0480,2016-07-01,Rustic to Hughson 345 kV,L:8488:8499:345,1.0,True,Dixleta to Rustic 345 kV line,L:8488:8824:345,113.1,1970.0,13.2,,table,Rebuild line with higher-capacity conductor,53960000.0,1553000.0
Q15-0480,2016-07-01,Dixleta 345-138 kV Transformer Bank T1,X:8824:345:138,0.98662033992659,True,Dixleta to Taber 345 kV line,L:8823:8824:345,112.2,627.0,5.1,,table,Replace transformer with higher-rated unit,20392000.0,810000.0
Q15-0480,2016-07-01,Dixleta 345/138kV Autotransformer T2,X:8824:345:138,0.98662033992659,True,Taber to Dixleta 345 kV,L:8823:8824:345,112.2,627.0,5.1,,table,Replace transformer with higher-rated unit,20392000.0,810000.0
Q15-0480,2016-07-01,Dixleta Substation 345/138 kV TX Bank 3,X:8824:345:138,0.98662033992659,True,Taber to Dixleta 345 kV,L:8823:8824:345,112.2,627.0,5.1,,table,Replace transformer with higher-rated unit,20392000.0,810000.0
Q15-0480,2016-07-01,Gordonsville Energy Lp to Littlefork 138 kV,L:9131:9132:138,1.0,True,Louisa Generation Facility to Fluvanna P.S 345 kV,L:9631:9643:345,111.9,355.0,6.4,,table,Rebuild line with higher-capacity conductor,2793000.0,304000.0
Q15-0480,2016-07-01,Timken Mercy to Red Hill Substation 138 kV,L:9111:9117:138,1.0,True,Red Hill to Fluvanna P.S 345 kV,L:9111:9631:345,111.5,304.0,48.6,,table,Rebuild line with higher-capacity conductor,1732000.0,1347000.0
Q15-0480,2016-07-01,Lake Creek to Sierra Pacific Lumber Substation 138 kV,L:8449:8450:138,1.0,True,Glenannan to Taber 345 kV Line,L:8823:8949:345,111.4,997.0,5.1,,table,Rebuild line with higher-capacity conductor,2018000.0,91000.0
Q15-0480,2016-07-01,Nauvoo Substation to Birchwood 345 kV line,L:8680:10290:345,1.0,True,Fredericksburg to Dunn Siding 345 kV Line,L:9734:10281:345,111.1,2129.0,10.6,,table,Rebuild line with higher-capacity conductor,60979000.0,2410000.0
Q15-0480,2016-07-01,Carrabelle to Louisa Generation Facility 345 kV,L:9643:10291:345,1.0,True,Louisa Generation Facility to N Anna 345 kV,L:9643:10279:345,111.0,1907.0,25.3,,table,Rebuild line with higher-capacity conductor,153090000.0,16774000.0
Q15-0480,2016-07-01,Bixby Hill Substation to Tombstone 500 kV,L:6300:7127:500,1.0,True,Sharyland to Tombstone 345 kV Line,L:6300:6521:345,110.3,3937.0,8.8,,table,Rebuild line with higher-capacity conductor,126548000.0,3640000.0
Q15-0480,2016-07-01,Monroe e to Cedar Crk 345 kV,L:7083:7139:345,1.0,True,Co Line Rd to Monroe Ne 500 kV,L:7103:7139:500,109.6,1144.0,7.7,,table,Reconductor line,7738000.0,235000.0
Q15-0486,2016-06-17,Travis Ab - Werner West 138.0 kV L,L:9929:9931:138,1.0,True,Roanoke Rapids - Edgecombe Genco Llc 345.0 kV,L:11130:11153:345,176.8,259.0,9.9,173.9,fields,Rebuild line with higher-capacity conductor,7883000.0,1245000.0
Q15-0486,2016-06-17,Fritch - Lakeside 138.0 kV,L:9983:9987:138,1.0,True,Mitchell Dam - Skaggs Island Jct 2 345.0 kV line,L:9816:9975:345,152.7,303.0,5.1,151.5,fields,Rebuild line with higher-capacity conductor,3250000.0,32000.0
Q15-0486,2016-06-17,Haggin - Mitchell Dam 345.0 kV,L:9816:10265:345,1.0,True,Hull St Road - Haggin 345.0 kV,L:9776:10265:345,145.8,1228.0,17.2,144.8,fields,Rebuild line with higher-capacity conductor,26238000.0,263000.0
Q15-0486,2016-06-17,Spring St - Wing Lane 138.0 kV,L:9798:9800:138,1.0,True,Skaggs Island Jct 2 - Mitchell Dam 345.0 kV,L:9816:9975:345,138.1,309.0,5.4,136.8,fields,Rebuild line with higher-capacity conductor,1441000.0,18000.0
Q15-0486,2016-06-17,Villa Del Rey 3010 - Floraday 138.0 kV L,L:9831:9835:138,1.0,True,N Tower Tap - Mccartey 345.0 kV,L:9725:9793:345,137.0,618.0,5.3,136.4,fields,Rebuild line with higher-capacity conductor,7872000.0,86000.0
Q15-0486,2016-06-17,Bear - Fluvanna P.S 345.0 kV Line,L:9276:9631:345,1.0,True,Leavitt - Birchwood 345.0 kV,L:9944:10290:345,137.0,1169.0,20.4,135.7,fields,Rebuild line with higher-capacity conductor,158138000.0,1487000.0
Q15-0486,2016-06-17,Seco - Wing Lane 138.0 kV Line,L:9798:9801:138,1.0,True,Mitchell Dam - Skaggs Island Jct 2 345.0 kV L,L:9816:9975:345,136.7,413.0,6.8,135.5,fields,Rebuild line with higher-capacity conductor,1548000.0,17000.0
Q15-0486,2016-06-17,Mecklenburg Power Station - Kerr Dam 345.0 kV,L:9650:9676:345,1.0,True,Mccartney - N Tower Tap 345.0 kV,L:9725:9793:345,132.5,1198.0,52.1,129.2,fields,Rebuild line with higher-capacity conductor,41882000.0,783000.0
Q15-0486,2016-06-17,Wells Ic - Geneva Border City 138.0 kV,L:9470:9475:138,1.0,True,Ker Dam Substation - Mecklenburg Power Sta 345.0 kV Line,L:9650:9676:345,130.7,315.0,26.6,124.4,fields,Rebuild line with higher-capacity conductor,10338000.0,711000.0
Q15-0486,2016-06-17,Old Hickory Substation - Dewalt 138.0 kV,L:9720:9721:138,1.0,True,Mccartney - N Tower Tap 345.0 kV Line,L:9725:9793:345,129.0,275.0,9.6,126.4,fields,Rebuild line with higher-capacity conductor,3362000.0,806000.0
Q15-0486,2016-06-17,Natchez - Lakeside 138.0 kV line,L:9987:9992:138,1.0,True,Mitchel Dam Substation - Skaggs Island Junction 2 345.0 kV line,L:9816:9975:345,127.1,317.0,5.1,125.9,fields,Rebuild line with higher-capacity conductor,2380000.0,23000.0
Q15-0486,2016-06-17,Westcoast Cellufibre - Leavitt 138.0 kV Line 1,L:9943:9944:138,1.0,True,Mitchell Dam - Skaggs Island Junction 2 345.0 kV,L:9816:9975:345,127.0,281.0,5.7,125.5,fields,Rebuild line with higher-capacity conductor,1517000.0,16000.0
Q15-0486,2016-06-17,Westcoast Cellufibre - Leavitt 138.0 kV #2,L:9943:9944:138,1.0,True,Mitchell Dam - Skaggs Island Junction 2 345.0 kV Line,L:9816:9975:345,127.0,281.0,5.7,125.5,fields,Rebuild line with higher-capacity conductor,1517000.0,16000.0
Q15-0486,2016-06-17,E Sparta - Gaston 138.0 kV,L:10689:11209:138,1.0,True,Roanoke Rapids Substation - Edgecombe Genco Llc 345.0 kV,L:11130:11153:345,126.7,204.0,6.0,124.5,fields,Rebuild line with higher-capacity conductor,26772000.0,5619000.0
Q15-0486,2016-06-17,Seco - Harvard 138.0 kV,L:9801:9805:138,0.9931401461924318,False,Mitchll Dam - Skaggs Island Junction 2 345.0 kV,L:9816:9975:345,126.4,524.0,6.8,125.4,fields,Rebuild line with higher-capacity conductor,4230000.0,46000.0
Q15-0486,2016-06-17,Hull St Rd - Harvard 138.0 kV L,L:9776:9805:138,1.0,True,Mitchell Dam - Skaggs Island Junction 2 345.0 kV,L:9816:9975:345,123.1,574.0,6.8,122.2,fields,Rebuild line with higher-capacity conductor,1652000.0,18000.0
Q15-0486,2016-06-17,Geneva Border City - Dewalt Substation 138.0 kV Line,L:9470:9721:138,1.0,True,N Tower Tap - Mccartney 345.0 kV,L:9725:9793:345,122.3,302.0,9.6,119.9,fields,Rebuild line with higher-capacity conductor,15936000.0,3822000.0
Q15-0486,2016-06-17,Skaggs Island Junction 2 - Chancellor Row 345.0 kV line,L:9975:9988:345,1.0,True,New Denver - Martin Dam 138.0 kV,L:9005:10027:138,121.1,1175.0,14.9,120.2,fields,Rebuild line with higher-capacity conductor,26239000.0,174000.0
Q15-0486,2016-06-17,Fritch - Big Hanaford 138.0 kV line,L:9983:10174:138,1.0,True,Mitchell Dam - Skaggs Island Jct 2 Substation 345.0 kV line,L:9816:9975:345,120.2,529.0,6.5,119.3,fields,Rebuild line with higher-capacity conductor,4677000.0,40000.0
Q15-0486,2016-06-17,N Tower Tap - Dpc Elroy 138.0 kV,L:9793:9837:138,1.0,True,Mccartney - N Tower Tap 345.0 kV,L:9725:9793:345,119.1,561.0,7.2,118.1,fields,Rebuild line with higher-capacity conductor,4514000.0,95000.0
Q15-0486,2016-06-17,Mccrtney - Roanoke Rapids 345.0 kV,L:9725:11130:345,1.0,True,Gaton - Mccartney Substation 345.0 kV Line,L:9725:11209:345,115.2,1398.0,17.1,114.3,fields,Rebuild line with higher-capacity conductor,43552000.0,409000.0
Q15-0486,2016-06-17,Walthall - Uknown 138.0 kV,L:9770:9832:138,0.994417592938448,False,North Tower Tap - Haggin 345.0 kV Line,L:9793:10265:345,115.1,658.0,7.2,114.3,fields,Rebuild line with higher-capacity conductor,20325000.0,243000.0
Q15-0486,2016-06-17,N Tower Tap - Uknown 138.0 kV,L:9793:9832:138,1.0,True,Haggin - N Tower Tap 345.0 kV,L:9793:10265:345,114.4,675.0,7.2,113.6,fields,Rebuild line with higher-capacity conductor,5183000.0,62000.0
Q15-0486,2016-06-17,Hull Street Rd 345 kV/138 kV Transformer,X:9776:345:138,0.9935177325802736,True,Mitchell Dam - Skaggs Island Jct 2 345.0 kV,L:9816:9975:345,113.3,891.0,7.7,112.6,fields,Replace transformer with higher-rated unit,15955000.0,128000.0
Q15-0486,2016-06-17,Roanoke Rapids - Gaston 345.0 kV,L:11130:11209:345,1.0,True,Roanoke Rapids - Mccartney 345.0 kV,L:9725:11130:345,111.5,1899.0,7.9,111.2,fields,Rebuild line with higher-capacity conductor,28387000.0,115000.0
Q15-0491,2016-07-03,JEROME-SANDY SPRING 138 KV,L:8810:8943:138,1.0,True,TABER-DIXLETA 345 KV,L:8823:8824:345,228.8,244.0,5.9,223.7,fields,Rebuild line with higher-capacity conductor,1264000.0,69000.0
Q15-0491,2016-07-03,MCCALL SUBSTTAION-PEBBLEDLE 138 KV,L:8436:8866:138,1.0,True,TABER-DIXLETA 345 KV,L:8823:8824:345,179.5,352.0,7.7,174.9,fields,Rebuild line with higher-capacity conductor,1823000.0,483000.0
Q15-0491,2016-07-03,GLEN BURNIE-SANDARIO SUBSTATION 138 KV L,L:8435:8455:138,1.0,True,DIXLETA-TABER 345 KV,L:8823:8824:345,172.9,243.0,5.0,168.5,fields,Rebuild line with higher-capacity conductor,2046000.0,542000.0
Q15-0491,2016-07-03,TAZEWELL-PORT ROBSON 138 KV line,L:8437:8496:138,1.0,True,DIXLETA SUBSTATION-TABER 345 KV line,L:8823:8824:345,169.7,438.0,11.6,164.1,fields,Rebuild line with higher-capacity conductor,2029000.0,225000.0
Q15-0491,2016-07-03,MCCALL SUBSTTAION-STILLWATER HYDRO ELECTRIC PROJECT 138 KV,L:8422:8436:138,1.0,True,TABER-DIXLETA 345 KV,L:8823:8824:345,162.6,224.0,5.2,157.7,fields,Rebuild line with higher-capacity conductor,2834000.0,751000.0
Q15-0491,2016-07-03,TAZEWELL-TABER 138 KV,L:8437:8823:138,1.0,True,TABER-DIXLETA SUBSTATION 345 KV,L:8823:8824:345,156.7,520.0,11.6,152.0,fields,Rebuild line with higher-capacity conductor,2885000.0,320000.0
Q15-0491,2016-07-03,HIGHGROVE-CTR 138 KV,L:8572:8582:138,1.0,True,DIXLETA-TABER 345 KV line,L:8823:8824:345,153.1,417.0,7.2,149.4,fields,Rebuild line with higher-capacity conductor,3497000.0,155000.0
Q15-0491,2016-07-03,TABER-PEBBLEDALE 138 KV,L:8823:8866:138,1.0,True,TABER SUBSTATION-DIXLETA 345 KV,L:8823:8824:345,150.2,450.0,7.7,146.6,fields,Rebuild line with higher-capacity conductor,2727000.0,723000.0
Q15-0491,2016-07-03,STILLWATER HYDRO ELECTRIC PROJECT-SANDARIO 138 KV Line,L:8422:8455:138,1.0,True,TABER SUBSTATION-DIXLETA 345 KV,L:8823:8824:345,149.7,232.0,5.2,144.9,fields,Rebuild line with higher-capacity conductor,1975000.0,524000.0
Q15-0491,2016-07-03,MARCU HOOK ENERGY LP-IRVINE 500 KV,L:5970:7163:500,1.0,True,MARCUS HOOK ENERGY LP-GUILBEAU ELECTRIC 500 KV Line,L:5917:7163:500,122.2,2306.0,5.9,121.6,fields,Rebuild line with higher-capacity conductor,12053000.0,223000.0
Q15-0491,2016-07-03,PORT ROBSON-PAJUIL TC 138 KV,L:8496:8563:138,1.0,True,DIXLETA-TABER 345 KV L,L:8823:8824:345,119.9,272.0,8.5,113.3,fields,Rebuild line with higher-capacity conductor,2352000.0,625000.0
Q15-0491,2016-07-03,WESTPORT-WHEELABRATOR BALTIMORE REFUSE 138 KV,L:8468:9058:138,1.0,True,TABER-DIXLETA 345 KV,L:8823:8824:345,111.7,882.0,8.8,109.6,fields,Rebuild line with higher-capacity conductor,600000.0,17000.0
Q15-0491,2016-07-03,MONTPELIER-DRUM 138 KV,L:8832:8945:138,1.0,True,TABER-DIXLETA 345 KV,L:8823:8824:345,110.1,745.0,6.7,108.2,fields,Rebuild line with higher-capacity conductor,10330000.0,305000.0
Q15-0491,2016-07-03,TABER-DIXLETA SUBSTATION 345 KV line,L:8823:8824:345,1.0,True,TABER 345 kV/138 kV XFMR,X:8823:345:138,109.5,3216.0,52.5,106.0,fields,Reconductor line,6613000.0,286000.0
Q15-0491,2016-07-03,HUGHSON-DIXLETA 345 KV Line,L:8499:8824:345,1.0,True,RUSTIC-DIXLETA 345 KV,L:8488:8824:345,109.4,2802.0,34.5,106.8,fields,Reconductor line,11505000.0,303000.0
Q15-0491,2016-07-03,DIXLETA-RUSTIC 345 KV,L:8488:8824:345,1.0,True,HUGHSON-DIXLETA 345 KV,L:8499:8824:345,108.5,2631.0,30.7,106.1,fields,Reconductor line,37318000.0,942000.0
Q15-0491,2016-07-03,NORTH POLE-HIGH RIDGE 138 KV line,L:8813:8816:138,1.0,True,TABER-DIXLETA 345 KV,L:8823:8824:345,105.3,1303.0,8.0,104.0,fields,Reconductor line,1270000.0,21000.0
Q15-0491,2016-07-03,PAJUIL TC-SAN LORENZO 3302 138 KV Line,L:8563:8812:138,1.0,True,DIXLETA-TABER 345 KV line,L:8823:8824:345,105.1,212.0,5.7,99.3,fields,Reconductor line,636000.0,169000.0
Q15-0491,2016-07-03,JEROME-HIGH RIDGE 138 KV,L:8810:8813:138,1.0,True,DIXLETA SUBSTATION-TABER 345 KV Line,L:8823:8824:345,104.7,1346.0,8.0,103.4,fields,Reconductor line,582000.0,9000.0
Q15-0491,2016-07-03,TABER SUBSTATION 345/138kV XFMR,X:8823:345:138,1.0,True,TABER-DIXLETA 345 KV L,L:8823:8824:345,101.8,1392.0,22.8,98.4,fields,Replace transformer with higher-rated unit,9437000.0,855000.0
Q15-0509,2016-06-25,GRAND BLANC GENERATING STATION to WALNEY 138kV,L:9871:9907:138,1.0,True,GRAND BLANC GENERATING STATION to DEL AMO 138kV,L:9867:9871:138,183.8,210.0,12.6,,table,Rebuild line with higher-capacity conductor,3025000.0,3025000.0
Q15-0509,2016-06-25,NOVEC PARADISE to PASCO CNTY SOLID WASTE RESOURCE RECOVERY 138kV,L:10065:10067:138,1.0,True,CHAFFEE GAS RECOVERY to S JORDAN 138kV line,L:9922:10071:138,175.9,240.0,42.7,,table,Rebuild line with higher-capacity conductor,2186000.0,1475000.0
Q15-0509,2016-06-25,GRAND BLANC GENERATING STA to CUB-RUN DP 138kV,L:9871:10066:138,1.0,True,LUNA to YAVAPAI 138kV,L:9857:9860:138,167.4,346.0,15.2,,table,Rebuild line with higher-capacity conductor,2428000.0,2428000.0
Q15-0509,2016-06-25,SULLY to WALNEY 138kV line,L:9905:9907:138,1.0,True,DEL AMO to GRAND BLANC GENERATING STA 138kV,L:9867:9871:138,155.1,226.0,12.6,,table,Rebuild line with higher-capacity conductor,2021000.0,2021000.0
Q15-0509,2016-06-25,THOMSTON to TOA VACA 138kV,L:10070:10307:138,1.0,True,BLAINE to CHAFFEE GAS RECOVERY 138kV,L:10069:10071:138,154.5,159.0,25.1,,table,Rebuild line with higher-capacity conductor,2582000.0,1099000.0
Q15-0509,2016-06-25,S JORDAN to CHAFFEE GAS RECOVERY 138kV,L:9922:10071:138,1.0,True,WHEELER to FIREBANTZ 138kV,L:9927:9928:138,151.9,263.0,9.7,,table,Rebuild line with higher-capacity conductor,18547000.0,18547000.0
Q15-0509,2016-06-25,NOVEC PARADISE to DEAN DRIVE AREA ELECTRIC GENERATORS SUBSTATION 138kV line,L:10067:10266:138,1.0,True,BLAINE to CHAFFEE GAS RECOVERY 138kV Line,L:10069:10071:138,148.9,244.0,44.5,,table,Rebuild line with higher-capacity conductor,4198000.0,3014000.0
Q15-0509,2016-06-25,DEAN DRIVE AREA ELECTRIC GENERATORS to W STAUNTON 138kV,L:10072:10266:138,1.0,True,CHAFFEE GAS RECOVERY to BLAINE 138kV,L:10069:10071:138,148.9,244.0,44.5,,table,Rebuild line with higher-capacity conductor,841000.0,604000.0
Q15-0509,2016-06-25,WOODS DP to WEST STAUNTON 138kV Line,L:10072:10303:138,1.0,True,CHAFFEE GAS RECOVERY to BLAINE 138kV,L:10069:10071:138,143.9,324.0,33.3,,table,Rebuild line with higher-capacity conductor,781000.0,376000.0
Q15-0509,2016-06-25,TOA VACA to WOODS DP 138kV Line 2,L:10303:10307:138,1.0,True,WOODS DP to TOA VACA 138kV #1,L:10303:10307:138,142.6,331.0,26.4,,table,Rebuild line with higher-capacity conductor,1090000.0,458000.0
Q15-0509,2016-06-25,BULL RUN to DEL AMO 138kV,L:9866:9867:138,1.0,True,GRAND BLANC GENERATING STA to WALNEY 138kV Line,L:9871:9907:138,140.5,226.0,8.0,,table,Rebuild line with higher-capacity conductor,2775000.0,2775000.0
Q15-0509,2016-06-25,FOUNTAIN to THOMASTON 138kV,L:10068:10070:138,1.0,True,GRAND BLANC GENERATING STA to CUB-RUN DP 138kV,L:9871:10066:138,139.2,316.0,11.8,,table,Rebuild line with higher-capacity conductor,978000.0,978000.0
Q15-0509,2016-06-25,FILLMORE to BULL RUN 138kV,L:9866:9895:138,1.0,True,WALNEY to GRAND BLANC GENERATING STATION 138kV,L:9871:9907:138,135.2,219.0,8.0,,table,Rebuild line with higher-capacity conductor,5770000.0,5770000.0
Q15-0509,2016-06-25,CASTLETON ENERGY CTR to SULLY 138kV,L:9904:9905:138,1.0,True,DEL AMO to GRAND BLANC GENERATING STA 138kV,L:9867:9871:138,131.6,249.0,12.6,,table,Rebuild line with higher-capacity conductor,2373000.0,2373000.0
Q15-0509,2016-06-25,WOODS DP to VMEA PEAKING GEN 138kV,L:10144:10303:138,1.0,True,WOODS DP to W STAUNTON 138kV,L:10072:10303:138,130.6,234.0,12.6,,table,Rebuild line with higher-capacity conductor,4803000.0,4803000.0
Q15-0509,2016-06-25,BLAINE to STONEWALL ENERGY CTR 138kV L,L:9865:10069:138,1.0,True,NOVEC PARADISE to DEAN DRIVE AREA ELECTRIC GENERATORS 138kV,L:10067:10266:138,130.1,230.0,25.3,,table,Rebuild line with higher-capacity conductor,1704000.0,1704000.0
Q15-0509,2016-06-25,FIREBANTZ to WHEELER 138kV,L:9927:9928:138,1.0,True,S JORDAN to CHAFFEE GAS RECOVERY 138kV,L:9922:10071:138,129.4,349.0,10.3,,table,Rebuild line with higher-capacity conductor,5479000.0,703000.0
Q15-0509,2016-06-25,MOUNT PLEASANT to MIDDLETOWN JUNCTION 138kV,L:9824:9926:138,1.0,True,LEWISBURG to S JORDAN 138kV line,L:9921:9922:138,129.2,220.0,5.6,,table,Rebuild line with higher-capacity conductor,7023000.0,7023000.0
Q15-0509,2016-06-25,LUNA to YAVAPAI 138kV line,L:9857:9860:138,1.0,True,GRAND BLANC GENERATING STATION to CUB-RUN DP 138kV,L:9871:10066:138,129.0,246.0,9.3,,table,Rebuild line with higher-capacity conductor,1481000.0,1481000.0
Q15-0509,2016-06-25,LEWSBURG to S JORDAN 138kV,L:9921:9922:138,1.0,True,REMINGTON CT to RIVERTON 230 138kV,L:9821:9917:138,128.7,285.0,6.5,,table,Rebuild line with higher-capacity conductor,8895000.0,1968000.0
Q15-0509,2016-06-25,TOA VACA to WOODS DP 138kV,L:10303:10307:138,1.0,True,WOODS DP to TOA VACA 138kV L,L:10303:10307:138,126.8,372.0,26.4,,table,Rebuild line with higher-capacity conductor,1090000.0,458000.0
Q15-0509,2016-06-25,RIVERTON 230 to REMINGTON CT 138kV line,L:9821:9917:138,1.0,True,LOUISA GENERATION FACILITY to CARRABELLE 345kV,L:9643:10291:345,126.5,499.0,5.3,,table,Rebuild line with higher-capacity conductor,27579000.0,1460000.0
Q15-0509,2016-06-25,BLAINE to CHAFFEE GAS RECOVERY 138kV line,L:10069:10071:138,1.0,True,NOVEC PARADISE to DEAN DRIVE AREA ELECTRIC GENERATORS 138kV,L:10067:10266:138,125.8,264.0,25.3,,table,Rebuild line with higher-capacity conductor,1611000.0,1611000.0
Q15-0509,2016-06-25,PEAVY FALL HY to LUNA 138kV line,L:9857:9879:138,1.0,True,GRAND BLANC GENERATING STA to CUB-RUN DP 138kV,L:9871:10066:138,123.8,228.0,9.3,,table,Rebuild line with higher-capacity conductor,2081000.0,2081000.0
Q15-0509,2016-06-25,CLOVER HILL to PRINCE WILLIAM DP 138kV,L:10272:10293:138,1.0,True,WEST STAUNTON SUBSTATION to WOOS DP 138kV,L:10072:10303:138,123.4,232.0,13.0,,table,Rebuild line with higher-capacity conductor,3113000.0,3113000.0
Q15-0509,2016-06-25,CLOVER HILL to ELK HORN 138kV Line,L:9924:10293:138,1.0,True,WOODS DP to WEST STAUNTON 138kV line,L:10072:10303:138,123.4,232.0,13.0,,table,Rebuild line with higher-capacity conductor,1434000.0,1434000.0
Q15-0509,2016-06-25,FAIRLAND to SIUC 138kV,L:8901:9063:138,1.0,True,TABER to GLENANNAN 345kV,L:8823:8949:345,122.5,832.0,5.2,,table,Rebuild line with higher-capacity conductor,1310000.0,51000.0
Q15-0509,2016-06-25,FLUVANNA P.S to LOUISA GENERATION FACILITY 345kV,L:9631:9643:345,1.0,True,LEAVITT SUBSTATION to BIRCHWOOD 345kV,L:9944:10290:345,120.3,2485.0,6.0,,table,Rebuild line with higher-capacity conductor,72067000.0,1047000.0
Q15-0509,2016-06-25,DEL AMO to GRAND BLANC GENERATING STATION 138kV,L:9867:9871:138,1.0,True,GRAND BLANC GENERATING STA to WALNEY 138kV,L:9871:9907:138,120.3,300.0,8.0,,table,Rebuild line with higher-capacity conductor,1819000.0,1819000.0
Q15-0509,2016-06-25,STONEWALL ENERGY CENTER to FOUNTAIN 138kV Line,L:9865:10068:138,1.0,True,NOVEC PARADISE to DEAN DRIVE AREA ELECTRIC GENERATORS 138kV line,L:10067:10266:138,120.1,223.0,25.3,,table,Rebuild line with higher-capacity conductor,1397000.0,1397000.0
Q15-0509,2016-06-25,MOUNT PLEASANT to FIREBANTZ 138kV Line,L:9926:9928:138,1.0,True,CHAFFEE GAS RECOVERY to S JORDAN 138kV,L:9922:10071:138,119.6,289.0,7.6,,table,Rebuild line with higher-capacity conductor,3899000.0,1234000.0
Q15-0509,2016-06-25,ELK HORN to HOOVER 138kV,L:9924:10280:138,1.0,True,W STAUNTON SUBSTATION to WOODS DP 138kV,L:10072:10303:138,118.7,227.0,13.0,,table,Rebuild line with higher-capacity conductor,927000.0,927000.0
Q15-0509,2016-06-25,HOOVER to MENAN 138kV,L:10280:10306:138,1.0,True,WEST STAUNTON SUBSTATION to WOODS DP 138kV,L:10072:10303:138,117.9,229.0,13.0,,table,Rebuild line with higher-capacity conductor,1254000.0,1254000.0
Q15-0509,2016-06-25,LEWISBURG to SILOAM SPRINGS 138kV Line,L:9325:9921:138,1.0,True,INDECK W ENFIELD ENERGY CTR to ACADIANA MALL 138kV,L:9825:9826:138,113.7,246.0,5.9,,table,Rebuild line with higher-capacity conductor,8648000.0,8648000.0
Q15-0509,2016-06-25,CHAFFEE GAS RECOVERY to MICHIGAN WIND 2 138kV,L:10071:10140:138,1.0,True,BLAINE to CHAFFEE GAS RECOVERY 138kV line,L:10069:10071:138,111.0,193.0,11.3,,table,Rebuild line with higher-capacity conductor,1285000.0,1285000.0
Q15-0509,2016-06-25,W STAUNTON to PRINC WILLIAM DP 138kV,L:10072:10272:138,1.0,True,PASCO CNTY SOLID WASTE RESOURCE RECOVERY to NOVEC PARADISE 138kV,L:10065:10067:138,108.8,298.0,28.0,,table,Reconductor line,351000.0,351000.0
Q14-0367,2016-07-26,Adrian Energy Associates Llc 345-138 kV Autotransformer,X:8897:345:138,0.9982808881283123,True,Taber - Glenannan 345 KV,L:8823:8949:345,118.3,519.0,5.4,,prose_loss,Replace transformer with higher-rated unit,23263000.0,169000.0
Q14-0417,2016-07-20,Mears Corners / Boyds Mill Hydro 138.0 kV,L:6719:6815:138,1.0,True,Walnut / Clear Springs 345.0 kV,L:6714:6725:345,153.5,246.0,12.5,,prose_overloaded,Rebuild line with higher-capacity conductor,3662000.0,3662000.0
Q14-0417,2016-07-20,Yards Crk Substation / Latigo 138.0 kV,L:5972:6706:138,1.0,True,Clear Springs 500 kV/345 kV XFMR,X:6725:500:345,138.3,220.0,5.5,,prose_overloaded,Rebuild line with higher-capacity conductor,3510000.0,3510000.0
Q14-0417,2016-07-20,Warrick / Shawnee 138.0 kV,L:6711:7125:138,1.0,True,Clear Springs 500/345kV Transformer,X:6725:500:345,136.3,231.0,5.5,,prose_overloaded,Rebuild line with higher-capacity conductor,3722000.0,3722000.0
Q14-0417,2016-07-20,Bar Beach 345-138 kV Transformer Bank,X:6703:345:138,0.9967199554325927,True,Clear Springs Substation 500 kV/345 kV Autotransformer,X:6725:500:345,110.6,365.0,10.0,,prose_overloaded,Replace transformer with higher-rated unit,12339000.0,12339000.0
Q14-0417,2016-07-20,Berry Rd Substation / Florence 138.0 kV,L:6612:6795:138,1.0,True,Clear Springs Substation / Walnut 345.0 kV,L:6714:6725:345,162.7,211.0,12.5,,prose_loss,Rebuild line with higher-capacity conductor,5561000.0,5561000.0
Q14-0417,2016-07-20,Florence / W Hamlin 138.0 kV,L:6795:6813:138,1.0,True,Walnut / Clear Springs 345.0 kV,L:6714:6725:345,158.4,222.0,12.5,,prose_loss,Rebuild line with higher-capacity conductor,12865000.0,12865000.0
Q14-0417,2016-07-20,Walnut / Mears Corners 138.0 kV,L:6714:6719:138,1.0,True,Walnut / Clear Springs 345.0 kV,L:6714:6725:345,151.4,262.0,12.5,,prose_loss,Rebuild line with higher-capacity conductor,4012000.0,4012000.0
Q14-0417,2016-07-20,Cortland / Lesbia 138.0 kV L,L:6600:6604:138,1.0,True,Clear Springs / Walnut 345.0 kV,L:6714:6725:345,132.4,220.0,12.5,,prose_loss,Rebuild line with higher-capacity conductor,2605000.0,2605000.0
Q14-0417,2016-07-20,Cortland / Berry Rd 138.0 kV Line,L:6600:6612:138,1.0,True,Walnut / Clear Springs 345.0 kV Line,L:6714:6725:345,165.5,189.0,12.5,,prose_colon,Rebuild line with higher-capacity conductor,1061000.0,1061000.0
Q14-0417,2016-07-20,Fiberboard / Warrick 138.0 kV L,L:6709:6711:138,1.0,True,Clear Springs 500-345 kV Transformer Bank,X:6725:500:345,158.5,209.0,5.5,,prose_colon,Rebuild line with higher-capacity conductor,6595000.0,6595000.0
Q14-0417,2016-07-20,W Hamlin Substation / Boyds Mill Hydro 138.0 kV,L:6813:6815:138,1.0,True,Clear Sprngs / Walnut Substation 345.0 kV Line,L:6714:6725:345,156.3,232.0,12.5,,prose_colon,Rebuild line with higher-capacity conductor,1528000.0,1528000.0
Q14-0417,2016-07-20,Shawnee / Latigo 138.0 kV,L:6706:7125:138,1.0,True,Clear Springs 500/345kV Autotransformer,X:6725:500:345,151.7,207.0,5.5,,prose_colon,Rebuild line with higher-capacity conductor,5109000.0,5109000.0
Q14-0417,2016-07-20,Walut / Clear Springs 345.0 kV,L:6714:6725:345,1.0,True,Tombstone / Bixby Hill 500.0 kV,L:6300:7127:500,120.2,1101.0,45.5,,prose_colon,Rebuild line with higher-capacity conductor,36474000.0,12481000.0
Q14-0417,2016-07-20,Belding / Lesbia 138.0 kV L,L:6604:6609:138,1.0,True,Clear Springs / Wlnut 345.0 kV,L:6714:6725:345,109.1,243.0,12.5,,prose_colon,Reconductor line,318000.0,318000.0
Q14-0417,2016-07-20,Clear Spings 500/345 kV Transformer Bank,X:6725:500:345,0.9586064379742864,True,Alderton / Clear Springs 345.0 kV,L:6712:6725:345,108.2,1228.0,30.2,,prose_colon,Replace transformer with higher-rated unit,25226000.0,4529000.0
Q15-0428,2016-07-22,OSWEGO HARBOR POWER-LARENCE LIVERMORE 138 KV,L:6047:6184:138,1.0,True,CURECANTI-MOSER GENERATING STA 345 KV,L:6046:7172:345,169.4,305.0,31.6,,table,Rebuild line with higher-capacity conductor,8850000.0,5688000.0
Q15-0428,2016-07-22,LAWRENCE LIVERMORE-ELROY 138 KV,L:6184:6763:138,0.9971633641201754,False,CURECANTI-MOSER GENERATING STATION 345 KV,L:6046:7172:345,164.1,294.0,31.6,,table,Rebuild line with higher-capacity conductor,5747000.0,3693000.0
Q15-0428,2016-07-22,AUBURN WATT TAP 1-WENTZVILLE ASSEMBLY & CONTIGUOUS 138 KV,L:6051:6055:138,1.0,True,NUCOR-WILSON DAM 138 KV,L:6056:6057:138,160.3,260.0,34.9,,table,Rebuild line with higher-capacity conductor,6524000.0,6524000.0
Q15-0428,2016-07-22,OSWEGO HARBOR POWER-WENTZVILLE ASSEMBLY & CONTIGUOUS 138 KV line,L:6047:6055:138,1.0,True,CURECANTI-MOSER GENERATING STATION 345 KV,L:6046:7172:345,153.8,340.0,31.6,,table,Rebuild line with higher-capacity conductor,18896000.0,12145000.0
Q15-0428,2016-07-22,ROTHADEW-ELROY 138 KV Line,L:6763:6775:138,1.0,True,CHEROKEE FALLS-BANDERA ROD SUBSTATION 138 KV,L:6194:6753:138,131.6,268.0,11.4,,table,Rebuild line with higher-capacity conductor,2274000.0,2274000.0
Q15-0428,2016-07-22,PORTSIDE ENERGY-WAPATO 138 KV,L:6729:6909:138,1.0,True,THETFORD-UNION CARBIDE 138 KV,L:6760:6761:138,129.3,162.0,6.6,,table,Rebuild line with higher-capacity conductor,2575000.0,2575000.0
Q15-0428,2016-07-22,ROTHADEW SUBSTATION-BOWLING GREEN PEAKING 138 KV,L:6775:6781:138,1.0,True,CHEROKEE FALLS-BANDERA RD 138 KV,L:6194:6753:138,129.3,260.0,11.4,,table,Rebuild line with higher-capacity conductor,7423000.0,7423000.0
Q15-0428,2016-07-22,WENTZVILLE ASSEMBLY & CONTIGUOUS-PARR RD 138 KV,L:6055:6063:138,1.0,True,AUBURN WATT TAP 1-WENTZVILLE ASSEMBLY & CONTIGUOUS 138 KV Line,L:6051:6055:138,129.3,205.0,10.5,,table,Rebuild line with higher-capacity conductor,2167000.0,2167000.0
Q15-0428,2016-07-22,PARR ROAD SUBSTATION-GRONMEYER 138 KV L,L:6035:6063:138,1.0,True,WENTZVILLE ASSEMBLY & CONTIGUOUS-AUBURN WATT TAP 1 SUBSTATION 138 KV Line,L:6051:6055:138,126.4,221.0,10.5,,table,Rebuild line with higher-capacity conductor,11453000.0,11453000.0
Q15-0428,2016-07-22,PARKER-GRONMEYER 138 KV Line,L:6035:6036:138,1.0,True,WENTZVILLE ASSEMBLY & CONTIGUOUS-AUBURN WATT TAP 1 138 KV,L:6051:6055:138,125.7,238.0,10.5,,table,Rebuild line with higher-capacity conductor,4500000.0,4500000.0
Q15-0428,2016-07-22,PARER-NUCOR 138 KV Line,L:6036:6056:138,1.0,True,AUBURN WATT TAP 1-WENTZVILLE ASSEMBLY & CONTIGUOUS 138 KV Line,L:6051:6055:138,124.6,247.0,10.5,,table,Rebuild line with higher-capacity conductor,8580000.0,8580000.0
Q15-0428,2016-07-22,ELIZA CREEK-ONTELAUNEE ENERGY CTR 345 KV,L:6088:7134:345,1.0,True,TOMBSTONE-BIXBY HILL SUBSTATION 500 KV line,L:6300:7127:500,124.2,1617.0,5.5,,table,Rebuild line with higher-capacity conductor,14483000.0,307000.0
Q15-0428,2016-07-22,NUCOR-WILSON DAM 138 KV,L:6056:6057:138,1.0,True,AUBURN WATT TAP 1-WENTZVILLE ASSEMBLY & CONTIGUOUS SUBSTATION 138 KV,L:6051:6055:138,123.9,262.0,10.5,,table,Rebuild line with higher-capacity conductor,2718000.0,2718000.0
Q15-0428,2016-07-22,THETFORD-UNION CARBIDE 138 KV line,L:6760:6761:138,1.0,True,ALBANY-FAIRGROUNDS 138 KV L,L:6736:6913:138,122.8,209.0,7.7,,table,Rebuild line with higher-capacity conductor,2576000.0,2576000.0
Q15-0428,2016-07-22,ALBANY-FAIRGROUNDS 138 KV,L:6736:6913:138,1.0,True,THETFORD-UNION CARBIDE SUBSTATION 138 KV,L:6760:6761:138,122.5,243.0,6.6,,table,Rebuild line with higher-capacity conductor,3275000.0,3275000.0
Q15-0428,2016-07-22,FAIRGROUNDS-IONA 138 KV,L:6913:6945:138,1.0,True,UNION CARBIDE-THETFOD 138 KV,L:6760:6761:138,121.9,223.0,6.6,,table,Rebuild line with higher-capacity conductor,841000.0,841000.0
Q15-0428,2016-07-22,BOWLING GREEN PEAKING-THETFORD 138 KV,L:6760:6781:138,1.0,True,CHEROKEE FALLS-BANDERA RD 138 KV Line,L:6194:6753:138,118.0,275.0,11.4,,table,Rebuild line with higher-capacity conductor,1059000.0,1059000.0
Q15-0428,2016-07-22,WAPATO-IONA 138 KV line,L:6729:6945:138,1.0,True,THETFORD-UNION CARBIDE 138 KV,L:6760:6761:138,116.5,191.0,6.6,,table,Rebuild line with higher-capacity conductor,1872000.0,1872000.0
Q15-0428,2016-07-22,UNION CARBIDE-JARRETT 138 KV,L:6209:6761:138,1.0,True,ALBANY-FAIRGROUNDS 138 KV,L:6736:6913:138,112.5,204.0,7.7,,table,Rebuild line with higher-capacity conductor,2527000.0,2527000.0
Q15-0428,2016-07-22,ELIZA CREEK-CURECANTI 345 KV,L:6046:6088:345,0.9985100982115321,False,OSWEGO HARBOR POWER-WENTZVILLE ASSEMBLY & CONTIGUOUS 138 KV L,L:6047:6055:138,102.5,1640.0,16.1,,table,Reconductor line,6679000.0,424000.0
Q15-0435,2016-07-22,Travis Ab - Werner W 138 KV,L:9929:9931:138,1.0,True,Mccartney - Yarnen 345 KV,L:9725:10297:345,141.1,259.0,8.5,137.1,fields,Rebuild line with higher-capacity conductor,11373000.0,609000.0
Q15-0435,2016-07-22,Floraday - Villa Del Rey 3010 138 KV,L:9831:9835:138,1.0,True,North Tower Tap - Mccartney 345 KV,L:9725:9793:345,137.9,289.0,8.6,134.3,fields,Rebuild line with higher-capacity conductor,11168000.0,527000.0
Q15-0435,2016-07-22,Deen Pt - Locks 138 KV L,L:9795:9796:138,0.993321501628781,False,Mccartney - N Tower Tap 345 KV,L:9725:9793:345,137.0,169.0,7.0,131.9,fields,Rebuild line with higher-capacity conductor,1092000.0,47000.0
Q15-0435,2016-07-22,Walthall Substation - Uknown 138 KV,L:9770:9832:138,0.9936256847912489,False,N Tower Tap - Haggin 345 KV L,L:9793:10265:345,132.0,317.0,8.0,128.9,fields,Rebuild line with higher-capacity conductor,19226000.0,807000.0
Q15-0435,2016-07-22,N Tower Tap Substation 345 kV/138 kV Transformer,X:9793:345:138,0.9934722346947281,True,Haggin - North Tower Tap 345 KV,L:9793:10265:345,131.9,467.0,12.2,128.7,fields,Replace transformer with higher-rated unit,12370000.0,535000.0
Q15-0435,2016-07-22,Floraday - Sonoma 3 138 KV,L:9831:10294:138,1.0,True,N Tower Tap - Mccartney 345 KV,L:9725:9793:345,130.7,203.0,7.0,126.5,fields,Rebuild line with higher-capacity conductor,19552000.0,833000.0
Q15-0435,2016-07-22,Locks - Sonoma 3 138 KV,L:9796:10294:138,1.0,True,N Tower Tap - Mccartney 345 KV line,L:9725:9793:345,130.2,203.0,7.0,126.0,fields,Rebuild line with higher-capacity conductor,2994000.0,128000.0
Q15-0435,2016-07-22,Gosport - Wheelabrator Portsmouth 138 KV,L:9759:10132:138,1.0,True,Swan - Mickens 138 KV,L:10128:10131:138,128.7,371.0,50.8,112.0,fields,Rebuild line with higher-capacity conductor,3084000.0,594000.0
Q15-0435,2016-07-22,Uknown - North Tower Tap 138 KV,L:9793:9832:138,1.0,True,North Tower Tap Substation - Haggin 345 KV,L:9793:10265:345,126.3,344.0,8.0,123.4,fields,Rebuild line with higher-capacity conductor,5242000.0,220000.0
Q15-0435,2016-07-22,Hewitt Road - Acec Lewiston 138 KV,L:9004:10024:138,1.0,True,New Denver - Martin Dam Substation 138 KV,L:9005:10027:138,121.7,338.0,5.7,119.7,fields,Rebuild line with higher-capacity conductor,34639000.0,746000.0
Q15-0435,2016-07-22,York Canyon - Hat Rapids 138 KV,L:9838:10077:138,1.0,True,White Stone - Meaux 138 KV,L:10028:10078:138,119.0,589.0,11.1,116.7,fields,Rebuild line with higher-capacity conductor,35150000.0,574000.0
Q15-0435,2016-07-22,Wheelabrator Portsmouth - Victory Way Substation 138 KV Line,L:9759:10219:138,1.0,True,Reeves Ave - Wheelabrator Portsmouth 138 KV,L:9759:9761:138,117.4,234.0,8.9,112.8,fields,Rebuild line with higher-capacity conductor,9090000.0,567000.0
Q15-0435,2016-07-22,Danc Lfgte Facility - Elko 138 KV,L:9999:10081:138,1.0,True,Meaux - White Stone 138 KV line,L:10028:10078:138,117.0,228.0,6.4,113.6,fields,Rebuild line with higher-capacity conductor,4928000.0,85000.0
Q15-0435,2016-07-22,Lamping Station - Daleville 138 KV,L:8994:9003:138,1.0,True,New Denver Substation - Greening 138 KV,L:9005:9007:138,116.6,556.0,8.8,114.7,fields,Rebuild line with higher-capacity conductor,3267000.0,55000.0
Q15-0435,2016-07-22,Hull Street Road 345/138 kV Transformer,X:9776:345:138,0.9918367357220833,True,Mitchell Dam - Skaggs Island Jct 2 345 KV Line,L:9816:9975:345,116.0,529.0,13.4,112.9,fields,Replace transformer with higher-rated unit,18046000.0,592000.0
Q15-0435,2016-07-22,New Denver - Daleville 138 KV,L:8994:9005:138,1.0,True,New Denver - Greening 138 KV Line,L:9005:9007:138,113.6,479.0,7.0,111.8,fields,Rebuild line with higher-capacity conductor,19141000.0,291000.0
Q15-0435,2016-07-22,Grahamsville - Greening 138 KV,L:9006:9007:138,1.0,True,Greening 345 kV/138 kV Autotransformer,X:9007:345:138,111.2,381.0,5.6,109.4,fields,Rebuild line with higher-capacity conductor,6494000.0,112000.0
Q15-0435,2016-07-22,Hewitt Rd - Grahamsville 138 KV,L:9004:9006:138,1.0,True,Greening 345/138 kV XFMR,X:9007:345:138,110.1,386.0,6.1,108.1,fields,Rebuild line with higher-capacity conductor,7257000.0,126000.0
Q15-0435,2016-07-22,York Canyon - Martin Dam 138 KV,L:9838:10027:138,0.9925635366570172,False,Martin Dam - New Denver 138 KV,L:9005:10027:138,106.4,450.0,5.6,104.9,fields,Reconductor line,9911000.0,128000.0
Q15-0435,2016-07-22,Riva Rd - Shingletown 345 KV L,L:8407:9098:345,1.0,True,Taber - Glenannan 345 KV line,L:8823:8949:345,104.4,1356.0,8.0,103.7,fields,Reconductor line,36600000.0,637000.0
Q15-0435,2016-07-22,Syl Laskin - Elko Substation 138 KV,L:9742:9999:138,1.0,True,Haggin - Mitchell Dam 345 KV,L:9816:10265:345,104.0,251.0,7.0,100.6,fields,Reconductor line,1859000.0,55000.0
Q15-0435,2016-07-22,Taber 345-138 kV Auto,X:8823:345:138,0.9825989891324926,True,Taber Substation - Dixleta 345 KV line,L:8823:8824:345,102.1,1107.0,5.4,101.5,fields,Replace transformer with higher-rated unit,11229000.0,226000.0
Q15-0435,2016-07-22,Toano - Lightfoot 138 KV L,L:10013:10014:138,1.0,True,White Stone - Meaux 138 KV,L:10028:10078:138,101.7,335.0,9.3,98.3,fields,Reconductor line,1184000.0,29000.0
Q15-0435,2016-07-22,Roberts Sw Sta - Navoo 345 KV,L:8680:9846:345,1.0,True,City West Diesel Plant - Nauvoo 345 KV line,L:8680:8937:345,101.4,1290.0,7.7,100.7,fields,Reconductor line,11421000.0,242000.0
Q15-0435,2016-07-22,Mccartney - N Tower Tap 345 KV,L:9725:9793:345,1.0,True,Bear - Mecklenburg Power Sta 345 KV Line,L:9276:9650:345,101.4,1435.0,27.0,99.1,fields,Reconductor line,33419000.0,1287000.0
Q15-0435,2016-07-22,Bear Island - Dunn Siding 345 KV,L:10264:10281:345,1.0,True,Leavitt - Birchwood 345 KV Line,L:9944:10290:345,101.3,1885.0,24.5,99.7,fields,Reconductor line,41013000.0,922000.0
Q15-0490,2016-07-24,Lansing - Ucon 100 KV Line 1,L:22968:23027:100,0.9994587663608279,False,Lansing - Ucon 100 KV Cir. 2,L:22968:23027:100,106.3,146.0,34.0,89.8,fields,Reconductor line,731000.0,508000.0
Q15-0490,2016-07-24,Lansing Substation - Ucon 100 KV,L:22968:23027:100,0.9994587663608279,False,Lansing - Ucon 100 KV Ckt 1,L:22968:23027:100,106.3,146.0,34.0,89.8,fields,Reconductor line,731000.0,508000.0
Q15-0495,2016-07-23,Tuco / John Day 138 KV line,L:7215:7867:138,1.0,True,Firstenergy Fort Martin Power Sta / Cwec Iola 345 KV,L:7979:18688:345,123.0,231.0,23.4,,table,Rebuild line with higher-capacity conductor,2036000.0,388000.0
Q15-0495,2016-07-23,Matanzas / John Day 138 KV line,L:7214:7867:138,1.0,True,Cwec Iola / Firstenergy Ft Martin Power Sta 345 KV,L:7979:18688:345,122.1,240.0,23.4,,table,Rebuild line with higher-capacity conductor,2766000.0,527000.0
Q15-0495,2016-07-23,Auburn Road / Prides Corner 345 KV,L:8275:18699:345,1.0,True,Firstenergy Ft Martin Power Sta / Ronco 345 KV L,L:8280:18688:345,116.1,1244.0,60.0,,table,Rebuild line with higher-capacity conductor,11137000.0,2071000.0
Q15-0495,2016-07-23,Auburn Rd / Westward 138 KV,L:7918:8275:138,1.0,True,Prides Corner / Auburn Road 345 KV,L:8275:18699:345,115.8,201.0,5.7,,table,Rebuild line with higher-capacity conductor,8017000.0,795000.0
Q15-0495,2016-07-23,Lakehead Naubinway / Medora 138 KV L,L:7230:7253:138,1.0,True,Cwec Iola / Firstenergy Ft Martin Power Sta 345 KV,L:7979:18688:345,106.5,269.0,7.8,,table,Reconductor line,1792000.0,323000.0
Q15-0495,2016-07-23,Westward Substation / Cavendish 138 KV,L:7910:7918:138,1.0,True,Auburn Rd / Prides Corner 345 KV,L:8275:18699:345,106.1,226.0,5.7,,table,Reconductor line,1818000.0,180000.0
Q15-0495,2016-07-23,Aubur Rd 500/345 kV Transformer Bank,X:8275:500:345,0.9394772703574208,True,Acec Dellwood / Auburn Rd 345 KV L,L:8262:8275:345,104.8,676.0,24.1,,table,Replace transformer with higher-rated unit,36414000.0,5842000.0
Q15-0495,2016-07-23,Lakehead Naubinway / Spring Vly 138 KV line,L:7230:7248:138,1.0,True,Cwec Iola / Firstenergy Fort Martin Power Station 345 KV,L:7979:18688:345,101.8,261.0,7.8,,table,Reconductor line,339000.0,61000.0
Q14-0344,2016-08-22,Sandy Ridge - N Readng 138.0 kV,L:9602:18361:138,1.0,True,Ioco - Kean Mtn And Grassy Creek 138.0 kV,L:9604:9633:138,235.0,242.0,100.0,5.4,fields,Rebuild line with higher-capacity conductor,2135000.0,2135000.0
Q14-0344,2016-08-22,N Reading Substation - Ioco Substation 138.0 kV,L:9604:18361:138,1.0,True,Ioco - Kean Mtn And Grassy Crk 138.0 kV L,L:9604:9633:138,234.5,243.0,100.0,5.0,fields,Rebuild line with higher-capacity conductor,2573000.0,2573000.0
Q14-0344,2016-08-22,Ioco - Kean Mtn And Grassy Crk 138.0 kV line,L:9604:9633:138,1.0,True,Ioco - N Reading 138.0 kV,L:9604:18361:138,222.7,256.0,100.0,4.7,fields,Rebuild line with higher-capacity conductor,5646000.0,5646000.0
Q14-0344,2016-08-22,Coal Crk - Sandy Ridge 138.0 kV,L:9602:9603:138,1.0,True,Ioco - Kean Mtn And Grassy Crk 138.0 kV Line,L:9604:9633:138,196.4,286.0,100.0,7.1,fields,Rebuild line with higher-capacity conductor,3621000.0,3621000.0
Q14-0344,2016-08-22,Permac - Coal Creek 138.0 kV,L:9269:9603:138,1.0,True,Kean Mtn And Grassy Crk - Ioco 138.0 kV,L:9604:9633:138,156.0,191.0,63.0,36.6,fields,Rebuild line with higher-capacity conductor,4456000.0,4456000.0
Q14-0344,2016-08-22,Permac - Coyote 138.0 kV,L:9266:9269:138,1.0,True,Kean Mtn And Grassy Crk - Ioco 138.0 kV Line,L:9604:9633:138,154.1,188.0,63.0,40.9,fields,Rebuild line with higher-capacity conductor,21432000.0,21432000.0
Q14-0344,2016-08-22,Garden Creek - Kean Mtn And Grassy Creek 138.0 kV line,L:9270:9633:138,1.0,True,Kean Mtn And Grassy Creek 345/1kV XFMR,X:9633:345:1,112.1,262.0,39.5,24.3,fields,Rebuild line with higher-capacity conductor,4066000.0,4066000.0
Q14-0344,2016-08-22,Garden Crk - Turkey Pen 138.0 kV L,L:9263:9270:138,1.0,True,Kean Mtn And Grasy Creek 345 kV/1 kV Transformer,X:9633:345:1,110.8,256.0,39.5,20.8,fields,Rebuild line with higher-capacity conductor,4982000.0,4982000.0
Q14-0344,2016-08-22,Hoart - Haysi Substation 138.0 kV,L:9265:9347:138,1.0,True,Ioco - Kean Mtn And Grassy Crk 138.0 kV,L:9604:9633:138,100.7,206.0,29.8,16.7,fields,Reconductor line,5177000.0,2813000.0
Q14-0344,2016-08-22,Kean Mtn And Grassy Creek 345/1 kV Transformer,X:9633:345:1,0.9994642855445502,True,Carlton Hills - Clinch River 345.0 kV,L:9638:9662:345,100.0,548.0,42.1,55.3,fields,Replace transformer with higher-rated unit,12519000.0,6242000.0
Q14-0344,2016-08-22,Kean Mtn And Grassy Crk 138/1 kV Transformer,X:9633:138:1,0.9994642855445502,True,Carlton Hills - Clinch River 345.0 kV,L:9638:9662:345,100.0,548.0,42.1,55.3,fields,Replace transformer with higher-rated unit,7512000.0,3746000.0
Q14-0355,2016-08-31,SENECA / MCKEE RUN 138.0 kV line,L:8295:8300:138,1.0,True,LIMON / BRISTOL 138.0 kV,L:8304:8307:138,215.7,209.0,34.9,,prose_overloaded,Rebuild line with higher-capacity conductor,8710000.0,8548000.0
Q14-0355,2016-08-31,BRISTOL / LIMON 138.0 kV line,L:8304:8307:138,1.0,True,SENECA / MCKEE RUN 138.0 kV,L:8295:8300:138,202.6,258.0,46.2,,prose_overloaded,Rebuild line with higher-capacity conductor,4715000.0,4715000.0
Q14-0355,2016-08-31,WARREN F SAM BEASLEY GENERATION STA / WHEATLAND STA 138.0 kV L,L:8386:8389:138,1.0,True,ALTAVISTA / BRISTOL 138.0 kV,L:8293:8304:138,182.9,223.0,29.2,,prose_overloaded,Rebuild line with higher-capacity conductor,11202000.0,11202000.0
Q14-0355,2016-08-31,MILFORD SOLAR FARM / MAIN SUBSTATION 138.0 kV,L:8309:8382:138,1.0,True,BRISTOL / ALTAVISTA 138.0 kV,L:8293:8304:138,165.9,230.0,27.5,,prose_overloaded,Rebuild line with higher-capacity conductor,7700000.0,7700000.0
Q14-0355,2016-08-31,VAUGHN / AVOCA 138.0 kV line,L:8303:8385:138,1.0,True,BRISTOL / ALTAVISTA 138.0 kV,L:8293:8304:138,164.2,247.0,27.5,,prose_overloaded,Rebuild line with higher-capacity conductor,8368000.0,8368000.0
Q14-0355,2016-08-31,RINGGOLD / DOVER SUN PARK 138.0 kV,L:8297:8308:138,1.0,True,LIMON / BRISTOL 138.0 kV,L:8304:8307:138,126.5,213.0,25.5,,prose_overloaded,Rebuild line with higher-capacity conductor,2531000.0,2531000.0
Q14-0355,2016-08-31,CHELSEA / SHOALS 138.0 kV,L:8296:8298:138,1.0,True,ALTAVISTA / BRISTOL 138.0 kV line,L:8293:8304:138,116.8,196.0,18.6,,prose_overloaded,Rebuild line with higher-capacity conductor,21942000.0,21942000.0
Q14-0355,2016-08-31,N LEBANON / FAIRMONT 138.0 kV Line,L:8322:8337:138,1.0,True,NORTH LEBANON / FAIRMONT 138.0 kV Circuit 1,L:8322:8337:138,102.8,316.0,17.8,,prose_overloaded,Reconductor line,2065000.0,942000.0
