project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q14-0355,2016-08-31,ALTAVISTA / BRISTOL 138.0 kV L,L:8293:8304:138,1.0,True,VAN SANT STA / ALTAVISTA SUBSTATION 138.0 kV,L:8293:8393:138,384.7,269.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,3789000.0,3789000.0
Q14-0355,2016-08-31,AVOCA / VAN SANT STA 138.0 kV line,L:8385:8393:138,1.0,True,BRISTOL / ALTAVISTA 138.0 kV,L:8293:8304:138,229.2,267.0,54.5,,prose_loss,Rebuild line with higher-capacity conductor,787000.0,787000.0
Q14-0355,2016-08-31,MAIN / GILROY FOOD 138.0 kV,L:8309:8310:138,1.0,True,ALTAVISTA / BRISTOL 138.0 kV,L:8293:8304:138,185.1,195.0,27.5,,prose_loss,Rebuild line with higher-capacity conductor,5988000.0,5988000.0
Q14-0355,2016-08-31,SHOALS / RINGGOLD 138.0 kV L,L:8298:8308:138,1.0,True,LIMON / BRISTOL 138.0 kV Line,L:8304:8307:138,153.3,186.0,25.5,,prose_loss,Rebuild line with higher-capacity conductor,5109000.0,5109000.0
Q14-0355,2016-08-31,KEENEY SUBSTATION / DELL CREEK 138.0 kV,L:8317:8328:138,1.0,True,RED LION ENERGY CTR / DELAWARE CITY PLANT 138.0 kV line,L:8348:8390:138,137.7,196.0,5.4,,prose_loss,Rebuild line with higher-capacity conductor,2376000.0,2376000.0
Q14-0355,2016-08-31,WILLOW PASS / CHURCHS FERRY 138.0 kV,L:8316:8330:138,1.0,True,DELAWARE CITY PLANT / RED LION ENERGY CTR 138.0 kV L,L:8348:8390:138,132.6,196.0,14.0,,prose_loss,Rebuild line with higher-capacity conductor,1964000.0,1652000.0
Q14-0355,2016-08-31,NINEMILE PT / N LEBANON SUBSTATION 138.0 kV Circuit 2,L:8321:8322:138,1.0,True,N LEBANON / NINEMILE PT 138.0 kV Line 1,L:8321:8322:138,123.3,288.0,18.0,,prose_loss,Rebuild line with higher-capacity conductor,1080000.0,492000.0
Q14-0355,2016-08-31,WHEATLAND STATION / MCKEE RUN 138.0 kV,L:8300:8389:138,1.0,True,ALTAVISTA SUBSTATION / BRISTOL 138.0 kV,L:8293:8304:138,112.8,245.0,13.9,,prose_loss,Rebuild line with higher-capacity conductor,2746000.0,2637000.0
Q14-0355,2016-08-31,DELL CRK / CHURCHS FERRY 138.0 kV Line,L:8328:8330:138,1.0,True,DELAWARE CITY PLANT / RED LION ENERGY CENTER SUBSTATION 138.0 kV,L:8348:8390:138,109.1,142.0,10.0,,prose_loss,Reconductor line,706000.0,610000.0
Q14-0355,2016-08-31,MKEE RUN / NRG ENERGY CENTER DOVER 138.0 kV,L:8300:8387:138,1.0,True,SHOALS / RINGGOLD 138.0 kV L,L:8298:8308:138,106.9,220.0,18.6,,prose_loss,Reconductor line,537000.0,537000.0
Q14-0355,2016-08-31,ALTAVISTA / VAN SANT STA 138.0 kV,L:8293:8393:138,1.0,True,ALTAVISTA / BRISTOL SUBSTATION 138.0 kV,L:8293:8304:138,371.0,279.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,4841000.0,4841000.0
Q14-0355,2016-08-31,SHOALS / BRISTOL 138.0 kV,L:8298:8304:138,1.0,True,VAN SANT STA / ALTAVISTA 138.0 kV L,L:8293:8393:138,305.4,164.0,49.3,,prose_colon,Rebuild line with higher-capacity conductor,7214000.0,7214000.0
Q14-0355,2016-08-31,WARREN F SAM BEASLEY GENERATION STA / VAN SANT STA 138.0 kV L,L:8386:8393:138,1.0,True,ALTAVISTA / BRISTOL 138.0 kV L,L:8293:8304:138,199.0,212.0,45.5,,prose_colon,Rebuild line with higher-capacity conductor,15925000.0,15925000.0
Q14-0355,2016-08-31,VAUGHN / MILFORD SOLAR FARM SUBSTATION 138.0 kV,L:8303:8382:138,1.0,True,ALTAVISTA / BRISTOL 138.0 kV,L:8293:8304:138,175.2,219.0,27.5,,prose_colon,Rebuild line with higher-capacity conductor,12925000.0,12925000.0
Q14-0355,2016-08-31,AVOCA / CHELSEA 138.0 kV,L:8296:8385:138,1.0,True,ALTAVISTA / BRISTOL 138.0 kV line,L:8293:8304:138,165.7,201.0,27.0,,prose_colon,Rebuild line with higher-capacity conductor,12939000.0,12939000.0
Q14-0355,2016-08-31,SENECA / BANTA CARBONA 138.0 kV,L:8295:8314:138,1.0,True,LIMON / BRISTOL 138.0 kV,L:8304:8307:138,138.0,277.0,34.9,,prose_colon,Rebuild line with higher-capacity conductor,2692000.0,2642000.0
Q14-0355,2016-08-31,N LEBANON / NINEMLE PT 138.0 kV,L:8321:8322:138,1.0,True,NINEMILE PT / NORTH LEBANON 138.0 kV,L:8321:8322:138,120.7,294.0,18.0,,prose_colon,Rebuild line with higher-capacity conductor,1080000.0,492000.0
Q14-0368,2016-08-17,International Paper Valliant Ok Substation to Brooklyn City N Plant 138.0 kV,L:9398:9399:138,1.0,True,American to Urban 345.0 kV,L:9069:18127:345,125.1,204.0,71.7,,table,Rebuild line with higher-capacity conductor,1556000.0,1386000.0
Q14-0368,2016-08-17,Brightn to G-P Gypsum 138.0 kV,L:8633:8807:138,1.0,True,Artesia Country Club to Air Force Base 345.0 kV,L:8612:8849:345,108.9,331.0,5.0,,table,Reconductor line,2265000.0,793000.0
Q14-0378,2016-09-03,Brainerd - Memphis Jct 138.0 kV,L:8727:8728:138,1.0,True,Memphis Junction - Persimmon Gap 138.0 kV,L:8726:8727:138,145.5,227.0,35.7,,table,Rebuild line with higher-capacity conductor,4330000.0,2062000.0
Q14-0378,2016-09-03,Brainerd - Persimmon Gap 138.0 kV,L:8726:8728:138,1.0,True,Persimmon Gap Substation - Memphis Junction 138.0 kV Line,L:8726:8727:138,141.4,242.0,35.7,,table,Rebuild line with higher-capacity conductor,3866000.0,1842000.0
Q14-0378,2016-09-03,Sollers Warf - Calvert Cliffs 138.0 kV Ckt 2,L:8594:9059:138,0.9963014557966499,False,Sollers Warf - Calvert Cliffs 138.0 kV Cir. 1,L:8594:9059:138,138.7,321.0,34.9,,table,Rebuild line with higher-capacity conductor,928000.0,290000.0
Q14-0378,2016-09-03,Memphis Jct - Persimmon Gap 138.0 kV,L:8726:8727:138,1.0,True,Persimmon Gap - Brainerd 138.0 kV,L:8726:8728:138,137.7,259.0,37.3,,table,Rebuild line with higher-capacity conductor,3010000.0,1434000.0
Q14-0378,2016-09-03,Calvert Cliffs - Prtt 2 138.0 kV,L:9059:9076:138,1.0,True,Calvert Cliffs 345 kV/138 kV Transformer Bank,X:9059:345:138,136.9,219.0,22.8,,table,Rebuild line with higher-capacity conductor,2817000.0,1393000.0
Q14-0378,2016-09-03,Calvert Cliffs - Sollers Warf 138.0 kV,L:8594:9059:138,0.9963014557966499,False,Calvert Cliffs - Sollers Warf 138.0 kV Circuit 2,L:8594:9059:138,136.5,326.0,34.9,,table,Rebuild line with higher-capacity conductor,928000.0,290000.0
Q14-0378,2016-09-03,Bozman - Spencer 138.0 kV,L:8979:9012:138,1.0,True,Saddlebrooke Ranch - Lammers 138.0 kV,L:8375:8730:138,132.8,183.0,23.9,,table,Rebuild line with higher-capacity conductor,16864000.0,8469000.0
Q14-0378,2016-09-03,Memphis Junction - Lammers 138.0 kV,L:8727:8730:138,1.0,True,Vienna Operations - Easton 2 345.0 kV,L:9055:9068:345,122.5,354.0,46.8,,table,Rebuild line with higher-capacity conductor,19690000.0,4692000.0
Q14-0378,2016-09-03,Greenstone - Boman 138.0 kV,L:8979:9013:138,1.0,True,Sollers Warf - Persimmon Gap 138.0 kV,L:8594:8726:138,121.6,204.0,15.8,,table,Rebuild line with higher-capacity conductor,19640000.0,7225000.0
Q14-0378,2016-09-03,Sollers Warf Substation - Persimmon Gap 138.0 kV,L:8594:8726:138,1.0,True,Vienna Operations - Easton 2 345.0 kV,L:9055:9068:345,117.7,404.0,46.8,,table,Rebuild line with higher-capacity conductor,18690000.0,4454000.0
Q14-0378,2016-09-03,Easton Substation - Navy Mole 138.0 kV line,L:9011:9097:138,1.0,True,Saddlebrooke Ranch - Lammers 138.0 kV L,L:8375:8730:138,117.5,322.0,21.4,,table,Rebuild line with higher-capacity conductor,4597000.0,590000.0
Q14-0378,2016-09-03,Hansford - Sooner Substation 138.0 kV line,L:8361:8362:138,1.0,True,Sunset Substation - Saddlebrooke Ranch 138.0 kV line,L:8357:8375:138,115.4,253.0,33.9,,table,Rebuild line with higher-capacity conductor,3191000.0,1625000.0
Q14-0378,2016-09-03,Dobbins - Easton 138.0 kV,L:9009:9011:138,1.0,True,Lammers - Saddlebrooke Ranch 138.0 kV,L:8375:8730:138,114.4,360.0,21.4,,table,Rebuild line with higher-capacity conductor,2271000.0,292000.0
Q14-0378,2016-09-03,Dobbins - Spencer 138.0 kV,L:9009:9012:138,0.9983861193124836,False,Lammers - Saddlebrooke Ranch Substation 138.0 kV Line,L:8375:8730:138,112.9,381.0,21.4,,table,Rebuild line with higher-capacity conductor,5311000.0,682000.0
Q14-0378,2016-09-03,North Lebanon - Fairmont 138.0 kV Line 1,L:8322:8337:138,1.0,True,N Lebanon - Fairmont 138.0 kV,L:8322:8337:138,112.8,320.0,7.0,,table,Rebuild line with higher-capacity conductor,3614000.0,101000.0
Q14-0378,2016-09-03,Saddlebrooke Ranch - Hansford 138.0 kV,L:8361:8375:138,1.0,True,Sunset - Saddebrooke Ranch Substation 138.0 kV line,L:8357:8375:138,111.7,293.0,33.9,,table,Rebuild line with higher-capacity conductor,6789000.0,3458000.0
Q14-0378,2016-09-03,Chemolite - Lammers 138.0 kV,L:8729:8730:138,1.0,True,Sollers Warf - Persimmon Gap 138.0 kV,L:8594:8726:138,110.9,170.0,32.0,,table,Rebuild line with higher-capacity conductor,5166000.0,2933000.0
Q14-0378,2016-09-03,Sooner - Kiwi 138.0 kV,L:8362:8376:138,1.0,True,Sunset - Saddlebrooke Ranch 138.0 kV,L:8357:8375:138,110.1,199.0,27.6,,table,Rebuild line with higher-capacity conductor,4924000.0,2362000.0
Q14-0378,2016-09-03,Bond-Elk Grove Florin - Fairmont 138.0 kV,L:5891:8337:138,1.0,True,Bond-ElkGrove Florin - Fairmont 138.0 kV,L:5891:8337:138,109.9,322.0,7.0,,table,Reconductor line,1116000.0,31000.0
Q14-0378,2016-09-03,Foreman Cement - Greentone 138.0 kV Line,L:8725:9013:138,1.0,True,Sollers Warf - Persimmon Gap 138.0 kV,L:8594:8726:138,108.6,236.0,15.8,,table,Reconductor line,2496000.0,918000.0
Q14-0378,2016-09-03,Foreman Cement - Whispering Pines 138.0 kV,L:8725:9000:138,1.0,True,Sollers Warf - Persimmon Gap 138.0 kV,L:8594:8726:138,107.8,253.0,15.8,,table,Reconductor line,10875000.0,4001000.0
Q14-0378,2016-09-03,Chemolite Substation - Randall County Substation 138.0 kV,L:8729:8732:138,0.999214651265859,False,Sollers Warf - Persimmon Gap 138.0 kV,L:8594:8726:138,105.2,190.0,32.0,,table,Reconductor line,2707000.0,1537000.0
Q14-0378,2016-09-03,Bond-Elk Grove Florin - Fairmont 138.0 kV Line 2,L:5891:8337:138,1.0,True,Bond-Elk Grove Florin - Fairmont 138.0 kV #1,L:5891:8337:138,104.1,339.0,7.0,,table,Reconductor line,1116000.0,31000.0
Q14-0378,2016-09-03,Hewitt Rd - Grahamsville 138.0 kV,L:9004:9006:138,1.0,True,Greening 345 kV/138 kV TX,X:9007:345:138,102.0,386.0,7.6,,table,Reconductor line,2432000.0,102000.0
Q14-0405,2016-08-20,Van Tyle - Riverton 230 138 KV,L:9329:9821:138,1.0,True,Riverton 230 - Electric Avenue Facility 138 KV L,L:9821:10262:138,128.1,233.0,6.0,,table,Rebuild line with higher-capacity conductor,3105000.0,700000.0
Q14-0405,2016-08-20,Coyote Crk - Van Tyle 138 KV,L:9327:9329:138,1.0,True,Riverton 230 - Electric Avenue Facility 138 KV line,L:9821:10262:138,124.3,219.0,7.7,,table,Rebuild line with higher-capacity conductor,15270000.0,3184000.0
Q14-0405,2016-08-20,Indeck West Enfield Energy Ctr - Acadiana Mall 138 KV Line,L:9825:9826:138,1.0,True,Riverton 230 - Electric Avenue Facility 138 KV,L:9821:10262:138,118.7,226.0,6.3,,table,Rebuild line with higher-capacity conductor,4582000.0,414000.0
Q14-0405,2016-08-20,Riverton 230 - Remington Ct 138 KV,L:9821:9917:138,1.0,True,Tuckasegee Tie - Merced 138 KV Line,L:9820:10120:138,111.5,499.0,10.0,,table,Rebuild line with higher-capacity conductor,33797000.0,2591000.0
Q14-0405,2016-08-20,Coyote Crk - Hogan Rd 138 KV,L:9327:9485:138,1.0,True,Tuckasegee Tie - Electric Avenue Facility 138 KV,L:9820:10262:138,109.9,208.0,8.9,,table,Reconductor line,3870000.0,442000.0
Q14-0405,2016-08-20,Oak Green - Spring Gap Tap 138 KV,L:9822:10122:138,1.0,True,Electric Avenue Facility - Riverton 230 138 KV,L:9821:10262:138,107.2,233.0,7.3,,table,Reconductor line,2353000.0,244000.0
Q14-0405,2016-08-20,Lewisburg - South Jordan 138 KV,L:9921:9922:138,1.0,True,Indeck West Enfield Energy Center - Middletown Junction 138 KV Line,L:9824:9825:138,104.8,285.0,5.2,,table,Reconductor line,2224000.0,248000.0
Q14-0405,2016-08-20,Cholame - Van Tyle 138 KV,L:9329:9923:138,1.0,True,Riverton 230 Substation - Remngton Ct 138 KV,L:9821:9917:138,100.6,190.0,5.5,,table,Reconductor line,7137000.0,675000.0
Q14-0406,2016-08-22,Bells Mill to Beverly Farms 138 KV,L:8837:8884:138,1.0,True,Tiger Bay 345/138 kV Transformer Bank,X:8847:345:138,159.9,212.0,10.3,,table,Rebuild line with higher-capacity conductor,1535000.0,481000.0
Q14-0406,2016-08-22,Kensington to Linden 138 KV,L:8891:8942:138,1.0,True,Kensington to Linden 138 KV #1,L:8891:8942:138,147.4,315.0,24.5,,table,Rebuild line with higher-capacity conductor,1514000.0,1514000.0
Q14-0406,2016-08-22,Kensington to Linden 138 KV,L:8891:8942:138,1.0,True,Kensington to Linden 138 KV,L:8891:8942:138,138.8,335.0,24.5,,table,Rebuild line with higher-capacity conductor,1514000.0,1514000.0
Q14-0406,2016-08-22,Beverly Farms to Phillips Pump 1 138 KV line,L:8854:8884:138,1.0,True,Air Force Base 345 kV/138 kV Auto,X:8849:345:138,120.3,250.0,7.4,,table,Rebuild line with higher-capacity conductor,3555000.0,1220000.0
Q14-0406,2016-08-22,Jerome to Fairland 138 KV,L:8810:9063:138,1.0,True,Siuc to Fairland 138 KV,L:8901:9063:138,109.2,277.0,7.4,,table,Reconductor line,1518000.0,456000.0
Q14-0406,2016-08-22,Darien to Sligo 138 KV L,L:8898:8909:138,1.0,True,Taber to Glenannan 345 KV,L:8823:8949:345,106.5,366.0,15.6,,table,Reconductor line,1572000.0,497000.0
Q14-0406,2016-08-22,Daien to Colsville 138 KV line,L:8898:9062:138,1.0,True,Taber to Glenannan 345 KV,L:8823:8949:345,105.7,487.0,13.6,,table,Reconductor line,363000.0,51000.0
Q14-0406,2016-08-22,Linden to Sligo 138 KV,L:8909:8942:138,1.0,True,Gleannan to Taber 345 KV L,L:8823:8949:345,104.9,398.0,15.6,,table,Reconductor line,309000.0,98000.0
Q14-0406,2016-08-22,Bells Mill to Twinbrook 138 KV line,L:8837:8841:138,1.0,True,Radfords Run Wind Farm to Haddam Neck 138 KV,L:8879:8882:138,101.4,220.0,7.0,,table,Reconductor line,803000.0,242000.0
Q14-0406,2016-08-22,Dixleta to N Pole 138 KV,L:8816:8824:138,1.0,True,Taber to Glenannan 345 KV,L:8823:8949:345,100.9,472.0,6.6,,table,Reconductor line,367000.0,9000.0
Q14-0406,2016-08-22,North Pole to High Ridge 138 KV,L:8813:8816:138,1.0,True,Taber to Dixleta 345 KV,L:8823:8824:345,100.3,799.0,10.6,,table,Reconductor line,865000.0,18000.0
Q15-0432,2016-08-25,Shady Oaks Wind Farm Substation 500/230kV Auto,X:23510:500:230,1.0,True,Shady Oaks Wind Farm to Alder 500.0 kV line,L:23510:23527:500,173.8,1183.0,100.0,,table,Replace transformer with higher-rated unit,35008000.0,35008000.0
Q15-0432,2016-08-25,Shady Oaks Wind Farm to Alder Substation 230.0 kV,L:23510:23527:230,0.9994928102554818,False,Shady Oaks Wind Farm to Alder 500.0 kV,L:23510:23527:500,171.5,856.0,67.5,,table,Rebuild line with higher-capacity conductor,31871000.0,31500000.0
Q15-0432,2016-08-25,Ivyglen Meter to Royalton 230.0 kV,L:23132:23522:230,1.0,True,Ft St Vrain to Alder 500.0 kV,L:23263:23527:500,110.0,525.0,15.6,,table,Reconductor line,5254000.0,2752000.0
Q15-0432,2016-08-25,Ivyglen Meter to Alder 230.0 kV Circuit 1,L:23132:23527:230,1.0,True,Ft St Vrain to Alder 500.0 kV,L:23263:23527:500,102.8,718.0,16.6,,table,Reconductor line,19959000.0,11623000.0
Q15-0455,2016-08-27,LOCKEFORD / ELIZA CREEK 138kV,L:6076:6088:138,1.0,True,ONTELAUNEE ENERGY CENTER / ELIZA CRK 345kV,L:6088:7134:345,213.0,197.0,49.6,181.3,fields,Rebuild line with higher-capacity conductor,1903000.0,1903000.0
Q15-0455,2016-08-27,MARYMOUNT / MASSENA 138kV,L:6249:6284:138,1.0,True,CURECANTI / MOSER GENERATING STATION 345kV,L:6046:7172:345,173.3,248.0,5.5,170.6,fields,Rebuild line with higher-capacity conductor,3034000.0,3034000.0
Q15-0455,2016-08-27,MARYMOUNT / ENDEAVOR 138kV line,L:6249:6282:138,1.0,True,CURECANTI / MOSER GENERATING STATION 345kV,L:6046:7172:345,168.6,261.0,5.5,166.0,fields,Rebuild line with higher-capacity conductor,1545000.0,1545000.0
Q15-0455,2016-08-27,CURECANTI / ENDEAVOR 138kV L,L:6046:6282:138,1.0,True,CURECANTI / MOSER GENERATING STATION 345kV,L:6046:7172:345,167.6,268.0,5.5,165.0,fields,Rebuild line with higher-capacity conductor,8673000.0,8673000.0
Q15-0455,2016-08-27,FORT SMITH / PARKLAND SUBSTATION 138kV,L:6045:6079:138,1.0,True,MOSER GENERATING STA / CURECANTI 345kV,L:6046:7172:345,162.6,183.0,5.7,158.7,fields,Rebuild line with higher-capacity conductor,1410000.0,1410000.0
Q15-0455,2016-08-27,LIMERICK / MASSENA 138kV,L:6074:6284:138,1.0,True,CURECANTI / MOSER GENERATING STA 345kV,L:6046:7172:345,158.1,265.0,5.5,155.5,fields,Rebuild line with higher-capacity conductor,9214000.0,9214000.0
Q15-0455,2016-08-27,PARKLAND / HARVEY COUCH 138kV,L:6045:6066:138,1.0,True,MOSER GENERATING STATION / CURECANTI 345kV,L:6046:7172:345,157.4,182.0,5.7,153.5,fields,Rebuild line with higher-capacity conductor,4010000.0,4010000.0
Q15-0455,2016-08-27,CLODINE SUBSTATION / MARTIN CREEK 138kV,L:6040:6041:138,1.0,True,CURECANTI / ELIZA CRK 345kV line,L:6046:6088:345,153.0,174.0,6.1,148.6,fields,Rebuild line with higher-capacity conductor,3408000.0,3408000.0
Q15-0455,2016-08-27,KINGSBURG / FORT SMITH 138kV,L:6039:6079:138,0.999544072329239,False,CURECANTI / MOSER GENERATING STA 345kV,L:6046:7172:345,146.8,217.0,5.7,143.5,fields,Rebuild line with higher-capacity conductor,4850000.0,4850000.0
Q15-0455,2016-08-27,STA MVALLEY / ELK RIV SUBSTATION 138kV Line,L:6065:6083:138,1.0,True,CURECANTI / MOSER GENERATING STATION 345kV,L:6046:7172:345,145.7,239.0,5.7,142.7,fields,Rebuild line with higher-capacity conductor,9708000.0,9708000.0
Q15-0455,2016-08-27,STATION MVALLEY / KINGSBURG 138kV,L:6039:6083:138,1.0,True,CURECANTI / MOSER GENERATING STA 345kV,L:6046:7172:345,144.3,234.0,5.7,141.3,fields,Rebuild line with higher-capacity conductor,2447000.0,2447000.0
Q15-0455,2016-08-27,CLODINE / LIVINGSTON 138kV,L:6041:6049:138,1.0,True,ELIZA CREEK / CURECANTI 345kV L,L:6046:6088:345,139.7,205.0,6.1,135.9,fields,Rebuild line with higher-capacity conductor,5940000.0,5940000.0
Q15-0455,2016-08-27,LIVINGSTON / TRISONIC 138kV line,L:6049:6081:138,1.0,True,CURECANTI / ELIZA CRK 345kV,L:6046:6088:345,134.2,229.0,6.1,130.9,fields,Rebuild line with higher-capacity conductor,2989000.0,2989000.0
Q15-0455,2016-08-27,ELIZA CREEK 345/138 kV Auto,X:6088:345:138,0.9997483360411625,True,ELIZA CREK / ONTELAUNEE ENERGY CENTER 345kV L,L:6088:7134:345,128.8,413.0,23.0,121.8,fields,Replace transformer with higher-rated unit,12774000.0,3685000.0
Q15-0455,2016-08-27,MARTIN CREEK / ALLIANT SBD 9106 ROCKWELL CR 138kV Line,L:6038:6040:138,1.0,True,CURECANTI / ELIZA CRK 345kV,L:6046:6088:345,128.1,200.0,6.1,124.3,fields,Rebuild line with higher-capacity conductor,10482000.0,10482000.0
Q15-0455,2016-08-27,OWATONNA / MOSER GENERATING STA 345kV Line,L:7126:7172:345,1.0,True,MOSER GENERATING STATION / LOHBUIE 345kV Line,L:6072:7172:345,117.8,1215.0,17.9,115.9,fields,Rebuild line with higher-capacity conductor,12632000.0,529000.0
Q15-0455,2016-08-27,ALLIANT SBD 9106 ROCKWELL CR / DOWE FLATS 138kV,L:6038:6044:138,1.0,True,CURECANTI / ELIZA CRK SUBSTATION 345kV,L:6046:6088:345,116.5,212.0,6.1,112.9,fields,Rebuild line with higher-capacity conductor,1520000.0,1520000.0
Q15-0455,2016-08-27,CURECANTI / MOSER GENERATING STATION 345kV Line,L:6046:7172:345,1.0,True,TOMBSTONE SUBSTATION / SHARYLAND 345kV L,L:6300:6521:345,106.8,1919.0,19.1,105.6,fields,Reconductor line,7708000.0,298000.0
Q15-0455,2016-08-27,MOSER GENERATING STATION / LOCHBUIE 345kV line,L:6072:7172:345,1.0,True,MOSER GENERATING STATION / OWATONNA 345kV,L:7126:7172:345,103.7,1151.0,12.0,102.4,fields,Reconductor line,8884000.0,500000.0
Q15-0455,2016-08-27,CURECANTI / DOWE FLATS 138kV,L:6044:6046:138,1.0,True,CURECANTI / ELIZA CRK 345kV Line,L:6046:6088:345,103.5,226.0,6.1,100.2,fields,Reconductor line,913000.0,913000.0
Q15-0455,2016-08-27,ELIA CREEK SUBSTATION / S READING 138kV,L:6088:7174:138,1.0,True,CURECANTI / ELIZA CRK 345kV,L:6046:6088:345,102.3,264.0,27.1,89.4,fields,Reconductor line,268000.0,268000.0
Q15-0497,2016-08-19,Lone Tree / Craven County Wood Energy Lp 138kV,L:9145:9236:138,0.9975747190397105,False,Bear / Clover 345kV,L:9276:9669:345,168.7,226.0,14.2,,table,Rebuild line with higher-capacity conductor,12488000.0,2862000.0
Q15-0497,2016-08-19,Kerr Dam / Tecumseh Energy Ctr 345kV,L:9676:11063:345,1.0,True,North Tower Tap / Mccartney 345kV,L:9725:9793:345,164.5,1116.0,6.3,,table,Rebuild line with higher-capacity conductor,53310000.0,3322000.0
Q15-0497,2016-08-19,Craven County Wood Energy Lp Substation / Lowmoor 138kV L,L:9145:9666:138,1.0,True,Bear Substation / Clover 345kV,L:9276:9669:345,163.7,230.0,14.2,,table,Rebuild line with higher-capacity conductor,14116000.0,3235000.0
Q15-0497,2016-08-19,Franklin-Elk Grove Substation / New London 138kV,L:9148:9149:138,1.0,True,Monel / Candelaria Substation 138kV,L:9154:9502:138,140.1,222.0,8.8,,table,Rebuild line with higher-capacity conductor,2946000.0,238000.0
Q15-0497,2016-08-19,Bear / Mecklenburg Power Station 345kV,L:9276:9650:345,1.0,True,Bear / Clover 345kV L,L:9276:9669:345,127.5,1927.0,20.5,,table,Rebuild line with higher-capacity conductor,183064000.0,11806000.0
Q15-0497,2016-08-19,Vc Portedale Hydroelectric / Bonsack 138kV,L:9226:9537:138,1.0,True,Craven County Wood Energy Lp / Lone Tree 138kV,L:9145:9236:138,125.0,187.0,54.8,,table,Rebuild line with higher-capacity conductor,4001000.0,4001000.0
Q15-0497,2016-08-19,Muddy Ranch / Roanoke Electric Steel 138kV L,L:9540:9541:138,1.0,True,Huntington Court 345 kV/138 kV Autotransformer,X:9243:345:138,122.8,239.0,50.7,,table,Rebuild line with higher-capacity conductor,1137000.0,961000.0
Q15-0497,2016-08-19,Tecumseh Energy Ctr / Gaston 345kV line,L:11063:11209:345,1.0,True,North Tower Tap / Mccartney 345kV,L:9725:9793:345,122.6,1352.0,7.2,,table,Rebuild line with higher-capacity conductor,60005000.0,3693000.0
Q15-0497,2016-08-19,Vc Porterdale Hydroelecric / Neely 138kV,L:9226:9227:138,1.0,True,Huntington Court / Reuses 345kV,L:9219:9243:345,119.1,202.0,42.1,,table,Rebuild line with higher-capacity conductor,2834000.0,2180000.0
Q15-0497,2016-08-19,Sharyland / Bixby Hill 345kV,L:6521:7127:345,1.0,True,Tombstone / Bixby Hill 500kV,L:6300:7127:500,118.9,2557.0,6.0,,table,Rebuild line with higher-capacity conductor,74149000.0,2432000.0
Q15-0497,2016-08-19,Tombstone / Sharyland Substation 345kV,L:6300:6521:345,1.0,True,Tombstone / Bixby Hill 500kV Line,L:6300:7127:500,118.3,2612.0,5.9,,table,Rebuild line with higher-capacity conductor,82141000.0,2708000.0
Q15-0497,2016-08-19,Blue Ride / Neely Substation 138kV,L:9225:9227:138,1.0,True,Reusens / Huntington Court Substation 345kV,L:9219:9243:345,118.1,217.0,42.1,,table,Rebuild line with higher-capacity conductor,5945000.0,4573000.0
Q15-0497,2016-08-19,Michigan Power Lp / Blue Ridge 138kV,L:9201:9225:138,1.0,True,Lone Tree / Craven County Wood Energy Lp 138kV line,L:9145:9236:138,114.0,322.0,20.8,,table,Rebuild line with higher-capacity conductor,9273000.0,9273000.0
Q15-0497,2016-08-19,N Island / Clearbrook 138kV Line,L:9212:9538:138,1.0,True,Reusens / Leesville 345kV,L:9219:9667:345,113.7,302.0,14.4,,table,Rebuild line with higher-capacity conductor,13116000.0,4619000.0
Q15-0497,2016-08-19,North Island Substation / Shutesbury 138kV,L:9212:9539:138,1.0,True,Reusens / Leesville 345kV,L:9219:9667:345,112.1,312.0,14.4,,table,Rebuild line with higher-capacity conductor,4267000.0,1503000.0
Q15-0497,2016-08-19,Huntington Court / Bonsack 138kV line,L:9243:9537:138,1.0,True,Michigan Power Lp / Blue Ridge 138kV,L:9201:9225:138,112.1,219.0,65.8,,table,Rebuild line with higher-capacity conductor,2061000.0,2061000.0
Q15-0497,2016-08-19,Monel / Rustburg 138kV L,L:9154:9222:138,1.0,True,Clover / Bear 345kV,L:9276:9669:345,111.9,421.0,5.5,,table,Rebuild line with higher-capacity conductor,12035000.0,529000.0
Q15-0497,2016-08-19,Safeway Stores / Shutesbury 138kV,L:9213:9539:138,1.0,True,Reusens / Leesville 345kV line,L:9219:9667:345,111.2,326.0,14.4,,table,Rebuild line with higher-capacity conductor,4974000.0,1751000.0
Q15-0497,2016-08-19,S Creek / Aibonito Pds 138kV,L:9162:9163:138,1.0,True,Bear / Clover 345kV line,L:9276:9669:345,110.0,372.0,5.8,,table,Reconductor line,2363000.0,174000.0
Q15-0497,2016-08-19,Brush Tavern / Rustburg 138kV,L:9220:9222:138,1.0,True,Bear / Clover 345kV,L:9276:9669:345,109.8,460.0,5.5,,table,Reconductor line,2347000.0,103000.0
Q15-0497,2016-08-19,Rally Hill / Train Substation 138kV line,L:9371:9372:138,1.0,True,Reusens / Leesville 345kV,L:9219:9667:345,109.2,250.0,10.9,,table,Reconductor line,3630000.0,1420000.0
Q15-0497,2016-08-19,Sierra Pacific Lumber / Riva Rad 345kV,L:8407:8450:345,1.0,True,Taber / Glenannan 345kV,L:8823:8949:345,108.1,1495.0,5.5,,table,Reconductor line,12786000.0,414000.0
Q15-0497,2016-08-19,Sierra Pacific Lumber 345/1kV Transformer Bank,X:8450:345:1,0.977012266635337,True,Taber / Glenannan 345kV,L:8823:8949:345,108.1,1495.0,5.5,,table,Replace transformer with higher-rated unit,16625000.0,538000.0
Q15-0497,2016-08-19,Sierra Pacific Lumber 138 kV/1 kV Auto,X:8450:138:1,0.977012266635337,True,Glenannan / Taber 345kV,L:8823:8949:345,108.1,1495.0,5.5,,table,Replace transformer with higher-rated unit,3138000.0,102000.0
Q15-0497,2016-08-19,Tiger Bay / Dranesville 345kV line,L:8847:9896:345,0.9808098435175784,False,Taber / Glenannan 345kV Line,L:8823:8949:345,107.5,1183.0,9.3,,table,Reconductor line,10295000.0,303000.0
Q15-0497,2016-08-19,Jack Ramey Wind / Clearbrook 138kV,L:9241:9538:138,1.0,True,Reusens / Leesville 345kV,L:9219:9667:345,107.4,296.0,14.4,,table,Reconductor line,795000.0,280000.0
Q15-0497,2016-08-19,Rally Hill / Medowview 138kV line,L:9371:9533:138,1.0,True,Reusens Substation / Leesville 345kV,L:9219:9667:345,106.3,246.0,10.9,,table,Reconductor line,1608000.0,629000.0
Q15-0497,2016-08-19,Deset Outpost / South Texa 138kV,L:9152:9153:138,1.0,True,Brush Tavern / Rustburg 138kV,L:9220:9222:138,105.9,413.0,7.9,,table,Reconductor line,656000.0,48000.0
Q15-0497,2016-08-19,Train / Asheville 138kV,L:9372:9383:138,1.0,True,Reusens / Leesville 345kV Line,L:9219:9667:345,105.6,273.0,10.9,,table,Reconductor line,5037000.0,1971000.0
Q15-0497,2016-08-19,Fredericksburg / Possum Point 345kV,L:9734:10277:345,1.0,True,Nauvoo / Birchwood 345kV Line,L:8680:10290:345,104.9,1326.0,6.1,,table,Reconductor line,15095000.0,505000.0
Q15-0497,2016-08-19,Bear / Clover 345kV line,L:9276:9669:345,1.0,True,Bear / Mecklenburg Power Sta 345kV,L:9276:9650:345,103.4,2416.0,26.9,,table,Reconductor line,29767000.0,2016000.0
Q15-0497,2016-08-19,Louisa Generation Facility Substation / Fluvanna P.S Substation 345kV,L:9631:9643:345,1.0,True,Leavitt / Birchwood 345kV,L:9944:10290:345,102.7,2485.0,16.5,,table,Reconductor line,26509000.0,1112000.0
Q15-0497,2016-08-19,Hancock / Starkey 138kV line,L:9532:9534:138,1.0,True,Reuses / Leesville 345kV L,L:9219:9667:345,102.5,263.0,14.4,,table,Reconductor line,1255000.0,442000.0
Q15-0497,2016-08-19,Bear / Leavitt 345kV L,L:9276:9944:345,1.0,True,Leavitt Substation / Bear 345kV #2,L:9276:9944:345,102.3,1903.0,15.3,,table,Reconductor line,42650000.0,2261000.0
Q15-0497,2016-08-19,Glenannan / Taber 345kV Line,L:8823:8949:345,1.0,True,Sierra Pacific Lumber 138/1kV Transformer Bank,X:8450:138:1,102.3,3447.0,15.5,,table,Reconductor line,15039000.0,470000.0
Q15-0497,2016-08-19,Hancock / Roanoke Electric Steel 138kV,L:9534:9541:138,1.0,True,Huntington Court 345 kV/138 kV TX,X:9243:345:138,102.1,317.0,50.7,,table,Reconductor line,527000.0,445000.0
Q15-0497,2016-08-19,Sunbright / Fairland 138kV,L:8902:9063:138,1.0,True,Taber / Glenannan 345kV L,L:8823:8949:345,101.0,1350.0,5.8,,table,Reconductor line,159000.0,5000.0
Q15-0497,2016-08-19,Starkey / Jack Ramey Wind 138kV,L:9241:9532:138,1.0,True,Leesville / Reusens 345kV,L:9219:9667:345,100.9,295.0,14.4,,table,Reconductor line,1006000.0,354000.0
Q15-0497,2016-08-19,Sunbright / Colesville 138kV L,L:8902:9062:138,1.0,True,Taber / Glenannan 345kV,L:8823:8949:345,100.4,1413.0,5.8,,table,Reconductor line,442000.0,14000.0
Q15-0497,2016-08-19,Poages Mill / Meadoview 138kV,L:9533:9535:138,1.0,True,Reusens / Leesville 345kV Line,L:9219:9667:345,100.2,232.0,10.9,,table,Reconductor line,1021000.0,399000.0
Q15-0513,2016-08-23,Pit 7 Tap / Ft Martin 138 KV,L:7971:18427:138,1.0,True,Morgantown Energy Facility / Prides Corner 345 KV,L:18689:18699:345,123.8,274.0,8.8,118.1,fields,Rebuild line with higher-capacity conductor,5810000.0,395000.0
Q15-0513,2016-08-23,Ft Martin / Longview Power Plant 138 KV,L:18427:18432:138,1.0,True,Prides Corner / Morgantown Energyfacility 345 KV L,L:18689:18699:345,122.6,288.0,8.8,117.2,fields,Rebuild line with higher-capacity conductor,564000.0,38000.0
Q15-0513,2016-08-23,Ronco 500/345 kV Transformer,X:8280:500:345,0.9957066079473788,True,Auburn Rd / Prides Corner 345 KV L,L:8275:18699:345,100.0,613.0,6.7,98.1,fields,Replace transformer with higher-rated unit,23415000.0,672000.0
Q14-0383,2016-09-16,GAVIN POWER LLC 500-345 kV Auto,X:19543:500:345,0.9981921932842254,True,FLATLICK – INTERNATIONAL PAPER 500 kV,L:19281:19571:500,100.5,1310.0,36.9,,table,Replace transformer with higher-rated unit,25323000.0,20881000.0
Q15-0423,2016-09-15,Irvine / Marcus Hook Energy Lp Substation 500kV,L:5970:7163:500,1.0,True,Guilbeau Electric / Marcus Hook Energy Lp 500kV,L:5917:7163:500,102.3,2306.0,7.2,100.5,fields,Reconductor line,11396000.0,594000.0
Q15-0434,2016-09-29,CHANCELLOR ROW / BEAR ISLAND 345 KV,L:9988:10264:345,1.0,True,LEAVITT / BIRCHWOOD 345 KV,L:9944:10290:345,111.2,1376.0,19.5,110.0,fields,Rebuild line with higher-capacity conductor,20561000.0,469000.0
Q15-0434,2016-09-29,BIRCHWOOD / NAUVOO 345 KV Line,L:8680:10290:345,1.0,True,FREDERICKSBURG / DUNN SIDING 345 KV,L:9734:10281:345,110.0,1663.0,15.4,109.2,fields,Rebuild line with higher-capacity conductor,153427000.0,3101000.0
Q15-0434,2016-09-29,BELTSVILLE / BUNKER HILL 138 KV,L:8833:8929:138,1.0,True,GLENANNAN / TABER 345 KV L,L:8823:8949:345,109.2,812.0,5.3,108.6,fields,Reconductor line,237000.0,7000.0
Q15-0434,2016-09-29,BUNKER HILL / NASA 138 KV line,L:8929:8953:138,1.0,True,GLENANNAN / TABER 345 KV,L:8823:8949:345,108.1,855.0,5.3,107.5,fields,Reconductor line,631000.0,19000.0
Q15-0434,2016-09-29,BEAR ISLAND / DUNN SIDING 345 KV,L:10264:10281:345,1.0,True,BIRCHWOD / LEAVITT 345 KV,L:9944:10290:345,105.4,1885.0,19.7,104.6,fields,Reconductor line,19329000.0,380000.0
Q15-0434,2016-09-29,MECKLENBURG POWER STA / BEAR 345 KV,L:9276:9650:345,1.0,True,CLOVER / BEAR 345 KV,L:9276:9669:345,104.6,1927.0,32.5,103.2,fields,Reconductor line,55641000.0,2314000.0
Q15-0434,2016-09-29,LEAVITT / BIRCHWOOD 345 KV L,L:9944:10290:345,1.0,True,BER ISLAND / DUNN SIDING 345 KV Line,L:10264:10281:345,104.1,2046.0,21.8,103.2,fields,Reconductor line,49722000.0,1055000.0
Q15-0434,2016-09-29,FREDERICKSBURG / DUNN SIDING 345 KV line,L:9734:10281:345,1.0,True,BIRCHWOOD / NAUVOO 345 KV,L:8680:10290:345,103.2,1345.0,12.5,102.4,fields,Reconductor line,20041000.0,405000.0
Q15-0434,2016-09-29,MCCARTNEY / NORTH TOWER TAP 345 KV L,L:9725:9793:345,1.0,True,BEAR / MECKLENBURG POWER STATION 345 KV,L:9276:9650:345,102.9,1435.0,11.2,102.3,fields,Reconductor line,49076000.0,2290000.0
Q15-0434,2016-09-29,N TOWER TAP / HAGGIN 345 KV,L:9793:10265:345,0.9907689141167977,False,MECKLENBUG POWER STATION / BEAR 345 KV,L:9276:9650:345,101.1,1281.0,11.4,100.4,fields,Reconductor line,17421000.0,901000.0
Q15-0434,2016-09-29,BEAR / FLUVANNA P.S 345 KV,L:9276:9631:345,1.0,True,LEAVITT / BIRCHWOOD 345 KV,L:9944:10290:345,101.1,1169.0,21.5,99.5,fields,Reconductor line,61973000.0,1524000.0
Q15-0434,2016-09-29,RIVA RD / SHINGLETOWN 345 KV,L:8407:9098:345,1.0,True,TABER / GLENANNAN 345 KV L,L:8823:8949:345,100.2,1356.0,7.1,99.8,fields,Reconductor line,24238000.0,472000.0
Q15-0443,2016-10-02,Ash Street Station 223 – Tombstone 345.0 kV,L:6298:6300:345,1.0,True,Tombstone – Marcus Hook Energy Lp 500.0 kV line,L:6300:7163:500,105.2,1197.0,6.9,,table,Reconductor line,10236000.0,255000.0
Q15-0443,2016-10-02,Tombstone – Marcus Hook Energy Lp 500.0 kV,L:6300:7163:500,1.0,True,Connell – Tombstone 345.0 kV Line,L:6240:6300:345,104.2,2839.0,10.2,,table,Reconductor line,26287000.0,289000.0
Q15-0443,2016-10-02,Sharyland – Bixb Hill 345.0 kV,L:6521:7127:345,1.0,True,Bixby Hill – Tombstone 500.0 kV,L:6300:7127:500,103.8,2557.0,13.2,,table,Reconductor line,14392000.0,216000.0
Q15-0443,2016-10-02,Tombstone – Sharyland 345.0 kV,L:6300:6521:345,1.0,True,Bixby Hill – Tombstone 500.0 kV,L:6300:7127:500,103.1,2612.0,12.3,,table,Reconductor line,14113000.0,191000.0
Q15-0443,2016-10-02,Irvie – Chiquita 345.0 kV,L:5970:6299:345,1.0,True,Marcus Hook Energy Lp – Tombstone 500.0 kV,L:6300:7163:500,100.1,1462.0,5.3,,table,Reconductor line,33864000.0,719000.0
Q15-0461,2016-09-21,Anthony to Slabtown 138 kV,L:9732:9733:138,1.0,True,Anthony to Dunn Siding 138 kV Line,L:9732:10281:138,153.6,201.0,100.0,13.0,fields,Rebuild line with higher-capacity conductor,3779000.0,3779000.0
Q15-0461,2016-09-21,Dunn Siding to Anthony 138 kV,L:9732:10281:138,1.0,True,Anthony to Slabtown 138 kV,L:9732:9733:138,136.3,226.0,100.0,11.5,fields,Rebuild line with higher-capacity conductor,10244000.0,10244000.0
Q15-0461,2016-09-21,Slabtown to Skaggs Branch Substation 138 kV line,L:9733:10190:138,1.0,True,Tuckasegee Tie to Mered 138 kV,L:9820:10120:138,129.8,242.0,26.8,92.6,fields,Rebuild line with higher-capacity conductor,5638000.0,5638000.0
Q15-0461,2016-09-21,Contra Costa to Libby 138 kV Line,L:10200:10201:138,1.0,True,Contra Costa to Birchwood 138 kV Line,L:10200:10290:138,129.7,439.0,26.6,109.4,fields,Rebuild line with higher-capacity conductor,3255000.0,1312000.0
Q15-0461,2016-09-21,Skaggs Branch to Sperry 138 kV,L:10190:10199:138,1.0,True,Merced Substation to Tuckasegee Tie Substation 138 kV Line,L:9820:10120:138,123.0,232.0,26.8,84.4,fields,Rebuild line with higher-capacity conductor,14932000.0,14932000.0
Q15-0461,2016-09-21,Contra Costa to Miller 138 kV Ckt 1,L:8665:10200:138,1.0,True,Contra osta to Miller 138 kV,L:8665:10200:138,121.6,495.0,19.8,108.2,fields,Rebuild line with higher-capacity conductor,22476000.0,8371000.0
Q15-0461,2016-09-21,Miller to Contra Costa 138 kV Line 2,L:8665:10200:138,1.0,True,Miller to Contr Costa 138 kV Ckt 1,L:8665:10200:138,121.6,495.0,19.8,108.2,fields,Rebuild line with higher-capacity conductor,22476000.0,8371000.0
Q15-0461,2016-09-21,Lookout Substation to Nathan 138 kV,L:8662:10019:138,1.0,True,Libby to Contra Costa 138 kV,L:10200:10201:138,120.9,231.0,6.1,112.0,fields,Rebuild line with higher-capacity conductor,13365000.0,13365000.0
Q15-0461,2016-09-21,Ladysmith t to Dunn Siding 138 kV,L:9739:10281:138,1.0,True,Libby to Contra Costa 138 kV,L:10200:10201:138,119.5,231.0,33.7,70.6,fields,Rebuild line with higher-capacity conductor,4219000.0,2536000.0
Q15-0461,2016-09-21,Sperry to Libby 138 kV L,L:10199:10201:138,1.0,True,Tuckasegee Tie to Merced 138 kV,L:9820:10120:138,113.9,223.0,26.8,73.7,fields,Rebuild line with higher-capacity conductor,1455000.0,1455000.0
Q15-0461,2016-09-21,Adrian Energy Associates Llc 345 kV/138 kV XFMR,X:8897:345:138,0.9927603486226476,True,Taber to Glenannan 345 kV,L:8823:8949:345,112.2,750.0,5.0,109.9,fields,Replace transformer with higher-rated unit,15323000.0,1947000.0
Q15-0461,2016-09-21,Highgrove to Ctr 138 kV,L:8572:8582:138,1.0,True,Dixleta to Taber Substation 345 kV Line,L:8823:8824:345,108.1,417.0,5.2,103.9,fields,Reconductor line,1457000.0,63000.0
Q15-0461,2016-09-21,Bells Mill to Beverly Farms 138 kV,L:8837:8884:138,1.0,True,Tiger Bay to Dranesville 345 kV line,L:8847:9896:345,105.8,413.0,6.5,100.6,fields,Reconductor line,806000.0,23000.0
Q15-0461,2016-09-21,City W Diesel Plant to Nauvoo 345 kV,L:8680:8937:345,1.0,True,Nauvoo to Roberts Sw Sta 345 kV,L:8680:9846:345,105.0,1338.0,7.6,103.0,fields,Reconductor line,16496000.0,560000.0
Q15-0461,2016-09-21,Rossmoor to Miller 138 kV,L:8664:8665:138,0.9964847969831578,False,Miller to Mullin 138 kV,L:8665:8666:138,104.5,243.0,5.9,96.4,fields,Reconductor line,567000.0,567000.0
Q15-0461,2016-09-21,Dunn Siding to Fredericksburg 345 kV,L:9734:10281:345,1.0,True,Nauvoo to Birchwood 345 kV,L:8680:10290:345,104.3,1596.0,16.7,100.8,fields,Reconductor line,17605000.0,1048000.0
Q15-0461,2016-09-21,Glenannan to Roberts Sw Sta 345 kV,L:8949:9846:345,1.0,True,Glenannan to Cal Sierra Development 345 kV Line,L:8949:8968:345,103.9,1223.0,10.2,101.1,fields,Reconductor line,23214000.0,624000.0
Q15-0461,2016-09-21,Nauvoo to Birchwood 345 kV,L:8680:10290:345,1.0,True,Fredericksburg to Dunn Siding 345 kV,L:9734:10281:345,101.0,2104.0,13.1,98.9,fields,Reconductor line,29733000.0,998000.0
Q15-0461,2016-09-21,Miller to Mullin 138 kV,L:8665:8666:138,1.0,True,Miller to Rossmoor 138 kV,L:8664:8665:138,100.5,238.0,5.6,92.7,fields,Reconductor line,1122000.0,1122000.0
Q15-0473,2016-09-17,GRAND RIDGE BATTERY PROJECTS to BREVARD 230 kV,L:23477:24612:230,0.9999830138114929,False,BREVARD to GRAND RIDGE BATTERY PROJECTS SUBSTATION 230 kV,L:23477:24612:230,111.8,623.0,77.2,,table,Reconductor line,242000.0,99000.0
Q15-0473,2016-09-17,TROY ENERGY LLC to HIGHGATE 230 kV,L:19900:20280:230,1.0,True,MASON ST 500 kV/230 kV TX,X:20299:500:230,102.2,642.0,7.9,,table,Reconductor line,8766000.0,144000.0
Q15-0473,2016-09-17,GRAND RIDGE BATTERY PROJECTS to BREVARD 230 kV L,L:23477:24612:230,0.9999830138114929,False,GRAND RIDGE BATTERY PROJECTS to BREVARD 230 kV Cir. 1,L:23477:24612:230,100.7,692.0,77.2,,table,Reconductor line,242000.0,99000.0
Q15-0484,2016-09-15,Dpc Prairie Du Chien to Frito Lay 138 kV,L:9546:9556:138,1.0,True,Purdy to Chatom 138 kV,L:9481:9482:138,122.8,233.0,7.3,,table,Rebuild line with higher-capacity conductor,3605000.0,1730000.0
Q15-0484,2016-09-15,Placid Lake to Brackenridge 138 kV line,L:18486:18488:138,1.0,True,Blackhawk to Placid Lake 138 kV Line,L:9451:18488:138,113.1,235.0,100.0,,table,Rebuild line with higher-capacity conductor,9954000.0,9954000.0
Q15-0484,2016-09-15,Brackenridge to Wilsona 138 kV,L:18473:18486:138,1.0,True,Blackhawk to Placid Lake Substation 138 kV,L:9451:18488:138,112.8,234.0,100.0,,table,Rebuild line with higher-capacity conductor,8880000.0,8880000.0
Q15-0484,2016-09-15,Placid Lake to Blackhawk 138 kV,L:9451:18488:138,1.0,True,Brackenridge to Placid Lake 138 kV line,L:18486:18488:138,112.7,236.0,100.0,,table,Rebuild line with higher-capacity conductor,9796000.0,9796000.0
Q15-0484,2016-09-15,Wilsona to Roe 138 kV,L:18473:18474:138,1.0,True,Placid Lake Substation to Blackhawk 138 kV Line,L:9451:18488:138,112.2,234.0,100.0,,table,Rebuild line with higher-capacity conductor,14702000.0,14702000.0
Q15-0484,2016-09-15,Tulloch Tap to Roe 138 kV,L:18474:18477:138,1.0,True,Placid Lake to Blackhawk 138 kV Line,L:9451:18488:138,111.7,231.0,100.0,,table,Rebuild line with higher-capacity conductor,10881000.0,10881000.0
Q15-0484,2016-09-15,Tulloch Tap to Terrell Hills 138 kV,L:9550:18477:138,1.0,True,Placid Lake to Blackhawk 138 kV,L:9451:18488:138,111.0,231.0,100.0,,table,Rebuild line with higher-capacity conductor,11251000.0,11251000.0
Q15-0484,2016-09-15,Philpott Substation to Williams Lake 138 kV,L:18097:18160:138,1.0,True,Sherburne to Pinetree 345 kV,L:18558:18702:345,110.7,200.0,13.8,,table,Rebuild line with higher-capacity conductor,9325000.0,6978000.0
Q15-0484,2016-09-15,Tampa Bay to Roslyn 138 kV,L:9575:18156:138,1.0,True,Bath Conty to Sherburne 345 kV,L:9654:18558:345,109.8,214.0,6.0,,table,Reconductor line,2724000.0,1199000.0
Q15-0484,2016-09-15,Philpott to Folsom 138 kV Line,L:18097:18478:138,0.9953474990022139,False,Sherburne to Pinetree 345 kV,L:18558:18702:345,109.5,208.0,13.8,,table,Reconductor line,3550000.0,2656000.0
Q15-0484,2016-09-15,Terrell Hills to N Omaha 138 kV,L:9549:9550:138,1.0,True,Blackhawk to PlacidLake 138 kV Line,L:9451:18488:138,109.4,224.0,100.0,,table,Reconductor line,2352000.0,2352000.0
Q15-0484,2016-09-15,Declo to Blackhawk 138 kV Line,L:9141:9451:138,1.0,True,Brackenridge to Placid Lake Substation 138 kV,L:18486:18488:138,109.2,237.0,100.0,,table,Reconductor line,16114000.0,16114000.0
Q15-0484,2016-09-15,Fluvanna P.S to Louisa Generation Facility 345 kV,L:9631:9643:345,1.0,True,Leavitt to Birchwood Substation 345 kV L,L:9944:10290:345,106.6,2485.0,8.2,,table,Reconductor line,23960000.0,854000.0
Q15-0484,2016-09-15,Lilly Del Caribe to Garrion Substation 138 kV,L:18487:18492:138,1.0,True,Bath County to Sherburne 345 kV,L:9654:18558:345,105.6,251.0,6.2,,table,Reconductor line,5694000.0,5694000.0
Q15-0484,2016-09-15,Bear to Leavitt 345 kV,L:9276:9944:345,1.0,True,Bear to Leavitt 345 kV Ckt 2,L:9276:9944:345,103.1,1903.0,6.2,,table,Reconductor line,58363000.0,2216000.0
Q15-0484,2016-09-15,Mackay to Sherburne 138 kV line,L:18556:18558:138,0.9973658461507352,False,Sherburne to Pinetree 345 kV,L:18558:18702:345,102.2,287.0,8.0,,table,Reconductor line,1441000.0,817000.0
Q15-0484,2016-09-15,Seminole Electric Cooperative to Van Dyke 138 kV line,L:18557:18562:138,1.0,True,Sherburne to Pinetree 345 kV,L:18558:18702:345,101.7,281.0,8.0,,table,Reconductor line,3459000.0,1960000.0
Q15-0484,2016-09-15,Louisa Generation Facility 345/138 kV TX,X:9643:345:138,0.9907412800362662,True,Fluvanna P.S to Louisa Generation Facility 345 kV,L:9631:9643:345,100.6,1178.0,6.4,,table,Replace transformer with higher-rated unit,10878000.0,275000.0
Q15-0484,2016-09-15,Louisa Generation Facility to N Anna 345 kV line,L:9643:10279:345,1.0,True,Louisa Generation Facility to Carrabelle 345 kV,L:9643:10291:345,100.2,2511.0,9.3,,table,Reconductor line,21079000.0,610000.0
Q15-0484,2016-09-15,Levitt to Bear 345 kV Circuit 2,L:8919:9276:345,0.9453053370249566,False,Bear Substation to Leavitt 345 kV L,L:9276:9944:345,100.2,1957.0,6.2,,table,,,
Q14-0372,2016-10-24,Lakehead Naubinway - Medora 138 KV,L:7230:7253:138,1.0,True,P.T.S - Medora 345 KV,L:7253:7389:345,146.4,269.0,7.2,138.3,fields,Rebuild line with higher-capacity conductor,3065000.0,700000.0
Q14-0372,2016-10-24,Lakehead Naubinway - Spring Vly 138 KV,L:7230:7248:138,1.0,True,Medora - P.T.S Substation 345 KV,L:7253:7389:345,143.0,261.0,7.2,134.6,fields,Rebuild line with higher-capacity conductor,1071000.0,245000.0
Q14-0372,2016-10-24,Sara-2 - Spring Vly 138 KV,L:7205:7248:138,1.0,True,Medora - P.T.S 345 KV,L:7253:7389:345,139.8,255.0,7.2,131.2,fields,Rebuild line with higher-capacity conductor,5728000.0,1308000.0
Q14-0372,2016-10-24,Sara-2 - Manati 8401 138 KV,L:7205:7285:138,1.0,True,Medora - P.T.S 345 KV Line,L:7253:7389:345,139.7,248.0,7.2,130.8,fields,Rebuild line with higher-capacity conductor,976000.0,223000.0
Q14-0372,2016-10-24,Parleys - Manati 8401 138 KV,L:7213:7285:138,1.0,True,Medora - P.T.S Substation 345 KV,L:7253:7389:345,135.0,204.0,5.2,127.2,fields,Rebuild line with higher-capacity conductor,2338000.0,2338000.0
Q14-0372,2016-10-24,Parleys - Gregg 138 KV L,L:7213:7268:138,1.0,True,Medora - P.T.S 345 KV,L:7253:7389:345,109.4,229.0,5.2,102.5,fields,Reconductor line,461000.0,461000.0
Q14-0372,2016-10-24,P.T.S Substation - Attica 138 KV,L:7389:7397:138,1.0,True,Somerville - P.T.S 345 KV,L:7286:7389:345,108.8,260.0,5.1,102.8,fields,Reconductor line,1075000.0,1075000.0
Q14-0372,2016-10-24,Edes Tap 2 - West Campus 345 KV,L:7673:7677:345,1.0,True,Orchard Rd Substation - Shawvile Station 500 KV Line,L:7672:8249:500,103.3,1155.0,5.1,101.9,fields,Reconductor line,13006000.0,908000.0
Q14-0372,2016-10-24,Gregg - Dravosburg 138 KV line,L:7268:7303:138,1.0,True,Medora - P.T.S Substation 345 KV,L:7253:7389:345,102.4,237.0,5.2,95.7,fields,Reconductor line,1175000.0,1175000.0
Q14-0379,2016-10-29,Remington Ct to Riverton 230 Substation 138.0 kV,L:9821:9917:138,1.0,True,Tuckasegee Tie Substation to Merced Substation 138.0 kV Line,L:9820:10120:138,106.5,499.0,6.2,105.6,fields,Reconductor line,8390000.0,129000.0
Q14-0379,2016-10-29,Birchwood to Nauvoo 345.0 kV Line,L:8680:10290:345,1.0,True,Dunn Siding to Fredericksburg 345.0 kV,L:9734:10281:345,100.1,1663.0,8.7,99.7,fields,Reconductor line,27600000.0,230000.0
Q15-0492,2016-10-20,Del Amo – Bull Run 138 kV,L:9866:9867:138,1.0,True,Grand Blanc Generating Sta – Walney 138 kV,L:9871:9907:138,133.7,226.0,32.5,,prose_overloaded,Rebuild line with higher-capacity conductor,2806000.0,2806000.0
Q15-0492,2016-10-20,Westport – Wheelabrator Baltimore Refuse Substation 138 kV,L:8468:9058:138,1.0,True,Taber – Dixleta 345 kV line,L:8823:8824:345,106.3,882.0,5.9,,prose_overloaded,Reconductor line,209000.0,7000.0
Q15-0492,2016-10-20,Sierra Pacific Lumber 345 kV/1 kV Autotransformer,X:8450:345:1,0.99432957548801,True,Taber Substation – Glenannan 345 kV line,L:8823:8949:345,105.1,1495.0,6.8,,prose_overloaded,Replace transformer with higher-rated unit,12817000.0,410000.0
Q15-0492,2016-10-20,Grand Blanc Generating Station – Walney 138 kV line,L:9871:9907:138,1.0,True,Del Amo – Grand Blanc Generating Sta 138 kV,L:9867:9871:138,179.0,210.0,45.3,,prose_loss,Rebuild line with higher-capacity conductor,2758000.0,2758000.0
Q15-0492,2016-10-20,Sully – Walney 138 kV,L:9905:9907:138,1.0,True,Del Amo – Grand Blanc Generating Station 138 kV,L:9867:9871:138,150.6,226.0,45.3,,prose_loss,Rebuild line with higher-capacity conductor,2570000.0,2570000.0
Q15-0492,2016-10-20,Pleasant Vly – Cub-Run Dp 138 kV L,L:10041:10066:138,1.0,True,Cub-Run Dp – Grand Blanc Generating Station 138 kV Line,L:9871:10066:138,150.4,278.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2359000.0,2359000.0
Q15-0492,2016-10-20,Fountain – Pleasant Vly 138 kV,L:10041:10068:138,1.0,True,Cub-Run Dp – Grand Blanc Generating Station 138 kV,L:9871:10066:138,150.0,266.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,6503000.0,6503000.0
Q15-0492,2016-10-20,Castleton Energy Ctr – Sully 138 kV,L:9904:9905:138,1.0,True,Grand Blanc Generating Station – Del Amo 138 kV,L:9867:9871:138,127.6,249.0,45.3,,prose_loss,Rebuild line with higher-capacity conductor,2501000.0,2501000.0
Q15-0492,2016-10-20,Thomaston – Toa Vaca 138 kV L,L:10070:10307:138,1.0,True,Grand Blanc Generating Sta – Cub-Run Dp 138 kV,L:9871:10066:138,126.0,159.0,44.3,,prose_loss,Rebuild line with higher-capacity conductor,1207000.0,1207000.0
Q15-0492,2016-10-20,Peavy Fall Hy – Luna 138 kV,L:9857:9879:138,1.0,True,Grand Blanc Generating Station Substation – Cub-Run Dp 138 kV,L:9871:10066:138,119.3,228.0,10.1,,prose_loss,Rebuild line with higher-capacity conductor,1699000.0,1699000.0
Q15-0492,2016-10-20,Bunker Hill – Nasa 138 kV,L:8929:8953:138,1.0,True,Taber – Glenannan 345 kV,L:8823:8949:345,111.4,1063.0,5.4,,prose_loss,Rebuild line with higher-capacity conductor,1696000.0,51000.0
Q15-0492,2016-10-20,Riva Rd – Sierra Pacific Lumber 345 kV,L:8407:8450:345,1.0,True,Taber – Glenannan 345 kV,L:8823:8949:345,105.1,1495.0,6.8,,prose_loss,Reconductor line,11078000.0,354000.0
Q15-0492,2016-10-20,Sierra Pacific Lumber Substation 138/1 kV TX,X:8450:138:1,0.99432957548801,True,Taber – Glenannan 345 kV L,L:8823:8949:345,105.1,1495.0,6.8,,prose_loss,Replace transformer with higher-rated unit,4776000.0,153000.0
Q15-0492,2016-10-20,Montpelier – Drum 138 kV,L:8832:8945:138,1.0,True,Taber – Dixleta 345 kV,L:8823:8824:345,103.8,745.0,5.4,,prose_loss,Reconductor line,2498000.0,92000.0
Q15-0492,2016-10-20,Cub-Run Dp – Grand Blanc Generating Sta 138 kV,L:9871:10066:138,1.0,True,Colonial – Idaho Springs 138 kV,L:9875:10158:138,159.4,346.0,52.9,,prose_colon,Rebuild line with higher-capacity conductor,2807000.0,2807000.0
Q15-0492,2016-10-20,Fillmore – Bull Run 138 kV Line,L:9866:9895:138,1.0,True,Grand Blanc Generating Station – Walney 138 kV,L:9871:9907:138,128.2,219.0,32.5,,prose_colon,Rebuild line with higher-capacity conductor,6399000.0,6399000.0
Q15-0492,2016-10-20,Thomaston – Fountain 138 kV,L:10068:10070:138,1.0,True,Cub-Run Dp – Grand Blanc Generating Station 138 kV,L:9871:10066:138,127.8,316.0,74.1,,prose_colon,Rebuild line with higher-capacity conductor,1274000.0,1274000.0
Q15-0492,2016-10-20,Yavapai – Luna 138 kV L,L:9857:9860:138,1.0,True,Grand Blnc Generating Sta – Cub-Run Dp 138 kV,L:9871:10066:138,124.8,246.0,10.1,,prose_colon,Rebuild line with higher-capacity conductor,1587000.0,1587000.0
Q15-0492,2016-10-20,Del Amo – Grand Blanc Generating Sta 138 kV L,L:9867:9871:138,1.0,True,Grand Blanc Generating Station – Walney 138 kV,L:9871:9907:138,115.1,300.0,32.5,,prose_colon,Rebuild line with higher-capacity conductor,1523000.0,1523000.0
Q15-0492,2016-10-20,Beltsville – Bunker Hill 138 kV L,L:8833:8929:138,1.0,True,Taber – Glenannan 345 kV,L:8823:8949:345,112.4,1020.0,5.4,,prose_colon,Rebuild line with higher-capacity conductor,556000.0,17000.0
Q15-0492,2016-10-20,Siuc – Fairland 138 kV,L:8901:9063:138,1.0,True,Taber – Glenannan 345 kV,L:8823:8949:345,109.0,832.0,5.5,,prose_colon,Reconductor line,628000.0,49000.0
Q15-0492,2016-10-20,South Houston – Peavy Fall Hy 138 kV Line,L:9858:9879:138,1.0,True,Grand Blanc Generating Sta – Cub-Run Dp 138 kV,L:9871:10066:138,108.6,209.0,10.1,,prose_colon,Reconductor line,524000.0,524000.0
