project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q15-0492,2016-10-20,Tokoma – Yulee 138 kV line,L:8688:8946:138,1.0,True,Darien – Colesville 138 kV line,L:8898:9062:138,107.4,331.0,5.4,,prose_colon,Reconductor line,531000.0,24000.0
Q15-0492,2016-10-20,Tiger Bay – Dranesville 345 kV,L:8847:9896:345,0.9984377546991332,False,Glenannan – Taber 345 kV,L:8823:8949:345,105.3,1183.0,16.5,,prose_colon,Reconductor line,10101000.0,490000.0
Q15-0492,2016-10-20,Darien – Colesville 138 kV,L:8898:9062:138,1.0,True,Taber – Glenannan 345 kV,L:8823:8949:345,102.5,718.0,5.4,,prose_colon,Reconductor line,414000.0,56000.0
Q15-0496,2016-10-20,Chilliwick – Sea Island 138 kV Line,L:6445:6454:138,1.0,True,Super Max Substation – Green Country 138 kV,L:6431:6462:138,158.3,306.0,20.1,,table,Rebuild line with higher-capacity conductor,4752000.0,3017000.0
Q15-0496,2016-10-20,Super Max – Chase 138 kV,L:6431:6953:138,0.9990963210322232,False,Chiliwick – 26Th And F 138 kV line,L:6445:6460:138,155.1,234.0,14.8,,table,Rebuild line with higher-capacity conductor,1443000.0,921000.0
Q15-0496,2016-10-20,26Th And F – Chilliwick 138 kV,L:6445:6460:138,1.0,True,Super Max – Green Country 138 kV line,L:6431:6462:138,153.8,337.0,20.1,,table,Rebuild line with higher-capacity conductor,1314000.0,834000.0
Q15-0496,2016-10-20,Chichester – 26Th And F 138 kV,L:6455:6460:138,1.0,True,26Th And F 138/1kV TX,X:6460:138:1,141.8,203.0,23.9,,table,Rebuild line with higher-capacity conductor,6355000.0,6355000.0
Q15-0496,2016-10-20,Green Country – Super Max 138 kV Line,L:6431:6462:138,1.0,True,Chilliwick – 26Th And F 138 kV,L:6445:6460:138,138.3,272.0,14.8,,table,Rebuild line with higher-capacity conductor,6690000.0,4271000.0
Q15-0496,2016-10-20,Chichester – Lake Cowichan 138 kV,L:6427:6455:138,1.0,True,26Th And F 138 kV/1 kV Transformer Bank,X:6460:138:1,136.7,219.0,23.9,,table,Rebuild line with higher-capacity conductor,1282000.0,1282000.0
Q15-0496,2016-10-20,6Th St – Sea Island 138 kV,L:6454:6949:138,1.0,True,Sea Island Substation – Beechhust 138 kV Line,L:6454:6468:138,131.2,234.0,14.7,,table,Rebuild line with higher-capacity conductor,2731000.0,1705000.0
Q15-0496,2016-10-20,Warehouse Electric – Liberty Electric Power Plant 138 kV line,L:6463:7140:138,1.0,True,6Th St – Sea Island 138 kV,L:6454:6949:138,129.1,246.0,8.5,,table,Rebuild line with higher-capacity conductor,1313000.0,576000.0
Q15-0496,2016-10-20,Sea Island – Beechurst 138 kV Line,L:6454:6468:138,1.0,True,Sea Island – 6Th Street 138 kV L,L:6454:6949:138,117.8,261.0,13.3,,table,Rebuild line with higher-capacity conductor,1118000.0,717000.0
Q15-0496,2016-10-20,Green Country – Red Rock 138 kV,L:6461:6462:138,1.0,True,Chichester Substation – Lake Cowichn 138 kV line,L:6427:6455:138,116.6,224.0,19.1,,table,Rebuild line with higher-capacity conductor,1039000.0,1039000.0
Q15-0496,2016-10-20,Protein – 26Th And F 138 kV Line,L:6460:6465:138,1.0,True,26Th And F – Chilliwick 138 kV,L:6445:6460:138,110.0,243.0,5.3,,table,Rebuild line with higher-capacity conductor,1472000.0,1472000.0
Q15-0496,2016-10-20,Fall Creek – Protein 138 kV,L:6442:6465:138,1.0,True,26Th And F – Chilliwick 138 kV L,L:6445:6460:138,100.3,224.0,5.3,,table,Reconductor line,406000.0,406000.0
Q15-0524,2016-10-15,CONRAD AUTO to SIERRA BLANCA SUBSTATION 100 kV Line,L:24040:24041:100,1.0,True,WALLENPAUPACK to MINNEAPOLIS CITY OF 500 kV,L:7133:7171:500,135.2,125.0,100.0,,table,Rebuild line with higher-capacity conductor,4483000.0,4483000.0
Q15-0524,2016-10-15,CLINTMOORE to CONRAD AUTO 100 kV,L:24029:24041:100,1.0,True,MINNEAPOLIS CITY OF to WALLENPAUPACK 500 kV line,L:7133:7171:500,133.4,123.0,100.0,,table,Rebuild line with higher-capacity conductor,2973000.0,2973000.0
Q15-0524,2016-10-15,BEAR CANYON to CLINTMOORE 100 kV,L:24026:24029:100,1.0,True,CLINTMOORE to LAKE CHARLES PLANT 100 kV,L:24029:24032:100,128.7,121.0,100.0,,table,Rebuild line with higher-capacity conductor,4255000.0,4255000.0
Q15-0524,2016-10-15,CLINTMOORE to LAKE CHARLES PLANT 100 kV,L:24029:24032:100,1.0,True,BEAR CANYON to CLINTMOORE 100 kV line,L:24026:24029:100,119.5,130.0,100.0,,table,Rebuild line with higher-capacity conductor,6342000.0,6342000.0
Q15-0524,2016-10-15,ARCH SMITH to SWEATT 100 kV Circuit 2,L:23022:23031:100,1.0,True,ARCH SMITH to SWEATT 100 kV Ckt 1,L:23022:23031:100,110.5,189.0,9.1,,table,Reconductor line,699000.0,121000.0
Q15-0524,2016-10-15,HOOSIER FAIRVIEW to SPEARFISH HYDRO 100 kV,L:23007:23412:100,1.0,True,SPEARFIS HYDRO to HOOSIER FAIRVIEW SUBSTATION 100 kV,L:23007:23412:100,108.5,146.0,5.2,,table,Reconductor line,939000.0,939000.0
Q15-0524,2016-10-15,SPEARFISH HYDRO to HOOSIER FAIRVIEW 100 kV #2,L:23007:23412:100,1.0,True,HOOSIER FAIRVIEW to SPEARFISH HYDRO 100 kV Line,L:23007:23412:100,108.5,146.0,5.2,,table,Reconductor line,939000.0,939000.0
Q15-0524,2016-10-15,BEAR CANYON SUBSTATION to SOCRATES 19 100 kV line,L:24026:24609:100,1.0,True,CLINTMOORE to LAKE CHARLES PLANT 100 kV,L:24029:24032:100,106.7,129.0,100.0,,table,Reconductor line,1133000.0,1133000.0
Q15-0524,2016-10-15,SWEATT to ARCH SMITH 100 kV Cir. 1,L:23022:23031:100,1.0,True,SWEATT to ARCH SMITH 100 kV Cir. 2,L:23022:23031:100,103.9,201.0,9.1,,table,Reconductor line,699000.0,121000.0
Q15-0524,2016-10-15,MYRTLE PT to GALION GENERTING STA 230 kV Line,L:19637:20261:230,1.0,True,TREGO to BEAVER 500 kV,L:19893:20264:500,103.6,828.0,7.5,,table,Reconductor line,10419000.0,124000.0
Q15-0524,2016-10-15,LAWRENCE HILL to SWEATT 100 kV,L:23022:23032:100,1.0,True,BLYTHE to SOUTH BOSTON 230 kV line,L:22965:23455:230,102.3,194.0,8.6,,table,Reconductor line,833000.0,104000.0
Q15-0547,2016-11-03,Curecanti / Eliza Creek 345.0 kV Line,L:6046:6088:345,0.9957952959481318,False,Tombstone / Bixby Hill 500.0 kV Line,L:6300:7127:500,145.8,1933.0,6.4,,table,Rebuild line with higher-capacity conductor,27419000.0,737000.0
Q15-0547,2016-11-03,Elk River / Merury 345.0 kV,L:6065:6533:345,1.0,True,Bixby Hill / Tombstone 500.0 kV,L:6300:7127:500,131.9,1196.0,10.6,,table,Rebuild line with higher-capacity conductor,20127000.0,1289000.0
Q15-0547,2016-11-03,Curecanti / Moser Generating Station 345.0 kV,L:6046:7172:345,1.0,True,Tombstone / Bixb Hill 500.0 kV L,L:6300:7127:500,123.5,2357.0,6.1,,table,Rebuild line with higher-capacity conductor,35407000.0,880000.0
Q15-0547,2016-11-03,Eliza Creek / Ontelaunee Energy Ctr 345.0 kV,L:6088:7134:345,1.0,True,Tombstone / Bixy Hill 500.0 kV,L:6300:7127:500,111.7,2310.0,5.1,,table,Rebuild line with higher-capacity conductor,19372000.0,509000.0
Q15-0547,2016-11-03,Tombstone / Marcus Hook Energy Lp 500.0 kV,L:6300:7163:500,1.0,True,Moser Generating Station / Curecanti 345.0 kV Line,L:6046:7172:345,102.9,3797.0,8.7,,table,Reconductor line,42948000.0,595000.0
Q15-0547,2016-11-03,Marcus Hook Energy Lp / Guilbeau Electric Substation 500.0 kV,L:5917:7163:500,1.0,True,Irvine / Marcus Hook Energy Lp 500.0 kV,L:5970:7163:500,101.8,2785.0,5.5,,table,Reconductor line,14747000.0,297000.0
Q14-0407,2016-11-25,Cs Murphy Pt Llc Substation-Brodhead Sw Sta 138 KV line,L:10197:10289:138,1.0,True,Heiskell-Possum Point 138 KV line,L:10142:10277:138,244.4,241.0,77.2,,table,Rebuild line with higher-capacity conductor,4009000.0,3663000.0
Q14-0407,2016-11-25,Heiskell-Possum Pt 138 KV,L:10142:10277:138,1.0,True,Brodhead Sw Sta-Cs Murphy Point Llc 138 KV,L:10197:10289:138,194.0,354.0,90.0,,table,Rebuild line with higher-capacity conductor,1273000.0,1159000.0
Q14-0407,2016-11-25,Heiskell-Cs Murphy Pt Llc 138 KV Cir. 1,L:10142:10289:138,1.0,True,Cs Murphy Pt Llc-Heiskell 138 KV Circuit 2,L:10142:10289:138,162.3,375.0,70.5,,table,Rebuild line with higher-capacity conductor,762000.0,751000.0
Q14-0407,2016-11-25,Heiskell-Cs Murphy Point Llc 138 KV,L:10142:10289:138,1.0,True,Cs Murphy Pt Llc-Heiskell 138 KV,L:10142:10289:138,154.4,394.0,70.5,,table,Rebuild line with higher-capacity conductor,762000.0,751000.0
Q14-0407,2016-11-25,Brodhead Sw Sta-Quantico 138 KV line,L:10197:10270:138,1.0,True,Heiskell-Possum Pt 138 KV,L:10142:10277:138,131.2,223.0,46.7,,table,Rebuild line with higher-capacity conductor,421000.0,388000.0
Q14-0407,2016-11-25,Possum Point-Brodhead Sw Sta 138 KV L,L:10197:10277:138,1.0,True,Heiskell-Possum Point 138 KV,L:10142:10277:138,113.5,221.0,30.5,,table,Rebuild line with higher-capacity conductor,2644000.0,2391000.0
Q14-0407,2016-11-25,Innovation-Bateville 138 KV L,L:10153:10156:138,1.0,True,Possum Pt 345-138 kV Autotransformer,X:10277:345:138,111.6,279.0,43.0,,table,Rebuild line with higher-capacity conductor,1646000.0,1445000.0
Q14-0407,2016-11-25,Possum Point 345-138 kV Auto,X:10277:345:138,0.9998707856819078,True,Bateville-Innovation 138 KV,L:10153:10156:138,111.5,315.0,62.8,,table,Replace transformer with higher-rated unit,9780000.0,8693000.0
Q14-0407,2016-11-25,Bateville-Novec Country Club 138 KV,L:10153:10160:138,1.0,True,Possum Point Substation 345-138 kV Auto,X:10277:345:138,107.5,236.0,43.0,,table,Reconductor line,1328000.0,1166000.0
Q14-0407,2016-11-25,Meical-Eagleville 138 KV,L:10151:10152:138,1.0,True,Possum Point-Heiskell Substation 138 KV,L:10142:10277:138,103.9,226.0,22.5,,table,Reconductor line,2486000.0,2022000.0
Q14-0407,2016-11-25,8Th St Cabe Terminal-Newdale 138 KV Circuit 2,L:9900:10162:138,1.0,True,8Th St Cable Terminal-Newdale 138 KV Line 1,L:9900:10162:138,103.0,341.0,26.4,,table,Reconductor line,917000.0,823000.0
Q14-0407,2016-11-25,Marcus Hook Energy Lp Substation-Irvine 500 KV Line,L:5970:7163:500,1.0,True,Guilbeau Electric-Marcus Hook Energy Lp 500 KV,L:5917:7163:500,101.7,2306.0,5.0,,table,Reconductor line,6769000.0,408000.0
Q14-0407,2016-11-25,Carreon-8Th Street Cable Terminal 138 KV L,,0.0,False,8Th St Cable Terminal-Carreon 138 KV #2,L:9900:10164:138,101.5,314.0,25.7,,table,,,
Q14-0407,2016-11-25,Independent Hill D.P-Eagleville 138 KV,L:10149:10152:138,1.0,True,Heiskell-Possum Pt 138 KV,L:10142:10277:138,100.8,224.0,22.5,,table,Reconductor line,3059000.0,2487000.0
Q15-0442,2016-12-01,99 ISLANDS / OWENS ILLINOIS 138 kV,L:6332:6821:138,1.0,True,OWENS ILLINOIS SUBSTATION / ANDYTOWN 138 kV,L:6821:6973:138,217.4,188.0,100.0,,table,Rebuild line with higher-capacity conductor,20257000.0,20257000.0
Q15-0442,2016-12-01,OWEN ILLINOIS / ANDYTOWN 138 kV,L:6821:6973:138,1.0,True,99 ISLANDS / OWENS ILLINOIS SUBSTATION 138 kV,L:6332:6821:138,209.3,195.0,100.0,,table,Rebuild line with higher-capacity conductor,3898000.0,3898000.0
Q15-0442,2016-12-01,99 ISLANDS / SYLVAN 138 kV,L:6332:6820:138,1.0,True,ANDYTOWN / OWENS ILLINOIS 138 kV,L:6821:6973:138,203.1,200.0,100.0,,table,Rebuild line with higher-capacity conductor,7143000.0,7143000.0
Q15-0442,2016-12-01,ALGOMA CITY / SYLVAN 138 kV,L:6327:6820:138,1.0,True,ANDYTOWN / OWENS ILLINOIS 138 kV,L:6821:6973:138,188.3,210.0,100.0,,table,Rebuild line with higher-capacity conductor,2318000.0,2318000.0
Q15-0442,2016-12-01,ANDYTOWN / SENEY UPPCO SUBSTATION 138 kV,L:6323:6973:138,1.0,True,99 ISLANDS / OWENS ILLINOIS 138 kV line,L:6332:6821:138,187.0,215.0,100.0,,table,Rebuild line with higher-capacity conductor,32886000.0,32886000.0
Q15-0442,2016-12-01,DUNSMUIR - ADJUNCT / TOWER 138 kV,L:6320:6322:138,1.0,True,ACAIA / MONTOUR STA 500 kV Line,L:7109:7114:500,175.4,189.0,19.4,,table,Rebuild line with higher-capacity conductor,9550000.0,7724000.0
Q15-0442,2016-12-01,MURPHY CRK / SAUER 138 kV,L:6321:6330:138,1.0,True,OWENS ILLINOIS / ANDYTOWN SUBSTATION 138 kV,L:6821:6973:138,172.4,170.0,45.5,,table,Rebuild line with higher-capacity conductor,8183000.0,8183000.0
Q15-0442,2016-12-01,ALGOMA CITY / SAUER 138 kV,L:6327:6330:138,1.0,True,ANDYTOWN / OWENS ILLINOIS 138 kV Line,L:6821:6973:138,168.9,225.0,100.0,,table,Rebuild line with higher-capacity conductor,9007000.0,9007000.0
Q15-0442,2016-12-01,TOWER / SENEY UPPCO 138 kV,L:6322:6323:138,1.0,True,ACADIA / MONTOUR STA 500 kV,L:7109:7114:500,165.9,211.0,19.4,,table,Rebuild line with higher-capacity conductor,2847000.0,2303000.0
Q15-0442,2016-12-01,S MILFORD / DUNSMUIR - ADJUNCT 138 kV,L:6317:6320:138,1.0,True,MONTOUR STATION / ACADIA 500 kV Line,L:7109:7114:500,150.3,213.0,19.4,,table,Rebuild line with higher-capacity conductor,2458000.0,1988000.0
Q15-0442,2016-12-01,SOUTH MILFORD / W MARINETTE SW YD 138 kV,L:6317:6318:138,1.0,True,ACADIA / MONTOUR STA 500 kV Line,L:7109:7114:500,132.8,232.0,19.4,,table,Rebuild line with higher-capacity conductor,3660000.0,2961000.0
Q15-0442,2016-12-01,SENEY UPPCO / HASKELL AVE 138 kV L,L:6323:6589:138,1.0,True,TOWER SUBSTATION / SENEY UPPCO 138 kV Line,L:6322:6323:138,128.2,201.0,15.6,,table,Rebuild line with higher-capacity conductor,47201000.0,47201000.0
Q15-0442,2016-12-01,MURPHY CREEK / SENEY UPPCO 138 kV,L:6321:6323:138,1.0,True,ANDYTOWN / OWENS ILLINOIS 138 kV,L:6821:6973:138,123.7,223.0,45.5,,table,Rebuild line with higher-capacity conductor,7624000.0,7624000.0
Q15-0442,2016-12-01,MONTOUR STATION 500/345kV Auto,X:7114:500:345,0.9970062701453871,True,CORONET / WESTWOOD GENERATION LLC 500 kV,L:6421:7168:500,105.1,883.0,11.3,,table,Replace transformer with higher-rated unit,34420000.0,7778000.0
Q15-0442,2016-12-01,W GALLATIN / WALNUT 345 kV,L:6225:6714:345,1.0,True,WALLENPAUPACK 500/345 kV Auto,X:7171:500:345,104.2,1477.0,5.1,,table,Reconductor line,15408000.0,1377000.0
Q15-0442,2016-12-01,SUNBURY 500/345 kV Autotransformer,X:7145:500:345,0.9981407590708272,True,MONTOUR STATION 500/345kV Auto,X:7114:500:345,103.5,820.0,8.7,,table,Replace transformer with higher-rated unit,29218000.0,6757000.0
Q15-0483,2016-11-17,Four Hills to Rubidoux 138 kV,L:8614:8763:138,1.0,True,West Kelso to Dry Gap 138 kV line,L:8735:9066:138,109.2,430.0,6.0,,prose_overloaded,Reconductor line,4694000.0,369000.0
Q15-0483,2016-11-17,Altavista Power Statin Substation to Rubidoux 138 kV,L:8761:8763:138,1.0,True,W Kelso to Dry Gap 138 kV,L:8735:9066:138,107.9,458.0,6.0,,prose_overloaded,Reconductor line,896000.0,70000.0
Q15-0483,2016-11-17,W Kelso to Hutchinson Plant 1 138 kV,L:6029:8735:138,1.0,True,Altavista Power Sta Substation to Rbidoux 138 kV,L:8761:8763:138,117.0,469.0,8.3,,prose_loss,Rebuild line with higher-capacity conductor,9969000.0,901000.0
Q15-0483,2016-11-17,West Kelso to Dry Gap 138 kV,L:8735:9066:138,1.0,True,Altavista Power Sta to Rubidoux 138 kV Line,L:8761:8763:138,116.2,482.0,8.3,,prose_loss,Rebuild line with higher-capacity conductor,4065000.0,367000.0
Q15-0483,2016-11-17,Hutchinson Plant 1 to Watford City 138 kV Line,L:6029:8620:138,1.0,True,Yacht Club D.S to Hutchinson Plant 1 Substation 138 kV line,L:6015:6029:138,107.7,488.0,6.9,,prose_colon,Reconductor line,720000.0,63000.0
Q15-0494,2016-11-21,Chemical-Alum Creek 138kV Line,L:18230:18255:138,1.0,True,Lodi Stig-Chesterfield Ave 138kV,L:18242:18251:138,100.3,274.0,7.6,,table,Reconductor line,3984000.0,66000.0
Q15-0501,2016-11-18,Corners / Evergreen Park 230 KV,L:23053:23056:230,1.0,True,Fisk St / Evergreen Park 230 KV,L:23053:23491:230,119.2,612.0,44.9,100.2,fields,Rebuild line with higher-capacity conductor,13084000.0,1689000.0
Q15-0501,2016-11-18,Myrtle Pt / Galion Generating Station 230 KV line,L:19637:20261:230,1.0,True,Trego Substation / Beaver 500 KV,L:19893:20264:500,106.2,828.0,7.5,103.8,fields,Reconductor line,10260000.0,222000.0
Q15-0501,2016-11-18,Washington Park / Fisk St 230 KV,L:22961:23491:230,1.0,True,Fisk St / Evergreen Park 230 KV,L:23053:23491:230,104.5,545.0,14.4,97.6,fields,Reconductor line,3034000.0,367000.0
Q15-0501,2016-11-18,James De Young / Carley Rd Substation 230 KV,L:18847:19348:230,1.0,True,E Methuen Substation 500-230 kV TX,X:19576:500:230,102.6,463.0,7.2,98.6,fields,Reconductor line,7481000.0,163000.0
Q15-0535,2016-11-29,WESTWOOD GENERATION LLC to CORONET 500 KV line,L:6421:7168:500,1.0,True,MONTOUR STATION to ACADIA SUBSTATION 500 KV,L:7109:7114:500,104.3,2945.0,9.4,,table,Reconductor line,39500000.0,6475000.0
Q15-0535,2016-11-29,SUNNYVALE to DRESDEN 230 KV,L:19455:19554:230,1.0,True,DRESDEN to CONESVILLE STA 500 KV,L:19554:19557:500,102.8,400.0,5.2,,table,Reconductor line,6619000.0,1684000.0
Q15-0535,2016-11-29,TALENENERGY MARTINS CREEK LLC WILLIAMSPORT 500/345 kV Auto,X:7130:500:345,0.96,True,HILLTOP 500/345 kV Transformer Bank,X:7105:500:345,100.6,1971.0,5.8,,table,Replace transformer with higher-rated unit,18962000.0,3109000.0
Q15-0535,2016-11-29,MINCO to BARRETT 230 KV,L:19091:19134:230,1.0,True,BARRETT to NORWICH 500 KV,L:19134:19145:500,100.3,538.0,11.5,,table,Reconductor line,6926000.0,3791000.0
Q14-0408,2016-12-26,Louisa Generation Facility-N Anna Substation 345.0 kV,L:9643:10279:345,1.0,True,Carrabelle-Louisa Generation Facility 345.0 kV,L:9643:10291:345,101.4,2070.0,10.0,,prose_overloaded,Reconductor line,27867000.0,1144000.0
Q14-0408,2016-12-26,Osceola-Lone Tree 138.0 kV Line,L:9235:9236:138,1.0,True,Craven County Wood Energy Lp-Lone Tree 138.0 kV Line,L:9145:9236:138,144.4,217.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,3312000.0,3312000.0
Q14-0408,2016-12-26,Craven County Wood Energy Lp-Lone Tree 138.0 kV Line,L:9145:9236:138,0.9994921123130937,False,Lone Tree-Osceola 138.0 kV line,L:9235:9236:138,139.0,226.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,13447000.0,13447000.0
Q14-0408,2016-12-26,Louisa Generation Facility 345/138kV Autotransformer,X:9643:345:138,0.990958296087047,True,Louisa Generation Facility-Fluvanna P.S 345.0 kV,L:9631:9643:345,102.0,1004.0,5.2,,prose_loss,Replace transformer with higher-rated unit,13567000.0,364000.0
Q14-0408,2016-12-26,Michigan Power Lp-Osceola 138.0 kV,L:9201:9235:138,1.0,True,Lone Tree Substation-Craven County Wood Energy Lp Substation 138.0 kV Line,L:9145:9236:138,144.3,214.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,15269000.0,15269000.0
Q14-0408,2016-12-26,Craven County Wood Energy Lp-Lowmoor 138.0 kV,L:9145:9666:138,1.0,True,Lone Tree-Osceola 138.0 kV,L:9235:9236:138,134.5,230.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,8175000.0,8175000.0
Q14-0408,2016-12-26,Grottoes-Weyers Cave 138.0 kV,L:9180:9189:138,1.0,True,Crandall-Dayon 345.0 kV L,L:9185:9436:345,118.7,258.0,5.1,,prose_colon,Rebuild line with higher-capacity conductor,5223000.0,1043000.0
Q15-0429,2016-12-26,Hansel - Butler Municipal Power Plant 100.0 kV,L:18948:18951:100,1.0,True,E Methuen 500 kV/230 kV XFMR,X:19576:500:230,105.2,128.0,5.3,100.5,fields,Reconductor line,2076000.0,236000.0
Q15-0429,2016-12-26,Thousand Springs - Hansel Substation 100.0 kV Line,L:18948:18954:100,1.0,True,East Methuen 500/230 kV XFMR,X:19576:500:230,101.4,142.0,5.3,97.1,fields,Reconductor line,1620000.0,184000.0
Q15-0438,2016-12-20,Joso-Eufaula 230.0 kV line,L:19822:20266:230,1.0,True,Imprial-Eufaula 500.0 kV Line,L:19780:20266:500,104.0,655.0,37.3,93.0,fields,Reconductor line,3233000.0,3233000.0
Q15-0458,2016-12-30,Hillsboro-Alum Ridge 138 KV L,L:8599:8605:138,1.0,True,Linde-Ripple 138 KV L,L:9036:9046:138,143.4,184.0,6.8,,table,Rebuild line with higher-capacity conductor,4348000.0,272000.0
Q15-0458,2016-12-30,Buckskin Substation-Alum Ridge 138 KV,L:8302:8599:138,1.0,True,Linde-Ripple 138 KV,L:9036:9046:138,124.4,198.0,6.8,,table,Rebuild line with higher-capacity conductor,5412000.0,338000.0
Q15-0458,2016-12-30,Buckskin-Vernon 138 KV,L:8302:8306:138,1.0,True,Linde Substation-Ripple 138 KV L,L:9036:9046:138,109.1,216.0,6.8,,table,Reconductor line,3018000.0,189000.0
Q15-0458,2016-12-30,Holston Dam-Navy Mole 138 KV L,L:9010:9097:138,1.0,True,Hitchland Substation-N Lake 138 KV,L:8356:8377:138,100.3,338.0,6.3,,table,Reconductor line,811000.0,28000.0
Q15-0477,2017-01-03,CARLEY ROAD to JAMES DE YOUNG 230kV,L:18847:19348:230,1.0,True,E METHUEN 500/230kV XFMR,X:19576:500:230,121.5,463.0,10.0,101.5,fields,Rebuild line with higher-capacity conductor,23755000.0,2411000.0
Q15-0477,2017-01-03,MUSKOEE to DEAN FOREST 230kV,L:19603:20269:230,1.0,True,SWAN VLY to MUSKOGEE 500kV line,L:19617:20269:500,113.4,506.0,7.3,100.1,fields,Rebuild line with higher-capacity conductor,53005000.0,11888000.0
Q15-0477,2017-01-03,DEAN FOEST to EASTOWN RD 230kV,L:19603:19609:230,1.0,True,SWAN VLY SUBSTATION to MUSKOGEE 500kV,L:19617:20269:500,112.2,498.0,7.3,98.7,fields,Rebuild line with higher-capacity conductor,21648000.0,4855000.0
Q15-0477,2017-01-03,E METHUEN to GRAY'S FLAT 230kV,L:19437:19576:230,1.0,True,E METHUEN to MADELINE 230kV line,L:18949:19576:230,109.2,644.0,13.3,90.1,fields,Reconductor line,15762000.0,1623000.0
Q15-0477,2017-01-03,ST. LAWRENCE to JAMES DE YOUNG 230kV L,L:18961:19348:230,1.0,True,LONETREE to E METHUEN 500kV Line,L:19576:22749:500,108.4,823.0,16.0,90.5,fields,Reconductor line,21369000.0,3272000.0
Q15-0477,2017-01-03,MUSKOGEE 500-230 kV TX,X:20269:500:230,0.9924762128214841,True,SWAN VALLEY to MUSKOGEE 500kV,L:19617:20269:500,106.4,959.0,14.1,92.9,fields,Replace transformer with higher-rated unit,42798000.0,15794000.0
Q15-0477,2017-01-03,BURRIS PIT to HEBO 230kV,L:18990:19130:230,1.0,True,TREGO to BEAVER 500kV line,L:19893:20264:500,103.9,650.0,10.5,89.1,fields,Reconductor line,8436000.0,881000.0
Q15-0477,2017-01-03,BURRIS PIT to JAMES DE YOUNG 230kV,L:18990:19348:230,1.0,True,TREGO to BEAVER 500kV Line,L:19893:20264:500,103.9,671.0,10.5,89.5,fields,Reconductor line,20905000.0,2184000.0
Q15-0477,2017-01-03,MADELIE SUBSTATION to EAST METHUEN SUBSTATION 230kV,L:18949:19576:230,1.0,True,BARAGA VLG to GRAY'S FLAT 230kV,L:19413:19437:230,103.5,903.0,14.1,89.1,fields,Reconductor line,9849000.0,1037000.0
Q15-0477,2017-01-03,ADIRONDACK to JAMES DE YOUNG 230kV line,L:18843:19348:230,1.0,True,JAMES DE YOUNG to ST. LAWRENCE 230kV,L:18961:19348:230,103.1,631.0,9.7,88.9,fields,Reconductor line,10907000.0,1141000.0
Q15-0477,2017-01-03,BARAGA VLG to GRAY'S FLAT 230kV,L:19413:19437:230,1.0,True,MADELINE to E METHUEN 230kV,L:18949:19576:230,101.6,874.0,13.3,87.5,fields,Reconductor line,7573000.0,763000.0
Q15-0477,2017-01-03,E METUEN 500/230 kV Transformer,X:19576:500:230,0.9337704479590022,True,BEAVER to TREGO 500kV,L:19893:20264:500,100.1,1394.0,21.5,85.9,fields,Replace transformer with higher-rated unit,22254000.0,2243000.0
Q15-0478,2016-12-20,DEEN PT - GOLDFIELD 138 KV,L:9795:10258:138,1.0,True,MCCARTNEY - N TOWER TAP 345 KV,L:9725:9793:345,250.3,214.0,7.4,,table,Rebuild line with higher-capacity conductor,3146000.0,261000.0
Q15-0478,2016-12-20,TYLER - KEWAUNEE 138 KV,L:9771:10267:138,1.0,True,MCCARTNEY - NORTH TOWER TAP 345 KV,L:9725:9793:345,225.4,227.0,7.4,,table,Rebuild line with higher-capacity conductor,6010000.0,499000.0
Q15-0478,2016-12-20,DELTAPORT - MOONSTONE 138 KV L,L:9810:9815:138,1.0,True,SKAGGS ISLAND JCT 2 - MITCHELL DAM 345 KV,L:9816:9975:345,201.3,222.0,5.5,,table,Rebuild line with higher-capacity conductor,1870000.0,134000.0
Q15-0478,2016-12-20,CEDAR BAYOU PLANT - CENTRALIA 138 KV,L:9769:9808:138,1.0,True,MITCHELL DAM - SKAGGS ISLAND JCT 2 345 KV,L:9816:9975:345,199.2,208.0,5.7,,table,Rebuild line with higher-capacity conductor,999000.0,72000.0
Q15-0478,2016-12-20,JIM HILL - HAGGIN 138 KV,L:9744:10265:138,1.0,True,MICHELL DAM - SKAGGS ISLAND JUNCTION 2 345 KV,L:9816:9975:345,197.8,257.0,5.7,,table,Rebuild line with higher-capacity conductor,953000.0,69000.0
Q15-0478,2016-12-20,DELTAPORT - POTOSI 138 KV,L:9743:9810:138,1.0,True,SKAGGS ISLAND JUNCION 2 - MITCHELL DAM 345 KV,L:9816:9975:345,195.0,246.0,5.5,,table,Rebuild line with higher-capacity conductor,6102000.0,437000.0
Q15-0478,2016-12-20,JIM HILL - CEDAR BAYOU PLANT 138 KV L,L:9744:9769:138,1.0,True,MITCHELL DAM - SKAGGS ISLAND JCT 2 345 KV,L:9816:9975:345,193.1,236.0,5.7,,table,Rebuild line with higher-capacity conductor,4337000.0,313000.0
Q15-0478,2016-12-20,POTOSI - TYLER 138 KV,L:9743:10267:138,1.0,True,MITCHELL DAM - SKAGGS ISLAND JCT 2 345 KV,L:9816:9975:345,188.3,269.0,5.5,,table,Rebuild line with higher-capacity conductor,602000.0,43000.0
Q15-0478,2016-12-20,HARVELL - OYSTER RIV 138 KV,L:9779:9782:138,1.0,True,NORTH TOWER TAP - HAGGIN 345 KV,L:9793:10265:345,172.7,191.0,5.4,,table,Rebuild line with higher-capacity conductor,1525000.0,172000.0
Q15-0478,2016-12-20,KERR DAM - TECUMSEH ENERGY CENTER 345 KV,L:9676:11063:345,1.0,True,MCCARTNEY - N TOWER TAP 345 KV Line,L:9725:9793:345,168.8,1116.0,47.5,,table,Rebuild line with higher-capacity conductor,28425000.0,2246000.0
Q15-0478,2016-12-20,N TOWER TAP SUBSTATION - CEDAR FALLS WI 138 KV,L:9793:9834:138,1.0,True,N TOWER TAP - HAGGIN 345 KV,L:9793:10265:345,168.3,304.0,7.3,,table,Rebuild line with higher-capacity conductor,9402000.0,1443000.0
Q15-0478,2016-12-20,HAGGIN - WALTHALL 138 KV,L:9770:10265:138,1.0,True,HAGGIN - NORTH TOWER TAP 345 KV line,L:9793:10265:345,165.5,439.0,10.4,,table,Rebuild line with higher-capacity conductor,3589000.0,294000.0
Q15-0478,2016-12-20,OYSTER RIV SUBSTATION - CEDAR FALLS WI 138 KV,L:9782:9834:138,1.0,True,N TOWER TAP - HAGGIN 345 KV Line,L:9793:10265:345,164.9,212.0,5.4,,table,Rebuild line with higher-capacity conductor,3312000.0,373000.0
Q15-0478,2016-12-20,MITCHELL DAM - SYL LASKIN 138 KV,L:9742:9816:138,1.0,True,MITCHELL DAM - HAGGIN SUBSTATION 345 KV Line,L:9816:10265:345,163.2,228.0,5.9,,table,Rebuild line with higher-capacity conductor,2102000.0,122000.0
Q15-0478,2016-12-20,SPRING ST - CHIPOLA 138 KV,L:9800:9949:138,1.0,True,MITCHELL DAM - SKAGGS ISLAND JCT 2 345 KV L,L:9816:9975:345,162.2,234.0,7.5,,table,Rebuild line with higher-capacity conductor,10972000.0,834000.0
Q15-0478,2016-12-20,KEWAUNEE - GOLDFIELD 138 KV,L:9771:10258:138,1.0,True,MCCARTEY - NORTH TOWER TAP 345 KV Line,L:9725:9793:345,157.3,341.0,7.4,,table,Rebuild line with higher-capacity conductor,5275000.0,438000.0
Q15-0478,2016-12-20,MCCARTNEY - ROANOKE RAPIDS 345 KV Line,L:9725:11130:345,1.0,True,GASTON - ROANOKE RAPIDS 345 KV,L:11130:11209:345,156.6,1398.0,79.0,,table,Rebuild line with higher-capacity conductor,65045000.0,10991000.0
Q15-0478,2016-12-20,HAGGIN 345/138kV XFMR,X:10265:345:138,0.9933865617107253,True,MITCHELL DAM - HAGGIN SUBSTATION 345 KV,L:9816:10265:345,156.0,335.0,7.3,,table,Replace transformer with higher-rated unit,20527000.0,1846000.0
Q15-0478,2016-12-20,HARVELL - HARROWGATE SUBSTATION 138 KV,L:9779:9781:138,1.0,True,NORTH TOWER TAP - HAGGIN 345 KV line,L:9793:10265:345,155.3,192.0,5.4,,table,Rebuild line with higher-capacity conductor,2990000.0,337000.0
Q15-0478,2016-12-20,MCCARTNEY - N TOWER TAP 345 KV,L:9725:9793:345,1.0,True,KERR DAM - TECUMSEH ENERGY CTR 345 KV,L:9676:11063:345,151.4,1698.0,47.6,,table,Rebuild line with higher-capacity conductor,100640000.0,8727000.0
Q15-0478,2016-12-20,LOCKS - DEEN PT 138 KV,L:9795:9796:138,0.9943629069748599,False,MCCARTNEY - NORTH TOWER TAP 345 KV,L:9725:9793:345,150.8,376.0,7.4,,table,Rebuild line with higher-capacity conductor,1028000.0,85000.0
Q15-0478,2016-12-20,SKAGGS ISLAND JCT 2 - MITCHELL DAM 345 KV,L:9816:9975:345,1.0,True,BEAR - MECKLENBURG POWER STA 345 KV Line,L:9276:9650:345,149.2,1191.0,27.3,,table,Rebuild line with higher-capacity conductor,62405000.0,4016000.0
Q15-0478,2016-12-20,HAGGIN - N TOWER TAP 345 KV,L:9793:10265:345,0.9943444013702937,False,KER DAM - TECUMSEH ENERGY CTR 345 KV,L:9676:11063:345,149.2,1490.0,40.5,,table,Rebuild line with higher-capacity conductor,50954000.0,4329000.0
Q15-0478,2016-12-20,NATCHEZ - CHANCELLOR ROW 138 KV,L:9988:9992:138,1.0,True,MITCHELL DAM - SKAGGS ISLAND JCT 2 SUBSTATION 345 KV,L:9816:9975:345,148.7,213.0,6.6,,table,Rebuild line with higher-capacity conductor,4005000.0,273000.0
Q15-0478,2016-12-20,CHIPOLA - WESTCOAST CELLUFIBRE 138 KV,L:9943:9949:138,1.0,True,MITCHELL DAM - SKAGGS ISLAND JUNCTION 2 345 KV,L:9816:9975:345,146.9,257.0,9.8,,table,Rebuild line with higher-capacity conductor,3716000.0,274000.0
Q15-0485,2016-12-27,Mossyrock 500-230 kV TX,X:19565:500:230,1.0,True,Mossyrock-Adkins Substation 500 KV,L:19565:19586:500,130.6,1085.0,99.9,5.4,fields,Replace transformer with higher-rated unit,37697000.0,37697000.0
Q15-0505,2016-12-20,Red Hill 345-138 kV TX,X:9111:345:138,1.0,True,Red Hill / Fluvanna P.S 345.0 kV,L:9111:9631:345,257.3,506.0,100.0,,prose_overloaded,Replace transformer with higher-rated unit,20333000.0,12827000.0
Q15-0505,2016-12-20,Reach / Scottsville 138.0 kV,L:9137:9271:138,1.0,True,Fluvanna P.S / Rd Hill 345.0 kV L,L:9111:9631:345,139.4,188.0,25.6,,prose_overloaded,Rebuild line with higher-capacity conductor,7957000.0,4908000.0
Q15-0505,2016-12-20,Yankee Doodle / Red Hill 138.0 kV,L:9110:9111:138,1.0,True,Red Hill / Fluvanna P.S 345.0 kV,L:9111:9631:345,122.7,270.0,25.6,,prose_overloaded,Rebuild line with higher-capacity conductor,5928000.0,3656000.0
Q15-0505,2016-12-20,Boxelder / Video Pd 138.0 kV,L:9112:9114:138,1.0,True,Fluvanna P.S / Red Hill 345.0 kV,L:9111:9631:345,113.3,241.0,17.6,,prose_overloaded,Rebuild line with higher-capacity conductor,6306000.0,3315000.0
Q15-0505,2016-12-20,Mcauley / Crozet 138.0 kV,L:9115:9126:138,1.0,True,Red Hill / Fluvanna P.S 345.0 kV,L:9111:9631:345,105.7,211.0,17.6,,prose_overloaded,Reconductor line,2103000.0,1105000.0
Q15-0505,2016-12-20,Fredericksburg / Polk City 345.0 kV Ckt 2,L:9734:10155:345,1.0,True,Fredericksburg / Polk City 345.0 kV L,L:9734:10155:345,104.9,1465.0,8.4,,prose_overloaded,Reconductor line,31673000.0,3243000.0
Q15-0505,2016-12-20,Birchwood / Dunn Siding 345.0 kV,L:10281:10290:345,1.0,True,Leavitt / Birchwood Substation 345.0 kV line,L:9944:10290:345,102.3,1312.0,7.1,,prose_overloaded,Reconductor line,19897000.0,1700000.0
Q15-0505,2016-12-20,Charlottesville / Mohican Substation 138.0 kV,L:9122:9123:138,1.0,True,Fluvanna P.S / Red Hill 345.0 kV,L:9111:9631:345,251.5,168.0,30.9,,prose_loss,Rebuild line with higher-capacity conductor,3185000.0,1889000.0
Q15-0505,2016-12-20,Barracks Rd / Mohican 138.0 kV,L:9116:9123:138,1.0,True,Red Hill / Fluvanna P.S 345.0 kV,L:9111:9631:345,218.0,200.0,30.9,,prose_loss,Rebuild line with higher-capacity conductor,8535000.0,5061000.0
Q15-0505,2016-12-20,Timken Mercy / Barracks Road Substation 138.0 kV,L:9116:9117:138,1.0,True,Red Hill / Fluvanna P.S Substation 345.0 kV,L:9111:9631:345,206.2,223.0,30.9,,prose_loss,Rebuild line with higher-capacity conductor,5286000.0,3134000.0
Q15-0505,2016-12-20,Bluff City / Reach 138.0 kV line,L:9121:9271:138,1.0,True,Red Hill / Fluvanna P.S 345.0 kV,L:9111:9631:345,167.8,229.0,17.7,,prose_loss,Rebuild line with higher-capacity conductor,17420000.0,7972000.0
Q15-0505,2016-12-20,Rock Island Dam / Scottsville 138.0 kV,L:9120:9137:138,1.0,True,Fluvanna P.S / Red Hill 345.0 kV,L:9111:9631:345,147.5,190.0,25.6,,prose_loss,Rebuild line with higher-capacity conductor,19251000.0,11873000.0
Q15-0505,2016-12-20,Rock Island Dam / Yankee Doodle 138.0 kV,L:9110:9120:138,1.0,True,Red Hill / Fluvanna P.S 345.0 kV,L:9111:9631:345,138.9,217.0,25.6,,prose_loss,Rebuild line with higher-capacity conductor,5769000.0,3558000.0
Q15-0505,2016-12-20,Lake Lure / Bluff City 138.0 kV,L:9121:9138:138,1.0,True,Fluvanna P.S / Louisa Generation Facility 345.0 kV,L:9631:9643:345,117.3,480.0,8.8,,prose_loss,Rebuild line with higher-capacity conductor,24951000.0,4190000.0
Q15-0505,2016-12-20,Boxelder / Timken Mercy 138.0 kV,L:9112:9117:138,1.0,True,Fluvana P.S / Red Hill 345.0 kV,L:9111:9631:345,114.2,265.0,17.6,,prose_loss,Rebuild line with higher-capacity conductor,2942000.0,1547000.0
Q15-0505,2016-12-20,Mcauley / Video Pd 138.0 kV Line,L:9114:9115:138,1.0,True,Red Hill / Fluvanna P.S 345.0 kV,L:9111:9631:345,108.8,228.0,17.6,,prose_loss,Reconductor line,878000.0,462000.0
Q15-0505,2016-12-20,Red Hill / Fluvanna P.S 345.0 kV,L:9111:9631:345,1.0,True,Red Hill 345/138 kV Transformer Bank,X:9111:345:138,107.2,1215.0,100.0,,prose_loss,Reconductor line,15970000.0,10074000.0
Q15-0505,2016-12-20,Fredericksburg / Polk City 345.0 kV Circuit 1,L:9734:10155:345,1.0,True,Fredericksburg / Polk City 345.0 kV,L:9734:10155:345,104.9,1465.0,8.4,,prose_loss,Reconductor line,31673000.0,3243000.0
Q15-0505,2016-12-20,Fluvanna P.S 345 kV/138 kV Transformer,X:9631:345:138,0.998461547187464,True,Fluvanna P.S / Louisa Generation Facility 345.0 kV L,L:9631:9643:345,102.0,504.0,11.1,,prose_loss,Replace transformer with higher-rated unit,20392000.0,11193000.0
Q15-0505,2016-12-20,Red Hill Substation / Timken Mercy 138.0 kV,L:9111:9117:138,1.0,True,Red Hill / Fluvanna P.S 345.0 kV,L:9111:9631:345,198.0,390.0,48.6,,prose_colon,Rebuild line with higher-capacity conductor,2683000.0,1545000.0
Q15-0505,2016-12-20,Unisource Golden Valley / Unionville Hydro Project 2499 Ny 138.0 kV,L:9363:9364:138,0.9967349434493435,False,Fluvanna P.S / Louisa Generation Facility 345.0 kV Line,L:9631:9643:345,123.4,266.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,1531000.0,889000.0
Q15-0505,2016-12-20,Crozet / Revital 138.0 kV line,L:9126:9175:138,1.0,True,Red Hill / Fluvanna P.S 345.0 kV,L:9111:9631:345,119.7,167.0,17.6,,prose_colon,Rebuild line with higher-capacity conductor,4498000.0,2364000.0
Q15-0505,2016-12-20,Grassmere Substation / Red Hill 138.0 kV Line,L:9109:9111:138,1.0,True,Red Hill / Fluvanna P.S 345.0 kV,L:9111:9631:345,117.6,168.0,25.9,,prose_colon,Rebuild line with higher-capacity conductor,3000000.0,1866000.0
Q15-0505,2016-12-20,Gordonsville Energy Lp / Littlefork Substation 138.0 kV,L:9131:9132:138,1.0,True,Louisa Generation Facility / Fluvanna P.S 345.0 kV,L:9631:9643:345,104.2,457.0,6.4,,prose_colon,Reconductor line,753000.0,96000.0
Q15-0505,2016-12-20,Littlefork / Lake Lure 138.0 kV,L:9132:9138:138,1.0,True,Fluvanna P.S / Louisa Generation Facility 345.0 kV,L:9631:9643:345,102.6,593.0,11.7,,prose_colon,Reconductor line,2825000.0,454000.0
Q15-0520,2016-12-24,Grottoes-Drain 138 kV,L:9180:9438:138,1.0,True,Dayton Substation-Crandall 345 kV Line,L:9185:9436:345,119.0,234.0,5.3,,table,Rebuild line with higher-capacity conductor,4302000.0,477000.0
Q15-0520,2016-12-24,Lilly Del Caribe-Pillar Substation 138 kV,L:18487:18570:138,0.9942768899893666,False,Sherburne-Bath County 345 kV,L:9654:18558:345,114.7,267.0,6.7,,table,Rebuild line with higher-capacity conductor,12249000.0,1307000.0
Q15-0520,2016-12-24,Shady Glen-Pillar 138 kV,L:18567:18570:138,1.0,True,Bath County-Sherburne 345 kV,L:9654:18558:345,114.3,265.0,6.7,,table,Rebuild line with higher-capacity conductor,8885000.0,948000.0
Q15-0520,2016-12-24,Cairo Bend-Shady Glen Substation 138 kV line,L:18565:18567:138,1.0,True,Bath County-Sherburne 345 kV,L:9654:18558:345,114.3,264.0,6.7,,table,Rebuild line with higher-capacity conductor,3647000.0,389000.0
Q15-0520,2016-12-24,Cairo Bend-Ashley 138 kV L,L:18565:18566:138,0.9930123460552476,False,Bath County-Sherburne 345 kV,L:9654:18558:345,114.2,262.0,6.7,,table,Rebuild line with higher-capacity conductor,7422000.0,792000.0
Q15-0520,2016-12-24,Sherburne-Ashley 138 kV,L:18558:18566:138,1.0,True,Bath County-Sherburne 345 kV L,L:9654:18558:345,113.8,261.0,6.7,,table,Rebuild line with higher-capacity conductor,6874000.0,734000.0
Q15-0520,2016-12-24,West Loop-Drain 138 kV,L:9437:9438:138,1.0,True,Crandall-Dayton 345 kV Line,L:9185:9436:345,112.9,215.0,5.3,,table,Rebuild line with higher-capacity conductor,2039000.0,226000.0
Q15-0520,2016-12-24,Williams Lake-Philpott 138 kV,L:18097:18160:138,1.0,True,Sherburne Substation-Pinetree 345 kV line,L:18558:18702:345,109.6,255.0,7.1,,table,Reconductor line,2494000.0,205000.0
Q15-0520,2016-12-24,Philpott-Folsom 138 kV,L:18097:18478:138,0.9916262933511522,False,Pinetree-Sherburne 345 kV,L:18558:18702:345,109.0,262.0,7.1,,table,Reconductor line,3750000.0,308000.0
Q15-0520,2016-12-24,Dpc Prairie Du Chien-Tampa Bay 138 kV,L:9546:9575:138,1.0,True,Bath County Substation-Sherburne 345 kV,L:9654:18558:345,108.1,219.0,5.2,,table,Reconductor line,1071000.0,226000.0
Q15-0520,2016-12-24,Mackay-Seminole Electric Cooperative 138 kV line,L:18556:18557:138,1.0,True,Sherburne-Pinetree Substation 345 kV,L:18558:18702:345,108.0,297.0,7.0,,table,Reconductor line,2862000.0,224000.0
Q15-0520,2016-12-24,Reach-Candelaria Substation 138 kV Line,L:9271:9502:138,1.0,True,Aspen 345/138kV Transformer Bank,X:9467:345:138,106.1,240.0,6.8,,table,Reconductor line,4959000.0,320000.0
Q15-0520,2016-12-24,Roslyn-Tampa Bay 138 kV,L:9575:18156:138,1.0,True,Bath County-Sherburne 345 kV,L:9654:18558:345,105.1,270.0,6.5,,table,Reconductor line,3147000.0,409000.0
Q15-0520,2016-12-24,N Riv D.P-W Loop 138 kV,L:9170:9437:138,1.0,True,Crandall-Dayton 345 kV,L:9185:9436:345,105.1,199.0,5.3,,table,Reconductor line,1706000.0,189000.0
Q15-0520,2016-12-24,BathCounty-Folsom Prison Substation 138 kV,L:9654:18493:138,1.0,True,Bath County-Sherburne 345 kV,L:9654:18558:345,103.8,301.0,5.5,,table,Reconductor line,5306000.0,1062000.0
Q15-0520,2016-12-24,Chatom-Purdy 138 kV,L:9481:9482:138,1.0,True,Frito Lay-Dpc Prairie Du Chien 138 kV,L:9546:9556:138,102.7,356.0,8.6,,table,Reconductor line,2823000.0,493000.0
Q15-0520,2016-12-24,Leavitt-Chancellor Row 345 kV line,L:9944:9988:345,1.0,True,Birchwood Substation-Leavitt 345 kV,L:9944:10290:345,101.8,1465.0,6.3,,table,Reconductor line,7632000.0,62000.0
Q15-0520,2016-12-24,Lilly Del Caribe-Garrison 138 kV L,L:18487:18492:138,1.0,True,Sherburne-Bath County 345 kV Line,L:9654:18558:345,101.0,305.0,6.7,,table,Reconductor line,4075000.0,435000.0
Q15-0520,2016-12-24,Fluvanna P.S-Louisa Generation Facility 345 kV Line,L:9631:9643:345,1.0,True,Leavitt-Birchwood 345 kV,L:9944:10290:345,100.5,3046.0,9.0,,table,Reconductor line,16629000.0,79000.0
Q15-0542,2016-12-20,E CALAMUS - DEBARY 138 KV Line,L:7967:7969:138,1.0,True,STATE CAMPUS - AMERICAN RIV 138 KV,L:7968:8201:138,111.1,679.0,49.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2485000.0,299000.0
Q16-0569,2016-12-22,Hot Wells-Roark 138kV line,L:7740:7791:138,1.0,True,Flat Creek-Valdosta 138kV line,L:7777:7778:138,156.2,174.0,100.0,9.1,fields,Rebuild line with higher-capacity conductor,2328000.0,2328000.0
Q16-0569,2016-12-22,Roark-Water St 138kV L,L:7740:7742:138,1.0,True,Valdosta-Flat Crk 138kV,L:7777:7778:138,137.1,202.0,100.0,5.1,fields,Rebuild line with higher-capacity conductor,5136000.0,5136000.0
Q16-0569,2016-12-22,Orchard Rd Substation 500 kV/345 kV Transformer,X:7672:500:345,0.9853286819320689,True,Orchrd Rd-F Humbug 500kV,L:7672:8103:500,133.9,792.0,5.2,132.0,fields,Replace transformer with higher-rated unit,28866000.0,16970000.0
Q16-0569,2016-12-22,Water St-Valdosta 138kV,L:7742:7777:138,1.0,True,Valdosta-Flat Crk 138kV,L:7777:7778:138,129.5,218.0,100.0,2.2,fields,Rebuild line with higher-capacity conductor,3479000.0,3479000.0
Q16-0569,2016-12-22,Slate Creek-Hot Wells 138kV,L:7791:7793:138,1.0,True,Valdosta-Flat Crk 138kV L,L:7777:7778:138,128.9,204.0,100.0,11.6,fields,Rebuild line with higher-capacity conductor,5257000.0,5257000.0
Q16-0569,2016-12-22,Valdosta-Flat Creek 138kV,L:7777:7778:138,1.0,True,Water St-Valdosta 138kV,L:7742:7777:138,122.8,230.0,100.0,2.1,fields,Rebuild line with higher-capacity conductor,4645000.0,4645000.0
Q16-0569,2016-12-22,Bair-Flat Crk 138kV,L:7776:7778:138,1.0,True,Water St-Valdosta 138kV Line,L:7742:7777:138,116.1,238.0,100.0,4.6,fields,Rebuild line with higher-capacity conductor,19858000.0,19858000.0
Q16-0569,2016-12-22,Blackrock-Shawville Sta 345kV,L:7709:8249:345,1.0,True,Carbon Center 500-345 kV Auto,X:7809:500:345,108.3,1694.0,9.7,106.6,fields,Reconductor line,19881000.0,4768000.0
Q16-0569,2016-12-22,Caldwell-Blackrock Substation 345kV,L:7702:7709:345,1.0,True,Carbon Ctr-Caldwell 345kV,L:7702:7809:345,105.7,996.0,8.6,103.2,fields,Reconductor line,24270000.0,8436000.0
Q16-0569,2016-12-22,Scott-Shawville Sta 345kV,L:7647:8249:345,1.0,True,Orchard Rd-Shawville Station 500kV,L:7672:8249:500,105.3,1401.0,6.7,104.0,fields,Reconductor line,32982000.0,8661000.0
Q16-0569,2016-12-22,Caldwell-Carbon Ctr 345kV,L:7702:7809:345,1.0,True,Backrock-Shawville Sta 345kV,L:7709:8249:345,103.7,1258.0,6.3,102.3,fields,Reconductor line,25074000.0,6162000.0
Q16-0569,2016-12-22,Coronet-Ft Humbug 500kV Line,L:6421:8103:500,1.0,True,Acadia-Montour Station 500kV,L:7109:7114:500,103.6,2819.0,9.5,102.6,fields,Reconductor line,62859000.0,13181000.0
Q16-0569,2016-12-22,Carbon Center 500/345kV Autotransformer,X:7809:500:345,0.9909306979596222,True,Shawville Sta-Blackrock 345kV line,L:7709:8249:345,103.1,1447.0,9.3,101.2,fields,Replace transformer with higher-rated unit,26336000.0,7494000.0
Q16-0569,2016-12-22,Hilltop-Talenenergy Martins Creek Llc Williamsport 500kV,L:7105:7130:500,1.0,True,Hilltop 500/345 kV Auto,X:7105:500:345,101.8,2495.0,10.7,100.5,fields,Reconductor line,33911000.0,8869000.0
Q16-0569,2016-12-22,Strawberry Belt-Hilltop 345kV,L:7105:7117:345,1.0,True,Hilltop-Talenenergy Martins Creek Llc Williamsport 500kV,L:7105:7130:500,101.4,1615.0,6.2,100.3,fields,Reconductor line,12447000.0,3419000.0
Q16-0577,2016-12-26,Walnut Creek-Volcano 138 KV,L:6475:6701:138,1.0,True,Coronet-Ft Humbug 500 KV Line,L:6421:8103:500,254.2,240.0,12.3,,prose_overloaded,Rebuild line with higher-capacity conductor,5664000.0,5664000.0
Q16-0577,2016-12-26,Midwind-High Sheldon 138 KV,L:6834:6837:138,1.0,True,Walnut Creek-Volcano 138 KV,L:6475:6701:138,188.1,151.0,5.9,,prose_overloaded,Rebuild line with higher-capacity conductor,5345000.0,5345000.0
Q16-0577,2016-12-26,Silverton-Midwind 138 KV Line,L:6473:6834:138,1.0,True,Volcano-Walnut Crk 138 KV,L:6475:6701:138,148.6,199.0,5.9,,prose_overloaded,Rebuild line with higher-capacity conductor,11449000.0,11449000.0
Q16-0577,2016-12-26,Buxton Substation-Yeagertown Substation 138 KV Line,L:6474:8106:138,1.0,True,Coronet-Fort Humbug 500 KV,L:6421:8103:500,129.1,206.0,18.6,,prose_overloaded,Rebuild line with higher-capacity conductor,9341000.0,9341000.0
Q16-0577,2016-12-26,Southbase-Kings 138 KV,L:6832:6833:138,0.998175464215264,False,Ft Humbug 345/138 kV XFMR,X:8103:345:138,161.6,242.0,6.1,,prose_loss,Rebuild line with higher-capacity conductor,10369000.0,10369000.0
Q16-0577,2016-12-26,Northside Drive Substation-Volcano 138 KV line,L:6699:6701:138,1.0,True,Ft Humbug Substation-Coronet 500 KV,L:6421:8103:500,142.3,180.0,18.6,,prose_loss,Rebuild line with higher-capacity conductor,6184000.0,6184000.0
Q16-0577,2016-12-26,Bass Lake-High Sheldon 138 KV,L:6472:6837:138,1.0,True,Walnut Crk-Volcano 138 KV,L:6475:6701:138,140.9,195.0,5.9,,prose_loss,Rebuild line with higher-capacity conductor,9958000.0,9958000.0
Q16-0577,2016-12-26,Hastings-Elk City Llc 345 KV,L:6346:6361:345,1.0,True,Fort Humbug Substation-Little Chute 345 KV,L:6388:8103:345,124.6,1005.0,6.0,,prose_loss,Rebuild line with higher-capacity conductor,21787000.0,643000.0
Q16-0577,2016-12-26,Fayette-Ironwood Lc 345 KV L,L:6531:7169:345,1.0,True,Bixby Hill-Brunner Island 500 KV,L:7127:7159:500,106.5,1443.0,5.2,,prose_loss,Reconductor line,9333000.0,148000.0
Q16-0577,2016-12-26,Buxton-Northside Drive 138 KV,L:6474:6699:138,1.0,True,Coronet-Fort Humbug 500 KV,L:6421:8103:500,174.3,149.0,18.6,,prose_colon,Rebuild line with higher-capacity conductor,5154000.0,5154000.0
Q16-0577,2016-12-26,Milwaukee-Southbase 138 KV,L:6833:7796:138,1.0,True,Fort Humbug 345/138kV XFMR,X:8103:345:138,149.1,241.0,8.8,,prose_colon,Rebuild line with higher-capacity conductor,8663000.0,8663000.0
Q16-0577,2016-12-26,Fort Humbug 345 kV/138 kV Auto,X:8103:345:138,0.999610431803146,True,W Campus-Fort Humbug 345 KV,L:7673:8103:345,133.7,356.0,48.5,,prose_colon,Replace transformer with higher-rated unit,27194000.0,27194000.0
Q16-0577,2016-12-26,Bass Lake Substation-Hernando 138 KV,L:6472:6476:138,1.0,True,Walnut Creek-Vocano 138 KV,L:6475:6701:138,132.6,204.0,5.9,,prose_colon,Rebuild line with higher-capacity conductor,7143000.0,7143000.0
Q16-0577,2016-12-26,Sunbury 500 kV/345 kV XFMR,X:7145:500:345,0.995710808960805,True,Coronet-Westwood Generation Llc Substation 500 KV,L:6421:7168:500,131.2,976.0,7.9,,prose_colon,Replace transformer with higher-rated unit,17090000.0,1810000.0
Q16-0577,2016-12-26,Walnut Crk-Hernando 138 KV Line,L:6475:6476:138,1.0,True,Walnut Crk-Volano 138 KV line,L:6475:6701:138,124.2,212.0,5.9,,prose_colon,Rebuild line with higher-capacity conductor,7312000.0,7312000.0
Q16-0577,2016-12-26,Ft Humbug 500/345kV Autotransformer,X:8103:500:345,0.999610431803146,True,Orchrd Rd-Ft Humbug 500 KV,L:7672:8103:500,107.5,1409.0,16.4,,prose_colon,Replace transformer with higher-rated unit,22305000.0,1663000.0
Q16-0577,2016-12-26,Coronet 500/345 kV Transformer,X:6421:500:345,0.9966305608386492,True,Coronet-Ft Humbug 500 KV,L:6421:8103:500,102.8,739.0,6.2,,prose_colon,Replace transformer with higher-rated unit,29108000.0,6406000.0
Q14-0420,2017-01-19,Briar Substation-Fraser 138 KV line,L:18533:18541:138,1.0,True,Hinton Ap-Manatee 345 KV,L:18381:18544:345,126.6,201.0,12.4,,table,Rebuild line with higher-capacity conductor,4348000.0,344000.0
Q14-0420,2017-01-19,Lena-Ou Spirit Wind Farm 138 KV,L:18378:18535:138,1.0,True,New Hope Ap-Barr Lake Substation 345 KV Line,L:18368:18377:345,117.1,219.0,10.6,,table,Rebuild line with higher-capacity conductor,7075000.0,573000.0
Q14-0420,2017-01-19,George Dickie-Cement Plant 138 KV,L:9583:9586:138,1.0,True,Atoka-John Sevier 345 KV,L:9625:16877:345,116.0,233.0,34.6,,table,Rebuild line with higher-capacity conductor,7417000.0,2543000.0
Q14-0420,2017-01-19,Lena Substation-Optical Coating Lab 138 KV,L:18378:18385:138,1.0,True,Barr Lake-New Hope Ap 345 KV,L:18368:18377:345,115.9,224.0,10.6,,table,Rebuild line with higher-capacity conductor,11776000.0,954000.0
Q14-0420,2017-01-19,Tom Watkins-Kimper 138 KV,L:17759:17760:138,1.0,True,Catawba-Atoka 345 KV,L:9625:17626:345,114.6,232.0,15.4,,table,Rebuild line with higher-capacity conductor,7539000.0,444000.0
Q14-0420,2017-01-19,Nespelem-Optical Coating Lab 138 KV,L:18379:18385:138,1.0,True,Barr Lake-New Hope Ap 345 KV L,L:18368:18377:345,112.4,244.0,9.1,,table,Rebuild line with higher-capacity conductor,5902000.0,498000.0
Q14-0420,2017-01-19,Halls Ridge-Pringle Substation 138 KV,L:18373:18384:138,1.0,True,New Hope Ap-Manate 345 KV line,L:18377:18381:345,111.7,189.0,6.1,,table,Rebuild line with higher-capacity conductor,9437000.0,669000.0
Q14-0420,2017-01-19,Friendship-Vacherie 138 KV,L:9616:9618:138,1.0,True,Kean Mtn And Grassy Crk-Barr Lake 345 KV line,L:9633:18368:345,111.4,213.0,10.6,,table,Rebuild line with higher-capacity conductor,7163000.0,817000.0
Q14-0420,2017-01-19,Nespelem Substation-Piute Substation 138 KV line,L:18357:18379:138,1.0,True,Barr Lake-New Hope Ap 345 KV,L:18368:18377:345,110.8,251.0,9.1,,table,Rebuild line with higher-capacity conductor,9950000.0,839000.0
Q14-0420,2017-01-19,Rhinelander Paper Substation-Taloga 138 KV,L:9228:9408:138,1.0,True,Barr Lake-New Hope Ap 345 KV Line,L:18368:18377:345,108.9,218.0,5.8,,table,Reconductor line,6037000.0,423000.0
Q14-0420,2017-01-19,George Dickie-Southcenter 138 KV,L:9583:9592:138,1.0,True,Atoka-John Sevier 345 KV Line,L:9625:16877:345,108.7,244.0,34.2,,table,Reconductor line,1416000.0,440000.0
Q14-0420,2017-01-19,Bandhead-S Princeton 138 KV line,L:18375:18382:138,1.0,True,Manatee-New Hope Ap 345 KV,L:18377:18381:345,105.4,243.0,6.1,,table,Reconductor line,4141000.0,293000.0
Q14-0420,2017-01-19,Bandhead-New Hope Ap 138 KV,L:18375:18377:138,1.0,True,New Hope Ap-Manatee 345 KV,L:18377:18381:345,105.1,259.0,6.1,,table,Reconductor line,641000.0,45000.0
Q14-0420,2017-01-19,Pitchgen Substation-Briar 138 KV Line,L:18533:18552:138,1.0,True,Manatee-Hinton Ap 345 KV Line,L:18381:18544:345,105.1,240.0,12.4,,table,Reconductor line,1574000.0,125000.0
Q14-0420,2017-01-19,South Princeton Substation-Halls Ridge 138 KV L,L:18382:18384:138,1.0,True,New Hope Ap-Manatee 345 KV,L:18377:18381:345,104.3,224.0,6.1,,table,Reconductor line,2625000.0,186000.0
Q14-0420,2017-01-19,Coyote-Permc 138 KV,L:9266:9269:138,1.0,True,Kean Mtn And Grassy Crk-Ioco 138 KV line,L:9604:9633:138,103.5,334.0,5.1,,table,Reconductor line,7829000.0,176000.0
Q14-0420,2017-01-19,Permac-Coal Creek 138 KV,L:9269:9603:138,1.0,True,Kean Mn And Grassy Creek-Ioco 138 KV,L:9604:9633:138,103.1,342.0,5.1,,table,Reconductor line,5359000.0,120000.0
Q14-0420,2017-01-19,Sysquc-Rochester 138 KV,L:9527:9528:138,1.0,True,Lowmoor-Hinton Ap 345 KV line,L:9666:18544:345,102.2,177.0,5.2,,table,Reconductor line,1241000.0,110000.0
Q14-0420,2017-01-19,Clinch Riv-Carlton Hills 345 KV,L:9638:9662:345,1.0,True,Kean Mtn And Grassy Creek 138/1 kV Transformer,X:9633:138:1,102.1,984.0,19.3,,table,Reconductor line,5483000.0,225000.0
