project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q15-0422,2017-01-17,Toa Vaca - Thomaston 138 kV,L:10070:10307:138,1.0,True,Chaffee Gas Recovery - Blaine 138 kV line,L:10069:10071:138,184.4,159.0,36.4,,table,Rebuild line with higher-capacity conductor,2262000.0,651000.0
Q15-0422,2017-01-17,Stonewall Energy Center - Blaine 138 kV,L:9865:10069:138,1.0,True,Thomaston - Fountain 138 kV,L:10068:10070:138,127.6,230.0,6.7,,table,Rebuild line with higher-capacity conductor,1524000.0,1524000.0
Q15-0422,2017-01-17,Fountain - Pleasant Vly 138 kV,L:10041:10068:138,1.0,True,Luna - Yavapai 138 kV,L:9857:9860:138,125.5,266.0,16.4,,table,Rebuild line with higher-capacity conductor,5526000.0,5526000.0
Q15-0422,2017-01-17,Blaine - Chaffee Gas Recovery 138 kV,L:10069:10071:138,1.0,True,Fountain - Thomaston 138 kV,L:10068:10070:138,123.7,264.0,6.7,,table,Rebuild line with higher-capacity conductor,2049000.0,2049000.0
Q15-0422,2017-01-17,Stonewall Energy Center - Fountain 138 kV,L:9865:10068:138,1.0,True,Fountain - Thomaston 138 kV,L:10068:10070:138,117.5,223.0,6.7,,table,Rebuild line with higher-capacity conductor,1150000.0,1150000.0
Q15-0422,2017-01-17,Pleasant Valley - Cub-Run Dp 138 kV,L:10041:10066:138,1.0,True,Luna - Yavapai Substation 138 kV L,L:9857:9860:138,113.1,278.0,16.4,,table,Rebuild line with higher-capacity conductor,2668000.0,2668000.0
Q15-0422,2017-01-17,Luna - Yavapai 138 kV,L:9857:9860:138,1.0,True,Pleasant Vly - Fountain 138 kV,L:10041:10068:138,109.2,246.0,11.9,,table,Reconductor line,951000.0,951000.0
Q15-0422,2017-01-17,Lake Crk - Sierra Pacific Lumber 138 kV,L:8449:8450:138,1.0,True,Taber - Glenannan Substation 345 kV,L:8823:8949:345,106.9,782.0,5.1,,table,Reconductor line,497000.0,5000.0
Q15-0422,2017-01-17,Bunker Hill - Beltsville 138 kV line,L:8833:8929:138,1.0,True,Taber - Glenannan 345 kV,L:8823:8949:345,105.1,812.0,5.4,,table,Reconductor line,212000.0,2000.0
Q15-0422,2017-01-17,Rocky Reach - Idaho Springs 138 kV,L:10074:10158:138,1.0,True,Sideburn - Yavapai 138 kV,L:9859:9860:138,104.3,255.0,6.9,,table,Reconductor line,607000.0,607000.0
Q15-0422,2017-01-17,Fountain - Thomaston Substation 138 kV,L:10068:10070:138,1.0,True,Chaffee Gas Recovery - Blaine 138 kV Line,L:10069:10071:138,104.2,316.0,15.2,,table,Reconductor line,468000.0,468000.0
Q15-0422,2017-01-17,Nasa - Bunker Hill 138 kV line,L:8929:8953:138,1.0,True,Glenannan - Taber Substation 345 kV,L:8823:8949:345,104.2,855.0,5.4,,table,Reconductor line,836000.0,7000.0
Q15-0422,2017-01-17,Fairland - Siuc 138 kV L,L:8901:9063:138,1.0,True,Taber Substation - Glenannan 345 kV,L:8823:8949:345,103.3,643.0,5.3,,table,Reconductor line,547000.0,12000.0
Q15-0422,2017-01-17,Luna - Peavy Fall Hy 138 kV,L:9857:9879:138,1.0,True,Pleasant Valley - Fountain 138 kV,L:10041:10068:138,102.4,228.0,11.9,,table,Reconductor line,901000.0,901000.0
Q15-0422,2017-01-17,Burke-Sideburn - Rocky Reach 138 kV,L:9876:10074:138,1.0,True,Sideburn - Yavapai 138 kV,L:9859:9860:138,101.9,238.0,6.9,,table,Reconductor line,365000.0,365000.0
Q15-0424,2017-01-28,N PASCO 138/69 kV Auto,X:10361:138:69,0.9987992927515834,True,M.L. HIBBARD S.E. STA 138/1 kV TX,X:10364:138:1,647.4,52.0,40.9,,table,Replace transformer with higher-rated unit,3801000.0,3620000.0
Q15-0424,2017-01-28,M.L. HIBBARD S.E. STATION 138 kV/1 kV Auto,X:10364:138:1,0.9982036323721342,True,N PASCO 138 kV/69 kV TX,X:10361:138:69,188.7,229.0,52.5,,table,Replace transformer with higher-rated unit,4929000.0,4929000.0
Q15-0424,2017-01-28,TRAVIS AB – WERNER WEST 138kV,L:9929:9931:138,1.0,True,ROANOKE RAPIDS – EDGECOMBE GENCO LLC 345kV,L:11130:11153:345,165.2,259.0,34.1,,table,Rebuild line with higher-capacity conductor,8113000.0,7599000.0
Q15-0424,2017-01-28,SOUTHAMPTON POWER STATION – N PASCO 138kV Line,L:9930:10361:138,1.0,True,M.L. HIBBARD S.E. STA 138 kV/1 kV TX,X:10364:138:1,158.7,203.0,40.9,,table,Rebuild line with higher-capacity conductor,30613000.0,29153000.0
Q15-0424,2017-01-28,SOUTHAMPTON POWER STA – TRAVIS AB 138kV Line,L:9929:9930:138,1.0,True,M.L. HIBBARD S.E. STA 138/1 kV Transformer,X:10364:138:1,145.4,212.0,40.9,,table,Rebuild line with higher-capacity conductor,5432000.0,5173000.0
Q15-0424,2017-01-28,FLORADAY – VILLA DEL REY 3010 138kV,L:9831:9835:138,1.0,True,MCCARTNEY – N TOWER TAP 345kV Line,L:9725:9793:345,125.2,289.0,10.6,,table,Rebuild line with higher-capacity conductor,5952000.0,1887000.0
Q15-0424,2017-01-28,N TOWER TAP 345/138kV Auto,X:9793:345:138,0.9924284454750399,True,NORTH TOWER TAP – HAGGIN 345kV Line,L:9793:10265:345,121.8,467.0,13.5,,table,Replace transformer with higher-rated unit,14429000.0,4335000.0
Q15-0424,2017-01-28,DEEN PT – LOCKS 138kV,L:9795:9796:138,0.9917376219414069,False,MCCARTNEY – N TOWER TAP 345kV,L:9725:9793:345,121.1,169.0,7.8,,table,Rebuild line with higher-capacity conductor,1766000.0,527000.0
Q15-0424,2017-01-28,GASTON – E SPARTA 138kV,L:10689:11209:138,1.0,True,ROANOKE RAPIDS – EDGECOMBE GENCO LLC 345kV,L:11130:11153:345,120.2,204.0,12.4,,table,Rebuild line with higher-capacity conductor,33480000.0,33480000.0
Q15-0424,2017-01-28,WALTHALL – UKNOWN SUBSTATION 138kV,L:9770:9832:138,0.9919665810689591,False,NORTH TOWER TAP – HAGGIN 345kV L,L:9793:10265:345,118.7,317.0,9.6,,table,Rebuild line with higher-capacity conductor,12984000.0,4166000.0
Q15-0424,2017-01-28,PLANO PARKER RD 138/69kV Transformer Bank,X:10752:138:69,0.9953948231697602,True,EDGECOMBE GENCO LLC – ROANOKE RAPIDS 345kV,L:11130:11153:345,117.7,87.0,5.4,,table,Replace transformer with higher-rated unit,4911000.0,4911000.0
Q15-0424,2017-01-28,FLORADAY – SONOMA 3 138kV,L:9831:10294:138,1.0,True,N TOWER TAP – MCCARTNEY 345kV,L:9725:9793:345,117.5,203.0,7.8,,table,Rebuild line with higher-capacity conductor,16089000.0,4801000.0
Q15-0424,2017-01-28,SONOMA 3 SUBSTATION – LOCKS 138kV L,L:9796:10294:138,1.0,True,MCCARTNEY – N TOWER TAP 345kV,L:9725:9793:345,117.1,203.0,7.8,,table,Rebuild line with higher-capacity conductor,2388000.0,713000.0
Q15-0424,2017-01-28,NORTH TOWER TAP – UKNOWN SUBSTATION 138kV,L:9793:9832:138,1.0,True,NORTH TOWER TAP – HAGGIN 345kV,L:9793:10265:345,114.0,344.0,9.6,,table,Rebuild line with higher-capacity conductor,4803000.0,1541000.0
Q15-0424,2017-01-28,N TOWER TAP – DPC ELROY 138kV,L:9793:9837:138,1.0,True,MCCARTNEY – N TOWER TAP 345kV Line,L:9725:9793:345,112.0,286.0,6.1,,table,Rebuild line with higher-capacity conductor,6414000.0,6414000.0
Q15-0424,2017-01-28,HULL ST RD SUBSTATION 345-138 kV XFMR,X:9776:345:138,0.9899829393793367,True,MITCELL DAM – SKAGGS ISLAND JCT 2 345kV Line,L:9816:9975:345,110.6,529.0,13.3,,table,Replace transformer with higher-rated unit,16319000.0,3567000.0
Q15-0424,2017-01-28,JIM HILL – HAGGIN 138kV,L:9744:10265:138,1.0,True,MITCHELL DAM – SKAGGS ISLAND JUNCTION 2 345kV,L:9816:9975:345,109.7,257.0,5.7,,table,Reconductor line,332000.0,84000.0
Q15-0424,2017-01-28,YORK CANYON – HAT RAPIDS 138kV Line,L:9838:10077:138,1.0,True,MEAUX – WHITE STONE 138kV,L:10028:10078:138,109.0,589.0,6.5,,table,Reconductor line,13495000.0,983000.0
Q15-0424,2017-01-28,DALEVILLE – LAMPING STA 138kV,L:8994:9003:138,1.0,True,NEW DENVER – GREENING 138kV,L:9005:9007:138,108.6,556.0,6.2,,table,Reconductor line,1072000.0,93000.0
Q15-0424,2017-01-28,POTOSI SUBSTATION – TYLER SUBSTATION 138kV,L:9743:10267:138,1.0,True,MITCHELL DAM – SKAGGS ISLAND JUCTION 2 345kV,L:9816:9975:345,107.3,269.0,5.6,,table,Reconductor line,173000.0,43000.0
Q15-0424,2017-01-28,GASTON – RACINE 138kV,L:9727:11209:138,1.0,True,N TOWER TAP – MCCARTNEY 345kV,L:9725:9793:345,106.5,246.0,6.5,,table,Reconductor line,4062000.0,2842000.0
Q15-0424,2017-01-28,DELTAPORT – POTOSI 138kV Line,L:9743:9810:138,1.0,True,MITCHELL DAM – SKAGGS ISLAND JUNCTION 2 345kV,L:9816:9975:345,106.4,246.0,5.6,,table,Reconductor line,1316000.0,330000.0
Q15-0424,2017-01-28,FYFFE 138/1 kV XFMR,X:11114:138:1,0.9976082686584818,True,M.L. HIBBARD S.E. STA SUBSTATION 138/1kV TX,X:10364:138:1,105.9,238.0,34.2,,table,Replace transformer with higher-rated unit,6108000.0,5822000.0
Q15-0424,2017-01-28,EMPORIA – FLAT TOP 138kV,L:9726:10273:138,1.0,True,MCCARTNEY – N TOWER TAP 345kV line,L:9725:9793:345,104.5,232.0,5.0,,table,Reconductor line,876000.0,722000.0
Q15-0424,2017-01-28,LAWRENCEVILLE – RACINE SUBSTATION 138kV,L:9727:9728:138,1.0,True,MCCARTEY – N TOWER TAP 345kV line,L:9725:9793:345,104.1,239.0,6.5,,table,Reconductor line,3228000.0,2258000.0
Q15-0440,2017-01-25,GILCRET / METALINE FALLS 100 kV L,L:19662:19883:100,1.0,True,WELLS / FORT BRAGG 230 kV,L:19651:19658:230,158.7,127.0,100.0,,table,Rebuild line with higher-capacity conductor,14094000.0,14094000.0
Q15-0440,2017-01-25,GILCREST / WOBURN 100 kV,L:19876:19883:100,1.0,True,FT BRAGG / WELLS 230 kV,L:19651:19658:230,146.3,133.0,100.0,,table,Rebuild line with higher-capacity conductor,9072000.0,9072000.0
Q15-0440,2017-01-25,WOBURN / YORBA LINDA 100 kV L,L:19876:19878:100,1.0,True,FT BRAGG / WELLS 230 kV Line,L:19651:19658:230,117.5,127.0,77.3,,table,Rebuild line with higher-capacity conductor,6466000.0,6466000.0
Q15-0449,2017-01-22,Shell Chemical-Electric 100 kV Cir. 1,L:23024:23181:100,1.0,True,Electric Substation-Shell Chemical 100 kV Circuit 2,L:23024:23181:100,104.7,141.0,87.5,48.4,fields,Reconductor line,415000.0,125000.0
Q15-0449,2017-01-22,Electric-Shell Chemical 100 kV Ckt 2,L:23024:23181:100,1.0,True,Electric Substation-Shell Chemical 100 kV,L:23024:23181:100,104.7,141.0,87.5,48.4,fields,Reconductor line,415000.0,125000.0
Q15-0449,2017-01-22,Revere Dr-Corona Ae 100 kV Ckt 1,L:23026:23095:100,1.0,True,Revere Dr Substation-Corona Ave Substation 100 kV line,L:23026:23095:100,101.2,154.0,10.1,95.3,fields,Reconductor line,794000.0,184000.0
Q15-0449,2017-01-22,Corona Ave-Reveredr 100 kV Circuit 2,L:23026:23095:100,1.0,True,Revere Dr-Coron Ave 100 kV,L:23026:23095:100,101.2,154.0,10.1,95.3,fields,Reconductor line,794000.0,184000.0
Q15-0449,2017-01-22,Corona Ave-Revere Dr 100 kV,L:23026:23095:100,1.0,True,Revere Dr-Coron Ave Substation 100 kV,L:23026:23095:100,101.2,154.0,10.1,95.3,fields,Reconductor line,794000.0,184000.0
Q15-0449,2017-01-22,Sarival-Bpa Troutdale 100 kV Line,L:23136:23152:100,1.0,True,Brenas 9201-Sarival Substation 100 kV,L:23136:23149:100,100.9,121.0,8.0,95.0,fields,Reconductor line,592000.0,55000.0
Q15-0449,2017-01-22,Revere Dr-Acec Turtle Lake 100 kV,L:22828:23026:100,1.0,True,Bedford Park-Oro Loma 100 kV,L:22836:22916:100,100.4,135.0,10.9,93.0,fields,Reconductor line,475000.0,110000.0
Q15-0545,2017-01-16,Rustic to Hughson Substation 345 KV,L:8488:8499:345,1.0,True,Dixleta to Rustic 345 KV,L:8488:8824:345,127.5,1970.0,7.0,127.2,fields,Rebuild line with higher-capacity conductor,53446000.0,574000.0
Q15-0545,2017-01-16,Bixby Hill to Tombstone 500 KV,L:6300:7127:500,1.0,True,Tombstone to Sharyland Substation 345 KV,L:6300:6521:345,117.8,3937.0,5.9,117.7,fields,Rebuild line with higher-capacity conductor,162073000.0,1793000.0
Q15-0545,2017-01-16,Louisa Generation Facility to Carrabelle 345 KV,L:9643:10291:345,1.0,True,N Anna to Louisa Generation Facility 345 KV,L:9643:10279:345,115.1,1907.0,5.4,114.9,fields,Rebuild line with higher-capacity conductor,107381000.0,788000.0
Q15-0545,2017-01-16,Tom Watkins to Kimper 138 KV,L:17759:17760:138,1.0,True,Atoka to Catawba 345 KV L,L:9625:17626:345,112.8,305.0,6.2,111.4,fields,Rebuild line with higher-capacity conductor,6489000.0,90000.0
Q15-0545,2017-01-16,Leavitt Substation to Birchwood 345 KV,L:9944:10290:345,1.0,True,Bear Island to Dunn Siding 345 KV,L:10264:10281:345,107.6,2449.0,5.4,107.5,fields,Reconductor line,38643000.0,286000.0
Q15-0560,2017-01-23,Caldwell – Carbon Ctr 345.0 kV,L:7702:7809:345,1.0,True,Blackrock – Shawville Station 345.0 kV,L:7709:8249:345,104.1,1258.0,5.1,,prose_overloaded,Reconductor line,22167000.0,133000.0
Q15-0560,2017-01-23,Coronet – Ft Humbug 500.0 kV,L:6421:8103:500,1.0,True,Acadia – Montour Sta 500.0 kV,L:7109:7114:500,103.2,2819.0,8.4,,prose_overloaded,Reconductor line,60999000.0,364000.0
Q15-0560,2017-01-23,Carbon Ctr 500/345kV XFMR,X:7809:500:345,0.96,True,Backrock – Shawville Sta 345.0 kV,L:7709:8249:345,103.1,1447.0,6.3,,prose_overloaded,Replace transformer with higher-rated unit,29988000.0,181000.0
Q15-0560,2017-01-23,Hilltop – Talenenergy Martins Crk Llc Williamsport 500.0 kV,L:7105:7130:500,1.0,True,Hiltop Substation 500 kV/345 kV TX,X:7105:500:345,102.5,2495.0,9.3,,prose_overloaded,Reconductor line,32337000.0,195000.0
Q15-0560,2017-01-23,Hilltop – Strawberry Belt 345.0 kV,L:7105:7117:345,1.0,True,Hilltop – Talenenergy Martins Creek Llc Williamsport 500.0 kV,L:7105:7130:500,101.7,1615.0,5.6,,prose_overloaded,Reconductor line,11198000.0,67000.0
Q15-0560,2017-01-23,Blackrock – Shawville Sta 345.0 kV Line,L:7709:8249:345,1.0,True,Carbon Ctr Substation 500-345 kV XFMR,X:7809:500:345,108.4,1694.0,7.2,,prose_loss,Reconductor line,16007000.0,96000.0
Q15-0560,2017-01-23,Caldwell – Blackrock 345.0 kV line,L:7702:7709:345,1.0,True,Caldwell – Carbon Center 345.0 kV,L:7702:7809:345,106.2,996.0,5.2,,prose_loss,Reconductor line,22943000.0,139000.0
Q16-0586,2017-02-03,Springville - Alexander St 138 kV,L:8642:8643:138,1.0,True,Bixby Hill - Tombstone 500 kV,L:6300:7127:500,251.0,222.0,13.5,,table,Rebuild line with higher-capacity conductor,5184000.0,5184000.0
Q16-0586,2017-02-03,Springille - Conowingo Substation 138 kV,L:8643:9104:138,1.0,True,Tombstone - Bixby Hill Substation 500 kV,L:6300:7127:500,250.4,360.0,24.8,,table,Rebuild line with higher-capacity conductor,10893000.0,8456000.0
Q16-0586,2017-02-03,Glasgow - Dell Creek 138 kV,L:8328:8638:138,1.0,True,Bixby Hill - Tombstone 500 kV,L:6300:7127:500,234.7,180.0,5.4,,table,Rebuild line with higher-capacity conductor,1822000.0,1822000.0
Q16-0586,2017-02-03,Mill Cteek - Conoco S 138 kV,L:6275:8644:138,1.0,True,Alexander St - Springville Substation 138 kV,L:8642:8643:138,219.2,179.0,17.2,,table,Rebuild line with higher-capacity conductor,16789000.0,16789000.0
Q16-0586,2017-02-03,Mill Cteek Substation - Southpoint 138 kV line,L:6275:8639:138,1.0,True,Blooming Prairie - Mill Cteek 138 kV,L:6265:6275:138,219.1,172.0,5.3,,table,Rebuild line with higher-capacity conductor,4333000.0,4333000.0
Q16-0586,2017-02-03,Glasgow - BloomingPrairie 138 kV,L:6265:8638:138,1.0,True,Bixy Hill - Tombstone 500 kV,L:6300:7127:500,216.9,209.0,5.4,,table,Rebuild line with higher-capacity conductor,17182000.0,17182000.0
Q16-0586,2017-02-03,Mill Cteek - Blooming Prairie 138 kV,L:6265:6275:138,1.0,True,Tombstone - Bixby Hill 500 kV,L:6300:7127:500,216.0,214.0,5.4,,table,Rebuild line with higher-capacity conductor,5559000.0,5559000.0
Q16-0586,2017-02-03,Denhm Springs - Alexander St 138 kV,L:8331:8642:138,1.0,True,Bixby Hill - Tombstone 500 kV,L:6300:7127:500,205.2,190.0,10.4,,table,Rebuild line with higher-capacity conductor,14562000.0,14562000.0
Q16-0586,2017-02-03,Conoco South - Perryville 138 kV,L:8641:8644:138,1.0,True,Springville - Alexander St 138 kV,L:8642:8643:138,204.9,199.0,17.2,,table,Rebuild line with higher-capacity conductor,4138000.0,4138000.0
Q16-0586,2017-02-03,Springville - Waste Management Northern Oaks Lfgte 138 kV,L:8643:8645:138,1.0,True,Springville - Alexander St 138 kV,L:8642:8643:138,200.7,217.0,17.2,,table,Rebuild line with higher-capacity conductor,2725000.0,2725000.0
Q16-0586,2017-02-03,Perryville - Waste Management Northern Oaks Lfgte 138 kV,L:8641:8645:138,1.0,True,Alexander St - Springville 138 kV,L:8642:8643:138,200.4,212.0,17.2,,table,Rebuild line with higher-capacity conductor,5266000.0,5266000.0
Q16-0586,2017-02-03,Southpoint - Elizabeth Lake 138 kV Line,L:8639:8640:138,1.0,True,Blooming Prairie - Mill Cteek 138 kV,L:6265:6275:138,167.5,206.0,5.3,,table,Rebuild line with higher-capacity conductor,1539000.0,1539000.0
Q16-0586,2017-02-03,Star Peak - Elizabeth Lake 138 kV,L:8637:8640:138,1.0,True,Blooming Prairie - Mill Cteek 138 kV,L:6265:6275:138,139.9,224.0,5.3,,table,Rebuild line with higher-capacity conductor,2293000.0,2293000.0
Q16-0586,2017-02-03,Denham Springs - Otay Tap 138 kV Line,L:8331:8332:138,1.0,True,Star Peak 345 kV/138 kV TX,X:8637:345:138,126.7,235.0,5.9,,table,Rebuild line with higher-capacity conductor,5796000.0,5796000.0
Q16-0586,2017-02-03,Shred - Otay Tap 138 kV Line,L:8332:8344:138,1.0,True,Star Peak 345 kV/138 kV Autotransformer,X:8637:345:138,121.4,220.0,5.9,,table,Rebuild line with higher-capacity conductor,2068000.0,2068000.0
Q16-0586,2017-02-03,Seminole - Shred 138 kV,L:8329:8344:138,1.0,True,Star Peak Substation 345/138 kV XFMR,X:8637:345:138,118.9,200.0,5.9,,table,Rebuild line with higher-capacity conductor,1677000.0,1677000.0
Q16-0586,2017-02-03,Dell Creek - Keeney Substation 138 kV,L:8317:8328:138,1.0,True,Conowingo 345 kV/138 kV Transformer Bank,X:9104:345:138,103.8,196.0,5.2,,table,Reconductor line,757000.0,757000.0
Q16-0590,2017-01-28,GLENANNAN to CAL SIERRA DEVELOPMENT 345 KV Line,L:8949:8968:345,1.0,True,ROBERTS SW STA SUBSTATION to GLENANNAN 345 KV,L:8949:9846:345,126.1,1319.0,8.0,,table,Rebuild line with higher-capacity conductor,37063000.0,635000.0
Q16-0590,2017-01-28,CEDAR CREEK to MONROE NE 345 KV Line,L:7083:7139:345,1.0,True,CO LINE RD SUBSTATION to MONROE NE 500 KV,L:7103:7139:500,120.7,1144.0,7.3,,table,Rebuild line with higher-capacity conductor,19861000.0,336000.0
Q16-0590,2017-01-28,WILKENS to HIGHGROVE 138 KV,L:8507:8572:138,1.0,True,TABER to DIXLETA 345 KV,L:8823:8824:345,120.6,794.0,5.4,,table,Rebuild line with higher-capacity conductor,1157000.0,23000.0
Q16-0590,2017-01-28,N POLE to DIXLETA 138 KV,L:8816:8824:138,1.0,True,DIXLETA to N POLE 138 KV Line 2,L:8816:8824:138,119.7,815.0,5.4,,table,Rebuild line with higher-capacity conductor,1396000.0,26000.0
Q16-0590,2017-01-28,DIXLETA to NORTH POLE 138 KV Ckt 2,L:8816:8824:138,1.0,True,N PLE to DIXLETA 138 KV Ckt 1,L:8816:8824:138,119.7,815.0,5.4,,table,Rebuild line with higher-capacity conductor,1396000.0,26000.0
Q16-0590,2017-01-28,WHEELABRATOR BALTIMORE REFUSE to WILKENS 138 KV,L:8507:9058:138,1.0,True,TABER to DIXLETA 345 KV,L:8823:8824:345,118.8,839.0,5.4,,table,Rebuild line with higher-capacity conductor,1077000.0,21000.0
Q16-0590,2017-01-28,ROBERTS SW STA to GLENANNAN 345 KV,L:8949:9846:345,1.0,True,CAL SIERRA DEVELOPMENT to GLENANNAN 345 KV L,L:8949:8968:345,117.5,1461.0,8.6,,table,Rebuild line with higher-capacity conductor,81218000.0,1395000.0
Q16-0590,2017-01-28,NAUVOO to ROBERTS SW STA SUBSTATION 345 KV Line,L:8680:9846:345,1.0,True,NAUVOO to CITY WEST DIESEL PLANT 345 KV Line,L:8680:8937:345,116.7,1505.0,8.4,,table,Rebuild line with higher-capacity conductor,23761000.0,433000.0
Q16-0590,2017-01-28,DRUM to DIXLETA 138 KV,L:8824:8832:138,1.0,True,TABER to GLENANNAN 345 KV L,L:8823:8949:345,115.8,1201.0,5.5,,table,Rebuild line with higher-capacity conductor,3025000.0,55000.0
Q16-0590,2017-01-28,CITY WEST DIESEL PLANT to NESTUCA 345 KV,L:8937:9852:345,1.0,True,NAUVOO SUBSTATION to CITY W DIESEL PLANT 345 KV,L:8680:8937:345,113.5,1127.0,5.2,,table,Rebuild line with higher-capacity conductor,37999000.0,1324000.0
Q16-0590,2017-01-28,RIVA ROAD to SHINGLETOWN 345 KV,L:8407:9098:345,1.0,True,TABER to GLENANNAN 345 KV,L:8823:8949:345,110.9,1628.0,6.9,,table,Rebuild line with higher-capacity conductor,91188000.0,1597000.0
Q16-0590,2017-01-28,GASTON to MCCARTNEY SUBSTATION 345 KV L,L:9725:11209:345,1.0,True,ROANOKE RAPIDS to MCCARTNEY 345 KV,L:9725:11130:345,108.5,1322.0,7.3,,table,Reconductor line,31705000.0,404000.0
Q16-0590,2017-01-28,CHANCELLOR ROW to BEAR ISLAND 345 KV line,L:9988:10264:345,1.0,True,LEAVITT SUBSTATION to BIRCHWOOD 345 KV,L:9944:10290:345,106.1,1908.0,19.2,,table,Reconductor line,9162000.0,200000.0
Q16-0590,2017-01-28,BEAR ISLAND to DUNN SIDING 345 KV line,L:10264:10281:345,1.0,True,LEAVITT to BIRCHWOOD 345 KV L,L:9944:10290:345,105.4,2285.0,19.4,,table,Reconductor line,16976000.0,348000.0
Q16-0590,2017-01-28,BRANDYWINE POWER FACILITY to CAL SIERRA DEVELOPMENT 345 KV line,L:8968:9070:345,1.0,True,ROBERTS SW STA to GLENANNAN 345 KV L,L:8949:9846:345,103.0,1230.0,6.0,,table,Reconductor line,11302000.0,205000.0
Q16-0590,2017-01-28,CITY WEST DIESEL PLANT to NAUVOO 345 KV Line,L:8680:8937:345,1.0,True,NAUVOO SUBSTATION to ROBERTS SW STA 345 KV,L:8680:9846:345,102.8,1615.0,7.7,,table,Reconductor line,13152000.0,249000.0
Q16-0590,2017-01-28,CITY W DIESEL PLANT to ROBERTS SW STA 345 KV,L:8937:9846:345,1.0,True,NAUVOO to ROBERTS SW STA 345 KV,L:8680:9846:345,102.4,1249.0,7.2,,table,Reconductor line,3916000.0,69000.0
Q16-0590,2017-01-28,NESTUCA to POLK CITY 345 KV,L:9852:10155:345,1.0,True,NAUVOO to BIRCHWOOD 345 KV,L:8680:10290:345,100.7,1259.0,5.4,,table,Reconductor line,6805000.0,225000.0
Q15-0452,2017-03-06,Lamont to Frederick 138.0 kV,L:8734:8740:138,1.0,True,Ishua Switch Tower to Hollydale 138.0 kV,L:8848:8861:138,127.1,197.0,5.6,,table,Rebuild line with higher-capacity conductor,11966000.0,6354000.0
Q15-0500,2017-02-17,Portage Lakes / Weedpatch 230 KV,L:20086:20303:230,1.0,True,Surrowiec Substation / Weedpatch 500 KV line,L:20063:20303:500,119.4,638.0,5.4,,table,Rebuild line with higher-capacity conductor,25408000.0,11461000.0
Q15-0516,2017-02-28,GRANADA / BUSINESS PARK 138 KV,L:6048:6246:138,1.0,True,BIXBY HILL SUBSTATION / TOMBSTONE 500 KV line,L:6300:7127:500,266.0,160.0,70.3,,table,Rebuild line with higher-capacity conductor,12561000.0,12561000.0
Q15-0516,2017-02-28,FOURTH BRANCH HYDROELECTRIC FACILITY / ROBBIE 138 KV,L:6254:6257:138,1.0,True,GRANADA / BUSINESS PARK 138 KV,L:6048:6246:138,208.8,176.0,100.0,,table,Rebuild line with higher-capacity conductor,12436000.0,12436000.0
Q15-0516,2017-02-28,HAMILTON / TOMBSTONE SUBSTATION 138 KV L,L:6242:6300:138,1.0,True,ASH STREET STA 23 / TOMBSTONE 345 KV,L:6298:6300:345,171.2,229.0,28.9,,table,Rebuild line with higher-capacity conductor,4146000.0,3675000.0
Q15-0516,2017-02-28,HAMILTON / BAD CREEK 138 KV,L:6242:6245:138,1.0,True,ASH ST STATION 223 / TOMBSTONE 345 KV,L:6298:6300:345,162.1,226.0,28.9,,table,Rebuild line with higher-capacity conductor,1509000.0,1338000.0
Q15-0516,2017-02-28,STERLINGTON / BUSINESS PARK 138 KV,L:6246:6250:138,1.0,True,BUSINESS PARK / TOMBSTONE 138 KV Line,L:6246:6300:138,160.5,170.0,60.1,,table,Rebuild line with higher-capacity conductor,2897000.0,2897000.0
Q15-0516,2017-02-28,BUSINESS PARK / TOMBSTONE 138 KV,L:6246:6300:138,1.0,True,BUSINESSPARK / STERLINGTON 138 KV,L:6246:6250:138,150.2,207.0,69.0,,table,Rebuild line with higher-capacity conductor,2648000.0,2648000.0
Q15-0516,2017-02-28,BAD CRK / PETERSON 138 KV,L:6245:6247:138,1.0,True,CONNELL / CHIQUITA 345 KV,L:6240:6299:345,147.5,220.0,13.0,,table,Rebuild line with higher-capacity conductor,1245000.0,816000.0
Q15-0516,2017-02-28,EDWARDS ST / PETERSON 138 KV Line,L:6247:6259:138,1.0,True,CONNELL / CHIQUITA 345 KV,L:6240:6299:345,147.3,200.0,13.0,,table,Rebuild line with higher-capacity conductor,4159000.0,2725000.0
Q15-0516,2017-02-28,STERLINGTON / LA QUINTA 138 KV L,L:6250:6292:138,1.0,True,TOMBSTONE / BUSINESS PARK SUBSTATION 138 KV,L:6246:6300:138,138.6,185.0,60.1,,table,Rebuild line with higher-capacity conductor,2496000.0,2496000.0
Q15-0516,2017-02-28,EDWARDS ST / PLAINVIEW MUNCIPAL POWER 138 KV,L:6259:6261:138,1.0,True,CONNELL / CHIQUITA 345 KV,L:6240:6299:345,126.7,190.0,6.8,,table,Rebuild line with higher-capacity conductor,5845000.0,2261000.0
Q15-0516,2017-02-28,FOURTH BRANCH HYDROELECTRIC FACILITY SUBSTATION / JACKSON COUNTY 138 KV,L:6257:6527:138,1.0,True,GRANADA / BUSINESS PARK 138 KV line,L:6048:6246:138,117.9,229.0,66.1,,table,Rebuild line with higher-capacity conductor,5181000.0,5181000.0
Q15-0516,2017-02-28,ROBBIE / KINDER MORGAN 138 KV L,L:6254:7110:138,1.0,True,GRANADA / BUSINESS PARK 138 KV,L:6048:6246:138,117.2,152.0,100.0,,table,Rebuild line with higher-capacity conductor,5423000.0,5423000.0
Q15-0516,2017-02-28,LAUDERDALE / ASH ST STATION 223 138 KV,L:6294:6298:138,1.0,True,CROMBY / ASH ST STATION 223 345 KV,L:6280:6298:345,115.1,236.0,5.2,,table,Rebuild line with higher-capacity conductor,1129000.0,325000.0
Q15-0516,2017-02-28,LA QUINTA / TOMBSTONE 138 KV,L:6292:6300:138,1.0,True,BUSINESS PARK / TOMBSTONE 138 KV,L:6246:6300:138,113.7,205.0,60.1,,table,Rebuild line with higher-capacity conductor,3637000.0,3637000.0
Q15-0516,2017-02-28,ELK RIV / JACKSON COUNTY 138 KV L,L:6065:6527:138,1.0,True,BUSINESS PARK / GRANADA 138 KV,L:6048:6246:138,113.0,230.0,66.1,,table,Rebuild line with higher-capacity conductor,1940000.0,1940000.0
Q15-0516,2017-02-28,HARVEY COUCH / MPC GENERATING 138 KV,L:6066:6248:138,1.0,True,HAMILTON / TOMBSTONE 138 KV,L:6242:6300:138,111.2,181.0,7.8,,table,Rebuild line with higher-capacity conductor,15442000.0,15442000.0
Q15-0516,2017-02-28,OROCOVIS 9902 / LAUDERDALE 138 KV,L:6278:6294:138,1.0,True,CROMBY / ASH STREET STATION 223 345 KV line,L:6280:6298:345,110.6,223.0,5.2,,table,Rebuild line with higher-capacity conductor,2986000.0,859000.0
Q15-0516,2017-02-28,SPRECHER SUBSTATION / OROCOVIS 9902 138 KV,L:6267:6278:138,1.0,True,CROMBY SUBSTATION / ASH ST STA 223 345 KV,L:6280:6298:345,105.9,210.0,5.2,,table,Reconductor line,1057000.0,304000.0
Q15-0516,2017-02-28,HALLS / BRADFORD 138 KV,L:6291:6293:138,1.0,True,ASH ST STA 223 / TOMBSTONE 345 KV,L:6298:6300:345,102.4,165.0,7.5,,table,Reconductor line,1254000.0,819000.0
Q15-0518,2017-03-03,GLENANNAN - CAL SIERRA DEVELOPMENT 345 KV L,L:8949:8968:345,1.0,True,ROBERTS SW STA - GLENANNAN 345 KV,L:8949:9846:345,113.0,1319.0,8.0,,table,Rebuild line with higher-capacity conductor,63946000.0,490000.0
Q15-0518,2017-03-03,MCCARTNEY - GASTON 345 KV,L:9725:11209:345,1.0,True,MCCARTNEY SUBSTATION - ROANOKE RAPIDS 345 KV,L:9725:11130:345,109.1,1322.0,7.5,,table,Reconductor line,29245000.0,172000.0
Q15-0518,2017-03-03,CARRABELLE SUBSTATION - LOUISA GENERATION FACILITY 345 KV,L:9643:10291:345,1.0,True,LOUISA GENERATION FACILITY - NORTH ANNA 345 KV line,L:9643:10279:345,107.1,1907.0,11.5,,table,Reconductor line,31748000.0,257000.0
Q15-0518,2017-03-03,ROBERTS SW STA - NAUVOO 345 KV,L:8680:9846:345,1.0,True,NAUVOO - CITY W DIESEL PLANT 345 KV,L:8680:8937:345,106.2,1505.0,8.5,,table,Reconductor line,13539000.0,111000.0
Q15-0518,2017-03-03,BIXBY HILL - TOMBSTONE 500 KV,L:6300:7127:500,1.0,True,TOMBSTONE - SHARYLAND 345 KV,L:6300:6521:345,105.6,3937.0,8.4,,table,Reconductor line,68107000.0,513000.0
Q15-0518,2017-03-03,ROBERTS SW STA - GLENANNAN 345 KV,L:8949:9846:345,1.0,True,CAL SIERRA DEVELOPMENT SUBSTATION - GLENANNAN 345 KV,L:8949:8968:345,104.2,1461.0,8.6,,table,Reconductor line,19410000.0,150000.0
Q15-0518,2017-03-03,SHINGLETOWN - RIVA RD 345 KV,L:8407:9098:345,1.0,True,TABER - GLENANNAN 345 KV,L:8823:8949:345,104.2,1628.0,6.9,,table,Reconductor line,29924000.0,234000.0
Q15-0518,2017-03-03,BOONSBORO - NACOOCHEE 138 KV,L:9218:9657:138,1.0,True,BEAR - CLOVER 345 KV,L:9276:9669:345,101.9,379.0,5.7,,table,Reconductor line,1812000.0,61000.0
Q15-0518,2017-03-03,RUSIC - HUGHSON 345 KV,L:8488:8499:345,1.0,True,RUSTIC - DIXLETA 345 KV Line,L:8488:8824:345,101.6,1970.0,12.5,,table,Reconductor line,16951000.0,129000.0
Q15-0518,2017-03-03,SOUTH TEXA - NACOOCHEE SUBSTATION 138 KV,L:9153:9657:138,1.0,True,CLOVER - BEAR 345 KV,L:9276:9669:345,101.5,382.0,5.7,,table,Reconductor line,1987000.0,67000.0
Q15-0537,2017-03-04,CABINET GORGE - WALNUT-ENGLE TAP 138 KV,L:5179:5791:138,1.0,True,ORANGE - MOJAVE SIPHON 345 KV,L:5704:5710:345,158.6,254.0,6.7,,table,Rebuild line with higher-capacity conductor,3230000.0,3230000.0
Q15-0537,2017-03-04,MOJAVE SIPHON - ROOSEVELT DAM 138 KV L,L:5710:5944:138,1.0,True,ORANGE - MOJAVE SIPHON 345 KV,L:5704:5710:345,154.6,259.0,8.6,,table,Rebuild line with higher-capacity conductor,683000.0,683000.0
Q15-0537,2017-03-04,ROOSEVELT DAM - BULLOCK 138 KV,L:5674:5944:138,1.0,True,MOJAVE SIPHON - ORANGE 345 KV Line,L:5704:5710:345,154.5,261.0,8.6,,table,Rebuild line with higher-capacity conductor,6669000.0,6669000.0
Q15-0537,2017-03-04,BULLOCK - ARROWHEAD 138 KV line,L:5674:5712:138,1.0,True,ORANGE - MOJAVE SIPHON 345 KV Line,L:5704:5710:345,151.3,259.0,8.6,,table,Rebuild line with higher-capacity conductor,3072000.0,3072000.0
Q15-0537,2017-03-04,ARROWHEAD - HARRIS BRANCH 138 KV,L:5689:5712:138,1.0,True,ORANGE - MOJAVE SIPHON 345 KV,L:5704:5710:345,141.0,246.0,8.6,,table,Rebuild line with higher-capacity conductor,4298000.0,4298000.0
Q15-0537,2017-03-04,MOJAVE SIPHON - CORONADO 345 KV,L:5710:5850:345,1.0,True,BROWNFIELD CITY - CORONADO 500 KV,L:5671:5850:500,138.3,1204.0,54.3,,table,Rebuild line with higher-capacity conductor,87515000.0,43610000.0
Q15-0537,2017-03-04,HARRIS BRANCH - ATCHELITZ 138 KV,L:5689:5702:138,1.0,True,MOJAVE SIPHON SUBSTATION - ORANGE SUBSTATION 345 KV,L:5704:5710:345,137.8,242.0,8.6,,table,Rebuild line with higher-capacity conductor,4184000.0,4184000.0
Q15-0537,2017-03-04,WALNUT-ENGLE TAP - ATCHELITZ 138 KV,L:5179:5702:138,1.0,True,MOJAVE SIPHON - ORANGE 345 KV,L:5704:5710:345,133.3,226.0,8.6,,table,Rebuild line with higher-capacity conductor,7536000.0,7536000.0
Q15-0537,2017-03-04,ORANGE - MOJAVE SIPHON 345 KV,L:5704:5710:345,1.0,True,BROWNFIELD CITY - CORONADO 500 KV,L:5671:5850:500,130.6,1009.0,50.3,,table,Rebuild line with higher-capacity conductor,17876000.0,9454000.0
Q15-0537,2017-03-04,GRANDVIEW - CORONADO 138 KV,L:5850:5851:138,1.0,True,MOJAVE SIPHON - CORONADO 345 KV L,L:5710:5850:345,129.3,243.0,7.6,,table,Rebuild line with higher-capacity conductor,1979000.0,1979000.0
Q15-0537,2017-03-04,ROSITA CREEK - GRANDVIEW 138 KV,L:5834:5851:138,1.0,True,MOJAV SIPHON - CORONADO 345 KV,L:5710:5850:345,125.3,237.0,7.6,,table,Rebuild line with higher-capacity conductor,8187000.0,8187000.0
Q15-0537,2017-03-04,GATEWAY - ROSITA CREEK 138 KV L,L:5773:5834:138,1.0,True,COONADO - MOJAVE SIPHON SUBSTATION 345 KV,L:5710:5850:345,122.1,227.0,7.6,,table,Rebuild line with higher-capacity conductor,8647000.0,8647000.0
Q15-0537,2017-03-04,GATEWAY - BLANCHARDVILLE SUBSTATION 138 KV,L:5773:5788:138,1.0,True,MOJAVE SIPHON - CORONADO 345 KV Line,L:5710:5850:345,120.2,220.0,7.6,,table,Rebuild line with higher-capacity conductor,6379000.0,6379000.0
Q15-0537,2017-03-04,GLENMORE - BLANCHARDVILLE 138 KV,L:5713:5788:138,1.0,True,CORONADO - MOJAVE SIPHON 345 KV,L:5710:5850:345,118.4,213.0,7.6,,table,Rebuild line with higher-capacity conductor,5371000.0,5371000.0
Q15-0537,2017-03-04,HAMILTON DOME - OAK KNOLL 138 KV,L:5836:5846:138,1.0,True,MJAVE SIPHON - CORONADO SUBSTATION 345 KV,L:5710:5850:345,100.9,299.0,7.8,,table,Reconductor line,847000.0,847000.0
Q15-0543,2017-02-24,N BONNEVILLE / OXBOW 100 kV Line,L:23411:24031:100,1.0,True,BEAR CANYON / CLINTMOORE SUBSTATION 100 kV,L:24026:24029:100,275.6,116.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,8750000.0,5464000.0
Q15-0543,2017-02-24,BEAR CANYON / SOCRATES 19 100 kV,L:24026:24609:100,1.0,True,LAKE CHARLES PLANT / CLINTMOORE 100 kV,L:24029:24032:100,237.9,158.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2452000.0,1531000.0
Q15-0543,2017-02-24,CASEY WEST / SIERRA BLANCA 100 kV,L:23955:24040:100,1.0,True,GRAND RIDGE BATTERY PROJECTS SUBSTATION / BREVARD 500 kV,L:23477:24612:500,212.4,130.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,10513000.0,10513000.0
Q15-0543,2017-02-24,BRANDY BRANCH / ASBURY 100 kV,L:24037:24038:100,1.0,True,LAKE CHARLES PLANT / CLINTMOORE 100 kV,L:24029:24032:100,124.9,131.0,19.6,,prose_overloaded,Rebuild line with higher-capacity conductor,4285000.0,1794000.0
Q15-0543,2017-02-24,SWEATT / LAWRENCE HILL SUBSTATION 100 kV,L:23022:23032:100,1.0,True,BLYTHE / S BOSTON 230 kV,L:22965:23455:230,101.1,229.0,8.6,,prose_overloaded,Reconductor line,1228000.0,223000.0
Q15-0543,2017-02-24,NORTH BONNEVILLE SUBSTATION / LAKE CHARLES PLANT 100 kV,L:24031:24032:100,1.0,True,BEAR CANYON / CLINTMOORE 100 kV,L:24026:24029:100,282.7,114.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,3153000.0,1969000.0
Q15-0543,2017-02-24,BEAR CANYON / CLINTMOORE 100 kV line,L:24026:24029:100,1.0,True,CLINTMOORE / LAKE CHARLES PLANT 100 kV,L:24029:24032:100,220.5,179.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,4879000.0,3047000.0
Q15-0543,2017-02-24,CONRAD AUTO / SIERRA BLANCA 100 kV L,L:24040:24041:100,1.0,True,MINNEAPOLIS CITY OF / WALLENPAUPACK 500 kV,L:7133:7171:500,209.5,195.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,4929000.0,3078000.0
Q15-0543,2017-02-24,CEDAR SUBSTATION / DECATUR ROUTE 51 100 kV,L:24025:24039:100,1.0,True,LAKE CHARLES PLANT / CLINTMORE 100 kV,L:24029:24032:100,134.6,136.0,19.6,,prose_loss,Rebuild line with higher-capacity conductor,1940000.0,812000.0
Q15-0543,2017-02-24,KENZIE CRK / SOCRATES 19 100 kV,L:24033:24609:100,1.0,True,SHOREINE / FRONT RANGE 100 kV,L:24024:24599:100,118.3,111.0,41.2,,prose_loss,Rebuild line with higher-capacity conductor,1959000.0,1223000.0
Q15-0543,2017-02-24,CEDAR / FLAMBEAU HYDROELECTRIC STA 100 kV,L:24025:24027:100,1.0,True,LAKE CHARLES PLANT / CLINTMOORE 100 kV,L:24029:24032:100,118.3,170.0,19.6,,prose_loss,Rebuild line with higher-capacity conductor,582000.0,244000.0
Q15-0543,2017-02-24,SWEATT / TINLEY PARK 100 kV,L:23022:23088:100,1.0,True,LAWRENCE HILL / SWEATT 100 kV,L:23022:23032:100,118.2,132.0,6.3,,prose_loss,Rebuild line with higher-capacity conductor,9307000.0,2207000.0
Q15-0543,2017-02-24,CARLYSS / BOCA RATON SUBSTATION 230 kV,L:24592:24600:230,1.0,True,CARLYSS / TOP CROP 500 kV,L:24592:24606:500,102.0,560.0,6.9,,prose_loss,Reconductor line,22286000.0,4868000.0
Q15-0543,2017-02-24,ACH SMITH / SWEATT SUBSTATION 100 kV,L:23022:23031:100,1.0,True,SWEATT / ARCH SMITH 100 kV Line 1,L:23022:23031:100,101.3,241.0,9.1,,prose_loss,Reconductor line,507000.0,114000.0
Q15-0543,2017-02-24,OXBOW SUBSTATION / BLYTHE 100 kV,L:23411:23455:100,1.0,True,CLINTMOORE / BEAR CANYON 100 kV Line,L:24026:24029:100,250.2,122.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,1522000.0,950000.0
Q15-0543,2017-02-24,SHORELINE / FRONT RANE 100 kV,L:24024:24599:100,1.0,True,CLINTMOORE / LAKE CHARLES PLANT 100 kV,L:24029:24032:100,241.5,121.0,81.3,,prose_colon,Rebuild line with higher-capacity conductor,800000.0,479000.0
Q15-0543,2017-02-24,FRONT RANGE / SOCRATES 19 100 kV,L:24599:24609:100,1.0,True,CLINTOORE / LAKE CHARLES PLANT 100 kV,L:24029:24032:100,238.0,123.0,81.3,,prose_colon,Rebuild line with higher-capacity conductor,2764000.0,1655000.0
Q15-0543,2017-02-24,LAKE CHARLES PLANT / CLINTMOORE 100 kV,L:24029:24032:100,1.0,True,BEAR CANYON / CLINTMOORE 100 kV,L:24026:24029:100,220.5,179.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,8925000.0,5573000.0
Q15-0543,2017-02-24,LIRR ISLAND PARK / CASEY W 100 kV,L:23954:23955:100,1.0,True,BEAVER / EUFAULA SUBSTATION 500 kV,L:20264:20266:500,214.1,131.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,4127000.0,4127000.0
Q15-0543,2017-02-24,SHORELINE / FLAMBEAU HYDROELECTRIC STA 100 kV,L:24024:24027:100,1.0,True,CLINTMOORE / LAKE CHARLES PLANT 100 kV Line,L:24029:24032:100,213.2,129.0,81.3,,prose_colon,Rebuild line with higher-capacity conductor,456000.0,273000.0
Q15-0543,2017-02-24,CLINTMOORE / CONRAD AUTO 100 kV Line,L:24029:24041:100,1.0,True,MINNEAPOLIS CITY OF / WALLENPAUPACK SUBSTATION 500 kV,L:7133:7171:500,213.2,189.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,2291000.0,1431000.0
Q15-0543,2017-02-24,DECATUR ROUTE 51 / ASBURY SUBSTATION 100 kV L,L:24037:24039:100,1.0,True,CLINTMOORE / LAKE CHARLES PLANT 100 kV,L:24029:24032:100,129.5,134.0,19.6,,prose_colon,Rebuild line with higher-capacity conductor,1684000.0,705000.0
Q15-0543,2017-02-24,BRANDY BRANCH / LEOTA 100 kV line,L:23413:24038:100,1.0,True,LAKE CHARLES PLANT / CLINTMOORE 100 kV,L:24029:24032:100,119.6,128.0,19.6,,prose_colon,Rebuild line with higher-capacity conductor,4755000.0,1991000.0
Q15-0543,2017-02-24,SWEATT / ARCH SMITH 100 kV Circuit 1,L:23022:23031:100,1.0,True,SWEATT / ARC SMITH SUBSTATION 100 kV L,L:23022:23031:100,101.3,241.0,9.1,,prose_colon,Reconductor line,507000.0,114000.0
Q16-0567,2017-02-28,RECLAIM-CHASE HILL 138 kV,L:7259:7267:138,1.0,True,BURWELL-P.T.S 345 kV line,L:7233:7389:345,174.4,210.0,22.9,,table,Rebuild line with higher-capacity conductor,2360000.0,1007000.0
Q16-0567,2017-02-28,RECLAIM-CENTERVILLE RD 138 kV,L:7267:7280:138,1.0,True,BURWELL-P.T.S 345 kV,L:7233:7389:345,166.6,233.0,22.9,,table,Rebuild line with higher-capacity conductor,2208000.0,942000.0
Q16-0567,2017-02-28,CENTERVILLE RD-SAN CARLOS 138 kV,L:7280:7395:138,1.0,True,P.T.S-BURWELL 345 kV Line,L:7233:7389:345,164.1,244.0,22.9,,table,Rebuild line with higher-capacity conductor,599000.0,256000.0
Q16-0567,2017-02-28,SAN CARLOS-SOMERVILLE 138 kV,L:7286:7395:138,1.0,True,BURWELL-P.T.S 345 kV Line,L:7233:7389:345,162.6,252.0,22.9,,table,Rebuild line with higher-capacity conductor,1519000.0,648000.0
Q16-0567,2017-02-28,KILARC SUBSTATION-THERMAS 138 kV,L:8217:8239:138,1.0,True,CONEMAUGH HYDRO PLANT-THERMAS 138 kV L,L:8216:8217:138,121.4,177.0,5.9,,table,Rebuild line with higher-capacity conductor,4421000.0,2361000.0
Q16-0567,2017-02-28,WAHIAWA-N ALLEGHENY WINDPOWER PROJECT 345 kV,L:7532:8288:345,1.0,True,SUNRISE CTR-MERRET 500 kV Line,L:7525:8247:500,120.4,1447.0,5.8,,table,Rebuild line with higher-capacity conductor,45982000.0,1468000.0
Q16-0567,2017-02-28,BLACKROCK-EKLUTNA SUBSTATION 345 kV,L:7709:7727:345,1.0,True,CALDWELL-PINEY CRK PROJECT 345 kV,L:7702:8253:345,119.8,1136.0,5.2,,table,Rebuild line with higher-capacity conductor,55077000.0,8687000.0
Q16-0567,2017-02-28,CHASE HILL-EMILY 3 138 kV,L:7259:7279:138,1.0,True,P.T.S-BURWELL 345 kV,L:7233:7389:345,113.1,211.0,10.3,,table,Rebuild line with higher-capacity conductor,3185000.0,1573000.0
Q16-0567,2017-02-28,ST CROIX FALLS-EMILY 3 138 kV Line,L:7257:7279:138,1.0,True,BURWELL-P.T.S 345 kV,L:7233:7389:345,113.0,199.0,10.3,,table,Rebuild line with higher-capacity conductor,2061000.0,1018000.0
Q16-0567,2017-02-28,PLACER-STINSON 138 kV,L:7410:7427:138,0.9986577851499243,False,SOUTHEAST VICKSBURG-ALLEGHENY ENERGY UNITS 3 4 & 5 500 kV,L:8265:8284:500,112.8,331.0,6.1,,table,Rebuild line with higher-capacity conductor,3269000.0,984000.0
Q16-0567,2017-02-28,EKLUTNA-ALLEGHENY HYDRO NO 8 345 kV,L:7727:8281:345,1.0,True,CALDWELL SUBSTATION-PINEY CREEK PROJECT 345 kV,L:7702:8253:345,112.6,1188.0,5.3,,table,Rebuild line with higher-capacity conductor,72578000.0,13821000.0
Q16-0567,2017-02-28,SUNRISE CENTER-LUTESVILLE 345 kV Line,L:7525:8251:345,1.0,True,CAYUCOS-SUNRISE CENTER 500 kV,L:7525:8252:500,112.3,1629.0,5.1,,table,Rebuild line with higher-capacity conductor,44364000.0,1248000.0
Q16-0567,2017-02-28,WILSON 1&2 345/138kV Autotransformer,X:8218:345:138,0.9989195538290132,True,SAN CALOS-SOMERVILLE 138 kV Line,L:7286:7395:138,112.2,374.0,6.2,,table,Replace transformer with higher-rated unit,18242000.0,4270000.0
Q16-0567,2017-02-28,PACOLET DIESEL GENERATION FACILITY-STINSON 138 kV L,L:7427:7442:138,1.0,True,ALEGHENY ENERGY UNITS 3 4 & 5-SOUTHEAST VICKSBURG 500 kV,L:8265:8284:500,112.0,226.0,6.3,,table,Rebuild line with higher-capacity conductor,2626000.0,684000.0
Q16-0567,2017-02-28,THERMAS-WILSON 1&2 138 kV,L:8217:8218:138,1.0,True,HILLTOP-PIEY CREEK PROJECT 500 kV line,L:7105:8253:500,111.1,323.0,7.3,,table,Rebuild line with higher-capacity conductor,3432000.0,1846000.0
Q16-0567,2017-02-28,W CAMPUS-EDES TAP 2 345 kV L,L:7673:7677:345,1.0,True,TALENENERGY MARTINS CRK LLC WILLIAMSPORT-CAYUCOS 500 kV,L:7130:8252:500,109.1,1639.0,5.5,,table,Reconductor line,14831000.0,435000.0
Q16-0567,2017-02-28,EDES TAP 2-LUTESVILLE 345 kV,L:7677:8251:345,1.0,True,TALENENERGY MARTINS CREEK LLC WILLIAMSPORT-CAYUCOS SUBSTATION 500 kV,L:7130:8252:500,106.7,1642.0,5.3,,table,Reconductor line,15720000.0,478000.0
Q16-0567,2017-02-28,GROVE-PACOLET DIESEL GNERATION FACILITY 138 kV,L:7409:7442:138,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5-SOUTHEAST VICKSBURG SUBSTATION 500 kV line,L:8265:8284:500,105.3,391.0,8.6,,table,Reconductor line,2408000.0,597000.0
Q16-0567,2017-02-28,N WAVERLY-GROVE 138 kV line,L:7385:7409:138,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5-SOUTHEAST VICKSBURG 500 kV Line,L:8265:8284:500,104.7,405.0,8.6,,table,Reconductor line,2771000.0,687000.0
Q16-0567,2017-02-28,FIRSTENERGY SPRINGDALE POWER STATION-N WAVERLY 138 kV line,L:7277:7385:138,1.0,True,SOUTHEAST VICKSBURG-ALLEGHENY ENERGY UNITS 3 4 & 5 500 kV,L:8265:8284:500,104.5,408.0,8.6,,table,Reconductor line,1279000.0,317000.0
Q16-0567,2017-02-28,NORTH GATE RIVERSIDE ALTE-P.T.S 138 kV,L:7191:7389:138,1.0,True,P.T.S-BURWELL 345 kV,L:7233:7389:345,102.3,245.0,10.9,,table,Reconductor line,417000.0,417000.0
Q16-0567,2017-02-28,N GATE RIVERSID ALTE SUBSTATION-DELCO 138 kV,L:7191:7292:138,1.0,True,P.T.S-BURWELL 345 kV,L:7233:7389:345,101.8,233.0,10.9,,table,Reconductor line,475000.0,475000.0
Q16-0567,2017-02-28,WILMERDING-DELCO 138 kV,L:7231:7292:138,1.0,True,BURWELL-P.T.S 345 kV line,L:7233:7389:345,101.5,221.0,10.9,,table,Reconductor line,436000.0,436000.0
Q16-0567,2017-02-28,ROBISON PARK-STATE ST 230 kV,L:21774:21796:230,1.0,True,DEKALB SUBSTATION-RICHLAND 500 kV,L:20309:21759:500,101.0,1124.0,6.1,,table,Reconductor line,3827000.0,128000.0
Q15-0467,2017-03-22,CHASE HILL-RECLAIM 138.0 kV,L:7259:7267:138,1.0,True,P.T.S-BURWELL 345.0 kV L,L:7233:7389:345,136.8,210.0,11.3,117.6,fields,Rebuild line with higher-capacity conductor,1084000.0,494000.0
Q15-0467,2017-03-22,RECLAIM-CENTERVILLE RD 138.0 kV,L:7267:7280:138,1.0,True,BURWELL-P.T.S 345.0 kV,L:7233:7389:345,132.8,233.0,11.3,115.5,fields,Rebuild line with higher-capacity conductor,2020000.0,921000.0
Q15-0467,2017-03-22,SAN CARLOS-CENTERVILLE RD 138.0 kV,L:7280:7395:138,1.0,True,P.T.S-BURWELL 345.0 kV,L:7233:7389:345,131.8,244.0,11.3,115.4,fields,Rebuild line with higher-capacity conductor,722000.0,329000.0
Q15-0467,2017-03-22,SAN CARLOS-SOMERVILLE 138.0 kV line,L:7286:7395:138,1.0,True,BURWELL-P.T.S 345.0 kV,L:7233:7389:345,131.4,252.0,11.3,115.5,fields,Rebuild line with higher-capacity conductor,1520000.0,693000.0
Q15-0467,2017-03-22,SOMERVILLE 138/1kV Transformer,X:7286:138:1,1.0,True,BURWELL-P.T.S 345.0 kV L,L:7233:7389:345,124.3,424.0,24.3,104.0,fields,Replace transformer with higher-rated unit,5547000.0,3620000.0
Q15-0467,2017-03-22,WILSON 1&2 345 kV/138 kV Transformer,X:8218:345:138,0.9989195538290132,True,SOUTHEAST VICKSBURG-ALLEGHENY ENERGY UNITS 3 4 & 5 500.0 kV L,L:8265:8284:500,110.8,374.0,7.8,103.4,fields,Replace transformer with higher-rated unit,14096000.0,8458000.0
Q15-0467,2017-03-22,WAIAWA-N ALLEGHENY WINDPOWER PROJECT 345.0 kV,L:7532:8288:345,1.0,True,MERRET-SUNRISE CENTER 500.0 kV,L:7525:8247:500,109.5,1447.0,5.7,108.2,fields,Reconductor line,11091000.0,884000.0
Q15-0467,2017-03-22,THERMAS-KILARC 138.0 kV,L:8217:8239:138,1.0,True,CONEMAUGH HYDRO PLANT-THERMAS 138.0 kV,L:8216:8217:138,105.0,177.0,5.1,94.7,fields,Reconductor line,1550000.0,1077000.0
Q15-0470,2017-03-22,Canon City-Hard Rock 138 kV,L:10175:10284:138,1.0,True,Hard Rock-East Longmeadow 138 kV,L:10177:10284:138,473.0,223.0,100.0,,table,Rebuild line with higher-capacity conductor,5633000.0,5633000.0
Q15-0470,2017-03-22,E Longmeadow-Hard Rock 138 kV L,L:10177:10284:138,1.0,True,Canon City-Hard Rock 138 kV,L:10175:10284:138,468.6,225.0,100.0,,table,Rebuild line with higher-capacity conductor,5649000.0,5649000.0
Q15-0470,2017-03-22,Villa Del Rey 3010-Canon City 138 kV,L:9835:10175:138,1.0,True,Hard Rock-E Longmeadow 138 kV,L:10177:10284:138,314.9,209.0,51.5,,table,Rebuild line with higher-capacity conductor,28235000.0,28235000.0
Q15-0470,2017-03-22,Deen Point-Gldfield Substation 138 kV,L:9795:10258:138,1.0,True,North Tower Tap-Mccartney 345 kV,L:9725:9793:345,186.3,214.0,16.8,,table,Rebuild line with higher-capacity conductor,2962000.0,1149000.0
Q15-0470,2017-03-22,Sanger-Cochise 138 kV line,L:10287:10296:138,1.0,True,Canon City-Hard Rock 138 kV,L:10175:10284:138,186.0,255.0,32.6,,table,Rebuild line with higher-capacity conductor,2077000.0,1947000.0
Q15-0470,2017-03-22,Tyler-Kewaunee 138 kV,L:9771:10267:138,1.0,True,Mccartney-N Tower Tap 345 kV,L:9725:9793:345,165.0,227.0,16.8,,table,Rebuild line with higher-capacity conductor,6106000.0,2369000.0
Q15-0470,2017-03-22,Canon City-Seen Mile 138 kV,L:10175:10176:138,1.0,True,Hard Rock-E Longmeadow 138 kV line,L:10177:10284:138,160.8,242.0,48.5,,table,Rebuild line with higher-capacity conductor,4986000.0,4986000.0
Q15-0470,2017-03-22,Moonstone-Deltaport 138 kV,L:9810:9815:138,1.0,True,Haggin-Tyler 138 kV Line,L:10265:10267:138,157.8,222.0,9.6,,table,Rebuild line with higher-capacity conductor,1916000.0,916000.0
Q15-0470,2017-03-22,Seven Mile-Rosemary Power Sta 138 kV line,L:10176:11197:138,1.0,True,E Longmeadow-Hard Rock 138 kV,L:10177:10284:138,154.3,245.0,48.5,,table,Rebuild line with higher-capacity conductor,50825000.0,50825000.0
Q15-0470,2017-03-22,Wagley Robertson-Disputanta 138 kV,L:10133:10137:138,1.0,True,Floraday-Sonoma 3 138 kV,L:9831:10294:138,151.7,170.0,13.5,,table,Rebuild line with higher-capacity conductor,11537000.0,10764000.0
Q15-0470,2017-03-22,Kanaka-Youngcane 138 kV,L:10211:10212:138,1.0,True,Mccartney-North Tower Tap 345 kV,L:9725:9793:345,150.5,156.0,8.3,,table,Rebuild line with higher-capacity conductor,6298000.0,3154000.0
Q15-0470,2017-03-22,Bobville-Cochise 138 kV,L:10004:10296:138,1.0,True,Canon City Substation-Hard Rock 138 kV line,L:10175:10284:138,149.5,317.0,32.6,,table,Rebuild line with higher-capacity conductor,9273000.0,8696000.0
Q15-0470,2017-03-22,Cedar Bayou Plant-Jim Hill 138 kV,L:9744:9769:138,1.0,True,Skaggs Island Junction 2-Mitchel Dam 345 kV,L:9816:9975:345,146.3,236.0,6.9,,table,Rebuild line with higher-capacity conductor,6738000.0,1515000.0
Q15-0470,2017-03-22,Cedar Bayou Plant-Centralia 138 kV,L:9769:9808:138,1.0,True,Mitchell Dam-Skaggs Island Jct 2 345 kV Line,L:9816:9975:345,146.0,208.0,6.9,,table,Rebuild line with higher-capacity conductor,961000.0,216000.0
Q15-0470,2017-03-22,Floraday-Disputanta Substation 138 kV line,L:9831:10133:138,1.0,True,Floraday-Sonoma 3 138 kV,L:9831:10294:138,137.3,202.0,13.5,,table,Rebuild line with higher-capacity conductor,9959000.0,9292000.0
Q15-0470,2017-03-22,N Randolph-Yellow Creek 138 kV,L:9774:9780:138,1.0,True,Hull St Rd-Haggin 345 kV,L:9776:10265:345,136.9,241.0,5.3,,table,Rebuild line with higher-capacity conductor,7177000.0,4947000.0
Q15-0470,2017-03-22,North Randolph-Bairoa 3008 138 kV Line,L:9774:9775:138,1.0,True,Hull St Road-Haggin 345 kV,L:9776:10265:345,134.1,237.0,5.3,,table,Rebuild line with higher-capacity conductor,5981000.0,4122000.0
Q15-0470,2017-03-22,Parsons Tap-E Longmeadow 138 kV,L:9724:10177:138,1.0,True,Hard Rock-Canon City 138 kV,L:10175:10284:138,133.8,324.0,51.8,,table,Rebuild line with higher-capacity conductor,20833000.0,19304000.0
Q15-0470,2017-03-22,Rosemary Power Sta-Roanoke Rapids 138 kV,L:11130:11197:138,1.0,True,E Longmeadow-Hard Rock Substation 138 kV,L:10177:10284:138,132.7,186.0,31.2,,table,Rebuild line with higher-capacity conductor,4131000.0,4131000.0
Q15-0470,2017-03-22,East Longmeadow-Sanger 138 kV L,L:10177:10287:138,1.0,True,Canon City-Hard Rock 138 kV,L:10175:10284:138,132.5,470.0,48.2,,table,Rebuild line with higher-capacity conductor,7305000.0,6732000.0
Q15-0470,2017-03-22,Yarnen 345/138kV Transformer,X:10297:345:138,0.9986918000080857,True,Mccartney-Yarnen 345 kV Line,L:9725:10297:345,129.0,321.0,7.3,,table,Replace transformer with higher-rated unit,14350000.0,2933000.0
Q15-0470,2017-03-22,Pacifica Substation-Westrock Souteast Llc 138 kV,L:9947:9991:138,1.0,True,Mitchel Dam-Skaggs Island Jct 2 345 kV,L:9816:9975:345,129.0,166.0,6.0,,table,Rebuild line with higher-capacity conductor,3645000.0,2200000.0
Q15-0470,2017-03-22,Oyster Riv-Harvell Substation 138 kV,L:9779:9782:138,1.0,True,N Tower Tap-Haggin 345 kV,L:9793:10265:345,128.5,191.0,5.2,,table,Rebuild line with higher-capacity conductor,1871000.0,415000.0
Q15-0470,2017-03-22,Potosi-Deltaport 138 kV,L:9743:9810:138,1.0,True,Tyler-Haggin Substation 138 kV,L:10265:10267:138,127.3,301.0,9.6,,table,Rebuild line with higher-capacity conductor,6974000.0,3332000.0
Q15-0470,2017-03-22,Roanoke Rapids-Mccartney 345 kV,L:9725:11130:345,1.0,True,Roanoke Rapids-Gaston 345 kV Line,L:11130:11209:345,126.7,1398.0,14.7,,table,Rebuild line with higher-capacity conductor,47950000.0,4371000.0
