project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q15-0476,2017-03-27,El Sol Substation – W Loop Tap Station 100.0 kV,L:20984:20987:100,1.0,True,Imperial Vly – Medway Hydro Substation 100.0 kV,L:20990:21521:100,124.0,135.0,100.0,41.5,fields,Rebuild line with higher-capacity conductor,3954000.0,2125000.0
Q15-0476,2017-03-27,Fossil – Aep E Watervliet Substation 100.0 kV line,L:21518:21520:100,1.0,True,Imperial Vly – Medway Hydro 100.0 kV L,L:20990:21521:100,118.9,125.0,57.3,16.0,fields,Rebuild line with higher-capacity conductor,12089000.0,12089000.0
Q15-0476,2017-03-27,Imperial Vly – Medway Hydro 100.0 kV,L:20990:21521:100,1.0,True,Sister Lakes – El Sol 100.0 kV,L:20984:20991:100,116.7,159.0,100.0,24.2,fields,Rebuild line with higher-capacity conductor,10440000.0,5612000.0
Q15-0476,2017-03-27,El Sol – Sister Lakes Substation 100.0 kV L,L:20984:20991:100,1.0,True,Imperial Valley – Medway Hydro 100.0 kV L,L:20990:21521:100,114.1,163.0,100.0,23.7,fields,Rebuild line with higher-capacity conductor,3026000.0,1626000.0
Q15-0476,2017-03-27,Aep E Watervliet – Medway Hydro Substation 100.0 kV line,L:21520:21521:100,1.0,True,Imperial Vly – Medway Hydro 100.0 kV,L:20990:21521:100,113.9,123.0,57.3,9.2,fields,Rebuild line with higher-capacity conductor,4933000.0,4933000.0
Q15-0476,2017-03-27,C.H. Dexter – Santa Fe Energy 100.0 kV L,L:21035:22014:100,1.0,True,Flood Street – Cook 500.0 kV,L:20995:21716:500,105.0,150.0,16.2,80.9,fields,Reconductor line,4059000.0,2298000.0
Q15-0476,2017-03-27,Ingledow – Fosil Substation 100.0 kV,L:20946:21518:100,1.0,True,Fossil – Aep East Waterviet 100.0 kV,L:21518:21520:100,102.9,118.0,15.6,73.3,fields,Reconductor line,1772000.0,402000.0
Q15-0476,2017-03-27,Santa Fe Energy – Barrigada 100.0 kV,L:22014:22018:100,1.0,True,Flood St – Cook 500.0 kV,L:20995:21716:500,102.3,185.0,16.2,82.7,fields,Reconductor line,886000.0,502000.0
Q15-0476,2017-03-27,Sister Lakes – Berrien Springs 100.0 kV Line,L:20991:21710:100,1.0,True,Imperial Vly – Medway Hydro Substation 100.0 kV,L:20990:21521:100,100.7,153.0,64.7,5.7,fields,Reconductor line,2977000.0,1600000.0
Q15-0526,2017-03-28,Skeena - Pin Hook 138 kV,L:17228:17470:138,1.0,True,Barnabie Cable Sta - Caino 138 kV line,L:17608:17615:138,274.4,129.0,35.6,163.8,fields,Rebuild line with higher-capacity conductor,8728000.0,4935000.0
Q15-0526,2017-03-28,Rapids Energy Center - Casino 138 kV L,L:17222:17615:138,1.0,True,Cedar Tap - Terry Co 138 kV,L:17223:17471:138,213.5,239.0,54.4,122.3,fields,Rebuild line with higher-capacity conductor,3474000.0,2552000.0
Q15-0526,2017-03-28,Campbell Junction Substation - Rapids Energy Center 138 kV,L:17221:17222:138,1.0,True,Cedar Tap - Terry Co 138 kV,L:17223:17471:138,212.4,230.0,54.4,117.5,fields,Rebuild line with higher-capacity conductor,2651000.0,1947000.0
Q15-0526,2017-03-28,Casno - Barnabie Cable Sta 138 kV,L:17608:17615:138,1.0,True,Terry Co - Cedar Tap 138 kV,L:17223:17471:138,210.2,248.0,54.4,122.2,fields,Rebuild line with higher-capacity conductor,6790000.0,4988000.0
Q15-0526,2017-03-28,Wixom - Albion Rd Substation 138 kV,L:17055:17056:138,1.0,True,Casino - Barnabie Cable Sta 138 kV L,L:17608:17615:138,201.8,255.0,33.7,149.0,fields,Rebuild line with higher-capacity conductor,3367000.0,2417000.0
Q15-0526,2017-03-28,Skeena - Terry Co 138 kV line,L:17228:17471:138,1.0,True,Barnabie Cable Sta - Casino 138 kV,L:17608:17615:138,193.8,250.0,48.9,115.5,fields,Rebuild line with higher-capacity conductor,10422000.0,8018000.0
Q15-0526,2017-03-28,Cedar Tap - Terry Co 138 kV line,L:17223:17471:138,1.0,True,Barnabie Cable Sta - Casino 138 kV,L:17608:17615:138,192.1,254.0,48.9,115.1,fields,Rebuild line with higher-capacity conductor,9778000.0,7522000.0
Q15-0526,2017-03-28,Anson N - Pin Hook 138 kV,L:17215:17470:138,1.0,True,Barnabie Cable Sta - Casino Substation 138 kV,L:17608:17615:138,179.8,191.0,35.6,105.1,fields,Rebuild line with higher-capacity conductor,13745000.0,7771000.0
Q15-0526,2017-03-28,Barnabie Cable Sta - Moss Bluff 138 kV,L:17599:17608:138,1.0,True,Longdon - Barnabie Cable Sta 138 kV,L:17600:17608:138,165.1,238.0,59.2,65.6,fields,Rebuild line with higher-capacity conductor,10249000.0,10025000.0
Q15-0526,2017-03-28,Albion Rd - Platte City 138 kV,L:17056:17714:138,1.0,True,Albion Rd - Central Campus Unm 138 kV line,L:17056:17057:138,151.2,238.0,20.5,116.6,fields,Rebuild line with higher-capacity conductor,16710000.0,11978000.0
Q15-0526,2017-03-28,C-33 Doe - Platte City 138 kV,L:17710:17714:138,1.0,True,Central Campus Unm - Albion Rd 138 kV,L:17056:17057:138,149.0,234.0,20.5,113.8,fields,Rebuild line with higher-capacity conductor,4284000.0,3071000.0
Q15-0526,2017-03-28,C-33 Doe - Sand Springs 138 kV,L:16969:17710:138,1.0,True,Central Campus Unm - Albion Rd 138 kV,L:17056:17057:138,148.1,229.0,20.5,112.2,fields,Rebuild line with higher-capacity conductor,10157000.0,7281000.0
Q15-0526,2017-03-28,Longdon - Barnabie Cable Sta Substation 138 kV line,L:17600:17608:138,1.0,True,Moss Bluff - Barnabie Cable Sta 138 kV L,L:17599:17608:138,146.4,217.0,22.5,104.9,fields,Rebuild line with higher-capacity conductor,7087000.0,7087000.0
Q15-0526,2017-03-28,Glendale S Tap 6 - Campbell Junction 138 kV,L:17216:17221:138,1.0,True,Cear Tap Substation - Terry Co 138 kV,L:17223:17471:138,144.8,242.0,36.7,84.0,fields,Rebuild line with higher-capacity conductor,3743000.0,3097000.0
Q15-0526,2017-03-28,Biscoe - Glendale South Tap 6 138 kV,L:17216:17219:138,1.0,True,Cedar Tap - Terry Co 138 kV,L:17223:17471:138,142.2,231.0,36.7,78.6,fields,Rebuild line with higher-capacity conductor,3081000.0,2549000.0
Q15-0526,2017-03-28,Biscoe - Anson N 138 kV L,L:17215:17219:138,1.0,True,Cedar Tap Substation - Terry Co 138 kV,L:17223:17471:138,139.1,223.0,36.7,73.2,fields,Rebuild line with higher-capacity conductor,5194000.0,4298000.0
Q15-0526,2017-03-28,Henry Creek - Central Campus Unm 138 kV,L:17057:17712:138,1.0,True,Albion Rd - Platte City 138 kV Line,L:17056:17714:138,133.5,177.0,13.3,103.4,fields,Rebuild line with higher-capacity conductor,12707000.0,9964000.0
Q15-0526,2017-03-28,Lovett - Idaho Falls Power 138 kV Line,L:17225:17226:138,1.0,True,Barnabie Cable Sta - Casino 138 kV,L:17608:17615:138,132.6,229.0,37.1,67.7,fields,Rebuild line with higher-capacity conductor,6182000.0,5462000.0
Q15-0526,2017-03-28,Wec - Wellington 138 kV,L:17443:17619:138,1.0,True,Barnaie Cable Sta - Casino 138 kV,L:17608:17615:138,132.1,243.0,34.4,75.5,fields,Rebuild line with higher-capacity conductor,28521000.0,24440000.0
Q15-0526,2017-03-28,Lovett - Barnabie Cable Sta 138 kV Line,L:17225:17608:138,1.0,True,Casino - Barnabie Cable Sta Substation 138 kV,L:17608:17615:138,131.5,193.0,33.8,61.4,fields,Rebuild line with higher-capacity conductor,24780000.0,23557000.0
Q15-0526,2017-03-28,Idaho Falls Power - Cedar Tap 138 kV,L:17223:17226:138,1.0,True,Barnabie Cable Sta Substation - Casino 138 kV L,L:17608:17615:138,130.3,237.0,37.1,67.6,fields,Rebuild line with higher-capacity conductor,6229000.0,5504000.0
Q15-0526,2017-03-28,Saint Joseph - Chestnut 138 kV Line,L:17752:17753:138,1.0,True,Albion Road - Wixom 138 kV,L:17055:17056:138,126.9,202.0,29.4,68.5,fields,Rebuild line with higher-capacity conductor,9246000.0,3532000.0
Q15-0526,2017-03-28,Albion Road - Central Campus Unm 138 kV,L:17056:17057:138,1.0,True,Albion Rd - Platte City Substation 138 kV,L:17056:17714:138,126.5,195.0,13.3,99.2,fields,Rebuild line with higher-capacity conductor,4884000.0,3830000.0
Q15-0526,2017-03-28,Davisille - N Appleton 138 kV Line,L:17620:17621:138,1.0,True,Albion Rd - Wixom 138 kV,L:17055:17056:138,125.7,227.0,29.4,73.9,fields,Rebuild line with higher-capacity conductor,6045000.0,2309000.0
Q15-0526,2017-03-28,Ubc S Camps - Henry Crk 138 kV Line,L:17709:17712:138,1.0,True,Albion Rd - Platte City Substation 138 kV,L:17056:17714:138,124.7,182.0,13.3,95.5,fields,Rebuild line with higher-capacity conductor,8336000.0,6536000.0
Q15-0531,2017-03-19,Mtn View / Antrim 138 kV L,L:7941:7943:138,0.9986753208486522,False,Chambersburg / Fair Oaks 345 kV,L:7935:8274:345,174.8,216.0,11.0,98.1,fields,Rebuild line with higher-capacity conductor,8381000.0,5545000.0
Q15-0531,2017-03-19,Mtn View / Lurich 138 kV,L:7941:7944:138,1.0,True,Chambersburg / Fair Oaks Substation 345 kV,L:7935:8274:345,174.1,223.0,11.0,100.0,fields,Rebuild line with higher-capacity conductor,2975000.0,1969000.0
Q15-0531,2017-03-19,Carrel 345-138 kV XFMR,X:7942:345:138,0.9986143408608175,True,Fair Oaks / Chambersburg 345 kV,L:7935:8274:345,140.8,692.0,32.8,69.7,fields,Replace transformer with higher-rated unit,14486000.0,11674000.0
Q15-0531,2017-03-19,Carrel / Lourich 138 kV,L:7942:7944:138,1.0,True,Fair Oaks / Chambersburg 345 kV,L:7935:8274:345,140.6,232.0,11.0,69.4,fields,Rebuild line with higher-capacity conductor,9175000.0,5753000.0
Q15-0531,2017-03-19,Otsego / E Waynesboro 138 kV,L:7931:9022:138,1.0,True,Chambersburg 345-138 kV Autotransformer,X:8274:345:138,132.6,394.0,7.6,103.5,fields,Rebuild line with higher-capacity conductor,4837000.0,2222000.0
Q15-0531,2017-03-19,W Waynesboro / E Waynesboro 138 kV,L:7952:9022:138,1.0,True,Chambersburg 345/138kV Transformer Bank,X:8274:345:138,128.2,434.0,7.6,101.8,fields,Rebuild line with higher-capacity conductor,4689000.0,2154000.0
Q15-0531,2017-03-19,Carl Bailey / Otsego 138 kV,L:6014:7931:138,1.0,True,Fort Humbug / Orchard Road 500 kV,L:7672:8103:500,124.1,582.0,9.0,100.9,fields,Rebuild line with higher-capacity conductor,7015000.0,4187000.0
Q15-0531,2017-03-19,Fair Oaks / Chambersburg 345 kV L,L:7935:8274:345,1.0,True,Carrel 345/138 kV Autotransformer,X:7942:345:138,120.4,1200.0,58.0,48.0,fields,Rebuild line with higher-capacity conductor,29085000.0,22687000.0
Q15-0531,2017-03-19,Placentia / Carrel 138 kV L,L:7942:7949:138,1.0,True,Fair Oaks / Chambersburg 345 kV Line,L:7935:8274:345,114.9,203.0,8.7,51.1,fields,Rebuild line with higher-capacity conductor,3318000.0,3125000.0
Q15-0531,2017-03-19,Sunrise Ctr 500/345kV Transformer,X:7525:500:345,0.9951379176919759,True,Cayucos Substation / Sunrise Center 500 kV,L:7525:8252:500,114.8,593.0,5.7,100.4,fields,Replace transformer with higher-rated unit,30745000.0,21249000.0
Q15-0531,2017-03-19,Bon Aqua / Dry Gap 138 kV,L:6013:9066:138,1.0,True,Orchard Rd / Ft Humbug 500 kV,L:7672:8103:500,112.4,629.0,9.0,91.0,fields,Rebuild line with higher-capacity conductor,5811000.0,3468000.0
Q15-0531,2017-03-19,Hutchinson Plant 1 / W Kelso 138 kV,L:6029:8735:138,1.0,True,Altavista Power Sta Substation / Rubidoux 138 kV Line,L:8761:8763:138,112.4,631.0,6.0,98.1,fields,Rebuild line with higher-capacity conductor,9940000.0,5675000.0
Q15-0531,2017-03-19,Carl Bailey / Bon Aqua 138 kV,L:6013:6014:138,1.0,True,Orchard Rd / Ft Humbug 500 kV L,L:7672:8103:500,112.1,636.0,9.0,90.9,fields,Rebuild line with higher-capacity conductor,10899000.0,6505000.0
Q15-0531,2017-03-19,Dry Gap Substation / W Kelso 138 kV line,L:8735:9066:138,1.0,True,Altavista Power Station / Rubidoux 138 kV Line,L:8761:8763:138,111.9,644.0,6.0,97.9,fields,Rebuild line with higher-capacity conductor,5441000.0,3107000.0
Q15-0531,2017-03-19,Carrel / Fair Oaks 345 kV,L:7935:7942:345,0.9993071704304087,False,Chambersburg Substation / Fair Oaks 345 kV,L:7935:8274:345,110.8,1196.0,88.0,0.4,fields,Rebuild line with higher-capacity conductor,43105000.0,41746000.0
Q15-0531,2017-03-19,Pacentia / Mcconnellsburg 138 kV,L:7949:7958:138,1.0,True,Chambersburg / Fair Oaks 345 kV,L:7935:8274:345,108.9,211.0,8.7,47.3,fields,Reconductor line,3930000.0,3701000.0
Q15-0531,2017-03-19,N Lewiston / Chambersburg 138 kV,L:7936:8274:138,1.0,True,E Waynesboro / W Waynesboro 138 kV Line,L:7952:9022:138,108.2,395.0,6.8,82.5,fields,Reconductor line,1065000.0,725000.0
Q15-0531,2017-03-19,Sunrise Ctr / Lutesville 345 kV,L:7525:8251:345,1.0,True,Sunrise Center / Cayucos 500 kV,L:7525:8252:500,107.0,1629.0,8.3,99.4,fields,Reconductor line,15071000.0,4963000.0
Q15-0531,2017-03-19,Mcconnellsburg / Buffalo 138 kV,L:7958:7959:138,1.0,True,Fair Oaks / Chambersburg 345 kV,L:7935:8274:345,106.6,210.0,8.7,44.9,fields,Reconductor line,1840000.0,1733000.0
Q15-0531,2017-03-19,W Campus / Orchard Road 345 kV L,L:7672:7673:345,1.0,True,Wes Campus / Fort Humbug 345 kV,L:7673:8103:345,103.4,1076.0,5.6,95.6,fields,Reconductor line,5959000.0,2153000.0
Q15-0531,2017-03-19,W Campus / Edes Tap 2 345 kV,L:7673:7677:345,1.0,True,Talenenergy Martins Creek Llc Williamsport / Cayucos 500 kV Line,L:7130:8252:500,102.5,1639.0,8.1,95.1,fields,Reconductor line,8051000.0,1971000.0
Q15-0531,2017-03-19,Newton Station / Buffalo 138 kV,L:7955:7959:138,1.0,True,Chambersburg / Fair Oaks 345 kV line,L:7935:8274:345,102.5,215.0,8.7,42.1,fields,Reconductor line,1650000.0,1554000.0
Q15-0531,2017-03-19,Edes Tap 2 / Lutesville 345 kV,L:7677:8251:345,1.0,True,Talenenergy Martins Crk Llc Williamsport Substation / Cayucos 500 kV,L:7130:8252:500,100.1,1642.0,7.1,93.6,fields,Reconductor line,11198000.0,2589000.0
Q16-0574,2017-03-22,OMNI-HACKBERRY – GREENLY 500 kV,L:19030:19344:500,1.0,True,DRESDEN – INTERNATIONAL PAPER 500 kV,L:19281:19554:500,122.4,2579.0,15.3,,prose_loss,Rebuild line with higher-capacity conductor,78445000.0,386000.0
Q16-0574,2017-03-22,HINTON AP 345 kV/138 kV Transformer Bank,X:18544:345:138,0.9876336494991,True,MANATEE – HINTON AP 345 kV,L:18381:18544:345,107.0,520.0,5.7,,prose_loss,Replace transformer with higher-rated unit,12951000.0,126000.0
Q16-0574,2017-03-22,DRESDEN – INTERNATIONAL PAPER 500 kV L,L:19281:19554:500,1.0,True,OMNI-HACKBERRY – GREENLY 500 kV,L:19030:19344:500,104.6,3070.0,17.4,,prose_loss,Reconductor line,115958000.0,626000.0
Q16-0574,2017-03-22,GREENLY – DRESDEN 500 kV line,L:19344:19554:500,1.0,True,INTERNATIONAL PAPER – DRESDEN SUBSTATION 500 kV,L:19281:19554:500,129.5,2175.0,16.0,,prose_colon,Rebuild line with higher-capacity conductor,100752000.0,500000.0
Q16-0574,2017-03-22,BURWELL – P.T.S 345 kV,L:7233:7389:345,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5 345-1 kV XFMR,X:8265:345:1,103.5,1246.0,6.6,,prose_colon,Reconductor line,5403000.0,32000.0
Q16-0575,2017-03-24,Lafayette Rd Sta – Metuchen Substation 138kV L,L:5553:5554:138,1.0,True,Allston – Roy C Miller 345kV L,L:5556:5979:345,116.2,245.0,5.4,,prose_loss,Rebuild line with higher-capacity conductor,1064000.0,858000.0
Q16-0575,2017-03-24,Lafayette Road Station – Secod 138kV,L:5553:5867:138,1.0,True,Roy C Miller – Allston 345kV L,L:5556:5979:345,108.0,230.0,5.4,,prose_loss,Reconductor line,926000.0,747000.0
Q16-0575,2017-03-24,Pine Tree Acres – Crawfordsville Power Plant 138kV line,L:5367:5865:138,1.0,True,Laurel Ave – Crawfordsville Power Plant Substation 345kV,L:5367:5372:345,101.1,432.0,5.1,,prose_loss,Reconductor line,308000.0,153000.0
Q16-0575,2017-03-24,Allston – Metuchen 138kV,L:5554:5979:138,1.0,True,Allston – Roy C Miller 345kV Line,L:5556:5979:345,124.4,256.0,5.4,,prose_colon,Rebuild line with higher-capacity conductor,4312000.0,3477000.0
Q16-0587,2017-03-17,N Appleton - Lesle 138kV,L:17621:17623:138,1.0,True,Wixom - Albion Rd 138kV,L:17055:17056:138,162.5,224.0,33.0,,table,Rebuild line with higher-capacity conductor,4530000.0,289000.0
Q16-0587,2017-03-17,Leslie - St Joseph 138kV L,L:17623:17752:138,1.0,True,Wixom - Albion Road 138kV,L:17055:17056:138,162.1,221.0,33.0,,table,Rebuild line with higher-capacity conductor,21962000.0,1403000.0
Q16-0587,2017-03-17,Davisville - Wellington 138kV,L:17619:17620:138,1.0,True,Albion Rd - Wixom 138kV,L:17055:17056:138,139.3,197.0,33.0,,table,Rebuild line with higher-capacity conductor,4486000.0,446000.0
Q16-0587,2017-03-17,Ayers Island - Wixom 138kV L,L:17052:17055:138,1.0,True,Barnabie Cable Sta - Casino 138kV,L:17608:17615:138,138.9,257.0,40.8,,table,Rebuild line with higher-capacity conductor,14086000.0,1697000.0
Q16-0587,2017-03-17,Ubc South Campus - Danz Ave Sw Sta 138kV,L:17709:17711:138,1.0,True,Albion Road Substation - Platte City 138kV,L:17056:17714:138,131.6,192.0,23.1,,table,Rebuild line with higher-capacity conductor,9343000.0,1672000.0
Q16-0587,2017-03-17,Anson N - 51St St 138kV L,L:17215:17792:138,1.0,True,Wixom - Albion Road 138kV line,L:17055:17056:138,127.8,227.0,20.5,,table,Rebuild line with higher-capacity conductor,24165000.0,2797000.0
Q16-0587,2017-03-17,51St Street - Culver 138kV,L:17792:17794:138,1.0,True,Wixom - Albion Road 138kV,L:17055:17056:138,126.1,214.0,20.5,,table,Rebuild line with higher-capacity conductor,5238000.0,606000.0
Q16-0587,2017-03-17,Campbell Jct - School Street Substation 138kV,L:17221:17604:138,1.0,True,Glendale South Tap 6 - Campbell Jct 138kV line,L:17216:17221:138,123.8,212.0,10.0,,table,Rebuild line with higher-capacity conductor,8905000.0,323000.0
Q16-0587,2017-03-17,Danz Ave Sw Sta - Cwec Tigerton 138kV,L:17711:17722:138,1.0,True,Albion Rd - Platte City 138kV,L:17056:17714:138,121.0,202.0,23.1,,table,Rebuild line with higher-capacity conductor,6544000.0,1171000.0
Q16-0587,2017-03-17,Sand Springs - Ojo 138kV line,L:16969:16974:138,1.0,True,Sand Springs - Snohomish 138kV,L:16969:17313:138,120.8,232.0,17.9,,table,Rebuild line with higher-capacity conductor,13529000.0,1245000.0
Q16-0587,2017-03-17,Meeker - Sidney Coal 138kV line,L:17756:18416:138,1.0,True,Spring Crk Rd - Harris 138kV,L:17627:17770:138,119.2,231.0,7.3,,table,Rebuild line with higher-capacity conductor,5748000.0,77000.0
Q16-0587,2017-03-17,Meeker - Turkey Crk 138kV,L:17756:18417:138,1.0,True,Spring Creek Rd - Harris 138kV,L:17627:17770:138,118.9,219.0,7.3,,table,Rebuild line with higher-capacity conductor,404000.0,5000.0
Q16-0587,2017-03-17,Chestnut Substation - Saint Joseph 138kV,L:17752:17753:138,1.0,True,Wixom - Albion Rd 138kV,L:17055:17056:138,116.7,295.0,33.0,,table,Rebuild line with higher-capacity conductor,4642000.0,296000.0
Q16-0587,2017-03-17,Davisville - N Apleton 138kV,L:17620:17621:138,1.0,True,Wixom - Albion Rd 138kV line,L:17055:17056:138,113.6,329.0,33.0,,table,Rebuild line with higher-capacity conductor,5970000.0,381000.0
Q16-0587,2017-03-17,Cwec Tigerton - Ellendale 138kV,L:17722:17774:138,1.0,True,Albion Rd - Plate City 138kV L,L:17056:17714:138,113.4,209.0,23.1,,table,Rebuild line with higher-capacity conductor,3694000.0,661000.0
Q16-0587,2017-03-17,Hazard - Harris 138kV L,L:17593:17770:138,1.0,True,Sidney Coal - Scott Branch Substation 138kV Line,L:17766:18416:138,113.2,227.0,8.7,,table,Rebuild line with higher-capacity conductor,32433000.0,975000.0
Q16-0587,2017-03-17,Tom Watkins - Turkey Crk 138kV L,L:17759:18417:138,1.0,True,Spring Crk Rd - Harris 138kV line,L:17627:17770:138,111.3,228.0,7.3,,table,Rebuild line with higher-capacity conductor,9372000.0,125000.0
Q16-0587,2017-03-17,Spring Crk Rd Substation - Harris 138kV,L:17627:17770:138,1.0,True,Scott Branch Substation - Sidney Coal 138kV Line,L:17766:18416:138,110.6,315.0,12.8,,table,Rebuild line with higher-capacity conductor,3501000.0,73000.0
Q16-0587,2017-03-17,Hotel Road - Silver Bay Power 138kV Line,L:17039:17565:138,1.0,True,Livermore - Lee County Solid Waste Energy 345kV,L:17217:17603:345,109.2,179.0,5.2,,table,Reconductor line,7592000.0,270000.0
Q16-0587,2017-03-17,North Hendrickson - Clubhouse 138kV,L:17602:17605:138,1.0,True,Glendale S Tap 6 - Campbell Jct 138kV L,L:17216:17221:138,105.2,216.0,10.0,,table,Reconductor line,1324000.0,48000.0
Q16-0587,2017-03-17,Greenville Ave - Beanblossom-Sw Sta 138kV,L:17037:17715:138,1.0,True,Lee County Solid Waste Energy - Livermore 345kV,L:17217:17603:345,105.1,284.0,8.3,,table,Reconductor line,6366000.0,230000.0
Q16-0587,2017-03-17,Snohomish - Sand Springs 138kV,L:16969:17313:138,1.0,True,Snd Springs - Ojo 138kV,L:16969:16974:138,104.2,262.0,15.4,,table,Reconductor line,9794000.0,827000.0
Q16-0587,2017-03-17,Anson N - Pin Hook Substation 138kV,L:17215:17470:138,1.0,True,Barnabie Cable Sta - Casino 138kV,L:17608:17615:138,103.7,395.0,34.8,,table,Reconductor line,5284000.0,428000.0
Q16-0587,2017-03-17,Skeena - Pin Hook 138kV,L:17228:17470:138,1.0,True,Barnabie Cable Sta - Casno 138kV L,L:17608:17615:138,103.2,407.0,34.8,,table,Reconductor line,1614000.0,131000.0
Q16-0587,2017-03-17,Campbell Jct - Rapids Energy Ctr 138kV,L:17221:17222:138,1.0,True,Cedar Tap - Terry Co 138kV,L:17223:17471:138,102.0,561.0,6.4,,table,Reconductor line,1318000.0,18000.0
Q16-0592,2017-03-28,Jones Chapel Substation 500/230 kV Autotransformer,X:22035:500:230,0.96,True,Dekalb / Jones Chapel 500 kV L,L:21759:22035:500,101.3,1337.0,5.7,,table,Replace transformer with higher-rated unit,32301000.0,340000.0
Q16-0616,2017-03-15,MOROVIS 8801 - BULLMOOSE SUBSTATION 138 kV,L:6607:6632:138,1.0,True,WEST GALLATIN - WALNUT SUBSTATION 345 kV,L:6225:6714:345,239.9,248.0,7.1,,prose_overloaded,Rebuild line with higher-capacity conductor,1777000.0,1777000.0
Q16-0616,2017-03-15,NEWCOMERSTOWN - MOROVIS 8801 138 kV,L:6605:6632:138,1.0,True,W GALLATIN - WALNUT 345 kV,L:6225:6714:345,211.7,289.0,7.1,,prose_overloaded,Rebuild line with higher-capacity conductor,3027000.0,3027000.0
Q16-0616,2017-03-15,WESCOSVILLE - DORNYVILLE 138 kV,L:6602:6622:138,1.0,True,WEST GALLATIN - WALNUT SUBSTATION 345 kV,L:6225:6714:345,185.3,213.0,6.3,,prose_overloaded,Rebuild line with higher-capacity conductor,2738000.0,2738000.0
Q16-0616,2017-03-15,WHITE SWAN - S MTN 138 kV,L:6671:6717:138,1.0,True,ESQUON - KOOSKIA 138 kV,L:6653:6665:138,122.6,260.0,6.8,,prose_overloaded,Rebuild line with higher-capacity conductor,13127000.0,5331000.0
Q16-0616,2017-03-15,RAILHEAD - POLK ST 138 kV,L:6213:6215:138,1.0,True,WEST GALLATIN - WALNUT 345 kV,L:6225:6714:345,122.4,408.0,5.8,,prose_overloaded,Rebuild line with higher-capacity conductor,4531000.0,1070000.0
Q16-0616,2017-03-15,CLEAR SPRINGS 500/345kV XFMR,X:6725:500:345,0.9981306369566674,True,HILLS CHAPEL - BURNS 345 kV,L:5844:6968:345,113.6,1528.0,10.6,,prose_overloaded,Replace transformer with higher-rated unit,18756000.0,341000.0
Q16-0616,2017-03-15,WALNUT - CLEAR SPRINGS 345 kV,L:6714:6725:345,1.0,True,MINNEAPOLIS CITY OF - WALLENPAUPACK 500 kV,L:7133:7171:500,109.8,1521.0,8.1,,prose_overloaded,Reconductor line,14810000.0,261000.0
Q16-0616,2017-03-15,WEST GALLATIN - WALNUT 345 kV,L:6225:6714:345,1.0,True,WALLENPAUPACK 500-345 kV Transformer Bank,X:7171:500:345,100.6,1770.0,9.2,,prose_overloaded,Reconductor line,16871000.0,276000.0
Q16-0616,2017-03-15,NEWCOMERSTOWN - VALLEY HOME TAP 2 SUBSTATION 138 kV line,L:6605:6625:138,1.0,True,WEST GALLATIN - WALNUT 345 kV,L:6225:6714:345,192.8,341.0,7.1,,prose_loss,Rebuild line with higher-capacity conductor,3625000.0,3625000.0
Q16-0616,2017-03-15,EAST ARLINGTON - VALLEY HOME TAP 2 138 kV,L:6060:6625:138,1.0,True,WEST GALLATIN - WALNUT 345 kV,L:6225:6714:345,186.8,362.0,7.1,,prose_loss,Rebuild line with higher-capacity conductor,2386000.0,2386000.0
Q16-0616,2017-03-15,RAILHEAD - S MTN 138 kV,L:6215:6717:138,1.0,True,ESQUON - KOOSKIA SUBSTATION 138 kV L,L:6653:6665:138,124.7,249.0,6.8,,prose_loss,Rebuild line with higher-capacity conductor,5904000.0,2398000.0
Q16-0616,2017-03-15,CLEAR CROSSING - PULPGEN 138 kV,L:6592:6817:138,1.0,True,NUEVA GUINEA 3405 - WESTSIDE 138 kV line,L:6221:6229:138,104.9,303.0,6.8,,prose_loss,Reconductor line,3643000.0,2152000.0
Q16-0616,2017-03-15,WINDSTONE - CLEAR CROSSING 138 kV,L:6231:6817:138,1.0,True,NUEVA GUINEA 3405 - WESTSIDE 138 kV,L:6221:6229:138,104.3,313.0,6.8,,prose_loss,Reconductor line,1089000.0,643000.0
Q16-0616,2017-03-15,UPSCO - WHEELABRATOR FRACKVILLE ENERGY 345 kV,L:7138:7144:345,1.0,True,WALUT - W GALLATIN 345 kV,L:6225:6714:345,102.7,1225.0,9.2,,prose_loss,Reconductor line,8472000.0,196000.0
Q16-0616,2017-03-15,E ARLINGTON - WESCOSVILLE 138 kV line,L:6060:6622:138,1.0,True,WEST GALLATIN - WALNUT 345 kV,L:6225:6714:345,173.5,218.0,6.3,,prose_colon,Rebuild line with higher-capacity conductor,1516000.0,1516000.0
Q16-0616,2017-03-15,EDWARDSPORT STATION - DORNYVILLE 138 kV,L:6602:6630:138,1.0,True,W GALLATIN - WALNUT 345 kV L,L:6225:6714:345,166.3,251.0,6.3,,prose_colon,Rebuild line with higher-capacity conductor,8225000.0,8225000.0
Q16-0616,2017-03-15,MOUNT OLIVE - EDWARDSPORT STA 138 kV,L:6606:6630:138,1.0,True,W GALLATIN - WALNUT 345 kV,L:6225:6714:345,161.5,272.0,6.3,,prose_colon,Rebuild line with higher-capacity conductor,1194000.0,1194000.0
Q16-0616,2017-03-15,VANDALIA - MOUNT OLIVE 138 kV Line,L:6606:6626:138,1.0,True,W GALLATIN - WALNUT 345 kV L,L:6225:6714:345,133.6,269.0,5.0,,prose_colon,Rebuild line with higher-capacity conductor,5827000.0,5827000.0
Q16-0616,2017-03-15,POLK ST - VAN WAGNER SUBSTATION 138 kV,L:6213:6222:138,1.0,True,WALNUT - WEST GALLATIN 345 kV,L:6225:6714:345,123.8,393.0,5.8,,prose_colon,Rebuild line with higher-capacity conductor,12611000.0,2979000.0
Q16-0616,2017-03-15,WIGWAM - UPSCO 345 kV,L:6052:7138:345,1.0,True,W GALLATIN - WALNUT 345 kV,L:6225:6714:345,104.3,1213.0,8.9,,prose_colon,Reconductor line,27441000.0,489000.0
Q16-0616,2017-03-15,WALDEN NORTH GENEATION STATION - WINDSTONE 138 kV,L:6230:6231:138,1.0,True,NUEVA GUINEA 3405 - WESTSIDE 138 kV,L:6221:6229:138,103.4,330.0,6.8,,prose_colon,Reconductor line,3452000.0,2039000.0
Q16-0616,2017-03-15,WALDEN NORTH GENERATION STA SUBSTATION - LOS ANGELES HTS 138 kV,L:6230:6716:138,1.0,True,NUEVA GUINEA 3405 - WESTSIDE 138 kV,L:6221:6229:138,102.6,348.0,6.8,,prose_colon,Reconductor line,1328000.0,784000.0
Q16-0616,2017-03-15,VAN WANER - LOS ANGELES HTS 138 kV,L:6222:6716:138,1.0,True,NUEVA GUINEA 3405 - WESTSIDE SUBSTATION 138 kV L,L:6221:6229:138,102.2,358.0,6.8,,prose_colon,Reconductor line,1864000.0,1101000.0
Q15-0441,2017-04-20,Dayton'S Bluff-Lost Canyon 100 KV line,L:23107:23240:100,1.0,True,Mtn Island-Lost Canyon 100 KV,L:23240:23348:100,225.3,119.0,74.2,,table,Rebuild line with higher-capacity conductor,3610000.0,3610000.0
Q15-0441,2017-04-20,Mountain Island-Lost Canyon 100 KV,L:23240:23348:100,1.0,True,Dayton'S Bluff-Lost Canyon 100 KV,L:23107:23240:100,198.0,124.0,73.1,,table,Rebuild line with higher-capacity conductor,7031000.0,7031000.0
Q15-0441,2017-04-20,Mountain Island-Texon 100 KV,L:23348:23352:100,1.0,True,Lost Canyon-Dayton'S Bluff 100 KV,L:23107:23240:100,128.4,137.0,55.0,,table,Rebuild line with higher-capacity conductor,1277000.0,1236000.0
Q15-0474,2017-04-18,Rush-Campus Rive 138kV Line,L:8700:8703:138,1.0,True,Glenannan Substation-Taber 345kV,L:8823:8949:345,161.1,234.0,5.3,,table,Rebuild line with higher-capacity conductor,1921000.0,108000.0
Q15-0474,2017-04-18,Jerome-Sandyspring 138kV,L:8810:8943:138,1.0,True,Glenannan-Taber 345kV,L:8823:8949:345,157.2,244.0,5.1,,table,Rebuild line with higher-capacity conductor,1408000.0,79000.0
Q15-0474,2017-04-18,Campus Drive-Bladensburg 138kV,L:8703:8958:138,1.0,True,Taber-Glenannan Substation 345kV Line,L:8823:8949:345,139.3,332.0,5.3,,table,Rebuild line with higher-capacity conductor,3118000.0,175000.0
Q15-0474,2017-04-18,Prairie Wind Farm-Montpelier 138kV Line,L:8865:8945:138,1.0,True,Taber-Glenannan 345kV,L:8823:8949:345,128.4,397.0,5.5,,table,Rebuild line with higher-capacity conductor,2271000.0,141000.0
Q15-0474,2017-04-18,Sunny Hills-Bladensburg 138kV,L:8686:8958:138,1.0,True,Helm'S Pumped Storage-Glenannan Substation 138kV Line,L:8913:8949:138,113.3,586.0,5.6,,table,Rebuild line with higher-capacity conductor,1415000.0,29000.0
Q15-0474,2017-04-18,Mcewen-Sunny Hills 138kV,L:8686:8716:138,1.0,True,Helm'S Pumped Storage-Glenannan 138kV,L:8913:8949:138,111.9,619.0,5.6,,table,Rebuild line with higher-capacity conductor,828000.0,17000.0
Q15-0474,2017-04-18,Port Robson Substation-Tazeell Substation 138kV,L:8437:8496:138,1.0,True,Dixleta-Taber 345kV,L:8823:8824:345,103.3,438.0,5.1,,table,Reconductor line,499000.0,39000.0
Q15-0474,2017-04-18,Taber-Tazewell 138kV,L:8437:8823:138,1.0,True,Dixleta-Taber 345kV L,L:8823:8824:345,100.8,520.0,5.1,,table,Reconductor line,970000.0,75000.0
Q15-0507,2017-04-30,Robbie - Kinder Morgan 138 kV,L:6254:7110:138,1.0,True,Bixby Hill - Tombstone 500 kV,L:6300:7127:500,195.2,152.0,51.3,,table,Rebuild line with higher-capacity conductor,8427000.0,8427000.0
Q15-0507,2017-04-30,Granada - Business Park 138 kV,L:6048:6246:138,1.0,True,Tombstone - Bixby Hill 500 kV,L:6300:7127:500,181.8,160.0,51.3,,table,Rebuild line with higher-capacity conductor,9321000.0,9321000.0
Q15-0507,2017-04-30,Granada - Kinder Morgan 138 kV,L:6048:7110:138,1.0,True,Tombstone - Bixby Hill 500 kV,L:6300:7127:500,155.7,192.0,51.3,,table,Rebuild line with higher-capacity conductor,1982000.0,1982000.0
Q15-0507,2017-04-30,Hamilton - Tombstone 138 kV,L:6242:6300:138,1.0,True,Ash St Sta 223 - Tombstone 345 kV,L:6298:6300:345,146.2,229.0,21.6,,table,Rebuild line with higher-capacity conductor,5024000.0,4326000.0
Q15-0507,2017-04-30,Bad Crk - Hamilton Substation 138 kV,L:6242:6245:138,1.0,True,Ash Street Sta 223 - Tombstone 345 kV Line,L:6298:6300:345,136.8,226.0,21.6,,table,Rebuild line with higher-capacity conductor,1483000.0,1277000.0
Q15-0507,2017-04-30,Bad Crk - Peterson 138 kV,L:6245:6247:138,1.0,True,Tombstone - Ash Street Sta 223 Substation 345 kV line,L:6298:6300:345,135.0,220.0,9.4,,table,Rebuild line with higher-capacity conductor,1302000.0,842000.0
Q15-0507,2017-04-30,Peterson - Edwards St Substation 138 kV,L:6247:6259:138,1.0,True,Ash StSta 223 - Tombstone Substation 345 kV,L:6298:6300:345,133.5,200.0,9.4,,table,Rebuild line with higher-capacity conductor,1984000.0,1284000.0
Q15-0507,2017-04-30,Edwards St - Plainview Muncipal Power Substation 138 kV,L:6259:6261:138,1.0,True,Connell - Chiquita 345 kV line,L:6240:6299:345,110.4,190.0,5.2,,table,Rebuild line with higher-capacity conductor,4706000.0,1593000.0
Q15-0507,2017-04-30,Robbie Substation - Fourth Branch Hydroelectric Facility 138 kV,L:6254:6257:138,1.0,True,Granada - Kinder Morgan 138 kV,L:6048:7110:138,109.0,176.0,100.0,,table,Reconductor line,4400000.0,4400000.0
Q15-0507,2017-04-30,Cromby - Ash St Sta 223 345 kV Line,L:6280:6298:345,1.0,True,Moser Generating Station - Curecanti 345 kV,L:6046:7172:345,107.0,1036.0,7.2,,table,Reconductor line,7952000.0,617000.0
Q15-0507,2017-04-30,Halls - Bradford 138 kV,L:6291:6293:138,1.0,True,Ash St Sta 223 - Tombsone 345 kV,L:6298:6300:345,106.3,165.0,5.4,,table,Reconductor line,1112000.0,660000.0
Q15-0507,2017-04-30,Harvey Couch - Mpc Generating Substation 138 kV,L:6066:6248:138,1.0,True,Hamilton - Tombstone 138 kV,L:6242:6300:138,106.1,181.0,6.5,,table,Reconductor line,2855000.0,2855000.0
Q15-0507,2017-04-30,Edwards Street - Bradford 138 kV,L:6259:6293:138,1.0,True,Tombstone - Ash St Station223 345 kV L,L:6298:6300:345,100.1,199.0,5.4,,table,Reconductor line,2098000.0,1245000.0
Q15-0517,2017-04-24,Central Tie / Wythe 138.0 kV,L:9165:9293:138,1.0,True,Candlers Mountain / Prkin 138.0 kV,L:9290:9292:138,242.8,286.0,100.0,14.3,fields,Rebuild line with higher-capacity conductor,2315000.0,2315000.0
Q15-0517,2017-04-24,Amargo / Brookville 138.0 kV Line,L:9221:9291:138,1.0,True,Parkin / Opossum Crk 138.0 kV,L:9290:9295:138,238.7,272.0,100.0,31.3,fields,Rebuild line with higher-capacity conductor,736000.0,736000.0
Q15-0517,2017-04-24,Central Tie Substation / Opossum Crk 138.0 kV,L:9165:9295:138,1.0,True,Parkin / Candlers Mtn 138.0 kV,L:9290:9292:138,236.8,297.0,100.0,10.3,fields,Rebuild line with higher-capacity conductor,2176000.0,2176000.0
Q15-0517,2017-04-24,Parkin / Opossum Creek 138.0 kV,L:9290:9295:138,1.0,True,Parkin / Candlers Mtn 138.0 kV,L:9290:9292:138,231.4,308.0,100.0,6.7,fields,Rebuild line with higher-capacity conductor,2135000.0,2135000.0
Q15-0517,2017-04-24,Bonsboro / Amargo 138.0 kV,L:9218:9291:138,1.0,True,Parkin / Opossum Creek 138.0 kV,L:9290:9295:138,223.3,281.0,100.0,37.6,fields,Rebuild line with higher-capacity conductor,5305000.0,5305000.0
Q15-0517,2017-04-24,Brookville / South Lynchburg 138.0 kV,L:9164:9221:138,1.0,True,Parkin Substation / Opossum Creek 138.0 kV,L:9290:9295:138,220.2,310.0,100.0,16.6,fields,Rebuild line with higher-capacity conductor,2576000.0,2576000.0
Q15-0517,2017-04-24,Candlers Mountain / South Lynchburg 138.0 kV,L:9164:9292:138,1.0,True,Parkin / Opossum Crk 138.0 kV line,L:9290:9295:138,215.4,322.0,100.0,12.9,fields,Rebuild line with higher-capacity conductor,4649000.0,4649000.0
Q15-0517,2017-04-24,Parkin / Canlers Mtn 138.0 kV,L:9290:9292:138,1.0,True,Parkin / Opossum Creek 138.0 kV,L:9290:9295:138,206.7,345.0,100.0,6.0,fields,Rebuild line with higher-capacity conductor,1321000.0,1321000.0
Q15-0517,2017-04-24,South Creek / Wythe 138.0 kV,L:9162:9293:138,1.0,True,Parkin / Candlers Mountain 138.0 kV,L:9290:9292:138,140.0,321.0,46.1,34.6,fields,Rebuild line with higher-capacity conductor,15276000.0,13536000.0
Q15-0517,2017-04-24,Boonsboro / Nacoochee 138.0 kV L,L:9218:9657:138,1.0,True,Opossum Crk / Parkin 138.0 kV Line,L:9290:9295:138,127.4,379.0,51.7,27.1,fields,Rebuild line with higher-capacity conductor,6406000.0,4886000.0
Q15-0517,2017-04-24,Nacoochee / STexa 138.0 kV,L:9153:9657:138,1.0,True,Opossum Crk / Parkin 138.0 kV,L:9290:9295:138,126.8,382.0,51.7,27.4,fields,Rebuild line with higher-capacity conductor,4968000.0,3790000.0
Q15-0517,2017-04-24,South Colton / Flowood 138.0 kV Line,L:9203:9284:138,1.0,True,Parkin / Candlers Mtn Substation 138.0 kV,L:9290:9292:138,118.3,178.0,40.6,49.1,fields,Rebuild line with higher-capacity conductor,3861000.0,3073000.0
Q15-0517,2017-04-24,S Crk / Intel 138.0 kV L,L:9161:9162:138,1.0,True,South Crk / Aibnito Pds 138.0 kV Line,L:9162:9163:138,116.9,253.0,17.0,67.6,fields,Rebuild line with higher-capacity conductor,6376000.0,3876000.0
Q15-0517,2017-04-24,Shenandoah / Waworth 138.0 kV,L:9119:9275:138,1.0,True,Bear / Clover 345.0 kV line,L:9276:9669:345,111.7,231.0,7.5,87.8,fields,Rebuild line with higher-capacity conductor,27175000.0,20143000.0
Q15-0517,2017-04-24,Aibonito ds Substation / Intel 138.0 kV,L:9161:9163:138,1.0,True,South Creek / Aibonito Pds 138.0 kV,L:9162:9163:138,111.6,216.0,8.2,83.7,fields,Rebuild line with higher-capacity conductor,22273000.0,15691000.0
Q15-0517,2017-04-24,Glenannan Substation / Cal Sierra Development 345.0 kV,L:8949:8968:345,1.0,True,Glenannan Substation / Roberts Sw Sta 345.0 kV,L:8949:9846:345,111.3,1319.0,7.1,107.4,fields,Rebuild line with higher-capacity conductor,23366000.0,1475000.0
Q15-0517,2017-04-24,Bixby Hill / Tombstone 500.0 kV,L:6300:7127:500,1.0,True,Sharyland / Tombstone 345.0 kV,L:6300:6521:345,106.3,3937.0,8.0,104.8,fields,Reconductor line,68962000.0,4352000.0
Q15-0517,2017-04-24,Mccartney / Gaston 345.0 kV,L:9725:11209:345,1.0,True,Roanoke apids / Mccartney 345.0 kV,L:9725:11130:345,105.1,1322.0,6.2,101.7,fields,Reconductor line,21239000.0,992000.0
Q15-0517,2017-04-24,Tangy Substation / Ceiba Baja 7012 138.0 kV,L:9159:9166:138,1.0,True,Clover Substation / Bear 345.0 kV,L:9276:9669:345,104.8,190.0,6.5,79.9,fields,Reconductor line,2346000.0,1554000.0
Q15-0517,2017-04-24,Carrabelle / Louisa Generation Facility 345.0 kV,L:9643:10291:345,1.0,True,Louisa Generation Facility / North Anna 345.0 kV Line,L:9643:10279:345,103.6,1907.0,11.8,99.1,fields,Reconductor line,40198000.0,3074000.0
Q15-0517,2017-04-24,South Texa / Frnklin-Elk Grove 138.0 kV,L:9148:9153:138,1.0,True,Desert Outpost / S Texa 138.0 kV Line,L:9152:9153:138,103.0,246.0,15.6,56.4,fields,Reconductor line,5119000.0,3009000.0
Q15-0517,2017-04-24,Shingletown / Riva Road Substation 345.0 kV L,L:8407:9098:345,1.0,True,Taber / Glenannan 345.0 kV,L:8823:8949:345,103.0,1628.0,6.2,100.2,fields,Reconductor line,28395000.0,1838000.0
Q15-0517,2017-04-24,Nauvoo / Roberts Sw Sta 345.0 kV,L:8680:9846:345,1.0,True,Nauvoo / City West Diesel Plant 345.0 kV,L:8680:8937:345,102.9,1505.0,7.4,99.3,fields,Reconductor line,13456000.0,902000.0
Q15-0517,2017-04-24,Glenannan / Roberts Sw Sta 345.0 kV Line,L:8949:9846:345,1.0,True,Glenannan / Cal Sierra Development 345.0 kV,L:8949:8968:345,102.0,1461.0,7.7,98.1,fields,Reconductor line,19110000.0,1198000.0
Q15-0517,2017-04-24,Desert Outpost / Monel 138.0 kV L,L:9152:9154:138,1.0,True,Rustburg / Brush Tavern 138.0 kV,L:9220:9222:138,100.8,327.0,9.6,79.3,fields,Reconductor line,896000.0,545000.0
Q15-0523,2017-04-22,Contra Costa Substation-Birchwood 138.0 kV,L:10200:10290:138,1.0,True,Nauvoo-Birchwood 345.0 kV,L:8680:10290:345,129.6,360.0,5.3,128.2,fields,Rebuild line with higher-capacity conductor,14046000.0,1199000.0
Q15-0523,2017-04-22,El Dorado Refinery-Morrell 138.0 kV,L:9731:9738:138,1.0,True,Bear Island-Dunn Siding 345.0 kV,L:10264:10281:345,117.7,246.0,6.4,115.3,fields,Rebuild line with higher-capacity conductor,7158000.0,1759000.0
Q15-0523,2017-04-22,El Dorado Refinery-Lookout 138.0 kV,L:9738:10019:138,1.0,True,Bear Island-Dunn Siding 345.0 kV Line,L:10264:10281:345,115.2,239.0,6.4,112.7,fields,Rebuild line with higher-capacity conductor,21823000.0,5362000.0
Q15-0523,2017-04-22,Bear Island-Laporte Junction 138.0 kV L,L:9736:10264:138,1.0,True,Dunn Siding-Bear Island 345.0 kV,L:10264:10281:345,113.8,223.0,17.7,106.5,fields,Rebuild line with higher-capacity conductor,7756000.0,2038000.0
Q15-0523,2017-04-22,N Doswell-Bear Island 138.0 kV,L:9737:10264:138,1.0,True,Bear Island-Dunn Siding 345.0 kV line,L:10264:10281:345,112.5,225.0,17.4,105.3,fields,Rebuild line with higher-capacity conductor,8229000.0,2162000.0
Q15-0523,2017-04-22,Trenton Diesel-Laporte Junction 138.0 kV,L:9735:9736:138,0.9990832834890255,False,Bear Island-Dunn Siding 345.0 kV,L:10264:10281:345,111.9,216.0,17.7,104.4,fields,Rebuild line with higher-capacity conductor,2699000.0,709000.0
Q15-0523,2017-04-22,Trenton Diesel-North Doswell 138.0 kV,L:9735:9737:138,1.0,True,Bear Islnd-Dunn Siding 345.0 kV line,L:10264:10281:345,110.1,215.0,17.4,102.6,fields,Rebuild line with higher-capacity conductor,2433000.0,639000.0
Q15-0523,2017-04-22,Lake Crk-Sierra Pacific Lumber 138.0 kV,L:8449:8450:138,1.0,True,Taber-Glenannan Substation 345.0 kV,L:8823:8949:345,109.0,997.0,5.5,108.5,fields,Reconductor line,884000.0,6000.0
Q15-0523,2017-04-22,Morrell-Trenton Diesel 138.0 kV,L:9731:9735:138,1.0,True,Tippecanoe-Skaggs Island Jct 2 138.0 kV,L:9974:9975:138,107.9,226.0,5.5,105.7,fields,Reconductor line,5180000.0,1294000.0
Q15-0536,2017-04-23,Jones Chapel 500/230kV Auto,X:22035:500:230,0.9763851092731971,True,Jones Chapel to Dekalb 500 kV L,L:21759:22035:500,105.2,1337.0,5.7,104.7,fields,Replace transformer with higher-rated unit,38202000.0,2076000.0
Q15-0536,2017-04-23,State St to Robison Park 230 kV,L:21774:21796:230,1.0,True,Richland to Dekalb 500 kV,L:20309:21759:500,102.9,1124.0,5.8,102.4,fields,Reconductor line,3306000.0,175000.0
Q16-0565,2017-04-18,DEKALB 230-1 kV Autotransformer,X:21759:230:1,0.96,True,RICHLAND - DEKALB 500.0 kV,L:20309:21759:500,117.6,1082.0,6.6,,table,Replace transformer with higher-rated unit,8866000.0,152000.0
Q16-0565,2017-04-18,BLUEBONNET - RUSSELL FORK 230.0 kV,L:22024:22493:230,1.0,True,DEKALB - JONES CHAPEL 500.0 kV,L:21759:22035:500,110.0,900.0,5.7,,table,Rebuild line with higher-capacity conductor,62444000.0,1362000.0
Q16-0565,2017-04-18,STATE ST - ROBISON PARK 230.0 kV,L:21774:21796:230,1.0,True,RICHLAND - DEKALB 500.0 kV,L:20309:21759:500,107.1,1330.0,6.1,,table,Reconductor line,4803000.0,105000.0
Q16-0565,2017-04-18,BLUEBONNET - JONES CHAPEL 230.0 kV Line,L:22024:22035:230,1.0,True,RUSSELL FORK - ROBISON PARK SUBSTATION 230.0 kV line,L:21796:22493:230,102.6,758.0,5.1,,table,Reconductor line,12276000.0,266000.0
Q16-0565,2017-04-18,JONES CHAPEL 500 kV/230 kV Autotransformer,X:22035:500:230,0.96,True,JONES CHAPEL - DEKALB 500.0 kV,L:21759:22035:500,100.2,1617.0,5.7,,table,Replace transformer with higher-rated unit,28784000.0,630000.0
Q16-0570,2017-04-22,Gas / Micco 100 kV,L:23127:23166:100,1.0,True,Top Crop 230-100 kV XFMR,X:24606:230:100,271.4,115.0,100.0,,table,Rebuild line with higher-capacity conductor,2230000.0,2230000.0
Q16-0570,2017-04-22,Westwood / Micco 100 kV L,L:23166:23257:100,1.0,True,Top Crop 230/100 kV Transformer,X:24606:230:100,258.8,131.0,100.0,,table,Rebuild line with higher-capacity conductor,1075000.0,1075000.0
Q16-0570,2017-04-22,Astro / Pukele 100 kV,L:23195:23884:100,1.0,True,Micco / Westwood 100 kV,L:23166:23257:100,243.3,137.0,100.0,,table,Rebuild line with higher-capacity conductor,7137000.0,7137000.0
Q16-0570,2017-04-22,Pukele Substation / Top Crop 100 kV,L:23884:24606:100,1.0,True,Micco Substation / Westwood 100 kV Line,L:23166:23257:100,241.9,140.0,100.0,,table,Rebuild line with higher-capacity conductor,3927000.0,3927000.0
Q16-0570,2017-04-22,Astro / Sugar Grove 100 kV,L:23195:23196:100,1.0,True,Micco / Weswood 100 kV,L:23166:23257:100,238.8,135.0,100.0,,table,Rebuild line with higher-capacity conductor,4331000.0,4331000.0
Q16-0570,2017-04-22,Sugar Grove / Tahkenitch 100 kV,L:23196:23197:100,1.0,True,Micco / Westwood 100 kV,L:23166:23257:100,235.4,130.0,100.0,,table,Rebuild line with higher-capacity conductor,2264000.0,2264000.0
Q16-0570,2017-04-22,Gas / Amax Mines 100 kV Line,L:23127:23192:100,1.0,True,Top Crop 230 kV/100 kV Transformer Bank,X:24606:230:100,226.2,120.0,100.0,,table,Rebuild line with higher-capacity conductor,10247000.0,10247000.0
Q16-0570,2017-04-22,Tahkenitch / Amax Mines 100 kV L,L:23192:23197:100,1.0,True,Top Crop 230 kV/100 kV Autotransformer,X:24606:230:100,208.0,126.0,100.0,,table,Rebuild line with higher-capacity conductor,7623000.0,7623000.0
Q16-0570,2017-04-22,Top Crop 230/100kV XFMR,X:24606:230:100,0.9980620068375307,True,Micco / Westwood 100 kV,L:23166:23257:100,174.1,194.0,100.0,,table,Replace transformer with higher-rated unit,5984000.0,5984000.0
Q16-0570,2017-04-22,Chevron / Bent Mtn 100 kV,L:23244:23246:100,1.0,True,Chevron / Bent Mountain 100 kV Circuit 2,L:23244:23246:100,153.5,164.0,41.5,,table,Rebuild line with higher-capacity conductor,1521000.0,1521000.0
Q16-0570,2017-04-22,Westwood / Bent Mtn 100 kV Circuit 2,L:23246:23257:100,1.0,True,Bent Mtn / Westwood 100 kV Line 1,L:23246:23257:100,151.7,146.0,39.8,,table,Rebuild line with higher-capacity conductor,4980000.0,4980000.0
Q16-0570,2017-04-22,Bent Mtn / Westwood 100 kV Line 1,L:23246:23257:100,1.0,True,Bent Mountain / Westwood 100 kV Line 2,L:23246:23257:100,142.4,156.0,39.8,,table,Rebuild line with higher-capacity conductor,4980000.0,4980000.0
Q16-0570,2017-04-22,Bent Mtn / Chevron 100 kV Cir. 2,L:23244:23246:100,1.0,True,Chevron Substation / Bent Mtn 100 kV Line,L:23244:23246:100,141.4,178.0,41.5,,table,Rebuild line with higher-capacity conductor,1521000.0,1521000.0
Q16-0570,2017-04-22,Ligonier / Cypress Crk 100 kV,L:22036:22310:100,1.0,True,Dekalb / Jones Chapel 500 kV,L:21759:22035:500,137.5,232.0,5.4,,table,Rebuild line with higher-capacity conductor,7490000.0,222000.0
Q16-0570,2017-04-22,Chevron / Fort St Vrain 100 kV Line 1,L:23244:23263:100,1.0,True,For St Vrain / Chevron 100 kV,L:23244:23263:100,137.2,206.0,41.7,,table,Rebuild line with higher-capacity conductor,1625000.0,1625000.0
Q16-0570,2017-04-22,Chevron / Ft St Vrain 100 kV Ckt 2,L:23244:23263:100,1.0,True,Chevron / Ft St Vrain 100 kV,L:23244:23263:100,133.5,211.0,41.7,,table,Rebuild line with higher-capacity conductor,1625000.0,1625000.0
Q16-0570,2017-04-22,Big Oaks / Cypress Ceek 100 kV L,L:22027:22310:100,1.0,True,Dekalb / Jones Chapel 500 kV L,L:21759:22035:500,128.1,241.0,5.4,,table,Rebuild line with higher-capacity conductor,8302000.0,246000.0
Q16-0570,2017-04-22,Cuba City / Farmersville 100 kV,L:21977:21978:100,1.0,True,Dekalb / Jones Chapel 500 kV,L:21759:22035:500,114.8,129.0,5.4,,table,Rebuild line with higher-capacity conductor,6522000.0,194000.0
Q16-0570,2017-04-22,Paliades 230/1 kV Autotransformer,X:21664:230:1,0.9274257806601609,True,Flood St / Cook 500 kV,L:20995:21716:500,114.7,806.0,9.7,,table,Replace transformer with higher-rated unit,10970000.0,323000.0
Q16-0570,2017-04-22,Palisades 500 kV/1 kV XFMR,X:21664:500:1,0.9862493100719257,True,Cook / Flood St 500 kV,L:20995:21716:500,114.2,810.0,9.7,,table,Replace transformer with higher-rated unit,21307000.0,628000.0
Q16-0570,2017-04-22,Dairymans Substation / Pueblo Xtra 230 kV Circuit 2,L:23416:24035:230,1.0,True,Dairymans / Pueblo Xtra 230 kV Line 1,L:23416:24035:230,113.6,846.0,6.7,,table,Reconductor line,26362000.0,593000.0
Q16-0570,2017-04-22,Pueblo Xtra / Dairymans 230 kV,L:23416:24035:230,1.0,True,Dairymans / Pueblo Xtra 230 kV Circuit 2,L:23416:24035:230,108.6,885.0,6.7,,table,Reconductor line,26362000.0,593000.0
Q16-0570,2017-04-22,Big Oaks / Laureles 100 kV,L:22027:22028:100,1.0,True,Dekalb / Jones Chapel 500 kV,L:21759:22035:500,107.5,265.0,5.4,,table,Reconductor line,1169000.0,35000.0
Q16-0570,2017-04-22,Twin County Ranch / Richland 230 kV Line,L:20114:20309:230,0.9760688780577947,False,Trego Substation / Swan Vly 500 kV,L:19617:19893:500,105.0,649.0,8.1,,table,Reconductor line,17020000.0,508000.0
Q16-0570,2017-04-22,Laotto / Golden Gate 100 kV L,L:21762:21805:100,1.0,True,Dekalb / Jones Chapel 500 kV,L:21759:22035:500,104.8,193.0,5.4,,table,Reconductor line,1894000.0,56000.0
Q16-0572,2017-04-25,Reach Substation-Candelaria 138 KV,L:9271:9502:138,1.0,True,Bear-Clover Substation 345 KV,L:9276:9669:345,133.8,293.0,5.1,,table,Rebuild line with higher-capacity conductor,9999000.0,136000.0
Q16-0572,2017-04-25,Monroe Ne-Cedar Crk 345 KV,L:7083:7139:345,1.0,True,Monre Ne-Co Line Road 500 KV,L:7103:7139:500,109.4,1144.0,6.2,,table,Reconductor line,8888000.0,57000.0
Q16-0572,2017-04-25,Banning-Desert Outpost 138 KV line,L:9150:9152:138,1.0,True,South Texa-Franklin-Elk Grove 138 KV line,L:9148:9153:138,100.5,190.0,5.8,,table,Reconductor line,5487000.0,60000.0
Q16-0572,2017-04-25,Vc Porterdale Hydroelectric-Bonsack 138 KV,L:9226:9537:138,1.0,True,Lone Tre-Craven County Wood Energy Lp 138 KV,L:9145:9236:138,100.5,269.0,44.9,,table,Reconductor line,1036000.0,83000.0
Q16-0598,2017-04-25,West Campus 345-138 kV XFMR,X:7673:345:138,0.9981610512471524,True,West Campus-Edes Tap 2 345 KV line,L:7673:7677:345,141.9,342.0,7.1,,table,Replace transformer with higher-rated unit,17830000.0,15546000.0
Q16-0598,2017-04-25,Big Hollow Rd-West Campus 138 KV line,L:7670:7673:138,1.0,True,Edes Tap 2-W Campus 345 KV,L:7673:7677:345,123.9,413.0,7.1,,table,Rebuild line with higher-capacity conductor,2054000.0,1791000.0
Q16-0598,2017-04-25,Livermore Falls-Lutesville 138 KV,L:7663:8251:138,1.0,True,Edes Tap 2-W Campus 345 KV line,L:7673:7677:345,123.2,294.0,6.0,,table,Rebuild line with higher-capacity conductor,10272000.0,7773000.0
Q16-0598,2017-04-25,Sfpp Lp-Grinding 138 KV,L:8032:8107:138,1.0,True,Edes Tap 2 Substation-W Campus 345 KV,L:7673:7677:345,109.3,254.0,5.4,,table,Reconductor line,1715000.0,1358000.0
Q16-0598,2017-04-25,Grinding-Strahan 138 KV,L:8107:8108:138,1.0,True,Edes Tap 2-W Campus 345 KV,L:7673:7677:345,109.3,258.0,5.4,,table,Reconductor line,1323000.0,1048000.0
Q16-0598,2017-04-25,Edes Ta 2-Strahan 138 KV,L:7677:8108:138,1.0,True,Edes Tap 2-W Campus 345 KV Line,L:7673:7677:345,108.6,263.0,5.4,,table,Reconductor line,11844000.0,9382000.0
Q16-0598,2017-04-25,Bluebonnet-Jones Chapel 230 KV line,L:22024:22035:230,1.0,True,Robison Park-Russell Fork 230 KV,L:21796:22493:230,100.1,894.0,5.1,,table,Reconductor line,24263000.0,1453000.0
Q16-0621,2017-04-23,STRYKER to HESPERIA 100 kV Line,L:19857:20263:100,1.0,True,E BATAVIA to KICKAPOO 100 kV,L:19832:19861:100,215.1,110.0,100.0,,table,Rebuild line with higher-capacity conductor,7052000.0,7052000.0
Q16-0621,2017-04-23,E BATAVIA to KICKAPOO 100 kV,L:19832:19861:100,1.0,True,HESPERIA to STRYKER 100 kV,L:19857:20263:100,214.0,110.0,100.0,,table,Rebuild line with higher-capacity conductor,2543000.0,2543000.0
Q16-0621,2017-04-23,KICKAPOO to STRYKER SUBSTATION 100 kV,L:19861:20263:100,1.0,True,E BATAVIA to KICKAPOO 100 kV,L:19832:19861:100,201.9,117.0,100.0,,table,Rebuild line with higher-capacity conductor,1668000.0,1668000.0
Q16-0621,2017-04-23,BARK RIVER to E BATAVIA 100 kV,L:19829:19832:100,1.0,True,HESPERIA SUBSTATION to STRYKER 100 kV,L:19857:20263:100,185.7,117.0,100.0,,table,Rebuild line with higher-capacity conductor,4132000.0,4132000.0
Q16-0621,2017-04-23,LAKE MARION to SAN ANDRES 100 kV,L:19831:20295:100,0.9986160679356147,False,HESPERIA to STRYKER 100 kV,L:19857:20263:100,163.7,121.0,100.0,,table,Rebuild line with higher-capacity conductor,2794000.0,2794000.0
