project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q16-0621,2017-04-23,SAN ANDRES to BARK RIV 100 kV,L:19829:20295:100,1.0,True,HESPERIA to STRYKER 100 kV Line,L:19857:20263:100,152.9,129.0,100.0,,table,Rebuild line with higher-capacity conductor,3781000.0,3781000.0
Q16-0621,2017-04-23,HESPERIA to CHUB LAKE 100 kV,L:19857:19868:100,1.0,True,E BATAIA to KICKAPOO SUBSTATION 100 kV,L:19832:19861:100,139.5,113.0,69.1,,table,Rebuild line with higher-capacity conductor,5619000.0,5619000.0
Q16-0621,2017-04-23,CHUB LAKE to COVANTA HENNEPIN ENERGY 100 kV,L:19866:19868:100,1.0,True,KICKAPOO to E BATAVIA 100 kV,L:19832:19861:100,113.6,125.0,69.1,,table,Rebuild line with higher-capacity conductor,7503000.0,7503000.0
Q15-0462,2017-05-17,Ligonier to Goodhue Solar 100kV,L:22036:22292:100,1.0,True,Brunner Island to Co Line Road 500kV,L:7103:7159:500,209.1,122.0,100.0,,table,Rebuild line with higher-capacity conductor,4191000.0,4191000.0
Q15-0462,2017-05-17,Cuba City to Farmersville 100kV,L:21977:21978:100,1.0,True,Cypress Crk to Ligonier 100kV,L:22036:22310:100,133.3,129.0,100.0,,table,Rebuild line with higher-capacity conductor,8133000.0,8133000.0
Q15-0462,2017-05-17,Ligonier to Cypress Creek 100kV,L:22036:22310:100,1.0,True,Ligonier to Montibello 100kV line,L:22036:22491:100,100.8,232.0,100.0,,table,Reconductor line,2558000.0,2558000.0
Q15-0499,2017-05-20,Milwaukee - Rewey 138 kV,L:7796:7939:138,1.0,True,Rewey - Loco Hills 138 kV,L:7939:8104:138,172.9,218.0,25.4,,table,Rebuild line with higher-capacity conductor,4547000.0,4547000.0
Q15-0499,2017-05-20,Southbase - Kings 138 kV,L:6832:6833:138,0.997353472469257,False,Dos Marinas 2003 - Brent 138 kV,L:6372:7997:138,159.6,242.0,8.3,,table,Rebuild line with higher-capacity conductor,8637000.0,8637000.0
Q15-0499,2017-05-20,Southbase - Milwaukee 138 kV,L:6833:7796:138,1.0,True,Little Chute - Fort Humbug 345 kV,L:6388:8103:345,141.4,241.0,10.5,,table,Rebuild line with higher-capacity conductor,11805000.0,11805000.0
Q15-0499,2017-05-20,Lewistown - Loco Hills 138 kV,L:8104:8111:138,1.0,True,Edes Tap 2 - W Campus 345 kV,L:7673:7677:345,138.7,209.0,11.6,,table,Rebuild line with higher-capacity conductor,3660000.0,3660000.0
Q15-0499,2017-05-20,Rewey - Loco Hills 138 kV,L:7939:8104:138,1.0,True,Milwaukee - Rewey Substation 138 kV,L:7796:7939:138,138.0,180.0,18.4,,table,Rebuild line with higher-capacity conductor,24369000.0,24369000.0
Q15-0499,2017-05-20,Grand Point - North Lewiston 138 kV line,L:7932:7936:138,1.0,True,Rewey - South Bay 1 138 kV line,L:7939:7950:138,126.1,182.0,100.0,,table,Rebuild line with higher-capacity conductor,1860000.0,1860000.0
Q15-0499,2017-05-20,Rewey 345/138 kV Autotransformer,X:7939:345:138,0.9985165168482549,True,Sunrise Ctr - Cayucos 500 kV,L:7525:8252:500,124.2,446.0,30.1,,table,Replace transformer with higher-rated unit,16132000.0,16132000.0
Q15-0499,2017-05-20,Grand Point - Fayettville 138 kV Line,L:7932:7938:138,1.0,True,Rewey - S Bay 1 138 kV,L:7939:7950:138,122.1,173.0,100.0,,table,Rebuild line with higher-capacity conductor,4249000.0,4249000.0
Q15-0499,2017-05-20,Mtn View - Lorich 138 kV Line,L:7941:7944:138,1.0,True,Chambersburg - Fair Oaks 345 kV,L:7935:8274:345,118.2,223.0,6.9,,table,Rebuild line with higher-capacity conductor,2527000.0,451000.0
Q15-0499,2017-05-20,Mtn View - Antrim 138 kV,L:7941:7943:138,0.997789702152007,False,Fair Oaks - Chambersburg 345 kV,L:7935:8274:345,116.9,216.0,6.9,,table,Rebuild line with higher-capacity conductor,5188000.0,926000.0
Q15-0499,2017-05-20,Kings - Greenville Steam 138 kV,L:6370:6832:138,1.0,True,Kings - Clayton Substation 138 kV,L:6832:6840:138,116.2,190.0,5.7,,table,Rebuild line with higher-capacity conductor,17786000.0,17786000.0
Q15-0499,2017-05-20,Claytn - Kings 138 kV Line,L:6832:6840:138,1.0,True,Greenville Steam - Kings 138 kV,L:6370:6832:138,112.3,228.0,6.4,,table,Rebuild line with higher-capacity conductor,13901000.0,13901000.0
Q15-0499,2017-05-20,Hazleton - Honk Falls 138 kV,L:6478:8031:138,1.0,True,West Campus - Edes Tap 2 345 kV L,L:7673:7677:345,108.9,195.0,5.1,,table,Reconductor line,1366000.0,1366000.0
Q15-0499,2017-05-20,William FMatson Generating Sta 500/345kV TX,X:8250:500:345,0.909276028074925,True,N Allegheny Windpower Project - N Yuma 345 kV,L:7509:8288:345,107.2,513.0,21.3,,table,Replace transformer with higher-rated unit,19494000.0,19494000.0
Q15-0499,2017-05-20,Dpc Argyle - Fayetteville 138 kV L,L:6016:7938:138,1.0,True,Rewey Substation - South Bay 1 138 kV,L:7939:7950:138,101.4,194.0,100.0,,table,Reconductor line,1185000.0,1185000.0
Q15-0519,2017-05-21,Gardner-Grand Ridge Battery Projects 230 kV,L:23477:24640:230,1.0,True,Top Crop 500-230 kV XFMR,X:24606:500:230,106.1,508.0,97.1,,table,Reconductor line,3331000.0,1229000.0
Q15-0519,2017-05-21,Gardner-Top Crop 230 kV,L:24606:24640:230,1.0,True,Gardner-Grand Ridge Battery Projects Substation 230 kV L,L:23477:24640:230,106.0,454.0,100.0,,table,Reconductor line,3552000.0,1310000.0
Q15-0519,2017-05-21,Palisades 230 kV/1 kV TX,X:21664:230:1,0.9844153697323879,True,Flood St-Cook Substation 500 kV Line,L:20995:21716:500,102.6,806.0,9.7,,table,Replace transformer with higher-rated unit,9923000.0,285000.0
Q15-0519,2017-05-21,Palisades 500/1kV Transformer,X:21664:500:1,0.9844153697323879,True,Cook-Flood Street 500 kV L,L:20995:21716:500,102.2,810.0,9.7,,table,Replace transformer with higher-rated unit,21202000.0,610000.0
Q15-0519,2017-05-21,Grand Ridge Battery Projects-Brevard 230 kV Cir. 1,L:23477:24612:230,0.9994924170801732,False,Grand Ridge Battery Projects-Brevard 230 kV Cir. 2,L:23477:24612:230,101.0,801.0,12.7,,table,Reconductor line,259000.0,20000.0
Q15-0519,2017-05-21,Brevard-Grand Ridge Battery Projects 230 kV Line 2,L:23477:24612:230,0.9994924170801732,False,Brevard Substation-Grand Ridge Battery Projects 230 kV,L:23477:24612:230,101.0,801.0,12.7,,table,Reconductor line,259000.0,20000.0
Q15-0530,2017-05-22,KRUGERVILLE / SANDY SPRING 138.0 kV,L:8943:8959:138,1.0,True,TABER / GLENANNAN 345.0 kV,L:8823:8949:345,120.2,398.0,6.2,,table,Rebuild line with higher-capacity conductor,5880000.0,1535000.0
Q15-0530,2017-05-22,KRUGERVILLE / BELTSVILLE 138.0 kV Line,L:8833:8959:138,1.0,True,TABER / GLENANNAN 345.0 kV line,L:8823:8949:345,118.4,421.0,6.2,,table,Rebuild line with higher-capacity conductor,1829000.0,478000.0
Q15-0550,2017-05-18,Blackrock to Eklutna 345kV,L:7709:7727:345,1.0,True,Caldwell to Piney Creek Project 345kV,L:7702:8253:345,105.7,1136.0,5.9,103.9,fields,Reconductor line,20023000.0,6681000.0
Q15-0550,2017-05-18,Yucca to Regal 138kV,L:7261:7428:138,1.0,True,Allegheny Energy Units 3 4 & 5 to Southeast Vicksburg 500kV,L:8265:8284:500,101.5,211.0,10.7,84.1,fields,Reconductor line,539000.0,427000.0
Q15-0550,2017-05-18,Maricao 6301 to Sta J 138kV line,L:7376:7387:138,0.9794452994516955,True,Regal to Yucca 138kV,L:7261:7428:138,100.2,159.0,11.2,76.1,fields,Reconductor line,442000.0,442000.0
Q15-0557,2017-05-27,RIDGELY / ROSEDALE 100kV,L:20148:20149:100,1.0,True,RIDGELY / SULIFF 100kV,L:20142:20148:100,314.0,112.0,100.0,,table,Rebuild line with higher-capacity conductor,3063000.0,3063000.0
Q15-0557,2017-05-27,SUTLIFF / RIDGELY 100kV L,L:20142:20148:100,1.0,True,RIDGELY / ROSEDALE 100kV,L:20148:20149:100,289.5,121.0,100.0,,table,Rebuild line with higher-capacity conductor,1624000.0,1624000.0
Q15-0557,2017-05-27,CONGRESS / SUTLIFF 100kV,L:20101:20142:100,1.0,True,RIDGELY / ROSEDALE 100kV,L:20148:20149:100,267.3,127.0,100.0,,table,Rebuild line with higher-capacity conductor,4395000.0,4395000.0
Q15-0557,2017-05-27,CONGRESS / BRADY 100kV L,L:20101:20111:100,1.0,True,RIDGELY / ROSEDALE 100kV,L:20148:20149:100,126.7,143.0,59.2,,table,Rebuild line with higher-capacity conductor,9946000.0,9946000.0
Q15-0557,2017-05-27,ROSEDALE SUBSTATION / BILLINGS EASTSIDE 100kV,L:20149:20179:100,1.0,True,RIDGELY / SUTLIFF SUBSTATION 100kV L,L:20142:20148:100,124.2,111.0,43.7,,table,Rebuild line with higher-capacity conductor,1320000.0,1320000.0
Q15-0557,2017-05-27,GILCHRIST SUBSTATION / CONGRESS 100kV,L:20101:20202:100,1.0,True,RIDGELY / ROSEDALE 100kV,L:20148:20149:100,117.7,109.0,40.8,,table,Rebuild line with higher-capacity conductor,5734000.0,5734000.0
Q15-0557,2017-05-27,DAVID SWINFORD / TALLMADGE 100kV,L:20184:20316:100,1.0,True,BRADY / CONGRESS 100kV,L:20101:20111:100,113.5,158.0,11.4,,table,Rebuild line with higher-capacity conductor,820000.0,726000.0
Q15-0557,2017-05-27,KNOX / AES 230kV,L:18827:19676:230,1.0,True,NORTH CAMBRIDGE / ATASCOCITA 230kV L,L:19681:20177:230,112.1,359.0,5.2,,table,Rebuild line with higher-capacity conductor,21128000.0,15964000.0
Q15-0557,2017-05-27,BLACKROCK / CALDWELL 345kV,L:7702:7709:345,1.0,True,CALDWELL / CABON CTR SUBSTATION 345kV,L:7702:7809:345,104.2,996.0,5.4,,table,Reconductor line,19088000.0,3529000.0
Q15-0557,2017-05-27,ROSEDALE / MCDONNELL 100kV,L:20149:20163:100,1.0,True,SUTLIFF / RIDGELY 100kV line,L:20142:20148:100,103.8,99.0,17.2,,table,Reconductor line,3069000.0,3069000.0
Q15-0557,2017-05-27,SHAWVILLE STA / BLACKROCK SUBSTATION 345kV,L:7709:8249:345,1.0,True,CARBON CETER 500 kV/345 kV TX,X:7809:500:345,101.1,1694.0,7.4,,table,Reconductor line,17414000.0,976000.0
Q15-0557,2017-05-27,P.T.S / BURWELL 345kV,L:7233:7389:345,1.0,True,ALLEGHENY ENERGY NITS 3 4 & 5 345/1kV Auto,X:8265:345:1,100.7,1246.0,7.1,,table,Reconductor line,4284000.0,150000.0
Q16-0584,2017-05-17,Hutchinson Plant 1 – Yacht Club D.S 138kV,L:6015:6029:138,1.0,True,Watford City – Hutchinson Plant 1 138kV,L:6029:8620:138,142.0,282.0,5.1,,table,Rebuild line with higher-capacity conductor,14350000.0,5175000.0
Q16-0584,2017-05-17,Yacht Club D.S – Orrtanna 138kV,L:6015:7164:138,1.0,True,Hutchinson Plant 1 – Watford City 138kV,L:6029:8620:138,134.9,292.0,5.1,,table,Rebuild line with higher-capacity conductor,3079000.0,1110000.0
Q16-0584,2017-05-17,Altavista Power Sta – Catoctin 138kV,L:8761:8762:138,1.0,True,W Kelso – Dry Gap 138kV,L:8735:9066:138,132.1,260.0,6.4,,table,Rebuild line with higher-capacity conductor,4086000.0,1619000.0
Q16-0584,2017-05-17,Antrim – Peterson Flats 138kV,L:7943:7951:138,1.0,True,Chambersburg – W Waynesboro 345kV L,L:7952:8274:345,129.8,264.0,12.4,,table,Rebuild line with higher-capacity conductor,4926000.0,1730000.0
Q16-0584,2017-05-17,Otsego – Peterson Flats 138kV,L:7931:7951:138,1.0,True,W Waynesboro – Chambersburg 345kV,L:7952:8274:345,129.1,253.0,12.4,,table,Rebuild line with higher-capacity conductor,3015000.0,1059000.0
Q16-0584,2017-05-17,Thurmont – Catoctin 138kV,L:8736:8762:138,1.0,True,West Kelso – Dry Gap 138kV,L:8735:9066:138,128.2,285.0,6.4,,table,Rebuild line with higher-capacity conductor,5992000.0,2374000.0
Q16-0584,2017-05-17,Chambersburg 345/138 kV Transformer,X:8274:345:138,0.9989823436049433,True,Chambersburg – West Waynesboro 345kV Line,L:7952:8274:345,126.8,503.0,18.0,,table,Replace transformer with higher-rated unit,19756000.0,2100000.0
Q16-0584,2017-05-17,Ess Wesel – Pineville 138kV line,L:9018:9019:138,1.0,True,Chambersburg – W Waynesboro 345kV line,L:7952:8274:345,125.6,277.0,24.1,,table,Rebuild line with higher-capacity conductor,4518000.0,1941000.0
Q16-0584,2017-05-17,M105 – Wyoming 138kV,L:7933:7934:138,1.0,True,Chambersburg Substation – West Waynesboro 345kV,L:7952:8274:345,118.5,394.0,19.9,,table,Rebuild line with higher-capacity conductor,1135000.0,184000.0
Q16-0584,2017-05-17,Wyoming – N Lewiston 138kV,L:7934:7936:138,1.0,True,W Waynesboro – Chambersburg 345kV,L:7952:8274:345,110.1,441.0,19.9,,table,Rebuild line with higher-capacity conductor,972000.0,157000.0
Q16-0584,2017-05-17,Carrel – Buffalo Tungsten 138kV line,L:7942:7945:138,1.0,True,Fair Oaks – Chambersburg 345kV L,L:7935:8274:345,109.1,449.0,5.3,,table,Reconductor line,616000.0,22000.0
Q16-0584,2017-05-17,Cressey Substation – Ess Wesel 138kV,L:9016:9018:138,1.0,True,Chambersburg – West Waynesboro 345kV,L:7952:8274:345,109.1,351.0,24.1,,table,Reconductor line,2012000.0,865000.0
Q16-0584,2017-05-17,Chevmain – Cressey Substation 138kV L,L:7946:9016:138,1.0,True,Chambersburg – Fair Oaks 345kV Line,L:7935:8274:345,106.4,447.0,5.3,,table,Reconductor line,3102000.0,110000.0
Q16-0584,2017-05-17,N Lewiston – Chambersburg 138kV,L:7936:8274:138,1.0,True,Chambersburg – West Waynesboro 345kV,L:7952:8274:345,104.8,492.0,13.9,,table,Reconductor line,2053000.0,210000.0
Q16-0584,2017-05-17,Four Hills – Rubidoux 138kV,L:8614:8763:138,1.0,True,West Kelso – Dry Gap 138kV line,L:8735:9066:138,103.8,540.0,6.8,,table,Reconductor line,3098000.0,890000.0
Q16-0584,2017-05-17,Altavista Power Station – Rubidoux 138kV,L:8761:8763:138,1.0,True,Dry Gap – W Kelso 138kV,L:8735:9066:138,103.0,568.0,6.8,,table,Reconductor line,755000.0,217000.0
Q16-0584,2017-05-17,Carrel – Lourich 138kV,L:7942:7944:138,1.0,True,Fair Oaks – Chambersburg 345kV,L:7935:8274:345,102.2,376.0,9.3,,table,Reconductor line,3706000.0,214000.0
Q16-0584,2017-05-17,Thurmont – Dry Gap 138kV line,L:8736:9066:138,1.0,True,West Kelso Substation – Dry Gap 138kV,L:8735:9066:138,102.1,459.0,11.4,,table,Reconductor line,2045000.0,222000.0
Q16-0584,2017-05-17,Buffalo Tungsten – Chevmain 138kV,L:7945:7946:138,1.0,True,Fair Oks – Chambersburg 345kV,L:7935:8274:345,100.8,479.0,5.3,,table,Reconductor line,1231000.0,43000.0
Q16-0584,2017-05-17,Hutchinson Plant 1 – Watford City 138kV,L:6029:8620:138,1.0,True,Yacht Club D.S – Hutchinson Plant 1 138kV Line,L:6015:6029:138,100.3,604.0,7.7,,table,Reconductor line,740000.0,238000.0
Q16-0584,2017-05-17,Antrim – Mtn View 138kV,L:7941:7943:138,0.9989304879238966,False,Fair Oaks – Chambersburg Substation 345kV,L:7935:8274:345,100.2,434.0,9.3,,table,Reconductor line,2849000.0,174000.0
Q16-0638,2017-05-27,Holland Cliff – Chalk Point 138 KV,L:8591:9089:138,1.0,True,University Of Northern Iowa – Stranger Creek 138 KV,L:8427:8429:138,245.0,237.0,5.1,,prose_overloaded,Rebuild line with higher-capacity conductor,4922000.0,105000.0
Q16-0645,2017-05-20,DAVEY TOWN - KRUMKILL 100 kV #1,L:22977:23093:100,1.0,True,KRUMKILL - DAVEY TOWN 100 kV Ckt 3,L:22977:23093:100,106.3,151.0,22.9,83.4,fields,Reconductor line,536000.0,361000.0
Q16-0645,2017-05-20,KRUMKILL - DAVEY TOWN 100 kV Line 2,L:22977:23093:100,1.0,True,KRUMKILL - DAVEY TOWN 100 kV,L:22977:23093:100,106.3,151.0,22.9,83.4,fields,Reconductor line,536000.0,361000.0
Q16-0645,2017-05-20,DAVEY TOWN - KRUMKILL 100 kV Cir. 3,L:22977:23093:100,1.0,True,KRUMKILL - DAVEY TOWN 100 kV #1,L:22977:23093:100,106.3,151.0,22.9,83.4,fields,Reconductor line,536000.0,361000.0
Q16-0645,2017-05-20,DELL - GUAYAMA PDS 100 kV Circuit 1,L:22833:22834:100,1.0,True,GUAYAMA PDS - DELL 100 kV Ckt 2,L:22833:22834:100,102.1,165.0,26.4,77.8,fields,Reconductor line,415000.0,267000.0
Q16-0645,2017-05-20,DELL - GUAYAMA PDS 100 kV Line 2,L:22833:22834:100,1.0,True,GUAYAMA PDS - DELL 100 kV #1,L:22833:22834:100,102.1,165.0,26.4,77.8,fields,Reconductor line,415000.0,267000.0
Q15-0555,2017-07-01,DOOVILLE-THOMAS HILL STATION 230kV,L:22098:22721:230,1.0,True,WABASH SUBSTATION-MONTPELIER ELECTRIC GENERATING STA 500kV,L:22708:22742:500,101.3,578.0,23.9,,prose_overloaded,Reconductor line,17537000.0,1998000.0
Q15-0555,2017-07-01,ROBISON PARK-RUSSELL FORK 230kV,L:21796:22493:230,1.0,True,DEKALB-JONES CHAPEL 500kV,L:21759:22035:500,109.1,1695.0,6.3,,prose_loss,Reconductor line,17759000.0,128000.0
Q15-0555,2017-07-01,STATE STREET-ROBISON PARK 230kV line,L:21774:21796:230,1.0,True,SWAN VLY-TREGO 500kV line,L:19617:19893:500,105.7,1330.0,15.4,,prose_loss,Reconductor line,3361000.0,67000.0
Q15-0555,2017-07-01,BLUEBONNET-JONES CHAPEL 230kV,L:22024:22035:230,1.0,True,ROBISON PARK-RUSSELL FORK 230kV,L:21796:22493:230,195.1,758.0,5.3,,prose_colon,Rebuild line with higher-capacity conductor,31042000.0,255000.0
Q15-0555,2017-07-01,TWIN COUNTY RANCH-RICHLAND 230kV,L:20114:20309:230,0.9888652256879163,False,TREGO-SWAN VALLEY 500kV Line,L:19617:19893:500,110.1,649.0,9.3,,prose_colon,Rebuild line with higher-capacity conductor,29641000.0,1001000.0
Q15-0555,2017-07-01,CONCORD-BLUEBONNET 230kV Line,L:22022:22024:230,1.0,True,JONES CHAPEL-DEKALB 500kV,L:21759:22035:500,104.1,1311.0,5.1,,prose_colon,Reconductor line,9005000.0,73000.0
Q15-0555,2017-07-01,WAYNEDALE-MONFORT 230kV,L:21763:22220:230,1.0,True,MONTPELIER ELECTRIC GENERATING STA-WABSH 500kV,L:22708:22742:500,103.4,1112.0,9.8,,prose_colon,Reconductor line,21047000.0,463000.0
Q15-0555,2017-07-01,WAYNEDALE-STATE ST 230kV line,L:21763:21774:230,1.0,True,MUSKOGEE-MONTPELIER ELECTRIC GENERATING STA 500kV L,L:20269:22708:500,103.4,833.0,12.4,,prose_colon,Reconductor line,3827000.0,121000.0
Q16-0564,2017-06-20,RUSSELL FORK-BLUEBONET 230kV,L:22024:22493:230,1.0,True,JONES CHAPEL-DEKALB 500kV L,L:21759:22035:500,154.4,900.0,5.5,,table,Rebuild line with higher-capacity conductor,68439000.0,674000.0
Q16-0564,2017-06-20,DEKALB 230/1 kV XFMR,X:21759:230:1,0.985248847212319,True,RICHLAND-DEKALB 500kV,L:20309:21759:500,143.7,1082.0,6.4,,table,Replace transformer with higher-rated unit,12578000.0,120000.0
Q16-0564,2017-06-20,STATE ST-ROBISON PARK 230kV,L:21774:21796:230,1.0,True,DEKALB-RICHLAND 500kV Line,L:20309:21759:500,110.7,1617.0,6.8,,table,Rebuild line with higher-capacity conductor,10533000.0,71000.0
Q16-0564,2017-06-20,GREENLY-DRESDEN 500kV L,L:19344:19554:500,1.0,True,INTERNATIONAL PAPER-DRESDEN 500kV,L:19281:19554:500,110.7,2175.0,26.2,,table,Rebuild line with higher-capacity conductor,68040000.0,803000.0
Q16-0564,2017-06-20,GREENLY-OMNI-HACKBERRY 500kV,L:19030:19344:500,1.0,True,INTERNATIONAL PAPER-DRESDEN 500kV,L:19281:19554:500,107.4,2579.0,25.5,,table,Reconductor line,33148000.0,396000.0
Q16-0564,2017-06-20,OLD FORGE-PORTAGE LAKES 230kV line,L:20086:20096:230,1.0,True,SURROWIEC-WEEDPATCH 500kV,L:20063:20303:500,104.6,1030.0,5.6,,table,Reconductor line,12071000.0,131000.0
Q16-0564,2017-06-20,DEKALB 500/1 kV Autotransformer,X:21759:500:1,0.985248847212319,True,RICHLAND-DEKALB 500kV,L:20309:21759:500,104.6,1488.0,6.4,,table,Replace transformer with higher-rated unit,33632000.0,322000.0
Q16-0585,2017-06-27,BECK ROAD - SPORN 230 KV,L:18687:18707:230,1.0,True,INTERNATIONAL PAPER - FLATLICK SUBSTATION 500 KV,L:19281:19571:500,122.4,508.0,6.2,,table,Rebuild line with higher-capacity conductor,6421000.0,370000.0
Q16-0585,2017-06-27,CEDARCLIFF - JEFFERSON RD 138 KV,L:18005:18011:138,1.0,True,MT. VIEW - ZEELAND GENERATING STATION 138 KV line,L:17995:17996:138,119.0,195.0,100.0,,table,Rebuild line with higher-capacity conductor,8561000.0,8561000.0
Q16-0585,2017-06-27,ZEELAND GENERATING STA - CEDAR CLIFF 138 KV,L:17996:18011:138,1.0,True,MT. VIEW - ZEELAND GENERATINGSTATION 138 KV Line,L:17995:17996:138,115.1,209.0,100.0,,table,Rebuild line with higher-capacity conductor,3135000.0,3135000.0
Q16-0585,2017-06-27,E PROCTORVILLE - JEFFERSON ROAD 138 KV,L:18003:18005:138,1.0,True,MT. VIEW - ZEELAND GENERATING STATION 138 KV Line,L:17995:17996:138,113.5,191.0,100.0,,table,Rebuild line with higher-capacity conductor,1100000.0,1100000.0
Q16-0585,2017-06-27,MT. VIEW - ZEELAND GENERATING STATION 138 KV,L:17995:17996:138,1.0,True,ZEELAND GENERATING STATION - CEDAR CLIFF 138 KV,L:17996:18011:138,108.0,223.0,100.0,,table,Reconductor line,1444000.0,1444000.0
Q16-0585,2017-06-27,JONES CHAPEL SUBSTATION - DEKALB SUBSTATION 500 KV,L:21759:22035:500,1.0,True,ROBISON PARK - RUSSELL FORK 230 KV,L:21796:22493:230,100.4,2860.0,11.5,,table,Reconductor line,69255000.0,1763000.0
Q16-0588,2017-06-16,Jacksonville Beach - Metzerott Rd 138kV,L:8904:8931:138,1.0,True,Taber - Glenannan 345kV,L:8823:8949:345,312.7,176.0,6.3,,table,Rebuild line with higher-capacity conductor,1106000.0,337000.0
Q16-0588,2017-06-16,Siuc - Jacsonville Beach 138kV,L:8901:8904:138,1.0,True,Glennnan Substation - Taber 345kV,L:8823:8949:345,302.9,179.0,7.9,,table,Rebuild line with higher-capacity conductor,2178000.0,801000.0
Q16-0588,2017-06-16,Metzerott Road - Alto 138kV,L:8867:8931:138,1.0,True,Taber - Glenannan 345kV,L:8823:8949:345,258.6,201.0,6.3,,table,Rebuild line with higher-capacity conductor,12391000.0,3779000.0
Q16-0588,2017-06-16,Alto - Laurel 138kV Line,L:8822:8867:138,1.0,True,Taber - Glenannan 345kV,L:8823:8949:345,202.9,229.0,6.3,,table,Rebuild line with higher-capacity conductor,3775000.0,1151000.0
Q16-0588,2017-06-16,Darien - Trumann 138kV,L:8898:8907:138,1.0,True,Sligo - Lnden 138kV,L:8909:8942:138,186.8,216.0,67.2,,table,Rebuild line with higher-capacity conductor,871000.0,871000.0
Q16-0588,2017-06-16,Laurel - Crystal Springs 138kV,L:8822:8954:138,1.0,True,Taber - Glenannan 345kV,L:8823:8949:345,185.7,239.0,6.3,,table,Rebuild line with higher-capacity conductor,4817000.0,1469000.0
Q16-0588,2017-06-16,Crystal Springs Substation - Taber 138kV,L:8823:8954:138,1.0,True,Taber - Glenannan Substation 345kV,L:8823:8949:345,159.8,254.0,6.3,,table,Rebuild line with higher-capacity conductor,2453000.0,748000.0
Q16-0588,2017-06-16,Pangborn Substation - Derwood 138kV,L:8806:8881:138,1.0,True,Darien - Trumann 138kV,L:8898:8907:138,135.1,204.0,5.8,,table,Rebuild line with higher-capacity conductor,13422000.0,13422000.0
Q16-0588,2017-06-16,Pngborn Substation - Smyrna 138kV L,L:8806:8855:138,0.9649464807972905,False,Darien - Trumann 138kV,L:8898:8907:138,119.3,215.0,5.8,,table,Rebuild line with higher-capacity conductor,9097000.0,9097000.0
Q16-0588,2017-06-16,East Orange Substation - Phillips Pump 1 138kV,L:8852:8854:138,1.0,True,Darien - Colesville 138kV,L:8898:9062:138,117.0,179.0,5.7,,table,Rebuild line with higher-capacity conductor,1739000.0,1739000.0
Q16-0588,2017-06-16,Flanagan - Seek Lane 138kV,L:8701:8709:138,1.0,True,Colesville - Darien 138kV,L:8898:9062:138,111.1,330.0,22.4,,table,Rebuild line with higher-capacity conductor,1010000.0,125000.0
Q16-0588,2017-06-16,Story - Smyrna 138kV line,L:8757:8855:138,1.0,True,Trumnn - Darien 138kV,L:8898:8907:138,110.0,222.0,5.8,,table,Rebuild line with higher-capacity conductor,12710000.0,12710000.0
Q16-0588,2017-06-16,Derwood - East Orange 138kV,L:8852:8881:138,1.0,True,Colesville - Darien 138kV,L:8898:9062:138,107.6,179.0,5.7,,table,Reconductor line,1304000.0,1304000.0
Q16-0630,2017-07-04,RAPIDS ENERGY CTR / CASINO 138kV,L:17222:17615:138,1.0,True,SKEENA / PIN HOOK 138kV,L:17228:17470:138,162.0,587.0,6.2,159.8,fields,Rebuild line with higher-capacity conductor,3801000.0,154000.0
Q16-0630,2017-07-04,BARNABIE CABLE STA / CASINO 138kV,L:17608:17615:138,1.0,True,SKEENA / PIN HOOK 138kV Line,L:17228:17470:138,160.5,599.0,6.2,158.3,fields,Rebuild line with higher-capacity conductor,10120000.0,411000.0
Q16-0630,2017-07-04,ANSON NORTH / PIN HOOK 138kV L,L:17215:17470:138,1.0,True,BARNABIE CABLE STA / CASINO 138kV,L:17608:17615:138,152.1,471.0,7.0,149.0,fields,Rebuild line with higher-capacity conductor,16501000.0,790000.0
Q16-0630,2017-07-04,SKEENA / PIN HOOK 138kV,L:17228:17470:138,1.0,True,BARNABIE CABLE STA / CASINO 138kV,L:17608:17615:138,150.5,483.0,7.0,147.4,fields,Rebuild line with higher-capacity conductor,7375000.0,353000.0
Q16-0630,2017-07-04,CAMPBELL JCT / RAPID ENERGY CTR 138kV Line,L:17221:17222:138,1.0,True,SKEENA / PIN HOOK 138kV,L:17228:17470:138,141.0,659.0,6.2,139.0,fields,Rebuild line with higher-capacity conductor,3755000.0,152000.0
Q16-0630,2017-07-04,THONTOWN / DEWITT 138kV,L:17187:17638:138,1.0,True,LIVERMORE SUBSTATION / LEE COUNTY SOLID WASTE ENERGY 345kV,L:17217:17603:345,134.5,259.0,7.8,128.1,fields,Rebuild line with higher-capacity conductor,5360000.0,603000.0
Q16-0630,2017-07-04,PRAIRIE HORIZON AGRI ENERGY SUBSTATION / THORNTOWN SUBSTATION 138kV,L:17185:17187:138,1.0,True,LEE COUNTY SOLID WASTE ENERGY / LIERMORE 345kV,L:17217:17603:345,131.5,256.0,7.8,125.0,fields,Rebuild line with higher-capacity conductor,7241000.0,814000.0
Q16-0630,2017-07-04,CULVER / 51ST ST 138kV line,L:17792:17794:138,1.0,True,BOZEMAN S / ANSON NORTH 138kV,L:17215:17786:138,118.0,310.0,5.9,114.0,fields,Rebuild line with higher-capacity conductor,5979000.0,468000.0
Q16-0630,2017-07-04,ANSON N / 51ST ST 138kV,L:17215:17792:138,1.0,True,BOZEMAN SOUTH / ANSON NORTH 138kV,L:17215:17786:138,115.8,333.0,5.9,112.1,fields,Rebuild line with higher-capacity conductor,19513000.0,1527000.0
Q16-0630,2017-07-04,SIMPSON TACOMA KRAFT BIOMASS / ZELLWOOD 138kV,L:16924:17186:138,1.0,True,THORNTOWN / DEWITT 138kV line,L:17187:17638:138,104.3,257.0,9.4,96.6,fields,Reconductor line,4052000.0,615000.0
Q16-0630,2017-07-04,ZELLWOOD / GREENVILLE AVE 138kV,L:17037:17186:138,1.0,True,DEWITT / THORNTOWN 138kV Line,L:17187:17638:138,102.1,256.0,9.4,94.3,fields,Reconductor line,4579000.0,695000.0
Q16-0660,2017-06-25,Simpson Stuat Tap-Kempster 138kV line,L:7252:8191:138,1.0,True,Medora-Tuco 138kV,L:7215:7253:138,115.0,246.0,5.1,,table,Rebuild line with higher-capacity conductor,3375000.0,198000.0
Q16-0660,2017-06-25,Santee Cooper-Greenland Gap 345kV,L:18691:18697:345,1.0,True,Morgantown Energy Facility-Pides Corner 345kV line,L:18689:18699:345,105.4,1700.0,5.4,,table,Reconductor line,2411000.0,36000.0
Q16-0660,2017-06-25,Morgantown Energy Facility-Prides Corner 345kV,L:18689:18699:345,1.0,True,Greenland Gap-Santee Coper 345kV line,L:18691:18697:345,103.3,1168.0,10.9,,table,Reconductor line,5464000.0,97000.0
Q16-0660,2017-06-25,Fishkill Plains Substation-Middle Fork 345kV,L:7193:8204:345,1.0,True,Simpson Stuart Tap-Fishkill Plains 345kV Line,L:7252:8204:345,103.2,1547.0,5.1,,table,Reconductor line,15034000.0,139000.0
Q16-0668,2017-06-18,NO TROY – OCONTO 138 kV,L:9529:9626:138,1.0,True,AVE 52 – 4 AC STA 138 kV,L:9304:9665:138,133.2,189.0,24.0,,table,Rebuild line with higher-capacity conductor,3143000.0,433000.0
Q16-0668,2017-06-18,SPRINGBANK – OCONTO 138 kV,L:9626:9627:138,1.0,True,AVE 52 – 4 AC STA 138 kV L,L:9304:9665:138,128.3,206.0,24.0,,table,Rebuild line with higher-capacity conductor,5028000.0,693000.0
Q16-0668,2017-06-18,SPORN – COULEE AVE 345 kV,L:18198:18707:345,1.0,True,INTERNATIONAL PAPER – HANGING ROCK 500 kV,L:19281:19548:500,125.2,1109.0,8.4,,table,Rebuild line with higher-capacity conductor,64951000.0,516000.0
Q16-0668,2017-06-18,BUTLER RIDGE – CINDER 138 kV,L:18400:18401:138,1.0,True,NEPTUNE – RGLAND 345 kV,L:17764:18399:345,119.1,222.0,8.2,,table,Rebuild line with higher-capacity conductor,3638000.0,72000.0
Q16-0668,2017-06-18,HANGING ROCK SUBSTATION 500/345 kV Transformer,X:19548:500:345,0.9855290242295905,True,INTERNATIONAL PAPER – FLATLICK SUBSTATION 500 kV,L:19281:19571:500,114.6,787.0,7.4,,table,Replace transformer with higher-rated unit,42674000.0,407000.0
Q16-0668,2017-06-18,BUTLER RIDGE – RAGLAND 138 kV,L:18399:18401:138,1.0,True,NEPTUNE – RAGLAND 345 kV,L:17764:18399:345,112.0,230.0,8.2,,table,Rebuild line with higher-capacity conductor,2079000.0,41000.0
Q16-0668,2017-06-18,SHULLSURG – EDGEMONT 138 kV,L:9496:9499:138,1.0,True,HINTON AP – LOWMOOR 345 kV,L:9666:18544:345,111.5,234.0,18.0,,table,Rebuild line with higher-capacity conductor,3661000.0,488000.0
Q16-0668,2017-06-18,S CHRISTIANSBURG – HAPPY CANYON 138 kV,L:9497:9498:138,1.0,True,LOWMOOR – HINTON AP 345 kV Line,L:9666:18544:345,110.3,194.0,18.0,,table,Rebuild line with higher-capacity conductor,2938000.0,392000.0
Q16-0668,2017-06-18,DAYTON 345/138 kV Autotransformer,X:9436:345:138,0.9845932786140463,True,CHATOM SUBSTATION – DAYTN 345 kV line,L:9436:9482:345,109.5,479.0,6.3,,table,Replace transformer with higher-rated unit,17303000.0,782000.0
Q16-0668,2017-06-18,HAPPY CANYON – EDGEMONT 138 kV line,L:9498:9499:138,0.996560057151338,False,LOWMOOR – HINTON AP 345 kV,L:9666:18544:345,108.7,218.0,18.0,,table,Reconductor line,345000.0,46000.0
Q16-0668,2017-06-18,CHATOM 345/138kV Auto,X:9482:345:138,0.9820366712438505,True,DAYTON 345 kV/138 kV XFMR,X:9436:345:138,107.0,494.0,6.3,,table,Replace transformer with higher-rated unit,8943000.0,405000.0
Q16-0668,2017-06-18,MIDWAY – S CHRISTIANSBURG 138 kV,L:9494:9497:138,1.0,True,HITON AP – LOWMOOR 345 kV,L:9666:18544:345,105.8,180.0,18.0,,table,Reconductor line,1993000.0,266000.0
Q16-0668,2017-06-18,COULEE AVE – AMOS 345 kV,L:18198:18686:345,1.0,True,INTERNATIONAL PAPER – HANGING ROCK 500 kV,L:19281:19548:500,104.4,1387.0,8.2,,table,Reconductor line,23767000.0,210000.0
Q16-0668,2017-06-18,KIMPER – SPRIGG 138 kV,L:17760:18415:138,1.0,True,RAGLAND – NETUNE 345 kV,L:17764:18399:345,103.0,243.0,8.1,,table,Reconductor line,5372000.0,100000.0
Q16-0668,2017-06-18,SPRIGG – CINDR SUBSTATION 138 kV line,L:18400:18415:138,1.0,True,RAGLAND – NEPTUNE 345 kV,L:17764:18399:345,102.6,237.0,8.1,,table,Reconductor line,1420000.0,26000.0
Q16-0668,2017-06-18,TREZEVANT – SHULLSBURG 138 kV,L:9355:9496:138,1.0,True,LOWMOOR – HINTON AP 345 kV line,L:9666:18544:345,102.5,307.0,24.9,,table,Reconductor line,587000.0,43000.0
Q16-0668,2017-06-18,DAYTON – HARRISONBURG 138 kV,L:9436:9645:138,1.0,True,DAYTON – CHATOM 345 kV line,L:9436:9482:345,101.6,487.0,6.3,,table,Reconductor line,553000.0,25000.0
Q16-0668,2017-06-18,MECKLENBURG POWER STATIN SUBSTATION – PERSON 345 kV,L:9650:11146:345,1.0,True,BEAR – CLOVER 345 kV,L:9276:9669:345,101.5,2318.0,8.7,,table,Reconductor line,48771000.0,383000.0
Q16-0668,2017-06-18,ROGUE – TREZEVANT 138 kV,L:9307:9355:138,1.0,True,HINTON AP – LOWMOOR 345 kV,L:9666:18544:345,101.3,333.0,24.9,,table,Reconductor line,4852000.0,353000.0
Q16-0668,2017-06-18,ROGUE – LYNN 138 kV,L:9307:9525:138,1.0,True,HINTON AP SUBSTATION – LOWMOR 345 kV,L:9666:18544:345,101.2,337.0,24.9,,table,Reconductor line,4938000.0,360000.0
Q16-0668,2017-06-18,FRSER – OU SPIRIT WIND FARM 138 kV L,L:18535:18541:138,1.0,True,HINTON AP – MANATEE 345 kV,L:18381:18544:345,101.0,227.0,14.1,,table,Reconductor line,3601000.0,196000.0
Q16-0668,2017-06-18,LYNN – LOST NATION 138 kV,L:9525:9526:138,1.0,True,HINTON AP – LOWMOOR 345 kV line,L:9666:18544:345,100.9,342.0,24.9,,table,Reconductor line,2547000.0,186000.0
Q16-0668,2017-06-18,LOST NATION – NO TROY 138 kV,L:9526:9529:138,1.0,True,HINTON AP – LOWMOOR 345 kV,L:9666:18544:345,100.8,347.0,24.9,,table,Reconductor line,1256000.0,91000.0
Q16-0668,2017-06-18,CAIRO SUBSTATION – BECKER SUBSTATION 345 kV Line,L:18655:18692:345,1.0,True,DILLARD-ORANGE – BECK RD SUBSTATION 345 kV,L:18683:18687:345,100.5,1193.0,10.4,,table,Reconductor line,16215000.0,167000.0
Q16-0668,2017-06-18,DILLARD-ORANE – FISHKILL PLAINS 345 kV,L:8204:18683:345,1.0,True,DISMAL RIVER – BECKER 345 kV,L:17977:18692:345,100.4,2830.0,7.1,,table,Reconductor line,46672000.0,370000.0
Q15-0489,2017-07-25,Jones Chapel-Bluebonnet 230kV,L:22024:22035:230,1.0,True,Robison Park-Russell Fork 230kV line,L:21796:22493:230,124.5,758.0,5.0,,table,Rebuild line with higher-capacity conductor,30855000.0,466000.0
Q15-0489,2017-07-25,Pt. Mackenzie-Eastbridge 100kV L,L:19837:20293:100,1.0,True,Pt. Mackenzie-Sand Sta 100kV,L:19836:19837:100,108.4,103.0,100.0,,table,Reconductor line,1888000.0,1888000.0
Q15-0510,2017-07-25,Del Amo / Grand Blanc Generating Station 138kV L,L:9867:9871:138,1.0,True,Bull Run / Del Amo 138kV line,L:9866:9867:138,242.8,398.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2739000.0,2739000.0
Q15-0510,2017-07-25,Castleton Energy Ctr / Sully Substation 138kV line,L:9904:9905:138,1.0,True,Bull Run / Del Amo 138kV,L:9866:9867:138,226.0,365.0,59.2,,prose_overloaded,Rebuild line with higher-capacity conductor,2065000.0,1542000.0
Q15-0510,2017-07-25,Sully / Walney 138kV line,L:9905:9907:138,1.0,True,Bull Run / Del Amo 138kV,L:9866:9867:138,216.8,391.0,59.2,,prose_overloaded,Rebuild line with higher-capacity conductor,2742000.0,2047000.0
Q15-0510,2017-07-25,Gallows Rd / Dessau 138kV L,L:9885:9888:138,1.0,True,Del Amo / Grand Blanc Generating Station 138kV,L:9867:9871:138,185.4,224.0,31.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2105000.0,2100000.0
Q15-0510,2017-07-25,Fillmore / Dulles 138kV,L:9894:9895:138,1.0,True,Del Amo / Grand Blanc Generating Station 138kV L,L:9867:9871:138,123.9,228.0,41.8,,prose_overloaded,Rebuild line with higher-capacity conductor,14245000.0,14245000.0
Q15-0510,2017-07-25,Radfords Run Wind Farm / Mccormick 138kV,L:8879:9906:138,1.0,True,Ishua Switch Tower / Boulder Basin 138kV Line,L:8848:8857:138,111.5,274.0,5.1,,prose_overloaded,Rebuild line with higher-capacity conductor,6256000.0,4793000.0
Q15-0510,2017-07-25,Annandale / Centennial 138kV,L:9694:9703:138,1.0,True,Idylwood Substation / Gallows Rd 138kV,L:9855:9885:138,107.7,223.0,6.8,,prose_overloaded,Reconductor line,491000.0,195000.0
Q15-0510,2017-07-25,Fountain / Thomaston 138kV,L:10068:10070:138,1.0,True,Grand Blnc Generating Station / Walney 138kV,L:9871:9907:138,105.6,465.0,37.2,,prose_overloaded,Reconductor line,251000.0,158000.0
Q15-0510,2017-07-25,S Houston / Dessau 138kV L,L:9858:9888:138,0.9992463738419854,False,Grand Blanc Generating Sta / Del Amo 138kV Line,L:9867:9871:138,188.1,228.0,31.0,,prose_loss,Rebuild line with higher-capacity conductor,3624000.0,3615000.0
Q15-0510,2017-07-25,Toa Vaca / Thomaston 138kV L,L:10070:10307:138,1.0,True,Walney / Grand Blanc Generating Station 138kV line,L:9871:9907:138,129.9,230.0,20.3,,prose_loss,Rebuild line with higher-capacity conductor,1654000.0,1024000.0
Q15-0510,2017-07-25,Fountain / Pleasant Vly Substation 138kV line,L:10041:10068:138,1.0,True,Grand Blanc Generating Sta / Walney 138kV,L:9871:9907:138,127.7,459.0,51.3,,prose_loss,Rebuild line with higher-capacity conductor,7000000.0,4423000.0
Q15-0510,2017-07-25,State Street / Robison Park 230kV L,L:21774:21796:230,1.0,True,Richland / Dekalb 500kV,L:20309:21759:500,106.6,1124.0,6.1,,prose_loss,Reconductor line,3287000.0,286000.0
Q15-0510,2017-07-25,Idylwood / Gallow Rd Substation 138kV L,L:9855:9885:138,1.0,True,Grand Blanc Generating Sta / Del Amo 138kV,L:9867:9871:138,105.9,227.0,15.4,,prose_loss,Reconductor line,306000.0,267000.0
Q15-0510,2017-07-25,Bull Run / Fillmore 138kV,L:9866:9895:138,1.0,True,Del Amo / Grand Blanc Generating Sta 138kV,L:9867:9871:138,292.2,323.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,7568000.0,7568000.0
Q15-0510,2017-07-25,Bull Run / Del Amo 138kV,L:9866:9867:138,1.0,True,Del Amo / Grand Blanc Generating Sta 138kV,L:9867:9871:138,277.5,348.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,2241000.0,2241000.0
Q15-0510,2017-07-25,Fillmore / S Houston 138kV L,L:9858:9895:138,1.0,True,Del Amo / Grand Blanc Generating Station Substation 138kV,L:9867:9871:138,262.4,236.0,58.2,,prose_colon,Rebuild line with higher-capacity conductor,3473000.0,3473000.0
Q15-0510,2017-07-25,Grand Blanc Generating Sta / Walney 138kV,L:9871:9907:138,1.0,True,Bull Run / Del Amo 138kV line,L:9866:9867:138,204.4,432.0,59.2,,prose_colon,Rebuild line with higher-capacity conductor,3201000.0,2390000.0
Q15-0510,2017-07-25,Pleasant Valley / Cub-Run Dp 138kV,L:10041:10066:138,1.0,True,Grand Blanc Generating Sta / Walney 138kV,L:9871:9907:138,125.9,481.0,51.3,,prose_colon,Rebuild line with higher-capacity conductor,2280000.0,1440000.0
Q15-0511,2017-07-27,SKEENA to PIN HOOK SUBSTATION 138.0 kV L,L:17228:17470:138,1.0,True,ALBION RD to WIXOM 138.0 kV line,L:17055:17056:138,147.1,129.0,42.6,,table,Rebuild line with higher-capacity conductor,5391000.0,3111000.0
Q15-0511,2017-07-27,WIXOM to ALBON ROAD 138.0 kV,L:17055:17056:138,1.0,True,LEE COUNTY SOLID WASTE ENERGY to LIVERMORE 345.0 kV L,L:17217:17603:345,126.2,255.0,64.3,,table,Rebuild line with higher-capacity conductor,2593000.0,1763000.0
Q16-0600,2017-07-29,DYCKESVILLE-LANSING 100.0 kV,L:22968:23470:100,1.0,True,SAND RIDGE-CASTLEAFB 100.0 kV,L:22839:22969:100,152.4,133.0,41.0,,table,Rebuild line with higher-capacity conductor,1254000.0,757000.0
Q16-0600,2017-07-29,SAND RIDGE-CASTLE AFB 100.0 kV line,L:22839:22969:100,1.0,True,DYCKESVILLE SUBSTATION-LANSING 100.0 kV,L:22968:23470:100,125.7,134.0,26.6,,table,Rebuild line with higher-capacity conductor,1346000.0,1212000.0
Q16-0600,2017-07-29,SHROUD-TOWER AUTOMOTIVE 100.0 kV,L:22338:22958:100,1.0,True,SHROUD-TOWER AUTOMOTIVE 100.0 kV Ckt 1,L:22338:22958:100,117.0,153.0,8.5,,table,Rebuild line with higher-capacity conductor,3988000.0,2724000.0
Q16-0600,2017-07-29,TOWER AUTOMOTIVE-SHROUD 100.0 kV Ckt 1,L:22338:22958:100,1.0,True,TOWER AUTOMOTIVE-SHROUD 100.0 kV Line 2,L:22338:22958:100,116.1,154.0,8.5,,table,Rebuild line with higher-capacity conductor,3988000.0,2724000.0
Q16-0600,2017-07-29,CASTLE AFB-DYKESVILLE 100.0 kV,L:22969:23470:100,1.0,True,CASTLE AFB-SAND RIDGE 100.0 kV,L:22839:22969:100,111.6,135.0,12.4,,table,Rebuild line with higher-capacity conductor,2061000.0,2061000.0
Q16-0600,2017-07-29,DYCKESVILLE-EAST JACKSON 1&2 SUBSTATION 100.0 kV,L:23017:23470:100,1.0,True,SHOREHAM POWER STA-CASTLE AFB SUBSTATION 100.0 kV,L:22969:23500:100,107.1,109.0,35.9,,table,Reconductor line,707000.0,440000.0
Q16-0600,2017-07-29,SHOREHAM POWER STA-CASTLE AFB 100.0 kV,L:22969:23500:100,1.0,True,BLACKFOOT-WEST DANVILLE 15 230.0 kV,L:22951:23514:230,105.6,137.0,14.2,,table,Reconductor line,837000.0,652000.0
Q16-0600,2017-07-29,FRANZ HOLMES-SAND RIDGE 100.0 kV L,L:22325:22839:100,1.0,True,DYCKESVILLE-LANSING 100.0 kV,L:22968:23470:100,105.4,138.0,12.0,,table,Reconductor line,288000.0,288000.0
Q16-0600,2017-07-29,WILDWOOD-SAND BAR 100.0 kV #2,L:22955:23473:100,1.0,True,WILDWOOD-SAND BAR 100.0 kV Cir. 1,L:22955:23473:100,105.2,144.0,6.0,,table,Reconductor line,481000.0,297000.0
Q16-0600,2017-07-29,WILDWOOD-SAND BAR 100.0 kV #1,L:22955:23473:100,1.0,True,WILDWOOD-SAND BAR 100.0 kV Line 2,L:22955:23473:100,104.7,145.0,6.0,,table,Reconductor line,481000.0,297000.0
Q16-0600,2017-07-29,SAND BAR-ROBBINS COMMUNITY POWER LLC 100.0 kV Ckt 1,L:22946:23473:100,1.0,True,ROBBINS COMMUNITY POWER LLC-SAND BAR 100.0 kV Line 2,L:22946:23473:100,102.8,145.0,5.8,,table,Reconductor line,853000.0,527000.0
Q16-0600,2017-07-29,TERRYVILLE-SYCAMORE COGEN 100.0 kV,L:22967:22975:100,1.0,True,SWEATT SUBSTATION-LAWRENCE HILL 100.0 kV,L:23022:23032:100,100.6,137.0,14.4,,table,Reconductor line,863000.0,863000.0
Q16-0611,2017-07-23,Sfpp Lp - Hazleton 138 kV,L:8031:8032:138,1.0,True,W Campus - Edes Tap 2 Substation 345 kV,L:7673:7677:345,133.5,225.0,27.3,,prose_colon,Rebuild line with higher-capacity conductor,5338000.0,2925000.0
Q16-0611,2017-07-23,Honk Falls - Hazleton 138 kV Line,L:6478:8031:138,1.0,True,W Campus - Edes Tap 2 345 kV L,L:7673:7677:345,122.2,244.0,27.3,,prose_colon,Rebuild line with higher-capacity conductor,4117000.0,2256000.0
Q16-0611,2017-07-23,Loco Hills - Lewistown 138 kV,L:8104:8111:138,1.0,True,Edes Tap 2 - West Campus 345 kV,L:7673:7677:345,111.9,333.0,12.9,,prose_colon,Rebuild line with higher-capacity conductor,2568000.0,494000.0
Q16-0611,2017-07-23,Soutbase - Milwaukee 138 kV,L:6833:7796:138,1.0,True,Fort Humbug - Little Chute 345 kV,L:6388:8103:345,101.8,413.0,7.8,,prose_colon,Reconductor line,4747000.0,1377000.0
Q16-0664,2017-07-31,Devil'S Slide-Lcent 230.0 kV L,L:19035:19094:230,1.0,True,Airline-Omni-Hckberry 230.0 kV Line,L:19012:19030:230,181.3,600.0,66.2,139.2,fields,Rebuild line with higher-capacity conductor,8752000.0,7758000.0
Q16-0664,2017-07-31,Devil'S Slide-Decorative Panels Intl Substation 230.0 kV,L:19035:19112:230,1.0,True,Airline-Omni-Hackberry 230.0 kV line,L:19012:19030:230,176.4,640.0,66.2,136.9,fields,Rebuild line with higher-capacity conductor,6338000.0,5618000.0
Q16-0664,2017-07-31,Airline-Decorative Panels Intl 230.0 kV,L:19012:19112:230,1.0,True,Airline-Omni-Hackberry 230.0 kV,L:19012:19030:230,170.0,702.0,66.2,134.1,fields,Rebuild line with higher-capacity conductor,16420000.0,14554000.0
Q16-0664,2017-07-31,Airline-Omni-Hackberry 230.0 kV,L:19012:19030:230,1.0,True,Decorative Panels Intl-Airline 230.0 kV,L:19012:19112:230,167.2,850.0,82.6,130.1,fields,Rebuild line with higher-capacity conductor,11470000.0,10184000.0
Q16-0664,2017-07-31,Sunnyvale-Dresden 230.0 kV,L:19455:19554:230,1.0,True,Dresden-Conesville Sta 500.0 kV,L:19554:19557:500,110.5,473.0,6.4,105.4,fields,Rebuild line with higher-capacity conductor,18258000.0,1370000.0
Q16-0664,2017-07-31,Omni-Hackberry-Lucent 230.0 kV,L:19030:19094:230,1.0,True,Airline-Decorative Panels Intl Substation 230.0 kV,L:19012:19112:230,109.5,653.0,19.3,98.2,fields,Reconductor line,4378000.0,3219000.0
Q16-0664,2017-07-31,W Canton-North Cambridge 230.0 kV,L:20174:20177:230,1.0,True,Wedpatch-Pt Arena 500.0 kV Line,L:19587:20303:500,107.5,902.0,5.7,105.1,fields,Reconductor line,5131000.0,540000.0
Q16-0664,2017-07-31,Sunnyvale-Conesville Station 230.0 kV,L:19455:19557:230,1.0,True,Dresden-Conesville Sta 500.0 kV,L:19554:19557:500,107.4,459.0,6.4,102.0,fields,Reconductor line,6967000.0,523000.0
Q16-0664,2017-07-31,Fishkill Plains-Dillard-Orange 345.0 kV line,L:8204:18683:345,1.0,True,Becker-Dismal River 345.0 kV,L:17977:18692:345,102.0,2830.0,8.4,100.9,fields,Reconductor line,51960000.0,1915000.0
Q16-0664,2017-07-31,Wcanton 500-230 kV Autotransformer,X:20174:500:230,0.9221545880794727,True,Pt Arena-Weedpatch 500.0 kV,L:19587:20303:500,100.7,1543.0,7.8,98.8,fields,Replace transformer with higher-rated unit,28632000.0,1789000.0
Q15-0493,2017-09-02,Bammel to Capitol Cement 100 kV,L:23230:23242:100,1.0,True,Ocoee 2 to Mt Gate Junction 100 kV L,L:23106:23120:100,209.4,116.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3318000.0,3318000.0
Q15-0493,2017-09-02,Dayton'S Bluff to Bammel 100 kV,L:23107:23242:100,1.0,True,Mt Gate Jct to Ocoee 2 100 kV,L:23106:23120:100,181.2,120.0,70.7,,prose_overloaded,Rebuild line with higher-capacity conductor,3231000.0,3231000.0
Q15-0493,2017-09-02,Ocee 2 to Mt Gate Jct 100 kV,L:23106:23120:100,1.0,True,Capitol Cement to Bammel 100 kV L,L:23230:23242:100,178.3,137.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,8473000.0,8473000.0
Q15-0493,2017-09-02,Cypress Creek to Big Oaks 100 kV,L:22027:22310:100,1.0,True,Jones Chapel to Dekalb 500 kV,L:21759:22035:500,115.3,241.0,5.4,,prose_overloaded,Rebuild line with higher-capacity conductor,7679000.0,266000.0
Q15-0493,2017-09-02,Oakmot N to Mt Gate Jct 100 kV Ckt 2,L:23120:23121:100,1.0,True,Oakmont N to Mt Gate Junction 100 kV Line 1,L:23120:23121:100,110.0,160.0,22.6,,prose_overloaded,Reconductor line,783000.0,783000.0
Q15-0493,2017-09-02,Tuscaloosa T.S to Texon 100 kV Circuit 1,L:23344:23352:100,1.0,True,Tuscaloosa T.S to Texon 100 kV Circuit 2,L:23344:23352:100,106.0,179.0,12.2,,prose_overloaded,Reconductor line,552000.0,485000.0
Q15-0493,2017-09-02,Cooper Nuclear Station to Storey 100 kV,L:23347:23351:100,1.0,True,Dayton'S Bluff to Bammel 100 kV line,L:23107:23242:100,130.0,131.0,47.0,,prose_loss,Rebuild line with higher-capacity conductor,3284000.0,3284000.0
Q15-0493,2017-09-02,Lewis Smith Dam Substation to Storey 100 kV L,L:23349:23351:100,1.0,True,Dayton'S Bluff to Bammel 100 kV,L:23107:23242:100,116.8,130.0,47.0,,prose_loss,Rebuild line with higher-capacity conductor,1317000.0,1317000.0
Q15-0493,2017-09-02,San German 6401 to Dayton'S Bluff 100 kV line,L:23107:23228:100,1.0,True,Lost Canyon to Mountain Island 100 kV,L:23240:23348:100,110.3,110.0,16.4,,prose_loss,Rebuild line with higher-capacity conductor,9572000.0,2610000.0
Q15-0493,2017-09-02,Seton to Lewis Smith Dam 100 kV line,L:23243:23349:100,1.0,True,Bammel to Dayton'S Bluff 100 kV,L:23107:23242:100,109.6,106.0,47.0,,prose_loss,Reconductor line,1302000.0,1302000.0
Q15-0493,2017-09-02,Tuscaloosa T.S to Texon 100 kV line,L:23344:23352:100,1.0,True,Tuscaloosa T.S to Texon 100 kV Line 1,L:23344:23352:100,105.3,180.0,12.2,,prose_loss,Reconductor line,552000.0,485000.0
Q15-0493,2017-09-02,Ocoee 2 to Capitol Cement Substation 100 kV L,L:23106:23230:100,1.0,True,Capitol Cement to Bammel 100 kV,L:23230:23242:100,167.5,129.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,3320000.0,3320000.0
Q15-0493,2017-09-02,Tuscaloosa T.S to Cooper Nuclear Station 100 kV Circuit 1,L:23344:23347:100,1.0,True,Cooper Nuclear Sta to Tuscaloosa T.S 100 kV L,L:23344:23347:100,116.0,144.0,12.2,,prose_colon,Rebuild line with higher-capacity conductor,2281000.0,2005000.0
Q15-0493,2017-09-02,Tuscaloosa T.S to Cooper Nuclear Sta 100 kV Cir. 2,L:23344:23347:100,1.0,True,Cooper Nuclear Station to Tuscaloosa T.S 100 kV Circuit 1,L:23344:23347:100,116.0,144.0,12.2,,prose_colon,Rebuild line with higher-capacity conductor,2281000.0,2005000.0
Q15-0493,2017-09-02,Ligonier to Cypress Crk 100 kV,L:22036:22310:100,1.0,True,Jones Chapel to Dekalb 500 kV,L:21759:22035:500,107.1,269.0,5.4,,prose_colon,Reconductor line,3219000.0,112000.0
Q15-0493,2017-09-02,Venus Substation to Oakmont N 100 kV Circuit 2,L:23102:23121:100,1.0,True,Oakmont North to Venus 100 kV Line 1,L:23102:23121:100,100.5,192.0,23.1,,prose_colon,Reconductor line,513000.0,513000.0
Q15-0534,2017-08-21,OLNEY-BETHPAGE POWER PLANT 100.0 kV,L:18780:18879:100,1.0,True,OLNEY-ASCARTE 100.0 kV L,L:18771:18780:100,134.5,121.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,7535000.0,7535000.0
Q15-0534,2017-08-21,BLUEBONNET-JONES CHAPEL 230.0 kV line,L:22024:22035:230,1.0,True,ROBISON PARK-RUSSELL FORK 230.0 kV,L:21796:22493:230,105.1,1085.0,5.1,,prose_overloaded,Reconductor line,16933000.0,650000.0
Q15-0534,2017-08-21,ASCARTE-OLNEY 100.0 kV,L:18771:18780:100,1.0,True,OLNEY-BETHPAGE POWER PLANT 100.0 kV line,L:18780:18879:100,156.1,104.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,3116000.0,3116000.0
Q15-0534,2017-08-21,ASCARTE-LAWNDALE 100.0 kV,L:18771:18783:100,1.0,True,BETHPAGE POWER PLANT-OLNEY SUBSTATION 100.0 kV,L:18780:18879:100,129.2,115.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,10164000.0,10164000.0
Q15-0534,2017-08-21,RUSSELL FORK-BUEBONNET 230.0 kV,L:22024:22493:230,1.0,True,DEKALB-JONES CHAPEL 500.0 kV,L:21759:22035:500,112.5,900.0,5.5,,prose_loss,Rebuild line with higher-capacity conductor,44909000.0,2608000.0
Q15-0534,2017-08-21,DEKALB SUBSTATION 230-1 kV Transformer,X:21759:230:1,0.981587999172151,True,RICHLAND-DEKALB 500.0 kV,L:20309:21759:500,104.3,1082.0,6.3,,prose_loss,Replace transformer with higher-rated unit,8467000.0,427000.0
Q15-0534,2017-08-21,CADIZ-LAWNDALE 100.0 kV,L:18779:18783:100,1.0,True,OLNEY-BETHPAGE POWER PLANT 100.0 kV,L:18780:18879:100,106.0,124.0,100.0,,prose_colon,Reconductor line,2232000.0,2232000.0
Q15-0539,2017-08-25,STATE ST-ROBISON PARK 230 KV,L:21774:21796:230,1.0,True,RICHLAND-DEKALB 500 KV line,L:20309:21759:500,104.6,1378.0,6.1,,prose_overloaded,Reconductor line,3526000.0,35000.0
Q15-0539,2017-08-25,KNOX-AES 230 KV,L:18827:19676:230,1.0,True,LERDO-TIDD 500 KV L,L:19533:19579:500,113.5,359.0,46.8,,prose_colon,Rebuild line with higher-capacity conductor,26008000.0,26008000.0
Q15-0541,2017-08-22,Yadkin-No Mans Land 138 KV,L:9754:9757:138,1.0,True,Mickens-Miravista 345 KV,L:10128:10205:345,109.0,468.0,6.2,,table,Reconductor line,871000.0,9000.0
Q15-0541,2017-08-22,Mickens-Mira Vista 345 KV line,L:10128:10205:345,1.0,True,Mccartney-N Tower Tap 345 KV,L:9725:9793:345,108.8,1177.0,16.1,,table,Reconductor line,17381000.0,310000.0
Q15-0551,2017-08-22,Osceola - Michigan Power Lp 138 kV,L:9201:9235:138,1.0,True,Lone Tree - Craven County Wood Energy Lp 138 kV,L:9145:9236:138,122.5,355.0,100.0,,table,Rebuild line with higher-capacity conductor,9322000.0,2597000.0
Q15-0551,2017-08-22,Lone Tree - Oscola 138 kV,L:9235:9236:138,1.0,True,Craven County Wood Energy Lp - Lone Tree 138 kV,L:9145:9236:138,121.9,361.0,100.0,,table,Rebuild line with higher-capacity conductor,4764000.0,1327000.0
Q15-0551,2017-08-22,Haysi Substation - Tom Watkins 138 kV Line,L:9265:17759:138,1.0,True,Atoka - Catawba 345 kV,L:9625:17626:345,109.9,266.0,5.5,,table,Reconductor line,9156000.0,644000.0
Q15-0551,2017-08-22,Crandall Substation - Carodean 138 kV,L:9182:9185:138,1.0,True,Crandall - Dayton 345 kV line,L:9185:9436:345,104.7,236.0,5.2,,table,Reconductor line,1313000.0,108000.0
Q15-0551,2017-08-22,Grottoes - Weyers Cave 138 kV,L:9180:9189:138,1.0,True,Crandall - Dayton 345 kV line,L:9185:9436:345,102.9,352.0,5.0,,table,Reconductor line,2395000.0,150000.0
Q15-0551,2017-08-22,Craven County Wood Energy Lp - Lowmoor 138 kV L,L:9145:9666:138,1.0,True,Lone Tree - Osceola 138 kV line,L:9235:9236:138,100.6,433.0,100.0,,table,Reconductor line,3280000.0,914000.0
Q15-0551,2017-08-22,Craven County Wood Energy Lp - Lone Tree 138 kV,L:9145:9236:138,0.9994921123130937,False,Osceola - Lone Tree 138 kV,L:9235:9236:138,100.5,438.0,100.0,,table,Reconductor line,4158000.0,1158000.0
