project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q15-0558,2017-08-22,REACH – CANDELARIA 138.0 kV,L:9271:9502:138,1.0,True,CLOVER – BEAR 345.0 kV,L:9276:9669:345,139.0,293.0,56.0,,prose_overloaded,Rebuild line with higher-capacity conductor,11515000.0,5908000.0
Q15-0558,2017-08-22,BANNING – DESERT OUTPOST 138.0 kV,L:9150:9152:138,1.0,True,FRANKLIN-ELK GROVE – S TEXA 138.0 kV,L:9148:9153:138,107.1,190.0,11.1,,prose_overloaded,Reconductor line,3286000.0,422000.0
Q15-0558,2017-08-22,COAL MTN – CENTRAL AUSTIN 138.0 kV Line,L:9106:9107:138,1.0,True,REACH – CANDELARIA 138.0 kV,L:9271:9502:138,103.2,224.0,9.7,,prose_overloaded,Reconductor line,1599000.0,268000.0
Q15-0558,2017-08-22,LITTLEFORK – HOGAN RD 138.0 kV,L:9132:9485:138,1.0,True,SPRING GAP TAP – COVANTA SOUTHEASTERN CONNECTICUT COMPANY 138.0 kV,L:10122:10288:138,147.0,271.0,5.2,,prose_loss,Rebuild line with higher-capacity conductor,23443000.0,4798000.0
Q15-0558,2017-08-22,DEKALB 230/1 kV XFMR,X:21759:230:1,0.96,True,RICHLAND – DEKALB 500.0 kV,L:20309:21759:500,105.6,1299.0,6.6,,prose_loss,Replace transformer with higher-rated unit,8933000.0,180000.0
Q15-0558,2017-08-22,BLUEBONNET – RUSSELL FORK 230.0 kV,L:22024:22493:230,1.0,True,JONES CHAPEL – DEKALB 500.0 kV,L:21759:22035:500,105.3,1164.0,5.7,,prose_loss,Reconductor line,15084000.0,338000.0
Q15-0558,2017-08-22,ALDERWOOD – WAYNESBORO 138.0 kV,L:9193:9194:138,1.0,True,REACH SUBSTATION – CANDELARIA 138.0 kV,L:9271:9502:138,109.1,243.0,9.7,,prose_colon,Reconductor line,1362000.0,228000.0
Q15-0558,2017-08-22,WAYNESBORO – CENTRAL AUSTIN 138.0 kV L,L:9107:9194:138,1.0,True,CANDELARIA – REACH 138.0 kV,L:9271:9502:138,104.9,229.0,9.7,,prose_colon,Reconductor line,1097000.0,184000.0
Q15-0558,2017-08-22,COAL MTN SUBSTATION – GRASSMERE 138.0 kV line,L:9106:9109:138,1.0,True,REACH – CANDELARIA 138.0 kV L,L:9271:9502:138,101.0,222.0,9.7,,prose_colon,Reconductor line,1782000.0,299000.0
Q16-0582,2017-08-15,Gaga to Barnham 138 kV,L:17354:17355:138,1.0,True,Silver Bay Power to Speed 138 kV,L:17039:17353:138,127.3,190.0,100.0,,table,Rebuild line with higher-capacity conductor,3546000.0,3546000.0
Q16-0582,2017-08-15,Speed to Gaga 138 kV Line,L:17353:17354:138,1.0,True,Silver Bay Power to Speed 138 kV Line,L:17039:17353:138,124.8,209.0,100.0,,table,Rebuild line with higher-capacity conductor,5109000.0,5109000.0
Q16-0582,2017-08-15,Speed to Silver Bay Power 138 kV L,L:17039:17353:138,1.0,True,Gaga Substation to Speed 138 kV,L:17353:17354:138,123.0,212.0,100.0,,table,Rebuild line with higher-capacity conductor,12018000.0,12018000.0
Q16-0582,2017-08-15,N Appleton to Lesle 138 kV,L:17621:17623:138,1.0,True,Barnabie Cable Sta to Casino 138 kV,L:17608:17615:138,120.2,224.0,7.2,,table,Rebuild line with higher-capacity conductor,5899000.0,408000.0
Q16-0582,2017-08-15,Leslie to St Joseph 138 kV L,L:17623:17752:138,1.0,True,Casino to Barnabie Cable Sta 138 kV L,L:17608:17615:138,119.2,221.0,7.2,,table,Rebuild line with higher-capacity conductor,15143000.0,1047000.0
Q16-0582,2017-08-15,Narod to Barnham 138 kV,L:17209:17355:138,1.0,True,Silver Bay Power to Speed 138 kV,L:17039:17353:138,116.5,191.0,100.0,,table,Rebuild line with higher-capacity conductor,21301000.0,21301000.0
Q16-0582,2017-08-15,Sand Springs to Ojo 138 kV,L:16969:16974:138,1.0,True,Sand Springs to Snohomish 138 kV L,L:16969:17313:138,109.0,232.0,6.9,,table,Reconductor line,2657000.0,273000.0
Q16-0582,2017-08-15,Dismal Riv to Becker 345 kV line,L:17977:18692:345,1.0,True,Dillard-Orange to Fishkill Plains 345 kV,L:8204:18683:345,103.5,1250.0,5.5,,table,Reconductor line,56191000.0,4261000.0
Q16-0610,2017-08-23,Grove Street Substation - Charlottesville 138 kV L,L:9118:9122:138,1.0,True,Red Hill - Fluvanna P.S 345 kV,L:9111:9631:345,115.2,240.0,21.9,,table,Rebuild line with higher-capacity conductor,15021000.0,4191000.0
Q16-0610,2017-08-23,Bluff City Substation - Reach 138 kV,L:9121:9271:138,1.0,True,Red Hill - Fluvanna P.S 345 kV,L:9111:9631:345,110.9,442.0,17.7,,table,Rebuild line with higher-capacity conductor,24593000.0,3791000.0
Q16-0650,2017-08-30,Mount Storm to Santee Cooper 138 kV,L:18094:18697:138,1.0,True,Mount Storm to Jamaica 138 kV line,L:8771:18094:138,662.7,226.0,100.0,,table,Rebuild line with higher-capacity conductor,2224000.0,2224000.0
Q16-0650,2017-08-30,Jamaica to Mount Storm 138 kV,L:8771:18094:138,1.0,True,Mount Storm to Santee Cooper 138 kV,L:18094:18697:138,634.1,236.0,100.0,,table,Rebuild line with higher-capacity conductor,24000000.0,24000000.0
Q16-0650,2017-08-30,Cypress to Windom 138 kV Line,L:8400:8403:138,1.0,True,Mount Storm to Santee Cooper 138 kV,L:18094:18697:138,474.1,190.0,59.8,,table,Rebuild line with higher-capacity conductor,3600000.0,3600000.0
Q16-0650,2017-08-30,Windom to Morbihan 138 kV L,L:8403:9071:138,1.0,True,Mount Storm to Santee Cooper 138 kV,L:18094:18697:138,418.2,211.0,59.8,,table,Rebuild line with higher-capacity conductor,3721000.0,3721000.0
Q16-0650,2017-08-30,Cypress Substation to Coleman Road 138 kV Line,L:8400:8401:138,1.0,True,Mount Storm to Santee Cooper 138 kV,L:18094:18697:138,411.6,224.0,59.8,,table,Rebuild line with higher-capacity conductor,2556000.0,2556000.0
Q16-0650,2017-08-30,Coleman Road to Planta Santurce 138 kV,L:8401:18391:138,1.0,True,Mount Storm to Santee Cooper 138 kV,L:18094:18697:138,390.5,240.0,59.8,,table,Rebuild line with higher-capacity conductor,3059000.0,3059000.0
Q16-0650,2017-08-30,Camphora to Jamaica 138 kV,L:8771:9101:138,1.0,True,Santee Cooper to Mount Storm 138 kV Line,L:18094:18697:138,390.1,241.0,59.8,,table,Rebuild line with higher-capacity conductor,6502000.0,6502000.0
Q16-0650,2017-08-30,Planta Santurce to Camphora 138 kV,L:9101:18391:138,1.0,True,Santee Cooper to Mount Storm 138 kV line,L:18094:18697:138,389.7,241.0,59.8,,table,Rebuild line with higher-capacity conductor,6336000.0,6336000.0
Q16-0650,2017-08-30,Jamaica Substation to Digton 138 kV Line,L:8771:8772:138,1.0,True,Mount Storm to Santee Cooper 138 kV Line,L:18094:18697:138,276.1,200.0,40.2,,table,Rebuild line with higher-capacity conductor,8001000.0,8001000.0
Q16-0650,2017-08-30,Deep Creek to Dighton 138 kV Line,L:8772:9064:138,1.0,True,Mount Storm to Santee Cooper 138 kV Line,L:18094:18697:138,270.1,203.0,40.2,,table,Rebuild line with higher-capacity conductor,12431000.0,12431000.0
Q16-0650,2017-08-30,New Creek Wind to Midulla Generating Station 138 kV L,L:18087:18091:138,1.0,True,Santee Cooper 345-138 kV Autotransformer,X:18697:345:138,269.0,305.0,53.1,,table,Rebuild line with higher-capacity conductor,10131000.0,10131000.0
Q16-0650,2017-08-30,Midulla Generating Sta to Bel Cottage Substation 138 kV,L:18087:18088:138,1.0,True,Santee Cooper Substation 345 kV/138 kV Transformer Bank,X:18697:345:138,263.5,310.0,53.1,,table,Rebuild line with higher-capacity conductor,5940000.0,5940000.0
Q16-0650,2017-08-30,New Creek Wind to Brandon Mres 138 kV,L:18091:18682:138,1.0,True,Santee Cooper 345 kV/138 kV Autotransformer,X:18697:345:138,263.5,313.0,53.1,,table,Rebuild line with higher-capacity conductor,4725000.0,4725000.0
Q16-0650,2017-08-30,Brandon Mres to Santee Cooper 138 kV,L:18682:18697:138,1.0,True,Santee Cooper 345/138 kV Transformer Bank,X:18697:345:138,240.2,343.0,53.1,,table,Rebuild line with higher-capacity conductor,2915000.0,2915000.0
Q16-0650,2017-08-30,Bell Cottage to Kahe 2 138 kV L,L:18088:18139:138,1.0,True,Santee Cooper Substation 345/138 kV Transformer Bank,X:18697:345:138,220.5,189.0,32.3,,table,Rebuild line with higher-capacity conductor,5747000.0,5747000.0
Q16-0650,2017-08-30,Decker Substation to Deep Crk 138 kV,L:8765:9064:138,1.0,True,Mount Storm to Santee Cooper 138 kV,L:18094:18697:138,215.8,211.0,33.3,,table,Rebuild line with higher-capacity conductor,16373000.0,16373000.0
Q16-0650,2017-08-30,Santee Cooper 345/138 kV Transformer,X:18697:345:138,0.9998760969646143,True,Brandon Mres to Santee Cooper 138 kV L,L:18682:18697:138,195.7,547.0,76.2,,table,Replace transformer with higher-rated unit,13866000.0,13866000.0
Q16-0650,2017-08-30,Glen Head to N Shore Beach 138 kV,L:18141:18142:138,1.0,True,Santee Cooper 345-138 kV Auto,X:18697:345:138,152.7,248.0,20.9,,table,Rebuild line with higher-capacity conductor,8117000.0,8117000.0
Q16-0650,2017-08-30,Bell Cottage to North Shore Beach Substation 138 kV,L:18088:18142:138,1.0,True,Santee Cooper 345/138 kV Autotransformer,X:18697:345:138,145.0,266.0,20.9,,table,Rebuild line with higher-capacity conductor,9782000.0,9782000.0
Q16-0650,2017-08-30,Metcalf Energy Center to Kahe 2 138 kV,L:18130:18139:138,1.0,True,Greenland Gap to Santee Cooper 345 kV,L:18691:18697:345,139.4,345.0,11.1,,table,Rebuild line with higher-capacity conductor,28861000.0,26732000.0
Q16-0650,2017-08-30,Decker Substation to Edenville Substation 138 kV,L:8765:8768:138,1.0,True,Santee Cooper Substation to Mount Storm 138 kV L,L:18094:18697:138,133.1,212.0,22.5,,table,Rebuild line with higher-capacity conductor,19218000.0,18072000.0
Q16-0650,2017-08-30,St. John to Rio Dell 138 kV Line,L:9390:17896:138,1.0,True,Amercan Substation to Urban 345 kV,L:9069:18127:345,120.9,369.0,7.3,,table,Rebuild line with higher-capacity conductor,11836000.0,11836000.0
Q16-0650,2017-08-30,Edenville to Green Bluff 138 kV,L:8768:18508:138,1.0,True,Santee Cooper to Mount Storm 138 kV Line,L:18094:18697:138,120.0,221.0,22.5,,table,Rebuild line with higher-capacity conductor,7813000.0,7347000.0
Q16-0650,2017-08-30,Greenland Gap to Santee Cooper 345 kV,L:18691:18697:345,1.0,True,Jamaica to Mount Storm 138 kV,L:8771:18094:138,109.0,1700.0,44.6,,table,Reconductor line,3223000.0,2302000.0
Q16-0650,2017-08-30,N E to Deker 138 kV,L:8140:8765:138,1.0,True,Mount Storm to Santee Cooper 138 kV,L:18094:18697:138,107.8,237.0,17.6,,table,Reconductor line,2259000.0,2259000.0
Q16-0656,2017-08-26,Byron Bethany – Chalk Pt 138 kV,L:8425:9089:138,0.9989600747529801,False,Chalk Point 345 kV/138 kV Autotransformer,X:9089:345:138,139.4,245.0,7.0,135.6,fields,Rebuild line with higher-capacity conductor,18368000.0,3062000.0
Q16-0656,2017-08-26,Byron Bethany – Dvall 138 kV L,L:8425:8973:138,1.0,True,Chalk Pt 345/138 kV XFMR,X:9089:345:138,136.2,234.0,7.0,132.3,fields,Rebuild line with higher-capacity conductor,16831000.0,2805000.0
Q16-0656,2017-08-26,Aqueduct – Duvall 138 kV,L:8920:8973:138,1.0,True,Chalk Point 345/138 kV Auto,X:9089:345:138,123.5,218.0,7.0,119.3,fields,Rebuild line with higher-capacity conductor,3812000.0,635000.0
Q16-0656,2017-08-26,Aqueduct – Oak Grove 138 kV,L:8920:8961:138,1.0,True,Chalk Pt 345-138 kV Auto,X:9089:345:138,120.5,208.0,7.0,116.0,fields,Rebuild line with higher-capacity conductor,2151000.0,358000.0
Q16-0656,2017-08-26,Bay Ridge – Dixie Vly 138 kV,L:8409:8430:138,1.0,True,Riva Rd – Shingletown 345 kV,L:8407:9098:345,117.5,451.0,16.6,112.6,fields,Rebuild line with higher-capacity conductor,6657000.0,1117000.0
Q16-0656,2017-08-26,Dixie Vly – Stranger Crk 138 kV,L:8427:8430:138,1.0,True,Riva Road – Shingletown 345 kV,L:8407:9098:345,116.4,467.0,16.6,111.7,fields,Rebuild line with higher-capacity conductor,1405000.0,236000.0
Q16-0656,2017-08-26,Stranger Creek – University Of Northern Iowa 138 kV line,L:8427:8429:138,1.0,True,Riva Rd – Shingletown 345 kV,L:8407:9098:345,115.4,484.0,16.6,110.9,fields,Rebuild line with higher-capacity conductor,1789000.0,300000.0
Q16-0656,2017-08-26,Rush Substation – Colesville 138 kV Line,L:8700:9062:138,1.0,True,Taber – Glenannan 345 kV L,L:8823:8949:345,105.5,503.0,9.0,103.1,fields,Reconductor line,1470000.0,58000.0
Q16-0656,2017-08-26,Montpelier – Prairie Wind Farm 138 kV,L:8865:8945:138,1.0,True,Taber – Glenanan 345 kV,L:8823:8949:345,100.7,587.0,7.2,99.0,fields,Reconductor line,1324000.0,83000.0
Q15-0515,2017-09-26,HAYSI – TOM WATKINS 138 kV,L:9265:17759:138,1.0,True,CATAWBA – ATOKA 345 kV,L:9625:17626:345,114.1,266.0,13.2,,table,Rebuild line with higher-capacity conductor,38579000.0,3458000.0
Q15-0515,2017-09-26,TOM WATKINS – KIMPER 138 kV,L:17759:17760:138,1.0,True,ATOKA – CATAWBA 345 kV,L:9625:17626:345,104.1,305.0,9.8,,table,Reconductor line,2775000.0,220000.0
Q15-0515,2017-09-26,SPRIGG SUBSTATION – KIMPER 138 kV,L:17760:18415:138,1.0,True,NEPTUNE – RAGLAND 345 kV L,L:17764:18399:345,102.1,243.0,7.1,,table,Reconductor line,4737000.0,370000.0
Q15-0515,2017-09-26,CINDER – SPRIGG 138 kV,L:18400:18415:138,1.0,True,NEPTUNE – RAGLAND 345 kV,L:17764:18399:345,101.7,237.0,7.1,,table,Reconductor line,1486000.0,116000.0
Q15-0559,2017-09-17,COVE AVENUE – ORLEANS 138kV,L:6928:6941:138,1.0,True,COVE AVENUE – ORLEANS 138kV #2,L:6928:6941:138,115.4,269.0,52.3,,table,Rebuild line with higher-capacity conductor,1177000.0,1177000.0
Q15-0559,2017-09-17,COVE AVENUE – ORLEANS 138kV Line 2,L:6928:6941:138,1.0,True,COVE AVENUE – ORLEANS 138kV Line,L:6928:6941:138,111.5,279.0,52.3,,table,Rebuild line with higher-capacity conductor,1177000.0,1177000.0
Q16-0566,2017-09-29,Dismal Riv - Becker 345 KV Line,L:17977:18692:345,1.0,True,Fishkill Plains - Dillard-Orange 345 KV,L:8204:18683:345,105.2,1250.0,6.3,,table,Reconductor line,80911000.0,2963000.0
Q16-0627,2017-09-29,GLEN LAKE – DORRIS 138 KV,L:18199:18254:138,1.0,True,AMOS – COULEEAVE 345 KV Line,L:18198:18686:345,166.6,178.0,7.4,,table,Rebuild line with higher-capacity conductor,36414000.0,4981000.0
Q16-0627,2017-09-29,BIG FISH – TEAL 138 KV,L:18189:18575:138,1.0,True,COULEE AVE – AMOS 345 KV,L:18198:18686:345,139.9,222.0,6.2,,table,Rebuild line with higher-capacity conductor,11764000.0,1301000.0
Q16-0627,2017-09-29,MATTOON EAST – ROCKAWAY BEACH 138 KV,L:18025:18572:138,1.0,True,COULEE AVE – SPORN 345 KV,L:18198:18707:345,134.5,255.0,6.1,,table,Rebuild line with higher-capacity conductor,10213000.0,1317000.0
Q16-0627,2017-09-29,HAMPSHIRE PAPER – RCKAWAY BEACH 138 KV,L:18043:18572:138,1.0,True,COULEE AVE – SPORN 345 KV,L:18198:18707:345,133.6,255.0,6.1,,table,Rebuild line with higher-capacity conductor,12681000.0,1636000.0
Q16-0627,2017-09-29,WICCOPEE – TACKETT CRK SUBSTATION 138 KV,L:18271:18522:138,1.0,True,HURRICANE – N MADISO 345 138 KV,L:17985:18339:138,123.7,234.0,73.8,,table,Rebuild line with higher-capacity conductor,6546000.0,4925000.0
Q16-0627,2017-09-29,WICCOPEE – NORTH MADISON 345 138 KV line,L:18339:18522:138,1.0,True,HURRIANE – NORTH MADSON 345 138 KV,L:17985:18339:138,123.7,240.0,73.8,,table,Rebuild line with higher-capacity conductor,2864000.0,2155000.0
Q16-0627,2017-09-29,NORRIS STREET – RED MAPLE 138 KV,L:18521:18523:138,1.0,True,HURRICANE – NORTH MADISON 345 138 KV,L:17985:18339:138,120.7,162.0,21.7,,table,Rebuild line with higher-capacity conductor,4781000.0,1461000.0
Q16-0627,2017-09-29,HURRICANE – NORTH MADISON 345 138 KV,L:17985:18339:138,1.0,True,N MADISON 345 – WICCOPEE 138 KV,L:18339:18522:138,115.1,279.0,77.5,,table,Rebuild line with higher-capacity conductor,2937000.0,1756000.0
Q16-0627,2017-09-29,UNION VLY – POTOMAC YARD 138 KV,L:18571:18639:138,1.0,True,MATTOON E – ROCKAWAY BEACH 138 KV,L:18025:18572:138,114.9,251.0,5.9,,table,Rebuild line with higher-capacity conductor,7860000.0,1038000.0
Q16-0665,2017-10-01,AIBONITO PDS SUBSTATION / SENANDOAH 138 kV Line,L:9163:9275:138,1.0,True,BEAR / CLOVER 345 kV,L:9276:9669:345,109.0,293.0,5.5,,table,Reconductor line,13535000.0,260000.0
Q16-0665,2017-10-01,MECKLENBURG POER STA / PERSON 345 kV,L:9650:11146:345,1.0,True,CLOVER / BEAR 345 kV L,L:9276:9669:345,101.7,2318.0,19.6,,table,Reconductor line,33349000.0,134000.0
Q16-0665,2017-10-01,SHENANDOAH / WALWORTH 138 kV,L:9119:9275:138,1.0,True,CLOVER / BEAR 345 kV,L:9276:9669:345,100.9,297.0,5.5,,table,Reconductor line,11760000.0,226000.0
Q16-0688,2017-09-20,ASPEN to VILLA MAR 2 1658 138kV,L:9467:9468:138,1.0,True,ASPEN to CRANDALL 345kV line,L:9185:9467:345,150.4,227.0,5.8,136.7,fields,Rebuild line with higher-capacity conductor,2988000.0,635000.0
Q16-0688,2017-09-20,CARODEAN to REDLAND 138kV Line,L:9182:9184:138,1.0,True,CRANDALL to DAYTON 345kV,L:9185:9436:345,144.3,222.0,6.6,128.4,fields,Rebuild line with higher-capacity conductor,3206000.0,846000.0
Q16-0688,2017-09-20,ORCHARD to VILLA MAR 2 1658 138kV,L:9468:9469:138,1.0,True,CRANDALL to ASPEN 345kV,L:9185:9467:345,131.2,249.0,5.8,118.7,fields,Rebuild line with higher-capacity conductor,7669000.0,1630000.0
Q16-0688,2017-09-20,WEYERS CAVE to GREENBANK 138kV,L:9189:9190:138,1.0,True,CRANDALL to DAYTON 345kV Line,L:9185:9436:345,130.4,265.0,6.8,116.6,fields,Rebuild line with higher-capacity conductor,3511000.0,839000.0
Q16-0688,2017-09-20,DECLO to ORCHARD 138kV,L:9141:9469:138,1.0,True,CRANDALL to ASPEN 345kV,L:9185:9467:345,128.8,244.0,5.8,116.0,fields,Rebuild line with higher-capacity conductor,14076000.0,2993000.0
Q16-0688,2017-09-20,FRITO LAY to DPC PRAIRIE DU CHIEN SUBSTATION 138kV,L:9546:9556:138,1.0,True,CHATM to PURDY 138kV,L:9481:9482:138,125.9,329.0,5.0,117.7,fields,Rebuild line with higher-capacity conductor,3267000.0,1353000.0
Q16-0688,2017-09-20,HARRISONBURG to SANS SOUCI 138kV line,L:9645:9652:138,1.0,True,DAYTON to CHATOM 345kV,L:9436:9482:345,125.2,254.0,5.0,114.6,fields,Rebuild line with higher-capacity conductor,2874000.0,1167000.0
Q16-0688,2017-09-20,OAK CREEKSTA to SANS SOUCI 138kV,L:9439:9652:138,0.9575377560038509,True,CHATOM to DAYTON 345kV Line,L:9436:9482:345,124.8,255.0,5.0,114.2,fields,Rebuild line with higher-capacity conductor,2247000.0,912000.0
Q16-0688,2017-09-20,CARODEAN to CRANDALL 138kV,L:9182:9185:138,1.0,True,DAYTON to CRANDLL 345kV,L:9185:9436:345,122.4,284.0,6.6,110.0,fields,Rebuild line with higher-capacity conductor,3248000.0,858000.0
Q16-0688,2017-09-20,WADSWORTH to OAK CREEK STATION 138kV,L:9439:9553:138,1.0,True,DAYTN to CHATOM 345kV,L:9436:9482:345,121.7,230.0,5.0,109.9,fields,Rebuild line with higher-capacity conductor,5935000.0,2410000.0
Q16-0688,2017-09-20,CHATOM to PURDY 138kV Line,L:9481:9482:138,1.0,True,DPC PRAIRIE DU CHIEN to FRITO LAY 138kV,L:9546:9556:138,119.8,421.0,5.9,112.3,fields,Rebuild line with higher-capacity conductor,5033000.0,2068000.0
Q16-0688,2017-09-20,WEYERS CAVE to GROTTOES 138kV Line,L:9180:9189:138,1.0,True,DAYON SUBSTATION to CRANDALL 345kV,L:9185:9436:345,111.3,417.0,6.8,102.5,fields,Rebuild line with higher-capacity conductor,5126000.0,1209000.0
Q16-0688,2017-09-20,SHERBURNE 345-138 kV Transformer,X:18558:345:138,0.9908755633861202,True,SHERBURNE to PINETREE 345kV,L:18558:18702:345,108.6,530.0,15.3,93.0,fields,Replace transformer with higher-rated unit,20199000.0,7095000.0
Q16-0688,2017-09-20,CRANDALL 345/138 kV Auto,X:9185:345:138,0.9915772374130811,True,CRANALL to DAYTON 345kV L,L:9185:9436:345,107.1,375.0,6.6,97.6,fields,Replace transformer with higher-rated unit,14737000.0,3978000.0
Q16-0688,2017-09-20,COMERIO 9703 to GREENLAND GAP 345kV L,L:9075:18691:345,1.0,True,VENICE HLL to GREENLAND GAP 345kV Line,L:18089:18691:345,106.2,1272.0,9.7,102.1,fields,Reconductor line,20443000.0,6823000.0
Q16-0688,2017-09-20,SPINDLE to COMERIO 9703 345kV,L:8268:9075:345,1.0,True,VENICE HILL to GREENLAND GAP 345kV L,L:18089:18691:345,105.5,1278.0,9.7,101.4,fields,Reconductor line,18574000.0,6269000.0
Q16-0688,2017-09-20,VENICE HILL to GREENLAND GAP 345kV,L:18089:18691:345,1.0,True,SPINDLE to COMERIO 9703 345kV L,L:8268:9075:345,105.2,1285.0,9.7,101.2,fields,Reconductor line,9595000.0,3234000.0
Q16-0688,2017-09-20,SEMINOLE ELECTRIC COOPERATIVE to VAN DYKE 138kV,L:18557:18562:138,1.0,True,PINETREE to SHERBURNE 345kV,L:18558:18702:345,104.4,329.0,9.6,88.8,fields,Reconductor line,3911000.0,1681000.0
Q16-0688,2017-09-20,VENICE HILL to SPINDLE SUBSTATION 345kV L,L:8268:18089:345,1.0,True,COMERIO 9703 to SPINDLE 345kV L,L:8268:9075:345,104.3,1280.0,9.7,100.2,fields,Reconductor line,14210000.0,4789000.0
Q16-0688,2017-09-20,MACKAY to SHERBURNE 138kV Line,L:18556:18558:138,0.9907806814329735,False,PINETREE to SHERBURNE 345kV,L:18558:18702:345,104.0,337.0,9.6,88.8,fields,Reconductor line,1590000.0,684000.0
Q16-0689,2017-09-15,COLLINWOOD to NINEMILE 100 kV,L:19743:19794:100,1.0,True,NINEMILE to WEYERHAUSER SNOQUALMIE MILL 100 kV L,L:19741:19794:100,162.0,95.0,100.0,,table,Rebuild line with higher-capacity conductor,1268000.0,1268000.0
Q16-0689,2017-09-15,NINEMILE SUBSTATION to WEYERHAUSER SNOQUALMIE MILL 100 kV,L:19741:19794:100,1.0,True,NINEMILE to COLLINWOOD 100 kV Line,L:19743:19794:100,126.9,121.0,100.0,,table,Rebuild line with higher-capacity conductor,1646000.0,1646000.0
Q16-0689,2017-09-15,MORRISTOWN to WNGER 100 kV Circuit 1,L:19733:19753:100,1.0,True,WINGER to MORRISTOWN 100 kV Circuit 2,L:19733:19753:100,105.1,150.0,6.7,,table,Reconductor line,283000.0,283000.0
Q16-0689,2017-09-15,MORRISTOWN SUBSTATION to WINGER 100 kV Line 2,L:19733:19753:100,1.0,True,MORRISTOWN to WINGER 100 kV Cir. 1,L:19733:19753:100,105.1,150.0,6.7,,table,Reconductor line,283000.0,283000.0
Q16-0689,2017-09-15,20 PANT SUBSTATION to WINGER 100 kV Line,L:19748:19753:100,1.0,True,WALTERIA 500 kV/230 kV Transformer Bank,X:20296:500:230,102.5,132.0,7.3,,table,Reconductor line,354000.0,111000.0
Q16-0690,2017-10-02,Hillcrest to Wayne Trace 100kV,L:21772:21773:100,1.0,True,Wyne Trace to Darlington Road 100kV,L:21773:21789:100,147.6,153.0,50.8,93.1,fields,Rebuild line with higher-capacity conductor,1266000.0,475000.0
Q16-0690,2017-10-02,Aep Pettit Avenue to Allen 100kV,L:21786:21787:100,1.0,True,Wayne Trace to Allen 100kV,L:21773:21787:100,142.0,298.0,100.0,86.9,fields,Rebuild line with higher-capacity conductor,8049000.0,3020000.0
Q16-0690,2017-10-02,Wayne Trace to Allen 100kV,L:21773:21787:100,1.0,True,Allen to Aep Pettit Avenue 100kV,L:21786:21787:100,142.0,298.0,100.0,86.9,fields,Rebuild line with higher-capacity conductor,5662000.0,2124000.0
Q15-0527,2017-10-22,VERGENNES 9 345/138 kV XFMR,X:18685:345:138,1.0,True,HAWKS NEST HYDRO – VERGENNES 9 345 KV,L:18685:18695:345,161.6,469.0,69.6,,table,Replace transformer with higher-rated unit,11910000.0,11910000.0
Q15-0527,2017-10-22,KEWEENAW SUBSTATION – VERGENNES 9 138 KV,L:18462:18685:138,1.0,True,HAWKS NEST HYDRO – VERGENNES 9 345 KV,L:18685:18695:345,148.7,224.0,35.3,,table,Rebuild line with higher-capacity conductor,2106000.0,2106000.0
Q15-0527,2017-10-22,STONE CORRAL – KEWEENAW 138 KV,L:18057:18462:138,1.0,True,HAWKS NEST HYDRO – VERGENNES 9 345 KV,L:18685:18695:345,131.9,246.0,35.3,,table,Rebuild line with higher-capacity conductor,22253000.0,22253000.0
Q15-0527,2017-10-22,GLEN LAKE – DORRIS 138 KV,L:18199:18254:138,1.0,True,COULEE AVE – AMOS 345 KV,L:18198:18686:345,128.3,178.0,5.4,,table,Rebuild line with higher-capacity conductor,21468000.0,6389000.0
Q15-0527,2017-10-22,BIG FISH – TEAL 138 KV Line,L:18189:18575:138,1.0,True,COULEE AVE – AMOS 345 KV,L:18198:18686:345,111.4,222.0,5.8,,table,Rebuild line with higher-capacity conductor,15157000.0,4562000.0
Q15-0527,2017-10-22,BERY MTN – RIO GRANDE 138 KV,L:18071:18074:138,1.0,True,SCARBRO – WASTEWATER SUBSTATION 138 KV line,L:18067:18073:138,107.0,204.0,5.8,,table,Reconductor line,6102000.0,6102000.0
Q15-0527,2017-10-22,BEECH RIDGE ENERGY LLC 138/1kV Transformer Bank,X:18704:138:1,0.9974502080038734,True,HAWKS NEST HYDRO – VERGENNES 9 345 KV L,L:18685:18695:345,106.3,347.0,30.4,,table,Replace transformer with higher-rated unit,7682000.0,7682000.0
Q15-0527,2017-10-22,VERGENNES 9 – EAST HOLBROOK 138 KV Line,L:18059:18685:138,1.0,True,SCARBRO SUBSTATION – WASTEWATER 138 KV,L:18067:18073:138,105.2,229.0,5.8,,table,Reconductor line,3038000.0,3038000.0
Q15-0527,2017-10-22,BEURY MTN – PRODUCTOS ELECTRICOS 2 138 KV,L:18055:18071:138,1.0,True,WASTEWATER – SCARBRO 138 KV L,L:18067:18073:138,104.9,220.0,5.8,,table,Reconductor line,3116000.0,3116000.0
Q15-0527,2017-10-22,OSCEOLA SOLAR FACILITY – OYSTER BAY 138 KV,L:18456:18458:138,1.0,True,SCARBRO – WASTEWATER 138 KV,L:18067:18073:138,104.7,226.0,5.8,,table,Reconductor line,2441000.0,2441000.0
Q15-0527,2017-10-22,EAST HOLBROOK – OSCEOLA SOLAR FACILITY 138 KV,L:18059:18456:138,1.0,True,WASTEWATER – SCARBRO 138 KV Line,L:18067:18073:138,104.5,228.0,5.8,,table,Reconductor line,1346000.0,1346000.0
Q15-0527,2017-10-22,MATTOON EAST – ROCKAWAY BEACH 138 KV Line,L:18025:18572:138,1.0,True,COULEE AVE – SPORN 345 KV,L:18198:18707:345,104.4,255.0,6.2,,table,Reconductor line,2633000.0,942000.0
Q15-0527,2017-10-22,PRODUCTOS ELECTRICOS 2 – OYSTER BAY 138 KV L,L:18055:18458:138,1.0,True,SCARBRO – WASTEWATER 138 KV Line,L:18067:18073:138,104.1,223.0,5.8,,table,Reconductor line,1998000.0,1998000.0
Q15-0527,2017-10-22,ROCKAWAY BEACH – HAMPSHIRE PAPER 138 KV,L:18043:18572:138,1.0,True,COULEE AVE – SPORN 345 KV,L:18198:18707:345,103.4,255.0,6.2,,table,Reconductor line,4349000.0,1555000.0
Q15-0527,2017-10-22,DORRIS – MALAD 138 KV,L:18245:18254:138,1.0,True,AMOS – COULEE AVE 345 KV,L:18198:18686:345,101.3,231.0,6.5,,table,Reconductor line,1242000.0,321000.0
Q15-0527,2017-10-22,ALPHA RD – PAWNEE 138 KV Line,L:18109:18461:138,1.0,True,BEECH RIDGE ENERGY LLC 138/1 kV Transformer,X:18704:138:1,100.1,154.0,8.1,,table,Reconductor line,1004000.0,1004000.0
Q16-0601,2017-10-27,Comed / Somerset Operating Co Llc 100kV #1,L:22884:22892:100,0.9996560035832741,False,Comed / Somerset Oerating Co Llc 100kV Line 2,L:22884:22892:100,108.1,146.0,9.9,89.9,fields,Reconductor line,335000.0,142000.0
Q16-0601,2017-10-27,Comed / Somerset Operating Co Llc 100kV Cir. 2,L:22884:22892:100,0.9996560035832741,False,Comed / Somerset Operating Co Llc 100kV #1,L:22884:22892:100,108.1,146.0,9.9,89.9,fields,Reconductor line,335000.0,142000.0
Q16-0607,2017-10-28,Central Beach – Paxon 138 KV,L:6394:6413:138,1.0,True,Westwood Generation Llc – Coronet 500 KV line,L:6421:7168:500,259.5,194.0,38.4,,table,Rebuild line with higher-capacity conductor,1977000.0,1585000.0
Q16-0607,2017-10-28,Fitzpatrick – Central Beach 138 KV,L:6393:6394:138,1.0,True,Westwood Generation Llc – Coronet 500 KV L,L:6421:7168:500,240.2,216.0,38.4,,table,Rebuild line with higher-capacity conductor,1296000.0,1039000.0
Q16-0607,2017-10-28,Fitzpatrick – Talenenergy Martins Crk Llc Harrisburg 138 KV line,L:6393:7122:138,1.0,True,Coronet – Westwood Generation Llc 500 KV Line,L:6421:7168:500,228.0,241.0,38.4,,table,Rebuild line with higher-capacity conductor,2754000.0,2208000.0
Q16-0607,2017-10-28,Dumbarton Tap – Paxton Crk Cogeneration 138 KV Line,L:6343:6402:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg – Little Chute 345 KV,L:6388:7122:345,206.7,219.0,14.9,,table,Rebuild line with higher-capacity conductor,2837000.0,2837000.0
Q16-0607,2017-10-28,Ayer – Paxton Creek Cogeneration 138 KV line,L:6391:6402:138,1.0,True,Little Chute – Talenenergy Martins Crk Llc Harrisburg 345 KV Line,L:6388:7122:345,192.0,228.0,14.9,,table,Rebuild line with higher-capacity conductor,3249000.0,3249000.0
Q16-0607,2017-10-28,Ayer – Talenenergy Martins Crk Llc Harrisburg 138 KV,L:6391:7122:138,1.0,True,Litle Chute – Talenenergy Martins Cree Llc Harrisburg 345 KV,L:6388:7122:345,168.8,244.0,14.9,,table,Rebuild line with higher-capacity conductor,410000.0,410000.0
Q16-0607,2017-10-28,Macarthur – Fort Gage 138 KV,L:6395:6397:138,1.0,True,Talenenergy Martins Creek Llc Harrisburg – Little Chute Substation 345 KV,L:6388:7122:345,164.9,270.0,10.4,,table,Rebuild line with higher-capacity conductor,1273000.0,1273000.0
Q16-0607,2017-10-28,Dumbarton Tap – Macarthur 138 KV,L:6343:6397:138,1.0,True,Little Chute – Talenenergy Martins Creek Llc Harrisburg 345 KV,L:6388:7122:345,164.5,260.0,10.4,,table,Rebuild line with higher-capacity conductor,1494000.0,1494000.0
Q16-0607,2017-10-28,Little Chute – Hunt 138 KV,L:6388:6403:138,1.0,True,Little Chute – Talenenergy Martins Crk Llc Harrisburg 345 KV line,L:6388:7122:345,152.0,251.0,7.0,,table,Rebuild line with higher-capacity conductor,2345000.0,2345000.0
Q16-0607,2017-10-28,Hunt – Ft Gage 138 KV Line,L:6395:6403:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg – Little Chute 345 KV,L:6388:7122:345,152.0,241.0,7.0,,table,Rebuild line with higher-capacity conductor,2736000.0,2736000.0
Q16-0607,2017-10-28,SouthLake Geneva – Paxon 138 KV,L:6392:6413:138,0.9703123794022998,True,Talenenergy Martins Crk Llc Harrisburg 500 kV/345 kV Transformer,X:7122:500:345,151.2,206.0,58.3,,table,Rebuild line with higher-capacity conductor,1296000.0,1296000.0
Q16-0607,2017-10-28,Elk City Llc 138 kV/1 kV Transformer Bank,X:6361:138:1,0.9982776962770238,True,Talenenergy Martins Crk Llc Harrisburg – Little Chute 345 KV,L:6388:7122:345,138.6,437.0,7.6,,table,Replace transformer with higher-rated unit,4489000.0,4489000.0
Q16-0607,2017-10-28,Paxon Substation – L L Wilkins 138 KV L,L:6413:6416:138,1.0,True,Wetwood Generation Llc – Coronet 500 KV,L:6421:7168:500,134.9,169.0,21.0,,table,Rebuild line with higher-capacity conductor,1506000.0,1506000.0
Q16-0607,2017-10-28,Elk City Llc 345 kV/1 kV Transformer,X:6361:345:1,0.9982776962770238,True,Little Chute – Talenenergy Martins Creek Llc Harrisburg 345 KV L,L:6388:7122:345,124.4,487.0,7.6,,table,Replace transformer with higher-rated unit,15361000.0,15361000.0
Q16-0607,2017-10-28,Hummelstown – S Lake Geneva 138 KV,L:6392:6424:138,1.0,True,Talenenergy Martins Creek Llc Harrisburg 500 kV/345 kV Transformer,X:7122:500:345,114.7,230.0,41.7,,table,Rebuild line with higher-capacity conductor,5559000.0,5559000.0
Q16-0607,2017-10-28,L L Wilkins – Wolverine Creek 138 KV Line,L:6398:6416:138,1.0,True,Westwood Generation Llc – Coront 500 KV,L:6421:7168:500,109.1,197.0,21.0,,table,Reconductor line,777000.0,777000.0
Q16-0607,2017-10-28,Little Chute 345/138 kV Transformer,X:6388:345:138,0.9989065341655493,True,Little Chute – Talenenergy Martins Crk Llc Harrisburg 345 KV,L:6388:7122:345,109.0,382.0,6.0,,table,Replace transformer with higher-rated unit,14268000.0,14268000.0
Q16-0607,2017-10-28,Hummelstown – River Bend 138 KV,L:6412:6424:138,1.0,True,Talenenergy Martins Creek Llc Harrisburg 500/345 kV Auto,X:7122:500:345,105.3,239.0,41.7,,table,Reconductor line,738000.0,738000.0
Q16-0612,2017-11-01,CANDELARIA ARENAS 1718 – OCEAN CITY SUBSTATION 138.0 kV L,L:9048:9050:138,1.0,True,VIENNA OPERATIONS – SOUTHTOWN 345.0 kV L,L:9043:9055:345,289.7,268.0,45.3,,prose_overloaded,Rebuild line with higher-capacity conductor,2281000.0,1669000.0
Q16-0612,2017-11-01,VEDDER – LANGLOIS 138.0 kV,L:9037:9054:138,1.0,True,COMMONWEALTH CHESAPEAKE – SOUTHTOWN 345.0 kV,L:9043:10283:345,258.1,185.0,27.4,,prose_overloaded,Rebuild line with higher-capacity conductor,17349000.0,12812000.0
Q16-0612,2017-11-01,COLCHESTER – VALLEYVIEW 138.0 kV,L:8993:9041:138,1.0,True,SOUTHTOWN – COMMONWEALTH CHESAPEAKE 345.0 kV,L:9043:10283:345,242.7,210.0,29.0,,prose_overloaded,Rebuild line with higher-capacity conductor,12568000.0,9396000.0
Q16-0612,2017-11-01,N LAKE – HITCHLAND 138.0 kV line,L:8356:8377:138,1.0,True,VIENNA OPERATIONS – EASTON 2 345.0 kV Line,L:9055:9068:345,226.7,227.0,27.2,,prose_overloaded,Rebuild line with higher-capacity conductor,12924000.0,9072000.0
Q16-0612,2017-11-01,VEDDER – OTAY LAKE 138.0 kV,L:9052:9054:138,1.0,True,SOUTHTOWN – COMMONWEALTH CHESAPEAKE SUBSTATION 345.0 kV L,L:9043:10283:345,365.1,248.0,47.0,,prose_loss,Rebuild line with higher-capacity conductor,5871000.0,4344000.0
Q16-0612,2017-11-01,COMMONWEALTH CHESAPEAKE 345-1 kV TX,X:10283:345:1,1.0,True,SOUTHTOWN – COMMONWEALTH CHESAPEAKE 345.0 kV,L:9043:10283:345,295.8,564.0,100.0,,prose_loss,Replace transformer with higher-rated unit,23730000.0,21321000.0
Q16-0612,2017-11-01,OCEAN CITY – REIDLAND 138.0 kV L,L:9050:9095:138,1.0,True,SOUTHTOWN – VIENNA OPERATIONS 345.0 kV,L:9043:9055:345,269.9,283.0,45.3,,prose_loss,Rebuild line with higher-capacity conductor,8614000.0,6303000.0
Q16-0612,2017-11-01,ARROYO TAP – REIDLAND 138.0 kV Line,L:9047:9095:138,1.0,True,SOUTHTOWN – VIENNA OPERATIONS 345.0 kV,L:9043:9055:345,269.9,283.0,45.3,,prose_loss,Rebuild line with higher-capacity conductor,850000.0,622000.0
Q16-0612,2017-11-01,DANE – COMMONWEALTH CHESAPEAKE 138.0 kV,L:8987:10283:138,1.0,True,SOUTHTOWN SUBSTATION – COMMONWEALTH CHESAPEAKE 345.0 kV,L:9043:10283:345,260.6,222.0,29.0,,prose_loss,Rebuild line with higher-capacity conductor,18897000.0,14127000.0
Q16-0612,2017-11-01,COLCHESTER – QUINCE ORCHARD SUBSTATION 138.0 kV,L:9040:9041:138,1.0,True,SOUTHTOWN – COMMONWEALTH CHESAPEAKE 345.0 kV,L:9043:10283:345,260.3,186.0,29.0,,prose_loss,Rebuild line with higher-capacity conductor,4109000.0,3072000.0
Q16-0612,2017-11-01,LANGLOIS SUBSTATION – SOUTHTOWN SUBSTATION 138.0 kV,L:9037:9043:138,1.0,True,SOUTHTOWN – COMMONWEALTH CHESAPEAKE 345.0 kV,L:9043:10283:345,219.6,206.0,27.4,,prose_loss,Rebuild line with higher-capacity conductor,6604000.0,4877000.0
Q16-0612,2017-11-01,MESQUITE – RIPPLE 138.0 kV,L:8378:9046:138,1.0,True,SOUTHTOWN – VIENNA OPERATIONS SUBSTATION 345.0 kV,L:9043:9055:345,212.9,337.0,45.3,,prose_loss,Rebuild line with higher-capacity conductor,3903000.0,2856000.0
Q16-0612,2017-11-01,SANTEETLAH – SUNSET 138.0 kV L,L:8357:9033:138,1.0,True,SOUTHTOWN – VIENNA OPERATIONS 345.0 kV,L:9043:9055:345,197.1,233.0,22.2,,prose_loss,Rebuild line with higher-capacity conductor,5579000.0,3919000.0
Q16-0612,2017-11-01,SANDBURG – SHERWOOD 138.0 kV,L:8601:8602:138,1.0,True,VIENNA OPERATIONS – EASTON 2 345.0 kV,L:9055:9068:345,191.5,251.0,27.2,,prose_loss,Rebuild line with higher-capacity conductor,3584000.0,2516000.0
Q16-0612,2017-11-01,SANDBURG – JARRATT SUBSTATION 138.0 kV,L:8602:8731:138,1.0,True,EASTON 2 – VIENNA OPERATIONS SUBSTATION 345.0 kV,L:9055:9068:345,188.0,251.0,27.2,,prose_loss,Rebuild line with higher-capacity conductor,8175000.0,5739000.0
Q16-0612,2017-11-01,SANTEETLH – GALVANIZING 138.0 kV line,L:9032:9033:138,1.0,True,SOUTHTOWN – VIENNA OPERATIONS SUBSTATION 345.0 kV,L:9043:9055:345,186.9,242.0,22.2,,prose_loss,Rebuild line with higher-capacity conductor,6651000.0,4673000.0
Q16-0612,2017-11-01,COMMONWEALTH CHESAPEAKE 138-1 kV Transformer Bank,X:10283:138:1,1.0,True,COMMONWEALTH CHESAPEAKE – SOUTHTOWN 345.0 kV Line,L:9043:10283:345,359.4,464.0,100.0,,prose_colon,Replace transformer with higher-rated unit,3460000.0,3108000.0
Q16-0612,2017-11-01,HUNTINGTON FALLS – OTAY LAKE 138.0 kV,L:8990:9052:138,0.9993601779903597,False,COMMONWEALTH CHESAPEAKE – SOUTHTOWN 345.0 kV line,L:9043:10283:345,358.6,254.0,47.0,,prose_colon,Rebuild line with higher-capacity conductor,8800000.0,6511000.0
Q16-0612,2017-11-01,HUNTINGTON FALLS – COMMONWEALTH CHESAPEAKE 138.0 kV,L:8990:10283:138,1.0,True,SOUTHTOWN SUBSTATION – COMMONWEALTH CHESAPEAKE 345.0 kV,L:9043:10283:345,250.6,260.0,34.6,,prose_colon,Rebuild line with higher-capacity conductor,2939000.0,2236000.0
Q16-0612,2017-11-01,MESQUITE – ARROYO TAP 138.0 kV line,L:8378:9047:138,1.0,True,SOUTHTOWN – VIENNA OPERATIONS 345.0 kV Line,L:9043:9055:345,247.6,302.0,45.3,,prose_colon,Rebuild line with higher-capacity conductor,2350000.0,1720000.0
Q16-0612,2017-11-01,SHINGLE CRK – SOUTHTOWN 138.0 kV,L:9042:9043:138,1.0,True,SOUTHTOWN – VIENNA OPERATIONS 345.0 kV,L:9043:9055:345,220.9,370.0,54.7,,prose_colon,Rebuild line with higher-capacity conductor,7728000.0,5713000.0
Q16-0612,2017-11-01,SOUTHTOWN 345-138 kV Autotransformer,X:9043:345:138,0.9978055692042405,True,SOUTHTOWN – VIENNA OPERATIONS 345.0 kV,L:9043:9055:345,207.4,452.0,55.2,,prose_colon,Replace transformer with higher-rated unit,16920000.0,13342000.0
Q16-0612,2017-11-01,HITCHLAND – SHERWOOD 138.0 kV,L:8377:8601:138,1.0,True,EASTON 2 – VIENNA OPERATIONS 345.0 kV line,L:9055:9068:345,206.3,236.0,27.2,,prose_colon,Rebuild line with higher-capacity conductor,5623000.0,3947000.0
Q16-0612,2017-11-01,W -STATION – SHINGLE CREEK 138.0 kV L,L:9031:9042:138,1.0,True,SOUTHTOWN – VIENNA OPERATIONS 345.0 kV,L:9043:9055:345,195.6,403.0,54.7,,prose_colon,Rebuild line with higher-capacity conductor,10474000.0,7743000.0
Q16-0612,2017-11-01,KIWI – N LAKE 138.0 kV,L:8356:8376:138,1.0,True,EASON 2 – VIENNA OPERATIONS 345.0 kV,L:9055:9068:345,190.3,241.0,24.7,,prose_colon,Rebuild line with higher-capacity conductor,4116000.0,2919000.0
Q16-0628,2017-10-25,SANTA MONICA-HAMBRICK 138 kV,L:17303:17305:138,1.0,True,SILVER BAY POWER-SPEED SUBSTATION 138 kV Line,L:17039:17353:138,225.4,218.0,100.0,95.3,fields,Rebuild line with higher-capacity conductor,3267000.0,1649000.0
Q16-0628,2017-10-25,NAROD-BROCKPORT 138 kV,L:17209:17654:138,1.0,True,SPEED-SILVER BAY POWER 138 kV,L:17039:17353:138,214.2,221.0,100.0,85.8,fields,Rebuild line with higher-capacity conductor,4345000.0,2193000.0
Q16-0628,2017-10-25,56TH ST-SANTA MONICA 138 kV,L:17210:17303:138,1.0,True,SILVER BAY POWER-SPEED 138 kV,L:17039:17353:138,207.8,228.0,100.0,82.9,fields,Rebuild line with higher-capacity conductor,3107000.0,1569000.0
Q16-0628,2017-10-25,FERNWOOD-CHESTNUT 138 kV,L:17591:17753:138,1.0,True,CONSOLIDATED COAL-CHESTNUT 138 kV,L:17596:17753:138,203.6,202.0,7.4,193.1,fields,Rebuild line with higher-capacity conductor,9371000.0,715000.0
Q16-0628,2017-10-25,NAROD-BARNHAM 138 kV,L:17209:17355:138,1.0,True,SPEED-SILVER BAY POWER 138 kV,L:17039:17353:138,197.9,256.0,100.0,87.0,fields,Rebuild line with higher-capacity conductor,17150000.0,8657000.0
Q16-0628,2017-10-25,BARNHAM-GAGA 138 kV,L:17354:17355:138,1.0,True,SPEED-SILVER BAY POWER 138 kV L,L:17039:17353:138,189.1,278.0,100.0,87.0,fields,Rebuild line with higher-capacity conductor,2585000.0,1305000.0
Q16-0628,2017-10-25,DAVISVILLE-MIRABEL 138 kV line,L:17432:17620:138,1.0,True,WELLINGTON-DAVISVILLE 138 kV,L:17619:17620:138,186.2,217.0,5.9,178.5,fields,Rebuild line with higher-capacity conductor,27615000.0,2050000.0
Q16-0628,2017-10-25,MIRABEL-WEC 138 kV,L:17432:17443:138,1.0,True,WELLINGTON-DAVISVILLE 138 kV Line,L:17619:17620:138,185.2,222.0,5.9,177.6,fields,Rebuild line with higher-capacity conductor,7898000.0,586000.0
Q16-0628,2017-10-25,SILVER BAY POWER-SPEED 138 kV,L:17039:17353:138,1.0,True,GAGA-SPEED 138 kV,L:17353:17354:138,181.9,299.0,100.0,87.0,fields,Rebuild line with higher-capacity conductor,17778000.0,8974000.0
Q16-0628,2017-10-25,SPEED-GAGA 138 kV L,L:17353:17354:138,1.0,True,SILVER BAY POWER-SPEED 138 kV,L:17039:17353:138,181.9,299.0,100.0,87.0,fields,Rebuild line with higher-capacity conductor,2662000.0,1344000.0
Q16-0628,2017-10-25,56TH STREET-OATES REIT 138 kV line,L:17210:17285:138,1.0,True,SILVER BAY POWER-SPEED 138 kV,L:17039:17353:138,178.3,247.0,100.0,63.1,fields,Rebuild line with higher-capacity conductor,2961000.0,1495000.0
Q16-0628,2017-10-25,SAND SPRINGS-C-33 DOE 138 kV,L:16969:17710:138,1.0,True,DAVISVILLE-N APPLETON SUBSTATION 138 kV Line,L:17620:17621:138,158.4,390.0,5.4,154.4,fields,Rebuild line with higher-capacity conductor,7267000.0,339000.0
Q16-0628,2017-10-25,C-33 DOE-PLATTE CITY 138 kV,L:17710:17714:138,1.0,True,DAVISVILLE-NORTH APPLETON 138 kV,L:17620:17621:138,156.4,400.0,5.4,152.6,fields,Rebuild line with higher-capacity conductor,5168000.0,241000.0
Q16-0628,2017-10-25,PLATTE CITY-ALBION RD 138 kV,L:17056:17714:138,1.0,True,DAVISVILLE-NORTH APPLETON 138 kV,L:17620:17621:138,154.2,413.0,5.4,150.6,fields,Rebuild line with higher-capacity conductor,17117000.0,799000.0
Q16-0628,2017-10-25,ST JOSPH SUBSTATION-CHESTNUT 138 kV,L:17752:17753:138,1.0,True,BARNABIE CABLE STA-CASINO 138 kV,L:17608:17615:138,154.2,396.0,7.2,149.0,fields,Rebuild line with higher-capacity conductor,6366000.0,399000.0
Q16-0628,2017-10-25,LANHM-RANCHO CARMEL 138 kV,L:17721:17772:138,1.0,True,LIVERMORE-LEE COUNTY SOLID WASTE ENERGY 345 kV,L:17217:17603:345,151.9,238.0,5.9,144.9,fields,Rebuild line with higher-capacity conductor,6727000.0,492000.0
Q16-0628,2017-10-25,ST JOSEPH-LESLIE SUBSTATION 138 kV,L:17623:17752:138,1.0,True,BARNABIE CABLE STA-CASINO 138 kV,L:17608:17615:138,151.4,413.0,7.2,146.5,fields,Rebuild line with higher-capacity conductor,8403000.0,527000.0
Q16-0628,2017-10-25,N APPLETON-LESLIE SUBSTATION 138 kV,L:17621:17623:138,1.0,True,CASINO-BARNABIE CABLE STA 138 kV,L:17608:17615:138,150.3,420.0,7.2,145.5,fields,Rebuild line with higher-capacity conductor,4998000.0,313000.0
Q16-0628,2017-10-25,CHESTNUT-CONSOLIDATED COAL 138 kV,L:17596:17753:138,1.0,True,CHESTNUT-FERNWOOD 138 kV,L:17591:17753:138,150.0,242.0,6.3,142.6,fields,Rebuild line with higher-capacity conductor,39658000.0,2976000.0
Q16-0628,2017-10-25,NORTH APPLETON-DAVISVILLE 138 kV Line,L:17620:17621:138,1.0,True,BARNABIE CABLE STA-CASINO 138 kV,L:17608:17615:138,148.9,430.0,7.2,144.1,fields,Rebuild line with higher-capacity conductor,4785000.0,300000.0
Q16-0628,2017-10-25,CPU SILICON-LANHAM 138 kV L,L:17278:17772:138,1.0,True,LIERMORE-LEE COUNTY SOLID WASTE ENERGY 345 kV,L:17217:17603:345,142.1,175.0,6.2,132.1,fields,Rebuild line with higher-capacity conductor,4709000.0,597000.0
Q16-0628,2017-10-25,MAINWARING-SNOOMISH 138 kV,L:17313:17315:138,1.0,True,SAND SPRINGS-OJO SUBSTATION 138 kV L,L:16969:16974:138,141.2,259.0,7.0,133.5,fields,Rebuild line with higher-capacity conductor,5338000.0,530000.0
Q16-0628,2017-10-25,HOLDEN-EMBUDO 138 kV,L:17347:17348:138,1.0,True,LIVERMORE-LEE COUNTY SOLID WASTE ENERGY 345 kV Line,L:17217:17603:345,136.7,236.0,6.2,129.2,fields,Rebuild line with higher-capacity conductor,6104000.0,773000.0
Q16-0628,2017-10-25,SILVER BAY POWER-HOTEL ROD 138 kV,L:17039:17565:138,1.0,True,LIVERMORE-LEE COUNTY SOLID WASTE ENERGY 345 kV,L:17217:17603:345,135.4,224.0,22.5,106.9,fields,Rebuild line with higher-capacity conductor,16324000.0,4907000.0
Q16-0628,2017-10-25,CPU SILICON-KINGS ROW 138 kV Line,L:17278:17656:138,1.0,True,LIVERMORE-LEE COUNTY SOLID WASTE ENERGY 345 kV Line,L:17217:17603:345,131.9,202.0,6.2,123.1,fields,Rebuild line with higher-capacity conductor,17132000.0,2171000.0
Q16-0675,2017-10-22,Enka - Houghton Rock 138kV,L:8133:8261:138,1.0,True,Hooversville - Halldale Tap 138kV line,L:8136:8151:138,102.3,191.0,66.7,,table,Reconductor line,1063000.0,1063000.0
Q16-0675,2017-10-22,Houghton Rock - Halldale Tap 138kV,L:8133:8151:138,1.0,True,Halldale Tap - Hooversville 138kV,L:8136:8151:138,100.2,200.0,66.7,,table,Reconductor line,1587000.0,1587000.0
Q16-0705,2017-10-17,Almena Substation - Portola 100kV,L:21207:21523:100,1.0,True,Palisades Substation - Oceanside Substation 500kV,L:21664:21719:500,106.2,115.0,49.0,68.6,fields,Reconductor line,978000.0,464000.0
Q16-0705,2017-10-17,Sabanera 500 kV/230 kV Transformer,X:22765:500:230,0.9848204404222857,True,Lonetree - Sabanera 500kV,L:22749:22765:500,100.2,1130.0,5.3,99.8,fields,Replace transformer with higher-rated unit,22172000.0,325000.0
Q16-0709,2017-10-19,W GALLATIN – MEREDOSIA 138kV,L:6225:6227:138,1.0,True,WEST GALLATIN – FELIDA 345kV,L:6225:7135:345,186.2,261.0,12.3,,prose_overloaded,Rebuild line with higher-capacity conductor,2283000.0,2283000.0
Q16-0709,2017-10-19,E ARLINGTON – VLY HOME TAP 2 138kV,L:6060:6625:138,1.0,True,W GALLATIN – WALNUT 345kV,L:6225:6714:345,181.9,362.0,33.8,,prose_overloaded,Rebuild line with higher-capacity conductor,1918000.0,1918000.0
Q16-0709,2017-10-19,E ARLINGTON – WESCOSVILLE 138kV,L:6060:6622:138,1.0,True,MAGIC KINGDOM – OKAWVILLE 138kV line,L:6058:6624:138,180.1,218.0,43.9,,prose_overloaded,Rebuild line with higher-capacity conductor,3166000.0,3166000.0
Q16-0709,2017-10-19,FELIDA 345/138 kV TX,X:7135:345:138,0.9978686580540159,True,FELIDA – W GALLATIN 345kV Line,L:6225:7135:345,141.2,560.0,16.8,,prose_overloaded,Replace transformer with higher-rated unit,12752000.0,12752000.0
Q16-0709,2017-10-19,VANDALIA – MOUNT OLIVE SUBSTATION 138kV,L:6606:6626:138,1.0,True,OKAWVILLE – MAGIC KINGDOM 138kV line,L:6058:6624:138,137.5,269.0,31.3,,prose_overloaded,Rebuild line with higher-capacity conductor,5770000.0,5770000.0
Q16-0709,2017-10-19,ASH ST STATION 223 SUBSTATION – TOMBSTONE 345kV,L:6298:6300:345,1.0,True,TOMBSTONE – MARCUS HOOK ENERGY LP 500kV,L:6300:7163:500,136.4,1197.0,6.1,,prose_overloaded,Rebuild line with higher-capacity conductor,25078000.0,32000.0
Q16-0709,2017-10-19,VANDALIA SUBSTATION – KERHONKSON 138kV L,L:6626:6628:138,1.0,True,PRINCETON MN – FELIDA 138kV,L:6232:7135:138,135.8,263.0,16.8,,prose_overloaded,Rebuild line with higher-capacity conductor,3627000.0,3627000.0
Q16-0709,2017-10-19,CLEAR SPRINGS 500/345kV TX,X:6725:500:345,0.9961588186404643,True,WIGWAM – UPSCO 345kV line,L:6052:7138:345,117.0,1228.0,5.5,,prose_overloaded,Replace transformer with higher-rated unit,43877000.0,59000.0
Q16-0709,2017-10-19,JH WARDEN 500-345 kV Transformer Bank,X:7141:500:345,0.9895513867023205,True,CORONET – WESTWOOD GENERATION LLC 500kV,L:6421:7168:500,115.7,678.0,5.5,,prose_overloaded,Replace transformer with higher-rated unit,38062000.0,165000.0
Q16-0709,2017-10-19,TALENENERGY MARTIN CRK LLC HARWOOD 500 kV/1 kV Transformer Bank 1,X:7112:500:1,0.9825956265193823,True,FELIDA 500-345 kV XFMR,X:7135:500:345,111.9,1474.0,15.9,,prose_overloaded,Replace transformer with higher-rated unit,31879000.0,159000.0
Q16-0709,2017-10-19,HICKORY WITHE – SIEGFRIED 138kV,L:6595:6631:138,1.0,True,MOUNT OLIVE – VANDALIA 138kV,L:6606:6626:138,110.2,204.0,13.3,,prose_overloaded,Rebuild line with higher-capacity conductor,1086000.0,1086000.0
Q16-0709,2017-10-19,REC LAPRAIRIE – SUMNER 138kV,L:6814:7121:138,1.0,True,CLEAR SPRINGS – WALNUT 345kV,L:6714:6725:345,109.9,233.0,8.5,,prose_overloaded,Reconductor line,1861000.0,1861000.0
Q16-0709,2017-10-19,HICKORY WITHE – MOUNT OLIVE 138kV Line,L:6595:6606:138,1.0,True,MOUNT OLIVE – VANDALIA 138kV,L:6606:6626:138,106.1,190.0,13.3,,prose_overloaded,Reconductor line,989000.0,989000.0
Q16-0709,2017-10-19,QUARRY – GEIGY 138kV,L:6610:6619:138,1.0,True,CLEAR SPRINGS – WALNUT 345kV line,L:6714:6725:345,102.9,195.0,8.5,,prose_overloaded,Reconductor line,247000.0,247000.0
Q16-0709,2017-10-19,WHEELABRATOR FRACKVILLE ENERGY – UPSCO 345kV,L:7138:7144:345,1.0,True,WEST GALLATIN – WALNUT 345kV,L:6225:6714:345,102.5,1225.0,6.0,,prose_overloaded,Reconductor line,8416000.0,14000.0
Q16-0709,2017-10-19,BULLMOOSE – MOROVIS 8801 138kV,L:6607:6632:138,1.0,True,WALNUT – W GALLATIN 345kV L,L:6225:6714:345,232.8,248.0,33.8,,prose_loss,Rebuild line with higher-capacity conductor,1728000.0,1728000.0
Q16-0709,2017-10-19,MOROVIS 801 – NEWCOMERSTOWN 138kV,L:6605:6632:138,1.0,True,WALNUT – W GALLATIN 345kV,L:6225:6714:345,205.6,289.0,33.8,,prose_loss,Rebuild line with higher-capacity conductor,3490000.0,3490000.0
Q16-0709,2017-10-19,NEWCOMERSTOWN – VALLEY HOME TAP 2 138kV,L:6605:6625:138,1.0,True,WALNUT – WEST GALLATIN 345kV,L:6225:6714:345,187.6,341.0,33.8,,prose_loss,Rebuild line with higher-capacity conductor,4877000.0,4877000.0
Q16-0709,2017-10-19,LANDIS DELIVERY NO 2 SUBSTATION – E ARLINGTON 138kV,L:6043:6060:138,1.0,True,MOUNT OLIVE – EDWARDSPORT STA 138kV,L:6606:6630:138,171.4,225.0,44.6,,prose_loss,Rebuild line with higher-capacity conductor,7610000.0,7610000.0
Q16-0709,2017-10-19,LANDIS DELIVERY NO 2 – OKAWVILLE 138kV,L:6043:6624:138,1.0,True,MOUNT OLIVE – EDWARDSPORT STA 138kV line,L:6606:6630:138,170.3,232.0,44.6,,prose_loss,Rebuild line with higher-capacity conductor,5284000.0,5284000.0
Q16-0709,2017-10-19,SATSOP – MEREDOSIA 138kV,L:6218:6227:138,1.0,True,FELIDA – W GALLATIN 345kV,L:6225:7135:345,162.9,250.0,12.3,,prose_loss,Rebuild line with higher-capacity conductor,15069000.0,15069000.0
Q16-0709,2017-10-19,FELIDA 500 kV/345 kV Transformer Bank,X:7135:500:345,0.9978686580540159,True,FELIDA – TALENENERGY MARTINS CRK LLC HARWOOD 345kV,L:7112:7135:345,155.1,873.0,15.4,,prose_loss,Replace transformer with higher-rated unit,21600000.0,174000.0
Q16-0709,2017-10-19,W ALLATIN 345/138 kV Transformer,X:6225:345:138,0.9456830598813163,True,FELIDA – W GALLATIN 345kV,L:6225:7135:345,129.4,375.0,12.3,,prose_loss,Replace transformer with higher-rated unit,18861000.0,18861000.0
Q16-0709,2017-10-19,DREWS – ST NICHOLAS COGEN PROJECT 138kV Line,L:7101:7154:138,1.0,True,MONTOUR STA – ACADIA 500kV Line,L:7109:7114:500,127.0,157.0,6.9,,prose_loss,Rebuild line with higher-capacity conductor,3024000.0,3024000.0
Q16-0709,2017-10-19,PRINCETON MN – FELIDA 138kV,L:6232:7135:138,1.0,True,KERHONKSON – VADALIA 138kV,L:6626:6628:138,123.5,279.0,16.7,,prose_loss,Rebuild line with higher-capacity conductor,7357000.0,7357000.0
Q16-0709,2017-10-19,MONTOUR STATION 500-345 kV TX,X:7114:500:345,0.9936816668287136,True,CORONET – WESTWOOD GENERATON LLC 500kV,L:6421:7168:500,123.2,1067.0,8.6,,prose_loss,Replace transformer with higher-rated unit,45051000.0,102000.0
