project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q16-0709,2017-10-19,QUARRY – RIPARIA 138kV,L:6610:6613:138,1.0,True,WALNUT SUBSTATION – CLEAR SPRINGS 345kV,L:6714:6725:345,115.4,191.0,8.5,,prose_loss,Rebuild line with higher-capacity conductor,1072000.0,1072000.0
Q16-0709,2017-10-19,W GALLATIN – FELIDA 345kV,L:6225:7135:345,1.0,True,TOMBSTONE – BIXBY HILL 500kV,L:6300:7127:500,114.9,1554.0,8.9,,prose_loss,Rebuild line with higher-capacity conductor,29886000.0,77000.0
Q16-0709,2017-10-19,TALENENERGY MARTINS CRK LC HARWOOD 345/1 kV TX,X:7112:345:1,0.9825956265193823,True,FELIDA 500/345kV Transformer Bank,X:7135:500:345,111.9,1474.0,15.9,,prose_loss,Replace transformer with higher-rated unit,21737000.0,108000.0
Q16-0709,2017-10-19,MONARCH – MARTINSILLE E 138kV,L:6629:6818:138,1.0,True,VANDALIA – MOUNT OLIVE 138kV,L:6606:6626:138,109.5,238.0,13.3,,prose_loss,Reconductor line,807000.0,807000.0
Q16-0709,2017-10-19,DORNYVILLE – WESCOSVILLE 138kV,L:6602:6622:138,1.0,True,MAGIC KINGDOM – OKAWVILLE 138kV,L:6058:6624:138,192.1,213.0,43.9,,prose_colon,Rebuild line with higher-capacity conductor,2418000.0,2418000.0
Q16-0709,2017-10-19,DORNYVILLE – EDWARDSPORT STATION 138kV,L:6602:6630:138,1.0,True,MAGC KINGDOM – OKAWVILLE 138kV L,L:6058:6624:138,172.0,251.0,43.9,,prose_colon,Rebuild line with higher-capacity conductor,6233000.0,6233000.0
Q16-0709,2017-10-19,MAGIC KINGDOM – OKAWVILLE 138kV Line,L:6058:6624:138,1.0,True,EDWARDSPORT STATION – MOUNT OLIVE 138kV,L:6606:6630:138,168.7,242.0,55.4,,prose_colon,Rebuild line with higher-capacity conductor,7850000.0,7850000.0
Q16-0709,2017-10-19,MOUNT OLIVE – EDWARDSPORT SA SUBSTATION 138kV Line,L:6606:6630:138,1.0,True,MAGIC KINGDOM – OKAWVILLE 138kV,L:6058:6624:138,166.8,272.0,43.9,,prose_colon,Rebuild line with higher-capacity conductor,1435000.0,1435000.0
Q16-0709,2017-10-19,CLEAR SPRINGS – WALNUT 345kV Line,L:6714:6725:345,1.0,True,TOMBSTONE – BIXBY HILL 500kV,L:6300:7127:500,134.5,1101.0,7.9,,prose_colon,Rebuild line with higher-capacity conductor,41949000.0,105000.0
Q16-0709,2017-10-19,IRVING SUBSTATION – MAGIC KINGDOM 138kV,L:6058:6642:138,1.0,True,W GALLATIN – FLIDA 345kV,L:6225:7135:345,120.3,234.0,21.0,,prose_colon,Rebuild line with higher-capacity conductor,31107000.0,31107000.0
Q16-0709,2017-10-19,FELIDA – TALENENERGY MARTINS CRK LLC HARWOOD 345kV,L:7112:7135:345,1.0,True,FELIDA 500/345 kV Transformer Bank,X:7135:500:345,117.0,1479.0,20.6,,prose_colon,Rebuild line with higher-capacity conductor,20377000.0,132000.0
Q16-0709,2017-10-19,RIPARIA – REC LAPRAIRIE 138kV,L:6613:6814:138,0.9981520473141697,False,CLEAR SPRINGS – WALNUT 345kV,L:6714:6725:345,109.0,223.0,8.5,,prose_colon,Reconductor line,753000.0,753000.0
Q16-0709,2017-10-19,SIEGFRIED – MARTINSVILLE E 138kV,L:6631:6818:138,1.0,True,MOUNT OLIVE – VANDALIA SUBSTATION 138kV Line,L:6606:6626:138,107.8,229.0,13.3,,prose_colon,Reconductor line,912000.0,912000.0
Q16-0709,2017-10-19,SATSOP – FELIDA 138kV,L:6218:7135:138,1.0,True,WEST GALLATIN SUBSTATION – FELIDA 345kV,L:6225:7135:345,106.5,237.0,6.8,,prose_colon,Reconductor line,952000.0,952000.0
Q16-0709,2017-10-19,UPSCO – WIGWAM 345kV,L:6052:7138:345,1.0,True,WALNUT – W GALLATIN 345kV Line,L:6225:6714:345,104.7,1213.0,6.8,,prose_colon,Reconductor line,19390000.0,29000.0
Q16-0709,2017-10-19,BULLMOOSE – SUMNER 138kV,L:6607:7121:138,1.0,True,BULLMOOSE 345-1 kV Transformer Bank,X:6607:345:1,101.9,258.0,20.5,,prose_colon,Reconductor line,813000.0,813000.0
Q15-0521,2017-11-27,Platte City-C-33 Doe 138 KV,L:17710:17714:138,1.0,True,Central Campus Unm-Albion Rd Substation 138 KV,L:17056:17057:138,103.2,234.0,20.1,,prose_overloaded,Reconductor line,1605000.0,354000.0
Q15-0521,2017-11-27,Casino-Rapids Energy Ctr 138 KV L,L:17222:17615:138,1.0,True,Terry Co-Cedar Tap 138 KV L,L:17223:17471:138,124.2,239.0,56.0,,prose_loss,Rebuild line with higher-capacity conductor,3754000.0,2470000.0
Q15-0521,2017-11-27,Anso N-Pin Hook 138 KV,L:17215:17470:138,1.0,True,Wixom-Albion Rd 138 KV,L:17055:17056:138,115.1,191.0,21.1,,prose_loss,Rebuild line with higher-capacity conductor,18169000.0,4372000.0
Q15-0521,2017-11-27,Barnabie Cable Sta-Longdon 138 KV,L:17600:17608:138,1.0,True,Moss Bluff-Barnabie Cable Sta 138 KV,L:17599:17608:138,106.0,217.0,68.9,,prose_loss,Reconductor line,2981000.0,2981000.0
Q15-0521,2017-11-27,Pin Hook-Skeena 138 KV,L:17228:17470:138,1.0,True,Wixom-Albion Road 138 KV line,L:17055:17056:138,105.6,218.0,21.1,,prose_loss,Reconductor line,3242000.0,780000.0
Q15-0521,2017-11-27,Sand Springs-C-33 Doe 138 KV line,L:16969:17710:138,1.0,True,Albion Rd-Central Campus Unm 138 KV L,L:17056:17057:138,101.4,229.0,20.1,,prose_loss,Reconductor line,2799000.0,617000.0
Q15-0521,2017-11-27,Barnabie Cable Sta-Casino 138 KV,L:17608:17615:138,1.0,True,Cedar Tap-Terry Co Substation 138 KV L,L:17223:17471:138,124.1,248.0,56.0,,prose_colon,Rebuild line with higher-capacity conductor,13727000.0,9033000.0
Q15-0521,2017-11-27,Campbell Jct-Rapids Energy Ctr 138 KV,L:17221:17222:138,1.0,True,Cedar Tap-Terry Co 138 KV,L:17223:17471:138,119.5,230.0,56.0,,prose_colon,Rebuild line with higher-capacity conductor,3281000.0,2159000.0
Q15-0521,2017-11-27,Skeena-Terry Co 138 KV line,L:17228:17471:138,1.0,True,Barnabie Cable Sta-Casino 138 KV line,L:17608:17615:138,115.2,250.0,49.5,,prose_colon,Rebuild line with higher-capacity conductor,13803000.0,8946000.0
Q15-0521,2017-11-27,Cedar Tap Substation-Terry Co 138 KV L,L:17223:17471:138,1.0,True,Casino-Barnabie Cable Sta 138 KV Line,L:17608:17615:138,114.8,254.0,49.5,,prose_colon,Rebuild line with higher-capacity conductor,10892000.0,7059000.0
Q15-0521,2017-11-27,Albion Road Substation-Platte City 138 KV Line,L:17056:17714:138,1.0,True,Albion Rd-Central Campus Unm 138 KV line,L:17056:17057:138,106.2,238.0,20.1,,prose_colon,Reconductor line,4951000.0,1092000.0
Q15-0528,2017-11-26,Hart / Portage Uppco 100 kV,L:21767:21783:100,1.0,True,Waynedale / Monfort 230 kV,L:21763:22220:230,121.9,126.0,14.4,103.2,fields,Rebuild line with higher-capacity conductor,4331000.0,1115000.0
Q15-0528,2017-11-26,Southport / Hart 100 kV,L:21767:21768:100,1.0,True,Monfort / Waynedale 230 kV,L:21763:22220:230,113.4,117.0,14.4,93.2,fields,Rebuild line with higher-capacity conductor,2986000.0,769000.0
Q15-0528,2017-11-26,Illinois Road / Southport Substation 100 kV,L:21765:21768:100,1.0,True,Waynedale / Monfort 230 kV,L:21763:22220:230,108.9,102.0,14.4,85.7,fields,Reconductor line,1592000.0,410000.0
Q15-0528,2017-11-26,Hillcrest / Wayne Trace 100 kV,L:21772:21773:100,1.0,True,Allen / Aep Pettit Avenue 100 kV,L:21786:21787:100,102.6,153.0,5.3,96.9,fields,Reconductor line,573000.0,20000.0
Q15-0528,2017-11-26,Portage Uppco / Columbia Hills 100 kV Line,L:21776:21783:100,1.0,True,Hart / Portage Uppco 100 kV line,L:21767:21783:100,100.6,123.0,7.9,90.2,fields,Reconductor line,1419000.0,183000.0
Q15-0532,2017-11-21,DUCK CREEK / BAYFIELD 138 kV L,L:7680:7692:138,1.0,True,MACON SOLAR POWER PROJECT / DUCK CREEK 138 kV Line,L:7691:7692:138,158.9,191.0,64.4,,table,Rebuild line with higher-capacity conductor,2479000.0,2344000.0
Q15-0532,2017-11-21,PINEY / BAYFIELD 138 kV,L:7680:7681:138,1.0,True,MACON SOLAR POWER PROJECT / DUCK CREEK 138 kV,L:7691:7692:138,133.2,221.0,64.4,,table,Rebuild line with higher-capacity conductor,3867000.0,3657000.0
Q15-0532,2017-11-21,CICO / DUCK CREEK 138 kV Line,L:7431:7692:138,1.0,True,DUCK CRK / BAYFIELD 138 kV,L:7680:7692:138,121.5,191.0,63.2,,table,Rebuild line with higher-capacity conductor,35741000.0,34517000.0
Q15-0532,2017-11-21,PINEY / PINEY CREEK PROJECT 138 kV Line,L:7681:8253:138,1.0,True,DUCK RK / MACON SOLAR POWER PROJECT 138 kV,L:7691:7692:138,105.6,240.0,56.9,,table,Reconductor line,1034000.0,968000.0
Q15-0532,2017-11-21,BLUEBONNET / RUSSELL FORK 230 kV L,L:22024:22493:230,1.0,True,DEKALB / JONES CHAPEL 500 kV,L:21759:22035:500,100.2,900.0,5.7,,table,Reconductor line,19321000.0,2053000.0
Q15-0540,2017-11-24,LINCOLN PARK / KOSCIUSKO 100 KV L,L:20027:20215:100,1.0,True,LINCOLN PARK / TURNING STONE 100 KV,L:20024:20027:100,232.5,112.0,63.7,,table,Rebuild line with higher-capacity conductor,2487000.0,2487000.0
Q15-0540,2017-11-24,TURNING STONE / LINCOLN PARK 100 KV,L:20024:20027:100,1.0,True,LINCOLN PARK / KOSCIUSKO 100 KV L,L:20027:20215:100,149.0,142.0,43.8,,table,Rebuild line with higher-capacity conductor,2621000.0,2621000.0
Q15-0540,2017-11-24,TURNING STONE / BELLE VISTA 100 KV Line,L:20024:20035:100,1.0,True,LINCOLN PARK / KOSCIUSKO 100 KV,L:20027:20215:100,142.6,130.0,43.8,,table,Rebuild line with higher-capacity conductor,4278000.0,4278000.0
Q15-0540,2017-11-24,MOSIER / KOSCIUSKO 100 KV,L:20029:20215:100,1.0,True,TURNING STONE / LINCOLN PARK 100 KV Line,L:20024:20027:100,118.3,130.0,34.9,,table,Rebuild line with higher-capacity conductor,2786000.0,2786000.0
Q16-0573,2017-11-17,Big Oaks - Cypress Creek 100 KV,L:22027:22310:100,1.0,True,Sate St - Robison Park 230 KV Line,L:21774:21796:230,125.7,241.0,5.7,122.0,fields,Rebuild line with higher-capacity conductor,4840000.0,193000.0
Q16-0573,2017-11-17,Ligonier - Cypress Crk 100 KV,L:22036:22310:100,1.0,True,State Street - Robison Park 230 KV,L:21774:21796:230,116.4,269.0,5.7,113.2,fields,Rebuild line with higher-capacity conductor,5793000.0,231000.0
Q16-0573,2017-11-17,Big Oaks - Laureles 100 KV,L:22027:22028:100,1.0,True,Robison Park - State St 230 KV,L:21774:21796:230,105.3,265.0,5.7,102.0,fields,Reconductor line,883000.0,35000.0
Q16-0573,2017-11-17,Golden Gate - Laotto 100 KV Line,L:21762:21805:100,1.0,True,State St - Robison Park 230 KV,L:21774:21796:230,101.7,193.0,5.7,97.1,fields,Reconductor line,2325000.0,135000.0
Q16-0619,2017-11-29,University 230 kV/1 kV XFMR,X:22032:230:1,1.0,True,Flood St / Cook 500 kV,L:20995:21716:500,110.9,1066.0,61.1,,table,Replace transformer with higher-rated unit,11563000.0,11348000.0
Q16-0619,2017-11-29,University 500/1 kV Auto,X:22032:500:1,1.0,True,Flood Street / Cook 500 kV,L:20995:21716:500,108.4,1091.0,61.1,,table,Replace transformer with higher-rated unit,49953000.0,49024000.0
Q16-0634,2017-11-15,WISSOTA-BERRY ST 138 kV,L:17176:17179:138,1.0,True,DAVISVILLE-NORTH APPLETON 138 kV,L:17620:17621:138,117.3,421.0,11.2,115.8,fields,Rebuild line with higher-capacity conductor,970000.0,24000.0
Q16-0634,2017-11-15,GUADALUPE-MISTERSKY 138 kV L,L:17174:17182:138,1.0,True,WISSOTA-BERRY STREET 138 kV,L:17176:17179:138,114.6,174.0,6.4,112.6,fields,Rebuild line with higher-capacity conductor,14081000.0,367000.0
Q16-0634,2017-11-15,SAND SPRINGS-OJO 138 kV,L:16969:16974:138,1.0,True,NORTHFIELD-BERRY STREET 345 kV,L:17179:17713:345,112.8,322.0,5.8,111.8,fields,Rebuild line with higher-capacity conductor,6925000.0,140000.0
Q16-0634,2017-11-15,WELLINGTON-DAVISVILLE 138 kV,L:17619:17620:138,1.0,True,KILLEN-TOLEDO BEND 500 kV L,L:19288:19540:500,109.4,315.0,5.1,108.5,fields,Reconductor line,1321000.0,29000.0
Q16-0634,2017-11-15,CLAUS-SAN ANDRES 138 kV,L:17177:20295:138,0.9457255230745767,False,KILLEN-TOLEDO BEND SUBSTATION 500 kV,L:19288:19540:500,109.2,249.0,6.5,107.7,fields,,,
Q16-0634,2017-11-15,SAN ANDREAS-WISSOTA 138 kV Line,L:17176:17795:138,1.0,True,TOLEDO BEND-KILLEN 500 kV,L:19288:19540:500,109.0,253.0,6.5,107.5,fields,Reconductor line,2315000.0,64000.0
Q16-0634,2017-11-15,SAND SPRINGS-SNOHOMISH 138 kV line,L:16969:17313:138,1.0,True,WISSOTA-BERRY ST 138 kV line,L:17176:17179:138,108.7,314.0,5.0,107.8,fields,Reconductor line,5414000.0,115000.0
Q16-0634,2017-11-15,MORTAN-GUADALUPE 138 kV line,L:17182:17633:138,1.0,True,WISSOTA-BERRY STREET 138 kV line,L:17176:17179:138,108.6,201.0,6.4,106.8,fields,Reconductor line,4746000.0,124000.0
Q16-0634,2017-11-15,MAINWARING-MORTAN 138 kV,L:17315:17633:138,1.0,True,BERRY STREET SUBSTATION-WISSOTA 138 kV,L:17176:17179:138,108.2,204.0,6.4,106.5,fields,Reconductor line,3373000.0,88000.0
Q16-0634,2017-11-15,UNION-CLAUS 138 kV,L:17177:17178:138,1.0,True,TOLEDO BEND-KILLEN 500 kV,L:19288:19540:500,106.6,236.0,6.5,105.1,fields,Reconductor line,654000.0,18000.0
Q16-0634,2017-11-15,MOFFAT 345 kV/230 kV Autotransformer,X:19541:345:230,0.9944243510421318,True,MOFFAT-KILLEN 500 kV,L:19540:19541:500,105.6,456.0,7.9,104.7,fields,Replace transformer with higher-rated unit,21694000.0,692000.0
Q16-0634,2017-11-15,LOVELAND-OJO 138 kV,L:16973:16974:138,1.0,True,NORTHFIELD-BERRY ST 345 kV,L:17179:17713:345,104.5,223.0,5.8,103.1,fields,Reconductor line,1691000.0,41000.0
Q16-0634,2017-11-15,WASHINGTON COUNTY COGENERATION FACILITY-MOSSYROCK 230 kV,L:18854:19565:230,1.0,True,WOLFE-BARRETT 500 kV Line,L:18862:19134:500,103.5,739.0,9.8,102.8,fields,Reconductor line,17906000.0,253000.0
Q16-0634,2017-11-15,MOFFAT 345/230kV Auto Bank 1,X:19541:345:230,0.9944243510421318,True,MOFFAT-KILLEN 500 kV,L:19540:19541:500,103.2,467.0,7.9,102.2,fields,Replace transformer with higher-rated unit,21694000.0,692000.0
Q16-0634,2017-11-15,LOVELAND-BERRY ST 138 kV,L:16973:17179:138,1.0,True,BERRY ST-NORTHFIELD 345 kV,L:17179:17713:345,102.2,224.0,5.8,100.8,fields,Reconductor line,2763000.0,67000.0
Q16-0634,2017-11-15,NARCOOSSEE-PICIC POINT 100 kV Circuit 1,L:19206:19208:100,1.0,True,NARCOOSSEE-PICNIC PT 100 kV Line 2,L:19206:19208:100,101.6,153.0,8.6,98.5,fields,Reconductor line,668000.0,46000.0
Q16-0634,2017-11-15,NARCOOSSEE-PICNIC PT 100 kV,L:19206:19208:100,1.0,True,NARCOOSSEE-PICNIC POINT 100 kV #1,L:19206:19208:100,101.6,153.0,8.6,98.5,fields,Reconductor line,668000.0,46000.0
Q16-0636,2017-11-22,BEANBLOSSOM-SW STA – GREENVILLE AVE 138.0 kV,L:17037:17715:138,1.0,True,LEE COUNTY SOLID WASTE ENERGY – LIVERMORE 345.0 kV,L:17217:17603:345,121.8,343.0,6.9,,table,Rebuild line with higher-capacity conductor,24893000.0,495000.0
Q16-0636,2017-11-22,RANCHO CARMEL – RUSSELLVILLE EAST 138.0 kV,L:17720:17721:138,1.0,True,ALBION RD SUBSTATION – PLATTE CITY 138.0 kV,L:17056:17714:138,111.8,266.0,7.5,,table,Rebuild line with higher-capacity conductor,9711000.0,254000.0
Q16-0636,2017-11-22,SAND SPRINGS – RUSSELLVILLE EAST 138.0 kV,L:16969:17720:138,1.0,True,ALBION ROAD – PLATTE CITY 138.0 kV,L:17056:17714:138,109.3,265.0,7.5,,table,Reconductor line,2806000.0,73000.0
Q16-0636,2017-11-22,ALIBATS – JULIETTE 138.0 kV line,L:16944:16945:138,1.0,True,PINE BLUFF WATSON CHAPEL – CARRAIZO 1201 345.0 kV,L:17208:17847:345,108.1,296.0,26.9,,table,Reconductor line,4130000.0,240000.0
Q16-0636,2017-11-22,ALIBATES – LATAH JCT 138.0 kV,L:16945:17739:138,1.0,True,LIVERMORE – LEE COUNTY SOLID WASTE ENERGY 345.0 kV,L:17217:17603:345,107.5,322.0,5.9,,table,Reconductor line,3932000.0,94000.0
Q16-0636,2017-11-22,SILVER BAY POWER – DAMON 138.0 kV,L:17039:17718:138,1.0,True,SILVER BAY POWER – HOTEL ROAD 138.0 kV,L:17039:17565:138,104.4,192.0,33.9,,table,Reconductor line,1237000.0,97000.0
Q16-0636,2017-11-22,WAGON MOUND – UNIVERSIITY 138.0 kV,L:17015:17444:138,1.0,True,PINE BLUFF WATSON CHAPEL – CARRAIZO 1201 345.0 kV,L:17208:17847:345,104.3,227.0,16.1,,table,Reconductor line,4503000.0,291000.0
Q16-0636,2017-11-22,SANTA ROSA BEACH – TULE 138.0 kV line,L:17276:17723:138,1.0,True,DAISVILLE – N APPLETON 138.0 kV line,L:17620:17621:138,103.8,148.0,5.9,,table,Reconductor line,1884000.0,44000.0
Q16-0636,2017-11-22,SPATSUM LORNEX – LATAH JCT 138.0 kV,L:17737:17739:138,1.0,True,LIVERMORE – LEE COUNTY SOLID WASTE ENERGY 345.0 kV Line,L:17217:17603:345,102.5,349.0,5.9,,table,Reconductor line,2118000.0,50000.0
Q16-0636,2017-11-22,ELDORADO – ACTION 138.0 kV,L:17328:17332:138,1.0,True,PINE BLUFF WATSON CHAPEL – CARRAIZO 1201 345.0 kV,L:17208:17847:345,101.1,548.0,32.8,,table,Reconductor line,888000.0,42000.0
Q16-0636,2017-11-22,ALIBATES – ACTION 138.0 kV Line,L:16945:17332:138,1.0,True,PINE BLUFF WATSON CHAPEL – CARRAIZO 1201 345.0 kV line,L:17208:17847:345,101.0,587.0,32.8,,table,Reconductor line,9170000.0,431000.0
Q16-0636,2017-11-22,WELLINGTON – DAVISVILLE 138.0 kV L,L:17619:17620:138,1.0,True,ALBION ROAD – PLATTE CITY 138.0 kV,L:17056:17714:138,101.0,396.0,6.7,,table,Reconductor line,1386000.0,22000.0
Q16-0636,2017-11-22,RICHARDSON – CLEVELAND 138.0 kV,L:16991:17584:138,1.0,True,RICHARDSON SUBSTATION – CLEVELAND 138.0 kV Line 2,L:16991:17584:138,100.5,284.0,6.9,,table,Reconductor line,1480000.0,66000.0
Q16-0636,2017-11-22,RICHARDSON – CLEVELAND 138.0 kV,L:16991:17584:138,1.0,True,RICHARDSON – CLEELAND 138.0 kV #1,L:16991:17584:138,100.5,284.0,6.9,,table,Reconductor line,1480000.0,66000.0
Q16-0640,2017-11-16,Pine Bluff South – George M Sullivan Generation Plant 2 100 kV,L:23279:23303:100,1.0,True,George M Sullivan Generation Plant 2 – Crum Canyon 100 kV,L:23276:23279:100,156.2,109.0,100.0,,table,Rebuild line with higher-capacity conductor,9360000.0,9360000.0
Q16-0640,2017-11-16,Crum Canyon – George M Sullivan Generation Plant 2 100 kV,L:23276:23279:100,1.0,True,George M Sullivan Generation Plant 2 – Pine Bluff S 100 kV,L:23279:23303:100,137.8,123.0,100.0,,table,Rebuild line with higher-capacity conductor,4535000.0,4535000.0
Q16-0640,2017-11-16,N Charlotte – Navy 1 100 kV,L:23291:23310:100,1.0,True,Army Depot Substation – Zion Energy Ctr 100 kV,L:23311:25117:100,116.0,136.0,10.8,,table,Rebuild line with higher-capacity conductor,1194000.0,653000.0
Q16-0640,2017-11-16,Stapley – Rosemore B 100 kV L,L:22817:23092:100,1.0,True,Rosemore B – Stapley Substation 100 kV Circuit 1,L:22817:23092:100,108.6,159.0,6.3,,table,Reconductor line,1293000.0,1293000.0
Q16-0640,2017-11-16,Goose Haven – Golah 100 kV Circuit 2,L:22818:22832:100,1.0,True,Golah – Goose Haven 100 kV Circuit 1,L:22818:22832:100,107.0,182.0,5.9,,table,Reconductor line,588000.0,588000.0
Q16-0640,2017-11-16,Stapley – Rosemore B 100 kV Line 1,L:22817:23092:100,1.0,True,Rosemore B – Stapley 100 kV L,L:22817:23092:100,106.6,162.0,6.3,,table,Reconductor line,1293000.0,1293000.0
Q16-0640,2017-11-16,Golah Substation – Goose Haven 100 kV Circuit 1,L:22818:22832:100,1.0,True,Golah – Goose Haven 100 kV,L:22818:22832:100,104.1,187.0,5.9,,table,Reconductor line,588000.0,588000.0
Q16-0640,2017-11-16,Rosmore B – Goose Haven 100 kV,L:22832:23092:100,1.0,True,Goose Haven – Rosemore B 100 kV Line 1,L:22832:23092:100,100.8,204.0,6.8,,table,Reconductor line,594000.0,594000.0
Q16-0648,2017-12-02,W -STATION to ST BONIFACIUS 138 KV,L:9031:9039:138,1.0,True,SOUTHTOWN to VIENNA OPERATIONS SUBSTATION 345 KV,L:9043:9055:345,226.8,417.0,54.7,185.1,fields,Rebuild line with higher-capacity conductor,7843000.0,1064000.0
Q16-0648,2017-12-02,EQUUS FREEPORT POWER to CANNELTON HYDROELECTRIC PLANT 138 KV,L:8367:8369:138,1.0,True,VIENNA OPERATIONS SUBSTATION to EASTON 2 345 KV,L:9055:9068:345,219.7,259.0,25.0,188.9,fields,Rebuild line with higher-capacity conductor,2612000.0,337000.0
Q16-0648,2017-12-02,HENNING SUBSTATION to KIWI 138 KV,L:8374:8376:138,1.0,True,VIENNA OPERATIONS to EASTON 2 345 KV,L:9055:9068:345,218.4,262.0,33.1,178.0,fields,Rebuild line with higher-capacity conductor,3105000.0,422000.0
Q16-0648,2017-12-02,CANNELTON HYDROELECTRIC PLANT to HENRY ST WPS 138 KV,L:8367:8370:138,1.0,True,VIENNA OPERATIONS to EASTON 2 SUBSTATION 345 KV line,L:9055:9068:345,216.7,248.0,25.0,184.6,fields,Rebuild line with higher-capacity conductor,6354000.0,821000.0
Q16-0648,2017-12-02,EQUUS FREEPORT POWER to KNIGHT STREET 138 KV,L:8368:8369:138,1.0,True,VIENNA OPERATIONS to EASTON 2 SUBSTATION 345 KV,L:9055:9068:345,210.7,279.0,25.0,182.0,fields,Rebuild line with higher-capacity conductor,3745000.0,484000.0
Q16-0648,2017-12-02,SUNSET to ST BONIFACIUS 138 KV,L:8357:9039:138,1.0,True,SOUTHTOWN to VIENNA OPERATIONS 345 KV,L:9043:9055:345,209.6,442.0,54.7,170.1,fields,Rebuild line with higher-capacity conductor,5389000.0,731000.0
Q16-0648,2017-12-02,KNIGHT ST to LONG LAKE 138 KV L,L:8368:9035:138,1.0,True,VIENNA OPERATIONS to EASTON 2 345 KV Line,L:9055:9068:345,206.7,299.0,25.0,180.0,fields,Rebuild line with higher-capacity conductor,16109000.0,2080000.0
Q16-0648,2017-12-02,HILLSBORO to PARK AVE 138 KV,L:8600:8605:138,1.0,True,CADY to EASTON 2 345 KV,L:8826:9068:345,206.2,296.0,25.0,179.3,fields,Rebuild line with higher-capacity conductor,5909000.0,762000.0
Q16-0648,2017-12-02,NAVY MOLE to HOLSTON DAM 138 KV,L:9010:9097:138,1.0,True,EASTON 2 to CADY 345 KV line,L:8826:9068:345,201.5,390.0,25.2,180.9,fields,Rebuild line with higher-capacity conductor,1903000.0,243000.0
Q16-0648,2017-12-02,HENRY ST WPS to QUINN 138 KV,L:8370:8381:138,1.0,True,VIENNA OPERATIONS SUBSTATION to EASTON 2 345 KV,L:9055:9068:345,196.8,262.0,25.0,166.4,fields,Rebuild line with higher-capacity conductor,2113000.0,273000.0
Q16-0648,2017-12-02,YANKE to JARRATT 138 KV,L:8603:8731:138,1.0,True,VIENNA OPERATIONS to EASTON 2 345 KV,L:9055:9068:345,196.4,285.0,27.2,166.0,fields,Rebuild line with higher-capacity conductor,7473000.0,970000.0
Q16-0648,2017-12-02,LINDE to RIPPLE 138 KV,L:9036:9046:138,1.0,True,VIENNA OPERATIONS SUBSTATION to EASTON 2 345 KV,L:9055:9068:345,190.2,337.0,25.0,166.6,fields,Rebuild line with higher-capacity conductor,9697000.0,1252000.0
Q16-0648,2017-12-02,LONG LAKE to MCMINNVILLE 138 KV,L:9035:9053:138,1.0,True,VIENNA OPERATIONS to EASTON 2 345 KV,L:9055:9068:345,190.1,329.0,25.0,165.8,fields,Rebuild line with higher-capacity conductor,11234000.0,1451000.0
Q16-0648,2017-12-02,PRUNEDALE to VALLEYVIEW 138 KV,L:8986:8993:138,1.0,True,SOUTHTOWN to COMMONWEALTH CHESAPEAKE 345 KV,L:9043:10283:345,187.9,235.0,20.6,160.0,fields,Rebuild line with higher-capacity conductor,15113000.0,2071000.0
Q16-0648,2017-12-02,PARK AVE to YANKE 138 KV Line,L:8600:8603:138,1.0,True,VIENNA OPERATIONS to EASTON 2 345 KV line,L:9055:9068:345,187.5,295.0,27.2,158.1,fields,Rebuild line with higher-capacity conductor,5674000.0,736000.0
Q16-0648,2017-12-02,LINDE to MCMINNVILLE 138 KV L,L:9036:9053:138,1.0,True,VIENNA OPERATIONS to EASTON 2 345 KV,L:9055:9068:345,186.8,339.0,25.0,163.3,fields,Rebuild line with higher-capacity conductor,3459000.0,447000.0
Q16-0648,2017-12-02,EASTON 2 to NAVY MOLE 138 KV,L:9068:9097:138,1.0,True,EASTON 2 to CADY 345 KV,L:8826:9068:345,184.0,412.0,44.0,149.9,fields,Rebuild line with higher-capacity conductor,532000.0,71000.0
Q16-0648,2017-12-02,EASTON 2 345/138 kV Transformer Bank,X:9068:345:138,0.9933125617483524,True,EASTON 2 to CADY 345 KV,L:8826:9068:345,182.0,416.0,44.0,148.3,fields,Replace transformer with higher-rated unit,16285000.0,2161000.0
Q16-0648,2017-12-02,WATTSVILLE to MENOMONIE 138 KV,L:9679:9680:138,1.0,True,SUTHTOWN to COMMONWEALTH CHESAPEAKE SUBSTATION 345 KV Line,L:9043:10283:345,181.8,302.0,24.1,156.4,fields,Rebuild line with higher-capacity conductor,13331000.0,1824000.0
Q16-0648,2017-12-02,GRASONVILLE to MACON 138 KV,L:8977:8983:138,1.0,True,CADY to EASTON 2 345 KV,L:8826:9068:345,179.7,197.0,12.6,159.2,fields,Rebuild line with higher-capacity conductor,2439000.0,318000.0
Q16-0648,2017-12-02,VIENNA OPERATIONS 138/1 kV Autotransformer,X:9055:138:1,0.9961120133333047,True,VIENNA OPERATIONS to EASTON 2 345 KV,L:9055:9068:345,177.0,452.0,50.0,141.8,fields,Replace transformer with higher-rated unit,6112000.0,826000.0
Q16-0648,2017-12-02,MENOMONIE to COMMONWEALTH CHESAPEAKE 138 KV,L:9679:10283:138,1.0,True,SOUTHTOWN to COMMONWEALTH CHESAPEAKE 345 KV,L:9043:10283:345,176.1,321.0,24.1,152.2,fields,Rebuild line with higher-capacity conductor,7934000.0,1086000.0
Q16-0648,2017-12-02,ARCOGEN to CHINCOTEAGUE 138 KV,L:9678:9685:138,1.0,True,SOUTHTOWN to COMMONWEALTH CHESAPEAKE 345 KV,L:9043:10283:345,174.5,197.0,16.1,148.4,fields,Rebuild line with higher-capacity conductor,9028000.0,1235000.0
Q16-0648,2017-12-02,SOUTHTOWN SUBSTATION to VIENNA OPERATIONS 345 KV,L:9043:9055:345,1.0,True,OCEAN CITY to CANDELARIA ARENAS 1718 138 KV,L:9048:9050:138,171.4,1020.0,88.8,143.7,fields,Rebuild line with higher-capacity conductor,56656000.0,7705000.0
Q16-0648,2017-12-02,HUNTINGTON FALLS to HUBBELL 138 KV,L:8990:8991:138,1.0,True,SOUTHTOWN to COMMONWEALTH CHESAPEAKE 345 KV,L:9043:10283:345,169.1,186.0,12.4,147.9,fields,Rebuild line with higher-capacity conductor,6386000.0,757000.0
Q16-0672,2017-11-29,Hutchins - Bauxite 138kV,L:9313:9477:138,1.0,True,Bear - Clover 345kV L,L:9276:9669:345,108.1,395.0,5.2,107.2,fields,Reconductor line,1373000.0,50000.0
Q16-0682,2017-11-26,DILLARD-WILTON - ROGER SUBSTATION 138 KV Line,L:9252:16803:138,1.0,True,NORTH BRISTOL - FORNEY SW SUBSTATION 138 KV,L:9258:16806:138,120.7,183.0,17.3,,table,Rebuild line with higher-capacity conductor,4557000.0,334000.0
Q16-0682,2017-11-26,FORNEY SW - N BRISTOL 138 KV Line,L:9258:16806:138,1.0,True,MICHIGAMME FALLS HY - NORTH BRISTOL 138 KV,L:9255:16806:138,116.7,252.0,33.2,,table,Rebuild line with higher-capacity conductor,3366000.0,249000.0
Q16-0682,2017-11-26,MICHIGAMME FALLS HY - ROGER 138 KV,L:9255:16803:138,1.0,True,FORNEY W - N BRISTOL 138 KV,L:9258:16806:138,109.3,215.0,17.3,,table,Reconductor line,2361000.0,173000.0
Q16-0682,2017-11-26,N LAYTOR - RADFORD ARMY AMMUNITION PLANT 138 KV Line,L:9357:9660:138,1.0,True,HINTON AP - LOWMOOR 345 KV,L:9666:18544:345,106.4,172.0,5.5,,table,Reconductor line,644000.0,10000.0
Q16-0682,2017-11-26,POMONA HTS - LYTLE 138 KV line,L:9231:9232:138,1.0,True,LOMOOR - HINTON AP 345 KV,L:9666:18544:345,106.0,221.0,5.5,,table,Reconductor line,1239000.0,19000.0
Q16-0682,2017-11-26,SYSQUOC - LAKE FORREST 138 KV L,L:9233:9528:138,1.0,True,LOWMOOR - HINTON AP SUBSTATION 345 KV,L:9666:18544:345,105.5,200.0,5.5,,table,Reconductor line,1804000.0,28000.0
Q16-0682,2017-11-26,LAKE FORREST - LYTLE 138 KV,L:9231:9233:138,1.0,True,LOWMOOR - HINTON AP 345 KV,L:9666:18544:345,104.6,213.0,5.5,,table,Reconductor line,1413000.0,22000.0
Q16-0682,2017-11-26,MICHIGAMME FALLS HY - N BRISTOL 138 KV,L:9255:16806:138,1.0,True,FORNEY SW - NORTH BRISTOL 138 KV,L:9258:16806:138,100.8,301.0,35.9,,table,Reconductor line,833000.0,62000.0
Q16-0698,2017-12-04,Gastonia Prime Power Park / Salton Sea 2 138 kV,L:2650:5199:138,1.0,True,Union Gap / Jacks Crk 345 kV,L:5192:5770:345,139.4,227.0,11.7,104.9,fields,Rebuild line with higher-capacity conductor,644000.0,644000.0
Q16-0698,2017-12-04,East 12Th Street / Salton Sea 2 138 kV line,L:5162:5199:138,1.0,True,Union Gap / Jacks Creek 345 kV,L:5192:5770:345,137.4,206.0,11.7,99.5,fields,Rebuild line with higher-capacity conductor,1136000.0,1136000.0
Q16-0698,2017-12-04,E 12Th Street / New Milford 138 kV line,L:5162:5168:138,1.0,True,UnionGap / Jacks Crk 345 kV,L:5192:5770:345,123.5,198.0,11.7,84.0,fields,Rebuild line with higher-capacity conductor,2516000.0,2516000.0
Q16-0698,2017-12-04,Closter / Lee Vining 161 kV,L:2597:3442:161,1.0,True,Union Gap / Jacks Creek 345 kV,L:5192:5770:345,110.8,290.0,6.1,96.9,fields,Rebuild line with higher-capacity conductor,3097000.0,3097000.0
Q16-0698,2017-12-04,Cuba City S / Deepcreek 161 kV,L:2937:2958:161,1.0,True,Union Gap / Jacks Crk 345 kV,L:5192:5770:345,110.0,278.0,18.0,66.7,fields,Rebuild line with higher-capacity conductor,2511000.0,2511000.0
Q16-0698,2017-12-04,Deepcreek / Eden 161 kV,L:2941:2958:161,1.0,True,Union Gap / Jacks Crk 345 kV,L:5192:5770:345,104.8,272.0,18.0,60.6,fields,Reconductor line,1628000.0,1628000.0
Q16-0698,2017-12-04,Lee Vining / Loch Miror 161 kV,L:2597:5214:161,1.0,True,Union Gap / Jacks Crk 345 kV,L:5192:5770:345,104.7,285.0,6.1,90.6,fields,Reconductor line,1050000.0,1050000.0
Q16-0698,2017-12-04,Wells Riv / Gastonia Prime Power Park 161 kV,L:2635:2650:161,1.0,True,Union Gap Substation / Jacks Crk 345 kV line,L:5192:5770:345,100.2,243.0,12.9,64.9,fields,Reconductor line,380000.0,380000.0
Q16-0714,2017-11-24,Cia - New Sterling 138kV line,L:8705:9705:138,1.0,True,Cia - Cowlitz Falls 138kV line,L:8705:9887:138,154.3,258.0,10.0,146.4,fields,Rebuild line with higher-capacity conductor,3222000.0,593000.0
Q16-0714,2017-11-24,Papago Buttes - Cia 138kV,L:8705:9880:138,1.0,True,Cia Substation - Papago Buttes 138kV,L:8705:9880:138,153.0,286.0,9.6,146.1,fields,Rebuild line with higher-capacity conductor,2657000.0,911000.0
Q16-0714,2017-11-24,Papago Buttes - Mottman 138kV,L:8842:9880:138,1.0,True,Mottman - Papago Buttes 138kV #2,L:8842:9880:138,149.4,321.0,10.0,143.0,fields,Rebuild line with higher-capacity conductor,964000.0,178000.0
Q16-0714,2017-11-24,Mottman - Papago Buttes 138kV #2,L:8842:9880:138,1.0,True,Mottman - Papago Buttes 138kV L,L:8842:9880:138,149.4,321.0,10.0,143.0,fields,Rebuild line with higher-capacity conductor,964000.0,178000.0
Q16-0714,2017-11-24,Cia - Papago Buttes 138kV Circuit 1,L:8705:9880:138,1.0,True,Papago Buttes Substation - Cia 138kV Line 2,L:8705:9880:138,145.5,301.0,9.6,139.0,fields,Rebuild line with higher-capacity conductor,2657000.0,911000.0
Q16-0714,2017-11-24,Fairfax - Franconia Substation 138kV L,L:9910:9914:138,1.0,True,Dessau - Gallows Road 138kV L,L:9885:9888:138,144.5,205.0,8.9,135.5,fields,Rebuild line with higher-capacity conductor,1855000.0,1855000.0
Q16-0714,2017-11-24,Idylwood - Falls Church 138kV,L:9704:9855:138,1.0,True,Centennial - Annandale 138kV,L:9694:9703:138,143.8,200.0,31.3,111.7,fields,Rebuild line with higher-capacity conductor,1982000.0,788000.0
Q16-0714,2017-11-24,Hemdon - Crystal Lake 138kV,L:9870:9898:138,1.0,True,Del Amo - Grand Blanc Generating Sta Substation 138kV,L:9867:9871:138,140.4,276.0,15.0,129.2,fields,Rebuild line with higher-capacity conductor,2250000.0,182000.0
Q16-0714,2017-11-24,Glen Carlyn - Centennial 138kV,L:9703:9706:138,1.0,True,Gallows Rd - Idylwood Substation 138kV,L:9855:9885:138,133.2,202.0,26.7,106.1,fields,Rebuild line with higher-capacity conductor,1662000.0,468000.0
Q16-0714,2017-11-24,Holmes Crk - Gallows Road 138kV L,L:9690:9885:138,1.0,True,Gallows Road - Idylwood 138kV line,L:9855:9885:138,127.7,219.0,40.3,89.9,fields,Rebuild line with higher-capacity conductor,2313000.0,916000.0
Q16-0714,2017-11-24,Brookridge - Franconia 138kV,L:9848:9914:138,1.0,True,Dessau - Gallows Rd 138kV,L:9885:9888:138,126.3,217.0,8.9,117.9,fields,Rebuild line with higher-capacity conductor,2632000.0,2632000.0
Q16-0714,2017-11-24,Idylood - Gallows Rd 138kV Line,L:9855:9885:138,1.0,True,Centennial - Annandale 138kV,L:9694:9703:138,125.1,277.0,31.3,101.9,fields,Rebuild line with higher-capacity conductor,1514000.0,602000.0
Q16-0714,2017-11-24,Fairfax - Jeune Landing Substation 138kV,L:9910:9912:138,0.9989503651067935,False,Dessau - Gallows Rd 138kV,L:9885:9888:138,124.4,221.0,6.9,117.9,fields,Rebuild line with higher-capacity conductor,1175000.0,1175000.0
Q16-0714,2017-11-24,Shepard - Bloomington 138kV Ckt 1,L:9718:9856:138,1.0,True,Bloomington - Shepard 138kV Line 2,L:9718:9856:138,122.4,313.0,6.0,118.5,fields,Rebuild line with higher-capacity conductor,1715000.0,568000.0
Q16-0714,2017-11-24,Gallows Rd - Dessau 138kV,L:9885:9888:138,1.0,True,Del Amo - Grand Blanc Generating Sta 138kV,L:9867:9871:138,122.0,478.0,53.9,98.9,fields,Rebuild line with higher-capacity conductor,1971000.0,514000.0
Q16-0714,2017-11-24,Cowlitz Falls Substation - Cia 138kV,L:8705:9887:138,1.0,True,Cia - New Sterling 138kV Line,L:8705:9705:138,121.0,257.0,6.1,116.1,fields,Rebuild line with higher-capacity conductor,1857000.0,1137000.0
Q16-0714,2017-11-24,Hemdon Substation - Lunenburg 138kV,L:9898:10061:138,1.0,True,Bull Run - Del Amo 138kV,L:9866:9867:138,120.7,248.0,15.0,108.3,fields,Rebuild line with higher-capacity conductor,1188000.0,1188000.0
Q16-0714,2017-11-24,Annandale - Centennial 138kV Line,L:9694:9703:138,1.0,True,Idylwood - Gallows Road 138kV,L:9855:9885:138,118.8,276.0,26.7,98.9,fields,Rebuild line with higher-capacity conductor,1097000.0,309000.0
Q16-0714,2017-11-24,Dessau - S Houston 138kV,L:9858:9888:138,0.9998886528743074,False,Del Amo - Grand Blanc Generating Station Substation 138kV Line,L:9867:9871:138,117.7,493.0,46.1,98.6,fields,Rebuild line with higher-capacity conductor,2359000.0,547000.0
Q16-0714,2017-11-24,South Houston - Peavy Fall Hy 138kV,L:9858:9879:138,1.0,True,S Houston - Fillmore 138kV,L:9858:9895:138,115.1,261.0,36.2,86.7,fields,Rebuild line with higher-capacity conductor,704000.0,704000.0
Q16-0714,2017-11-24,Carderock - Swinks Mill 138kV,L:8844:9715:138,1.0,True,Carderock - Swinks Mill 138kV,L:8844:9715:138,113.8,367.0,5.8,110.6,fields,Reconductor line,970000.0,378000.0
Q16-0714,2017-11-24,Bloomington - Shepard 138kV #2,L:9718:9856:138,1.0,True,Shepard - Bloomington 138kV Circuit 1,L:9718:9856:138,113.5,337.0,6.0,109.9,fields,Rebuild line with higher-capacity conductor,1715000.0,568000.0
Q16-0714,2017-11-24,Holmes Crk - Annandale 138kV L,L:9690:9694:138,1.0,True,Dessau - South Houston 138kV,L:9858:9888:138,111.8,238.0,49.5,69.2,fields,Rebuild line with higher-capacity conductor,3860000.0,3825000.0
Q16-0714,2017-11-24,Luna - Peavy Fall Hy 138kV,L:9857:9879:138,1.0,True,Fillmore - South Houston 138kV,L:9858:9895:138,110.5,313.0,36.2,86.8,fields,Rebuild line with higher-capacity conductor,1778000.0,1778000.0
Q16-0714,2017-11-24,Shepard - Swinks Mill 138kV,L:8844:9718:138,1.0,True,Swinks Mill - Shepard 138kV #1,L:8844:9718:138,109.4,372.0,6.0,106.1,fields,Reconductor line,218000.0,72000.0
Q16-0714,2017-11-24,Mottman - Bloomington 138kV Line,L:8842:9856:138,1.0,True,Mottman - Bloomington 138kV L,L:8842:9856:138,109.3,419.0,8.6,105.1,fields,Reconductor line,444000.0,104000.0
Q16-0714,2017-11-24,Dulles - Lunenburg 138kV line,L:9894:10061:138,1.0,True,Bull Run Substation - Del Amo 138kV Line,L:9866:9867:138,108.4,246.0,18.6,92.9,fields,Reconductor line,502000.0,502000.0
Q16-0714,2017-11-24,Luna - Yavapai 138kV,L:9857:9860:138,1.0,True,S Houston - Fillmore 138kV line,L:9858:9895:138,107.8,353.0,36.2,86.8,fields,Reconductor line,708000.0,708000.0
Q16-0714,2017-11-24,Saranac Facility - Cowlitz Falls 138kV,L:8877:9887:138,1.0,True,Cia - New Sterling 138kV,L:8705:9705:138,107.5,221.0,6.1,101.8,fields,Reconductor line,182000.0,111000.0
Q16-0714,2017-11-24,Falls Church - Decatur Eergy Center Substation 138kV,L:9704:9707:138,1.0,True,Centennial - Annanale 138kV,L:9694:9703:138,105.2,204.0,31.3,73.8,fields,Reconductor line,447000.0,178000.0
Q16-0714,2017-11-24,New Hope - Decatur Energy Center Substation 138kV,L:8834:9707:138,1.0,True,Dessau - S Houston 138kV,L:9858:9888:138,104.1,219.0,50.5,56.8,fields,Reconductor line,218000.0,216000.0
Q16-0714,2017-11-24,Swinks Mill - Shepard 138kV Ckt 1,L:8844:9718:138,1.0,True,Swinks Mill - Shepard 138kV,L:8844:9718:138,103.8,392.0,6.0,100.6,fields,Reconductor line,218000.0,72000.0
Q16-0714,2017-11-24,Swinks Mill - Carderock 138kV Ckt 1,L:8844:9715:138,1.0,True,Carderock - Swinks Mill 138kV,L:8844:9715:138,103.4,404.0,5.8,100.5,fields,Reconductor line,970000.0,378000.0
Q16-0714,2017-11-24,New Hope - Mottmn 138kV line,L:8834:8842:138,1.0,True,S Houston - Dessau 138kV,L:9858:9888:138,101.0,203.0,40.6,60.0,fields,Reconductor line,887000.0,549000.0
Q15-0533,2018-01-03,DEKALB 230-1 kV Transformer Bank,X:21759:230:1,0.9889039352169859,True,DEKALB / RICHLAND 500 KV Line,L:20309:21759:500,133.5,1082.0,7.5,132.6,fields,Replace transformer with higher-rated unit,12364000.0,393000.0
Q15-0533,2018-01-03,BLUBONNET / RUSSELL FORK 230 KV line,L:22024:22493:230,1.0,True,JONS CHAPEL / DEKALB 500 KV,L:21759:22035:500,120.6,1037.0,6.1,119.9,fields,Rebuild line with higher-capacity conductor,60935000.0,1779000.0
Q15-0533,2018-01-03,BLUEBONNET / JONES CHAPEL SUBSTATION 230 KV,L:22024:22035:230,1.0,True,RUSSELL FORK / ROBISON PARK SUBSTATION 230 KV L,L:21796:22493:230,109.8,1085.0,5.0,109.3,fields,Reconductor line,14203000.0,482000.0
Q15-0533,2018-01-03,JONES CHAPEL 500/230kV XFMR,X:22035:500:230,0.9860220225923761,True,JONES CHAPEL / DEKALB 500 KV,L:21759:22035:500,102.4,1337.0,5.6,101.9,fields,Replace transformer with higher-rated unit,22080000.0,638000.0
Q15-0538,2017-12-17,LITTLEFORK-HOGAN RD 138.0 kV Line,L:9132:9485:138,1.0,True,LOUISA GENERATION FACILITY-NORTH ANNA 345.0 kV,L:9643:10279:345,142.4,271.0,9.5,,table,Rebuild line with higher-capacity conductor,9907000.0,2304000.0
Q15-0538,2017-12-17,MUSTANG-ELECTRIC AVENUE FACILITY 138.0 kV,L:9479:10262:138,1.0,True,HOGAN RD-TUCKASEGEE TIE SUBSTATION 138.0 kV,L:9485:9820:138,119.3,246.0,5.5,,table,Rebuild line with higher-capacity conductor,12017000.0,898000.0
Q15-0538,2017-12-17,STATE T-ROBISON PARK 230.0 kV,L:21774:21796:230,1.0,True,DEKALB-RICHLAND 500.0 kV,L:20309:21759:500,118.0,1378.0,6.1,,table,Rebuild line with higher-capacity conductor,9274000.0,109000.0
Q15-0538,2017-12-17,MOUNT PLEASANT-FIREBANTZ 138.0 kV,L:9926:9928:138,1.0,True,LOUISA GENERATION FACILITY 345/138 kV Autotransformer,X:9643:345:138,112.9,236.0,5.7,,table,Rebuild line with higher-capacity conductor,5924000.0,654000.0
Q15-0538,2017-12-17,LITTLEFORK-COVANTA SOUTHEASTERN CONNECTICUT COMPANY 138.0 kV,L:9132:10288:138,1.0,True,PRATT'S-MUSTANG 138.0 kV Line,L:9479:9483:138,110.6,246.0,6.9,,table,Rebuild line with higher-capacity conductor,23120000.0,5869000.0
Q15-0538,2017-12-17,SPRING GAP TAP-COVANTA SOUTHEASTERN CONNECTICUT COMPANY 138.0 kV,L:10122:10288:138,1.0,True,MUSTANG-PRATT'S 138.0 kV,L:9479:9483:138,110.4,246.0,6.9,,table,Rebuild line with higher-capacity conductor,4759000.0,1208000.0
Q15-0538,2017-12-17,ROBISON PARK SUBSTATION-RUSSELL FORK 230.0 kV,L:21796:22493:230,1.0,True,DEKALB-JONES CHAPEL 500.0 kV,L:21759:22035:500,107.1,1695.0,7.8,,table,Reconductor line,23069000.0,246000.0
Q15-0538,2017-12-17,DEKALB SUBSTATION 500-1 kV Autotransformer,X:21759:500:1,0.96,True,RICHLAND-DEKALB 500.0 kV,L:20309:21759:500,104.7,1488.0,6.6,,table,Replace transformer with higher-rated unit,23978000.0,256000.0
Q15-0538,2017-12-17,WHEELER-FIREBANTZ 138.0 kV Line,L:9927:9928:138,1.0,True,SOUTH JORDAN-CHAFFEE GAS RECOVERY SUBSTATION 138.0 kV,L:9922:10071:138,104.4,349.0,5.5,,table,Reconductor line,2293000.0,236000.0
Q15-0549,2017-12-20,Acec Lewiston-Hewitt Rd 138 kV,L:9004:10024:138,1.0,True,New Denver-Martin Dam 138 kV line,L:9005:10027:138,121.6,338.0,5.7,,table,Rebuild line with higher-capacity conductor,35154000.0,2481000.0
Q15-0549,2017-12-20,Daleville-New Enver 138 kV,L:8994:9005:138,1.0,True,New Denver-Greening 138 kV,L:9005:9007:138,105.2,479.0,7.0,,table,Reconductor line,7480000.0,335000.0
Q15-0549,2017-12-20,Greening-Grahamsville 138 kV,L:9006:9007:138,1.0,True,Greening 345/138 kV XFMR,X:9007:345:138,105.0,381.0,5.5,,table,Reconductor line,2525000.0,122000.0
Q15-0552,2017-12-31,DEVIL'S SLIDE - DECORATIVE PANELS INTL 230.0 kV,L:19035:19112:230,1.0,True,OMNI-ACKBERRY - AIRLINE 230.0 kV,L:19012:19030:230,127.4,640.0,66.2,,prose_overloaded,Rebuild line with higher-capacity conductor,7748000.0,7748000.0
Q15-0552,2017-12-31,AIRLINE - DECORATIVE PANELS INTL 230.0 kV,L:19012:19112:230,1.0,True,AIRLINE - OMNI-HACKBERRY 230.0 kV,L:19012:19030:230,125.4,702.0,66.2,,prose_overloaded,Rebuild line with higher-capacity conductor,14448000.0,14448000.0
Q15-0552,2017-12-31,AIRLINE - OMNI-HACKBERRY 230.0 kV,L:19012:19030:230,1.0,True,DECORATIVE PANELS INTL - AIRLINE 230.0 kV Line,L:19012:19112:230,120.2,850.0,82.6,,prose_loss,Rebuild line with higher-capacity conductor,14467000.0,14467000.0
Q15-0552,2017-12-31,OMNI-HACKBERRY - LCENT 230.0 kV,L:19030:19094:230,1.0,True,DECORATIVE PANELS INTL SUBSTATION - AIRLINE 230.0 kV,L:19012:19112:230,104.0,653.0,19.3,,prose_loss,Reconductor line,4118000.0,3750000.0
Q15-0552,2017-12-31,DEVIL'S SLIDE - LUCENT 230.0 kV,L:19035:19094:230,1.0,True,OMNI-HACKBERRY - AIRLINE 230.0 kV line,L:19012:19030:230,129.0,600.0,66.2,,prose_colon,Rebuild line with higher-capacity conductor,9143000.0,9143000.0
Q16-0579,2017-12-26,SEVEN MILE-ROSEMARY POWER STATION 138kV,L:10176:11197:138,1.0,True,MCCARTNEY 138 kV/1 kV Transformer Bank,X:9725:138:1,118.3,245.0,30.9,106.6,fields,Rebuild line with higher-capacity conductor,24538000.0,18005000.0
Q16-0579,2017-12-26,CANON CITY-SEVEN MILE 138kV line,L:10175:10176:138,1.0,True,MCCARTNEY 138/1 kV Auto,X:9725:138:1,115.9,242.0,30.9,104.1,fields,Rebuild line with higher-capacity conductor,6227000.0,4570000.0
Q16-0579,2017-12-26,MCCARTNEY 138 kV/1 kV Transformer Bank,X:9725:138:1,0.998087410252029,True,MCCARTNEY-N TOWER TAP 345kV line,L:9725:9793:345,108.9,517.0,23.7,104.6,fields,Replace transformer with higher-rated unit,6542000.0,824000.0
Q16-0579,2017-12-26,ROANOKE RAPIDS SUBSTATION-ROSEMARY POWER STATION 138kV,L:11130:11197:138,1.0,True,MCCARTNEY 138-1 kV Transformer,X:9725:138:1,102.2,186.0,19.9,92.3,fields,Reconductor line,1405000.0,906000.0
Q16-0581,2017-12-31,ANTHEM – DRANESVILLE 138.0 kV,L:9896:9908:138,1.0,True,FOSTER DAM – MCCORMICK 138.0 kV,L:8880:9906:138,115.3,242.0,5.1,,prose_overloaded,Rebuild line with higher-capacity conductor,4631000.0,4135000.0
Q16-0581,2017-12-31,ELK GARDEN – CARDEROCK 138.0 kV,L:9715:9901:138,1.0,True,HELIJET – ELK GARDEN 138.0 kV line,L:8876:9901:138,105.8,239.0,5.4,,prose_overloaded,Reconductor line,1414000.0,710000.0
Q16-0581,2017-12-31,DRANESVILLE – MCCORMICK 138.0 kV Circuit 2,L:9896:9906:138,1.0,True,DRANESVILLE – MCCORMICK 138.0 kV,L:9896:9906:138,104.8,326.0,7.5,,prose_overloaded,Reconductor line,1109000.0,499000.0
Q16-0581,2017-12-31,DEKALB 500-1 kV Transformer,X:21759:500:1,0.96,True,RICHLAND – DEKALB 500.0 kV,L:20309:21759:500,101.6,1790.0,6.6,,prose_overloaded,Replace transformer with higher-rated unit,34296000.0,636000.0
Q16-0581,2017-12-31,ROBISON PARK – RUSSELL FORK 230.0 kV,L:21796:22493:230,1.0,True,DEKALB – JONES CHAPEL 500.0 kV,L:21759:22035:500,100.6,2127.0,7.8,,prose_overloaded,Reconductor line,9973000.0,185000.0
Q16-0581,2017-12-31,HEMDON – LUNENBURG 138.0 kV L,L:9898:10061:138,1.0,True,DEL AMO – BULL RUN 138.0 kV line,L:9866:9867:138,113.5,248.0,23.7,,prose_loss,Rebuild line with higher-capacity conductor,729000.0,729000.0
Q16-0581,2017-12-31,DEKALB – JONES CHAPEL SUBSTATION 500.0 kV,L:21759:22035:500,1.0,True,RUSSELL FORK – ROBISON PARK 230.0 kV,L:21796:22493:230,109.6,2860.0,11.7,,prose_loss,Reconductor line,36278000.0,672000.0
Q16-0581,2017-12-31,ELK GARDEN – ANTHEM 138.0 kV,L:9901:9908:138,1.0,True,FOSTER DAM – MCCORMICK 138.0 kV,L:8880:9906:138,103.6,229.0,5.1,,prose_loss,Reconductor line,2574000.0,2298000.0
Q16-0581,2017-12-31,DEKALB 230 kV/1 kV TX,X:21759:230:1,0.96,True,DEKALB – RICHLAND 500.0 kV Line,L:20309:21759:500,101.7,1789.0,6.6,,prose_loss,Replace transformer with higher-rated unit,9342000.0,173000.0
Q16-0581,2017-12-31,HEMDON – CRYSTAL LAKE 138.0 kV,L:9870:9898:138,1.0,True,DEL AMO – GRAND BLANC GENERATING STATION 138.0 kV,L:9867:9871:138,124.6,276.0,76.3,,prose_colon,Rebuild line with higher-capacity conductor,2872000.0,1140000.0
Q16-0581,2017-12-31,DRANESVILLE – MCCORMICK SUBSTATION 138.0 kV Line 1,L:9896:9906:138,1.0,True,DRANESVILLE – MCCORMCK 138.0 kV Line,L:9896:9906:138,102.9,332.0,7.5,,prose_colon,Reconductor line,1109000.0,499000.0
Q16-0581,2017-12-31,DEKALB – RICHLAND 500.0 kV,L:20309:21759:500,1.0,True,STATE ST – ROBISON PARK 230.0 kV,L:21774:21796:230,101.2,2568.0,9.9,,prose_colon,Reconductor line,88885000.0,1647000.0
Q16-0608,2018-01-03,Keney Substation – Dell Crk 138 kV,L:8317:8328:138,1.0,True,Red Lion Energy Center – Delaware City Plant 138 kV,L:8348:8390:138,127.9,196.0,5.2,,table,Rebuild line with higher-capacity conductor,2120000.0,2120000.0
Q15-0553,2018-01-28,Ala View 345 kV/230 kV XFMR,X:17398:345:230,0.9411764705882352,True,Ata View to Whitten 230 KV,L:17398:19538:230,129.3,368.0,100.0,0.0,fields,Replace transformer with higher-rated unit,23882000.0,23882000.0
Q16-0563,2018-01-18,Leslie Substation-St Joseph 138 KV Line,L:17623:17752:138,1.0,True,Albion Road-Wixom 138 KV,L:17055:17056:138,174.6,221.0,28.9,,table,Rebuild line with higher-capacity conductor,9080000.0,1009000.0
Q16-0563,2018-01-18,Leslie-N Appleton 138 KV,L:17621:17623:138,1.0,True,Wixom-Albion Road 138 KV,L:17055:17056:138,174.6,224.0,28.9,,table,Rebuild line with higher-capacity conductor,8323000.0,925000.0
Q16-0563,2018-01-18,Longdon-Heybourne 138 KV Line,L:17600:17609:138,1.0,True,Barnabie Cable Sta-Longdon Substation 138 KV,L:17600:17608:138,152.8,231.0,100.0,,table,Rebuild line with higher-capacity conductor,3370000.0,1422000.0
Q16-0563,2018-01-18,Wellington-Davisille 138 KV line,L:17619:17620:138,1.0,True,Wixom-Albion Road 138 KV,L:17055:17056:138,147.3,197.0,19.1,,table,Rebuild line with higher-capacity conductor,4490000.0,486000.0
Q16-0563,2018-01-18,Ayers Island-Wixom 138 KV,L:17052:17055:138,1.0,True,Davisville-N Appleton 138 KV Line,L:17620:17621:138,126.7,257.0,32.5,,table,Rebuild line with higher-capacity conductor,16502000.0,2232000.0
Q16-0563,2018-01-18,St Joseph-Chestnut 138 KV,L:17752:17753:138,1.0,True,Wixom-Albion Rd 138 KV line,L:17055:17056:138,126.5,295.0,28.9,,table,Rebuild line with higher-capacity conductor,3957000.0,440000.0
Q16-0563,2018-01-18,Mirabel-Wec 138 KV,L:17432:17443:138,1.0,True,Wellington-Wec 138 KV,L:17443:17619:138,123.9,222.0,21.7,,table,Rebuild line with higher-capacity conductor,4562000.0,835000.0
Q16-0563,2018-01-18,Davisville-Mirabel 138 KV line,L:17432:17620:138,1.0,True,Wec-Wellington 138 KV line,L:17443:17619:138,123.6,217.0,21.7,,table,Rebuild line with higher-capacity conductor,24286000.0,4443000.0
Q16-0563,2018-01-18,Davisville-North Appleton 138 KV,L:17620:17621:138,1.0,True,Wixom Substation-Albion Rd 138 KV,L:17055:17056:138,121.6,329.0,28.9,,table,Rebuild line with higher-capacity conductor,6979000.0,775000.0
Q16-0563,2018-01-18,Campbell Jct-School St Substation 138 KV,L:17221:17604:138,1.0,True,Glendale S Tap 6-Campbell Jct 138 KV L,L:17216:17221:138,121.3,212.0,30.7,,table,Rebuild line with higher-capacity conductor,4061000.0,705000.0
Q16-0563,2018-01-18,Ubc South Campus Substation-Danz Ave Sw Sta Substation 138 KV Line,L:17709:17711:138,1.0,True,Albion Road-Platte City Substation 138 KV,L:17056:17714:138,121.0,192.0,12.9,,table,Rebuild line with higher-capacity conductor,9884000.0,959000.0
Q16-0563,2018-01-18,51St St-Anson N 138 KV L,L:17215:17792:138,1.0,True,Wixom Substation-Albion Rd 138 KV Line,L:17055:17056:138,119.1,227.0,20.2,,table,Rebuild line with higher-capacity conductor,24438000.0,3518000.0
Q16-0563,2018-01-18,51St St-Culver 138 KV,L:17792:17794:138,1.0,True,Albion Rd-Wixom 138 KV,L:17055:17056:138,117.7,214.0,20.2,,table,Rebuild line with higher-capacity conductor,5461000.0,786000.0
Q16-0563,2018-01-18,Longdon-Barnabie Cable Sta 138 KV Line,L:17600:17608:138,1.0,True,Moss Bluff-Barnabie Cable Sta 138 KV Line,L:17599:17608:138,115.1,366.0,68.9,,table,Rebuild line with higher-capacity conductor,11409000.0,3575000.0
Q16-0563,2018-01-18,Sand Springs-Ojo 138 KV,L:16969:16974:138,1.0,True,Sand Springs-Snohmish 138 KV,L:16969:17313:138,113.9,232.0,13.4,,table,Rebuild line with higher-capacity conductor,13945000.0,1433000.0
Q16-0563,2018-01-18,Cwec Tigerton-Danz Ave Sw Sta 138 KV L,L:17711:17722:138,1.0,True,Albion Rd-Platte City 138 KV,L:17056:17714:138,111.3,202.0,12.9,,table,Rebuild line with higher-capacity conductor,5475000.0,531000.0
Q16-0563,2018-01-18,Wellington-Kaweah 1 138 KV,L:17227:17619:138,1.0,True,Davisville-N Appleton 138 KV,L:17620:17621:138,109.3,237.0,22.0,,table,Reconductor line,3768000.0,624000.0
Q16-0563,2018-01-18,Mossyrock Substation-Washington County Cogeneration Facility 230 KV,L:18854:19565:230,1.0,True,Wolfe-Barrett 500 KV,L:18862:19134:500,109.2,739.0,5.2,,table,Reconductor line,27687000.0,2956000.0
Q16-0563,2018-01-18,N Hendrickson-Clubhouse 138 KV L,L:17602:17605:138,1.0,True,Glendale S Tap 6-Campbell Jct Substation 138 KV line,L:17216:17221:138,109.0,216.0,30.7,,table,Reconductor line,1036000.0,180000.0
Q16-0563,2018-01-18,Ayers Island-Kaweah 1 138 KV,L:17052:17227:138,1.0,True,N Appleton-Davisville 138 KV L,L:17620:17621:138,108.0,236.0,22.0,,table,Reconductor line,10855000.0,1798000.0
Q16-0563,2018-01-18,Lovett-Barnabie Cable Sta 138 KV,L:17225:17608:138,1.0,True,Barnabie Cable Sta-Casino 138 KV,L:17608:17615:138,107.2,292.0,38.1,,table,Reconductor line,6378000.0,1354000.0
Q16-0563,2018-01-18,Fernwood-Chestnut 138 KV,L:17591:17753:138,1.0,True,Consolidated Coal-Chestnut 138 KV,L:17596:17753:138,107.1,202.0,21.1,,table,Reconductor line,2969000.0,333000.0
Q16-0563,2018-01-18,Wec-Wellington 138 KV,L:17443:17619:138,1.0,True,Barnabie Cable Sta-Casino 138 KV line,L:17608:17615:138,106.0,370.0,34.0,,table,Reconductor line,15339000.0,2876000.0
Q16-0563,2018-01-18,Cwec Tigerton-Ellendale Substation 138 KV L,L:17722:17774:138,1.0,True,Platte City-Albion Road 138 KV line,L:17056:17714:138,104.4,209.0,12.9,,table,Reconductor line,1672000.0,162000.0
