project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q16-0563,2018-01-18,Cedar Tap-Idaho Falls Power 138 KV,L:17223:17226:138,1.0,True,Barnabie Cable Sta-Casino 138 KV Line,L:17608:17615:138,102.7,355.0,38.9,,table,Reconductor line,3160000.0,622000.0
Q16-0599,2018-01-22,Rio Blanco 2702 to Bruce Crossing 138 kV,L:8456:8511:138,1.0,True,Sierra Pacific Lumber Substation 138/1 kV XFMR,X:8450:138:1,192.4,235.0,9.4,,table,Rebuild line with higher-capacity conductor,2645000.0,2645000.0
Q16-0599,2018-01-22,Alliance to Rio Blanco 2702 138 kV,L:8510:8511:138,1.0,True,Sierra Pacific Lumber 138/1kV Transformer,X:8450:138:1,174.2,246.0,9.4,,table,Rebuild line with higher-capacity conductor,1135000.0,1135000.0
Q16-0599,2018-01-22,Bruce Crossing to Holopaw 138 kV,L:8456:8817:138,1.0,True,Sierra Pacific Lumber 138-1 kV Transformer,X:8450:138:1,171.7,276.0,9.4,,table,Rebuild line with higher-capacity conductor,6070000.0,6070000.0
Q16-0599,2018-01-22,Mccall Substtaion to Pebbledale 138 kV,L:8436:8866:138,1.0,True,Holopaw to Bruce Cossing 138 kV,L:8456:8817:138,127.2,352.0,5.1,,table,Rebuild line with higher-capacity conductor,1748000.0,1748000.0
Q16-0599,2018-01-22,Taber to Pebbledale 138 kV,L:8823:8866:138,1.0,True,Bruce Crossing to Holopaw 138 kV,L:8456:8817:138,109.3,450.0,5.1,,table,Reconductor line,1282000.0,1282000.0
Q16-0623,2018-01-21,Neevin - Safe Harbor 138.0 kV,L:6525:7175:138,1.0,True,Ipl Fit Monrovia I Llc - Safe Harbor 345.0 kV L,L:6535:7175:345,119.0,227.0,7.2,,table,Rebuild line with higher-capacity conductor,6909000.0,4860000.0
Q16-0623,2018-01-21,Irvine Substation - Marcus Hook Energy Lp 500.0 kV Line,L:5970:7163:500,1.0,True,Marcus Hook Energy Lp - Guilbeau Electric 500.0 kV,L:5917:7163:500,101.1,2715.0,6.0,,table,Reconductor line,7513000.0,81000.0
Q16-0635,2018-02-02,WHITE PLAINS to HOLLAND CLIFF 138kV,L:8591:8593:138,1.0,True,CHALK POINT SUBSTATION to HOLLAND CLIFF 138kV line,L:8591:9089:138,300.7,233.0,100.0,,table,Rebuild line with higher-capacity conductor,3509000.0,3509000.0
Q16-0635,2018-02-02,WHITE PLAINS to SUNDERLAND 138kV L,L:8590:8593:138,1.0,True,HOLLAND CLIFF to CHALK PT 138kV line,L:8591:9089:138,299.2,230.0,100.0,,table,Rebuild line with higher-capacity conductor,2602000.0,2602000.0
Q16-0635,2018-02-02,UNIVERSITY OF NORTHERN IOWA to SHUTTLE 138kV,L:8420:8429:138,1.0,True,HOLLAND CLIFF to CHALK PT 138kV Line,L:8591:9089:138,295.9,216.0,100.0,,table,Rebuild line with higher-capacity conductor,2732000.0,2732000.0
Q16-0635,2018-02-02,HOLLAND CLIFF to CHALK PT SUBSTATION 138kV Line,L:8591:9089:138,1.0,True,HOLLAND CLIFF to WHITE PLAINS 138kV,L:8591:8593:138,295.8,237.0,100.0,,table,Rebuild line with higher-capacity conductor,7073000.0,7073000.0
Q16-0635,2018-02-02,SUNDERLAND to SHUTTLE 138kV,L:8420:8590:138,1.0,True,HOLLAND CLIFF to CHALK PT 138kV,L:8591:9089:138,293.7,225.0,100.0,,table,Rebuild line with higher-capacity conductor,23890000.0,23890000.0
Q16-0635,2018-02-02,BYRON BETHANY to CHALK PT 138kV line,L:8425:9089:138,0.9991395970482929,False,CHALK PT 345/138 kV Auto,X:9089:345:138,148.5,245.0,42.7,,table,Rebuild line with higher-capacity conductor,15889000.0,13789000.0
Q16-0635,2018-02-02,BYRON BETHANY to DUVALL 138kV,L:8425:8973:138,1.0,True,CHALK POINT 345/138 kV Transformer Bank,X:9089:345:138,145.8,234.0,42.7,,table,Rebuild line with higher-capacity conductor,17028000.0,14777000.0
Q16-0635,2018-02-02,BUENA VISTA to MITCHELLVILLE 138kV,L:8914:8917:138,1.0,True,QUINCEY to PRIEST BRIDGE 138kV line,L:8424:8446:138,143.3,198.0,6.5,,table,Rebuild line with higher-capacity conductor,8417000.0,2429000.0
Q16-0635,2018-02-02,AQUEDUCT to DUVALL 138kV line,L:8920:8973:138,1.0,True,CHALK PT 345 kV/138 kV TX,X:9089:345:138,133.7,218.0,42.7,,table,Rebuild line with higher-capacity conductor,7310000.0,6343000.0
Q16-0635,2018-02-02,AQUEDCT to OAK GROVE 138kV,L:8920:8961:138,1.0,True,CHALK POINT 345-138 kV Transformer Bank,X:9089:345:138,131.1,208.0,42.7,,table,Rebuild line with higher-capacity conductor,1945000.0,1688000.0
Q16-0635,2018-02-02,BAY RIDGE to DIXIE VLY 138kV,L:8409:8430:138,1.0,True,HOLLAND CLIFF SUBSTATION to CHALK PT 138kV line,L:8591:9089:138,118.2,451.0,40.1,,table,Rebuild line with higher-capacity conductor,3282000.0,2136000.0
Q16-0635,2018-02-02,DIXIE VALLEY to STRANGER CRK 138kV,L:8427:8430:138,1.0,True,CHALK POINT to HOLLAND CLIFF 138kV line,L:8591:9089:138,117.1,467.0,40.1,,table,Rebuild line with higher-capacity conductor,1828000.0,1190000.0
Q16-0635,2018-02-02,STRANGER CREEK to UNIVERSITY OF NORTHERN IOWA 138kV line,L:8427:8429:138,1.0,True,HOLLAND CLIFF to CHALK PT 138kV,L:8591:9089:138,116.1,484.0,40.1,,table,Rebuild line with higher-capacity conductor,2910000.0,1893000.0
Q16-0635,2018-02-02,TAZEWLL to PORT ROBSON 138kV,L:8437:8496:138,1.0,True,DIXLETA SUBSTATION to TABER SUBSTATION 345kV L,L:8823:8824:345,105.8,521.0,5.3,,table,Reconductor line,758000.0,186000.0
Q16-0635,2018-02-02,RUSH to COLESVILLE 138kV,L:8700:9062:138,1.0,True,GLENANNAN to TABER 345kV Line,L:8823:8949:345,104.2,503.0,7.0,,table,Reconductor line,3626000.0,558000.0
Q16-0635,2018-02-02,TAZEWELL to TABER SUBSTATION 138kV,L:8437:8823:138,1.0,True,TABER to DIXLETA 345kV Line,L:8823:8824:345,103.3,603.0,5.3,,table,Reconductor line,1274000.0,313000.0
Q16-0635,2018-02-02,MITCHELLVILLE to QUINCEY 138kV Line,L:8424:8917:138,1.0,True,PRIEST BRIDGE to QUINCEY 138kV,L:8424:8446:138,103.0,289.0,6.5,,table,Reconductor line,897000.0,259000.0
Q16-0642,2018-01-17,East Sidney-Whitefish 138.0 kV,L:7970:7982:138,1.0,True,Fishkill Plains-Dillard-Orange 345.0 kV line,L:8204:18683:345,159.8,267.0,5.0,156.2,fields,Rebuild line with higher-capacity conductor,8041000.0,613000.0
Q16-0642,2018-01-17,E Sidney-Semiahmoo 138.0 kV line,L:7970:18467:138,1.0,True,Fishkill Plains-Dillard-Orange 345.0 kV line,L:8204:18683:345,159.4,267.0,5.0,155.8,fields,Rebuild line with higher-capacity conductor,8886000.0,677000.0
Q16-0642,2018-01-17,Union Vly-Iron Grove 138.0 kV,L:18571:18574:138,1.0,True,Mattoon East-Rockaway Beach 138.0 kV,L:18025:18572:138,127.3,204.0,5.4,122.3,fields,Rebuild line with higher-capacity conductor,6976000.0,6976000.0
Q16-0642,2018-01-17,Panda-Northern Steel Castig 138.0 kV,L:18048:18050:138,1.0,True,Daniel Siding-Maupin 138.0 kV Line,L:18348:18349:138,123.0,226.0,5.7,118.3,fields,Rebuild line with higher-capacity conductor,3837000.0,3837000.0
Q16-0642,2018-01-17,Panda Substation-Menlo 138.0 kV,L:18045:18048:138,1.0,True,Fishkill Plains Substation-Dillard-Orange 345.0 kV,L:8204:18683:345,113.0,383.0,5.8,110.1,fields,Rebuild line with higher-capacity conductor,8951000.0,986000.0
Q16-0642,2018-01-17,Solana-Northern Steel Casting 138.0 kV,L:18041:18050:138,1.0,True,Fishkill Plains-Dillard-Orange Substation 345.0 kV L,L:8204:18683:345,111.8,397.0,5.8,109.0,fields,Rebuild line with higher-capacity conductor,7186000.0,791000.0
Q16-0642,2018-01-17,Solana-Hampshire Paper 138.0 kV,L:18041:18043:138,1.0,True,Fishkill Pains-Dillard-Orange 345.0 kV line,L:8204:18683:345,111.3,403.0,5.8,108.6,fields,Rebuild line with higher-capacity conductor,5311000.0,585000.0
Q16-0642,2018-01-17,Potomac Yard Substation-Union Valley Substation 138.0 kV,L:18571:18639:138,1.0,True,Mattoon E-Rockaway Beach 138.0 kV,L:18025:18572:138,100.7,332.0,8.9,95.6,fields,Reconductor line,3826000.0,425000.0
Q16-0694,2018-01-24,Villa Park to Washington County Cogeneration Facility 230 KV,L:18854:18859:230,1.0,True,Barrett to Wolfe Substation 500 KV,L:18862:19134:500,114.2,856.0,5.1,111.9,fields,Rebuild line with higher-capacity conductor,25523000.0,1084000.0
Q16-0694,2018-01-24,Villa Park to Wolfe 230 KV,L:18859:18862:230,1.0,True,Wolfe to Barrett 500 KV line,L:18862:19134:500,109.8,920.0,5.1,107.7,fields,Reconductor line,5851000.0,249000.0
Q16-0694,2018-01-24,Imperial to Chamberlin 230 KV,L:19780:20091:230,1.0,True,Ravenna to Hyleos 500 KV,L:19719:20097:500,108.8,563.0,9.4,102.3,fields,Reconductor line,4559000.0,171000.0
Q16-0694,2018-01-24,Allegheny Energy Units 3 4 & 5 500/1kV XFMR,X:8265:500:1,0.9655276654763402,True,Piney Crk Project to Hilltop 500 KV,L:7105:8253:500,108.6,1302.0,9.4,105.8,fields,Replace transformer with higher-rated unit,45349000.0,1592000.0
Q16-0694,2018-01-24,Allegheny Energy Units 3 4 & 5 345/1 kV Autotransformer,X:8265:345:1,0.9655276654763402,True,Hilltop to Piney Crk Project Substation 500 KV,L:7105:8253:500,108.6,1302.0,9.4,105.8,fields,Replace transformer with higher-rated unit,14271000.0,501000.0
Q16-0694,2018-01-24,Scott to Shawville Station 345 KV,L:7647:8249:345,1.0,True,Orchard Rd to Shawville Sta 500 KV,L:7672:8249:500,108.2,1401.0,5.0,106.8,fields,Reconductor line,25874000.0,2128000.0
Q16-0694,2018-01-24,Sugar Hill to Allegheny Energy Units 3 4 & 5 345 KV,L:7290:8265:345,1.0,True,Hilltop to Piney Crk Project 500 KV,L:7105:8253:500,108.0,1438.0,9.7,105.4,fields,Reconductor line,7114000.0,250000.0
Q16-0694,2018-01-24,Piney Creek Roject to Handsome Lake 500 KV L,L:8246:8253:500,1.0,True,Lions Rd to Piny Creek Project 500 KV Line,L:7555:8253:500,104.7,2282.0,11.8,102.7,fields,Reconductor line,35796000.0,1252000.0
Q16-0694,2018-01-24,Caldwell to Piney Crk Project 345 KV line,L:7702:8253:345,1.0,True,Hilltop to Piney Crk Project 500 KV,L:7105:8253:500,103.2,1917.0,8.5,101.5,fields,Reconductor line,26047000.0,913000.0
Q16-0694,2018-01-24,P.T.S to Medora 345 KV Line,L:7253:7389:345,1.0,True,Allegheny Energy Units 3 4 & 5 to Sugar Hill 345 KV line,L:7290:8265:345,100.8,1619.0,7.7,99.0,fields,Reconductor line,12528000.0,437000.0
Q16-0694,2018-01-24,Acadia to Montour Sta 500 KV,L:7109:7114:500,1.0,True,Coronet to Westwood Generation Llc 500 KV,L:6421:7168:500,100.5,2796.0,8.1,99.4,fields,Reconductor line,46577000.0,1625000.0
Q16-0694,2018-01-24,Thomas Hill Station 500-230 kV Transformer Bank,X:22721:500:230,1.0,True,Montpelier Electric Generating Station to Wabash 500 KV,L:22708:22742:500,100.2,1009.0,22.7,91.5,fields,Replace transformer with higher-rated unit,26453000.0,3977000.0
Q16-0694,2018-01-24,Ravenna to Old Forge 230 KV,L:20096:20097:230,1.0,True,Ravenna to Hylebos 500 KV,L:19719:20097:500,100.1,725.0,8.1,95.8,fields,Reconductor line,5599000.0,196000.0
Q17-0725,2018-01-29,Canal Road – Weedpatch 230.0 kV,L:19643:20303:230,1.0,True,Trego – Beaver 500.0 kV,L:19893:20264:500,102.8,818.0,7.7,101.7,fields,Reconductor line,7386000.0,83000.0
Q17-0725,2018-01-29,Ritter Park – Sugar Hill Substation 345.0 kV,L:7221:7290:345,1.0,True,Hilltop – Piney Crk Project 500.0 kV,L:7105:8253:500,100.8,1622.0,10.1,100.1,fields,Reconductor line,5193000.0,59000.0
Q17-0725,2018-01-29,Swan Vly – Trego 500.0 kV,L:19617:19893:500,1.0,True,Wolfe – Barrett 500.0 kV line,L:18862:19134:500,100.5,3170.0,7.1,100.2,fields,Reconductor line,39639000.0,421000.0
Q17-0732,2018-02-02,Fort Humbug – Little Chute 345 KV,L:6388:8103:345,1.0,True,Coronet – Fort Humbug 500 KV,L:6421:8103:500,101.4,1720.0,5.2,,table,Reconductor line,31245000.0,646000.0
Q17-0732,2018-02-02,Hilltop – Piney Crk Project 500 KV Line,L:7105:8253:500,1.0,True,Caldwell – Piney Crk Project 345 KV,L:7702:8253:345,100.4,2515.0,11.9,,table,Reconductor line,180126000.0,3518000.0
Q16-0609,2018-02-16,Moss Bluff to Barnabie Cable Sta 138.0 kV Line,L:17599:17608:138,1.0,True,Barnabie Cable Sta to Longdon Substation 138.0 kV,L:17600:17608:138,212.5,452.0,59.2,,table,Rebuild line with higher-capacity conductor,8282000.0,5042000.0
Q16-0609,2018-02-16,Clubhose to Hamilton Branch 138.0 kV,L:17605:17691:138,1.0,True,Glendale S Tap 6 Substation to Campbell Junction 138.0 kV,L:17216:17221:138,204.8,232.0,29.5,,table,Rebuild line with higher-capacity conductor,19253000.0,9260000.0
Q16-0609,2018-02-16,N Hendrickson to School Street 138.0 kV Line,L:17602:17604:138,1.0,True,Glendale S Tap 6 to Campbell Jct 138.0 kV,L:17216:17221:138,204.1,209.0,24.5,,table,Rebuild line with higher-capacity conductor,2279000.0,1158000.0
Q16-0609,2018-02-16,Hamlton Branch to Universal Studios Tap 138.0 kV,L:17691:17776:138,1.0,True,Cmpbell Junction to Glendale S Tap 6 138.0 kV line,L:17216:17221:138,201.3,234.0,29.5,,table,Rebuild line with higher-capacity conductor,8683000.0,4177000.0
Q16-0609,2018-02-16,Lovett to Idaho Falls Power 138.0 kV Line,L:17225:17226:138,1.0,True,Casino to Barnabie Cable Sta 138.0 kV,L:17608:17615:138,197.2,349.0,37.1,,table,Rebuild line with higher-capacity conductor,6194000.0,3194000.0
Q16-0609,2018-02-16,Anson N to Biscoe 138.0 kV,L:17215:17219:138,1.0,True,Cedar Tap to Terry Co Substation 138.0 kV L,L:17223:17471:138,193.8,357.0,36.7,,table,Rebuild line with higher-capacity conductor,3857000.0,1961000.0
Q16-0609,2018-02-16,Glendale S Tap 6 to Biscoe 138.0 kV,L:17216:17219:138,1.0,True,Cedar Tap to Terry Co 138.0 kV,L:17223:17471:138,187.5,378.0,36.7,,table,Rebuild line with higher-capacity conductor,2324000.0,1182000.0
Q16-0609,2018-02-16,N Hendrickson to Clubhouse 138.0 kV,L:17602:17605:138,1.0,True,Glendale South Tap 6 Substation to Campbell Junction 138.0 kV L,L:17216:17221:138,185.3,271.0,29.5,,table,Rebuild line with higher-capacity conductor,2509000.0,1207000.0
Q16-0609,2018-02-16,Rapids Energ Center to Casino 138.0 kV,L:17222:17615:138,1.0,True,Cedar Tap to Terry Co 138.0 kV line,L:17223:17471:138,182.9,587.0,54.4,,table,Rebuild line with higher-capacity conductor,2270000.0,1129000.0
Q16-0609,2018-02-16,Glendale South Tap 6 to Campbell Jct 138.0 kV,L:17216:17221:138,1.0,True,Cedar Tap to Terry Co 138.0 kV,L:17223:17471:138,180.9,402.0,36.7,,table,Rebuild line with higher-capacity conductor,4919000.0,2501000.0
Q16-0609,2018-02-16,Casino to Barnabie Cable Sta 138.0 kV L,L:17608:17615:138,1.0,True,Cedar Tap to Terry Co 138.0 kV,L:17223:17471:138,180.8,599.0,54.4,,table,Rebuild line with higher-capacity conductor,13886000.0,6906000.0
Q16-0609,2018-02-16,Terry Co to Skeena 138.0 kV line,L:17228:17471:138,1.0,True,Casino to Barnabie Cable Sta Substation 138.0 kV,L:17608:17615:138,177.1,557.0,48.9,,table,Rebuild line with higher-capacity conductor,13003000.0,6482000.0
Q16-0609,2018-02-16,Terry Co Substation to Cedar Tap 138.0 kV,L:17223:17471:138,1.0,True,Barnabie Cable Sta to Casino 138.0 kV Line,L:17608:17615:138,176.3,562.0,48.9,,table,Rebuild line with higher-capacity conductor,8147000.0,4061000.0
Q16-0609,2018-02-16,Fernwood to Chestnut 138.0 kV,L:17591:17753:138,1.0,True,Chestnut to Consolidated Coal 138.0 kV L,L:17596:17753:138,175.7,249.0,21.5,,table,Rebuild line with higher-capacity conductor,9530000.0,3520000.0
Q16-0609,2018-02-16,Campbell Jct to School Street 138.0 kV,L:17221:17604:138,1.0,True,Glendale South Tap 6 to Campbell Jct 138.0 kV line,L:17216:17221:138,174.0,302.0,29.6,,table,Rebuild line with higher-capacity conductor,9099000.0,4377000.0
Q16-0609,2018-02-16,Lovett to Barnabie Cable Sta 138.0 kV,L:17225:17608:138,1.0,True,Barnabie Cable Sta to Casino 138.0 kV,L:17608:17615:138,171.5,359.0,33.8,,table,Rebuild line with higher-capacity conductor,21244000.0,10964000.0
Q16-0609,2018-02-16,Rancho Carmel to Lanham Substation 138.0 kV,L:17721:17772:138,1.0,True,Albion Rd to Platte City 138.0 kV,L:17056:17714:138,169.6,238.0,20.0,,table,Rebuild line with higher-capacity conductor,7511000.0,2932000.0
Q16-0609,2018-02-16,Idaho Falls Power to Cedar Tap 138.0 kV,L:17223:17226:138,1.0,True,Barnabie Cable Sta to Casino 138.0 kV,L:17608:17615:138,165.9,420.0,37.1,,table,Rebuild line with higher-capacity conductor,6480000.0,3341000.0
Q16-0609,2018-02-16,Sand Springs to C-33 Doe 138.0 kV,L:16969:17710:138,1.0,True,Davisville to N Appleton 138.0 kV,L:17620:17621:138,164.4,390.0,25.0,,table,Rebuild line with higher-capacity conductor,11208000.0,4096000.0
Q16-0609,2018-02-16,Platte City to C-33 Doe 138.0 kV Line,L:17710:17714:138,1.0,True,N Appleton to Davisville 138.0 kV line,L:17620:17621:138,162.2,400.0,25.0,,table,Rebuild line with higher-capacity conductor,7979000.0,2916000.0
Q16-0609,2018-02-16,Wixom to Ayers Island 138.0 kV,L:17052:17055:138,1.0,True,Davisville to N Appleton 138.0 kV,L:17620:17621:138,162.1,410.0,33.2,,table,Rebuild line with higher-capacity conductor,24974000.0,10517000.0
Q16-0609,2018-02-16,Consolidated Coal to Chestnut 138.0 kV Line,L:17596:17753:138,1.0,True,Fernwood to Chestnut 138.0 kV,L:17591:17753:138,161.4,242.0,18.3,,table,Rebuild line with higher-capacity conductor,34945000.0,14219000.0
Q16-0609,2018-02-16,Campbell Jct to Rapids Energy Center 138.0 kV,L:17221:17222:138,1.0,True,Cedar Tap to Terry Co 138.0 kV L,L:17223:17471:138,160.0,659.0,54.4,,table,Rebuild line with higher-capacity conductor,3998000.0,1988000.0
Q16-0609,2018-02-16,Albion Road to Platte City Substation 138.0 kV line,L:17056:17714:138,1.0,True,Davisville to North Appleton 138.0 kV,L:17620:17621:138,159.5,413.0,25.0,,table,Rebuild line with higher-capacity conductor,26204000.0,9576000.0
Q16-0609,2018-02-16,Saint Joseph to Chestnut Substation 138.0 kV Line,L:17752:17753:138,1.0,True,Wixom to Albion Rd 138.0 kV,L:17055:17056:138,157.7,429.0,29.5,,table,Rebuild line with higher-capacity conductor,4216000.0,1550000.0
Q16-0617,2018-03-06,STRYKER - HESPERIA 100kV,L:19857:20263:100,1.0,True,KICKAPOO - E BATAVIA 100kV,L:19832:19861:100,162.1,110.0,100.0,,table,Rebuild line with higher-capacity conductor,4529000.0,4529000.0
Q16-0617,2018-03-06,E BATAVIA - KICKAPOO 100kV,L:19832:19861:100,1.0,True,HESPERIA - STRYKER 100kV line,L:19857:20263:100,161.3,110.0,100.0,,table,Rebuild line with higher-capacity conductor,4002000.0,4002000.0
Q16-0617,2018-03-06,KICKAPOO SUBSTATION - STRYKER SUBSTATION 100kV line,L:19861:20263:100,1.0,True,E BATAVIA - KICKAPOO 100kV,L:19832:19861:100,152.1,117.0,100.0,,table,Rebuild line with higher-capacity conductor,1231000.0,1231000.0
Q16-0617,2018-03-06,BARK RIV - E BATAVIA 100kV,L:19829:19832:100,1.0,True,HESPERIA - STRYKER 100kV,L:19857:20263:100,137.4,117.0,100.0,,table,Rebuild line with higher-capacity conductor,5052000.0,5052000.0
Q16-0617,2018-03-06,LAKE MARION - SAN ANDRES 100kV,L:19831:20295:100,0.9986160679356147,False,HESPERIA - STRYKER 100kV,L:19857:20263:100,118.4,121.0,100.0,,table,Rebuild line with higher-capacity conductor,1864000.0,1864000.0
Q16-0617,2018-03-06,BARK RIV - SAN ANDRES 100kV,L:19829:20295:100,1.0,True,HESPERIA - STRYKER 100kV,L:19857:20263:100,110.6,129.0,100.0,,table,Rebuild line with higher-capacity conductor,3154000.0,3154000.0
Q16-0617,2018-03-06,HESPERIA SUBSTATION - CHUB LAKE 100kV,L:19857:19868:100,1.0,True,E BATAVIA - KICKAPOO 100kV,L:19832:19861:100,100.1,113.0,69.1,,table,Reconductor line,1319000.0,1242000.0
Q16-0661,2018-02-25,Wellington / Davisville 138kV L,L:17619:17620:138,1.0,True,Albion Rd / Wixom 138kV Line,L:17055:17056:138,125.1,460.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,5554000.0,58000.0
Q16-0661,2018-02-25,Southside Wastewater Treatment Plant / Osawatomie 100kV,L:19215:19221:100,1.0,True,Bluestem / Bodo 230kV,L:18878:18898:230,116.6,143.0,5.5,,prose_overloaded,Rebuild line with higher-capacity conductor,2630000.0,144000.0
Q16-0661,2018-02-25,Port Madison / Ojo 138kV,L:16972:16974:138,1.0,True,Sand Springs / Snohomish 138kV,L:16969:17313:138,116.1,256.0,6.1,,prose_overloaded,Rebuild line with higher-capacity conductor,12263000.0,512000.0
Q16-0661,2018-02-25,Union / Claus 138kV Line,L:17177:17178:138,1.0,True,Toledo Bend / Killen 500kV,L:19288:19540:500,110.3,290.0,9.3,,prose_overloaded,Rebuild line with higher-capacity conductor,2772000.0,90000.0
Q16-0661,2018-02-25,W Mount Vernon / Nsp 138kV,L:17274:17275:138,1.0,True,N Appleton / Davisville 138kV L,L:17620:17621:138,110.3,213.0,6.5,,prose_overloaded,Rebuild line with higher-capacity conductor,9071000.0,260000.0
Q16-0661,2018-02-25,Claus / San Adreas 138kV,L:17177:17795:138,1.0,True,Killen Substation / Toledo Bend 500kV line,L:19288:19540:500,108.0,313.0,9.3,,prose_overloaded,Reconductor line,2986000.0,97000.0
Q16-0661,2018-02-25,Coulee Ave Substation / Sporn 345kV,L:18198:18707:345,1.0,True,International Paper / Hanging Rock 500kV L,L:19281:19548:500,127.7,1109.0,6.2,,prose_loss,Rebuild line with higher-capacity conductor,48193000.0,611000.0
Q16-0661,2018-02-25,Tule / Santa Rosa Beach 138kV,L:17276:17723:138,1.0,True,Davisville / North Appleton 138kV,L:17620:17621:138,117.9,176.0,6.5,,prose_loss,Rebuild line with higher-capacity conductor,5048000.0,145000.0
Q16-0661,2018-02-25,Port Madison / Pinn Rd 138kV L,L:16971:16972:138,1.0,True,Snohomish / Sand Spings 138kV line,L:16969:17313:138,117.2,247.0,6.1,,prose_loss,Rebuild line with higher-capacity conductor,2755000.0,115000.0
Q16-0661,2018-02-25,Bingen / Prager 138kV,L:17155:17576:138,1.0,True,Osawatomie / Wagner Lake 230kV L,L:19221:19226:230,114.1,249.0,8.1,,prose_loss,Rebuild line with higher-capacity conductor,1289000.0,38000.0
Q16-0661,2018-02-25,W Mount Vernon / Santa Rosa Beach 138kV,L:17275:17276:138,1.0,True,Davisville / N Appleton 138kV,L:17620:17621:138,112.5,196.0,6.5,,prose_loss,Rebuild line with higher-capacity conductor,3366000.0,96000.0
Q16-0661,2018-02-25,Moffat / Killen 230kV,L:19540:19541:230,1.0,True,Moffat / Killen 500kV,L:19540:19541:500,111.9,1010.0,25.2,,prose_loss,Rebuild line with higher-capacity conductor,36988000.0,1398000.0
Q16-0661,2018-02-25,Berry St 345/138kV Transformer,X:17179:345:138,0.9959577993538778,True,Toledo Bend / Killen 500kV Line,L:19288:19540:500,111.3,427.0,11.3,,prose_loss,Replace transformer with higher-rated unit,14591000.0,527000.0
Q16-0661,2018-02-25,Snohomish / Sand Springs 138kV,L:16969:17313:138,1.0,True,Ojo / Sand Springs 138kV L,L:16969:16974:138,110.8,392.0,10.8,,prose_loss,Rebuild line with higher-capacity conductor,22179000.0,682000.0
Q16-0661,2018-02-25,Toledo Bend 500/230kV Transformer Bank,X:19288:500:230,0.9882205020023942,True,Toledo Bend / Adkins 500kV line,L:19288:19586:500,110.3,645.0,12.8,,prose_loss,Replace transformer with higher-rated unit,35355000.0,1260000.0
Q16-0661,2018-02-25,Davisvlle / N Appleton 138kV,L:17620:17621:138,1.0,True,Wixom / Albion Road 138kV line,L:17055:17056:138,109.0,736.0,6.7,,prose_loss,Reconductor line,2151000.0,19000.0
Q16-0661,2018-02-25,Loveland / Ojo 138kV,L:16973:16974:138,1.0,True,Berry St Substation / Northfield 345kV Line,L:17179:17713:345,107.7,268.0,8.8,,prose_loss,Reconductor line,1684000.0,52000.0
Q16-0661,2018-02-25,Douglas Forest / Ellendale 138kV,L:17773:17774:138,1.0,True,Rancho Carmel / Lanham 138kV,L:17721:17772:138,133.4,224.0,7.2,,prose_colon,Rebuild line with higher-capacity conductor,9122000.0,253000.0
Q16-0661,2018-02-25,Georgia Pacific / Douglas Forest 138kV,L:17212:17773:138,1.0,True,Rancho Carmel Substation / Lanham 138kV,L:17721:17772:138,128.6,227.0,7.2,,prose_colon,Rebuild line with higher-capacity conductor,8771000.0,243000.0
Q16-0661,2018-02-25,Guadalupe / Mistersky 138kV,L:17174:17182:138,1.0,True,Wissota / Berry Street Substation 138kV,L:17176:17179:138,115.4,230.0,9.2,,prose_colon,Rebuild line with higher-capacity conductor,16558000.0,514000.0
Q16-0661,2018-02-25,Guadalupe / Mortan 138kV,L:17182:17633:138,1.0,True,Wissota / Berry Street 138kV,L:17176:17179:138,112.4,250.0,9.2,,prose_colon,Rebuild line with higher-capacity conductor,13514000.0,420000.0
Q16-0661,2018-02-25,Mainwaring Substation / Mortan 138kV,L:17315:17633:138,1.0,True,Wissota / Berry St 138kV,L:17176:17179:138,111.9,254.0,9.2,,prose_colon,Rebuild line with higher-capacity conductor,17989000.0,558000.0
Q16-0661,2018-02-25,Wissota / Nsp 138kV,L:17176:17274:138,1.0,True,Davisville / N Appleton 138kV,L:17620:17621:138,111.4,223.0,6.5,,prose_colon,Rebuild line with higher-capacity conductor,25232000.0,722000.0
Q16-0661,2018-02-25,Sand Springs Substation / Ojo 138kV,L:16969:16974:138,1.0,True,Sand Springs / Snohomish 138kV,L:16969:17313:138,109.8,418.0,11.6,,prose_colon,Reconductor line,2963000.0,89000.0
Q16-0661,2018-02-25,Leslie Substation / St Joseph 138kV,L:17623:17752:138,1.0,True,Albion Rd / Wixom Substation 138kV,L:17055:17056:138,109.8,718.0,6.7,,prose_colon,Reconductor line,3956000.0,36000.0
Q16-0661,2018-02-25,N Appleton / Leslie Substation 138kV Line,L:17621:17623:138,1.0,True,Albion Rd / Wixom 138kV,L:17055:17056:138,109.4,726.0,6.7,,prose_colon,Reconductor line,2451000.0,22000.0
Q16-0661,2018-02-25,Loveland / Berry Street 138kV L,L:16973:17179:138,1.0,True,Berry St / Northfield 345kV Line,L:17179:17713:345,108.1,264.0,8.8,,prose_colon,Reconductor line,3606000.0,112000.0
Q16-0674,2018-02-17,CARMEL 146TH ST / OAK CRK 138 kV,L:9167:9278:138,1.0,True,BEAR / CLOVER 345 kV line,L:9276:9669:345,143.1,200.0,6.5,,table,Rebuild line with higher-capacity conductor,6505000.0,999000.0
Q16-0674,2018-02-17,CEIBA BAJA 7012 / CARMEL 146TH T 138 kV,L:9166:9167:138,1.0,True,BEAR / CLOVER 345 kV Line,L:9276:9669:345,142.0,204.0,6.5,,table,Rebuild line with higher-capacity conductor,10870000.0,1669000.0
Q16-0674,2018-02-17,TANGY / CEIBA BAJA 7012 138 kV Line,L:9159:9166:138,1.0,True,BEAR / CLOVER 345 kV line,L:9276:9669:345,131.0,229.0,6.5,,table,Rebuild line with higher-capacity conductor,10594000.0,1627000.0
Q16-0674,2018-02-17,ULTRAGEN / TRANS MTN 138 kV,L:9136:9160:138,0.9987394086387335,False,MONEL / TRANS MTN 138 kV,L:9154:9160:138,122.7,155.0,100.0,,table,Rebuild line with higher-capacity conductor,22197000.0,22197000.0
Q16-0674,2018-02-17,NEW LONDON / BARKSDALE 138 kV,L:9149:9151:138,1.0,True,WYTHE / S CREEK SUBSTATION 138 kV,L:9162:9293:138,119.6,150.0,9.2,,table,Rebuild line with higher-capacity conductor,11046000.0,2475000.0
Q16-0674,2018-02-17,CARSON ICE COGEN SUBSTATION / ALDERWOOD 138 kV,L:9186:9193:138,1.0,True,REACH / CANDELARIA 138 kV L,L:9271:9502:138,118.7,233.0,11.9,,table,Rebuild line with higher-capacity conductor,4770000.0,800000.0
Q16-0674,2018-02-17,NEW LONDON / FRANKLIN-ELK GROVE 138 kV Line,L:9148:9149:138,1.0,True,REACH / CANDELARIA 138 kV Line,L:9271:9502:138,117.4,357.0,31.5,,table,Rebuild line with higher-capacity conductor,2894000.0,411000.0
Q16-0674,2018-02-17,GRASSMERE / RED HILL 138 kV,L:9109:9111:138,1.0,True,BEAR / CLOVER 345 kV,L:9276:9669:345,114.8,227.0,7.4,,table,Rebuild line with higher-capacity conductor,2603000.0,256000.0
Q16-0674,2018-02-17,FRANKLIN-ELKGROVE / BANNING 138 kV,L:9148:9150:138,1.0,True,FRANKLIN-ELK GROVE / SOUTH TEXA 138 kV,L:9148:9153:138,114.5,215.0,23.1,,table,Rebuild line with higher-capacity conductor,2678000.0,437000.0
Q16-0674,2018-02-17,COAL MTN SUBSTATION / GRASSMERE 138 kV,L:9106:9109:138,1.0,True,BEAR / CLOVER 345 kV line,L:9276:9669:345,112.9,257.0,7.4,,table,Rebuild line with higher-capacity conductor,3728000.0,367000.0
Q16-0674,2018-02-17,COAL MTN / CENTRAL AUSTIN 138 kV,L:9106:9107:138,1.0,True,BEAR / CLOVER 345 kV,L:9276:9669:345,112.1,266.0,7.4,,table,Rebuild line with higher-capacity conductor,6060000.0,596000.0
Q16-0674,2018-02-17,CENTRAL AUSTIN / WAYNESBORO 138 kV,L:9107:9194:138,1.0,True,BEAR / CLOVER 345 kV,L:9276:9669:345,111.2,277.0,7.4,,table,Rebuild line with higher-capacity conductor,3687000.0,363000.0
Q16-0674,2018-02-17,BANNING / DESERT OUTPOST 138 kV Line,L:9150:9152:138,1.0,True,S TEXA / FRANKLIN-ELK GROVE 138 kV,L:9148:9153:138,109.9,234.0,23.1,,table,Reconductor line,2328000.0,380000.0
Q16-0674,2018-02-17,ALDERWOOD / WAYNESBORO SUBSTATION 138 kV,L:9193:9194:138,1.0,True,CLOVER / BEAR 345 kV,L:9276:9669:345,108.9,305.0,7.4,,table,Reconductor line,2131000.0,210000.0
Q16-0674,2018-02-17,REACH / CANDELARIA 138 kV,L:9271:9502:138,1.0,True,BEAR / CLOVER 345 kV Line,L:9276:9669:345,105.0,468.0,16.9,,table,Reconductor line,5714000.0,514000.0
Q16-0674,2018-02-17,ASPEN / FAIRFIELD 138 kV,L:9467:9544:138,1.0,True,ASPEN / LOWMOOR 345 kV Line,L:9467:9666:345,104.6,214.0,7.3,,table,Reconductor line,5514000.0,1662000.0
Q16-0674,2018-02-17,TRANS MTN / MONEL 138 kV L,L:9154:9160:138,1.0,True,ULTRAGEN / TRANS MTN 138 kV line,L:9136:9160:138,102.8,185.0,100.0,,table,Reconductor line,10478000.0,10478000.0
Q16-0674,2018-02-17,BEAR SUBSTATION / LEAVITT 345 kV,L:9276:9944:345,1.0,True,BEAR / LEAVITT 345 kV #1,L:9276:9944:345,101.4,1957.0,13.3,,table,Reconductor line,78647000.0,2640000.0
Q16-0695,2018-02-25,Vernon / Limon 138 KV,L:8306:8307:138,1.0,True,Easton 2 / Cady 345 KV,L:8826:9068:345,189.9,234.0,13.5,,table,Rebuild line with higher-capacity conductor,3184000.0,660000.0
Q16-0695,2018-02-25,Oak Hill Substation / Lost Hills 138 KV L,L:8606:8827:138,1.0,True,Cady / Dodd Road 345 KV,L:8826:9103:345,188.1,215.0,14.5,,table,Rebuild line with higher-capacity conductor,25384000.0,5078000.0
Q16-0695,2018-02-25,White Bluff / Price 138 KV,L:8975:8985:138,1.0,True,Easton 2 / Cady Substation 345 KV,L:8826:9068:345,187.4,190.0,11.3,,table,Rebuild line with higher-capacity conductor,15062000.0,3025000.0
Q16-0695,2018-02-25,Longmire / Lost Hills 138 KV L,L:8606:8829:138,1.0,True,Cady / Dodd Road 345 KV,L:8826:9103:345,181.6,211.0,14.5,,table,Rebuild line with higher-capacity conductor,14528000.0,2906000.0
Q16-0695,2018-02-25,Holston Dam / Harbor 138 KV,L:8976:9010:138,1.0,True,Cady / Easton 2 345 KV line,L:8826:9068:345,172.7,217.0,9.5,,table,Rebuild line with higher-capacity conductor,13864000.0,2464000.0
Q16-0695,2018-02-25,Vernon / Buckskin 138 KV,L:8302:8306:138,1.0,True,Cady / Easton 2 345 KV,L:8826:9068:345,168.6,271.0,13.5,,table,Rebuild line with higher-capacity conductor,6243000.0,1295000.0
Q16-0695,2018-02-25,Sneca / Mckee Run 138 KV line,L:8295:8300:138,1.0,True,Cady / Dodd Road 345 KV Line,L:8826:9103:345,165.9,209.0,14.0,,table,Rebuild line with higher-capacity conductor,9545000.0,1832000.0
Q16-0695,2018-02-25,Buckskin / Alum Ridge 138 KV,L:8302:8599:138,1.0,True,Cady / Easton 2 345 KV,L:8826:9068:345,164.9,284.0,13.5,,table,Rebuild line with higher-capacity conductor,5400000.0,1120000.0
Q16-0695,2018-02-25,Cady 345/138kV Auto,X:8826:345:138,0.993543197621113,True,Cady / Dodd Rd 345 KV L,L:8826:9103:345,162.7,440.0,22.9,,table,Replace transformer with higher-rated unit,16905000.0,3231000.0
Q16-0695,2018-02-25,Alum Ridge / Hillsboro 138 KV,L:8599:8605:138,1.0,True,Easton 2 / Cady 345 KV line,L:8826:9068:345,159.6,304.0,13.5,,table,Rebuild line with higher-capacity conductor,6253000.0,1297000.0
Q16-0695,2018-02-25,Longmire / Ninemile Pt 138 KV,L:8321:8829:138,1.0,True,Cady / Dodd Rd 345 KV,L:8826:9103:345,158.0,222.0,14.0,,table,Rebuild line with higher-capacity conductor,16139000.0,3238000.0
Q16-0695,2018-02-25,Harbor / Park Ave 138 KV L,L:8600:8976:138,1.0,True,Cady / Easton 2 345 KV Line,L:8826:9068:345,152.9,233.0,9.5,,table,Rebuild line with higher-capacity conductor,20848000.0,3705000.0
Q16-0695,2018-02-25,Pepper / Concord I 138 KV,L:8358:8359:138,1.0,True,N Lake / Kiwi 138 KV,L:8356:8376:138,139.4,180.0,7.8,,table,Rebuild line with higher-capacity conductor,6148000.0,4613000.0
Q16-0695,2018-02-25,Louisa / Cady 138 KV line,L:8826:8828:138,1.0,True,Dodd Rd / Cady 345 KV,L:8826:9103:345,136.1,216.0,9.6,,table,Rebuild line with higher-capacity conductor,3021000.0,591000.0
Q16-0695,2018-02-25,Vienna Operations / Easton 2 345 KV,L:9055:9068:345,1.0,True,Linde / Ripple 138 KV Line,L:9036:9046:138,134.4,1106.0,64.5,,table,Rebuild line with higher-capacity conductor,88064000.0,16912000.0
Q16-0695,2018-02-25,Louisa / Oak Hill 138 KV,L:8827:8828:138,1.0,True,Cady / Dodd Rd 345 KV,L:8826:9103:345,133.9,211.0,9.6,,table,Rebuild line with higher-capacity conductor,2051000.0,401000.0
Q16-0695,2018-02-25,Southtown / Commonwealth Chesapeake 345 KV,L:9043:10283:345,1.0,True,Otay Lake Substation / Huntington Falls 138 KV,L:8990:9052:138,133.4,1220.0,6.9,,table,Rebuild line with higher-capacity conductor,51674000.0,1138000.0
Q16-0695,2018-02-25,Quinn / Bulverde 138 KV,L:8381:8392:138,1.0,True,Vienna Operatios / Easton 2 345 KV,L:9055:9068:345,129.4,273.0,14.1,,table,Rebuild line with higher-capacity conductor,1391000.0,263000.0
Q16-0695,2018-02-25,Sooner / Concord I 138 KV L,L:8359:8362:138,1.0,True,N Lake / Kiwi 138 KV,L:8356:8376:138,129.0,205.0,7.8,,table,Rebuild line with higher-capacity conductor,3703000.0,2778000.0
Q16-0695,2018-02-25,Chemolite / Lammers 138 KV line,L:8729:8730:138,1.0,True,Vienna Operations / Easto 2 345 KV,L:9055:9068:345,127.4,217.0,16.7,,table,Rebuild line with higher-capacity conductor,6069000.0,1344000.0
Q16-0695,2018-02-25,Bozman / Spencer 138 KV,L:8979:9012:138,1.0,True,Vienna Operations / Easton 2 345 KV,L:9055:9068:345,126.7,279.0,9.7,,table,Rebuild line with higher-capacity conductor,18244000.0,4069000.0
Q16-0695,2018-02-25,Navy Mole / Easton Substation 138 KV L,L:9011:9097:138,1.0,True,Vienna Operations / Easton 2 345 KV,L:9055:9068:345,121.7,435.0,6.0,,table,Rebuild line with higher-capacity conductor,8453000.0,5082000.0
Q16-0695,2018-02-25,Warren F Sam Beasley Generation Station / Cady 138 KV,L:8386:8826:138,1.0,True,Cady / Dodd Rd 345 KV,L:8826:9103:345,120.4,191.0,7.8,,table,Rebuild line with higher-capacity conductor,25220000.0,4821000.0
Q16-0695,2018-02-25,Hansford / Sooner 138 KV line,L:8361:8362:138,1.0,True,Vienna Operations / Southtown 345 KV L,L:9043:9055:345,120.3,336.0,10.8,,table,Rebuild line with higher-capacity conductor,3929000.0,1034000.0
Q16-0695,2018-02-25,N Lake / Pepper 138 KV line,L:8356:8358:138,1.0,True,North Lake / Kiwi 138 KV,L:8356:8376:138,119.1,197.0,7.8,,table,Rebuild line with higher-capacity conductor,7597000.0,5700000.0
Q16-0700,2018-02-24,OXBOW - BLYTHE 100.0 kV,L:23411:23455:100,1.0,True,BEAR CANYON - CLINTMOORE 100.0 kV,L:24026:24029:100,166.4,352.0,100.0,88.3,fields,Rebuild line with higher-capacity conductor,1852000.0,775000.0
Q16-0700,2018-02-24,NORTH BONNEVILLE SUBSTATION - OXBOW 100.0 kV L,L:23411:24031:100,1.0,True,CLINTMOORE SUBSTATION - BEAR CANYON SUBSTATION 100.0 kV,L:24026:24029:100,163.0,366.0,100.0,88.0,fields,Rebuild line with higher-capacity conductor,16940000.0,7087000.0
Q16-0700,2018-02-24,KENZIE CRK - OREGON CITY 100.0 kV,L:23946:24033:100,1.0,True,SHORELINE - FRONT RANGE 100.0 kV,L:24024:24599:100,149.8,125.0,27.2,90.0,fields,Rebuild line with higher-capacity conductor,7466000.0,2402000.0
Q16-0700,2018-02-24,TOCOI - OREGON CITY SUBSTATION 100.0 kV,L:23942:23946:100,1.0,True,SHORELINE - FRONT RANGE 100.0 kV line,L:24024:24599:100,144.8,127.0,27.2,85.8,fields,Rebuild line with higher-capacity conductor,5577000.0,1794000.0
Q16-0700,2018-02-24,SHORELINE - FLAMBEAU HYDROELECTRIC STATION 100.0 kV,L:24024:24027:100,1.0,True,OXBOW - NORTH BONNEVILLE 100.0 kV,L:23411:24031:100,143.2,316.0,81.3,72.5,fields,Rebuild line with higher-capacity conductor,774000.0,324000.0
Q16-0700,2018-02-24,TOCOI - SHAWBORO 100.0 kV,L:23942:23947:100,1.0,True,SHORELINE - FRONT RANGE 100.0 kV,L:24024:24599:100,140.1,128.0,27.2,82.0,fields,Rebuild line with higher-capacity conductor,4155000.0,1337000.0
Q16-0700,2018-02-24,SHORELINE - FRONT RANGE 100.0 kV,L:24024:24599:100,1.0,True,OXBOW - NORTH BONNEVILLE 100.0 kV line,L:23411:24031:100,139.4,336.0,81.3,73.0,fields,Rebuild line with higher-capacity conductor,877000.0,367000.0
Q16-0700,2018-02-24,SOCRATES 19 - FRONT RANGE 100.0 kV Line,L:24599:24609:100,1.0,True,OXBOW - N BONNEVILLE 100.0 kV Line,L:23411:24031:100,139.4,336.0,81.3,73.0,fields,Rebuild line with higher-capacity conductor,1969000.0,824000.0
Q16-0700,2018-02-24,KENZIE CREEK - SOCRATES 19 100.0 kV,L:24033:24609:100,1.0,True,SHORELINE - FRONT RANGE 100.0 kV,L:24024:24599:100,138.3,151.0,27.2,88.8,fields,Rebuild line with higher-capacity conductor,1317000.0,424000.0
Q16-0700,2018-02-24,BEAR CANYON - SOCRATES 19 100.0 kV,L:24026:24609:100,1.0,True,OXBOW - N BONNEVILLE 100.0 kV,L:23411:24031:100,134.3,432.0,100.0,70.7,fields,Rebuild line with higher-capacity conductor,1694000.0,709000.0
Q16-0700,2018-02-24,BEAR CANYON - CLINTMOORE 100.0 kV L,L:24026:24029:100,1.0,True,N BONNEVILLE - OXBOW 100.0 kV,L:23411:24031:100,131.8,453.0,100.0,71.2,fields,Rebuild line with higher-capacity conductor,3142000.0,1315000.0
Q16-0700,2018-02-24,HOOSIER FAIRVIEW - BLYTHE 100.0 kV Cir. 1,L:23412:23455:100,1.0,True,BEAR CANYON - CLINTMOORE 100.0 kV,L:24026:24029:100,118.8,159.0,12.1,97.9,fields,Rebuild line with higher-capacity conductor,2062000.0,607000.0
Q16-0700,2018-02-24,BLYTHE - HOOSIER FAIRVIEW 100.0 kV L,L:23412:23455:100,1.0,True,BEAR CANYON - CLINTMOORE SUBSTATION 100.0 kV L,L:24026:24029:100,118.8,159.0,12.1,97.9,fields,Rebuild line with higher-capacity conductor,2062000.0,607000.0
Q16-0700,2018-02-24,BLTHE - HOOSIER FAIRVIEW 100.0 kV Ckt 2,L:23412:23455:100,1.0,True,CLINTMOORE - BEAR CANYON SUBSTATION 100.0 kV Line,L:24026:24029:100,117.6,160.0,12.1,96.9,fields,Rebuild line with higher-capacity conductor,2062000.0,607000.0
Q16-0700,2018-02-24,MATTEON - ARCH SMITH 100.0 kV,L:23023:23031:100,1.0,True,SOUTH BOSTON - BLYTHE 230.0 kV,L:22965:23455:230,110.5,134.0,6.7,96.8,fields,Rebuild line with higher-capacity conductor,2051000.0,657000.0
Q16-0700,2018-02-24,SPEARFISH HYDRO - ARCH SMITH 100.0 kV Ckt 1,L:23007:23031:100,1.0,True,SPEARFISH HYDRO SUBSTATION - ARCH SMITH 100.0 kV Ckt 2,L:23007:23031:100,105.5,142.0,6.9,92.1,fields,Reconductor line,1696000.0,1696000.0
Q16-0700,2018-02-24,SPEARFISH HYDRO - ARCH SMITH 100.0 kV,L:23007:23031:100,1.0,True,SPEARFISH HYDRO - ARCH SMITH 100.0 kV Circuit 1,L:23007:23031:100,105.5,142.0,6.9,92.1,fields,Reconductor line,1696000.0,1696000.0
Q16-0700,2018-02-24,ELWOOD SUBSTATION - LINCON 230.0 kV line,L:23506:23530:230,1.0,True,S BOSTON - BLTHE 230.0 kV,L:22965:23455:230,104.0,511.0,12.9,97.1,fields,Reconductor line,7168000.0,860000.0
Q16-0700,2018-02-24,SPEARFISH HYDRO - HOOSIER FAIRVIEW 100.0 kV Line 1,L:23007:23412:100,1.0,True,SPEARFISH HYDRO - HOOSIER FAIRVIEW 100.0 kV #2,L:23007:23412:100,101.7,182.0,7.5,90.4,fields,Reconductor line,1104000.0,562000.0
Q16-0700,2018-02-24,HOOSIER FAIRVIEW - SPEARFISH HYDRO 100.0 kV Ckt 2,L:23007:23412:100,1.0,True,SPEARFISH HYDRO - HOOSIER FAIRVIEW 100.0 kV Cir. 1,L:23007:23412:100,101.7,182.0,7.5,90.4,fields,Reconductor line,1104000.0,562000.0
Q16-0700,2018-02-24,SUGAR HILL - RITTER PARK 345.0 kV,L:7221:7290:345,1.0,True,HILLTOP - PINEY CRK PROJECT 500.0 kV L,L:7105:8253:500,101.1,1622.0,10.1,99.4,fields,Reconductor line,6836000.0,161000.0
Q16-0700,2018-02-24,S BOSTON - BLYTHE 230.0 kV,L:22965:23455:230,1.0,True,LINCOLN - ELWOOD 230.0 kV,L:23506:23530:230,100.8,615.0,17.2,93.2,fields,Reconductor line,13183000.0,1717000.0
Q16-0700,2018-02-24,LEOTA - HOOSIER FAIRVIEW 100.0 kV,L:23412:23413:100,1.0,True,BEAR CANYON - CLINTMOORE 100.0 kV,L:24026:24029:100,100.3,114.0,13.1,68.7,fields,Reconductor line,1245000.0,356000.0
Q17-0741,2018-02-27,Rec Shaw - E Weymouth 138kV,L:6075:6285:138,1.0,True,Curecanti - Moser Generating Sta 345kV line,L:6046:7172:345,144.3,227.0,10.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2647000.0,1616000.0
Q17-0741,2018-02-27,Dowe Flats - Curecanti 138kV,L:6044:6046:138,1.0,True,Eliza Crk - Curecanti 345kV,L:6046:6088:345,130.7,270.0,34.8,,prose_overloaded,Rebuild line with higher-capacity conductor,2812000.0,2316000.0
Q17-0741,2018-02-27,Clodine - Martin Creek 138kV,L:6040:6041:138,1.0,True,Curecanti - Eliza Crk 345kV L,L:6046:6088:345,125.6,306.0,34.8,,prose_overloaded,Rebuild line with higher-capacity conductor,3211000.0,2645000.0
Q17-0741,2018-02-27,Eliza Crk 345/138kV XFMR,X:6088:345:138,0.9988677441954908,True,Eliza Crk - Ontelaunee Energy Center 345kV,L:6088:7134:345,119.8,612.0,9.9,,prose_overloaded,Replace transformer with higher-rated unit,14574000.0,2995000.0
Q17-0741,2018-02-27,Moser Generating Sta - Owatonna 345kV L,L:7126:7172:345,1.0,True,Tombstone - Bixby Hill 500kV,L:6300:7127:500,118.8,1646.0,19.1,,prose_overloaded,Rebuild line with higher-capacity conductor,12284000.0,488000.0
Q17-0741,2018-02-27,Massena - Limerick 138kV,L:6074:6284:138,1.0,True,Curecanti - Moser Generating Sta 345kV,L:6046:7172:345,108.4,482.0,16.6,,prose_overloaded,Reconductor line,1701000.0,1042000.0
Q17-0741,2018-02-27,Marymount Substation - Massena 138kV L,L:6249:6284:138,1.0,True,Moser Generating Sta - Curecanti 345kV L,L:6046:7172:345,107.9,494.0,16.6,,prose_overloaded,Reconductor line,1468000.0,899000.0
Q17-0741,2018-02-27,Sprecher - Neset 138kV,L:6267:6268:138,0.9976156571230965,False,Limerick - E Weymouth 138kV,L:6074:6075:138,105.8,208.0,6.3,,prose_overloaded,Reconductor line,1052000.0,422000.0
Q17-0741,2018-02-27,Limerick - E Weymouth 138kV,L:6074:6075:138,1.0,True,Curecanti - Moser Generating Station 345kV,L:6046:7172:345,174.7,200.0,10.0,,prose_loss,Rebuild line with higher-capacity conductor,4863000.0,2970000.0
Q17-0741,2018-02-27,Lochbuie - Rec Shaw 138kV Line,L:6072:6285:138,1.0,True,Curecanti - Moser Generating Sta 345kV,L:6046:7172:345,136.6,233.0,10.0,,prose_loss,Rebuild line with higher-capacity conductor,2770000.0,1691000.0
Q17-0741,2018-02-27,Alliant Sbd 9106 Rockwell Cr - Dowe Flats 138kV Line,L:6038:6044:138,1.0,True,Curecanti - Eliza Creek 345kV,L:6046:6088:345,128.6,283.0,34.8,,prose_loss,Rebuild line with higher-capacity conductor,1857000.0,1530000.0
Q17-0741,2018-02-27,Alliant Sbd 9106 Rockwell Cr - Martin Creek 138kV line,L:6038:6040:138,1.0,True,Curecanti - Eliza Creek 345kV,L:6046:6088:345,127.1,294.0,34.8,,prose_loss,Rebuild line with higher-capacity conductor,11005000.0,9065000.0
Q17-0741,2018-02-27,Curecanti - Endeavor 138kV line,L:6046:6282:138,1.0,True,Curecanti - Moser Generating Sta 345kV,L:6046:7172:345,107.0,517.0,16.6,,prose_loss,Reconductor line,1979000.0,1212000.0
Q17-0741,2018-02-27,Lochbuie - Moser Generating Sta 345kV Line,L:6072:7172:345,1.0,True,Moser Generating Station - Owatonna 345kV,L:7126:7172:345,102.6,1373.0,13.8,,prose_loss,Reconductor line,13272000.0,514000.0
Q17-0741,2018-02-27,Endeavor - Marymount 138kV Line,L:6249:6282:138,1.0,True,Curecanti - Moser Generating Staion Substation 345kV line,L:6046:7172:345,107.4,505.0,16.6,,prose_colon,Reconductor line,886000.0,543000.0
Q16-0591,2018-03-17,HUMACAO 2601 – RIV ROAD 138 KV Line,L:9799:9984:138,1.0,True,STRATHMORE – HUMACAO 2601 138 KV Line,L:9970:9984:138,174.7,188.0,100.0,,table,Rebuild line with higher-capacity conductor,2744000.0,2744000.0
Q16-0591,2018-03-17,HUMACAO 2601 – STRATHMORE 138 KV,L:9970:9984:138,1.0,True,RIV RD – HUMACAO 2601 138 KV,L:9799:9984:138,173.6,189.0,100.0,,table,Rebuild line with higher-capacity conductor,2669000.0,2669000.0
Q16-0591,2018-03-17,RIV ROAD – FRITCH 138 KV,L:9799:9983:138,1.0,True,STRATHMORE – HUMACAO 2601 138 KV L,L:9970:9984:138,148.2,208.0,100.0,,table,Rebuild line with higher-capacity conductor,3112000.0,3112000.0
Q16-0591,2018-03-17,STRATHMORE – CHIPOLA 138 KV,L:9949:9970:138,1.0,True,HUMACAO 2601 – RIV RD 138 KV line,L:9799:9984:138,141.8,214.0,100.0,,table,Rebuild line with higher-capacity conductor,2764000.0,2764000.0
Q16-0591,2018-03-17,BEAR ISLAND – MUSCODA INDUSTRIAL 138 KV,L:9964:10264:138,1.0,True,BEAR ISLAND – CHANCELLOR ROW 345 KV line,L:9988:10264:345,122.3,318.0,9.4,,table,Rebuild line with higher-capacity conductor,6651000.0,856000.0
Q16-0591,2018-03-17,DPS OCEAN SPRAY – FOUR RIVERS 138 KV,L:9965:10259:138,1.0,True,LEAVITT – BIRCHWOOD 345 KV,L:9944:10290:345,111.0,242.0,6.6,,table,Rebuild line with higher-capacity conductor,5699000.0,2215000.0
Q16-0591,2018-03-17,LAKESIDE – FRITCH 138 KV,L:9983:9987:138,1.0,True,SKAGGS ISLAND JCT 2 – MITCHELL DAM 345 KV line,L:9816:9975:345,101.8,303.0,24.0,,table,Reconductor line,1147000.0,264000.0
Q16-0595,2018-03-27,GRASSMERE-RED HILL 138 KV,L:9109:9111:138,1.0,True,CLOVER-BEAR 345 KV,L:9276:9669:345,152.5,168.0,5.6,,table,Rebuild line with higher-capacity conductor,2834000.0,119000.0
Q16-0595,2018-03-27,BLUFF CITY-REACH 138 KV,L:9121:9271:138,1.0,True,SCOTTSVILLE-REACH 138 KV L,L:9137:9271:138,130.7,229.0,7.5,,table,Rebuild line with higher-capacity conductor,18436000.0,354000.0
Q16-0595,2018-03-27,REACH-SCOTTSVILLE 138 KV,L:9137:9271:138,1.0,True,BLUFF CITY-REACH SUBSTATION 138 KV L,L:9121:9271:138,118.3,188.0,5.5,,table,Rebuild line with higher-capacity conductor,6776000.0,152000.0
Q16-0595,2018-03-27,COAL MTN-GRASSMERE SUBSTATION 138 KV Line,L:9106:9109:138,1.0,True,BEAR-COVER SUBSTATION 345 KV,L:9276:9669:345,111.1,257.0,5.6,,table,Rebuild line with higher-capacity conductor,3726000.0,156000.0
Q16-0595,2018-03-27,COA MTN SUBSTATION-CENTRAL AUSTIN 138 KV,L:9106:9107:138,1.0,True,BEAR SUBSTATION-CLOVER 345 KV,L:9276:9669:345,110.3,266.0,5.6,,table,Rebuild line with higher-capacity conductor,3815000.0,160000.0
Q16-0595,2018-03-27,CENTRAL AUSTIN-WAYNESBORO 138 KV,L:9107:9194:138,1.0,True,BEAR-CLOVER 345 KV L,L:9276:9669:345,109.4,277.0,5.6,,table,Reconductor line,947000.0,40000.0
Q16-0595,2018-03-27,BLUFF CITY-LAKE LURE 138 KV Line,L:9121:9138:138,1.0,True,FLUVANNA P.S-LOUISA GENERATION FACILITY 345 KV,L:9631:9643:345,107.8,480.0,8.4,,table,Reconductor line,4487000.0,57000.0
Q16-0595,2018-03-27,ALDERWOOD SUBSTATION-WAYNESBORO 138 KV,L:9193:9194:138,1.0,True,BEAR-CLOVER 345 KV line,L:9276:9669:345,107.4,305.0,5.6,,table,Reconductor line,1638000.0,69000.0
Q16-0595,2018-03-27,AIBONITO PDS-SHENANDOAH 138 KV L,L:9163:9275:138,1.0,True,BEAR-CLOVER 345 KV line,L:9276:9669:345,107.3,293.0,5.1,,table,Reconductor line,8299000.0,325000.0
Q16-0595,2018-03-27,ROCK ISLAND DAM-SCOTTVILLE 138 KV,L:9120:9137:138,1.0,True,BLUFF CITY-REACH 138 KV line,L:9121:9271:138,107.2,190.0,5.5,,table,Reconductor line,2760000.0,62000.0
Q16-0595,2018-03-27,FRANKLIN-ELK GROVE-NEW LONDON 138 KV,L:9148:9149:138,1.0,True,BEAR-CLOVER SUBSTATION 345 KV L,L:9276:9669:345,102.5,357.0,14.9,,table,Reconductor line,1149000.0,29000.0
Q16-0595,2018-03-27,MECKLENBURG POWER STATION-PERSON SUBSTATION 345 KV,L:9650:11146:345,1.0,True,BEAR-CLOVER 345 KV L,L:9276:9669:345,101.6,2318.0,27.4,,table,Reconductor line,26571000.0,351000.0
Q16-0595,2018-03-27,ALDERWOD SUBSTATION-CARSON ICE COGEN 138 KV Line,L:9186:9193:138,1.0,True,REACH-CANDELARIA 138 KV Line,L:9271:9502:138,101.3,233.0,5.0,,table,Reconductor line,1806000.0,79000.0
Q16-0595,2018-03-27,AIBONITO PDS-S CRK 138 KV,L:9162:9163:138,1.0,True,CLOVER SUBSTATION-BEAR 345 KV Line,L:9276:9669:345,101.3,471.0,7.6,,table,Reconductor line,2246000.0,42000.0
Q16-0641,2018-03-17,Bullmoose to Morovis 8801 138.0 kV,L:6607:6632:138,1.0,True,W Gallatin to Walnut 345.0 kV,L:6225:6714:345,227.0,248.0,6.7,,table,Rebuild line with higher-capacity conductor,1206000.0,1206000.0
Q16-0641,2018-03-17,Morovis 8801 to Newcomerstown 138.0 kV,L:6605:6632:138,1.0,True,Walnut to W Gallatin 345.0 kV,L:6225:6714:345,200.6,289.0,6.7,,table,Rebuild line with higher-capacity conductor,5774000.0,5774000.0
Q16-0641,2018-03-17,Newcomerstown to Vly Home Tap 2 138.0 kV,L:6605:6625:138,1.0,True,West Gallatin to Walnut 345.0 kV Line,L:6225:6714:345,183.5,341.0,6.7,,table,Rebuild line with higher-capacity conductor,6155000.0,6155000.0
Q16-0641,2018-03-17,E Arlington to Valley Home Tap 2 138.0 kV,L:6060:6625:138,1.0,True,West Gallatn to Walnut 345.0 kV,L:6225:6714:345,178.0,362.0,6.7,,table,Rebuild line with higher-capacity conductor,3148000.0,3148000.0
Q16-0641,2018-03-17,Landis Delivery No 2 to East Arlington 138.0 kV Line,L:6043:6060:138,1.0,True,W Gallatin to Walnut 345.0 kV,L:6225:6714:345,135.2,225.0,7.4,,table,Rebuild line with higher-capacity conductor,6465000.0,6465000.0
Q16-0641,2018-03-17,Landis Delivery No 2 to Okawville 138.0 kV,L:6043:6624:138,1.0,True,West Gallatin Substation to Walnut 345.0 kV,L:6225:6714:345,135.1,232.0,7.4,,table,Rebuild line with higher-capacity conductor,2743000.0,2743000.0
Q16-0641,2018-03-17,Magic Kingdom Substation to Okawville 138.0 kV Line,L:6058:6624:138,1.0,True,W Gallatin to Walnut 345.0 kV,L:6225:6714:345,134.5,242.0,7.4,,table,Rebuild line with higher-capacity conductor,8898000.0,8898000.0
Q16-0641,2018-03-17,Coso Little Lae to Upsco 138.0 kV line,L:6980:7138:138,1.0,True,Upsco to Wheelabrator Frackville Energy 345.0 kV,L:7138:7144:345,133.6,180.0,8.5,,table,Rebuild line with higher-capacity conductor,4296000.0,4296000.0
Q16-0641,2018-03-17,Walnut to Clear Springs 345.0 kV,L:6714:6725:345,1.0,True,Tombstone to Bixby Hill 500.0 kV,L:6300:7127:500,132.4,1101.0,5.7,,table,Rebuild line with higher-capacity conductor,50163000.0,1182000.0
Q16-0641,2018-03-17,Coso Little Lake to Locust Ridge Ii Llc 138.0 kV L,L:6980:6989:138,1.0,True,Wheelabrator Frackville Energy to Upsco 345.0 kV,L:7138:7144:345,125.5,204.0,8.5,,table,Rebuild line with higher-capacity conductor,16434000.0,16434000.0
