project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q16-0641,2018-03-17,Clear Springs 500 kV/345 kV Transformer,X:6725:500:345,0.9958500457591545,True,Curecanti to Moser Generating Station 345.0 kV,L:6046:7172:345,120.5,1228.0,5.3,,table,Replace transformer with higher-rated unit,44059000.0,743000.0
Q16-0641,2018-03-17,Locust Ridge Ii Llc to Drews 138.0 kV,L:6989:7154:138,1.0,True,Wheelabrator Frackville Energy Substation to Upsco 345.0 kV Line,L:7138:7144:345,116.2,234.0,8.5,,table,Rebuild line with higher-capacity conductor,5856000.0,5856000.0
Q16-0641,2018-03-17,Magic Kingdom to Irving Substation 138.0 kV,L:6058:6642:138,1.0,True,Felida to W Gallain 345.0 kV L,L:6225:7135:345,116.2,234.0,15.0,,table,Rebuild line with higher-capacity conductor,26249000.0,26249000.0
Q16-0641,2018-03-17,Wigwam to Upsco 345.0 kV line,L:6052:7138:345,1.0,True,Fayette to Ironwood Llc Substation 345.0 kV L,L:6531:7169:345,108.2,1213.0,14.9,,table,Reconductor line,24886000.0,1269000.0
Q16-0641,2018-03-17,Upsco to Wheelabrator Frackville Energy 345.0 kV,L:7138:7144:345,1.0,True,W Gallatin to Walnut 345.0 kV,L:6225:6714:345,106.0,1225.0,10.1,,table,Reconductor line,11020000.0,426000.0
Q16-0641,2018-03-17,Rawhide to Bowen Street 138.0 kV,L:6975:6987:138,1.0,True,Morganville to Westwood Generation Llc 345.0 kV,L:6585:7168:345,104.1,350.0,5.9,,table,Reconductor line,1091000.0,180000.0
Q16-0641,2018-03-17,W Gallatin to Flida 345.0 kV,L:6225:7135:345,1.0,True,Magic Kingdom to Irving 138.0 kV,L:6058:6642:138,104.0,1554.0,5.1,,table,Reconductor line,9937000.0,218000.0
Q16-0641,2018-03-17,Ontelaunee Energy Ctr Substation to Wigwam 345.0 kV Line,L:6052:7134:345,1.0,True,Fayette to Ironwood Llc 345.0 kV,L:6531:7169:345,103.7,1096.0,14.8,,table,Reconductor line,6174000.0,290000.0
Q16-0641,2018-03-17,Mercury Substation to Fayette 345.0 kV Line,L:6531:6533:345,1.0,True,Wigwam Substation to Upsco 345.0 kV Line,L:6052:7138:345,102.8,1007.0,7.7,,table,Reconductor line,7235000.0,213000.0
Q16-0643,2018-03-25,Stumpy Lake to F B Culley 138.0 kV,L:10220:10230:138,1.0,True,Victory Way to Maine Yankee 138.0 kV,L:10219:10225:138,191.0,215.0,100.0,,table,Rebuild line with higher-capacity conductor,1673000.0,1673000.0
Q16-0643,2018-03-25,Victory Way to Maie Yankee 138.0 kV,L:10219:10225:138,1.0,True,Stumpy Lake to F B Culley 138.0 kV,L:10220:10230:138,181.5,226.0,100.0,,table,Rebuild line with higher-capacity conductor,1135000.0,1135000.0
Q16-0643,2018-03-25,Green Run to Stumpy Lake 138.0 kV,L:10220:10232:138,1.0,True,F B Culley to Stumpy Lake 138.0 kV,L:10220:10230:138,180.8,186.0,100.0,,table,Rebuild line with higher-capacity conductor,1406000.0,1406000.0
Q16-0643,2018-03-25,Maine Yankee to Green Run Substation 138.0 kV,L:10225:10232:138,0.9995529395033396,False,Stumpy Lake to F B Culley 138.0 kV,L:10220:10230:138,179.0,204.0,100.0,,table,Rebuild line with higher-capacity conductor,6818000.0,6818000.0
Q16-0643,2018-03-25,Copell to F B Culley 138.0 kV,L:10213:10230:138,1.0,True,Moval Substation to Ottawa Avenue 138.0 kV,L:9766:10216:138,135.3,251.0,39.2,,table,Rebuild line with higher-capacity conductor,2042000.0,2042000.0
Q16-0643,2018-03-25,Travis Ab to M.L. Hibbard S.E. Station 138.0 kV,L:9929:10364:138,1.0,True,Mccartney to Yarnen 345.0 kV,L:9725:10297:345,124.2,304.0,7.8,,table,Rebuild line with higher-capacity conductor,31636000.0,4746000.0
Q16-0643,2018-03-25,Elizabeth Riv Power Station to Chesapeake Energy Center 138.0 kV Line,L:10130:10269:138,1.0,True,Yadkin to Harborgen 138.0 kV,L:9757:10300:138,124.1,200.0,22.2,,table,Rebuild line with higher-capacity conductor,724000.0,724000.0
Q16-0643,2018-03-25,Avra Valley to Windsor Dp 138.0 kV,L:10009:10010:138,1.0,True,Yarnen to Mira Vsta 345.0 kV Line,L:10205:10297:345,123.0,343.0,9.8,,table,Rebuild line with higher-capacity conductor,3084000.0,441000.0
Q16-0643,2018-03-25,Moval to Ottawa Avenue 138.0 kV L,L:9766:10216:138,1.0,True,Coppell to F B Culley 138.0 kV,L:10213:10230:138,121.1,272.0,31.5,,table,Rebuild line with higher-capacity conductor,2386000.0,2386000.0
Q16-0643,2018-03-25,Werner W to Windsor Dp 138.0 kV,L:9931:10009:138,1.0,True,Yarnen to Mira Vista 345.0 kV line,L:10205:10297:345,118.7,363.0,9.8,,table,Rebuild line with higher-capacity conductor,8531000.0,1219000.0
Q16-0643,2018-03-25,Mcindoes to Coppell 138.0 kV #1,L:9760:10213:138,1.0,True,Mcindoes to Coppell 138.0 kV Line 2,L:9760:10213:138,114.1,283.0,21.0,,table,Reconductor line,2938000.0,2938000.0
Q16-0643,2018-03-25,Thalia to Igo 138.0 kV #1,L:10223:10228:138,1.0,True,Thalia Substation to Igo 138.0 kV Ckt 2,L:10223:10228:138,108.9,291.0,14.4,,table,Reconductor line,2038000.0,1040000.0
Q16-0643,2018-03-25,Wheelabrator Portsmouth to Victory Way 138.0 kV,L:9759:10219:138,1.0,True,Stumpy Lake to F B Culley 138.0 kV,L:10220:10230:138,108.3,234.0,30.6,,table,Reconductor line,2768000.0,1800000.0
Q16-0643,2018-03-25,Sully Buttes to Yorktown 138.0 kV L,L:10299:10301:138,1.0,True,Newport News 345/1 kV Transformer,X:9959:345:1,106.2,318.0,7.5,,table,Reconductor line,453000.0,185000.0
Q16-0643,2018-03-25,Moval to F B Culley 138.0 kV Ckt 1,L:9766:10230:138,1.0,True,F B Culley Substation to Moval 138.0 kV Cir. 2,L:9766:10230:138,105.6,275.0,28.3,,table,Reconductor line,631000.0,631000.0
Q16-0643,2018-03-25,F B Culley Substation to Moval 138.0 kV Cir. 2,L:9766:10230:138,1.0,True,Moval to F B Culley 138.0 kV Circuit 1,L:9766:10230:138,105.6,275.0,28.3,,table,Reconductor line,631000.0,631000.0
Q16-0643,2018-03-25,Travis Ab to Werner West Substation 138.0 kV,L:9929:9931:138,1.0,True,Mccartney Substation to Yarnen 345.0 kV line,L:9725:10297:345,104.5,492.0,8.4,,table,Reconductor line,3454000.0,256000.0
Q16-0643,2018-03-25,Allegheny Energy Units 3 4 & 5 345/1kV Autotransformer,X:8265:345:1,0.9652916475137308,True,Hillop to Piney Creek Project 500.0 kV,L:7105:8253:500,104.0,1302.0,6.3,,table,Replace transformer with higher-rated unit,16532000.0,560000.0
Q16-0643,2018-03-25,Allegheny Energy Units 3 4 & 5 500/1kV TX,X:8265:500:1,0.9652916475137308,True,Hilltop to Piney Creek Project 500.0 kV,L:7105:8253:500,104.0,1302.0,6.3,,table,Replace transformer with higher-rated unit,21386000.0,724000.0
Q16-0643,2018-03-25,Coppell to Mcindoes 138.0 kV Circuit 2,L:9760:10213:138,1.0,True,Coppell to Mcindoes 138.0 kV,L:9760:10213:138,104.0,310.0,21.0,,table,Reconductor line,2938000.0,2938000.0
Q16-0643,2018-03-25,Hartselle 345-138 kV Auto,X:10245:345:138,0.9981788212829659,True,Mira Vista to Yarnen 345.0 kV,L:10205:10297:345,103.5,569.0,14.9,,table,Replace transformer with higher-rated unit,20691000.0,3553000.0
Q16-0643,2018-03-25,Sugar Hill to Allegheny Energy Units 3 4 & 5 345.0 kV,L:7290:8265:345,1.0,True,Piney Crk Project to Hilltp 500.0 kV,L:7105:8253:500,103.4,1438.0,6.4,,table,Reconductor line,6429000.0,218000.0
Q16-0643,2018-03-25,Warrenton to Oakwood 138.0 kV,L:10111:10227:138,1.0,True,Yadkin to Mickns Substation 138.0 kV,L:9757:10128:138,103.2,272.0,15.2,,table,Reconductor line,720000.0,720000.0
Q16-0643,2018-03-25,Fyffe 345 kV/138 kV Auto,X:11114:345:138,0.9945509693205571,True,Yarnen to Mccartney 345.0 kV,L:9725:10297:345,102.2,881.0,26.7,,table,Replace transformer with higher-rated unit,10545000.0,1350000.0
Q16-0643,2018-03-25,Avra Valley to Chuckatuck 138.0 kV L,L:10010:10209:138,1.0,True,Mira Vista to Yarnen 345.0 kV Line,L:10205:10297:345,101.9,527.0,19.8,,table,Reconductor line,1917000.0,282000.0
Q16-0671,2018-03-18,Scott – Shawville Sta 345.0 kV,L:7647:8249:345,1.0,True,Orchard Rd – Shawville Sta 500.0 kV,L:7672:8249:500,100.9,1401.0,5.1,99.1,fields,Reconductor line,48282000.0,7175000.0
Q16-0680,2018-03-30,Washington County Cogeneration Facility-Villa Park 230kV,L:18854:18859:230,1.0,True,Wolfe-Barrett 500kV Line,L:18862:19134:500,107.3,856.0,14.8,103.7,fields,Reconductor line,12128000.0,807000.0
Q16-0680,2018-03-30,Villa Park-Wolfe Substation 230kV line,L:18859:18862:230,1.0,True,Wolfe-Barrett 500kV,L:18862:19134:500,103.4,920.0,14.8,100.0,fields,Reconductor line,5922000.0,394000.0
Q16-0681,2018-03-19,Davey Town Substation to Elk Grove 100.0 kV,L:23093:23284:100,1.0,True,Potter County to Prospect Hts 100.0 kV line,L:23038:23045:100,139.5,112.0,28.6,,table,Rebuild line with higher-capacity conductor,2830000.0,1604000.0
Q16-0681,2018-03-19,Guayma Pds to Davey Town 100.0 kV,L:22834:23093:100,1.0,True,Guayamapds Substation to Davey Town 100.0 kV Circuit 2,L:22834:23093:100,115.5,199.0,26.3,,table,Rebuild line with higher-capacity conductor,1267000.0,716000.0
Q16-0681,2018-03-19,Guayama Pds to Daey Town 100.0 kV,L:22834:23093:100,1.0,True,Guayama Pds to Davey Town 100.0 kV Ckt 1,L:22834:23093:100,115.5,199.0,26.3,,table,Rebuild line with higher-capacity conductor,1267000.0,716000.0
Q16-0681,2018-03-19,Prospect Heights to Potter County 100.0 kV L,L:23038:23045:100,1.0,True,Plains to Elk Grove 100.0 kV,L:23041:23284:100,112.8,203.0,37.1,,table,Rebuild line with higher-capacity conductor,1995000.0,1109000.0
Q16-0681,2018-03-19,Prospect Hts to Crown 100.0 kV L,L:22976:23038:100,1.0,True,Jepsen to Prospect Hts 100.0 kV,L:22981:23038:100,109.1,111.0,13.5,,table,Reconductor line,508000.0,277000.0
Q16-0681,2018-03-19,East to Potter County 100.0 kV,L:22821:23045:100,1.0,True,Potter County to Dell 100.0 kV,L:22833:23045:100,108.9,161.0,24.5,,table,Reconductor line,272000.0,152000.0
Q16-0681,2018-03-19,Crown to Sandhill 100.0 kV line,L:22976:23044:100,1.0,True,Elk Grove to Plains 100.0 kV,L:23041:23284:100,106.8,116.0,20.8,,table,Reconductor line,750000.0,357000.0
Q16-0681,2018-03-19,Guayama Pds to Dell 100.0 kV Line 1,L:22833:22834:100,1.0,True,Dell to Guayama Pds 100.0 kV Circuit 2,L:22833:22834:100,105.9,194.0,26.4,,table,Reconductor line,660000.0,373000.0
Q16-0681,2018-03-19,Guayama Pds to Dell 100.0 kV Ckt 2,L:22833:22834:100,1.0,True,Dell to Guayama Pds 100.0 kV Circuit 1,L:22833:22834:100,105.9,194.0,26.4,,table,Reconductor line,660000.0,373000.0
Q16-0681,2018-03-19,Dell Substation to Potter County 100.0 kV line,L:22833:23045:100,1.0,True,E to Dell 100.0 kV line,L:22821:22833:100,105.5,175.0,23.2,,table,Reconductor line,836000.0,467000.0
Q16-0681,2018-03-19,E to Dell 100.0 kV Line,L:22821:22833:100,1.0,True,Potter County to Dell 100.0 kV,L:22833:23045:100,105.2,188.0,24.5,,table,Reconductor line,559000.0,313000.0
Q16-0681,2018-03-19,Krumkill to Davey Town Substation 100.0 kV Circuit 1,L:22977:23093:100,1.0,True,Krumkill to Davey Town 100.0 kV Line 3,L:22977:23093:100,105.1,185.0,22.9,,table,Reconductor line,1037000.0,588000.0
Q16-0681,2018-03-19,Krumkill to Daey Town 100.0 kV Cir. 2,L:22977:23093:100,1.0,True,Davey Town to Krumkill 100.0 kV #1,L:22977:23093:100,105.1,185.0,22.9,,table,Reconductor line,1037000.0,588000.0
Q16-0681,2018-03-19,Davey Town to Krumkill Substation 100.0 kV Circuit 3,L:22977:23093:100,1.0,True,Krumkill to Davey Town 100.0 kV Ckt 1,L:22977:23093:100,105.1,185.0,22.9,,table,Reconductor line,1037000.0,588000.0
Q16-0703,2018-03-17,Blue Ravine-School Substation / Thomas Hill Station 230 kV Line,L:21983:22721:230,1.0,True,Muskogee / Montpelier Electric Generating Sta 500 kV,L:20269:22708:500,126.0,562.0,16.9,101.2,fields,Rebuild line with higher-capacity conductor,35226000.0,8686000.0
Q16-0703,2018-03-17,Thomas Hill Sta / Dooville 230 kV line,L:22098:22721:230,1.0,True,Dooville / Montpelier Electric Generating Sta 230 kV,L:22098:22708:230,119.5,674.0,100.0,3.5,fields,Rebuild line with higher-capacity conductor,42891000.0,42891000.0
Q16-0703,2018-03-17,Dooville / Montpelier Electric Generating Station Substation 230 kV,L:22098:22708:230,1.0,True,Montpelier Electric Generating Station / Wabash Substation 500 kV,L:22708:22742:500,112.2,908.0,53.8,63.1,fields,Rebuild line with higher-capacity conductor,32212000.0,18363000.0
Q16-0703,2018-03-17,W Melrose Substation / Timber Switch 230 kV,L:19897:20315:230,1.0,True,Trego / Swan Valley 500 kV,L:19617:19893:500,108.3,513.0,6.5,97.7,fields,Reconductor line,40075000.0,7851000.0
Q16-0703,2018-03-17,Muskogee / Timber Switch 230 kV,L:20269:20315:230,1.0,True,Swan Vly / Trego 500 kV,L:19617:19893:500,106.5,482.0,6.6,95.1,fields,Reconductor line,6614000.0,1298000.0
Q16-0703,2018-03-17,Stewart Mountain Dam / Ritter Park 345 kV line,L:7184:7221:345,1.0,True,P.T.S / Medora 345 kV Line,L:7253:7389:345,104.1,1471.0,7.1,100.1,fields,Reconductor line,6465000.0,484000.0
Q16-0703,2018-03-17,Simpson Stuart Tap / Fishkill Plains 345 kV L,L:7252:8204:345,1.0,True,Medora / Hampton Rd 345 kV Line,L:7195:7253:345,103.6,1517.0,6.1,100.3,fields,Reconductor line,15933000.0,1185000.0
Q16-0703,2018-03-17,Burwell 500-345 kV Transformer Bank,X:7233:500:345,0.9666675893104856,True,Allegheny Energy Units 3 4 & 5 345-1 kV TX,X:8265:345:1,103.1,1004.0,6.1,98.1,fields,Replace transformer with higher-rated unit,41749000.0,3137000.0
Q16-0703,2018-03-17,Piney Crk Project / Hilltop 500 kV Line,L:7105:8253:500,1.0,True,Caldwell / Piney Creek Project 345 kV,L:7702:8253:345,101.5,2515.0,11.0,97.8,fields,Reconductor line,253945000.0,19162000.0
Q16-0703,2018-03-17,Burwell / P.T.S 345 kV,L:7233:7389:345,1.0,True,Allegheny Energy Units 3 4 & 5 345-1 kV TX,X:8265:345:1,100.9,1484.0,7.2,96.9,fields,Reconductor line,5481000.0,411000.0
Q16-0703,2018-03-17,Southeast Vicksburg / Armstrong 500 kV,L:8284:8291:500,1.0,True,Hilltop / Piney Crk Project 500 kV,L:7105:8253:500,100.1,1898.0,8.7,96.3,fields,Reconductor line,24094000.0,1795000.0
Q16-0703,2018-03-17,Medora / Hampton Rd 345 kV,L:7195:7253:345,1.0,True,Simpson Stuart Tap / Fishkill Plains 345 kV,L:7252:8204:345,100.0,1597.0,7.0,96.4,fields,Reconductor line,17820000.0,1331000.0
Q17-0748,2018-03-31,VIENNA OERATIONS 345/1kV Transformer,X:9055:345:1,0.9657838714101387,True,VIENNA OPERATIONS SUBSTATION / EASTO 2 345 kV Line,L:9055:9068:345,131.3,552.0,9.8,,table,Replace transformer with higher-rated unit,13815000.0,113000.0
Q17-0748,2018-03-31,SADDLEBROOKE RANCH / SUNSET 138 kV,L:8357:8375:138,1.0,True,EASTON 2 / VIENNA OPERATIONS 345 kV,L:9055:9068:345,128.9,512.0,9.4,,table,Rebuild line with higher-capacity conductor,8115000.0,60000.0
Q17-0748,2018-03-31,CADY / EASTON 2 345 kV,L:8826:9068:345,1.0,True,HOLSTON DAM / NAVY MOLE 138 kV,L:9010:9097:138,122.5,1185.0,13.9,,table,Rebuild line with higher-capacity conductor,119970000.0,871000.0
Q17-0748,2018-03-31,BRISTOL / LIMON 138 kV,L:8304:8307:138,1.0,True,CADY / EASTON 2 345 kV,L:8826:9068:345,119.6,258.0,14.9,,table,Rebuild line with higher-capacity conductor,4839000.0,191000.0
Q17-0748,2018-03-31,NINEMILE PT / N LEBANON 138 kV,L:8321:8322:138,1.0,True,NINEMILE PT / N LEBANON 138 kV Ckt 1,L:8321:8322:138,110.4,288.0,11.4,,table,Reconductor line,439000.0,18000.0
Q17-0748,2018-03-31,SENECA / BANTA CABONA 138 kV,L:8295:8314:138,1.0,True,DODD RD / CADY 345 kV line,L:8826:9103:345,109.6,277.0,16.2,,table,Reconductor line,1465000.0,50000.0
Q17-0748,2018-03-31,NINEMILE PT / N LEBANON 138 kV,L:8321:8322:138,1.0,True,N LEBANON / NINEMILE POINT 138 kV Line 2,L:8321:8322:138,108.0,294.0,11.4,,table,Reconductor line,439000.0,18000.0
Q17-0748,2018-03-31,LAS LOMAS / NEWMARK 138 kV,L:8360:8371:138,1.0,True,VIENNA OPERATIONS / EASTON 2 345 kV,L:9055:9068:345,107.8,209.0,39.1,,table,Reconductor line,4372000.0,494000.0
Q17-0748,2018-03-31,RIPPLE 345/138kV XFMR,X:9046:345:138,0.9966812143039359,True,SOUTHTOWN SUBSTATION / VIENNA OPERATIONS SUBSTATION 345 kV L,L:9043:9055:345,106.7,433.0,15.5,,table,Replace transformer with higher-rated unit,11792000.0,200000.0
Q17-0748,2018-03-31,WHITE BLUFF / ORANGE BULK 138 kV L,L:8830:8985:138,1.0,True,EASTON 2 SUBSTATION / CADY SUBSTATION 345 kV line,L:8826:9068:345,105.4,242.0,6.2,,table,Reconductor line,4859000.0,99000.0
Q16-0596,2018-04-16,Ege - Cuba City 100.0 kV,L:21761:21977:100,1.0,True,Dekalb - Jones Chapel Substation 500.0 kV,L:21759:22035:500,128.1,170.0,5.4,123.0,fields,Rebuild line with higher-capacity conductor,6281000.0,166000.0
Q16-0596,2018-04-16,Ege - Goldn Gate 100.0 kV,L:21761:21762:100,1.0,True,Dekalb - Jones Chapel 500.0 kV,L:21759:22035:500,124.5,185.0,5.4,119.8,fields,Rebuild line with higher-capacity conductor,2223000.0,59000.0
Q16-0596,2018-04-16,Laureles - Ward Gulf Substation 100.0 kV,L:22025:22028:100,1.0,True,Dekalb - Jones Chapel 500.0 kV,L:21759:22035:500,114.6,281.0,5.4,111.5,fields,Rebuild line with higher-capacity conductor,4312000.0,114000.0
Q16-0596,2018-04-16,North Charlotte - Navy 1 100.0 kV,L:23291:23310:100,1.0,True,Magnesium Plant - Navy 1 100.0 kV,L:23302:23310:100,109.3,136.0,21.4,83.9,fields,Reconductor line,841000.0,841000.0
Q16-0596,2018-04-16,Laotto - GoldenGate 100.0 kV line,L:21762:21805:100,1.0,True,Dekalb - Jones Chapel Substation 500.0 kV,L:21759:22035:500,108.5,226.0,5.4,104.7,fields,Reconductor line,1542000.0,41000.0
Q16-0596,2018-04-16,Laureles - Big Oaks 100.0 kV,L:22027:22028:100,1.0,True,Dekalb - Jones Chapel 500.0 kV,L:21759:22035:500,107.4,321.0,5.4,104.7,fields,Reconductor line,1468000.0,39000.0
Q16-0596,2018-04-16,Big Oaks - Cypress Creek 100.0 kV,L:22027:22310:100,1.0,True,Jones Chapel - Dekalb 500.0 kV Line,L:21759:22035:500,105.2,349.0,5.4,102.7,fields,Reconductor line,2262000.0,60000.0
Q16-0596,2018-04-16,Cypress Crk - Ligonier Substation 100.0 kV,L:22036:22310:100,1.0,True,Jones Chapel - Dekalb 500.0 kV,L:21759:22035:500,104.3,360.0,5.4,101.9,fields,Reconductor line,3280000.0,87000.0
Q16-0596,2018-04-16,Dairymans - Pueblo Xtra 230.0 kV Circuit 2,L:23416:24035:230,1.0,True,Pueblo Xtra - Dairymans 230.0 kV,L:23416:24035:230,104.1,846.0,9.2,102.3,fields,Reconductor line,24088000.0,911000.0
Q16-0596,2018-04-16,Baraga Vlg 500-230 kV Transformer,X:19413:500:230,0.9722597553879847,True,Wolfe - Barrett 500.0 kV,L:18862:19134:500,103.8,1039.0,8.5,102.5,fields,Replace transformer with higher-rated unit,30837000.0,847000.0
Q16-0596,2018-04-16,Stapley - Rosemore B 100.0 kV L,L:22817:23092:100,1.0,True,Stapley - Rosemore B 100.0 kV #1,L:22817:23092:100,101.1,159.0,12.5,88.5,fields,Reconductor line,797000.0,797000.0
Q16-0655,2018-04-15,DAMON to SILVER BAY POWER 138 kV line,L:17039:17718:138,1.0,True,SILVER BAY POWER to HOTEL RD 138 kV L,L:17039:17565:138,159.3,230.0,33.9,,table,Rebuild line with higher-capacity conductor,3485000.0,1249000.0
Q16-0655,2018-04-15,56TH STREET to OATES REIT 138 kV L,L:17210:17285:138,1.0,True,SPEED to SILVER BAY POWER 138 kV Line,L:17039:17353:138,156.8,506.0,100.0,,table,Rebuild line with higher-capacity conductor,3185000.0,1142000.0
Q16-0655,2018-04-15,56TH STREET SUBSTATION to SANTA MONICA 138 kV,L:17210:17303:138,1.0,True,SILVER BAY POWER to SPEED 138 kV L,L:17039:17353:138,151.4,544.0,100.0,,table,Rebuild line with higher-capacity conductor,4557000.0,1633000.0
Q16-0655,2018-04-15,SANTA MONICA to HAMBRICK 138 kV,L:17303:17305:138,1.0,True,SILVER AY POWER to SPEED 138 kV,L:17039:17353:138,148.6,566.0,100.0,,table,Rebuild line with higher-capacity conductor,4279000.0,1534000.0
Q16-0655,2018-04-15,BROCKPORT to NAROD 138 kV line,L:17209:17654:138,1.0,True,SILVER BAY POWER to SPEED 138 kV,L:17039:17353:138,147.8,545.0,100.0,,table,Rebuild line with higher-capacity conductor,2921000.0,1047000.0
Q16-0655,2018-04-15,BARNHAM to NAROD 138 kV,L:17209:17355:138,1.0,True,SILVER BAY POWER to SPEED 138 kV L,L:17039:17353:138,143.4,583.0,100.0,,table,Rebuild line with higher-capacity conductor,20974000.0,7518000.0
Q16-0655,2018-04-15,BARNHAM to GAGA 138 kV,L:17354:17355:138,1.0,True,SILVER BAY POWER to SPEED 138 kV line,L:17039:17353:138,141.0,605.0,100.0,,table,Rebuild line with higher-capacity conductor,1346000.0,483000.0
Q16-0655,2018-04-15,SILVER BAY POWER to SPEED 138 kV line,L:17039:17353:138,1.0,True,GAGA to SPEED 138 kV L,L:17353:17354:138,138.9,626.0,100.0,,table,Rebuild line with higher-capacity conductor,14917000.0,5347000.0
Q16-0655,2018-04-15,SPEED to GAGA 138 kV,L:17353:17354:138,1.0,True,SILVER BAY POWER SUBSTATION to SPEED 138 kV,L:17039:17353:138,138.9,626.0,100.0,,table,Rebuild line with higher-capacity conductor,2728000.0,978000.0
Q16-0655,2018-04-15,COULEE AVE to SPORN 345 kV,L:18198:18707:345,1.0,True,HANGING ROCK to INTERNATIONAL PAPER 500 kV,L:19281:19548:500,129.5,1109.0,5.7,,table,Rebuild line with higher-capacity conductor,70901000.0,4570000.0
Q16-0655,2018-04-15,SILVER BAY POWER to HOTEL RD 138 kV,L:17039:17565:138,1.0,True,LIVERMORE to LEE COUNTY SOLID WASTE ENERGY SUBSTATION 345 kV,L:17217:17603:345,124.2,350.0,22.5,,table,Rebuild line with higher-capacity conductor,14429000.0,3288000.0
Q16-0655,2018-04-15,OSAWATOMIE to SOUTHSIDE WASTEWATER TREATMENT PLANT 100 kV,L:19215:19221:100,1.0,True,TOLEDO BEND to KILLEN 500 kV,L:19288:19540:500,122.6,143.0,5.1,,table,Rebuild line with higher-capacity conductor,2297000.0,781000.0
Q16-0655,2018-04-15,NARCOOSSEE to BRINCKEN'S CORNER 100 kV,L:18793:19206:100,1.0,True,NARCOOSSEE to LAWRENCE TAP 100 kV,L:19206:19210:100,122.2,142.0,6.6,,table,Rebuild line with higher-capacity conductor,2375000.0,613000.0
Q16-0655,2018-04-15,JULIETTE to ALIBATES 138 kV,L:16944:16945:138,1.0,True,PINE BLUFF WATSON CHAPEL to CARRAIZO 1201 345 kV,L:17208:17847:345,121.9,368.0,27.0,,table,Rebuild line with higher-capacity conductor,10837000.0,2780000.0
Q16-0655,2018-04-15,CPU SILICON SUBSTATION to LANHAM 138 kV,L:17278:17772:138,1.0,True,LIVERMORE to LEE COUNTY SOLID WASTE ENERGY 345 kV,L:17217:17603:345,120.0,286.0,6.2,,table,Rebuild line with higher-capacity conductor,2947000.0,281000.0
Q16-0655,2018-04-15,PICNIC POINT to NARCOOSSEE 100 kV Cir. 1,L:19206:19208:100,1.0,True,NARCOOSSEE to PICNIC PT 100 kV Cir. 2,L:19206:19208:100,119.3,179.0,6.4,,table,Rebuild line with higher-capacity conductor,1047000.0,274000.0
Q16-0655,2018-04-15,NARCOOSSEE to PICNIC PT SUBSTATION 100 kV #2,L:19206:19208:100,1.0,True,NARCOOSSEE to PICNIC POINT 100 kV #1,L:19206:19208:100,119.3,179.0,6.4,,table,Rebuild line with higher-capacity conductor,1047000.0,274000.0
Q16-0655,2018-04-15,ELDORADO to ACTION SUBSTATION 138 kV Line,L:17328:17332:138,1.0,True,PINE BLUFF WATSON CHAPEL to CARRAIZO 1201 345 kV,L:17208:17847:345,117.9,638.0,32.9,,table,Rebuild line with higher-capacity conductor,3992000.0,858000.0
Q16-0655,2018-04-15,KINGSROW to CPU SILICON 138 kV,L:17278:17656:138,1.0,True,LEE COUNTY SOLID WASTE ENERGY to LIVERMORE 345 kV L,L:17217:17603:345,117.4,306.0,6.2,,table,Rebuild line with higher-capacity conductor,5232000.0,498000.0
Q16-0655,2018-04-15,WAGON MOUND to UNIVERSIITY 138 kV,L:17015:17444:138,1.0,True,CARRAIZO 1201 to PINE BLUFF WATSON CHAPEL 345 kV,L:17208:17847:345,116.3,272.0,16.1,,table,Rebuild line with higher-capacity conductor,10585000.0,3340000.0
Q16-0655,2018-04-15,ALIBATES to ACTION 138 kV,L:16945:17332:138,1.0,True,CARRAIZO 1201 to PINE BLUFF WATSON CHAPEL 345 kV line,L:17208:17847:345,115.3,682.0,32.9,,table,Rebuild line with higher-capacity conductor,18056000.0,3881000.0
Q16-0655,2018-04-15,MARACAIBO to UNIVERSIITY 138 kV,L:17010:17444:138,1.0,True,PINE BLUFF WATSON CHAPEL to CARRAIZO 1201 345 kV line,L:17208:17847:345,115.1,255.0,11.9,,table,Rebuild line with higher-capacity conductor,8409000.0,2657000.0
Q16-0655,2018-04-15,PINE BLUFF WATSON CHAPEL to CARRAIZO 1201 345 kV,L:17208:17847:345,1.0,True,LEE COUNTY SOLID WASTE ENERGY to LIVERMORE 345 kV line,L:17217:17603:345,114.8,1227.0,54.9,,table,Rebuild line with higher-capacity conductor,49072000.0,10685000.0
Q16-0655,2018-04-15,BINGEN to PRAGER 138 kV L,L:17155:17576:138,1.0,True,OSAWATOMIE to WAGNER LAKE 230 kV,L:19221:19226:230,114.0,249.0,10.9,,table,Rebuild line with higher-capacity conductor,1645000.0,253000.0
Q16-0655,2018-04-15,SANTA ROSA BEACH to TULE 138 kV,L:17276:17723:138,1.0,True,DAVISVILLE to N APPLETON 138 kV,L:17620:17621:138,113.6,176.0,6.0,,table,Rebuild line with higher-capacity conductor,4614000.0,497000.0
Q16-0657,2018-04-20,Colorado to Yahara River 138 kV,L:5764:5966:138,1.0,True,Sne - Sansum N Elec to Multitrade Of Pittsylvania Lp Substation 138 kV,L:5373:5777:138,214.5,235.0,8.0,,table,Rebuild line with higher-capacity conductor,1096000.0,1096000.0
Q16-0657,2018-04-20,West Point Municipal to Yahara Riv 138 kV L,L:5784:5966:138,1.0,True,Russell Energy Center to Fair Lawn 138 kV,L:5183:5209:138,197.3,244.0,29.4,,table,Rebuild line with higher-capacity conductor,1680000.0,1680000.0
Q16-0657,2018-04-20,Oleta to Montclair Cogen Facility 138 kV,L:5360:5776:138,1.0,True,Sne - Sansum N Elec to Multitrade Of Pittsylvania Lp 138 kV,L:5373:5777:138,156.2,186.0,6.8,,table,Rebuild line with higher-capacity conductor,1149000.0,1149000.0
Q16-0657,2018-04-20,Colorado to Oleta 138 kV L,L:5360:5764:138,1.0,True,Multitrade Of Pittsylvania Lp to Sne - Sansum N Elec Substation 138 kV L,L:5373:5777:138,153.9,216.0,6.8,,table,Rebuild line with higher-capacity conductor,1369000.0,1369000.0
Q16-0657,2018-04-20,Russell Energy Ctr to Fair Lawn Substation 138 kV,L:5183:5209:138,1.0,True,W Pt Municipal to Yahara River 138 kV,L:5784:5966:138,150.5,223.0,31.5,,table,Rebuild line with higher-capacity conductor,1587000.0,1587000.0
Q16-0657,2018-04-20,Russell Energy Ctr to Hawthorne 138 kV,L:5183:5780:138,1.0,True,Walnut-Engle Tap to Cabinet Gorge 138 kV,L:5179:5791:138,146.5,174.0,73.1,,table,Rebuild line with higher-capacity conductor,1301000.0,1301000.0
Q16-0657,2018-04-20,West Point Municipal to Cabinet Gorge 138 kV line,L:5784:5791:138,1.0,True,Russell Energy Center to Fair Lawn 138 kV,L:5183:5209:138,138.3,196.0,44.4,,table,Rebuild line with higher-capacity conductor,3411000.0,3411000.0
Q16-0657,2018-04-20,Fair Lawn to Manor 138 kV,L:5209:5212:138,1.0,True,W Pt Municipal to Yahara River 138 kV,L:5784:5966:138,127.8,206.0,31.5,,table,Rebuild line with higher-capacity conductor,3249000.0,3249000.0
Q16-0657,2018-04-20,Colorado to Nietos 138 kV L,L:5191:5764:138,1.0,True,Russell Energy Center to Fair Lawn 138 kV,L:5183:5209:138,122.9,172.0,7.9,,table,Rebuild line with higher-capacity conductor,901000.0,901000.0
Q16-0657,2018-04-20,Lane to Passaic Vly Water Commission 138 kV line,L:5782:5786:138,1.0,True,Colorado to Yahara Riv 138 kV,L:5764:5966:138,112.3,214.0,5.3,,table,Rebuild line with higher-capacity conductor,3125000.0,3125000.0
Q16-0657,2018-04-20,Spara to Montclair Cogen Facility 138 kV,L:5384:5776:138,1.0,True,Multitrade Of Pittsylvania Lp to Sne - Sansum N Elec 138 kV line,L:5373:5777:138,110.2,223.0,6.8,,table,Rebuild line with higher-capacity conductor,1219000.0,1219000.0
Q16-0657,2018-04-20,Forest Hill to Brownfield City 138 kV,L:5671:5705:138,1.0,True,Russell Energy Ctr to Hawthorne 138 kV,L:5183:5780:138,109.1,262.0,13.9,,table,Reconductor line,1323000.0,1323000.0
Q16-0657,2018-04-20,Black Hollow to Manor 138 kV L,L:5212:5767:138,1.0,True,W Pt Municipal to Yahara Riv 138 kV Line,L:5784:5966:138,108.4,222.0,31.5,,table,Reconductor line,1385000.0,1385000.0
Q16-0657,2018-04-20,Smoky Hill to Forest Hill 138 kV,L:5705:5790:138,1.0,True,Russell Energy Center to Hawthone 138 kV,L:5183:5780:138,104.8,259.0,13.9,,table,Reconductor line,940000.0,940000.0
Q16-0663,2018-05-04,Intel / South Crk 138.0 kV line,L:9161:9162:138,1.0,True,S Crk / Aibonito Pds 138.0 kV line,L:9162:9163:138,104.5,341.0,7.1,,table,Reconductor line,2486000.0,151000.0
Q16-0663,2018-05-04,Flowood / Unity Substation 138.0 kV L,L:9284:9294:138,1.0,True,Opossum Creek / Parkin 138.0 kV L,L:9290:9295:138,102.2,252.0,7.8,,table,Reconductor line,1631000.0,379000.0
Q16-0663,2018-05-04,Reach / Cadelaria 138.0 kV Line,L:9271:9502:138,1.0,True,Bear / Clover 345.0 kV line,L:9276:9669:345,101.7,468.0,6.2,,table,Reconductor line,4261000.0,141000.0
Q16-0663,2018-05-04,Orlando Coen Lp / Perth 138.0 kV line,L:9427:9428:138,1.0,True,Wythe / S Creek 138.0 kV,L:9162:9293:138,101.6,239.0,5.9,,table,Reconductor line,3457000.0,558000.0
Q16-0663,2018-05-04,Riv / Perth 138.0 kV,L:9288:9428:138,1.0,True,S Crk Substation / Wythe Substation 138.0 kV,L:9162:9293:138,100.5,236.0,5.9,,table,Reconductor line,1330000.0,215000.0
Q16-0693,2018-05-01,ARTSIA COUNTRY CLUB 345/1kV Transformer,X:8612:345:1,0.9681172568320396,True,ARTESIA COUNTRY CLUB / AIR FORCE BASE 345kV,L:8612:8849:345,108.9,540.0,8.3,,table,Replace transformer with higher-rated unit,13909000.0,1275000.0
Q16-0693,2018-05-01,ROSS FORK / ARTESIA COUNTRY CLUB 138kV line,L:8612:8613:138,1.0,True,AIR FORCE BASE / ARTESIA COUNTRY CLUB 345kV,L:8612:8849:345,102.9,647.0,8.1,,table,Reconductor line,1396000.0,100000.0
Q16-0693,2018-05-01,ARTESIA COUNTRY CLUB 138/1 kV XFMR,X:8612:138:1,0.9937582824730653,True,ARTESIA COUNTRY CLUB / AIR FORCE BASE 345kV L,L:8612:8849:345,102.3,575.0,8.3,,table,Replace transformer with higher-rated unit,6901000.0,632000.0
Q16-0693,2018-05-01,MONOLITH / SANTA ROSA ENERGY CTR 138kV L,L:9403:9405:138,1.0,True,INTERNATIONAL PAPER VALLIANT OK / KEARNEYVILLE 345kV Line,L:9399:17910:345,101.6,252.0,8.0,,table,Reconductor line,1242000.0,351000.0
Q16-0693,2018-05-01,ABBOTSFORD / LE GRAND 138kV line,L:9392:9394:138,1.0,True,W WINCHESTER / INTERNATIONAL PAPER VALLIANT OK 138kV,L:9397:9399:138,101.4,267.0,8.8,,table,Reconductor line,3191000.0,2233000.0
Q16-0701,2018-04-30,STEWART MTN DAM to RITTER PARK 345kV Line,L:7184:7221:345,1.0,True,P.T.S to MEDORA 345kV,L:7253:7389:345,101.7,1471.0,8.9,101.0,fields,Reconductor line,8168000.0,159000.0
Q16-0711,2018-04-18,CARMEL 146TH ST – OAK CRK 138kV,L:9167:9278:138,1.0,True,CLOVER – BEAR 345kV,L:9276:9669:345,153.6,200.0,6.5,,table,Rebuild line with higher-capacity conductor,13422000.0,1040000.0
Q16-0711,2018-04-18,CEIBA BAJA 7012 – CARMEL 146TH ST 138kV,L:9166:9167:138,1.0,True,BEAR – CLOVER 345kV L,L:9276:9669:345,152.2,204.0,6.5,,table,Rebuild line with higher-capacity conductor,10963000.0,849000.0
Q16-0711,2018-04-18,NEW LONDON – BARKSDALE 138kV,L:9149:9151:138,1.0,True,S CRK – WYTHE 138kV,L:9162:9293:138,142.1,150.0,5.3,,table,Rebuild line with higher-capacity conductor,6191000.0,444000.0
Q16-0711,2018-04-18,TANGY – CEIBA BAJA 7012 138kV Line,L:9159:9166:138,1.0,True,BEAR – CLOVER 345kV,L:9276:9669:345,140.2,229.0,6.5,,table,Rebuild line with higher-capacity conductor,4879000.0,378000.0
Q16-0711,2018-04-18,ALDERWOOD – CARON ICE COGEN 138kV,L:9186:9193:138,1.0,True,S CRK – WYTHE 138kV,L:9162:9293:138,111.3,271.0,5.6,,table,Rebuild line with higher-capacity conductor,7228000.0,509000.0
Q16-0711,2018-04-18,S CRK – WYTHE 138kV,L:9162:9293:138,1.0,True,PARKIN – CANDLERS MTN 138kV Line,L:9290:9292:138,110.1,517.0,46.1,,table,Rebuild line with higher-capacity conductor,11907000.0,1133000.0
Q16-0711,2018-04-18,RED HILL – GRASSMERE 138kV line,L:9109:9111:138,1.0,True,BEAR – CLOVER 345kV,L:9276:9669:345,108.9,295.0,6.7,,table,Reconductor line,996000.0,65000.0
Q16-0711,2018-04-18,COAL MTN – GRASSMERE 138kV,L:9106:9109:138,1.0,True,BEAR – CLOVER 345kV,L:9276:9669:345,106.6,329.0,6.7,,table,Reconductor line,1398000.0,91000.0
Q16-0711,2018-04-18,COAL MTN – CENTRAL AUSTIN 138kV,L:9106:9107:138,1.0,True,BEAR – CLOVER SUBSTATION 345kV,L:9276:9669:345,106.1,338.0,6.7,,table,Reconductor line,2328000.0,151000.0
Q16-0711,2018-04-18,CENTRAL AUSTIN – WAYNESBORO 138kV Line,L:9107:9194:138,1.0,True,CLOVER – BEAR 345kV,L:9276:9669:345,105.5,348.0,6.7,,table,Reconductor line,982000.0,64000.0
Q16-0711,2018-04-18,WAYNESBORO – ALDERWOOD 138kV,L:9193:9194:138,1.0,True,CLOVER – BEAR 345kV L,L:9276:9669:345,104.1,377.0,6.7,,table,Reconductor line,1688000.0,110000.0
Q16-0711,2018-04-18,BOONSBORO – AMARGO 138kV Line,L:9218:9291:138,1.0,True,OPOSSUM CREEK SUBSTATION – PARKIN 138kV,L:9290:9295:138,103.1,723.0,100.0,,table,Reconductor line,1867000.0,209000.0
Q16-0711,2018-04-18,BROOKVILLE SUBSTATION – AMARGO 138kV,L:9221:9291:138,1.0,True,PARKIN – OPOSUM CREEK 138kV Line,L:9290:9295:138,102.6,747.0,100.0,,table,Reconductor line,314000.0,35000.0
Q16-0711,2018-04-18,UNITY SUBSTATION – WYTHE 138kV,L:9293:9294:138,1.0,True,WYTHE – S CRK 138kV,L:9162:9293:138,102.5,244.0,44.5,,table,Reconductor line,2846000.0,288000.0
Q16-0711,2018-04-18,SOUTH LYNCHBURG – BROOKVILLE 138kV line,L:9164:9221:138,1.0,True,PARKIN – OPOSSUM CRK 138kV,L:9290:9295:138,101.9,785.0,100.0,,table,Reconductor line,1396000.0,157000.0
Q16-0711,2018-04-18,SOUTH LYNCHBURG – CANDLERS MTN 138kV,L:9164:9292:138,1.0,True,OPOSSUM CREEK – PARKIN 138kV Line,L:9290:9295:138,101.7,797.0,100.0,,table,Reconductor line,1159000.0,130000.0
Q16-0711,2018-04-18,CENTRAL TIE – WYTHE 138kV,L:9165:9293:138,1.0,True,CANDLERS MTN – PARKIN 138kV,L:9290:9292:138,101.6,798.0,100.0,,table,Reconductor line,1238000.0,139000.0
Q16-0711,2018-04-18,CENTRAL TIE – OPOSSUM CREEK 138kV line,L:9165:9295:138,1.0,True,PARKN – CANDLERS MTN 138kV,L:9290:9292:138,101.4,809.0,100.0,,table,Reconductor line,557000.0,62000.0
Q16-0711,2018-04-18,CANDLERS MTN – PARKIN 138kV,L:9290:9292:138,1.0,True,PARKIN – OPOSSUM CREEK 138kV,L:9290:9295:138,101.2,821.0,100.0,,table,Reconductor line,567000.0,64000.0
Q16-0711,2018-04-18,OPOSSUM CREEK – PARKIN 138kV,L:9290:9295:138,1.0,True,PARKIN – CANDLES MOUNTAIN 138kV Line,L:9290:9292:138,101.2,821.0,100.0,,table,Reconductor line,500000.0,56000.0
Q16-0711,2018-04-18,LEESVILLE – CLOVER 345kV,L:9667:9669:345,1.0,True,PERSON – STATE SCHOOL 345kV,L:11146:11154:345,100.6,1241.0,14.0,,table,Reconductor line,69488000.0,1329000.0
Q16-0711,2018-04-18,INTEL – AIBONITO PDS SUBSTATION 138kV,L:9161:9163:138,1.0,True,S CRK – AIBONITO PS 138kV,L:9162:9163:138,100.4,277.0,8.2,,table,Reconductor line,3573000.0,301000.0
Q17-0760,2018-04-15,Floyds Knobs – Poages Mill 138.0 kV,L:9531:9535:138,1.0,True,Poages Mill – Meadowview 138.0 kV Line,L:9533:9535:138,115.7,223.0,100.0,,table,Rebuild line with higher-capacity conductor,4061000.0,4061000.0
Q17-0760,2018-04-15,Person – Riverview 345.0 kV line,L:9335:11146:345,1.0,True,Leesville – Clover 345.0 kV,L:9667:9669:345,107.1,1286.0,24.8,,table,Reconductor line,27654000.0,2038000.0
Q17-0760,2018-04-15,Bear – Clover 345.0 kV,L:9276:9669:345,1.0,True,Person – Mecklenburg Power Sta 345.0 kV,L:9650:11146:345,101.7,2871.0,32.8,,table,Reconductor line,42461000.0,2675000.0
Q17-0767,2018-04-23,Indian Lake / Albert Pike 138kV,L:10043:10146:138,1.0,True,Thomaston / Loudon 345kV,L:9864:10070:345,155.8,307.0,45.8,,table,Rebuild line with higher-capacity conductor,4250000.0,4250000.0
Q17-0767,2018-04-23,Yardley Ridge / Brambleton 138kV,L:10031:10033:138,1.0,True,Loudon / Thomaston 345kV Line,L:9864:10070:345,141.7,372.0,45.8,,table,Rebuild line with higher-capacity conductor,1983000.0,1983000.0
Q17-0767,2018-04-23,Brambleton / Albert Pike 138kV,L:10031:10146:138,1.0,True,Louon / Thomaston 345kV,L:9864:10070:345,137.7,358.0,45.8,,table,Rebuild line with higher-capacity conductor,3225000.0,3225000.0
Q17-0767,2018-04-23,Claytonia / Pleasant View 138kV,L:9085:10064:138,1.0,True,Loudon / Thomaston 345kV line,L:9864:10070:345,136.8,221.0,45.8,,table,Rebuild line with higher-capacity conductor,7327000.0,7327000.0
Q17-0767,2018-04-23,Loudon / Yardley Ridge 138kV,L:9864:10033:138,1.0,True,Thomaston / Loudon 345kV,L:9864:10070:345,122.4,534.0,64.2,,table,Rebuild line with higher-capacity conductor,1512000.0,1512000.0
Q17-0767,2018-04-23,Pleasant View / Indian Lake 138kV,L:10043:10064:138,1.0,True,Loudon / Thomaston 345kV,L:9864:10070:345,122.2,288.0,45.8,,table,Rebuild line with higher-capacity conductor,11358000.0,11358000.0
Q17-0767,2018-04-23,Ludon 345-138 kV Transformer,X:9864:345:138,0.9090909090909091,True,Loudon / Thomaston 345kV,L:9864:10070:345,111.0,882.0,99.4,,table,Replace transformer with higher-rated unit,16041000.0,16041000.0
Q17-0767,2018-04-23,Jet / Poland Rd 138kV,L:9891:9893:138,1.0,True,Loudon / Thomaston 345kV Line,L:9864:10070:345,102.8,207.0,32.0,,table,Reconductor line,414000.0,414000.0
Q17-0787,2018-04-23,Imperal / Chmberlin Substation 230.0 kV Line,L:19780:20091:230,1.0,True,Hylebos / Ravenna 500.0 kV,L:19719:20097:500,160.3,704.0,10.8,158.1,fields,Rebuild line with higher-capacity conductor,18029000.0,196000.0
Q17-0787,2018-04-23,Ravenna / Old Forge 230.0 kV,L:20096:20097:230,1.0,True,Hylebos / Ravena 500.0 kV,L:19719:20097:500,142.5,834.0,8.6,141.0,fields,Rebuild line with higher-capacity conductor,17974000.0,191000.0
Q17-0787,2018-04-23,Montpelier Electric Generating Station 500/230kV Transformer,X:22708:500:230,0.9907652281925587,True,Wabash / Montpelier Electric Generating Station 500.0 kV,L:22708:22742:500,137.5,804.0,7.8,136.1,fields,Replace transformer with higher-rated unit,19353000.0,154000.0
Q17-0787,2018-04-23,Maple Street / Atascocita 230.0 kV,L:19681:19701:230,1.0,True,El Paso / Ravenna 500.0 kV L,L:8093:20097:500,131.0,563.0,5.3,129.7,fields,Rebuild line with higher-capacity conductor,44833000.0,480000.0
Q17-0787,2018-04-23,Omni-Hackberry 500-230 kV Autotransformer,X:19030:500:230,0.9761911055895408,True,Omni-Hackberry / Norwich 500.0 kV,L:19030:19145:500,130.0,942.0,5.6,129.1,fields,Replace transformer with higher-rated unit,30124000.0,292000.0
Q17-0787,2018-04-23,Omni-Hackberry / Norwich 500.0 kV Line,L:19030:19145:500,1.0,True,Beaver / Trego 500.0 kV Line,L:19893:20264:500,125.6,2332.0,19.2,124.4,fields,Rebuild line with higher-capacity conductor,64314000.0,646000.0
Q17-0787,2018-04-23,Canal Rd / Newport Tie 230.0 kV,L:19643:19645:230,1.0,True,Trego / Beaver 500.0 kV,L:19893:20264:500,123.5,713.0,10.5,121.4,fields,Rebuild line with higher-capacity conductor,23391000.0,251000.0
Q17-0787,2018-04-23,Napoleon Peaking Sta / Minnehaha Substation 230.0 kV,L:19862:20267:230,1.0,True,Troy Energy Llc / Richland 500.0 kV L,L:20280:20309:500,122.5,563.0,12.3,119.3,fields,Rebuild line with higher-capacity conductor,27245000.0,397000.0
Q17-0787,2018-04-23,Leetonia / Maple Street 230.0 kV,L:19685:19701:230,1.0,True,El Paso / Ravenna 500.0 kV,L:8093:20097:500,121.4,594.0,5.3,120.1,fields,Rebuild line with higher-capacity conductor,18522000.0,198000.0
Q17-0787,2018-04-23,Ganso Substation / Handsome Lake Substation 500.0 kV,L:7775:8246:500,1.0,True,Lions Rd / Piney Crk Project 500.0 kV,L:7555:8253:500,119.9,2387.0,12.5,119.1,fields,Rebuild line with higher-capacity conductor,92157000.0,980000.0
Q17-0787,2018-04-23,Trego / Beaver 500.0 kV,L:19893:20264:500,1.0,True,Adams / Onancock Diesel Generation Facility 230.0 kV,L:19846:19941:230,118.1,3123.0,31.0,116.6,fields,Rebuild line with higher-capacity conductor,210287000.0,2290000.0
Q17-0787,2018-04-23,Allegheny Energy Units 3 4 & 5 500/1 kV Autotransformer,X:8265:500:1,0.962401366905945,True,Piney Crk Project / Hiltop 500.0 kV,L:7105:8253:500,116.4,1626.0,9.6,115.6,fields,Replace transformer with higher-rated unit,21687000.0,230000.0
Q17-0787,2018-04-23,Allegheny Energy Units 3 4 & 5 345/1kV TX,X:8265:345:1,0.962401366905945,True,Hilltop / Piney Crk Project Substation 500.0 kV Line,L:7105:8253:500,116.4,1626.0,9.6,115.6,fields,Replace transformer with higher-rated unit,14066000.0,149000.0
Q17-0787,2018-04-23,Segs 7 Substation / Freehaven-Lakepark 100.0 kV Cir. 2,L:22019:22575:100,1.0,True,Freehaven-Lakepark / Segs 7 100.0 kV Line 1,L:22019:22575:100,116.4,199.0,30.8,93.6,fields,Rebuild line with higher-capacity conductor,2064000.0,214000.0
Q17-0787,2018-04-23,Caldwell / Blackrock 345.0 kV,L:7702:7709:345,1.0,True,Carbon Ctr 500/345kV Transformer Bank,X:7809:500:345,116.0,1217.0,5.5,115.4,fields,Rebuild line with higher-capacity conductor,48924000.0,519000.0
Q17-0787,2018-04-23,Stwart Mountain Dam / Lighthouse Hill 345.0 kV,L:7184:7562:345,1.0,True,Piney Crk Project / Hilltop 500.0 kV,L:7105:8253:500,115.5,1059.0,7.4,114.5,fields,Rebuild line with higher-capacity conductor,22386000.0,239000.0
Q17-0787,2018-04-23,Piney Crk Project 500-345 kV Transformer Bank,X:8253:500:345,0.9612201047562506,True,Hilltop / Piney Crk Project 500.0 kV,L:7105:8253:500,115.2,1923.0,8.6,114.5,fields,Replace transformer with higher-rated unit,39372000.0,417000.0
Q17-0787,2018-04-23,Lighthouse Hill Substation / Aes Beaver Valley Partners Beaver Vly 345.0 kV line,L:7562:8244:345,1.0,True,Hilltop / Piney Creek Project 500.0 kV,L:7105:8253:500,114.9,1193.0,7.6,113.9,fields,Rebuild line with higher-capacity conductor,21901000.0,234000.0
Q17-0787,2018-04-23,Barrett / Norwich 500.0 kV Line,L:19134:19145:500,1.0,True,Beaver / Trego 500.0 kV,L:19893:20264:500,114.9,2554.0,14.1,114.0,fields,Rebuild line with higher-capacity conductor,139682000.0,1369000.0
Q17-0787,2018-04-23,Suar Hill / Allegheny Energy Units 3 4 & 5 345.0 kV line,L:7290:8265:345,1.0,True,Hilltop / Piney Crk Project 500.0 kV,L:7105:8253:500,114.8,1785.0,9.9,113.9,fields,Rebuild line with higher-capacity conductor,21361000.0,227000.0
Q17-0787,2018-04-23,Ganso / El Paso 500.0 kV,L:7775:8093:500,1.0,True,Lions Rd / Piney Crk Project 500.0 kV,L:7555:8253:500,114.2,2779.0,14.0,113.4,fields,Rebuild line with higher-capacity conductor,154775000.0,1646000.0
Q17-0787,2018-04-23,N Cambridge / Atascocita 230.0 kV line,L:19681:20177:230,1.0,True,Ravenna / El Paso 500.0 kV line,L:8093:20097:500,114.0,928.0,9.2,112.5,fields,Rebuild line with higher-capacity conductor,12042000.0,128000.0
Q17-0787,2018-04-23,Beaver 500/1kV XFMR,X:20264:500:1,0.9773528788866035,True,Beaver Substation / Eufaula 500.0 kV Line,L:20264:20266:500,112.5,1793.0,13.8,111.4,fields,Replace transformer with higher-rated unit,30003000.0,321000.0
Q17-0787,2018-04-23,Beaver 230-1 kV Auto,X:20264:230:1,0.9773528788866035,True,Eufaula Substation / Beaver 500.0 kV,L:20264:20266:500,112.5,1793.0,13.8,111.4,fields,Replace transformer with higher-rated unit,8375000.0,90000.0
Q17-0787,2018-04-23,Ritter Park Substation / Sugar Hill 345.0 kV Line,L:7221:7290:345,1.0,True,Hilltop / Piney Crk Project 500.0 kV,L:7105:8253:500,111.9,1886.0,10.1,111.1,fields,Rebuild line with higher-capacity conductor,21166000.0,224000.0
Q16-0622,2018-05-20,MURDOCK / AEP MEDFORD 100.0 kV line,L:21989:21992:100,1.0,True,MURDOCK 230/1kV Transformer Bank,X:21989:230:1,109.5,131.0,44.0,,table,Reconductor line,482000.0,281000.0
Q16-0622,2018-05-20,NAAVINE / MURDOCK 100.0 kV,L:21988:21989:100,1.0,True,LOWER GRANITE / CANAL ST SUBSTATION 100.0 kV,L:21990:21994:100,108.2,133.0,72.4,,table,Reconductor line,3943000.0,2297000.0
Q16-0622,2018-05-20,SOUTH HAVEN SUBSTATION / NAPAVINE 100.0 kV Line,L:21987:21988:100,1.0,True,CANAL ST / LOWER GRANITE 100.0 kV L,L:21990:21994:100,103.1,129.0,72.4,,table,Reconductor line,1816000.0,1058000.0
Q16-0622,2018-05-20,LOWER GRANITE / CANAL ST 100.0 kV Line,L:21990:21994:100,1.0,True,NAPAVINE / MURDOCK 100.0 kV,L:21988:21989:100,102.1,160.0,72.9,,table,Reconductor line,1037000.0,604000.0
Q16-0622,2018-05-20,FEDERALGEN TAP / AEP MEDFORD SUBSTATION 100.0 kV Line,L:21992:21998:100,1.0,True,MURDOCK 230/1 kV Transformer,X:21989:230:1,100.2,223.0,41.3,,table,Reconductor line,1209000.0,704000.0
Q16-0624,2018-05-28,WELLINGTON – DAVISVILLE 138 KV,L:17619:17620:138,1.0,True,MIRABEL – WEC 138 KV Line,L:17432:17443:138,174.0,333.0,16.3,,table,Rebuild line with higher-capacity conductor,2045000.0,163000.0
Q16-0624,2018-05-28,LESLIE – ST JOSEPH 138 KV L,L:17623:17752:138,1.0,True,WIXOM – ALBION ROAD 138 KV,L:17055:17056:138,169.1,444.0,14.5,,table,Rebuild line with higher-capacity conductor,13572000.0,756000.0
Q16-0624,2018-05-28,NORTH APPLETON – LESLIE 138 KV,L:17621:17623:138,1.0,True,ALBON RD – WIXOM 138 KV Line,L:17055:17056:138,168.0,451.0,14.5,,table,Rebuild line with higher-capacity conductor,5254000.0,293000.0
Q16-0624,2018-05-28,DAVISVILLE – N APPLETON 138 KV L,L:17620:17621:138,1.0,True,ALBION RD – WIXOM 138 KV,L:17055:17056:138,166.4,460.0,14.5,,table,Rebuild line with higher-capacity conductor,7000000.0,390000.0
Q16-0624,2018-05-28,MIRABEL – DAVISVILLE 138 KV,L:17432:17620:138,1.0,True,WEC – WELLINGTON SUBSTATION 138 KV,L:17443:17619:138,165.2,308.0,5.0,,table,Rebuild line with higher-capacity conductor,20601000.0,711000.0
Q16-0624,2018-05-28,MIRABEL – WEC 138 KV,L:17432:17443:138,1.0,True,WEC – WELLINGTON 138 KV,L:17443:17619:138,162.9,317.0,5.0,,table,Rebuild line with higher-capacity conductor,5310000.0,183000.0
Q16-0624,2018-05-28,WEC – WELLINGTON 138 KV,L:17443:17619:138,1.0,True,MIRABEL – WEC 138 KV,L:17432:17443:138,148.0,451.0,6.1,,table,Rebuild line with higher-capacity conductor,32678000.0,1034000.0
Q16-0624,2018-05-28,PICU – HAMILTON WOLFE RD 138 KV line,L:17590:17628:138,1.0,True,BEAVER CRK – PICU 138 KV,L:17317:17628:138,137.1,211.0,100.0,,table,Rebuild line with higher-capacity conductor,9963000.0,9963000.0
Q16-0624,2018-05-28,BULAN – HAZARD 138 KV Line 1,L:17592:17593:138,1.0,True,BULAN – HAZARD 138 KV Circuit 2,L:17592:17593:138,133.9,374.0,8.5,,table,Rebuild line with higher-capacity conductor,3007000.0,310000.0
Q16-0624,2018-05-28,BULAN – HAZARD 138 KV Line 2,L:17592:17593:138,1.0,True,HAZARD – BULAN 138 KV Cir. 1,L:17592:17593:138,133.9,374.0,8.5,,table,Rebuild line with higher-capacity conductor,3007000.0,310000.0
Q16-0624,2018-05-28,SANTA ROSA BEACH SUBSTATION – TULE 138 KV,L:17276:17723:138,1.0,True,DAVISVILLE SUBSTATION – N APPLETON SUBSTATION 138 KV,L:17620:17621:138,133.8,148.0,5.9,,table,Rebuild line with higher-capacity conductor,5854000.0,489000.0
Q16-0624,2018-05-28,BERRY ST – WISSOTA 138 KV,L:17176:17179:138,1.0,True,DAVISVILLE – N APPLETON 138 KV,L:17620:17621:138,133.8,421.0,7.5,,table,Rebuild line with higher-capacity conductor,2067000.0,88000.0
Q16-0624,2018-05-28,HAZARD – HAMILTON WOLFE RD 138 KV,L:17590:17593:138,1.0,True,PREBLE – FERNWOOD 138 KV Line,L:17058:17591:138,132.9,256.0,35.8,,table,Rebuild line with higher-capacity conductor,11808000.0,11808000.0
Q16-0624,2018-05-28,PICU – BEAVER CREEK 138 KV,L:17317:17628:138,1.0,True,PICU – HAMILTON WOLFE ROAD 138 KV,L:17590:17628:138,128.7,224.0,100.0,,table,Rebuild line with higher-capacity conductor,22180000.0,22180000.0
Q16-0624,2018-05-28,BEAVER CREEK – MANHATTAN 138 KV,L:17317:17771:138,1.0,True,PICU – HAMILTON WOLFE ROAD 138 KV,L:17590:17628:138,118.5,218.0,70.0,,table,Rebuild line with higher-capacity conductor,3683000.0,3683000.0
Q16-0624,2018-05-28,PREBLE – FERNWOOD 138 KV L,L:17058:17591:138,1.0,True,HAZARD – HAMILTON WOLFE ROAD 138 KV Line,L:17590:17593:138,109.3,247.0,17.0,,table,Reconductor line,5596000.0,5596000.0
Q16-0624,2018-05-28,WEST MOUNT VERNON – SANTA ROSA BEACH 138 KV L,L:17275:17276:138,1.0,True,DAVISVILLE – N APPLETON 138 KV,L:17620:17621:138,107.3,196.0,5.9,,table,Reconductor line,1195000.0,100000.0
Q16-0624,2018-05-28,WISSOTA – NSP 138 KV,L:17176:17274:138,1.0,True,DAVISILLE – N APPLETON 138 KV,L:17620:17621:138,106.8,223.0,5.9,,table,Reconductor line,9887000.0,826000.0
Q16-0624,2018-05-28,NSP – W MOUNT VERNON SUBSTATION 138 KV,L:17274:17275:138,1.0,True,N APPLETON – DAVISVILLE 138 KV,L:17620:17621:138,105.4,213.0,5.9,,table,Reconductor line,5291000.0,442000.0
Q16-0624,2018-05-28,FERNWOOD – CHESTNUT 138 KV L,L:17591:17753:138,1.0,True,CHESTUT SUBSTATION – CONSOLIDATED COAL 138 KV,L:17596:17753:138,101.6,504.0,15.9,,table,Reconductor line,2863000.0,230000.0
Q16-0624,2018-05-28,BULAN – FERNWOOD 138 KV,L:17591:17592:138,1.0,True,PREBLE SUBSTATION – FERNWOOD 138 KV L,L:17058:17591:138,100.3,265.0,11.8,,table,Reconductor line,1729000.0,182000.0
Q16-0624,2018-05-28,CONSOLIDATED COAL – CHESTNUT 138 KV L,L:17596:17753:138,1.0,True,FERNWOOD – CHESTNUT 138 KV Line,L:17591:17753:138,100.1,448.0,12.6,,table,Reconductor line,13398000.0,1127000.0
Q16-0625,2018-05-17,Berry Rd / Cortland 138 KV,L:6600:6612:138,1.0,True,Walnut / Clear Springs 345 KV,L:6714:6725:345,227.5,189.0,74.1,,table,Rebuild line with higher-capacity conductor,1234000.0,1234000.0
Q16-0625,2018-05-17,Morovis 8801 / Bullmoose 138 KV,L:6607:6632:138,1.0,True,Walnut / West Gallatin Substation 345 KV,L:6225:6714:345,220.6,248.0,12.4,,table,Rebuild line with higher-capacity conductor,1736000.0,1736000.0
Q16-0625,2018-05-17,Newcomerstown / Morovis 8801 138 KV,L:6605:6632:138,1.0,True,W Gallatin / Walnut 345 KV,L:6225:6714:345,195.2,289.0,12.4,,table,Rebuild line with higher-capacity conductor,4011000.0,4011000.0
Q16-0625,2018-05-17,Lsbia / Cortland 138 KV Line,L:6600:6604:138,1.0,True,Walnut / Clear Springs 345 KV L,L:6714:6725:345,185.6,220.0,74.1,,table,Rebuild line with higher-capacity conductor,2743000.0,2743000.0
Q16-0625,2018-05-17,Wescosville / Donyville 138 KV,L:6602:6622:138,1.0,True,Magic Kingdom / Okawvile 138 KV,L:6058:6624:138,184.8,213.0,8.1,,table,Rebuild line with higher-capacity conductor,2058000.0,2058000.0
