project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q16-0625,2018-05-17,Berry Rd / Florence 138 KV,L:6612:6795:138,1.0,True,Walnut / Clear Springs 345 KV,L:6714:6725:345,182.9,211.0,25.9,,table,Rebuild line with higher-capacity conductor,5147000.0,5147000.0
Q16-0625,2018-05-17,Newcomerstown Substation / Valley Home Tap 2 138 KV,L:6605:6625:138,1.0,True,W Gallatin / Walnut 345 KV,L:6225:6714:345,178.8,341.0,12.4,,table,Rebuild line with higher-capacity conductor,3333000.0,3333000.0
Q16-0625,2018-05-17,Florence Substation / W Hamln 138 KV,L:6795:6813:138,1.0,True,Walut / Clear Springs Substation 345 KV,L:6714:6725:345,177.7,222.0,25.9,,table,Rebuild line with higher-capacity conductor,11332000.0,11332000.0
Q16-0625,2018-05-17,Boyds Mill Hydro / W Hamlin 138 KV,L:6813:6815:138,1.0,True,Walnut / Clear Springs 345 KV L,L:6714:6725:345,174.8,232.0,25.9,,table,Rebuild line with higher-capacity conductor,2254000.0,2254000.0
Q16-0625,2018-05-17,West Gallatin / Meredosia 138 KV,L:6225:6227:138,1.0,True,W Gallatin / Felida 345 KV L,L:6225:7135:345,174.5,261.0,5.8,,table,Rebuild line with higher-capacity conductor,5895000.0,5895000.0
Q16-0625,2018-05-17,E Arlington / Vly Home Tap 2 138 KV,L:6060:6625:138,1.0,True,Walnt / W Gallatin 345 KV,L:6225:6714:345,173.6,362.0,12.4,,table,Rebuild line with higher-capacity conductor,2590000.0,2590000.0
Q16-0625,2018-05-17,Wescosville / E Arlington 138 KV,L:6060:6622:138,1.0,True,Magi Kingdom / Okawville 138 KV,L:6058:6624:138,173.0,218.0,8.1,,table,Rebuild line with higher-capacity conductor,1182000.0,1182000.0
Q16-0625,2018-05-17,Boyds Mill Hydro / Mears Corners 138 KV,L:6719:6815:138,1.0,True,Walnut / Clear Springs 345 KV L,L:6714:6725:345,170.9,246.0,25.9,,table,Rebuild line with higher-capacity conductor,3548000.0,3548000.0
Q16-0625,2018-05-17,Mears Corners / Walnut 138 KV,L:6714:6719:138,1.0,True,Clear Springs Substation / Walnut 345 KV,L:6714:6725:345,167.8,262.0,25.9,,table,Rebuild line with higher-capacity conductor,2663000.0,2663000.0
Q16-0625,2018-05-17,Dornyville / Edwardsport Sta 138 KV,L:6602:6630:138,1.0,True,Okawville / Magic Kingdom 138 KV,L:6058:6624:138,165.9,251.0,8.1,,table,Rebuild line with higher-capacity conductor,5008000.0,5008000.0
Q16-0625,2018-05-17,E Arlington / Landis Delivery No 2 138 KV,L:6043:6060:138,1.0,True,Edwardsport Station / Mount Olive Substation 138 KV,L:6606:6630:138,161.6,225.0,7.1,,table,Rebuild line with higher-capacity conductor,5325000.0,5325000.0
Q16-0625,2018-05-17,Edwardsport Sta Substation / Mount Olive 138 KV L,L:6606:6630:138,1.0,True,Magic Kingdom / Okawville 138 KV,L:6058:6624:138,161.1,272.0,8.1,,table,Rebuild line with higher-capacity conductor,1702000.0,1702000.0
Q16-0625,2018-05-17,Landis Delivery No 2 / Okawville 138 KV,L:6043:6624:138,1.0,True,Mount Olive / Edwrdsport Station 138 KV line,L:6606:6630:138,160.7,232.0,7.1,,table,Rebuild line with higher-capacity conductor,5008000.0,5008000.0
Q16-0625,2018-05-17,Meredosia / Satsop 138 KV L,L:6218:6227:138,1.0,True,West Gallatin / Felida 345 KV line,L:6225:7135:345,159.3,250.0,5.1,,table,Rebuild line with higher-capacity conductor,14292000.0,14292000.0
Q16-0625,2018-05-17,Magic Kingdom / Okawville 138 KV,L:6058:6624:138,1.0,True,Mount Olive / Edwardsport Sta 138 KV,L:6606:6630:138,159.1,242.0,7.1,,table,Rebuild line with higher-capacity conductor,6571000.0,6571000.0
Q16-0625,2018-05-17,Lebia / Belding Substation 138 KV,L:6604:6609:138,1.0,True,Clear Springs / Walnut Substation 345 KV line,L:6714:6725:345,157.2,243.0,74.1,,table,Rebuild line with higher-capacity conductor,1183000.0,1183000.0
Q16-0625,2018-05-17,Felida 500-345 kV Transformer,X:7135:500:345,0.9968281876204429,True,Talenenergy Martins Crk Llc Harwood / Felida 345 KV,L:7112:7135:345,150.4,873.0,13.2,,table,Replace transformer with higher-rated unit,25200000.0,2795000.0
Q16-0625,2018-05-17,Tombstone 500 kV/345 kV XFMR,X:6300:500:345,0.9948301424047937,True,Tombstone / Marcus Hook Energy Lp 500 KV L,L:6300:7163:500,148.7,940.0,6.2,,table,Replace transformer with higher-rated unit,23170000.0,756000.0
Q16-0625,2018-05-17,Talenenergy Martin Crk Llc Allentown / Dequne 138 KV,L:6596:6618:138,1.0,True,Walnut 345/1kV Transformer Bank,X:6714:345:1,144.9,169.0,54.7,,table,Rebuild line with higher-capacity conductor,1233000.0,1233000.0
Q16-0625,2018-05-17,Felida 345 kV/138 kV Autotransformer,X:7135:345:138,0.9968281876204429,True,Felida / West Gallatin 345 KV L,L:6225:7135:345,139.4,560.0,7.1,,table,Replace transformer with higher-rated unit,21008000.0,21008000.0
Q16-0625,2018-05-17,Mount Olive / Vndalia 138 KV,L:6606:6626:138,1.0,True,Magic Kingdom / Okawville 138 KV,L:6058:6624:138,133.2,269.0,5.7,,table,Rebuild line with higher-capacity conductor,5976000.0,5976000.0
Q16-0625,2018-05-17,Hills Chpel / Wallenpaupack 345 KV,L:6968:7171:345,1.0,True,Walnut / West Gallatin 345 KV,L:6225:6714:345,130.4,1212.0,6.5,,table,Rebuild line with higher-capacity conductor,57939000.0,1682000.0
Q16-0625,2018-05-17,Walnut / Clear Springs 345 KV line,L:6714:6725:345,1.0,True,Wallenpaupack Substation 500-345 kV Transformer,X:7171:500:345,129.3,1101.0,8.2,,table,Rebuild line with higher-capacity conductor,27478000.0,1232000.0
Q16-0625,2018-05-17,Quarry / Riparia 138 KV,L:6610:6613:138,1.0,True,Los Angeles Hts / Van Wagner 138 KV,L:6222:6716:138,109.0,191.0,13.3,,table,Reconductor line,455000.0,455000.0
Q16-0625,2018-05-17,Clear Springs 500-345 kV TX,X:6725:500:345,0.9969477482498909,True,Berry Rd / Cortlad 138 KV Line,L:6600:6612:138,105.2,1228.0,28.6,,table,Replace transformer with higher-rated unit,32235000.0,4120000.0
Q16-0625,2018-05-17,Rec Laprairie Substation / Sumner 138 KV,L:6814:7121:138,1.0,True,Van Wagner / Los Angeles Hts 138 KV line,L:6222:6716:138,104.6,233.0,13.3,,table,Reconductor line,2679000.0,2679000.0
Q16-0625,2018-05-17,Riparia / Rec Laprairie 138 KV,L:6613:6814:138,0.9995741144252176,False,Los Angeles Hts / Van Wagner 138 KV,L:6222:6716:138,103.4,223.0,13.3,,table,Reconductor line,456000.0,456000.0
Q16-0633,2018-05-30,N City - Sunny Slope 138kV,L:17237:17238:138,1.0,True,Wixom - Albion Road 138kV Line,L:17055:17056:138,163.6,200.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2192000.0,2192000.0
Q16-0633,2018-05-30,Greenville Ave - Beanblossom-Sw Sta 138kV,L:17037:17715:138,1.0,True,Livermore - Lee County Solid Waste Energy Substation 345kV,L:17217:17603:345,157.4,284.0,19.3,,prose_overloaded,Rebuild line with higher-capacity conductor,29166000.0,3328000.0
Q16-0633,2018-05-30,Wixom - Albion Road Substation 138kV line,L:17055:17056:138,1.0,True,N Appleton - Davisville 138kV L,L:17620:17621:138,152.3,593.0,9.1,,prose_overloaded,Rebuild line with higher-capacity conductor,2179000.0,55000.0
Q16-0633,2018-05-30,Texaco Bt - Collins 138kV,L:17277:17279:138,1.0,True,Wixom - Albion Rd 138kV,L:17055:17056:138,147.8,173.0,5.4,,prose_overloaded,Rebuild line with higher-capacity conductor,6767000.0,332000.0
Q16-0633,2018-05-30,Mistersky - Guadalupe 138kV L,L:17174:17182:138,1.0,True,Wissota - Berry Street 138kV,L:17176:17179:138,146.3,174.0,8.5,,prose_overloaded,Rebuild line with higher-capacity conductor,10180000.0,621000.0
Q16-0633,2018-05-30,Anson N - Cheoah 138kV L,L:17215:17218:138,1.0,True,Wixom - Albion Road 138kV,L:17055:17056:138,139.8,247.0,5.4,,prose_overloaded,Rebuild line with higher-capacity conductor,3110000.0,153000.0
Q16-0633,2018-05-30,Texaco T - Letterkenny 138kV L,L:17279:17473:138,1.0,True,Albion Rd - Wixom Substation 138kV,L:17055:17056:138,139.6,195.0,5.4,,prose_overloaded,Rebuild line with higher-capacity conductor,15447000.0,759000.0
Q16-0633,2018-05-30,Del Norte - Sonoia 138kV,L:17612:17613:138,1.0,True,Wixom - Albion Road 138kV,L:17055:17056:138,137.3,228.0,5.4,,prose_overloaded,Rebuild line with higher-capacity conductor,5364000.0,263000.0
Q16-0633,2018-05-30,Mortan - Mainwring 138kV,L:17315:17633:138,1.0,True,Wissota - Bery St 138kV,L:17176:17179:138,134.4,204.0,8.5,,prose_overloaded,Rebuild line with higher-capacity conductor,12347000.0,753000.0
Q16-0633,2018-05-30,Union - Claus 138kV,L:17177:17178:138,1.0,True,Davisville - North Appleton 138kV,L:17620:17621:138,131.5,236.0,9.7,,prose_overloaded,Rebuild line with higher-capacity conductor,1855000.0,120000.0
Q16-0633,2018-05-30,Wissota - San Andreas 138kV,L:17176:17795:138,1.0,True,Davisville - North Appleton 138kV,L:17620:17621:138,131.4,253.0,9.7,,prose_overloaded,Rebuild line with higher-capacity conductor,8452000.0,547000.0
Q16-0633,2018-05-30,Surfside - Amargosa 138kV,L:17637:17783:138,1.0,True,Livermore - Lee County Solid Waste Energy Substation 345kV,L:17217:17603:345,130.6,269.0,19.6,,prose_overloaded,Rebuild line with higher-capacity conductor,7842000.0,1742000.0
Q16-0633,2018-05-30,Balta - S. Lexington-Duxbar 138kV,L:17699:17775:138,1.0,True,Burgess Biopower - Yellowcake 138kV,L:17697:17698:138,125.1,172.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,13721000.0,13721000.0
Q16-0633,2018-05-30,Hecata - S. Lexington-Duxbar 138kV L,L:17694:17699:138,1.0,True,Clinch River - Carlton Hills 345kV,L:9638:9662:345,164.1,130.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,6771000.0,6771000.0
Q16-0633,2018-05-30,Ojo Substation - Sand Springs 138kV,L:16969:16974:138,1.0,True,Snohomish - Sand Srings 138kV Line,L:16969:17313:138,140.3,304.0,7.8,,prose_loss,Rebuild line with higher-capacity conductor,9550000.0,414000.0
Q16-0633,2018-05-30,Cheoah - Smmit Ave 138kV,L:17218:17614:138,1.0,True,Wixom - Albion Road 138kV,L:17055:17056:138,138.7,235.0,5.4,,prose_loss,Rebuild line with higher-capacity conductor,4930000.0,242000.0
Q16-0633,2018-05-30,Mueller - Letterkenny 138kV line,L:17472:17473:138,1.0,True,Wixom - Albion Rd 138kV Line,L:17055:17056:138,135.9,216.0,5.4,,prose_loss,Rebuild line with higher-capacity conductor,3948000.0,194000.0
Q16-0633,2018-05-30,Guadalupe - Mortan 138kV,L:17182:17633:138,1.0,True,Berry T - Wissota 138kV,L:17176:17179:138,135.3,201.0,8.5,,prose_loss,Rebuild line with higher-capacity conductor,20649000.0,1259000.0
Q16-0633,2018-05-30,Del Norte - Mueller 138kV,L:17472:17612:138,1.0,True,Albion Road - Wixom 138kV line,L:17055:17056:138,135.3,224.0,5.4,,prose_loss,Rebuild line with higher-capacity conductor,16818000.0,826000.0
Q16-0633,2018-05-30,Amargosa - Dewitt Substation 138kV,L:17637:17638:138,1.0,True,Livermore - Lee County Soid Waste Energy 345kV L,L:17217:17603:345,128.2,267.0,19.6,,prose_loss,Rebuild line with higher-capacity conductor,6762000.0,1503000.0
Q16-0633,2018-05-30,Loveland - Ojo 138kV,L:16973:16974:138,1.0,True,Berry Street - Northfield Substation 345kV,L:17179:17713:345,127.0,223.0,7.6,,prose_loss,Rebuild line with higher-capacity conductor,4909000.0,281000.0
Q16-0633,2018-05-30,S Sheboygan Falls - Sunny Slope Substation 138kV line,L:17235:17238:138,1.0,True,Baker - Hubbardstown 345kV,L:17843:17860:345,163.8,211.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,8465000.0,8465000.0
Q16-0633,2018-05-30,Sand Sprins - Snohomish 138kV,L:16969:17313:138,1.0,True,Sand Springs - Ojo 138kV,L:16969:16974:138,154.2,262.0,8.1,,prose_colon,Rebuild line with higher-capacity conductor,21415000.0,1047000.0
Q16-0633,2018-05-30,Sonoita - Summit Ave 138kV,L:17613:17614:138,1.0,True,Wixom - Albion Road 138kV line,L:17055:17056:138,137.9,231.0,5.4,,prose_colon,Rebuild line with higher-capacity conductor,6600000.0,324000.0
Q16-0633,2018-05-30,Claus - San Andreas 138kV,L:17177:17795:138,1.0,True,Davisville - N Appleton 138kV,L:17620:17621:138,132.1,249.0,9.7,,prose_colon,Rebuild line with higher-capacity conductor,5908000.0,382000.0
Q16-0649,2018-05-26,Indian Lake – Albert Pike Substation 138.0 kV,L:10043:10146:138,1.0,True,Loudon Substation – Thomaston 345.0 kV,L:9864:10070:345,120.5,307.0,45.8,,table,Rebuild line with higher-capacity conductor,4036000.0,4036000.0
Q16-0649,2018-05-26,Brambleton – Yardley Ridge 138.0 kV,L:10031:10033:138,1.0,True,Loudon – Thomaston 345.0 kV,L:9864:10070:345,112.6,372.0,45.8,,table,Rebuild line with higher-capacity conductor,2839000.0,2839000.0
Q16-0649,2018-05-26,Brambleton – Albert Pike 138.0 kV,L:10031:10146:138,1.0,True,Loudon – Thomaston 345.0 kV line,L:9864:10070:345,107.5,358.0,45.8,,table,Reconductor line,1031000.0,1031000.0
Q16-0649,2018-05-26,Lodon – Yardley Ridge 138.0 kV Line,L:9864:10033:138,1.0,True,Loudon – Thomaston 345.0 kV,L:9864:10070:345,105.5,534.0,64.2,,table,Reconductor line,722000.0,722000.0
Q16-0683,2018-05-28,P.T.S-Medora 345.0 kV,L:7253:7389:345,1.0,True,Allegheny Energy Units 3 4 & 5-Sugar Hill 345.0 kV,L:7290:8265:345,101.7,1619.0,7.6,,table,Reconductor line,9298000.0,206000.0
Q16-0683,2018-05-28,Pine Creek Project Substation-Handsome Lake 500.0 kV,L:8246:8253:500,1.0,True,Piney Creek Project-Lions Rd 500.0 kV,L:7555:8253:500,100.9,2282.0,12.1,,table,Reconductor line,36746000.0,814000.0
Q17-0778,2018-05-21,Fruitland - E Bench 138 KV,L:6778:6914:138,1.0,True,Starkey Road - Pico 138 KV,L:6754:6768:138,101.4,196.0,5.0,,table,Reconductor line,544000.0,85000.0
Q17-0778,2018-05-21,Kce Ny 1 - N Mobile 138 KV L,L:6281:6786:138,1.0,True,Owatonna - Moser Generating Sta Substation 345 KV,L:7126:7172:345,101.3,240.0,11.1,,table,Reconductor line,2016000.0,1364000.0
Q17-0794,2018-05-21,Low Gp Substation - Jack Mcdonough 138 KV,L:8744:8747:138,1.0,True,Artesia Country Club - Clark County 345 KV,L:8612:8742:345,198.1,273.0,6.4,,table,Rebuild line with higher-capacity conductor,2177000.0,51000.0
Q17-0794,2018-05-21,Frederick - Altavista Power Station 138 KV,L:8740:8761:138,1.0,True,Lcec No 5 - Shepherdstown 138 KV,L:17921:17922:138,179.0,224.0,5.0,,table,Rebuild line with higher-capacity conductor,9387000.0,2074000.0
Q17-0794,2018-05-21,Lamont - Frederick 138 KV L,L:8734:8740:138,1.0,True,Lcec No. 5 - Shepherdstown 138 KV,L:17921:17922:138,151.7,288.0,5.0,,table,Rebuild line with higher-capacity conductor,9941000.0,2197000.0
Q17-0794,2018-05-21,Schafrath Switch - Dam No. 4 Hydro Station 138 KV Line,L:9030:17914:138,1.0,True,American - Urban 345 KV,L:9069:18127:345,138.9,241.0,51.1,,table,Rebuild line with higher-capacity conductor,2462000.0,2462000.0
Q17-0794,2018-05-21,Nipetown - Schafrath Switch 138 KV Line,L:17894:17914:138,1.0,True,American - Urban 345 KV L,L:9069:18127:345,132.6,262.0,51.1,,table,Rebuild line with higher-capacity conductor,1663000.0,1663000.0
Q17-0794,2018-05-21,Dam No. 5 Hydro Sta - Nipetown 138 KV Line,L:17894:17917:138,1.0,True,American - Urban 345 KV line,L:9069:18127:345,132.4,269.0,51.1,,table,Rebuild line with higher-capacity conductor,3210000.0,3210000.0
Q17-0794,2018-05-21,Lascassas - Dam No. 5 Hydro Sta 138 KV,L:17893:17917:138,1.0,True,American - Urban 345 KV,L:9069:18127:345,125.1,295.0,51.1,,table,Rebuild line with higher-capacity conductor,2720000.0,2720000.0
Q17-0794,2018-05-21,Lamont - University City Substation 138 KV,L:8734:8745:138,1.0,True,Clark County - Kearneyville 345 KV,L:8742:17910:345,122.6,291.0,8.8,,table,Rebuild line with higher-capacity conductor,9457000.0,3932000.0
Q17-0794,2018-05-21,University City - Richford 138 KV,L:8745:8753:138,1.0,True,Clark County - Kearneyville 345 KV,L:8742:17910:345,118.6,330.0,8.8,,table,Rebuild line with higher-capacity conductor,4313000.0,1793000.0
Q17-0794,2018-05-21,Rihford Substation - Sun City 138 KV,L:8753:9028:138,1.0,True,Clark County - Kearneyville 345 KV,L:8742:17910:345,117.2,345.0,8.8,,table,Rebuild line with higher-capacity conductor,12020000.0,4997000.0
Q17-0794,2018-05-21,Sun City - Peachland Substation 138 KV line,L:9028:18209:138,1.0,True,Clark County Substation - Kearneyville 345 KV,L:8742:17910:345,116.4,355.0,8.8,,table,Rebuild line with higher-capacity conductor,4693000.0,1951000.0
Q17-0794,2018-05-21,Lcc No. 5 - Shepherdstown 138 KV,L:17921:17922:138,1.0,True,Urban - American 345 KV,L:9069:18127:345,105.3,338.0,18.9,,table,Reconductor line,816000.0,162000.0
Q17-0794,2018-05-21,Cameron - Pluess 138 KV,L:8759:8760:138,1.0,True,Dam No. 4 Hydro Sta - Gravel Ridge Substation 138 KV Line,L:9030:17923:138,105.2,368.0,6.9,,table,Reconductor line,715000.0,23000.0
Q17-0794,2018-05-21,Arvin - Shuffleton 138 KV,L:10034:10049:138,1.0,True,Clark County - Kearneyville 345 KV,L:8742:17910:345,103.9,223.0,5.6,,table,Reconductor line,705000.0,705000.0
Q17-0794,2018-05-21,Bon Aqua - Dry Gap 138 KV,L:6013:9066:138,1.0,True,Dam No. 4 Hydro Station Substation - Gravel Ridge 138 KV,L:9030:17923:138,102.7,813.0,6.0,,table,Reconductor line,1751000.0,35000.0
Q17-0794,2018-05-21,Bon Aqua - Carl Bailey 138 KV,L:6013:6014:138,1.0,True,Dam No. 4 Hydro Station - Gravel Ridge 138 KV line,L:9030:17923:138,102.5,820.0,6.0,,table,Reconductor line,3171000.0,63000.0
Q17-0794,2018-05-21,Carl Bailey - Otsego 138 KV,L:6014:7931:138,1.0,True,Dam No. 4 Hydro Sta - Gravel Ridge 138 KV line,L:9030:17923:138,102.4,831.0,6.0,,table,Reconductor line,2241000.0,44000.0
Q17-0794,2018-05-21,Artesia Country Club Substation - Ross Fork 138 KV,L:8612:8613:138,1.0,True,Artesia Country Club - Air Force Base 345 KV L,L:8612:8849:345,102.0,765.0,6.4,,table,Reconductor line,2038000.0,67000.0
Q17-0794,2018-05-21,Air Force Base 345-138 kV XFMR,X:8849:345:138,0.9942514886087344,True,Tiger Bay - Air Force Base 345 KV line,L:8847:8849:345,101.3,541.0,5.2,,table,Replace transformer with higher-rated unit,21633000.0,1282000.0
Q17-0798,2018-05-27,EUFAULA 230/1kV Auto,X:20266:230:1,0.96,True,IMPERIAL SUBSTATION-EUFAULA 500kV line,L:19780:20266:500,115.0,1453.0,12.4,114.4,fields,Replace transformer with higher-rated unit,9579000.0,105000.0
Q17-0798,2018-05-27,EUFAULA 500/1 kV Transformer,X:20266:500:1,0.96,True,IMPERIAL-EUFAULA 500kV L,L:19780:20266:500,115.0,1453.0,12.4,114.4,fields,Replace transformer with higher-rated unit,28636000.0,315000.0
Q17-0798,2018-05-27,WAYNE TRACE SUBSTATION-DARLINGTON RD 100kV,L:21773:21789:100,1.0,True,RICHLAND-DEKALB 500kV Line,L:20309:21759:500,114.5,258.0,6.0,112.7,fields,Rebuild line with higher-capacity conductor,2655000.0,29000.0
Q17-0798,2018-05-27,JOSO-ONANCOCK DIESEL GENERATION FACILITY 230kV,L:19822:19941:230,1.0,True,BEAVER-EUFAULA 500kV,L:20264:20266:500,113.7,1316.0,14.4,112.9,fields,Rebuild line with higher-capacity conductor,33807000.0,372000.0
Q17-0798,2018-05-27,POST ROCK-NEWPORT TIE 230kV,L:19626:19645:230,1.0,True,TREGO-BEAVER 500kV,L:19893:20264:500,113.1,1358.0,13.4,112.3,fields,Rebuild line with higher-capacity conductor,52068000.0,572000.0
Q17-0798,2018-05-27,ONANCOCK DIESEL GENERATION FACILITY-BEAVER 230kV,L:19941:20264:230,1.0,True,BEAVER-EUFAULA 500kV,L:20264:20266:500,113.0,1315.0,11.0,112.4,fields,Rebuild line with higher-capacity conductor,24683000.0,271000.0
Q17-0798,2018-05-27,POST ROCK-MYRTLE PT 230kV line,L:19626:19637:230,1.0,True,TREGO-BEAVER 500kV,L:19893:20264:500,112.6,1406.0,12.9,111.8,fields,Rebuild line with higher-capacity conductor,19711000.0,217000.0
Q17-0798,2018-05-27,LIONS RD-PINEY CRK PROJECT SUBSTATION 500kV,L:7555:8253:500,1.0,True,EL PSO SUBSTATION-GANSO 500kV line,L:7775:8093:500,112.4,3166.0,12.6,112.1,fields,Rebuild line with higher-capacity conductor,139529000.0,1542000.0
Q17-0798,2018-05-27,P.T.S-MEDORA 345kV,L:7253:7389:345,1.0,True,SUGAR HILL-ALLEGHENY ENERGY UNITS 3 4 & 5 345kV Line,L:7290:8265:345,111.7,1894.0,7.6,111.3,fields,Rebuild line with higher-capacity conductor,30635000.0,337000.0
Q17-0798,2018-05-27,MUSKOGEE-DARLINGTON RD 100kV line,L:20269:21789:100,1.0,True,RICHLAND-DEKALB 500kV,L:20309:21759:500,111.5,231.0,6.7,109.2,fields,Rebuild line with higher-capacity conductor,20728000.0,229000.0
Q17-0798,2018-05-27,MSON ST-NEW DEPRTURE 230kV,L:19852:20299:230,1.0,True,TREGO-BEAVER 500kV,L:19893:20264:500,111.1,842.0,7.9,110.4,fields,Rebuild line with higher-capacity conductor,37900000.0,417000.0
Q17-0798,2018-05-27,BURWELL 500/345kV Transformer Bank,X:7233:500:345,0.96,True,ALLEGHENY ENERGY UNITS 3 4 & 5 345 kV/1 kV Transformer,X:8265:345:1,111.0,1191.0,6.1,110.6,fields,Replace transformer with higher-rated unit,28279000.0,312000.0
Q17-0798,2018-05-27,ADAMS-PICKFORD 230kV,L:19846:19917:230,1.0,True,BEAVER-TREGO 500kV,L:19893:20264:500,110.8,855.0,8.1,110.1,fields,Rebuild line with higher-capacity conductor,19755000.0,217000.0
Q17-0798,2018-05-27,WEEDPATCH-CANAL RD 230kV,L:19643:20303:230,1.0,True,TREGO-BEAVER 500kV,L:19893:20264:500,109.5,966.0,7.7,108.9,fields,Reconductor line,5379000.0,59000.0
Q17-0798,2018-05-27,HANDSOME LAKE-PINEY CRK PROJECT 500kV,L:8246:8253:500,1.0,True,LIONS RD-PINEY CRK PROJECT 500kV line,L:7555:8253:500,109.2,2747.0,12.1,108.8,fields,Reconductor line,50418000.0,555000.0
Q17-0798,2018-05-27,HLLTOP SUBSTATION 500-345 kV XFMR,X:7105:500:345,0.8830769230769231,True,HILLTOP-TALENENERGY MARTINS CRK LLC WILLIAMSPORT 500kV Line,L:7105:7130:500,109.1,2218.0,7.0,108.9,fields,Replace transformer with higher-rated unit,25448000.0,281000.0
Q17-0798,2018-05-27,ONANCOCK DIESEL GENERATION FACILITY-ADAMS 230kV Line,L:19846:19941:230,0.961460643346555,False,TREGO-BEAVER 500kV Line,L:19893:20264:500,108.3,1686.0,16.1,107.5,fields,Reconductor line,13922000.0,153000.0
Q17-0798,2018-05-27,CARBON CTR 500-345 kV Autotransformer,X:7809:500:345,0.96,True,BLACKROCK SUBSTATION-SHAWVILE STA 345kV,L:7709:8249:345,108.0,1716.0,6.4,107.7,fields,Replace transformer with higher-rated unit,27045000.0,298000.0
Q17-0798,2018-05-27,TALENENERGY MARTINS CRK LLC HARRISBURG 500 kV/345 kV XFMR,X:7122:500:345,0.96,True,WESTWOOD GENERATION LLC-CORONET 500kV line,L:6421:7168:500,107.9,1584.0,5.9,107.6,fields,Replace transformer with higher-rated unit,32840000.0,364000.0
Q17-0798,2018-05-27,STEWART MTN DAM-RITTER PARK 345kV,L:7184:7221:345,1.0,True,MEDORA-P.T.S 345kV line,L:7253:7389:345,107.0,1760.0,7.0,106.7,fields,Reconductor line,3953000.0,44000.0
Q17-0798,2018-05-27,CONESVILLE STATION-DRESDEN 500kV,L:19554:19557:500,1.0,True,PT ARENA-DRESDEN 500kV,L:19554:19587:500,106.8,3582.0,5.9,106.7,fields,Reconductor line,14224000.0,151000.0
Q17-0798,2018-05-27,ORCHARD RD-SHAWVILLE STA SUBSTATION 500kV,L:7672:8249:500,1.0,True,HILLTOP-PINEY CRK PROJECT 500kV Line,L:7105:8253:500,106.7,2560.0,8.8,106.4,fields,Reconductor line,52845000.0,582000.0
Q17-0798,2018-05-27,P.T.S-BURWELL 345kV,L:7233:7389:345,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5 SUBSTATION 345/1kV Autotransformer,X:8265:345:1,106.6,1721.0,7.1,106.2,fields,Reconductor line,4431000.0,49000.0
Q17-0798,2018-05-27,HAMPTON RD-MEDORA 345kV Line,L:7195:7253:345,1.0,True,FISHKILL PLAINS-SIMPSON STUART TAP 345kV,L:7252:8204:345,106.4,1838.0,6.9,106.1,fields,Reconductor line,8869000.0,98000.0
Q17-0798,2018-05-27,PICKFORD-HERALD-TWIN CITIES SUBSTATION 230kV,L:19917:20133:230,1.0,True,TREGO-BEAVER 500kV,L:19893:20264:500,106.2,1138.0,9.8,105.6,fields,Reconductor line,12510000.0,138000.0
Q17-0808,2018-05-18,Coyote to Hobrt 138kV,L:9266:9347:138,1.0,True,Clinch Riv to Carton Hills 345kV line,L:9638:9662:345,166.2,219.0,7.5,,table,Rebuild line with higher-capacity conductor,5171000.0,252000.0
Q17-0808,2018-05-18,S Windsor to Dexter Tap 138kV,L:18105:18106:138,1.0,True,Kean Mtn And Grassy Creek to Barr Lake 345kV,L:9633:18368:345,156.5,149.0,6.3,,table,Rebuild line with higher-capacity conductor,8665000.0,2023000.0
Q17-0808,2018-05-18,Snarr to Rhinelander Paper 138kV,L:9234:9408:138,1.0,True,Parke to Barr Lake 345kV Line,L:9597:18368:345,154.5,203.0,55.2,,table,Rebuild line with higher-capacity conductor,5898000.0,2614000.0
Q17-0808,2018-05-18,Dewey to Tillamook 138kV,L:17327:17676:138,1.0,True,Davisville to N Appleton 138kV,L:17620:17621:138,154.0,191.0,5.9,,table,Rebuild line with higher-capacity conductor,7363000.0,275000.0
Q17-0808,2018-05-18,Glen Lyn to Snarr Substation 138kV line,L:9234:9648:138,1.0,True,Parke to Barr Lake 345kV L,L:9597:18368:345,151.7,213.0,55.2,,table,Rebuild line with higher-capacity conductor,3046000.0,1350000.0
Q17-0808,2018-05-18,Tillamook to Pocket 138kV,L:17673:17676:138,1.0,True,N Appleton to Davisville Substation 138kV,L:17620:17621:138,149.8,191.0,5.9,,table,Rebuild line with higher-capacity conductor,5333000.0,199000.0
Q17-0808,2018-05-18,Heyburn to Lysander 138kV Line,L:18099:18107:138,1.0,True,Sidney Term to Moadore 138kV Line,L:18054:18075:138,147.8,191.0,5.8,,table,Rebuild line with higher-capacity conductor,12372000.0,519000.0
Q17-0808,2018-05-18,Dewey to Dowell 138kV,L:17327:17569:138,1.0,True,North Appleton to Davisville 138kV L,L:17620:17621:138,144.0,210.0,5.9,,table,Rebuild line with higher-capacity conductor,8159000.0,305000.0
Q17-0808,2018-05-18,Rochester to Radford Army Ammunition Plant 138kV line,L:9527:9660:138,1.0,True,Hinton Ap to Lowmoor 345kV,L:9666:18544:345,142.3,183.0,15.1,,table,Rebuild line with higher-capacity conductor,9617000.0,1020000.0
Q17-0808,2018-05-18,Tilton to South Windsor 138kV line,L:18105:18115:138,1.0,True,Kean Mtn And Grassy Crk to Barr Lake 345kV,L:9633:18368:345,141.2,166.0,6.3,,table,Rebuild line with higher-capacity conductor,23489000.0,5485000.0
Q17-0808,2018-05-18,Mt Vernon to Pocket 138kV,L:17673:17675:138,1.0,True,N Appleton to Davisville 138kV,L:17620:17621:138,136.2,203.0,5.9,,table,Rebuild line with higher-capacity conductor,7453000.0,279000.0
Q17-0808,2018-05-18,Buckley to Celanese Acetate Llc 138kV,L:9406:9659:138,1.0,True,Lowmoor to Hinton Ap 345kV line,L:9666:18544:345,135.1,198.0,10.1,,table,Rebuild line with higher-capacity conductor,6938000.0,819000.0
Q17-0808,2018-05-18,Lysander to Raver Substation 138kV,L:18103:18107:138,1.0,True,Sidney Term to Mogadore 138kV L,L:18054:18075:138,133.9,217.0,5.8,,table,Rebuild line with higher-capacity conductor,5117000.0,215000.0
Q17-0808,2018-05-18,Rochester to Sysquoc 138kV Line,L:9527:9528:138,1.0,True,Lowmoor to Hinton Ap 345kV line,L:9666:18544:345,132.3,209.0,15.1,,table,Rebuild line with higher-capacity conductor,5563000.0,590000.0
Q17-0808,2018-05-18,Raver to Sherman Road 138kV,L:18103:18120:138,1.0,True,Sidney Term to Mogadore 138kV L,L:18054:18075:138,132.3,222.0,5.8,,table,Rebuild line with higher-capacity conductor,4012000.0,168000.0
Q17-0808,2018-05-18,Mount View to Peyton 138kV,L:9491:9495:138,1.0,True,Lowmoor to Hinton Ap Substation 345kV,L:9666:18544:345,132.2,167.0,10.1,,table,Rebuild line with higher-capacity conductor,6414000.0,757000.0
Q17-0808,2018-05-18,Rhinelander Paper to Ft White 138kV line,L:9407:9408:138,1.0,True,Hinton Ap to Lowmoor 345kV,L:9666:18544:345,131.6,219.0,10.1,,table,Rebuild line with higher-capacity conductor,10376000.0,1225000.0
Q17-0808,2018-05-18,Buckley to Ft White 138kV,L:9406:9407:138,1.0,True,Lowmoor to Hinton Ap 345kV,L:9666:18544:345,131.0,212.0,10.1,,table,Rebuild line with higher-capacity conductor,4722000.0,558000.0
Q17-0808,2018-05-18,Mcclain Energy Facility to Coal Substation 138kV line,L:18438:18445:138,1.0,True,Manatee to Hinton Ap 345kV,L:18381:18544:345,130.6,254.0,10.6,,table,Rebuild line with higher-capacity conductor,5690000.0,328000.0
Q17-0808,2018-05-18,Devilliers to Crater 138kV,L:18064:18101:138,1.0,True,Meadow Bridge to Antelope Vly Station 138kV,L:18063:18550:138,130.5,167.0,5.6,,table,Rebuild line with higher-capacity conductor,10295000.0,435000.0
Q17-0808,2018-05-18,Devilliers to Batesville 138kV,L:18062:18064:138,1.0,True,Meadow Bridge to Antelope Valley Sta 138kV,L:18063:18550:138,130.5,164.0,5.6,,table,Rebuild line with higher-capacity conductor,9618000.0,407000.0
Q17-0808,2018-05-18,Taloga to Pomona Hts 138kV L,L:9228:9232:138,1.0,True,Lowmoor to Hnton Ap 345kV,L:9666:18544:345,129.3,252.0,15.1,,table,Rebuild line with higher-capacity conductor,21368000.0,2266000.0
Q17-0808,2018-05-18,Winnebago Wind Power Project to Clinch Riv 138kV,L:9566:9638:138,1.0,True,Barr Lake to Kea Mtn And Grassy Creek 345kV,L:9633:18368:345,128.7,246.0,5.9,,table,Rebuild line with higher-capacity conductor,7303000.0,481000.0
Q17-0808,2018-05-18,Pringle to S. Land Park & 35Th Ave 138kV,L:18372:18373:138,1.0,True,Manatee to New Hope Ap 345kV,L:18377:18381:345,128.4,216.0,8.3,,table,Rebuild line with higher-capacity conductor,3893000.0,225000.0
Q17-0808,2018-05-18,Orovada to Carlton Hills 138kV,L:9559:9662:138,1.0,True,Clinch River to Carlton Hills 345kV line,L:9638:9662:345,127.9,259.0,5.6,,table,Rebuild line with higher-capacity conductor,845000.0,62000.0
Q17-0808,2018-05-18,Ingles St to Svp 138kV,L:9356:9649:138,1.0,True,Hinton Ap to Lowmoor 345kV,L:9666:18544:345,127.4,191.0,15.1,,table,Rebuild line with higher-capacity conductor,1395000.0,148000.0
Q17-0808,2018-05-18,Haysi to Leesburg Picciola 138kV,L:9265:9348:138,1.0,True,Carlton Hills to Atoka 345kV,L:9625:9662:345,126.8,262.0,10.5,,table,Rebuild line with higher-capacity conductor,14762000.0,1222000.0
Q17-0808,2018-05-18,Winnebago Wind Power Project to Lebanon 138kV,L:9565:9566:138,1.0,True,Kean Mtn And Grassy Creek to Barr Lake 345kV,L:9633:18368:345,126.2,242.0,5.9,,table,Rebuild line with higher-capacity conductor,3171000.0,209000.0
Q17-0808,2018-05-18,North Claytor to Svp 138kV line,L:9357:9649:138,1.0,True,Hinton Ap to Lowmoor 345kV,L:9666:18544:345,126.2,193.0,15.1,,table,Rebuild line with higher-capacity conductor,7345000.0,779000.0
Q17-0808,2018-05-18,Byhalia to Lebanon 138kV line,L:9564:9565:138,1.0,True,Barr Lake to Kean Mtn And Grassy Crk 345kV,L:9633:18368:345,124.8,235.0,5.9,,table,Rebuild line with higher-capacity conductor,10390000.0,685000.0
Q17-0808,2018-05-18,N Claytor to Radford Army Ammunition Plant 138kV Line,L:9357:9660:138,1.0,True,Lowmoor to Hinton Ap 345kV,L:9666:18544:345,124.6,211.0,15.1,,table,Rebuild line with higher-capacity conductor,2336000.0,248000.0
Q17-0808,2018-05-18,Spring Crk Road to Harris 138kV line,L:17627:17770:138,1.0,True,Sidney Coal to Meeker 138kV,L:17756:18416:138,123.7,315.0,6.7,,table,Rebuild line with higher-capacity conductor,4457000.0,115000.0
Q17-0808,2018-05-18,Turkey Crk to Meeker Substation 138kV,L:17756:18417:138,1.0,True,Spring Crk Rd to Harris 138kV,L:17627:17770:138,123.4,219.0,5.8,,table,Rebuild line with higher-capacity conductor,710000.0,21000.0
Q17-0808,2018-05-18,Crater to Heyburn 138kV,L:18099:18101:138,1.0,True,Meadow Bridge to Antelope Valley Sta 138kV,L:18063:18550:138,123.1,181.0,5.6,,table,Rebuild line with higher-capacity conductor,1805000.0,76000.0
Q17-0808,2018-05-18,Byhalia to Calpeak Pe 7 Substation 138kV,L:9564:9606:138,1.0,True,Barr Lake to Kean Mtn And Grassy Creek 345kV,L:9633:18368:345,123.1,231.0,5.9,,table,Rebuild line with higher-capacity conductor,19216000.0,1267000.0
Q17-0808,2018-05-18,Berlin Ctr to Dexter Tap 138kV,L:18102:18106:138,1.0,True,Kean Mtn And Grassy Crk to Barr Lake 345kV,L:9633:18368:345,123.1,183.0,6.3,,table,Rebuild line with higher-capacity conductor,6986000.0,1631000.0
Q17-0808,2018-05-18,Sidney Coal to Meeker 138kV,L:17756:18416:138,1.0,True,Spring Creek Road to Harris 138kV Line,L:17627:17770:138,122.8,231.0,5.8,,table,Rebuild line with higher-capacity conductor,5857000.0,177000.0
Q17-0808,2018-05-18,S Vicksburg to Celanese Acetate Llc 138kV Line,L:9410:9659:138,1.0,True,Hinton Ap to Lowmoor 345kV,L:9666:18544:345,121.7,222.0,10.1,,table,Rebuild line with higher-capacity conductor,5602000.0,661000.0
Q17-0808,2018-05-18,Kimballton to Covadonga 1014-1013-1012-1011 138kV,L:9409:18440:138,1.0,True,Lowmoor to Hinton Ap 345kV,L:9666:18544:345,121.1,218.0,10.1,,table,Rebuild line with higher-capacity conductor,7360000.0,868000.0
Q17-0808,2018-05-18,S Vicksburg to Kimballton 138kV,L:9410:18440:138,0.9959674342327426,False,Lowmoor to Hinton Ap 345kV,L:9666:18544:345,120.8,219.0,10.1,,table,Rebuild line with higher-capacity conductor,699000.0,82000.0
Q17-0808,2018-05-18,Covadonga 1014-1013-1012-1011 to Peyton 138kV Line,L:9409:9495:138,1.0,True,Lowmoor to Hinton Ap 345kV,L:9666:18544:345,119.8,212.0,10.1,,table,Rebuild line with higher-capacity conductor,12416000.0,1465000.0
Q17-0808,2018-05-18,Lake Forrest to Sysquoc 138kV line,L:9233:9528:138,1.0,True,Lowmoor to Hinton Ap 345kV,L:9666:18544:345,119.7,243.0,15.1,,table,Rebuild line with higher-capacity conductor,4584000.0,486000.0
Q17-0808,2018-05-18,Beardsley St to Red Hills 138kV,L:9247:9323:138,1.0,True,Lowmoor to Hinton Ap 345kV,L:9666:18544:345,118.6,355.0,10.4,,table,Rebuild line with higher-capacity conductor,16976000.0,423000.0
Q17-0808,2018-05-18,Lake orrest to Lytle 138kV,L:9231:9233:138,1.0,True,Lowmoor to Hinton Ap 345kV,L:9666:18544:345,118.1,256.0,15.1,,table,Rebuild line with higher-capacity conductor,2825000.0,300000.0
Q17-0808,2018-05-18,Mount View to Hartman Crk Substation 138kV,L:9491:9493:138,1.0,True,Lowmoor Substation to Hiton Ap 345kV,L:9666:18544:345,117.9,217.0,10.1,,table,Rebuild line with higher-capacity conductor,2845000.0,226000.0
Q17-0808,2018-05-18,Pomona Hts to Lytle 138kV,L:9231:9232:138,1.0,True,Lowmoor to Hinton Ap 345kV,L:9666:18544:345,116.5,270.0,15.1,,table,Rebuild line with higher-capacity conductor,3892000.0,413000.0
Q17-0808,2018-05-18,Pringle to Halls Ridge 138kV,L:18373:18384:138,1.0,True,New Hope Ap to Mantee 345kV,L:18377:18381:345,114.8,243.0,8.3,,table,Rebuild line with higher-capacity conductor,8906000.0,515000.0
Q17-0808,2018-05-18,Hinton Ap 345 kV/138 kV XFMR,X:18544:345:138,0.9956441772138385,True,Manatee to Hinton Ap 345kV Line,L:18381:18544:345,111.4,640.0,11.8,,table,Replace transformer with higher-rated unit,15812000.0,285000.0
Q16-0618,2018-06-18,WIXOM - ALBION RD 138 kV,L:17055:17056:138,1.0,True,DAVISVILLE - NORTH PPLETON 138 kV line,L:17620:17621:138,197.8,371.0,9.1,,table,Rebuild line with higher-capacity conductor,3526000.0,49000.0
Q16-0618,2018-06-18,LESLIE - ST JOSEPH 138 kV line,L:17623:17752:138,1.0,True,ALBION ROAD - WIXOM 138 kV,L:17055:17056:138,129.6,444.0,11.7,,table,Rebuild line with higher-capacity conductor,10195000.0,214000.0
Q16-0618,2018-06-18,LESLIE - NORTH APPLETON 138 kV Line,L:17621:17623:138,1.0,True,WIXOM - ALBION ROAD 138 kV,L:17055:17056:138,129.0,451.0,11.7,,table,Rebuild line with higher-capacity conductor,4184000.0,88000.0
Q16-0618,2018-06-18,MIRABEL - DAVISVILLE 138 kV line,L:17432:17620:138,1.0,True,WELLINGTON - WEC 138 kV,L:17443:17619:138,128.9,308.0,5.1,,table,Rebuild line with higher-capacity conductor,22196000.0,358000.0
Q16-0618,2018-06-18,NORTH APPLETON - DAVISVILLE 138 kV,L:17620:17621:138,1.0,True,ALBION RD - WIXOM 138 kV,L:17055:17056:138,128.2,460.0,11.7,,table,Rebuild line with higher-capacity conductor,4361000.0,92000.0
Q16-0618,2018-06-18,MIRABEL - WEC 138 kV line,L:17432:17443:138,1.0,True,WELLINGTON SUBSTATION - WEC 138 kV,L:17443:17619:138,127.7,317.0,5.1,,table,Rebuild line with higher-capacity conductor,6558000.0,106000.0
Q16-0618,2018-06-18,WELLINGTON - DAVISVILLE 138 kV,L:17619:17620:138,1.0,True,WIXOM - ALBION RD 138 kV,L:17055:17056:138,125.9,333.0,9.2,,table,Rebuild line with higher-capacity conductor,4282000.0,96000.0
Q16-0618,2018-06-18,SAND SPRINGS - SNOHOMISH 138 kV line,L:16969:17313:138,1.0,True,SAND SPRINGS - OJO 138 kV Line,L:16969:16974:138,125.5,262.0,8.1,,table,Rebuild line with higher-capacity conductor,26537000.0,807000.0
Q16-0618,2018-06-18,HAZARD - HARRIS 138 kV,L:17593:17770:138,1.0,True,MASSAPEQUA - WANSLEY COMBINED CYCLE 138 kV,L:17324:17325:138,125.0,227.0,5.3,,table,Rebuild line with higher-capacity conductor,29486000.0,927000.0
Q16-0618,2018-06-18,CPU SILICON - LANHAM 138 kV,L:17278:17772:138,1.0,True,LIVERMORE - LEE COUNTY SOLID WASTE ENERGY 345 kV,L:17217:17603:345,124.8,175.0,14.4,,table,Rebuild line with higher-capacity conductor,3785000.0,272000.0
Q16-0618,2018-06-18,SILVER BAY POWER - HOTEL RD 138 kV line,L:17039:17565:138,1.0,True,LIVERMORE - LEE COUNTY SOLID WASTE ENERGY 345 kV Line,L:17217:17603:345,124.4,179.0,12.2,,table,Rebuild line with higher-capacity conductor,20286000.0,1245000.0
Q16-0618,2018-06-18,SNOHOMISH - MAINWARING 138 kV,L:17313:17315:138,1.0,True,SAND SPRINGS - OJO 138 kV,L:16969:16974:138,123.7,259.0,8.1,,table,Rebuild line with higher-capacity conductor,4249000.0,129000.0
Q16-0618,2018-06-18,HOLDEN SUBSTATION - EMBUDO 138 kV,L:17347:17348:138,1.0,True,LIVERMORE - LEE COUNTY SOLID WASTE ENERGY 345 kV line,L:17217:17603:345,121.9,236.0,14.4,,table,Rebuild line with higher-capacity conductor,5438000.0,391000.0
Q16-0618,2018-06-18,SPRING CRK RD - HARRIS 138 kV Line,L:17627:17770:138,1.0,True,MASSAPEQUA - WANSLEY COMBINED CYCLE 138 kV L,L:17324:17325:138,120.0,315.0,8.3,,table,Rebuild line with higher-capacity conductor,3808000.0,107000.0
Q16-0618,2018-06-18,GREENVILLE AVE - BEANBLOSSOM-SW STA SUBSTATION 138 kV,L:17037:17715:138,1.0,True,LEE COUNTY SOLID WASTE ENERGY - LIVERMORE 345 kV,L:17217:17603:345,116.9,284.0,19.3,,table,Rebuild line with higher-capacity conductor,15762000.0,1238000.0
Q16-0618,2018-06-18,KINGS ROW - CPU SILICON 138 kV,L:17278:17656:138,1.0,True,LEE COUNTY SOLID WASTE ENERGY - LIVERMORE 345 kV,L:17217:17603:345,116.1,202.0,14.4,,table,Rebuild line with higher-capacity conductor,13116000.0,943000.0
Q16-0618,2018-06-18,ANSON NORTH - CHEOAH 138 kV Line,L:17215:17218:138,1.0,True,WIXOM - ALBION RD 138 kV Line,L:17055:17056:138,115.9,247.0,5.4,,table,Rebuild line with higher-capacity conductor,2681000.0,75000.0
Q16-0618,2018-06-18,SAND SPRINGS - OJO 138 kV,L:16969:16974:138,1.0,True,SAND SPRINGS - SNOHOMISH 138 kV,L:16969:17313:138,113.9,304.0,7.8,,table,Rebuild line with higher-capacity conductor,10820000.0,287000.0
Q16-0618,2018-06-18,TEXACO BT - COLLINS 138 kV line,L:17277:17279:138,1.0,True,WIXOM - ALBION ROAD 138 kV,L:17055:17056:138,113.8,173.0,5.4,,table,Rebuild line with higher-capacity conductor,3784000.0,105000.0
Q16-0618,2018-06-18,CHEOAH - SUMMIT AVE 138 kV Line,L:17218:17614:138,1.0,True,WIXOM - ALBION RD 138 kV,L:17055:17056:138,113.6,235.0,5.4,,table,Rebuild line with higher-capacity conductor,3640000.0,101000.0
Q16-0618,2018-06-18,AMITY - CONSOLIDATED COAL 138 kV,L:17322:17596:138,1.0,True,SPRING CRK RD - HARRIS 138 kV,L:17627:17770:138,112.5,278.0,5.7,,table,Rebuild line with higher-capacity conductor,19039000.0,545000.0
Q16-0618,2018-06-18,SUMMIT AVE - SONOITA 138 kV line,L:17613:17614:138,1.0,True,WIXOM - ALBION RD 138 kV line,L:17055:17056:138,112.4,231.0,5.4,,table,Rebuild line with higher-capacity conductor,6426000.0,179000.0
Q16-0618,2018-06-18,DEL NORTE - SONOITA 138 kV,L:17612:17613:138,1.0,True,WIXOM - ALBION RD 138 kV L,L:17055:17056:138,111.4,228.0,5.4,,table,Rebuild line with higher-capacity conductor,5950000.0,165000.0
Q16-0618,2018-06-18,AMITY - MASSAPEQUA 138 kV,L:17322:17325:138,1.0,True,HARRIS - SPRING CRK RD 138 kV Line,L:17627:17770:138,109.7,275.0,5.7,,table,Reconductor line,1830000.0,52000.0
Q16-0618,2018-06-18,TEXACO BT - LETTERKENNY SUBSTATION 138 kV line,L:17279:17473:138,1.0,True,WIXOM - ALBION RD 138 kV Line,L:17055:17056:138,109.4,195.0,5.4,,table,Reconductor line,6826000.0,190000.0
Q16-0685,2018-07-02,La Marqe - Mangum 100 kV Line,L:22306:22307:100,1.0,True,La Marque - Lagrange Substation 100 kV,L:22306:22308:100,272.1,104.0,100.0,16.5,fields,Rebuild line with higher-capacity conductor,3028000.0,3028000.0
Q16-0685,2018-07-02,Lagrange - La Marque 100 kV,L:22306:22308:100,1.0,True,La Marque - Mangum 100 kV,L:22306:22307:100,251.4,112.0,100.0,15.2,fields,Rebuild line with higher-capacity conductor,2482000.0,2482000.0
Q16-0685,2018-07-02,Mangum - Certified 100 kV,L:22307:22311:100,1.0,True,La Marque - Lagrange 100 kV,L:22306:22308:100,223.4,119.0,100.0,28.6,fields,Rebuild line with higher-capacity conductor,2627000.0,2627000.0
Q16-0685,2018-07-02,Idle Hour Substation - Stubey Road 100 kV,L:21517:21691:100,1.0,True,La Marque - Mngum 100 kV,L:22306:22307:100,213.7,126.0,100.0,23.0,fields,Rebuild line with higher-capacity conductor,4287000.0,4287000.0
Q16-0685,2018-07-02,Sturgis - Idle Hour 100 kV,L:21516:21691:100,1.0,True,Mangum - La Marque 100 kV,L:22306:22307:100,213.1,125.0,100.0,25.8,fields,Rebuild line with higher-capacity conductor,1714000.0,1714000.0
Q16-0685,2018-07-02,Kettner - Certified 100 kV,L:22309:22311:100,1.0,True,La Marque - Lagrange 100 kV,L:22306:22308:100,208.8,123.0,100.0,35.2,fields,Rebuild line with higher-capacity conductor,12826000.0,12826000.0
Q16-0685,2018-07-02,Webster Ic - Stubey Rd 100 kV line,L:21514:21517:100,1.0,True,La Marque - Mangum 100 kV,L:22306:22307:100,208.8,125.0,100.0,31.4,fields,Rebuild line with higher-capacity conductor,3641000.0,3641000.0
Q16-0685,2018-07-02,Hales Branch - Ketner 100 kV line,L:22038:22309:100,1.0,True,La Marque - Lagrange 100 kV,L:22306:22308:100,194.5,128.0,100.0,39.8,fields,Rebuild line with higher-capacity conductor,3944000.0,3944000.0
Q16-0685,2018-07-02,Sturgis - Lagrange 100 kV,L:21516:22308:100,1.0,True,Mangum - La Marque 100 kV,L:22306:22307:100,186.4,141.0,100.0,26.0,fields,Rebuild line with higher-capacity conductor,6659000.0,6659000.0
Q16-0685,2018-07-02,Webster Ic - Mears Junction 100 kV,L:21514:21515:100,1.0,True,Mangum - La Marque 100 kV,L:22306:22307:100,178.5,140.0,100.0,35.1,fields,Rebuild line with higher-capacity conductor,3933000.0,3933000.0
Q16-0685,2018-07-02,Constantine Hydro - Mears Junction 100 kV,L:21043:21515:100,1.0,True,La Marque - Mangum 100 kV,L:22306:22307:100,153.5,153.0,100.0,41.5,fields,Rebuild line with higher-capacity conductor,3708000.0,3708000.0
Q16-0685,2018-07-02,Elliott - Hales Branch 100 kV,L:22037:22038:100,1.0,True,La Marque - Lagrange 100 kV,L:22306:22308:100,150.3,145.0,100.0,55.7,fields,Rebuild line with higher-capacity conductor,8288000.0,8288000.0
Q16-0685,2018-07-02,Gates - Elliott 100 kV line,L:22013:22037:100,1.0,True,La Marque - Lagrange 100 kV,L:22306:22308:100,123.0,168.0,100.0,54.8,fields,Rebuild line with higher-capacity conductor,2451000.0,2451000.0
Q16-0685,2018-07-02,Hydro Plant - Three Rivers 100 kV,L:21041:21704:100,1.0,True,Palisades Substation - Oceanside 500 kV,L:21664:21719:500,112.9,151.0,5.5,102.0,fields,Rebuild line with higher-capacity conductor,5138000.0,5138000.0
Q16-0685,2018-07-02,Ridgeline - Hydro Plant 100 kV,L:21213:21704:100,1.0,True,Palisades - Oceanside 500 kV Line,L:21664:21719:500,111.3,154.0,5.5,100.6,fields,Rebuild line with higher-capacity conductor,5243000.0,5243000.0
Q16-0685,2018-07-02,Simpson Stuart Tap - Fishkill Plains 345 kV,L:7252:8204:345,1.0,True,Hampton Rd - Medora 345 kV,L:7195:7253:345,106.5,1517.0,6.0,105.4,fields,Reconductor line,30154000.0,1102000.0
Q16-0685,2018-07-02,Hampton Rd - Medora 345 kV,L:7195:7253:345,1.0,True,Fishkill Plains - Simpson Stuart Tap 345 kV line,L:7252:8204:345,104.9,1597.0,6.9,103.6,fields,Reconductor line,10037000.0,368000.0
Q16-0685,2018-07-02,Constantine Hydro Substation - Flowerfield 100 kV,L:21040:21043:100,1.0,True,La Marque - Mangum 100 kV,L:22306:22307:100,102.6,130.0,59.9,35.6,fields,Reconductor line,2402000.0,2402000.0
Q16-0685,2018-07-02,Stewart Mountain Dam - Ritter Park 345 kV,L:7184:7221:345,1.0,True,Medora - P.T.S 345 kV,L:7253:7389:345,101.6,1471.0,7.0,100.2,fields,Reconductor line,5027000.0,185000.0
Q16-0685,2018-07-02,Ritter Park - Sugar Hill Substation 345 kV,L:7221:7290:345,1.0,True,Hilltop - Piney Crk Project 500 kV,L:7105:8253:500,100.7,1622.0,10.1,98.9,fields,Reconductor line,7785000.0,288000.0
Q16-0685,2018-07-02,Caldwell - Piney Crk Project 345 kV,L:7702:8253:345,1.0,True,Hilltop - Piney Crk Project 500 kV,L:7105:8253:500,100.0,1917.0,8.7,98.7,fields,Reconductor line,25403000.0,940000.0
Q17-0756,2018-06-17,Gordonsville to Gordonsville Energy Lp 138.0 kV,L:9130:9131:138,1.0,True,Louisa Generation Facility Substation 345/138kV XFMR,X:9643:345:138,137.1,240.0,48.0,,table,Rebuild line with higher-capacity conductor,6249000.0,1848000.0
Q17-0756,2018-06-17,P.T.S to Medora 345.0 kV,L:7253:7389:345,1.0,True,Allegheny Energy Units 3 4 & 5 to Sugar Hill 345.0 kV,L:7290:8265:345,104.6,1894.0,5.4,,table,Reconductor line,14470000.0,268000.0
Q17-0756,2018-06-17,Handsome Lake to Ganso 500.0 kV L,L:7775:8246:500,1.0,True,Lions Rd to Piney Creek Project 500.0 kV line,L:7555:8253:500,103.5,2387.0,6.2,,table,Reconductor line,39089000.0,512000.0
Q17-0756,2018-06-17,Omni-Hackberry to Norwich 500.0 kV,L:19030:19145:500,1.0,True,Beaver to Trego 500.0 kV,L:19893:20264:500,102.6,2332.0,7.1,,table,Reconductor line,27279000.0,306000.0
Q17-0756,2018-06-17,Trego to Beaver 500.0 kV,L:19893:20264:500,1.0,True,Adams to Onancock Diesel Generation Facility 230.0 kV,L:19846:19941:230,102.0,3123.0,8.5,,table,Reconductor line,144385000.0,1637000.0
Q17-0756,2018-06-17,Sugar Hill to Allegheny Energy Units 3 4 & 5 345.0 kV Line,L:7290:8265:345,1.0,True,Hillop to Piney Crk Project 500.0 kV,L:7105:8253:500,100.3,1785.0,6.5,,table,Reconductor line,6475000.0,75000.0
Q17-0756,2018-06-17,Allegheny Energy Units 3 4 & 5 Substation 345/1kV Transformer Bank,X:8265:345:1,0.9803129034560604,True,Hilltop to Piney Creek Project 500.0 kV L,L:7105:8253:500,100.2,1626.0,6.4,,table,Replace transformer with higher-rated unit,18051000.0,208000.0
Q17-0756,2018-06-17,Allegheny Energy Units 3 4 & 5 500 kV/1 kV Transformer,X:8265:500:1,0.9803129034560604,True,Hiltop Substation to Piney Crk Project 500.0 kV,L:7105:8253:500,100.2,1626.0,6.4,,table,Replace transformer with higher-rated unit,35703000.0,411000.0
Q17-0838,2018-07-04,STA S VAN NUYS-MINNEHAHA 230 KV,L:19862:19972:230,0.931790943937973,False,TROY ENERGY LLC-RICHLAND 500 KV,L:20280:20309:500,125.7,786.0,17.1,,table,Rebuild line with higher-capacity conductor,9931000.0,1357000.0
Q17-0838,2018-07-04,ROBISON PARK SUBSTATION-DEKALB 230 KV,L:21759:21796:230,1.0,True,JONES CHAPEL-DEKALB 500 KV,L:21759:22035:500,113.9,1515.0,34.5,,table,Rebuild line with higher-capacity conductor,31095000.0,4239000.0
Q17-0838,2018-07-04,MUSKOGEE-DARLINGTON RD 100 KV,L:20269:21789:100,1.0,True,RICHLAND-DEKALB SUBSTATION 500 KV,L:20309:21759:500,113.7,296.0,6.7,,table,Rebuild line with higher-capacity conductor,14521000.0,1980000.0
Q17-0838,2018-07-04,ADAMS-NEW DEPARTURE 230 KV,L:19846:19852:230,1.0,True,TREGO-BEAVER 500 KV,L:19893:20264:500,113.7,864.0,7.9,,table,Rebuild line with higher-capacity conductor,28504000.0,3882000.0
Q17-0838,2018-07-04,MASON ST 500-230 kV Transformer,X:20299:500:230,0.9711396214987622,True,TREGO-BEAVER 500 KV line,L:19893:20264:500,113.3,1308.0,12.0,,table,Replace transformer with higher-rated unit,31074000.0,4236000.0
Q17-0838,2018-07-04,EUFULA-BEAVER 500 KV L,L:20264:20266:500,1.0,True,POST ROCK-NEWPORT TIE SUBSTATION 230 KV,L:19626:19645:230,112.8,3064.0,28.5,,table,Rebuild line with higher-capacity conductor,68335000.0,9296000.0
Q17-0838,2018-07-04,MYRTLE PT-GALION GENERATING STA 230 KV,L:19637:20261:230,1.0,True,TREGO-BEAVER 500 KV,L:19893:20264:500,111.5,1011.0,7.5,,table,Rebuild line with higher-capacity conductor,42174000.0,5741000.0
Q17-0838,2018-07-04,HIGHGATE-HERALD-TWIN CITIES 230 KV,L:19900:20133:230,1.0,True,MASON ST 500/230kV XFMR,X:20299:500:230,111.5,857.0,7.0,,table,Rebuild line with higher-capacity conductor,30531000.0,4157000.0
Q17-0838,2018-07-04,EASTOWN RD-SWAN VLY SUBSTATION 230 KV,L:19609:19617:230,0.9762833917208052,False,TREGO-SWAN VALLEY SUBSTATION 500 KV,L:19617:19893:500,111.0,614.0,6.3,,table,Rebuild line with higher-capacity conductor,6070000.0,828000.0
Q17-0838,2018-07-04,GLION GENERATING STA 500/230 kV Auto,X:20261:500:230,0.8335237219367662,True,TREGO-BEAVER 500 KV,L:19893:20264:500,110.4,1059.0,10.9,,table,Replace transformer with higher-rated unit,29035000.0,3955000.0
Q17-0838,2018-07-04,SIDNEY A MURRAY JR HYDROELECTRIC-24TH & GARDENDALE 230 KV,,0.0,False,RICHLAND-DEKALB 500 KV,L:20309:21759:500,108.7,492.0,9.3,,table,,,
Q17-0838,2018-07-04,24TH & GARDENDALE-LANDSMAN CREEK 230 KV Line,L:21272:21394:230,1.0,True,DEKALB-RICHLAND 500 KV Line,L:20309:21759:500,107.9,475.0,9.3,,table,Reconductor line,15305000.0,2091000.0
Q17-0838,2018-07-04,WAYNE TRACE SUBSTATION-DARLINGTON RD 100 KV,L:21773:21789:100,1.0,True,RICHLAND-DEKLB 500 KV,L:20309:21759:500,107.7,339.0,6.0,,table,Reconductor line,551000.0,75000.0
Q17-0838,2018-07-04,SLOCUM RD-MCNEIL 230 KV,L:19826:20278:230,1.0,True,DEKALB-RICHLAND 500 KV L,L:20309:21759:500,106.5,1072.0,25.9,,table,Reconductor line,5754000.0,786000.0
Q17-0838,2018-07-04,SLOCUM RD-DEKALB 230 KV,L:19826:21759:230,1.0,True,RICHLAND-DEKALB 500 KV,L:20309:21759:500,106.2,1101.0,25.9,,table,Reconductor line,15123000.0,2066000.0
