project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q17-0838,2018-07-04,MONTOUR STA-TALENENERGY MARTINS CRK LLC WILLIAMSPORT 345 KV,L:7114:7130:345,1.0,True,CORONET-FORT HUMBUG 500 KV,L:6421:8103:500,106.0,1762.0,5.0,,table,Reconductor line,30442000.0,7850000.0
Q17-0838,2018-07-04,SWAN VLY-TREGO 500 KV,L:19617:19893:500,1.0,True,TROY ENERGY LLC-RICHLAND 500 KV,L:20280:20309:500,105.7,3663.0,19.7,,table,Reconductor line,35434000.0,4812000.0
Q17-0838,2018-07-04,MUSKOGEE-MONTPELIER ELECTRIC GENERATING STA 500 KV L,L:20269:22708:500,1.0,True,LONETREE-SABANERA 500 KV,L:22749:22765:500,105.7,2801.0,10.3,,table,Reconductor line,61466000.0,8340000.0
Q17-0838,2018-07-04,MINNEHAHA-NAPOLEON PEAKING STATION SUBSTATION 230 KV,L:19862:20267:230,1.0,True,TROY ENERGY LLC-RICHLAND 500 KV Line,L:20280:20309:500,105.2,794.0,13.2,,table,Reconductor line,15646000.0,2140000.0
Q17-0838,2018-07-04,TROY ENERGY LLC-RICHLAND 500 KV,L:20280:20309:500,1.0,True,SWAN VALLEY-TREGO 500 KV L,L:19617:19893:500,105.2,2642.0,37.9,,table,Reconductor line,98285000.0,13418000.0
Q17-0838,2018-07-04,GRUVER-GALEVILLE 230 KV,L:19784:19797:230,1.0,True,IMPERIAL-EFAULA 500 KV,L:19780:20266:500,105.2,514.0,6.6,,table,Reconductor line,4372000.0,595000.0
Q17-0838,2018-07-04,MCNEIL-BREED 230 KV,L:20278:20298:230,1.0,True,DEKALB-RICHLAND 500 KV line,L:20309:21759:500,104.8,1103.0,25.9,,table,Reconductor line,5529000.0,755000.0
Q17-0838,2018-07-04,SIDNEY A MURRAY JR HYDROELECTRIC-BREED 230 KV,L:19865:20298:230,1.0,True,RICHLAND-DEKALB 500 KV,L:20309:21759:500,104.8,1103.0,25.9,,table,Reconductor line,19071000.0,2606000.0
Q17-0838,2018-07-04,IMPERIAL-EUAULA 500 KV,L:19780:20266:500,1.0,True,NEWPORT TIE SUBSTATION-POST OCK 230 KV,L:19626:19645:230,104.7,2771.0,28.0,,table,Reconductor line,39096000.0,5320000.0
Q17-0838,2018-07-04,HERALD-TWIN CITIES-MASON ST 230 KV Line,L:20133:20299:230,1.0,True,NEW DEPARTURE-MASON ST 230 KV,L:19852:20299:230,104.6,610.0,5.5,,table,Reconductor line,8055000.0,1100000.0
Q16-0620,2018-07-30,Dpc Prairie Du Chien / Frito Lay 138 kV line,L:9546:9556:138,1.0,True,Purdy / Chatom 138 kV line,L:9481:9482:138,133.0,233.0,6.8,127.4,fields,Rebuild line with higher-capacity conductor,4712000.0,1930000.0
Q16-0620,2018-07-30,Aspen / Villa Mar 2 1658 138 kV line,L:9467:9468:138,1.0,True,Crandall / Aspen 345 kV,L:9185:9467:345,131.1,227.0,22.0,112.4,fields,Rebuild line with higher-capacity conductor,1588000.0,590000.0
Q16-0620,2018-07-30,Carodean / Crandall 138 kV line,L:9182:9185:138,1.0,True,Crandall / Dayton 345 kV,L:9185:9436:345,130.7,236.0,8.9,123.3,fields,Rebuild line with higher-capacity conductor,3166000.0,501000.0
Q16-0620,2018-07-30,Harrisonbug / Sans Souci 138 kV,L:9645:9652:138,1.0,True,Dayton / Chatom 345 kV,L:9436:9482:345,127.2,254.0,6.1,122.5,fields,Rebuild line with higher-capacity conductor,2931000.0,1143000.0
Q16-0620,2018-07-30,Oak Crk Sta / Sans Souci 138 kV,L:9439:9652:138,1.0,True,Chatom / Dayton Substation 345 kV Line,L:9436:9482:345,126.8,255.0,6.1,122.1,fields,Rebuild line with higher-capacity conductor,1846000.0,720000.0
Q16-0620,2018-07-30,Redland / Carodean 138 kV,L:9182:9184:138,1.0,True,Crandall / Dayton 345 kV,L:9185:9436:345,126.5,222.0,8.9,118.7,fields,Rebuild line with higher-capacity conductor,1332000.0,211000.0
Q16-0620,2018-07-30,Oak Crk Sta / Wadsworth 138 kV,L:9439:9553:138,1.0,True,Chatom / Dayton 345 kV,L:9436:9482:345,123.8,230.0,6.1,118.7,fields,Rebuild line with higher-capacity conductor,7998000.0,3118000.0
Q16-0620,2018-07-30,Weyers Cave / Grottoes 138 kV,L:9180:9189:138,1.0,True,Crandall / Dayton Substation 345 kV,L:9185:9436:345,121.3,352.0,8.6,116.6,fields,Rebuild line with higher-capacity conductor,7351000.0,943000.0
Q16-0620,2018-07-30,Dayton 345/138kV TX,X:9436:345:138,0.9951614388453269,True,Dayton Substation / Chatom 345 kV,L:9436:9482:345,116.9,479.0,12.3,112.0,fields,Replace transformer with higher-rated unit,16327000.0,4393000.0
Q16-0620,2018-07-30,Weyers Cave / Greenbank 138 kV line,L:9189:9190:138,1.0,True,Crandall / Dayton 345 kV Line,L:9185:9436:345,116.5,265.0,8.6,110.3,fields,Rebuild line with higher-capacity conductor,6616000.0,863000.0
Q16-0620,2018-07-30,Villa Mar 2 1658 / Orchard 138 kV L,L:9468:9469:138,1.0,True,Crandall / Aspen 345 kV L,L:9185:9467:345,113.6,249.0,22.0,96.6,fields,Rebuild line with higher-capacity conductor,5194000.0,1930000.0
Q16-0620,2018-07-30,Chatom 345 kV/138 kV XFMR,X:9482:345:138,0.9928877635681596,True,Dayton Substation 345 kV/138 kV Transformer,X:9436:345:138,112.0,494.0,12.1,107.3,fields,Replace transformer with higher-rated unit,13632000.0,3327000.0
Q16-0620,2018-07-30,Declo / Orchard 138 kV Line,L:9141:9469:138,1.0,True,Crandall / Aspen 345 kV L,L:9185:9467:345,110.8,244.0,22.0,93.4,fields,Rebuild line with higher-capacity conductor,8783000.0,3263000.0
Q16-0620,2018-07-30,Dayton / Harrisonburg 138 kV,L:9436:9645:138,1.0,True,Dayton / Chatom 345 kV,L:9436:9482:345,108.9,487.0,12.3,104.0,fields,Reconductor line,613000.0,165000.0
Q16-0620,2018-07-30,Aspen / Fairfield 138 kV,L:9467:9544:138,1.0,True,Aspen Substation / Lowmoor 345 kV,L:9467:9666:345,103.4,214.0,75.2,35.8,fields,Reconductor line,5624000.0,4561000.0
Q16-0637,2018-07-23,Medora / P.T.S 345 KV,L:7253:7389:345,1.0,True,Sugar Hill / Allegheny Energy Units 3 4 & 5 345 KV,L:7290:8265:345,103.3,1619.0,6.1,103.0,fields,Reconductor line,20413000.0,133000.0
Q16-0653,2018-07-23,Chancellor Row Substation-Natchez 138 kV,L:9988:9992:138,1.0,True,Skaggs Island Jct 2-Mitchell Dam 345 kV,L:9816:9975:345,121.6,213.0,18.4,,table,Rebuild line with higher-capacity conductor,2278000.0,321000.0
Q16-0653,2018-07-23,Westcoast Cellufibre-Chipola 138 kV,L:9943:9949:138,1.0,True,Mitchell Dam-Skaggs Island Jct 2 345 kV,L:9816:9975:345,120.9,257.0,17.5,,table,Rebuild line with higher-capacity conductor,2077000.0,207000.0
Q16-0653,2018-07-23,Highland City-Centralia 138 kV line,L:9778:9808:138,1.0,True,Skaggs Island Jct 2-Mitchell Dam 345 kV L,L:9816:9975:345,106.4,245.0,17.0,,table,Reconductor line,1004000.0,786000.0
Q16-0653,2018-07-23,Westrock Sutheast Llc-Pacifica 138 kV line,L:9947:9991:138,1.0,True,SkaggsIsland Jct 2-Mitchell Dam 345 kV,L:9816:9975:345,102.1,166.0,17.0,,table,Reconductor line,1091000.0,854000.0
Q16-0654,2018-07-21,Phelan – Gauley Mtn 138kV,L:18053:18056:138,1.0,True,Saltery Bay – Hayfork 138kV,L:18052:18080:138,345.5,204.0,73.0,,table,Rebuild line with higher-capacity conductor,7862000.0,7411000.0
Q16-0654,2018-07-21,Saltery Bay – Gauley Mountain 138kV,L:18052:18053:138,1.0,True,Hayfork – Saltery Bay 138kV,L:18052:18080:138,337.2,210.0,73.0,,table,Rebuild line with higher-capacity conductor,5005000.0,4718000.0
Q16-0654,2018-07-21,Saltery Bay – Hayfork 138kV,L:18052:18080:138,1.0,True,Saltery Bay – Gauley Mountain 138kV,L:18052:18053:138,284.4,242.0,74.2,,table,Rebuild line with higher-capacity conductor,6345000.0,5826000.0
Q16-0654,2018-07-21,Hayfork Substation – Hawks Nest Hydro 138kV,L:18080:18695:138,1.0,True,Saltery Bay – Gauley Mtn Substation 138kV Line,L:18052:18053:138,278.1,246.0,74.2,,table,Rebuild line with higher-capacity conductor,4522000.0,4152000.0
Q16-0654,2018-07-21,Phelan – Bradley Substation 138kV,L:18056:18531:138,0.9981061555234763,False,Scarbro – N Sweetwater Substation 138kV L,L:18067:18072:138,166.1,230.0,12.9,,table,Rebuild line with higher-capacity conductor,21751000.0,13646000.0
Q16-0654,2018-07-21,Alpha Rd – Pawnee 138kV,L:18109:18461:138,1.0,True,Beech Ridge Energy Llc 138/1kV TX,X:18704:138:1,162.9,177.0,5.4,,table,Rebuild line with higher-capacity conductor,4359000.0,1525000.0
Q16-0654,2018-07-21,Bradley – American Falls 138kV,L:18069:18531:138,1.0,True,N Sweetwater – Scarbro 138kV,L:18067:18072:138,137.4,179.0,9.2,,table,Rebuild line with higher-capacity conductor,5456000.0,5456000.0
Q16-0654,2018-07-21,Mattoon East – Lexington Health Center 138kV,L:18024:18025:138,1.0,True,Amos – Coulee Ave 345kV L,L:18198:18686:345,132.3,216.0,5.5,,table,Rebuild line with higher-capacity conductor,11701000.0,2612000.0
Q16-0654,2018-07-21,Heyburn – Lysander 138kV line,L:18099:18107:138,1.0,True,Coburn – Cabin Creek 345kV,L:18241:18694:345,132.0,191.0,5.6,,table,Rebuild line with higher-capacity conductor,12376000.0,3703000.0
Q16-0654,2018-07-21,Dixieland Prison – Lexington Health Ctr 138kV,L:18017:18024:138,1.0,True,Coulee Ave – Amos 345kV Line,L:18198:18686:345,130.8,221.0,5.5,,table,Rebuild line with higher-capacity conductor,10865000.0,2426000.0
Q16-0654,2018-07-21,Big Basin – Sherman Rd 138kV,L:18112:18120:138,1.0,True,Donnells-Curtis – Beech Ridge Energy Llc 138kV,L:18119:18704:138,130.3,243.0,5.3,,table,Rebuild line with higher-capacity conductor,9092000.0,2420000.0
Q16-0654,2018-07-21,Chemical – Alum Creek 138kV,L:18230:18255:138,1.0,True,Brownfield Switching – Eagle Vly In 138kV,L:18225:18239:138,129.8,316.0,5.2,,table,Rebuild line with higher-capacity conductor,9931000.0,905000.0
Q16-0654,2018-07-21,New Guf – Dixieland Prison 138kV,L:18016:18017:138,1.0,True,Coulee Ave – Amos 345kV line,L:18198:18686:345,129.7,225.0,5.5,,table,Rebuild line with higher-capacity conductor,5021000.0,1121000.0
Q16-0654,2018-07-21,Beech Ridge Energy Llc – Big Basin 138kV,L:18112:18704:138,1.0,True,Donnells-Curtis – Beech Rdge Energy Llc 138kV,L:18119:18704:138,129.6,246.0,5.3,,table,Rebuild line with higher-capacity conductor,11690000.0,3112000.0
Q16-0654,2018-07-21,Congress St – Lake Hemet Substation 138kV,L:18457:18459:138,1.0,True,Beech Ridge Energy Llc 138/1kV Transformer Bank,X:18704:138:1,125.9,232.0,7.2,,table,Rebuild line with higher-capacity conductor,3182000.0,1089000.0
Q16-0654,2018-07-21,Congress St – Pawnee Substation 138kV,L:18459:18461:138,1.0,True,Beech Ridge Energy Llc 138-1 kV TX,X:18704:138:1,125.5,231.0,7.2,,table,Rebuild line with higher-capacity conductor,5156000.0,1765000.0
Q16-0654,2018-07-21,Lake Hemet – Reedy Crk 138kV,L:18457:18460:138,1.0,True,Beech Ridge Energy Llc 138/1 kV XFMR,X:18704:138:1,125.4,234.0,7.2,,table,Rebuild line with higher-capacity conductor,8136000.0,2785000.0
Q16-0654,2018-07-21,Vergennes 9 – Reedy Creek 138kV,L:18460:18685:138,1.0,True,Beech Ridge Energy Llc 138-1 kV XFMR,X:18704:138:1,125.1,236.0,7.2,,table,Rebuild line with higher-capacity conductor,4602000.0,1575000.0
Q16-0654,2018-07-21,Beech Ridge Energy Llc 345/1kV Transformer Bank,X:18704:345:1,0.9961672783554184,True,Vergennes 9 345-138 kV Transformer,X:18685:345:138,123.7,397.0,5.1,,table,Replace transformer with higher-rated unit,14511000.0,2303000.0
Q16-0654,2018-07-21,Raver – Lysander 138kV Line,L:18103:18107:138,1.0,True,Coburn – Cabin Crk 345kV line,L:18241:18694:345,120.0,217.0,5.6,,table,Rebuild line with higher-capacity conductor,2865000.0,857000.0
Q16-0654,2018-07-21,International Falls Power – Laurelwood 138kV line,L:18031:18259:138,1.0,True,Brownfield Switching – Eagle Valley In 138kV,L:18225:18239:138,119.8,208.0,9.7,,table,Rebuild line with higher-capacity conductor,3819000.0,982000.0
Q16-0654,2018-07-21,Raver – Sherman Rd Substation 138kV,L:18103:18120:138,1.0,True,Cabin Creek – Cobun 345kV,L:18241:18694:345,118.7,222.0,5.6,,table,Rebuild line with higher-capacity conductor,3839000.0,1149000.0
Q16-0654,2018-07-21,Malad – Dorris 138kV,L:18245:18254:138,1.0,True,Coulee Ave – Amos 345kV,L:18198:18686:345,117.8,269.0,6.7,,table,Rebuild line with higher-capacity conductor,2666000.0,543000.0
Q16-0654,2018-07-21,Beech Ridge Energy Llc 138/1kV Transformer Bank,X:18704:138:1,0.9961672783554184,True,Vergennes 9 345/138 kV TX,X:18685:345:138,115.7,425.0,5.1,,table,Replace transformer with higher-rated unit,7554000.0,1199000.0
Q16-0654,2018-07-21,Stone Corral – Shingle Springs 138kV,L:18051:18057:138,1.0,True,Saltery Bay – Gauley Mtn 138kV line,L:18052:18053:138,115.2,371.0,17.7,,table,Rebuild line with higher-capacity conductor,3012000.0,3012000.0
Q17-0729,2018-07-15,Springville to Conowingo 138kV,L:8643:9104:138,1.0,True,Tombstone to Bixby Hill Substation 500kV line,L:6300:7127:500,218.9,360.0,5.4,,table,Rebuild line with higher-capacity conductor,8130000.0,3657000.0
Q17-0729,2018-07-15,Sunbury 500 kV/345 kV TX,X:7145:500:345,0.984834756052041,True,Coronet to Westwood Generation Llc 500kV,L:6421:7168:500,150.2,820.0,5.7,,table,Replace transformer with higher-rated unit,33257000.0,646000.0
Q17-0729,2018-07-15,Hastings Substation to Elk City Llc 345kV,L:6346:6361:345,1.0,True,Little Chute to Fort Humbug 345kV,L:6388:8103:345,130.3,1005.0,5.4,,table,Rebuild line with higher-capacity conductor,17589000.0,247000.0
Q17-0729,2018-07-15,Burns to Coronado 345kV,L:5844:5850:345,1.0,True,Clear Springs 500/345kV Auto,X:6725:500:345,125.7,1145.0,5.8,,table,Rebuild line with higher-capacity conductor,20626000.0,389000.0
Q17-0729,2018-07-15,W Galltin to Walnut 345kV line,L:6225:6714:345,1.0,True,Wallenpaupack 500-345 kV Transformer,X:7171:500:345,118.9,1477.0,6.8,,table,Rebuild line with higher-capacity conductor,25669000.0,473000.0
Q17-0729,2018-07-15,Hills Chapel to Burns 345kV,L:5844:6968:345,1.0,True,Clear Springs 500-345 kV TX,X:6725:500:345,116.2,1468.0,6.5,,table,Rebuild line with higher-capacity conductor,42458000.0,813000.0
Q17-0729,2018-07-15,Wallenpaupack 500-345 kV Auto,X:7171:500:345,0.9844362853326235,True,W Gallatin to Walnut 345kV,L:6225:6714:345,115.1,1606.0,6.6,,table,Replace transformer with higher-rated unit,37323000.0,695000.0
Q17-0729,2018-07-15,Irvine to Chiquita 345kV line,L:5970:6299:345,1.0,True,Tombstone Substation to Marcus Hook Energy Lp 500kV,L:6300:7163:500,113.4,1462.0,16.7,,table,Rebuild line with higher-capacity conductor,50705000.0,1675000.0
Q17-0729,2018-07-15,Connell to Chiquita 345kV,L:6240:6299:345,1.0,True,Tombstone to Marcus Hook Energy Lp 500kV,L:6300:7163:500,112.9,1663.0,17.1,,table,Rebuild line with higher-capacity conductor,44939000.0,1496000.0
Q17-0729,2018-07-15,Fayette to Ironwood Llc 345kV,L:6531:7169:345,1.0,True,Brunner Island to Bixby Hill 500kV,L:7127:7159:500,112.7,1443.0,8.2,,table,Rebuild line with higher-capacity conductor,34641000.0,374000.0
Q17-0729,2018-07-15,Fort Humbug 500/345kV XFMR,X:8103:500:345,0.9824297296486922,True,Orchard Rd to FtHumbug Substation 500kV,L:7672:8103:500,108.4,1409.0,6.3,,table,Replace transformer with higher-rated unit,35442000.0,544000.0
Q17-0729,2018-07-15,Owatonna to Moser Generating Sta 345kV line,L:7126:7172:345,1.0,True,Tombstone to Bixby Hill 500kV,L:6300:7127:500,105.6,1646.0,12.8,,table,Reconductor line,3964000.0,112000.0
Q17-0729,2018-07-15,Conell to Tombstone 345kV Line,L:6240:6300:345,1.0,True,Tombstone to Marcus Hook Energy Lp 500kV,L:6300:7163:500,105.5,1783.0,16.7,,table,Reconductor line,4580000.0,165000.0
Q17-0729,2018-07-15,Strawberry Belt to Jh Warden 345kV L,L:7117:7141:345,1.0,True,Coronet to Westwood Generation Llc 500kV Line,L:6421:7168:500,103.3,1037.0,5.1,,table,Reconductor line,17108000.0,375000.0
Q17-0729,2018-07-15,N Allegheny Windpower Project to Wahiawa 345kV Line,L:7532:8288:345,1.0,True,Sunrise Ctr Substation to Merret 500kV line,L:7525:8247:500,103.2,1447.0,5.5,,table,Reconductor line,12732000.0,193000.0
Q17-0729,2018-07-15,Ganso to HandsomeLake 500kV,L:7775:8246:500,1.0,True,Lions Rd to Piney Crk Project 500kV,L:7555:8253:500,100.2,2387.0,10.3,,table,Reconductor line,48925000.0,443000.0
Q17-0729,2018-07-15,Medora to P.T.S 345kV,L:7253:7389:345,1.0,True,Sugar Hill to Allegheny Energy Units 3 4 & 5 345kV,L:7290:8265:345,100.1,1922.0,6.1,,table,Reconductor line,11844000.0,111000.0
Q17-0740,2018-07-18,ALKALI – URBANA 100 kV,L:18839:18861:100,1.0,True,WOLFE SUBSTATION – BARRETT 500 kV Line,L:18862:19134:500,132.7,140.0,55.6,,table,Rebuild line with higher-capacity conductor,3846000.0,3846000.0
Q17-0740,2018-07-18,APPLE VALLEY – SITHE 100 kV Line,L:18988:19141:100,1.0,True,WOLFE – BARRETT 500 kV,L:18862:19134:500,131.1,143.0,5.8,,table,Rebuild line with higher-capacity conductor,3014000.0,2062000.0
Q17-0740,2018-07-18,CARLEY RD – CARNAL 100 kV L,L:18847:18989:100,1.0,True,WOLFE – BARRETT 500 kV,L:18862:19134:500,122.1,146.0,7.9,,table,Rebuild line with higher-capacity conductor,21744000.0,21744000.0
Q17-0740,2018-07-18,IMPERIAL – CHAMBERLIN 230 kV,L:19780:20091:230,1.0,True,RAVENNA – HYLEBOS 500 kV,L:19719:20097:500,105.8,704.0,5.4,,table,Reconductor line,5378000.0,55000.0
Q17-0740,2018-07-18,MEDORA – SIMPSON STUART TAP 345 kV Line,L:7252:7253:345,1.0,True,HAMPTON RD – MEDOA 345 kV,L:7195:7253:345,104.7,1206.0,5.2,,table,Reconductor line,11308000.0,277000.0
Q17-0740,2018-07-18,CALDWELL – BLACKROCK 345 kV,L:7702:7709:345,1.0,True,CARBON CENTER 500 kV/345 kV Transformer Bank,X:7809:500:345,101.0,1217.0,5.1,,table,Reconductor line,25412000.0,438000.0
Q17-0740,2018-07-18,CARLEY RD – URBANA 100 kV L,L:18847:18861:100,1.0,True,WOLFE – BARRETT SUBSTATION 500 kV,L:18862:19134:500,100.5,107.0,34.3,,table,Reconductor line,843000.0,843000.0
Q17-0740,2018-07-18,PINEY CRK PROJECT 500-345 kV Transformer Bank,X:8253:500:345,0.9734280106544922,True,PINEY CRK PROJECT – HILTOP 500 kV,L:7105:8253:500,100.0,1923.0,8.0,,table,Replace transformer with higher-rated unit,18404000.0,205000.0
Q17-0749,2018-07-31,Vienna Operations 345 kV/1 kV Transformer,X:9055:345:1,0.9954301613989114,True,Vienna Operations to Easton 2 345.0 kV,L:9055:9068:345,146.1,552.0,49.4,,prose_overloaded,Replace transformer with higher-rated unit,17332000.0,1502000.0
Q17-0749,2018-07-31,Newmark to Ess Lewes 138.0 kV L,L:8366:8371:138,1.0,True,Vienna Operations Substation to Easton 2 345.0 kV Line,L:9055:9068:345,130.2,368.0,25.0,,prose_overloaded,Rebuild line with higher-capacity conductor,12784000.0,899000.0
Q17-0749,2018-07-31,Santeetlah to Sunset 138.0 kV,L:8357:9033:138,1.0,True,Souhtown to Vienna Operations 345.0 kV,L:9043:9055:345,126.6,527.0,22.0,,prose_overloaded,Rebuild line with higher-capacity conductor,5351000.0,357000.0
Q17-0749,2018-07-31,Sherwood to Sandburg 138.0 kV,L:8601:8602:138,1.0,True,Easton 2 to Vienna Operations 345.0 kV,L:9055:9068:345,121.9,554.0,27.2,,prose_overloaded,Rebuild line with higher-capacity conductor,4904000.0,358000.0
Q17-0749,2018-07-31,North Lake to Hitchland 138.0 kV,L:8356:8377:138,1.0,True,Vienna Operations to Easton 2 345.0 kV,L:9055:9068:345,119.7,591.0,27.2,,prose_overloaded,Rebuild line with higher-capacity conductor,7584000.0,553000.0
Q17-0749,2018-07-31,Sunset to St Bonifacius 138.0 kV,L:8357:9039:138,1.0,True,Southtown to Vienna Operations 345.0 kV,L:9043:9055:345,115.9,1064.0,54.5,,prose_overloaded,Rebuild line with higher-capacity conductor,4014000.0,284000.0
Q17-0749,2018-07-31,Southtown to Quince Orchard 138.0 kV,L:9040:9043:138,1.0,True,Commonwealth Chesapeake to Southtown 345.0 kV L,L:9043:10283:345,113.3,236.0,8.4,,prose_overloaded,Rebuild line with higher-capacity conductor,2492000.0,112000.0
Q17-0749,2018-07-31,Mesquite to Arroy Tap 138.0 kV,L:8378:9047:138,1.0,True,Vienna Operations to Souttown 345.0 kV,L:9043:9055:345,111.5,859.0,45.5,,prose_overloaded,Rebuild line with higher-capacity conductor,2146000.0,178000.0
Q17-0749,2018-07-31,Sunset to Saddlebrooke Ranch 138.0 kV,L:8357:8375:138,1.0,True,Vienna Operations to Easton 2 Substation 345.0 kV Line,L:9055:9068:345,143.9,512.0,42.0,,prose_loss,Rebuild line with higher-capacity conductor,11958000.0,840000.0
Q17-0749,2018-07-31,Galvanizing to Santeetlah Substation 138.0 kV line,L:9032:9033:138,1.0,True,Southtown to Vienna Operations 345.0 kV,L:9043:9055:345,127.1,520.0,22.0,,prose_loss,Rebuild line with higher-capacity conductor,4585000.0,306000.0
Q17-0749,2018-07-31,Ripple Substation 345 kV/138 kV XFMR,X:9046:345:138,0.9958766331026696,True,Easton 2 to Vienna Operations 345.0 kV Line,L:9055:9068:345,125.4,433.0,16.3,,prose_loss,Replace transformer with higher-rated unit,16355000.0,1218000.0
Q17-0749,2018-07-31,Kiwi to North Lake 138.0 kV,L:8356:8376:138,1.0,True,Vienna Operations to Easton2 345.0 kV,L:9055:9068:345,118.8,528.0,24.7,,prose_loss,Rebuild line with higher-capacity conductor,4462000.0,331000.0
Q17-0749,2018-07-31,Saddlebrooke Ranch to Hansford 138.0 kV,L:8361:8375:138,1.0,True,Southtown to Vienna Operations 345.0 kV,L:9043:9055:345,113.8,376.0,7.2,,prose_loss,Rebuild line with higher-capacity conductor,8099000.0,480000.0
Q17-0749,2018-07-31,Prunedale to Dane 138.0 kV,L:8986:8987:138,1.0,True,Commonwealth Chesapeake to Southtown 345.0 kV line,L:9043:10283:345,112.6,226.0,6.2,,prose_loss,Rebuild line with higher-capacity conductor,3495000.0,157000.0
Q17-0749,2018-07-31,Bristol to Limon Substation 138.0 kV,L:8304:8307:138,1.0,True,Easton 2 to Cady 345.0 kV,L:8826:9068:345,111.4,258.0,11.5,,prose_loss,Rebuild line with higher-capacity conductor,3943000.0,266000.0
Q17-0749,2018-07-31,Tasley 345/138kV TX,X:10298:345:138,0.9987018125869078,True,Southtown to Commonwealth Chesapeake 345.0 kV,L:9043:10283:345,153.9,344.0,66.3,,prose_colon,Replace transformer with higher-rated unit,30195000.0,6946000.0
Q17-0749,2018-07-31,Chemolite to Randall County 138.0 kV L,L:8729:8732:138,0.9941017064089996,False,Easton 2 to Vienn Operations 345.0 kV,L:9055:9068:345,138.5,230.0,15.3,,prose_colon,Rebuild line with higher-capacity conductor,7101000.0,486000.0
Q17-0749,2018-07-31,Cady to Easton 2 345.0 kV Line,L:8826:9068:345,1.0,True,Navy Mole to Holston Dam 138.0 kV,L:9010:9097:138,125.9,1185.0,64.7,,prose_colon,Rebuild line with higher-capacity conductor,71257000.0,5101000.0
Q17-0749,2018-07-31,Sandburg to Jarratt 138.0 kV,L:8602:8731:138,1.0,True,Vienna Operations to Easton 2 345.0 kV,L:9055:9068:345,122.7,542.0,27.2,,prose_colon,Rebuild line with higher-capacity conductor,6544000.0,477000.0
Q17-0749,2018-07-31,Hitchland to Sherwood 138.0 kV Line,L:8377:8601:138,1.0,True,Vienna Operations to Easton 2 345.0 kV,L:9055:9068:345,121.5,561.0,27.2,,prose_colon,Rebuild line with higher-capacity conductor,7682000.0,560000.0
Q17-0749,2018-07-31,W -Station to St Bonifacius 138.0 kV line,L:9031:9039:138,1.0,True,Southtown to Vienna Operations 345.0 kV L,L:9043:9055:345,115.3,1089.0,54.5,,prose_colon,Rebuild line with higher-capacity conductor,9164000.0,649000.0
Q17-0749,2018-07-31,Mesquite to Ripple 138.0 kV,L:8378:9046:138,1.0,True,Vienna Operations to Southtown 345.0 kV,L:9043:9055:345,112.6,824.0,45.5,,prose_colon,Rebuild line with higher-capacity conductor,2784000.0,231000.0
Q17-0749,2018-07-31,Grasonville Substation to Wye Mills Substation 138.0 kV,L:8977:9008:138,1.0,True,Cady to Easton 2 345.0 kV,L:8826:9068:345,111.3,203.0,6.5,,prose_colon,Rebuild line with higher-capacity conductor,16462000.0,1283000.0
Q17-0749,2018-07-31,Ocean City Substation to Reidland 138.0 kV,L:9050:9095:138,1.0,True,Southtown to Vienna Operations 345.0 kV L,L:9043:9055:345,111.0,878.0,45.5,,prose_colon,Rebuild line with higher-capacity conductor,5546000.0,460000.0
Q17-0749,2018-07-31,Arroyo Tap to Reidland 138.0 kV,L:9047:9095:138,1.0,True,Southtown to Vienna Operations 345.0 kV L,L:9043:9055:345,111.0,878.0,45.5,,prose_colon,Rebuild line with higher-capacity conductor,2247000.0,186000.0
Q17-0773,2018-07-16,NAGUABO 2701 – PEARSON RD 100.0 kV,L:23417:23519:100,1.0,True,LINCOLN 100 kV/1 kV Transformer Bank,X:23506:100:1,105.4,121.0,43.3,85.4,fields,Reconductor line,489000.0,429000.0
Q17-0773,2018-07-16,OLD FORGE – RAVENNA 230.0 kV,L:20096:20097:230,1.0,True,RAVENNA – HYLEBOS 500.0 kV,L:19719:20097:500,103.4,834.0,8.6,102.8,fields,Reconductor line,5543000.0,33000.0
Q17-0773,2018-07-16,ONI-HACKBERRY 500 kV/230 kV Transformer,X:19030:500:230,0.9315915515292998,True,OMNI-HACKBERRY SUBSTATION – NORWIH 500.0 kV,L:19030:19145:500,103.1,942.0,5.5,102.8,fields,Replace transformer with higher-rated unit,24231000.0,142000.0
Q17-0773,2018-07-16,NAGUABO 2701 – BRINGHURST 100.0 kV,L:23409:23417:100,1.0,True,LINCOLN 100 kV/1 kV Auto,X:23506:100:1,102.4,105.0,43.3,79.5,fields,Reconductor line,1249000.0,1097000.0
Q17-0773,2018-07-16,LINCOLN 100 kV/1 kV Transformer Bank,X:23506:100:1,1.0,True,BELRIDGE 1A – LAKE MIRROR 100.0 kV,L:23256:23397:100,101.3,274.0,59.7,89.2,fields,Replace transformer with higher-rated unit,3140000.0,2872000.0
Q17-0773,2018-07-16,MOORHEAD – E J STONEMAN STA 100.0 kV Ckt 2,L:23396:23415:100,1.0,True,MOORHEAD – E J STONEMAN STA 100.0 kV Ckt 1,L:23396:23415:100,100.2,143.0,26.7,89.8,fields,Reconductor line,694000.0,567000.0
Q17-0791,2018-08-03,DOS AMIGOS – NEWHALL 138 KV,L:7249:7301:138,1.0,True,MEDORA – P.T.S 345 KV,L:7253:7389:345,247.0,190.0,5.9,229.6,fields,Rebuild line with higher-capacity conductor,1612000.0,1612000.0
Q17-0791,2018-08-03,NEWHALL – CARSON 138 KV L,L:7296:7301:138,1.0,True,MEDORA – P.T.S 345 KV L,L:7253:7389:345,226.1,214.0,5.9,210.7,fields,Rebuild line with higher-capacity conductor,967000.0,967000.0
Q17-0791,2018-08-03,CARSON – FORBES 138 KV line,L:7296:7359:138,1.0,True,P.T.S SUBSTATION – MEDORA 345 KV,L:7253:7389:345,217.1,230.0,5.9,202.7,fields,Rebuild line with higher-capacity conductor,2113000.0,2113000.0
Q17-0791,2018-08-03,FORBES – US GYPSUM SUBSTATION 138 KV line,L:7345:7359:138,1.0,True,P.T.S – MEDORA 345 KV,L:7253:7389:345,206.7,254.0,5.9,193.6,fields,Rebuild line with higher-capacity conductor,1398000.0,1398000.0
Q17-0791,2018-08-03,CASCADE VALLEY – VARICK 138 KV,L:7228:7229:138,1.0,True,SMITH – HEMET 345 KV L,L:7239:7273:345,176.3,230.0,38.0,83.4,fields,Rebuild line with higher-capacity conductor,4395000.0,4395000.0
Q17-0791,2018-08-03,VARICK – HIGH FALLS HY 138 KV,L:7229:8182:138,1.0,True,SMITH – HEMET 345 KV,L:7239:7273:345,173.4,237.0,38.0,83.6,fields,Rebuild line with higher-capacity conductor,1393000.0,1393000.0
Q17-0791,2018-08-03,HIGH FALLS HY – SMITH 138 KV line,L:7239:8182:138,1.0,True,HEMET – SMITH 345 KV,L:7239:7273:345,160.9,256.0,53.3,44.1,fields,Rebuild line with higher-capacity conductor,1823000.0,1823000.0
Q17-0791,2018-08-03,US GYPSUM – LEICESTER JUNCTION 138 KV,L:7345:7346:138,1.0,True,P.T.S – MEDORA 345 KV,L:7253:7389:345,160.5,241.0,6.0,146.5,fields,Rebuild line with higher-capacity conductor,4785000.0,4785000.0
Q17-0791,2018-08-03,LEICESTER JCT – WOODVILLE 138 KV Line,L:7346:7375:138,1.0,True,MEDORA SUBSTATION – P.T.S SUBSTATION 345 KV,L:7253:7389:345,158.4,258.0,6.0,145.3,fields,Rebuild line with higher-capacity conductor,1387000.0,1387000.0
Q17-0791,2018-08-03,HEMET – WOODVILLE 138 KV,L:7273:7375:138,1.0,True,COLLIER – HOYT 138 KV,L:7194:7272:138,145.8,259.0,9.6,124.9,fields,Rebuild line with higher-capacity conductor,13977000.0,13977000.0
Q17-0791,2018-08-03,SIERRA BROOKS – CONRATH DPC SOLAR 138 KV,L:7337:8290:138,1.0,True,US GYPSUM – FORBES 138 KV,L:7345:7359:138,136.2,272.0,5.6,124.6,fields,Rebuild line with higher-capacity conductor,780000.0,780000.0
Q17-0791,2018-08-03,WALTER L ANDERSON – SIERRA BROOKS 138 KV line,L:7335:7337:138,1.0,True,FORBES – US GYPSUM 138 KV,L:7345:7359:138,131.7,266.0,5.6,119.9,fields,Rebuild line with higher-capacity conductor,4388000.0,4388000.0
Q17-0791,2018-08-03,LEWISVILLE – OAKLAND 138 KV L,L:7298:7299:138,1.0,True,FORBES – US GYPSUM 138 KV,L:7345:7359:138,130.5,221.0,5.6,116.3,fields,Rebuild line with higher-capacity conductor,2644000.0,2644000.0
Q17-0791,2018-08-03,SMITH 345-138 kV Autotransformer,X:7239:345:138,1.0,True,SMITH – HEMET 345 KV,L:7239:7273:345,129.9,424.0,100.0,2.5,fields,Replace transformer with higher-rated unit,14814000.0,14814000.0
Q17-0791,2018-08-03,OAKLAND – WALTER L ANDERSON 138 KV,L:7299:7335:138,1.0,True,FORBES – US GYPSUM 138 KV Line,L:7345:7359:138,127.8,244.0,5.6,115.0,fields,Rebuild line with higher-capacity conductor,1921000.0,1921000.0
Q17-0791,2018-08-03,HAMPTON RD – FILER 345 KV Line,L:7195:8206:345,1.0,True,FISHKILL PLAINS – DILLARD-ORANGE 345 KV Line,L:8204:18683:345,119.6,1216.0,28.0,106.7,fields,Rebuild line with higher-capacity conductor,57087000.0,21922000.0
Q17-0791,2018-08-03,JULIA – GROVE POINT RD 138 KV,L:7209:7212:138,1.0,True,MIDDLE FORK – ULMERTON TRANSFER CTR 345 KV,L:7193:7477:345,116.2,157.0,6.4,93.1,fields,Rebuild line with higher-capacity conductor,1715000.0,1715000.0
Q17-0791,2018-08-03,CANYONVILLE – SARGENT CANYON 138 KV,L:7238:7240:138,1.0,True,SMITH – HEMET 345 KV line,L:7239:7273:345,115.0,170.0,20.3,47.9,fields,Rebuild line with higher-capacity conductor,2802000.0,2802000.0
Q17-0791,2018-08-03,PINEY CREEK PROJECT – LIONS RD 500 KV,L:7555:8253:500,1.0,True,EL PASO – GANSO 500 KV,L:7775:8093:500,110.8,3166.0,11.2,108.8,fields,Rebuild line with higher-capacity conductor,242961000.0,22836000.0
Q17-0791,2018-08-03,N COWAN – MONTOUR 138 KV,L:7242:7352:138,1.0,True,HEMET – WOODVILLE 138 KV L,L:7273:7375:138,110.4,176.0,5.8,91.9,fields,Rebuild line with higher-capacity conductor,3807000.0,3807000.0
Q17-0791,2018-08-03,STEWART MTN DAM – RITTER PARK 345 KV,L:7184:7221:345,1.0,True,P.T.S – MEDORA 345 KV,L:7253:7389:345,108.3,1760.0,11.8,104.5,fields,Reconductor line,8866000.0,883000.0
Q17-0791,2018-08-03,HANDSOME LAKE – PINEY CRK PROJECT 500 KV,L:8246:8253:500,1.0,True,PINEY CRK PROJECT – LIONS RD 500 KV Line,L:7555:8253:500,108.1,2747.0,7.6,106.5,fields,Reconductor line,39710000.0,3248000.0
Q17-0791,2018-08-03,HOYT – COLLIER 138 KV,L:7194:7272:138,1.0,True,WOODVILLE – HEMET 138 KV,L:7273:7375:138,108.0,264.0,5.8,95.7,fields,Reconductor line,858000.0,858000.0
Q17-0791,2018-08-03,CASCADE VLY – CANYONVILLE SUBSTATION 138 KV,L:7228:7238:138,1.0,True,SMITH – HEMET 345 KV,L:7239:7273:345,107.8,191.0,20.3,47.9,fields,Reconductor line,931000.0,931000.0
Q17-0791,2018-08-03,ULMERTON TRANSFER CTR – STEWART MOUNTAIN DAM 345 KV L,L:7184:7477:345,1.0,True,MEDORA – P.T.S 345 KV line,L:7253:7389:345,106.8,1238.0,16.1,99.5,fields,Reconductor line,6005000.0,1382000.0
Q17-0820,2018-07-24,Frito Lay / Timberville 138 kV line,L:9556:9558:138,1.0,True,Blackberry / New Salisbury 138 kV,L:9555:9557:138,285.1,220.0,100.0,,table,Rebuild line with higher-capacity conductor,5171000.0,5171000.0
Q17-0820,2018-07-24,Timberville / New Salisbury 138 kV,L:9557:9558:138,1.0,True,Blackberry / New Salisbury 138 kV L,L:9555:9557:138,284.2,223.0,100.0,,table,Rebuild line with higher-capacity conductor,5204000.0,5204000.0
Q17-0820,2018-07-24,Blackberry / New Salisbury 138 kV L,L:9555:9557:138,1.0,True,Timberville / New Salisbury 138 kV,L:9557:9558:138,282.5,224.0,100.0,,table,Rebuild line with higher-capacity conductor,7216000.0,7216000.0
Q17-0820,2018-07-24,Chatom / Blackberry 138 kV,L:9482:9555:138,1.0,True,New Salisbuy / Timberville 138 kV,L:9557:9558:138,276.9,227.0,100.0,,table,Rebuild line with higher-capacity conductor,8641000.0,8641000.0
Q17-0820,2018-07-24,Cedarville Junction / Detour 138 kV,L:9328:9331:138,1.0,True,St Louis Substation / Nichols 138 kV,L:9508:9509:138,211.7,248.0,20.2,,table,Rebuild line with higher-capacity conductor,8111000.0,6761000.0
Q17-0820,2018-07-24,Cedarville Jct / Page 138 kV,L:9331:9480:138,1.0,True,St Louis / Nichols 138 kV,L:9508:9509:138,210.3,252.0,20.2,,table,Rebuild line with higher-capacity conductor,10934000.0,9114000.0
Q17-0820,2018-07-24,Page / Purdy 138 kV L,L:9480:9481:138,1.0,True,Nichols / St Louis 138 kV,L:9508:9509:138,207.5,261.0,20.2,,table,Rebuild line with higher-capacity conductor,2384000.0,1988000.0
Q17-0820,2018-07-24,Tes Filer City Station Substation / Bridge River 138 kV Line,L:9578:9579:138,1.0,True,Amercan / Urban 345 kV,L:9069:18127:345,204.5,206.0,11.4,,table,Rebuild line with higher-capacity conductor,5235000.0,4331000.0
Q17-0820,2018-07-24,Nuclear Fuels / Alvin 138 kV L,L:9510:9511:138,1.0,True,Sans Souci Substation / Oak Crk Station Substation 138 kV,L:9439:9652:138,193.8,201.0,15.7,,table,Rebuild line with higher-capacity conductor,7076000.0,6474000.0
Q17-0820,2018-07-24,Siloam Springs / Detour 138 kV,L:9325:9328:138,1.0,True,Detour / Ft Benton 138 kV,L:9328:9330:138,184.2,181.0,13.5,,table,Rebuild line with higher-capacity conductor,15093000.0,15093000.0
Q17-0820,2018-07-24,Nuclear Fuels / St Louis 138 kV,L:9508:9510:138,1.0,True,Roosevelt Rd / Wadsworth 138 kV Line,L:9552:9553:138,181.5,192.0,14.1,,table,Rebuild line with higher-capacity conductor,7454000.0,5520000.0
Q17-0820,2018-07-24,Crozet / Revital Substation 138 kV,L:9126:9175:138,1.0,True,Page / Purdy 138 kV,L:9480:9481:138,171.1,167.0,6.4,,table,Rebuild line with higher-capacity conductor,5239000.0,2516000.0
Q17-0820,2018-07-24,Bridge River / Abbotsford 138 kV L,L:9392:9579:138,1.0,True,Urban / American 345 kV Line,L:9069:18127:345,169.6,210.0,6.2,,table,Rebuild line with higher-capacity conductor,11641000.0,7798000.0
Q17-0820,2018-07-24,Cherry / Mount Jackson 138 kV,L:9548:9574:138,1.0,True,Chatom Substation / Purdy Substation 138 kV Line,L:9481:9482:138,166.9,178.0,11.6,,table,Rebuild line with higher-capacity conductor,4714000.0,4714000.0
Q17-0820,2018-07-24,Dpc Prairie Du Chien / Cherry 138 kV,L:9546:9548:138,0.9989978573762223,False,Purdy Substation / Chatom 138 kV,L:9481:9482:138,159.6,192.0,11.6,,table,Rebuild line with higher-capacity conductor,4771000.0,4771000.0
Q17-0820,2018-07-24,Ft Benton Substation / Detour 138 kV,L:9328:9330:138,1.0,True,Siloam Sprngs / Detour 138 kV,L:9325:9328:138,158.3,250.0,14.6,,table,Rebuild line with higher-capacity conductor,5318000.0,4959000.0
Q17-0820,2018-07-24,Roosevelt Rd / Elkton D.P 138 kV,L:9552:9651:138,1.0,True,St Louis / Nuclear Fuels 138 kV line,L:9508:9510:138,156.2,197.0,11.6,,table,Rebuild line with higher-capacity conductor,838000.0,678000.0
Q17-0820,2018-07-24,Alvin / Chatom 138 kV,L:9482:9511:138,0.9987587429876515,False,Oak Crk Sta / Sans Souci 138 kV,L:9439:9652:138,154.7,208.0,15.7,,table,Rebuild line with higher-capacity conductor,3645000.0,3334000.0
Q17-0820,2018-07-24,Elkton D.P / Houston 138 kV,L:9642:9651:138,1.0,True,St Louis Substation / Nuclear Fuels Substation 138 kV,L:9508:9510:138,154.6,199.0,11.6,,table,Rebuild line with higher-capacity conductor,2600000.0,2105000.0
Q17-0820,2018-07-24,Roosevelt Rd / Wadsworth 138 kV,L:9552:9553:138,1.0,True,St Louis / Nuclear Fuels 138 kV,L:9508:9510:138,152.0,208.0,11.6,,table,Rebuild line with higher-capacity conductor,4264000.0,3451000.0
Q17-0820,2018-07-24,Edinburg / Springfield Power Llc 138 kV,L:9573:9581:138,1.0,True,Page / Purdy 138 kV,L:9480:9481:138,151.2,175.0,15.8,,table,Rebuild line with higher-capacity conductor,4209000.0,3948000.0
Q17-0820,2018-07-24,Revital / Dale Mabry 138 kV,L:9175:9179:138,1.0,True,Page / Purdy 138 kV,L:9480:9481:138,150.8,193.0,6.4,,table,Rebuild line with higher-capacity conductor,8412000.0,4040000.0
Q17-0820,2018-07-24,Dale Mabry / Gottoes 138 kV line,L:9179:9180:138,1.0,True,Purdy / Page 138 kV line,L:9480:9481:138,142.9,215.0,6.4,,table,Rebuild line with higher-capacity conductor,3720000.0,1786000.0
Q17-0820,2018-07-24,Lorin Industries Substation / Tampa Bay 138 kV,L:9547:9575:138,1.0,True,Tampa Bay / Dpc Prairie Du Chien 138 kV Line,L:9546:9575:138,141.2,181.0,18.6,,table,Rebuild line with higher-capacity conductor,4358000.0,4094000.0
Q17-0820,2018-07-24,Brooklyn City N Plant / Midet 138 kV,L:9398:9577:138,1.0,True,Abbotsford Substation / Bridge Riv 138 kV,L:9392:9579:138,140.7,227.0,8.7,,table,Rebuild line with higher-capacity conductor,10512000.0,8687000.0
Q17-0843,2018-08-03,STEVENS RD - CONESVILLE STA 230kV Line,L:19188:19557:230,1.0,True,CONESVILLE STATION - MUSKINGUM RIV 500kV Line,L:19557:19594:500,128.9,516.0,5.5,,table,Rebuild line with higher-capacity conductor,40116000.0,850000.0
Q17-0843,2018-08-03,BARRETT - MINCO SUBSTATION 230kV Line,L:19091:19134:230,1.0,True,BARRETT - NORWICH 500kV line,L:19134:19145:500,108.9,620.0,11.3,,table,Reconductor line,4150000.0,199000.0
Q17-0843,2018-08-03,CONESVILLE STA - SUNNYVALE 230kV,L:19455:19557:230,1.0,True,DRESDEN - CONESVILLE STATION 500kV line,L:19554:19557:500,107.1,566.0,5.1,,table,Reconductor line,10286000.0,254000.0
Q17-0843,2018-08-03,SUNNYVALE SUBSTATION - DRESDEN 230kV,L:19455:19554:230,1.0,True,DRESDEN - CONESVILL STA 500kV,L:19554:19557:500,105.5,602.0,5.1,,table,Reconductor line,3816000.0,94000.0
Q17-0843,2018-08-03,TALENENERGY MARTINS CRK LLC WILLIAMSPORT 500/345 kV Transformer Bank,X:7130:500:345,0.96,True,HILLTOP 500-345 kV Transformer,X:7105:500:345,101.3,2280.0,5.9,,table,Replace transformer with higher-rated unit,26835000.0,352000.0
Q17-0843,2018-08-03,CALDWELL - PINEY CRK PROJECT 345kV L,L:7702:8253:345,1.0,True,HILLTOP - PINEY CRKPROJECT 500kV L,L:7105:8253:500,100.6,2276.0,7.9,,table,Reconductor line,34190000.0,441000.0
Q17-0843,2018-08-03,BLACKROCK - SHAWVILLE STATION 345kV L,L:7709:8249:345,1.0,True,CARBON CTR 500/345kV Transformer Bank,X:7809:500:345,100.6,2111.0,7.0,,table,Reconductor line,23714000.0,309000.0
Q17-0843,2018-08-03,TALENENERGY MARTINS CREEK LLC HARRISBURG - LITTLE CHUTE 345kV Line,L:6388:7122:345,1.0,True,CORONET - FORT HUMBUG 500kV,L:6421:8103:500,100.3,2249.0,6.4,,table,Reconductor line,6696000.0,88000.0
Q17-0849,2018-07-18,N Brewton Substation-C W Burdick 138 kV,L:7927:7930:138,1.0,True,Gaylord - Consumers-N Brewton 138 kV L,L:7930:8164:138,218.0,246.0,64.3,,table,Rebuild line with higher-capacity conductor,3878000.0,3878000.0
Q17-0849,2018-07-18,Grahamville-C W urdick 138 kV,L:7699:7927:138,1.0,True,N Brewton-Gaylord - Consumers Substation 138 kV,L:7930:8164:138,214.8,249.0,64.3,,table,Rebuild line with higher-capacity conductor,15278000.0,15278000.0
Q17-0849,2018-07-18,E Murfreesboro-Pixley 138 kV,L:7703:7925:138,1.0,True,Piney Crk Project-Caldwell 345 kV,L:7702:8253:345,186.3,183.0,5.2,,table,Rebuild line with higher-capacity conductor,21151000.0,21151000.0
Q17-0849,2018-07-18,Red Bluff-Gaylord - Consumers 138 kV,L:8164:8173:138,0.9988735439333118,False,C W Burdick-North Brewton 138 kV,L:7927:7930:138,185.9,214.0,50.7,,table,Rebuild line with higher-capacity conductor,5800000.0,5800000.0
Q17-0849,2018-07-18,N Brewton-Gaylord - Consumers 138 kV,L:7930:8164:138,1.0,True,C W Burdick-N Brewton 138 kV line,L:7927:7930:138,179.9,223.0,50.7,,table,Rebuild line with higher-capacity conductor,8788000.0,8788000.0
Q17-0849,2018-07-18,E Murfreesboro-Little Falls 138 kV L,L:7925:7926:138,1.0,True,Calwell-Piney Crk Project 345 kV Line,L:7702:8253:345,167.4,206.0,5.2,,table,Rebuild line with higher-capacity conductor,4099000.0,4099000.0
Q17-0849,2018-07-18,Gallatin Mo-Ellington 138 kV L,L:7784:7786:138,1.0,True,C W Burdick-N Brewton 138 kV L,L:7927:7930:138,156.2,188.0,49.3,,table,Rebuild line with higher-capacity conductor,2007000.0,2007000.0
Q17-0849,2018-07-18,Orchard Road 500/345 kV Auto,X:7672:500:345,0.9890212779916706,True,Orchard Rd-Ft Humbug 500 kV L,L:7672:8103:500,154.1,792.0,6.2,,table,Replace transformer with higher-rated unit,23062000.0,7525000.0
Q17-0849,2018-07-18,Lttle Falls-North Slidell 138 kV Line,L:7803:7926:138,1.0,True,Caldwell-Piney Crk Project 345 kV,L:7702:8253:345,152.3,230.0,5.2,,table,Rebuild line with higher-capacity conductor,18605000.0,18605000.0
Q17-0849,2018-07-18,Sierra-Miles City Substation 138 kV,L:8067:8121:138,1.0,True,Grahamvile-Piney Crk Project Substation 345 kV,L:7699:8253:345,147.5,214.0,5.1,,table,Rebuild line with higher-capacity conductor,7962000.0,7962000.0
Q17-0849,2018-07-18,Sierra-Lava Substation 138 kV,L:8067:8068:138,1.0,True,Grahamville-Piney Crk Project 345 kV,L:7699:8253:345,143.6,221.0,5.1,,table,Rebuild line with higher-capacity conductor,9967000.0,9967000.0
Q17-0849,2018-07-18,Lava-Rodeo 138 kV,L:8068:8069:138,1.0,True,Piney Crk Project-Grahamville 345 kV,L:7699:8253:345,141.0,227.0,5.1,,table,Rebuild line with higher-capacity conductor,5961000.0,5961000.0
Q17-0849,2018-07-18,Airport-D East 1-Ellington 138 kV,L:7784:7928:138,1.0,True,C W Burdick-N Brewton 138 kV,L:7927:7930:138,138.9,217.0,49.3,,table,Rebuild line with higher-capacity conductor,9255000.0,9255000.0
Q17-0849,2018-07-18,Lay Dam-Rodeo 138 kV,L:3646:8069:138,1.0,True,Piney Crk Project Substation-Grahamville 345 kV,L:7699:8253:345,137.3,235.0,5.1,,table,Rebuild line with higher-capacity conductor,4683000.0,4683000.0
Q17-0849,2018-07-18,North Brewton-Airport-D E 1 138 kV Line,L:7928:7930:138,1.0,True,N Brewton-C W Burdick 138 kV,L:7927:7930:138,136.2,223.0,49.3,,table,Rebuild line with higher-capacity conductor,11836000.0,11836000.0
Q17-0849,2018-07-18,Alegheny Hydro No 8 345/138kV Autotransformer,X:8281:345:138,0.9686440173036637,True,Caldwell Substation-Piney Crk Project 345 kV,L:7702:8253:345,126.0,389.0,5.8,,table,Replace transformer with higher-rated unit,18661000.0,7342000.0
Q17-0849,2018-07-18,Grahamville 345/138 kV Autotransformer,X:7699:345:138,0.9982695216815253,True,Piney Creek Project 500 kV/345 kV XFMR,X:8253:500:345,123.7,353.0,26.6,,table,Replace transformer with higher-rated unit,20209000.0,20209000.0
Q17-0849,2018-07-18,Morganville-Ironwood Llc 345 kV,L:6585:7169:345,1.0,True,Talenenergy Martins Crk Llc Harrisburg 500 kV/345 kV Autotransformer,X:7122:500:345,108.4,1106.0,5.1,,table,Reconductor line,7117000.0,3898000.0
Q17-0849,2018-07-18,Collin-Potholes 138 kV,L:8158:8159:138,1.0,True,N Brewton-C W Burdick 138 kV,L:7927:7930:138,108.2,172.0,8.0,,table,Reconductor line,2142000.0,2142000.0
Q17-0849,2018-07-18,Shawville Sta 500 kV/345 kV Transformer Bank,X:8249:500:345,0.9001456576459155,True,Carbon Center Substation 500/345 kV TX,X:7809:500:345,106.1,1206.0,8.3,,table,Replace transformer with higher-rated unit,20474000.0,9923000.0
Q17-0849,2018-07-18,Caldwell Substation-Carbon Center 345 kV line,L:7702:7809:345,1.0,True,Blackrock-Shawville Sta 345 kV L,L:7709:8249:345,103.5,1506.0,8.6,,table,Reconductor line,19975000.0,6009000.0
Q17-0849,2018-07-18,Sabana Grande 6501-Red Bluff 138 kV,L:8168:8173:138,1.0,True,C W Burdick-N Brewton 138 kV,L:7927:7930:138,103.0,211.0,24.3,,table,Reconductor line,2196000.0,2196000.0
Q17-0849,2018-07-18,Hilltop-Tlenenergy Martins Crk Llc Williamsport 500 kV,L:7105:7130:500,1.0,True,Hilltop 500/345kV Transformer,X:7105:500:345,101.1,2941.0,8.6,,table,Reconductor line,34845000.0,5435000.0
Q17-0849,2018-07-18,Hilltop-Piney Crk Project 500 kV,L:7105:8253:500,1.0,True,Caldwell-Piney Creek Project 345 kV,L:7702:8253:345,100.3,2934.0,13.2,,table,Reconductor line,203590000.0,38148000.0
Q16-0644,2018-08-26,SOUTH HAMPTON to RAILYARD SUBSTATION 138kV,L:6959:6960:138,1.0,True,WALLENPAUPACK 500/345kV Transformer Bank,X:7171:500:345,171.7,287.0,5.3,,table,Rebuild line with higher-capacity conductor,3928000.0,3928000.0
Q16-0644,2018-08-26,LAKIN MUNICIPAL to SOUTH HAMPTON 138kV,L:6511:6959:138,1.0,True,WALLENPAUPACK 500/345kV TX,X:7171:500:345,158.1,316.0,5.3,,table,Rebuild line with higher-capacity conductor,23465000.0,23465000.0
Q16-0644,2018-08-26,SIMMS to GRAND SUBSTATION 138kV,L:6512:6516:138,1.0,True,LAKIN MUNICIPAL 345/138kV Transformer Bank,X:6511:345:138,124.6,193.0,25.3,,table,Rebuild line with higher-capacity conductor,1927000.0,1927000.0
Q16-0644,2018-08-26,N DAYTON to GRAND 138kV Line,L:6515:6516:138,1.0,True,LAKIN MUNICIPAL 345 kV/138 kV XFMR,X:6511:345:138,120.2,218.0,25.3,,table,Rebuild line with higher-capacity conductor,1664000.0,1664000.0
Q16-0644,2018-08-26,BURNS SUBSTATION to CORONADO 345kV,L:5844:5850:345,1.0,True,CLEAR SPRINGS 500/345 kV Transformer Bank,X:6725:500:345,118.9,1145.0,8.6,,table,Rebuild line with higher-capacity conductor,21335000.0,258000.0
Q16-0644,2018-08-26,PRICES FORK SUBSTATION to CLEAR SPRINGS 138kV,L:6715:6725:138,1.0,True,WARM SPRINGS to LAKIN MUNICIPAL 345kV Line,L:6511:6648:345,118.4,171.0,5.0,,table,Rebuild line with higher-capacity conductor,3736000.0,3736000.0
Q16-0644,2018-08-26,JIM BRIDGER to NORTH DAYTON 138kV L,L:6513:6515:138,1.0,True,LAKIN MUNICIPAL 345/138 kV Transformer Bank,X:6511:345:138,117.4,234.0,25.3,,table,Rebuild line with higher-capacity conductor,2566000.0,2566000.0
Q16-0644,2018-08-26,INGHAMS to BOEING 138kV,L:6636:6647:138,1.0,True,WARM SPRINGS to KOOSKIA 138kV,L:6648:6665:138,110.4,240.0,5.5,,table,Rebuild line with higher-capacity conductor,10350000.0,412000.0
Q16-0644,2018-08-26,BURNS to HILLS CHAPEL 345kV,L:5844:6968:345,1.0,True,CLEAR SPRINGS 500/345kV TX,X:6725:500:345,110.0,1468.0,9.7,,table,Rebuild line with higher-capacity conductor,58636000.0,756000.0
Q16-0644,2018-08-26,WHEELABRATOR FRACKVILLE ENERGY 500 kV/1 kV Transformer,X:7144:500:1,0.9943358141723987,True,TALENENERGY MARTINS CREEK LLC HARWOOD to KLINE TOWNSHIP COGEN FACILITY 345kV L,L:7112:7137:345,108.6,899.0,5.1,,table,Replace transformer with higher-rated unit,24277000.0,540000.0
Q16-0644,2018-08-26,WALLENPAUPACK 500-345 kV TX,X:7171:500:345,0.9967783379025106,True,TOMBSTONE to BIXBY HILL 500kV,L:6300:7127:500,108.0,1606.0,7.9,,table,Replace transformer with higher-rated unit,38979000.0,423000.0
Q16-0644,2018-08-26,HOHOKAM SUBSTATION to PRICES FORK 138kV line,L:6214:6715:138,1.0,True,LAKIN MUNICIPAL to WARM SPRINGS 345kV,L:6511:6648:345,107.0,202.0,5.0,,table,Reconductor line,1445000.0,1445000.0
Q16-0644,2018-08-26,WNP NO. 2 CONSTRUCTION to LAKIN MUNICIPAL 138kV,L:6503:6511:138,1.0,True,LAKIN MUNICIPAL 345/138kV Autotransformer,X:6511:345:138,106.8,265.0,18.6,,table,Reconductor line,1514000.0,463000.0
Q16-0644,2018-08-26,WNP NO. 2 CONSTRUCTION to SIMMS 138kV,L:6503:6512:138,1.0,True,LAKIN MUNICIPAL 345/138kV XFMR,X:6511:345:138,106.3,215.0,25.3,,table,Reconductor line,1979000.0,1979000.0
Q16-0644,2018-08-26,HOHOKAM SUBSTATION to SAN FRANCISQUITO 1 138kV,L:6214:6499:138,1.0,True,LAKIN MUNICIPAL to WARM SPRINGS 345kV,L:6511:6648:345,105.7,215.0,5.0,,table,Reconductor line,8274000.0,8274000.0
Q16-0644,2018-08-26,WARM SPRINGS to TALENENERGY MARTINS CREEK LLC HARWOOD 345kV,L:6648:7112:345,1.0,True,TALENENERGY MARTINS CREEK LLC HARWOOD 345-1 kV TX,X:7112:345:1,100.5,1070.0,16.7,,table,Reconductor line,17982000.0,1079000.0
Q16-0659,2018-08-16,Frederick Substation – Altavista Power Station 138.0 kV Line,L:8740:8761:138,1.0,True,Carl Bailey – Otsego 138.0 kV,L:6014:7931:138,168.4,224.0,5.3,167.0,fields,Rebuild line with higher-capacity conductor,9605000.0,1918000.0
Q16-0659,2018-08-16,Lamont – Frederick 138.0 kV,L:8734:8740:138,1.0,True,Carl Bailey – Otsego 138.0 kV,L:6014:7931:138,143.4,288.0,5.3,142.4,fields,Rebuild line with higher-capacity conductor,8652000.0,1728000.0
Q16-0659,2018-08-16,Innerarity – Maryland Solar 138.0 kV,L:9015:9080:138,1.0,True,Pineville – East Hagerstown 138.0 kV,L:9019:9021:138,106.7,388.0,6.4,105.8,fields,Reconductor line,428000.0,10000.0
Q16-0659,2018-08-16,Pluess – Cameron 138.0 kV,L:8759:8760:138,1.0,True,Kearneyville – Clark County 345.0 kV line,L:8742:17910:345,106.3,368.0,6.9,105.2,fields,Reconductor line,1550000.0,41000.0
Q16-0659,2018-08-16,Metro Center – Hollister 138.0 kV,L:8754:8756:138,1.0,True,Pineville Substation – East Hagerstown 138.0 kV Line,L:9019:9021:138,105.2,352.0,6.4,104.1,fields,Reconductor line,1162000.0,27000.0
Q16-0659,2018-08-16,Firstenergy R Paul Smith Power Sta Substation – Dam No. 4 Hydro Station 138.0 kV,L:9029:9030:138,1.0,True,Lascassas – Dam No. 5 Hydro Station 138.0 kV L,L:17893:17917:138,103.2,264.0,40.4,94.5,fields,Reconductor line,924000.0,142000.0
Q16-0659,2018-08-16,Bellsfork – El Sobrante 138.0 kV,L:9023:9027:138,1.0,True,E Hagerstown – Pineville 138.0 kV line,L:9019:9021:138,101.2,403.0,6.4,100.2,fields,Reconductor line,1648000.0,39000.0
Q16-0670,2018-08-16,TIPPECANOE to SKAGGS ISLAND JCT 2 138.0 kV Line,L:9974:9975:138,1.0,True,SKAGGS ISLAND JCT 2 to CHANCELLOR ROW 345.0 kV line,L:9975:9988:345,107.6,238.0,11.3,,prose_overloaded,Reconductor line,1762000.0,210000.0
Q16-0670,2018-08-16,MORRELL to OLD CHURCH 138.0 kV,L:9731:9976:138,1.0,True,CHANCELLOR ROW to SKAGGS ISLAND JUNCTION 2 345.0 kV,L:9975:9988:345,102.2,197.0,11.3,,prose_overloaded,Reconductor line,11245000.0,1342000.0
Q16-0670,2018-08-16,FIESTA to LANEA 138.0 kV,L:9745:10012:138,1.0,True,SKAGGS ISLAND JUNCTION 2 to MITCHELL DAM 345.0 kV,L:9816:9975:345,113.5,175.0,60.5,,prose_loss,Rebuild line with higher-capacity conductor,5702000.0,3030000.0
Q16-0670,2018-08-16,TIPPECANOE to OLD CHUCH 138.0 kV,L:9974:9976:138,1.0,True,CHANCELLOR ROW to SKAGGS ISLAND JCT 2 345.0 kV,L:9975:9988:345,102.6,226.0,11.3,,prose_colon,Reconductor line,2932000.0,350000.0
Q16-0712,2018-08-20,Hofman-Hartford City 100 kV L,L:21835:21837:100,1.0,True,Hofman-Intalco 100 kV L,L:21837:21842:100,102.2,115.0,84.1,23.3,fields,Reconductor line,866000.0,866000.0
Q17-0753,2018-08-16,Shadow Gln / Abbot 138.0 kV,L:7066:8504:138,1.0,True,Bixby Hill / Brunner Island 500.0 kV,L:7127:7159:500,107.7,223.0,8.9,,table,Reconductor line,401000.0,131000.0
