project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q17-0763,2018-08-16,Redbed Plains Wind Farm – Westcoast Cellufibre 138.0 kV,L:9784:9943:138,1.0,True,Mitchell Dam – Skaggs Island Jct 2 345.0 kV Line,L:9816:9975:345,143.5,230.0,5.9,141.6,fields,Rebuild line with higher-capacity conductor,4110000.0,71000.0
Q17-0763,2018-08-16,Mccartney – Roanoke Rapids 345.0 kV,L:9725:11130:345,1.0,True,Roanoke Rapids – Gaston 345.0 kV,L:11130:11209:345,115.2,1398.0,7.1,114.9,fields,Rebuild line with higher-capacity conductor,49205000.0,163000.0
Q17-0763,2018-08-16,Walthall – Haggin 138.0 kV,L:9770:10265:138,1.0,True,North Tower Tap – Haggin 345.0 kV,L:9793:10265:345,108.4,439.0,6.4,107.3,fields,Reconductor line,1569000.0,16000.0
Q17-0803,2018-09-03,CALDWELL – PINEY CREEK PROJECT 345kV,L:7702:8253:345,1.0,True,HILLTOP – PINEY CREEK PROJECT 500kV,L:7105:8253:500,103.6,2276.0,8.7,103.5,fields,Reconductor line,27615000.0,127000.0
Q17-0803,2018-09-03,MONTOUR STATION – TALENENERGY MARTINS CREEK LLC WILLIAMSPORT SUBSTATION 345kV,L:7114:7130:345,1.0,True,ORCHARD RD – FT HUMBUG 500kV,L:7672:8103:500,102.6,1762.0,5.1,102.5,fields,Reconductor line,21987000.0,185000.0
Q17-0803,2018-09-03,FISHKILL PLAINS – SIMPSON STUART TAP 345kV,L:7252:8204:345,1.0,True,HAMPTON RD – MEDORA 345kV,L:7195:7253:345,102.6,1859.0,6.0,102.5,fields,Reconductor line,13018000.0,60000.0
Q17-0803,2018-09-03,SHAWVILLE STA – BLACKROCK 345kV,L:7709:8249:345,1.0,True,CARBON CTR 500-345 kV Transformer Bank,X:7809:500:345,102.5,2111.0,7.3,102.4,fields,Reconductor line,18073000.0,83000.0
Q17-0803,2018-09-03,CALDWELL – CARBON CTR 345kV,L:7702:7809:345,1.0,True,BLACKROCK – SHAWVILLE STA 345kV,L:7709:8249:345,102.3,1506.0,5.2,102.2,fields,Reconductor line,19637000.0,90000.0
Q17-0803,2018-09-03,GALION GENERATING STATION – MYRTLE POINT 230kV,L:19637:20261:230,1.0,True,TREGO – BEAVER 500kV,L:19893:20264:500,101.8,1011.0,7.4,101.5,fields,Reconductor line,12036000.0,56000.0
Q17-0803,2018-09-03,TALENENERGY MARTINS CRK LLC WILLIAMSPORT – HILLTOP 500kV line,L:7105:7130:500,1.0,True,HILLTOP 500/345 kV TX,X:7105:500:345,101.7,2941.0,9.5,101.6,fields,Reconductor line,28792000.0,132000.0
Q17-0803,2018-09-03,NEW DEPARTURE – ADAMS 230kV Line,L:19846:19852:230,1.0,True,TREGO – BEAVER 500kV Line,L:19893:20264:500,101.4,864.0,7.8,101.1,fields,Reconductor line,10838000.0,51000.0
Q17-0803,2018-09-03,MASON ST 500 kV/230 kV Transformer Bank,X:20299:500:230,0.984269866223633,True,TREGO – BEAVER 500kV Line,L:19893:20264:500,101.2,1308.0,11.8,100.9,fields,Replace transformer with higher-rated unit,43383000.0,205000.0
Q17-0803,2018-09-03,EUFAULA – BEAVER 500kV,L:20264:20266:500,1.0,True,POST ROCK – NEWPORT TIE 230kV,L:19626:19645:230,101.2,3064.0,28.4,100.9,fields,Reconductor line,18360000.0,84000.0
Q17-0803,2018-09-03,HILLTOP – PINEY CREEK PROJECT 500kV,L:7105:8253:500,1.0,True,PINEY CREEK PROECT – CALDWELL 345kV,L:7702:8253:345,100.6,2934.0,11.1,100.4,fields,Reconductor line,224763000.0,1031000.0
Q17-0803,2018-09-03,HIGHGATE – HERALD-TWIN CITIES 230kV,L:19900:20133:230,1.0,True,MAON ST SUBSTATION 500/230kV Transformer,X:20299:500:230,100.5,857.0,6.9,100.2,fields,Reconductor line,9406000.0,44000.0
Q17-0803,2018-09-03,TALENENERGY MARTINS CRK LLC WILLIAMSPORT 500/345 kV Transformer,X:7130:500:345,0.96,True,HILLTOP 500-345 kV TX,X:7105:500:345,100.1,2280.0,6.1,100.0,fields,Replace transformer with higher-rated unit,26516000.0,122000.0
Q17-0821,2018-08-22,Brandon Shores to Broadland 138 kV,L:8587:9082:138,1.0,True,Warren to Dubois 138 kV,L:8476:8581:138,177.0,227.0,17.5,162.4,fields,Rebuild line with higher-capacity conductor,564000.0,564000.0
Q17-0821,2018-08-22,Brandon Shores to Orchard St 138 kV,L:8568:8587:138,1.0,True,Dubois to Warren 138 kV,L:8476:8581:138,173.3,221.0,17.5,158.3,fields,Rebuild line with higher-capacity conductor,5337000.0,5337000.0
Q17-0821,2018-08-22,Westport to Burlington Ks 138 kV L,L:8468:9067:138,1.0,True,Dubois Substation to Warren 138 kV,L:8476:8581:138,172.5,255.0,17.4,159.7,fields,Rebuild line with higher-capacity conductor,1457000.0,1457000.0
Q17-0821,2018-08-22,Warren to Dubois 138 kV,L:8476:8581:138,1.0,True,Westport to Burlington Ks Substation 138 kV line,L:8468:9067:138,169.8,206.0,16.9,154.4,fields,Rebuild line with higher-capacity conductor,1372000.0,1372000.0
Q17-0821,2018-08-22,Burlington Ks to Greene Street Station 138 kV,L:9067:9096:138,1.0,True,Dubois to Warren 138 kV L,L:8476:8581:138,154.1,232.0,17.5,139.9,fields,Rebuild line with higher-capacity conductor,359000.0,359000.0
Q17-0821,2018-08-22,Herbert A Wagner Substation to West Side 138 kV,L:9081:9092:138,1.0,True,West Side to Wagner Substation 138 kV Line,L:9079:9081:138,147.7,207.0,11.7,137.1,fields,Rebuild line with higher-capacity conductor,1714000.0,1714000.0
Q17-0821,2018-08-22,Orchard St Substation to Greene St Station 138 kV,L:8568:9096:138,1.0,True,Warren to Dubois 138 kV,L:8476:8581:138,145.3,240.0,17.5,131.5,fields,Rebuild line with higher-capacity conductor,1120000.0,1120000.0
Q17-0821,2018-08-22,W Side to Wgner 138 kV,L:9079:9081:138,1.0,True,Herbert A Wagner to W Side 138 kV,L:9081:9092:138,136.2,221.0,11.7,126.2,fields,Rebuild line with higher-capacity conductor,2489000.0,2489000.0
Q17-0821,2018-08-22,Dubois to Harllee Branch 138 kV,L:8581:8583:138,1.0,True,Anatolia to Washington County 138 kV L,L:8419:8584:138,130.9,170.0,10.3,119.5,fields,Rebuild line with higher-capacity conductor,3752000.0,3752000.0
Q17-0821,2018-08-22,Anatolia to Pumphrey 138 kV,L:8419:8512:138,1.0,True,Anatolia to Washington County 138 kV line,L:8419:8584:138,127.1,213.0,10.3,118.0,fields,Rebuild line with higher-capacity conductor,767000.0,767000.0
Q17-0821,2018-08-22,Pumphrey to Harllee Branch 138 kV,L:8512:8583:138,1.0,True,Anatolia to Washington County 138 kV,L:8419:8584:138,126.8,194.0,10.3,116.8,fields,Rebuild line with higher-capacity conductor,3489000.0,3489000.0
Q17-0821,2018-08-22,Washington County to Anatolia 138 kV,L:8419:8584:138,1.0,True,Pumphrey to Anatolia 138 kV,L:8419:8512:138,124.7,218.0,10.3,115.8,fields,Rebuild line with higher-capacity conductor,1788000.0,1788000.0
Q17-0821,2018-08-22,Dubois to Washington County 138 kV,L:8581:8584:138,1.0,True,Pumphrey to Anatolia 138 kV,L:8419:8512:138,121.9,185.0,10.3,111.3,fields,Rebuild line with higher-capacity conductor,2513000.0,2513000.0
Q17-0821,2018-08-22,Coldspring to Center 138 kV,L:8571:8582:138,1.0,True,Hidalgo Smelter 345/1kV Transformer Bank,X:8525:345:1,109.5,275.0,6.4,105.1,fields,Reconductor line,620000.0,620000.0
Q17-0821,2018-08-22,Acec Grant to Acadia 138 kV L,L:7109:8458:138,0.99235297562852,False,Sierra Pacific Lumber 138/1kV Transformer Bank,X:8450:138:1,101.0,193.0,26.2,75.5,fields,Reconductor line,544000.0,544000.0
Q17-0825,2018-09-03,Big Hollow Road Substation / Mesa Rim 138 KV,L:7670:7678:138,1.0,True,W Camus / Edes Tap 2 345 KV,L:7673:7677:345,165.2,158.0,7.7,,table,Rebuild line with higher-capacity conductor,1870000.0,1870000.0
Q17-0825,2018-09-03,Key est / Big Hollow Road 138 KV,,0.0,False,Edes Tap 2 / West Campus 345 KV,L:7673:7677:345,156.0,198.0,5.5,,table,,,
Q17-0825,2018-09-03,Ke West / Mid America 138 KV Line,L:7655:7674:138,1.0,True,West Campus / Edes Tap 2 345 KV,L:7673:7677:345,145.7,214.0,5.5,,table,Rebuild line with higher-capacity conductor,4714000.0,4714000.0
Q17-0825,2018-09-03,Mesa Rim / Phillippi 138 KV,L:7678:7679:138,1.0,True,West Campus / Edes Tap 2 345 KV line,L:7673:7677:345,122.6,221.0,7.7,,table,Rebuild line with higher-capacity conductor,6463000.0,6463000.0
Q17-0825,2018-09-03,Huntingdon / Phillippi 138 KV,L:7665:7679:138,1.0,True,W Campus / Edes Tap 2 345 KV,L:7673:7677:345,114.6,244.0,7.7,,table,Rebuild line with higher-capacity conductor,6398000.0,6398000.0
Q17-0857,2018-08-19,Norwich-Larson Street 230 KV,L:19145:19146:230,1.0,True,Barrett-Norwich 500 KV,L:19134:19145:500,100.6,1113.0,8.2,,table,Reconductor line,4012000.0,40000.0
Q17-0872,2018-08-23,Twin Branch - Freehaven-Lakepark 100.0 kV L,L:22034:22575:100,1.0,True,Whitestone - Stepstone 100.0 kV line,L:22023:22043:100,119.3,219.0,34.3,,table,Rebuild line with higher-capacity conductor,2759000.0,106000.0
Q17-0872,2018-08-23,Segs 7 - Freehaven-Lakepark 100.0 kV Cir. 1,L:22019:22575:100,1.0,True,Freehaven-Lakepark - Segs 7 100.0 kV #2,L:22019:22575:100,117.7,214.0,33.8,,table,Rebuild line with higher-capacity conductor,2431000.0,80000.0
Q17-0872,2018-08-23,Kemper County - Twin Branch 100.0 kV,L:22034:22574:100,1.0,True,Stepstoe - Whitestone 100.0 kV,L:22023:22043:100,116.2,246.0,34.3,,table,Rebuild line with higher-capacity conductor,4350000.0,167000.0
Q17-0872,2018-08-23,German - Colfax 100.0 kV,L:22593:22766:100,1.0,True,Drewry - Colfax 100.0 kV,L:22588:22766:100,106.2,111.0,12.4,,table,Reconductor line,1006000.0,40000.0
Q17-0872,2018-08-23,Concord - Segs 7 100.0 kV Line 1,L:22019:22022:100,1.0,True,Segs 7 - Concord 100.0 kV Cir. 2,L:22019:22022:100,102.3,224.0,33.8,,table,Reconductor line,576000.0,19000.0
Q16-0684,2018-09-30,Sheffield Wind - Swansea 138kV L,L:8333:8335:138,1.0,True,Tombstone - Bixby Hill 500kV,L:6300:7127:500,242.6,204.0,68.4,105.9,fields,Rebuild line with higher-capacity conductor,2215000.0,2215000.0
Q16-0684,2018-09-30,Swansea - Clay 138kV Line,L:6262:8335:138,1.0,True,Swansea - Sheffield Wind 138kV,L:8333:8335:138,230.8,161.0,100.0,22.2,fields,Rebuild line with higher-capacity conductor,2218000.0,2218000.0
Q16-0684,2018-09-30,Sheffield Wind - Dolphus M Grainger 138kV,L:6263:8333:138,1.0,True,Tombstone - Bixby Hill 500kV Line,L:6300:7127:500,208.8,222.0,68.4,83.4,fields,Rebuild line with higher-capacity conductor,4360000.0,4360000.0
Q16-0684,2018-09-30,Dolphus M Gringer - Aztec 138kV,L:6263:6301:138,1.0,True,Tombstone - Bixby Hill 500kV,L:6300:7127:500,198.9,229.0,68.4,76.9,fields,Rebuild line with higher-capacity conductor,1623000.0,1623000.0
Q16-0684,2018-09-30,Clay - S. Macon 138kV line,L:6262:6264:138,1.0,True,Sheffield Wind - Swansea 138kV,L:8333:8335:138,197.5,184.0,100.0,24.2,fields,Rebuild line with higher-capacity conductor,5621000.0,5621000.0
Q16-0684,2018-09-30,Deer Vly - Chimayo 138kV,L:6238:6302:138,1.0,True,Aztec 345 kV/138 kV Transformer,X:6301:345:138,177.4,149.0,56.9,22.2,fields,Rebuild line with higher-capacity conductor,4104000.0,4104000.0
Q16-0684,2018-09-30,Solway - S Macon 138kV,L:6264:8650:138,1.0,True,Sheffield Wind Substation - Swansea Substation 138kV,L:8333:8335:138,169.8,204.0,100.0,30.3,fields,Rebuild line with higher-capacity conductor,5702000.0,5702000.0
Q16-0684,2018-09-30,Leander - Solway 138kV line,L:6273:8650:138,1.0,True,Sheffield Wind - Swasea 138kV,L:8333:8335:138,159.1,211.0,100.0,34.2,fields,Rebuild line with higher-capacity conductor,3182000.0,3182000.0
Q16-0684,2018-09-30,Leander - Petersburg 138kV,L:6273:6573:138,1.0,True,Sheffield Wind - Swansea 138kV,L:8333:8335:138,150.1,215.0,100.0,39.3,fields,Rebuild line with higher-capacity conductor,9600000.0,9600000.0
Q16-0684,2018-09-30,Port Hudson - Chimayo Substation 138kV,L:6239:6302:138,1.0,True,Aztec 345 kV/138 kV Transformer Bank,X:6301:345:138,149.8,184.0,56.9,23.9,fields,Rebuild line with higher-capacity conductor,2824000.0,2824000.0
Q16-0684,2018-09-30,Port Hudson - Aztec 138kV,L:6239:6301:138,1.0,True,Aztec 345 kV/138 kV Autotransformer,X:6301:345:138,145.8,206.0,56.9,33.5,fields,Rebuild line with higher-capacity conductor,2049000.0,2049000.0
Q16-0684,2018-09-30,Glasgow - Dell Crk 138kV L,L:8328:8638:138,1.0,True,Hope Crk - Star Peak 345kV,L:5921:8637:345,145.0,180.0,5.1,133.4,fields,Rebuild line with higher-capacity conductor,2963000.0,2963000.0
Q16-0684,2018-09-30,Mill Cteek - Blooming Prairie 138kV,L:6265:6275:138,1.0,True,Hope Crk - Star Peak 345kV,L:5921:8637:345,140.6,214.0,5.1,130.9,fields,Rebuild line with higher-capacity conductor,3392000.0,3392000.0
Q16-0684,2018-09-30,Glagow - Blooming Prairie 138kV,L:6265:8638:138,1.0,True,Star Peak - Hope Creek 345kV,L:5921:8637:345,139.8,209.0,5.1,129.8,fields,Rebuild line with higher-capacity conductor,19370000.0,19370000.0
Q16-0684,2018-09-30,Neevin - Petersburg 138kV,L:6525:6573:138,1.0,True,Swansea - Sheffield Wind 138kV Line,L:8333:8335:138,127.6,243.0,100.0,40.3,fields,Rebuild line with higher-capacity conductor,4304000.0,4304000.0
Q16-0684,2018-09-30,Deer Valley - Newlinville 138kV L,L:6238:6241:138,1.0,True,Aztec 345/138 kV TX,X:6301:345:138,116.3,201.0,56.9,1.2,fields,Rebuild line with higher-capacity conductor,2543000.0,2543000.0
Q16-0684,2018-09-30,Otay Tap - Denham Springs 138kV L,L:8331:8332:138,1.0,True,Hope Crk - Star Peak 345kV,L:5921:8637:345,114.6,235.0,7.0,102.4,fields,Rebuild line with higher-capacity conductor,6541000.0,6541000.0
Q16-0684,2018-09-30,Otay Tap Substation - Shred 138kV Line,L:8332:8344:138,1.0,True,Hope Creek - Star Pek 345kV Line,L:5921:8637:345,108.4,220.0,7.0,95.5,fields,Reconductor line,847000.0,847000.0
Q16-0684,2018-09-30,Shred - Seminole 138kV line,L:8329:8344:138,1.0,True,Star Peak - Hope Creek 345kV,L:5921:8637:345,104.6,200.0,7.0,90.3,fields,Reconductor line,1026000.0,1026000.0
Q16-0699,2018-09-16,HUSTON-GRANA 1907-1909 138 kV,L:18327:18632:138,1.0,True,FISHKILL PLAINS-DILLARD-ORANGE 345 kV Line,L:8204:18683:345,139.9,285.0,22.1,,table,Rebuild line with higher-capacity conductor,10717000.0,1597000.0
Q16-0699,2018-09-16,GRANA 1907-1909-PANA NORTH 138 kV line,L:18327:18328:138,1.0,True,FISHKILL PLAINS-DILLARD-ORANGE 345 kV,L:8204:18683:345,138.5,294.0,22.1,,table,Rebuild line with higher-capacity conductor,5987000.0,892000.0
Q16-0699,2018-09-16,MIL-HI-SEMIAHMOO 138 kV,L:18466:18467:138,1.0,True,FISHKILL PLAINS-DILLARD-ORANGE 345 kV,L:8204:18683:345,127.0,282.0,8.3,,table,Rebuild line with higher-capacity conductor,2702000.0,219000.0
Q16-0699,2018-09-16,MARQUETTE ENERGY CTR-BOOSTER SUBSTATION 138 kV,L:7975:18310:138,1.0,True,DILLARD-ORANGE-FISHKILL PLAINS 345 kV,L:8204:18683:345,123.2,223.0,11.9,,table,Rebuild line with higher-capacity conductor,13076000.0,13076000.0
Q16-0699,2018-09-16,MARQUETTE ENERGY CTR-HUSTON 138 kV,L:7975:18632:138,1.0,True,DILLARD-ORANGE-FISHKILL PLAINS 345 kV L,L:8204:18683:345,122.7,228.0,11.9,,table,Rebuild line with higher-capacity conductor,11976000.0,11976000.0
Q16-0699,2018-09-16,RIVERTON 115 SUBSTATION-BORDER STEEL 138 kV line,L:18419:18420:138,1.0,True,MARQUETTE ENERGY CENTER-HUSTON 138 kV,L:7975:18632:138,121.2,208.0,9.8,,table,Rebuild line with higher-capacity conductor,5744000.0,5744000.0
Q16-0699,2018-09-16,RIVERTON 115-SPENCER GAS TURBINE SUBSTATION 138 kV,L:18419:18436:138,1.0,True,MARQUETTE ENERGY CTR-HUSTON 138 kV,L:7975:18632:138,121.1,211.0,9.8,,table,Rebuild line with higher-capacity conductor,11677000.0,11677000.0
Q16-0699,2018-09-16,CEDAR CREST SUBSTATION-SPENCER GAS TURBINE 138 kV,L:18436:18633:138,1.0,True,MARQUETTE ENERGY CTR-HUSTON 138 kV,L:7975:18632:138,120.7,212.0,9.8,,table,Rebuild line with higher-capacity conductor,4217000.0,4217000.0
Q16-0699,2018-09-16,MILLBRAE-CHESTER GENERATING STATION 138 kV L,L:18178:18426:138,1.0,True,HALSEY-BORDER STEEL 138 kV,L:7974:18420:138,119.7,212.0,5.3,,table,Rebuild line with higher-capacity conductor,10824000.0,3413000.0
Q16-0699,2018-09-16,CEDAR CREST-LOUISIANA PACIFIC 138 kV line,L:18633:18634:138,1.0,True,MARQUETTE ENERGY CTR-HUSTON 138 kV,L:7975:18632:138,119.5,217.0,9.8,,table,Rebuild line with higher-capacity conductor,8243000.0,8243000.0
Q16-0699,2018-09-16,LOUISIANA PACIFIC-GOOSPORT 138 kV,L:18634:18637:138,1.0,True,MARQUETTE ENERGY CENTER-HUSTON 138 kV L,L:7975:18632:138,116.1,225.0,9.8,,table,Rebuild line with higher-capacity conductor,8460000.0,8460000.0
Q16-0699,2018-09-16,CAROLANDS-BOOSTER 138 kV L,L:18309:18310:138,1.0,True,LOUISIANA PACIFIC-GOOSPORT 138 kV,L:18634:18637:138,113.8,210.0,9.3,,table,Rebuild line with higher-capacity conductor,5315000.0,5315000.0
Q16-0699,2018-09-16,LODI-HALSEY 138 kV,L:7974:18428:138,1.0,True,MILLBRAE-CHESTER GENERATING STA 138 kV,L:18178:18426:138,110.0,206.0,5.3,,table,Rebuild line with higher-capacity conductor,14806000.0,3976000.0
Q16-0699,2018-09-16,HALSEY-BORDER STEEL 138 kV,L:7974:18420:138,1.0,True,MILLBRAE-CHESTER GENERATING STATION 138 kV,L:18178:18426:138,109.7,211.0,5.3,,table,Reconductor line,2665000.0,716000.0
Q16-0699,2018-09-16,CAROLANDS SUBSTATION-NOVATO 138 kV Line,L:18185:18309:138,1.0,True,LOUISIANA PACIFIC-GOOSPORT 138 kV,L:18634:18637:138,107.0,220.0,9.3,,table,Reconductor line,4706000.0,4706000.0
Q16-0699,2018-09-16,LODI-MORGANTOWN ENERGY FACILITY 138 kV L,L:18428:18689:138,1.0,True,MILLBRAE-CHESTER GENERATING STATION 138 kV,L:18178:18426:138,103.6,194.0,5.3,,table,Reconductor line,504000.0,135000.0
Q16-0702,2018-10-04,Tes Filer City Sta – Bridge Riv 138 kV,L:9578:9579:138,1.0,True,Urban Substation – American 345 kV,L:9069:18127:345,162.3,206.0,8.3,,prose_overloaded,Rebuild line with higher-capacity conductor,5783000.0,2707000.0
Q16-0702,2018-10-04,Detour – Cedarville Jct 138 kV,L:9328:9331:138,1.0,True,St Louis – Nichols 138 kV,L:9508:9509:138,136.1,248.0,22.1,,prose_overloaded,Rebuild line with higher-capacity conductor,12184000.0,5956000.0
Q16-0702,2018-10-04,Page – Cedarville Junction 138 kV Line,L:9331:9480:138,1.0,True,Stlouis – Nichols 138 kV line,L:9508:9509:138,135.7,252.0,22.1,,prose_overloaded,Rebuild line with higher-capacity conductor,8546000.0,4177000.0
Q16-0702,2018-10-04,Nuclear Fuels – Alvin 138 kV,L:9510:9511:138,1.0,True,Sans Souci – Oak Creek Sta 138 kV L,L:9439:9652:138,124.7,201.0,18.4,,prose_overloaded,Rebuild line with higher-capacity conductor,6052000.0,4165000.0
Q16-0702,2018-10-04,Chatom – Alvin 138 kV,L:9482:9511:138,0.9998484783923,False,Sans Souci – Oak Creek Sta 138 kV,L:9439:9652:138,123.6,208.0,18.4,,prose_overloaded,Rebuild line with higher-capacity conductor,4992000.0,3435000.0
Q16-0702,2018-10-04,Siloam Springs – Detour 138 kV Line,L:9325:9328:138,1.0,True,Detour – Ft Benton 138 kV Line,L:9328:9330:138,113.9,181.0,14.7,,prose_overloaded,Rebuild line with higher-capacity conductor,14433000.0,14433000.0
Q16-0702,2018-10-04,Cherry – Dpc Prairie Du Chien 138 kV line,L:9546:9548:138,0.9981041149594445,False,Purdy – Catom 138 kV,L:9481:9482:138,105.9,192.0,7.9,,prose_overloaded,Reconductor line,1759000.0,1759000.0
Q16-0702,2018-10-04,Roosevelt Rd – Elkton D.P 138 kV,L:9552:9651:138,1.0,True,St Louis – Nuclear Fuels Substation 138 kV,L:9508:9510:138,101.4,197.0,12.6,,prose_overloaded,Reconductor line,458000.0,204000.0
Q16-0702,2018-10-04,Crozet – Rvital 138 kV,L:9126:9175:138,1.0,True,Santee Cooper Substation – Greenland Gap 345 kV,L:18691:18697:345,118.7,167.0,5.1,,prose_loss,Rebuild line with higher-capacity conductor,5840000.0,681000.0
Q16-0702,2018-10-04,Abotsford – Bridge River 138 kV line,L:9392:9579:138,1.0,True,Midset – Brooklyn City N Plant 138 kV line,L:9398:9577:138,110.9,210.0,6.9,,prose_loss,Rebuild line with higher-capacity conductor,7381000.0,2968000.0
Q16-0702,2018-10-04,Dale Mabry Substation – Revital 138 kV L,L:9175:9179:138,1.0,True,Santee Cooper – Greenland Gap 345 kV L,L:18691:18697:345,105.4,193.0,5.1,,prose_loss,Reconductor line,2793000.0,326000.0
Q16-0702,2018-10-04,Houston – Elkton D.P 138 kV,L:9642:9651:138,1.0,True,St Louis – Nuclear Fuels 138 kV line,L:9508:9510:138,100.4,199.0,12.6,,prose_loss,Reconductor line,865000.0,385000.0
Q16-0702,2018-10-04,Page Substation – Purdy 138 kV line,L:9480:9481:138,1.0,True,Nichols – St Louis 138 kV,L:9508:9509:138,135.8,261.0,22.1,,prose_colon,Rebuild line with higher-capacity conductor,2793000.0,1365000.0
Q16-0702,2018-10-04,Brooklyn City N Plant – Midset 138 kV,L:9398:9577:138,1.0,True,Abbotsford – Bridge Riv 138 kV,L:9392:9579:138,110.4,227.0,6.4,,prose_colon,Rebuild line with higher-capacity conductor,8364000.0,3911000.0
Q16-0702,2018-10-04,Mount Jackson – Cherry 138 kV L,L:9548:9574:138,1.0,True,Chatom – Purdy Substation 138 kV,L:9481:9482:138,109.1,178.0,7.9,,prose_colon,Reconductor line,1243000.0,1243000.0
Q16-0702,2018-10-04,Siloam Springs – Lewisburg 138 kV,L:9325:9921:138,1.0,True,Detour – Ft Benton 138 kV,L:9328:9330:138,107.2,246.0,6.3,,prose_colon,Reconductor line,1819000.0,933000.0
Q16-0702,2018-10-04,Detour – Ft Benton 138 kV line,L:9328:9330:138,1.0,True,Detour – Siloam Springs 138 kV,L:9325:9328:138,104.8,250.0,15.9,,prose_colon,Reconductor line,3675000.0,2663000.0
Q16-0702,2018-10-04,Dale Mabry – Grottoes 138 kV,L:9179:9180:138,1.0,True,Greenland Gap Substation – Santee Cooper 345 kV Line,L:18691:18697:345,102.3,215.0,5.1,,prose_colon,Reconductor line,1493000.0,174000.0
Q16-0702,2018-10-04,Wadsworth – Roosevelt Rd 138 kV,L:9552:9553:138,1.0,True,St Louis – Nuclear Fuels 138 kV,L:9508:9510:138,100.1,208.0,12.6,,prose_colon,Reconductor line,2038000.0,908000.0
Q16-0710,2018-09-26,SPY RUN-INDUSTRIAL PARK 100 kV line,L:21793:21795:100,1.0,True,WAYNEDALE-STATE ST 230 kV,L:21763:21774:230,101.6,118.0,6.7,,table,Reconductor line,548000.0,19000.0
Q16-0719,2018-09-30,Imperial-Chamberlin 230.0 kV,L:19780:20091:230,1.0,True,Ravenna-Hylebos 500.0 kV,L:19719:20097:500,113.7,563.0,10.9,,prose_loss,Rebuild line with higher-capacity conductor,15245000.0,295000.0
Q16-0719,2018-09-30,Old Forge-Ravenna 230.0 kV,L:20096:20097:230,1.0,True,Hylebos-Ravenna 500.0 kV,L:19719:20097:500,103.7,725.0,8.6,,prose_loss,Reconductor line,7571000.0,146000.0
Q16-0719,2018-09-30,Sugar Hill Substation-Allegheny Energy Units 3 4 & 5 Substation 345.0 kV,L:7290:8265:345,1.0,True,Hilltop-Piney Creek Project 500.0 kV,L:7105:8253:500,100.4,1709.0,9.9,,prose_loss,Reconductor line,4858000.0,94000.0
Q16-0719,2018-09-30,Allegheny Energy Units 3 4 & 5 500 kV/1 kV Transformer Bank,X:8265:500:1,0.96,True,Piney Crk Project-Hilltop 500.0 kV line,L:7105:8253:500,100.1,1558.0,9.6,,prose_loss,Replace transformer with higher-rated unit,22822000.0,444000.0
Q16-0719,2018-09-30,Allegheny Energy Units 3 4 & 5 Substation 345-1 kV Autotransformer,X:8265:345:1,0.96,True,Hilltop-Piney Creek Project 500.0 kV,L:7105:8253:500,100.1,1558.0,9.6,,prose_colon,Replace transformer with higher-rated unit,22579000.0,439000.0
Q17-0733,2018-09-26,Calwell-Blackrock 345 kV,L:7702:7709:345,1.0,True,Carbon Ctr 500/345 kV Auto,X:7809:500:345,101.9,1217.0,5.5,,table,Reconductor line,19997000.0,766000.0
Q17-0733,2018-09-26,Piney Crk Project 500/345kV Transformer,X:8253:500:345,0.963504694399571,True,Hilltop-Piney Creek Project 500 kV,L:7105:8253:500,100.8,1923.0,8.6,,table,Replace transformer with higher-rated unit,23976000.0,918000.0
Q17-0735,2018-09-27,Stephensburg-Hosensack 138 KV Line,L:6603:6621:138,1.0,True,Omak-Stephensburg Substation 138 KV,L:6145:6603:138,185.4,183.0,100.0,,table,Rebuild line with higher-capacity conductor,3553000.0,3553000.0
Q17-0735,2018-09-27,Omak-Stephensburg 138 KV,L:6145:6603:138,1.0,True,Stephensburg-Hosensack 138 KV,L:6603:6621:138,155.6,218.0,100.0,,table,Rebuild line with higher-capacity conductor,4841000.0,4841000.0
Q17-0735,2018-09-27,Chico B-Hosensack 138 KV,L:6042:6621:138,1.0,True,Omak-Stephensburg 138 KV line,L:6145:6603:138,150.1,209.0,100.0,,table,Rebuild line with higher-capacity conductor,4900000.0,4900000.0
Q17-0735,2018-09-27,Chico B-Alburtis 138 KV,L:6042:6062:138,1.0,True,Omak-Stephensburg 138 KV,L:6145:6603:138,138.3,220.0,100.0,,table,Rebuild line with higher-capacity conductor,4231000.0,4231000.0
Q17-0735,2018-09-27,Omak-Berrenda C Substation 138 KV,L:6145:6598:138,1.0,True,Stephensburg-Hosensack 138 KV,L:6603:6621:138,135.8,235.0,100.0,,table,Rebuild line with higher-capacity conductor,1633000.0,1633000.0
Q17-0735,2018-09-27,Cornelius Delivery No 1-Alburtis 138 KV,L:6061:6062:138,1.0,True,Stephensburg-Omak 138 KV,L:6145:6603:138,123.7,233.0,100.0,,table,Rebuild line with higher-capacity conductor,1732000.0,1732000.0
Q17-0735,2018-09-27,Amistad-Walpole 138 KV Line,L:6144:6593:138,1.0,True,Arbuckle-Berrenda C 345 KV,L:6192:6598:345,112.9,243.0,29.2,,table,Rebuild line with higher-capacity conductor,2398000.0,2398000.0
Q17-0735,2018-09-27,Walpole-Berrenda C 138 KV,L:6593:6598:138,0.9994826478590355,False,Arbuckle-Berrenda C 345 KV L,L:6192:6598:345,104.2,271.0,24.8,,table,Reconductor line,2483000.0,2483000.0
Q17-0759,2018-10-03,Central Campus Unm – Henry Creek 138kV,L:17057:17712:138,1.0,True,Albion Rd – Platte City 138kV,L:17056:17714:138,157.5,177.0,15.5,153.1,fields,Rebuild line with higher-capacity conductor,12659000.0,341000.0
Q17-0759,2018-10-03,Ubc South Campus – Henry Crk 138kV,L:17709:17712:138,1.0,True,Albion Rd – Platte City 138kV,L:17056:17714:138,148.5,182.0,15.5,144.3,fields,Rebuild line with higher-capacity conductor,6706000.0,181000.0
Q17-0759,2018-10-03,Albion Road – Central Campus Unm 138kV,L:17056:17057:138,1.0,True,Platte City – Albion Road 138kV line,L:17056:17714:138,147.8,195.0,15.5,143.8,fields,Rebuild line with higher-capacity conductor,3297000.0,89000.0
Q17-0759,2018-10-03,Ayers Island – Kaweah 1 138kV,L:17052:17227:138,1.0,True,N Appleton – Daisville 138kV,L:17620:17621:138,133.4,293.0,21.0,129.8,fields,Rebuild line with higher-capacity conductor,40176000.0,1241000.0
Q17-0759,2018-10-03,Kaweah 1 – Wellington 138kV,L:17227:17619:138,1.0,True,N Appleton – Davisville 138kV,L:17620:17621:138,132.5,298.0,21.0,129.0,fields,Rebuild line with higher-capacity conductor,6129000.0,189000.0
Q17-0759,2018-10-03,Buckman – Acec Arrowhead 138kV,L:17224:17606:138,0.9990558676231587,False,Cedar Tap – Idaho Falls Power 138kV,L:17223:17226:138,111.7,230.0,49.9,100.9,fields,Rebuild line with higher-capacity conductor,18126000.0,1695000.0
Q17-0759,2018-10-03,Sidney Coal – Meeker Substation 138kV,L:17756:18416:138,1.0,True,Spring Crk Rd – Harris 138kV,L:17627:17770:138,109.5,231.0,7.7,107.9,fields,Reconductor line,1768000.0,34000.0
Q17-0759,2018-10-03,Meeker – Turkey Crek 138kV line,L:17756:18417:138,1.0,True,Harris – Spring Crk Rd 138kV,L:17627:17770:138,109.4,219.0,7.7,107.6,fields,Reconductor line,289000.0,6000.0
Q17-0759,2018-10-03,Cedar Tap – Buckman 138kV,L:17223:17224:138,1.0,True,Cedar Tap Substation – Idaho Falls Power 138kV,L:17223:17226:138,108.3,221.0,49.9,97.0,fields,Reconductor line,546000.0,51000.0
Q17-0759,2018-10-03,Granite City Works – Tule 138kV,L:17567:17723:138,1.0,True,Davisville – N Appleton 138kV line,L:17620:17621:138,106.5,196.0,7.1,104.7,fields,Reconductor line,11728000.0,190000.0
Q17-0759,2018-10-03,Longdon – Barnabie Cable Sta 138kV,L:17600:17608:138,1.0,True,Moss Bluff – Barnabie Cable Sta 138kV Line,L:17599:17608:138,105.0,484.0,9.5,104.0,fields,Reconductor line,2533000.0,26000.0
Q17-0759,2018-10-03,Turkey Creek Substation – Tom Watkins 138kV,L:17759:18417:138,1.0,True,Spring Crk Rd – Harris 138kV Line,L:17627:17770:138,102.4,228.0,7.7,100.8,fields,Reconductor line,3100000.0,60000.0
Q17-0770,2018-09-22,Omni-Hackberry 500 kV/230 kV TX,X:19030:500:230,0.984538542190479,True,Norwich to Omni-Hackberry 500.0 kV Line,L:19030:19145:500,101.5,942.0,7.9,,table,Replace transformer with higher-rated unit,48901000.0,886000.0
Q17-0770,2018-09-22,Lighthouse Hill to Aes Beaver Vly Partners Beaver Vly 345.0 kV,L:7562:8244:345,1.0,True,Hilltop to Piney Crk Project 500.0 kV,L:7105:8253:500,101.0,1193.0,7.2,,table,Reconductor line,5600000.0,119000.0
Q17-0770,2018-09-22,Stewart Mtn Dam to Lighthouse Hill 345.0 kV,L:7184:7562:345,1.0,True,Piney Creek Project to Hilltop 500.0 kV line,L:7105:8253:500,100.0,1059.0,7.0,,table,Reconductor line,15385000.0,328000.0
Q17-0774,2018-10-02,Walden / Invenergy Nelson Expansion Llc 100.0 kV,L:23331:23333:100,0.995870079423961,False,Taylorville S 230 kV/1 kV Transformer,X:23490:230:1,237.7,137.0,99.9,,table,Rebuild line with higher-capacity conductor,2991000.0,2092000.0
Q17-0774,2018-10-02,Invenergy Nelson Expansion Llc / Ault 100.0 kV,L:23333:23338:100,1.0,True,Taylorville S 230/1 kV TX,X:23490:230:1,233.0,146.0,99.9,,table,Rebuild line with higher-capacity conductor,6346000.0,4437000.0
Q17-0774,2018-10-02,Taylorville S 100 kV/1 kV XFMR,X:23490:100:1,0.9997011307308463,True,Ault / Invenergy Nelson Expansion Llc 100.0 kV,L:23333:23338:100,215.2,158.0,99.9,,table,Replace transformer with higher-rated unit,3034000.0,2121000.0
Q17-0774,2018-10-02,Biddeford Ip / Fairbanks 100.0 kV,L:23198:23511:100,1.0,True,Taylorville S 230 kV/1 kV Auto,X:23490:230:1,206.0,146.0,100.0,,table,Rebuild line with higher-capacity conductor,10655000.0,7450000.0
Q17-0774,2018-10-02,Taylorville South 230 kV/1 kV Auto,X:23490:230:1,0.9997011307308463,True,Ault / Invenergy Nelson Expansion Llc 100.0 kV line,L:23333:23338:100,185.8,183.0,99.9,,table,Replace transformer with higher-rated unit,6191000.0,4329000.0
Q17-0774,2018-10-02,Walden / W Amesbury 100.0 kV Line,L:23331:23334:100,1.0,True,Taylorville S 230 kV/1 kV Autotransformer,X:23490:230:1,181.6,146.0,71.5,,table,Rebuild line with higher-capacity conductor,4621000.0,3231000.0
Q17-0774,2018-10-02,Taylorville South / Biddford Ip 100.0 kV,L:23490:23511:100,1.0,True,Invenergy Nelson Expansion Llc / Ault 100.0 kV,L:23333:23338:100,173.0,146.0,99.9,,table,Rebuild line with higher-capacity conductor,2134000.0,2134000.0
Q17-0774,2018-10-02,Alder / Shady Oaks Wind Farm 230.0 kV,L:23510:23527:230,0.9932353506440785,False,Shady Oaks Wind Farm / Alder 500.0 kV,L:23510:23527:500,102.7,856.0,14.3,,table,Reconductor line,6124000.0,3328000.0
Q17-0783,2018-09-26,Franchse Tax – Northern States Flambeau 100.0 kV Line,L:18933:19914:100,1.0,True,Northern States Flambeau – Franchise Tax 100.0 kV Ckt 1,L:18933:19914:100,142.4,156.0,27.5,,prose_overloaded,Rebuild line with higher-capacity conductor,7192000.0,7192000.0
Q17-0783,2018-09-26,Filer 500 kV/345 kV TX,X:8206:500:345,0.9896350973217111,True,Lerdo Substation – Tidd 500.0 kV,L:19533:19579:500,126.6,745.0,5.5,,prose_overloaded,Replace transformer with higher-rated unit,28284000.0,1283000.0
Q17-0783,2018-09-26,Franchise Tax – Colleyville 100.0 kV Ckt 2,L:18933:20236:100,1.0,True,Franchise Tax – Colleyville 100.0 kV Cir. 1,L:18933:20236:100,119.8,149.0,17.0,,prose_overloaded,Rebuild line with higher-capacity conductor,12458000.0,12458000.0
Q17-0783,2018-09-26,Los Vaqueros – Tewksbury No. 22A 100.0 kV Line,L:20161:20170:100,1.0,True,Trail – Colleyville Substation 100.0 kV,L:19910:20236:100,112.0,137.0,10.6,,prose_overloaded,Rebuild line with higher-capacity conductor,3941000.0,3941000.0
Q17-0783,2018-09-26,Los Vaqueros – Colleyville 100.0 kV,L:20161:20236:100,1.0,True,W Coshocton – West Astoria 100.0 kV L,L:18921:18924:100,121.9,138.0,11.7,,prose_loss,Rebuild line with higher-capacity conductor,5108000.0,5108000.0
Q17-0783,2018-09-26,Ritter Park – Sugar Hill 345.0 kV line,L:7221:7290:345,1.0,True,Hilltop – Piney Crk Project 500.0 kV,L:7105:8253:500,102.7,1886.0,10.3,,prose_loss,Reconductor line,6836000.0,127000.0
Q17-0783,2018-09-26,Ganso – El Paso 500.0 kV,L:7775:8093:500,1.0,True,Lions Rd – Piney Crk Proect 500.0 kV,L:7555:8253:500,101.9,2779.0,13.1,,prose_loss,Reconductor line,55973000.0,1038000.0
Q17-0783,2018-09-26,Benson Power Biomass Plant Substation – Tewksbury No. 22A 100.0 kV,L:20153:20170:100,1.0,True,Trail – Colleyville 100.0 kV,L:19910:20236:100,100.9,132.0,10.6,,prose_loss,Reconductor line,1112000.0,1112000.0
Q17-0783,2018-09-26,Lions Rd – Piney Crk Project 500.0 kV,L:7555:8253:500,1.0,True,Ganso – El Paso 500.0 kV,L:7775:8093:500,100.0,3166.0,12.9,,prose_loss,Reconductor line,50196000.0,921000.0
Q17-0783,2018-09-26,Franchise Tax – Northern States Flambeau 100.0 kV Circuit 1,L:18933:19914:100,1.0,True,Franchise Tax Substation – Northern States Flambeau 100.0 kV Line 2,L:18933:19914:100,142.4,156.0,27.5,,prose_colon,Rebuild line with higher-capacity conductor,7192000.0,7192000.0
Q17-0783,2018-09-26,Colleyville – Franchise Tax 100.0 kV,L:18933:20236:100,1.0,True,Colleyville Substation – Franchise Tax 100.0 kV Cir. 2,L:18933:20236:100,119.8,149.0,17.0,,prose_colon,Rebuild line with higher-capacity conductor,12458000.0,12458000.0
Q17-0783,2018-09-26,Stevens Rd – Conesville Station 230.0 kV,L:19188:19557:230,1.0,True,Conesville Station – Mukingum Riv 500.0 kV,L:19557:19594:500,105.1,516.0,6.9,,prose_colon,Reconductor line,12187000.0,464000.0
Q17-0783,2018-09-26,Atascocita – Maple Street 230.0 kV,L:19681:19701:230,1.0,True,El Paso – Ravenna Substation 500.0 kV,L:8093:20097:500,104.5,563.0,6.0,,prose_colon,Reconductor line,11655000.0,730000.0
Q17-0783,2018-09-26,Handsome Lake – Piney Crk Project 500.0 kV,L:8246:8253:500,1.0,True,Lions Rd – Piney Crk Project 500.0 kV line,L:7555:8253:500,100.4,2649.0,11.6,,prose_colon,Reconductor line,35171000.0,675000.0
Q17-0806,2018-09-28,Chase Hill to Reclaim 138 KV,L:7259:7267:138,1.0,True,Burwell to P.T.S Substation 345 KV,L:7233:7389:345,227.0,210.0,5.5,,table,Rebuild line with higher-capacity conductor,1664000.0,491000.0
Q17-0806,2018-09-28,Reclaim to Centerville Rd 138 KV line,L:7267:7280:138,1.0,True,P.T.S to Burwell 345 KV,L:7233:7389:345,213.0,233.0,5.5,,table,Rebuild line with higher-capacity conductor,2655000.0,784000.0
Q17-0806,2018-09-28,Centerville Rd to San Carlos 138 KV,L:7280:7395:138,1.0,True,P.T.S to Burwell 345 KV,L:7233:7389:345,208.0,244.0,5.5,,table,Rebuild line with higher-capacity conductor,842000.0,249000.0
Q17-0806,2018-09-28,Ontonagon Substation to Roseland 138 KV,L:7294:7400:138,1.0,True,Hilltop to Piney Creek Project 500 KV,L:7105:8253:500,207.8,179.0,8.0,,table,Rebuild line with higher-capacity conductor,1590000.0,1590000.0
Q17-0806,2018-09-28,Somerville to San Carlos 138 KV,L:7286:7395:138,1.0,True,Burwell to P.T.S 345 KV line,L:7233:7389:345,204.7,252.0,5.5,,table,Rebuild line with higher-capacity conductor,1552000.0,458000.0
Q17-0806,2018-09-28,Wilmerding to Dravosburg 138 KV,L:7231:7303:138,1.0,True,Medora to P.T.S 345 KV line,L:7253:7389:345,185.4,252.0,37.9,,table,Rebuild line with higher-capacity conductor,6259000.0,4889000.0
Q17-0806,2018-09-28,Roseland to Mon Vly Works Illinois 138 KV line,L:7294:7300:138,1.0,True,Hilltop to Piney Creek Projet 500 KV,L:7105:8253:500,184.2,198.0,8.0,,table,Rebuild line with higher-capacity conductor,3638000.0,3638000.0
Q17-0806,2018-09-28,Gregg to Dravosburg 138 KV,L:7268:7303:138,1.0,True,Medora to P.T.S 345 KV,L:7253:7389:345,173.3,279.0,37.9,,table,Rebuild line with higher-capacity conductor,3265000.0,2550000.0
Q17-0806,2018-09-28,Parleys to Gregg 138 KV,L:7213:7268:138,1.0,True,Medora to P.T.S 345 KV,L:7253:7389:345,170.3,288.0,37.9,,table,Rebuild line with higher-capacity conductor,704000.0,550000.0
Q17-0806,2018-09-28,Wilson 1&2 345 kV/138 kV Autotransformer,X:8218:345:138,0.9982981830000327,True,Burwell 500/345 kV Transformer Bank,X:7233:500:345,164.9,374.0,6.8,,table,Replace transformer with higher-rated unit,13861000.0,4030000.0
Q17-0806,2018-09-28,Dos Amigos to Ontonagon 138 KV L,L:7249:7400:138,1.0,True,Lewisville to Williams 138 KV,L:7298:7302:138,164.3,239.0,15.4,,table,Rebuild line with higher-capacity conductor,1408000.0,1408000.0
Q17-0806,2018-09-28,Thermas Substation to Wilson 1&2 138 KV,L:8217:8218:138,1.0,True,Burwell 500/345 kV TX,X:7233:500:345,160.7,323.0,5.9,,table,Rebuild line with higher-capacity conductor,3667000.0,1170000.0
Q17-0806,2018-09-28,Mon Valley Works Illinois to V C Summer 138 KV,L:7300:7398:138,1.0,True,Hiltop to Piney Creek Project 500 KV line,L:7105:8253:500,160.5,218.0,8.0,,table,Rebuild line with higher-capacity conductor,2751000.0,2751000.0
Q17-0806,2018-09-28,Wilmerding to Drummond 138 KV,L:7231:7269:138,1.0,True,Burwell to P.T.S 345 KV Line,L:7233:7389:345,156.9,244.0,15.2,,table,Rebuild line with higher-capacity conductor,2210000.0,2210000.0
Q17-0806,2018-09-28,Knoll Substation to Drummond 138 KV,L:7246:7269:138,1.0,True,Burwell to P.T.S 345 KV,L:7233:7389:345,145.6,254.0,15.2,,table,Rebuild line with higher-capacity conductor,2299000.0,2299000.0
Q17-0806,2018-09-28,Wineagle Substation to Augusta Electric Plant No 1 Substation 138 KV,L:7914:8241:138,1.0,True,Matanzas to Payne 138 KV,L:7214:7889:138,141.9,242.0,5.0,,table,Rebuild line with higher-capacity conductor,3138000.0,534000.0
Q17-0806,2018-09-28,Burwell to Knoll 138 KV,L:7233:7246:138,1.0,True,P.T.S to Burwell 345 KV,L:7233:7389:345,135.2,261.0,15.2,,table,Rebuild line with higher-capacity conductor,1318000.0,1318000.0
Q17-0806,2018-09-28,Spring Ridg Rd to V C Summer 138 KV,L:7245:7398:138,1.0,True,Piney Creek Project to Hilltop 500 KV,L:7105:8253:500,131.7,246.0,8.0,,table,Rebuild line with higher-capacity conductor,2563000.0,2563000.0
Q17-0806,2018-09-28,Spring Ridge Rd to E Omak Substation 138 KV Line,L:7245:7288:138,1.0,True,Piney Crk Project to Hilltop 500 KV,L:7105:8253:500,127.2,250.0,8.0,,table,Rebuild line with higher-capacity conductor,2237000.0,2237000.0
Q17-0806,2018-09-28,Wilmerding to Delco Substation 138 KV line,L:7231:7292:138,1.0,True,Medora to P.T.S 345 KV L,L:7253:7389:345,117.2,221.0,24.6,,table,Rebuild line with higher-capacity conductor,1323000.0,1323000.0
Q17-0806,2018-09-28,E Omak to Station Q Harbor 138 KV,L:7288:7390:138,1.0,True,Piney Creek Project to Hilltop 500 KV Line,L:7105:8253:500,116.0,260.0,8.0,,table,Rebuild line with higher-capacity conductor,4842000.0,4842000.0
Q17-0806,2018-09-28,Yukon to Sta Q Harbor 138 KV line,L:7276:7390:138,1.0,True,Piney Crk Project to Hilltop 500 KV,L:7105:8253:500,111.8,262.0,8.0,,table,Rebuild line with higher-capacity conductor,2940000.0,2940000.0
Q17-0806,2018-09-28,Youngwood 500 kV/345 kV Auto,X:8220:500:345,0.9982310766445095,True,Univ Of Nc Chapel Hill Cogen Facility to Youngwood 345 KV,L:8220:8228:345,109.9,732.0,5.0,,table,Replace transformer with higher-rated unit,35990000.0,3373000.0
Q17-0806,2018-09-28,Yukon to Univ Of Nc Chapel Hill Cogen Facility 138 KV,L:7276:8228:138,1.0,True,Hilltop to Piney Crk Project 500 KV,L:7105:8253:500,108.2,265.0,8.0,,table,Reconductor line,843000.0,843000.0
Q17-0806,2018-09-28,Kearny to Seward 345 KV,L:8245:8277:345,1.0,True,Fort Gibson to Armstrong 500 KV,L:8267:8291:500,107.5,1386.0,7.0,,table,Reconductor line,2823000.0,83000.0
Q17-0829,2018-10-04,LITTLE ROCK / MCPHERSON 2 138.0 kV Line,L:9747:10285:138,1.0,True,PRINCE / PUERTO NUEVO 1520 138.0 kV line,L:10008:10091:138,105.7,234.0,20.7,,prose_overloaded,Reconductor line,440000.0,440000.0
Q17-0856,2018-09-16,Redondo - Berthusen 138 KV,L:6086:6096:138,1.0,True,Ontelaunee Energy Ctr - Eliza Crk 345 KV,L:6088:7134:345,131.0,207.0,5.6,114.7,fields,Rebuild line with higher-capacity conductor,3678000.0,2003000.0
Q17-0856,2018-09-16,Parkland - Harvey Couch 138 KV,L:6045:6066:138,1.0,True,Moser Generating Sta - Curecanti 345 KV L,L:6046:7172:345,114.9,329.0,9.2,98.2,fields,Rebuild line with higher-capacity conductor,3914000.0,3465000.0
Q17-0856,2018-09-16,Parkland - Ft Smith 138 KV,L:6045:6079:138,1.0,True,Curecanti - Moser Generating Sta Substation 345 KV Line,L:6046:7172:345,113.8,343.0,9.2,97.8,fields,Rebuild line with higher-capacity conductor,1275000.0,1129000.0
Q17-0856,2018-09-16,Kingsburg - Ft Smith 138 KV line,L:6039:6079:138,0.9989994426245691,False,Curecanti - Moser Generating Sta 345 KV L,L:6046:7172:345,112.1,367.0,9.2,97.1,fields,Rebuild line with higher-capacity conductor,4292000.0,3800000.0
Q17-0856,2018-09-16,Sta Mvalley - Kingsburg Substation 138 KV,L:6039:6083:138,1.0,True,Curecanti - Moser Generating Station 345 KV,L:6046:7172:345,110.7,389.0,9.2,96.6,fields,Rebuild line with higher-capacity conductor,3678000.0,3256000.0
Q17-0856,2018-09-16,Elk Riv - Sta Mvalley 138 KV,L:6065:6083:138,1.0,True,Curecanti - Moser Generating Station 345 KV L,L:6046:7172:345,110.0,401.0,9.2,96.3,fields,Rebuild line with higher-capacity conductor,5977000.0,5292000.0
Q17-0856,2018-09-16,Gray - Leake 138 KV Line,L:6103:6104:138,1.0,True,Ontelaunee Energy Ctr - Eliza Crk 345 KV,L:6088:7134:345,108.1,182.0,5.1,91.2,fields,Reconductor line,3108000.0,1794000.0
Q17-0856,2018-09-16,Lockeford - Eliza Creek 138 KV,L:6076:6088:138,1.0,True,Eliza Creek - Ontelaunee Energy Center 345 KV Line,L:6088:7134:345,104.3,482.0,7.2,95.4,fields,Reconductor line,1097000.0,388000.0
Q17-0864,2018-10-03,NEW LONDON to BARKSDALE 138 kV L,L:9149:9151:138,1.0,True,WYTHE to S CREEK 138 kV,L:9162:9293:138,112.5,245.0,5.3,,table,Rebuild line with higher-capacity conductor,6979000.0,564000.0
Q17-0864,2018-10-03,PERSON to RIVERVIEW SUBSTATION 345 kV,L:9335:11146:345,1.0,True,LEESVILLE to CLOVER 345 kV,L:9667:9669:345,111.9,1286.0,16.3,,table,Rebuild line with higher-capacity conductor,106039000.0,2383000.0
Q17-0864,2018-10-03,WYTHE to UNITY 138 kV Line,L:9293:9294:138,1.0,True,WYTHE to SOUTH CRK 138 kV,L:9162:9293:138,111.2,288.0,44.5,,table,Rebuild line with higher-capacity conductor,12762000.0,1585000.0
Q17-0864,2018-10-03,BLUFF CITY to LAKE LURE 138 kV,L:9121:9138:138,1.0,True,FLUVANNA P.S to LOUISA GENERATION FACILITY 345 kV,L:9631:9643:345,103.1,595.0,8.7,,table,Reconductor line,9506000.0,259000.0
Q17-0864,2018-10-03,BOONSBORO to NACOOCHEE 138 kV,L:9218:9657:138,1.0,True,PARKIN to OPOSSUM CRK 138 kV,L:9290:9295:138,103.0,555.0,51.7,,table,Reconductor line,2209000.0,250000.0
Q17-0864,2018-10-03,S TEXA to NAOOCHEE SUBSTATION 138 kV line,L:9153:9657:138,1.0,True,PARIN to OPOSSUM CRK 138 kV,L:9290:9295:138,102.8,557.0,51.7,,table,Reconductor line,961000.0,109000.0
Q17-0864,2018-10-03,BOONSBORO to AMARGO 138 kV,L:9218:9291:138,1.0,True,PARKIN to OPOSSUM CRK 138 kV,L:9290:9295:138,101.5,857.0,100.0,,table,Reconductor line,1085000.0,147000.0
Q17-0864,2018-10-03,UNITY to FLOWOOD 138 kV,L:9284:9294:138,1.0,True,SOUTH CRK SUBSTATION to WYTHE 138 kV,L:9162:9293:138,101.2,296.0,44.5,,table,Reconductor line,2633000.0,327000.0
Q17-0864,2018-10-03,BROOKVILLE to AMARGO 138 kV line,L:9221:9291:138,1.0,True,OPOSSUM CRK SUBSTATION to PARKIN 138 kV,L:9290:9295:138,101.2,881.0,100.0,,table,Reconductor line,241000.0,33000.0
Q17-0864,2018-10-03,SOUTH LYNCHBURG to BROOKVILLE 138 kV Line,L:9164:9221:138,1.0,True,PARKIN SUBSTATION to OPOSSUM CRK 138 kV Line,L:9290:9295:138,100.5,920.0,100.0,,table,Reconductor line,694000.0,94000.0
Q17-0864,2018-10-03,BEAR SUBSTATION to CLOVER 345 kV,L:9276:9669:345,1.0,True,PERSON to MECKLENBURG POWER STATION 345 kV,L:9650:11146:345,100.5,2871.0,25.5,,table,Reconductor line,31114000.0,759000.0
Q17-0864,2018-10-03,SOUTH LYNCHBURG to CNDLERS MTN 138 kV line,L:9164:9292:138,1.0,True,PARKIN to OPOSSUM CREEK 138 kV,L:9290:9295:138,100.4,931.0,100.0,,table,Reconductor line,1210000.0,164000.0
Q17-0864,2018-10-03,CENTRAL TIE to WYTHE 138 kV,L:9165:9293:138,1.0,True,PARKIN to CANDLERS MOUNTAIN 138 kV,L:9290:9292:138,100.4,932.0,100.0,,table,Reconductor line,744000.0,101000.0
Q17-0864,2018-10-03,BLUFF CITY to REACH 138 kV,L:9121:9271:138,1.0,True,RED HILL 345 kV/138 kV Auto,X:9111:345:138,100.2,344.0,5.9,,table,Reconductor line,10844000.0,278000.0
Q17-0864,2018-10-03,CENTRAL TIE to OPOSSUM CREEK 138 kV,L:9165:9295:138,1.0,True,PRKIN to CANDLERS MTN 138 kV,L:9290:9292:138,100.2,944.0,100.0,,table,Reconductor line,988000.0,134000.0
Q17-0864,2018-10-03,PARKIN to CANDLERS MOUNTAIN 138 kV,L:9290:9292:138,1.0,True,PARKIN SUBSTATION to OPOSSUM CRK 138 kV,L:9290:9295:138,100.0,955.0,100.0,,table,Reconductor line,638000.0,87000.0
Q17-0864,2018-10-03,PARKIN to OPOSSUM CREEK 138 kV,L:9290:9295:138,1.0,True,PARKIN to CANDLRS MTN 138 kV,L:9290:9292:138,100.0,955.0,100.0,,table,Reconductor line,670000.0,91000.0
Q17-0869,2018-09-23,BINGEN to CENTRAL 138 KV Line,L:17153:17155:138,1.0,True,WAGNER LAKE to OSAWATOMIE 230 KV line,L:19221:19226:230,149.3,217.0,40.1,128.4,fields,Rebuild line with higher-capacity conductor,1475000.0,1475000.0
Q17-0869,2018-09-23,CENTRAL to REDFORD 138 KV,L:17153:17157:138,1.0,True,WAGNER LAKE to OSAWATOMIE 230 KV Line,L:19221:19226:230,148.8,228.0,40.1,128.9,fields,Rebuild line with higher-capacity conductor,1424000.0,1424000.0
Q17-0869,2018-09-23,REDFORD to NEW HOLLANDALE 138 KV,L:17157:19241:138,1.0,True,WANER LAKE to OSAWATOMIE 230 KV line,L:19221:19226:230,148.2,241.0,40.1,129.4,fields,Rebuild line with higher-capacity conductor,1063000.0,1063000.0
Q17-0869,2018-09-23,WASHINGTON COUNTY COGENERATION FACILITY to MOSSYROCK 230 KV Line,L:18854:19565:230,1.0,True,BARRETT to WOLFE 500 KV,L:18862:19134:500,128.7,928.0,12.4,127.2,fields,Rebuild line with higher-capacity conductor,52041000.0,1368000.0
Q17-0869,2018-09-23,NEW HOLLANDALE to WAGNER LAKE 230 KV line,L:19226:19241:230,1.0,True,OAKLAND AVE to BAY POINT 230 KV,L:16993:19258:230,124.8,469.0,25.6,118.7,fields,Rebuild line with higher-capacity conductor,13345000.0,3357000.0
Q17-0869,2018-09-23,NEW HOLLANDALE SUBSTATION 100-1 kV Transformer Bank,X:19241:100:1,1.0,True,REDFORD to NEW HOLLANDALE 138 KV,L:17157:19241:138,122.0,126.0,11.1,112.0,fields,Replace transformer with higher-rated unit,3274000.0,1497000.0
Q17-0869,2018-09-23,OSAWATOMIE 100-1 kV Transformer,X:19221:100:1,0.998959993149061,True,BLUESTEM to BODO 230 KV,L:18878:18898:230,118.0,96.0,5.6,111.5,fields,Replace transformer with higher-rated unit,4731000.0,4731000.0
Q17-0869,2018-09-23,RUTLAND 100/1kV Transformer Bank,X:17575:100:1,0.9996521755652951,True,REDFORD to NEW HOLLANDALE 138 KV L,L:17157:19241:138,112.9,100.0,7.3,104.7,fields,Replace transformer with higher-rated unit,2768000.0,2768000.0
Q17-0869,2018-09-23,WISSOTA to BERRY ST 138 KV,L:17176:17179:138,1.0,True,DAVISVILLE to NORTH APPLETON 138 KV Line,L:17620:17621:138,112.4,648.0,8.4,111.0,fields,Rebuild line with higher-capacity conductor,1296000.0,55000.0
Q17-0869,2018-09-23,CHILHOWEE to OSAWATOMIE 100 KV,L:19216:19221:100,1.0,True,OSAWATOMIE 100 kV/1 kV Auto,X:19221:100:1,108.7,112.0,8.0,100.7,fields,Reconductor line,331000.0,241000.0
Q17-0869,2018-09-23,WISSTA to SAN ANDREAS 138 KV,L:17176:17795:138,1.0,True,WISSOTA to NSP 138 KV L,L:17176:17274:138,104.2,383.0,5.3,102.7,fields,Reconductor line,2519000.0,112000.0
Q17-0869,2018-09-23,FLATLICK to COMBEE RD SUBSTATION 230 KV Line,L:19291:19571:230,1.0,True,NORWICH to OMNI-HACKBERRY 500 KV,L:19030:19145:500,103.7,767.0,5.2,102.9,fields,Reconductor line,10872000.0,256000.0
Q17-0869,2018-09-23,MINCO to LARSON ST SUBSTATION 230 KV,L:19091:19146:230,1.0,True,BARRETT to NORWICH 500 KV line,L:19134:19145:500,102.9,1179.0,16.1,101.3,fields,Reconductor line,4258000.0,75000.0
Q17-0869,2018-09-23,CLAUS to UNION 138 KV,L:17177:17178:138,1.0,True,WISSOTA to NSP 138 KV,L:17176:17274:138,102.6,367.0,5.3,101.0,fields,Reconductor line,628000.0,28000.0
Q17-0869,2018-09-23,CLAUS to SAN ANDREAS 138 KV,L:17177:17795:138,1.0,True,WISSOTA to NSP 138 KV,L:17176:17274:138,101.8,388.0,5.3,100.3,fields,Reconductor line,2405000.0,107000.0
Q17-0869,2018-09-23,WASHINGTON COUNTY COGENERATION FACILITY to VILLA PARK 230 KV,L:18854:18859:230,1.0,True,WOLFE to BARRETT 500 KV,L:18862:19134:500,101.5,1057.0,13.0,100.1,fields,Reconductor line,16204000.0,377000.0
Q17-0869,2018-09-23,WOLFE to VILLA PARK 230 KV,L:18859:18862:230,1.0,True,WOLFE to BARRETT 500 KV,L:18862:19134:500,101.0,1094.0,13.0,99.7,fields,Reconductor line,6015000.0,140000.0
Q17-0869,2018-09-23,GREENLY to DRESDEN 500 KV line,L:19344:19554:500,1.0,True,INTERNATIONAL PAPER to DRESDEN 500 KV Line,L:19281:19554:500,100.8,3238.0,23.2,100.0,fields,Reconductor line,28466000.0,320000.0
Q17-0890,2018-09-18,Blanchardville / Gateway 138 kV,L:5773:5788:138,1.0,True,Mojave Siphon / Coronado Substation 345 kV,L:5710:5850:345,144.1,304.0,48.2,,prose_overloaded,Rebuild line with higher-capacity conductor,5688000.0,5002000.0
Q17-0890,2018-09-18,Gateway / Rosita Crk 138 kV,L:5773:5834:138,1.0,True,Mojave Siphon / Coronado 345 kV,L:5710:5850:345,141.7,318.0,48.2,,prose_overloaded,Rebuild line with higher-capacity conductor,6183000.0,5437000.0
Q17-0890,2018-09-18,Glenmore / Plaza Walmart 138 kV,L:5713:5795:138,1.0,True,Hawthorne / Russell Energy Center 138 kV,L:5183:5780:138,126.9,211.0,33.1,,prose_overloaded,Rebuild line with higher-capacity conductor,5214000.0,4066000.0
Q17-0890,2018-09-18,Hawthorne / Purcell 138 kV L,L:5206:5780:138,1.0,True,Walnut-Egle Tap / Cabinetgorge 138 kV,L:5179:5791:138,110.9,215.0,8.9,,prose_overloaded,Rebuild line with higher-capacity conductor,2321000.0,1276000.0
Q17-0890,2018-09-18,Fair Lawn / Manor 138 kV line,L:5209:5212:138,1.0,True,W Pt Municipal / Yahara Riv 138 kV,L:5784:5966:138,109.9,303.0,6.9,,prose_overloaded,Reconductor line,1375000.0,612000.0
