project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q17-0890,2018-09-18,Roman Nose / Glenmore 138 kV,L:5688:5713:138,1.0,True,Glenmore / Plaza Walmart 138 kV,L:5713:5795:138,107.7,215.0,35.7,,prose_overloaded,Reconductor line,3956000.0,3765000.0
Q17-0890,2018-09-18,Coronado / Grandview 138 kV line,L:5850:5851:138,1.0,True,Gateway / Rosita Crk 138 kV,L:5773:5834:138,102.2,361.0,100.0,,prose_overloaded,Reconductor line,628000.0,628000.0
Q17-0890,2018-09-18,Tocaloma Junction / Vesper 138 kV line,L:5667:5672:138,1.0,True,Gateway / Rosita Creek 138 kV Line,L:5773:5834:138,100.0,185.0,8.9,,prose_overloaded,Reconductor line,902000.0,415000.0
Q17-0890,2018-09-18,Roman Nose / Passons 138 kV L,L:5688:5796:138,1.0,True,Walnut-Engle Tap / Cabinet Gorge 138 kV,L:5179:5791:138,125.7,248.0,8.9,,prose_loss,Rebuild line with higher-capacity conductor,4206000.0,2313000.0
Q17-0890,2018-09-18,Delmont / Passons Substation 138 kV,L:5785:5796:138,1.0,True,Walnut-Engle Tap / Cabinet Gorge 138 kV,L:5179:5791:138,123.8,244.0,8.9,,prose_loss,Rebuild line with higher-capacity conductor,2476000.0,1362000.0
Q17-0890,2018-09-18,Brownfield City Substation / Plaza Walmart 138 kV,L:5671:5795:138,1.0,True,Russell Energy Ctr / Hwthorne Substation 138 kV,L:5183:5780:138,119.1,216.0,33.1,,prose_loss,Rebuild line with higher-capacity conductor,3081000.0,2403000.0
Q17-0890,2018-09-18,Rosita Creek / Grandview 138 kV Line,L:5834:5851:138,1.0,True,Gateway / Rosita Crk 138 kV,L:5773:5834:138,113.3,341.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,7457000.0,7457000.0
Q17-0890,2018-09-18,W Pt Municipal Substation / Cabinet Gorge 138 kV L,L:5784:5791:138,1.0,True,Russell Energy Ctr / Fair Lawn Substation 138 kV line,L:5183:5209:138,112.7,312.0,11.5,,prose_loss,Rebuild line with higher-capacity conductor,2584000.0,1259000.0
Q17-0890,2018-09-18,Hawthorne / Russell Energy Center Substation 138 kV,L:5183:5780:138,1.0,True,Walnut-Engle Tap / Cabinet Gorge 138 kV,L:5179:5791:138,108.5,293.0,8.9,,prose_loss,Reconductor line,482000.0,149000.0
Q17-0890,2018-09-18,Fair Lawn / Russell Energy Center Substation 138 kV,L:5183:5209:138,1.0,True,W Pt Municipal / Yhara Riv 138 kV,L:5784:5966:138,105.0,385.0,6.9,,prose_loss,Reconductor line,556000.0,247000.0
Q17-0890,2018-09-18,West Point Municipal / Yahara Riv Substation 138 kV,L:5784:5966:138,1.0,True,Russell Energy Ctr / Fair Lawn 138 kV,L:5183:5209:138,103.9,553.0,8.1,,prose_loss,Reconductor line,602000.0,303000.0
Q17-0890,2018-09-18,Vesper / Gamebird 138 kV,L:5672:5676:138,1.0,True,Gateway / Rosita Creek 138 kV,L:5773:5834:138,103.8,206.0,8.9,,prose_loss,Reconductor line,1094000.0,504000.0
Q17-0890,2018-09-18,Glenmore / Blanchardville 138 kV line,L:5713:5788:138,1.0,True,Coronado / Mojave Siphon 345 kV,L:5710:5850:345,147.0,290.0,48.2,,prose_colon,Rebuild line with higher-capacity conductor,6402000.0,5630000.0
Q17-0890,2018-09-18,Walnut-Engle Tap / Smoky Hill 138 kV,L:5179:5790:138,1.0,True,Mojave Siphon 345 kV/138 kV XFMR,X:5710:345:138,135.5,243.0,8.5,,prose_colon,Rebuild line with higher-capacity conductor,1600000.0,1055000.0
Q17-0890,2018-09-18,Forest Hill / Smoky Hill 138 kV line,L:5705:5790:138,1.0,True,Mojave Siphon 345-138 kV Transformer Bank,X:5710:345:138,124.8,313.0,8.5,,prose_colon,Rebuild line with higher-capacity conductor,2673000.0,1762000.0
Q17-0890,2018-09-18,Brownfield City / Forest Hill 138 kV L,L:5671:5705:138,1.0,True,Mojave Siphon 345 kV/138 kV Auto,X:5710:345:138,122.9,329.0,8.5,,prose_colon,Rebuild line with higher-capacity conductor,8148000.0,5371000.0
Q17-0890,2018-09-18,Delmont / El Camino Tap 138 kV Line,L:5220:5785:138,1.0,True,Walnut-Engle Tap / Cabinet Gorge 138 kV,L:5179:5791:138,120.0,241.0,8.9,,prose_colon,Rebuild line with higher-capacity conductor,3317000.0,1824000.0
Q17-0890,2018-09-18,El Camino Tap / Purcell 138 kV Line,L:5206:5220:138,1.0,True,Walnut-Engle Tap / Cabinet Gorge 138 kV,L:5179:5791:138,118.0,235.0,8.9,,prose_colon,Rebuild line with higher-capacity conductor,3730000.0,2051000.0
Q17-0890,2018-09-18,Manor / Black Hollow 138 kV Line,L:5212:5767:138,1.0,True,West Pt Municipal / Yahara Riv 138 kV,L:5784:5966:138,112.0,276.0,6.9,,prose_colon,Rebuild line with higher-capacity conductor,4188000.0,1864000.0
Q16-0706,2018-10-24,Fairfax – Franconia 138 kV,L:9910:9914:138,1.0,True,Nestuca 345/138kV Autotransformer,X:9852:345:138,122.7,205.0,32.7,,table,Rebuild line with higher-capacity conductor,1970000.0,1970000.0
Q16-0706,2018-10-24,Carreon – Nestuca 138 kV L,L:9852:10164:138,1.0,True,Burrows Crossing Rd – Brookridge 138 kV,L:9848:9851:138,118.3,190.0,14.9,,table,Rebuild line with higher-capacity conductor,2160000.0,2160000.0
Q16-0706,2018-10-24,Fairfax – Jeune Landing 138 kV line,L:9910:9912:138,0.9999369034580099,False,Occoquan – Covanta Fairfax Energy 138 kV L,L:9913:10159:138,117.6,221.0,35.5,,table,Rebuild line with higher-capacity conductor,1984000.0,1984000.0
Q16-0706,2018-10-24,Brookridge – Franconia 138 kV Line,L:9848:9914:138,1.0,True,Nestuca 345/138kV Transformer,X:9852:345:138,105.7,217.0,32.7,,table,Reconductor line,500000.0,500000.0
Q16-0706,2018-10-24,Burrows Crossing Rd – Falu 1334 Substation 138 kV,L:9686:9851:138,1.0,True,Falu 1334 – Burrows Crossing Road 138 kV Circuit 1,L:9686:9851:138,103.3,419.0,8.0,,table,Reconductor line,696000.0,429000.0
Q16-0707,2018-10-24,Twinsburg / Chamberlin 100kV Line 1,L:20091:20206:100,1.0,True,Chamberlin / Twinsburg 100kV L,L:20091:20206:100,142.1,159.0,8.3,,table,Rebuild line with higher-capacity conductor,2159000.0,1690000.0
Q16-0707,2018-10-24,Chamberlin / Twinsburg 100kV Ckt 2,L:20091:20206:100,1.0,True,Chamberlin / Twinsburg 100kV Circuit 1,L:20091:20206:100,142.1,159.0,8.3,,table,Rebuild line with higher-capacity conductor,2159000.0,1690000.0
Q17-0743,2018-10-18,Lower Granite-Christopher 100kV,L:21994:21997:100,1.0,True,Murdock-Napavine 100kV,L:21988:21989:100,128.4,136.0,83.3,,table,Rebuild line with higher-capacity conductor,1706000.0,357000.0
Q17-0743,2018-10-18,Canal St-Lowe Granite 100kV,L:21990:21994:100,1.0,True,Napavine-Murdock Substation 100kV,L:21988:21989:100,107.7,188.0,83.3,,table,Reconductor line,733000.0,153000.0
Q17-0743,2018-10-18,Red Lion-St. Rita 100kV L,L:21993:22001:100,1.0,True,Murdock 230/1kV Autotransformer,X:21989:230:1,105.4,166.0,30.1,,table,Reconductor line,1180000.0,229000.0
Q17-0743,2018-10-18,S Haven-Napavine 100kV Line,L:21987:21988:100,1.0,True,Canal St Substation-Lower Granite Substation 100kV,L:21990:21994:100,105.0,153.0,62.3,,table,Reconductor line,2247000.0,374000.0
Q17-0743,2018-10-18,Napavine-Murdock 100kV,L:21988:21989:100,1.0,True,Lower Granite-Canal St 100kV,L:21990:21994:100,103.6,166.0,62.3,,table,Reconductor line,3081000.0,512000.0
Q17-0743,2018-10-18,Desoto-Federalgen Tap 100kV line,L:21995:21998:100,1.0,True,Murdock 230-1 kV TX,X:21989:230:1,103.0,251.0,40.8,,table,Reconductor line,732000.0,136000.0
Q17-0743,2018-10-18,Mulberry Cogeneration Facility-St. Rita 100kV,L:21991:22001:100,1.0,True,Murdock 230 kV/1 kV Autotransformer,X:21989:230:1,102.2,162.0,30.1,,table,Reconductor line,1367000.0,265000.0
Q17-0743,2018-10-18,Christopher-Rmec 100kV L,L:21986:21997:100,1.0,True,Lower Granite-Canal St 100kV Line,L:21990:21994:100,100.7,124.0,100.0,,table,Reconductor line,2173000.0,2173000.0
Q17-0766,2018-10-15,Cape North – Eaton 100 kV,L:22549:22551:100,1.0,True,Headwaters Wind Farm Ii Llc – Eaton 100 kV,L:22208:22549:100,129.2,135.0,53.8,15.3,fields,Rebuild line with higher-capacity conductor,4295000.0,4295000.0
Q17-0766,2018-10-15,Cape North – Anchor Hocking 100 kV,L:22551:22553:100,1.0,True,Headwaters Wind Farm Ii Llc – Eaton Substation 100 kV,L:22208:22549:100,126.2,131.0,53.8,9.5,fields,Rebuild line with higher-capacity conductor,2922000.0,2922000.0
Q17-0766,2018-10-15,Headwaters Wind Farm Ii Llc Substation – Eaton 100 kV,L:22208:22549:100,1.0,True,Eaton – Cape N 100 kV line,L:22549:22551:100,123.8,137.0,66.2,13.7,fields,Rebuild line with higher-capacity conductor,5330000.0,5330000.0
Q17-0766,2018-10-15,Headwaters Wind Farm Ii Llc – Murock 100 kV line,L:21989:22208:100,1.0,True,Eaton – Cape N 100 kV,L:22549:22551:100,118.2,139.0,66.2,17.5,fields,Rebuild line with higher-capacity conductor,12282000.0,12282000.0
Q17-0766,2018-10-15,Canal St – Murdock 100 kV Ckt 1,L:21989:21990:100,1.0,True,Canal St – Murdock 100 kV,L:21989:21990:100,113.8,151.0,8.0,98.7,fields,Rebuild line with higher-capacity conductor,1137000.0,216000.0
Q17-0766,2018-10-15,Canal T – Murdock 100 kV Circuit 2,L:21989:21990:100,1.0,True,Mrdock – Canal St 100 kV #1,L:21989:21990:100,110.2,156.0,8.0,95.7,fields,Rebuild line with higher-capacity conductor,1137000.0,216000.0
Q17-0766,2018-10-15,Omni-Hackberry 500/230kV Transformer Bank,X:19030:500:230,0.9865379747324541,True,Omni-Hackberry – Norwich 500 kV,L:19030:19145:500,107.0,942.0,8.1,104.5,fields,Replace transformer with higher-rated unit,35281000.0,1236000.0
Q17-0799,2018-11-02,REWEY / MILWAUKEE 138 KV L,L:7796:7939:138,1.0,True,SUNRISE CENTER / WILLIM F MATSON GENERATING STA 500 KV,L:7525:8250:500,171.0,218.0,5.3,167.8,fields,Rebuild line with higher-capacity conductor,5699000.0,2442000.0
Q17-0799,2018-11-02,PETERSON FLATS SUBSTATION / OTSEO 138 KV,L:7931:7951:138,1.0,True,WEST WAYNESBORO / CHAMBERSBURG 345 KV,L:7952:8274:345,156.8,253.0,17.0,147.9,fields,Rebuild line with higher-capacity conductor,6813000.0,2658000.0
Q17-0799,2018-11-02,ANTRIM / PETERSON FLATS 138 KV,L:7943:7951:138,1.0,True,W WAYNESBORO / CHAMBERSBURG 345 KV,L:7952:8274:345,155.7,264.0,17.0,147.2,fields,Rebuild line with higher-capacity conductor,7013000.0,2736000.0
Q17-0799,2018-11-02,CHAMBERSBURG 345/138 kV Transformer,X:8274:345:138,0.9995825804016206,True,WEST WAYNESBORO / CHAMBERSBURG 345 KV,L:7952:8274:345,154.4,503.0,38.9,144.2,fields,Replace transformer with higher-rated unit,14475000.0,2715000.0
Q17-0799,2018-11-02,HUTCHINSON PLANT 1 / YACHT CLUB D.S 138 KV,L:6015:6029:138,1.0,True,WATFORD CITY / HUTCHINSON PLANT 1 138 KV Line,L:6029:8620:138,148.7,282.0,5.5,146.1,fields,Rebuild line with higher-capacity conductor,19438000.0,6677000.0
Q17-0799,2018-11-02,CHAMBERSBURG / ORCHARD PARK 138 KV line,L:8274:8282:138,1.0,True,N LEWISTON / CHAMBERSBURG 138 KV L,L:7936:8274:138,145.9,181.0,51.1,108.7,fields,Rebuild line with higher-capacity conductor,4832000.0,4102000.0
Q17-0799,2018-11-02,CATOCTIN / ALTAVISTA POWER STA 138 KV line,L:8761:8762:138,1.0,True,DRY GAP / W KELSO 138 KV,L:8735:9066:138,144.9,260.0,8.0,140.8,fields,Rebuild line with higher-capacity conductor,6386000.0,2635000.0
Q17-0799,2018-11-02,YACHT CLUB D.S / ORRTANNA 138 KV,L:6015:7164:138,1.0,True,HUTCHINSON PLANT 1 / WATFORD CITY 138 KV,L:6029:8620:138,141.3,292.0,5.5,138.8,fields,Rebuild line with higher-capacity conductor,1896000.0,651000.0
Q17-0799,2018-11-02,THURMONT / CATOCTIN 138 KV,L:8736:8762:138,1.0,True,DRY AP / W KELSO 138 KV,L:8735:9066:138,139.9,285.0,8.0,136.2,fields,Rebuild line with higher-capacity conductor,4661000.0,1923000.0
Q17-0799,2018-11-02,REWEY 345-138 kV XFMR,X:7939:345:138,0.9971809752646154,True,CHAMBERSBURG 345-138 kV Transformer,X:8274:345:138,137.0,446.0,5.0,135.5,fields,Replace transformer with higher-rated unit,26662000.0,12076000.0
Q17-0799,2018-11-02,ESS WESEL / PINEVILLE 138 KV,L:9018:9019:138,1.0,True,FAIR OAKS / CHAMBERSBURG 345 KV,L:7935:8274:345,136.6,277.0,5.4,134.0,fields,Rebuild line with higher-capacity conductor,3463000.0,129000.0
Q17-0799,2018-11-02,M105 / WYOMING 138 KV,L:7933:7934:138,1.0,True,CHAMBERSBURG / W WAYNESBORO 345 KV,L:7952:8274:345,134.5,394.0,14.8,129.6,fields,Rebuild line with higher-capacity conductor,1267000.0,159000.0
Q17-0799,2018-11-02,THURMONT / DRY GAP 138 KV,L:8736:9066:138,1.0,True,DRY GAP SUBSTATION / WEST KELSO 138 KV,L:8735:9066:138,129.4,459.0,14.1,125.4,fields,Rebuild line with higher-capacity conductor,3671000.0,433000.0
Q17-0799,2018-11-02,NORTH LEWISTON / CHAMBERSBURG 138 KV line,L:7936:8274:138,1.0,True,CHAMBERSBURG / W WAYNESBORO 345 KV,L:7952:8274:345,128.2,492.0,23.3,121.9,fields,Rebuild line with higher-capacity conductor,4408000.0,683000.0
Q17-0799,2018-11-02,TEXAS EASTERN / ORCHARD PARK 138 KV,L:7937:8282:138,1.0,True,CHAMBERSBURG / NORTH LEWISTON SUBSTATION 138 KV,L:7936:8274:138,127.6,205.0,48.9,96.1,fields,Rebuild line with higher-capacity conductor,1975000.0,1665000.0
Q17-0799,2018-11-02,TEXAS EASTERN / ANTRIM 138 KV,L:7937:7943:138,1.0,True,N LEWISTON / CHAMBERSBURG 138 KV,L:7936:8274:138,127.5,193.0,48.9,94.0,fields,Rebuild line with higher-capacity conductor,8662000.0,7302000.0
Q17-0799,2018-11-02,WYOMING / N LEWISTON 138 KV,L:7934:7936:138,1.0,True,CHAMBERSBURG / W WAYNESBORO 345 KV,L:7952:8274:345,124.0,441.0,14.8,119.6,fields,Rebuild line with higher-capacity conductor,1205000.0,151000.0
Q17-0799,2018-11-02,CARREL / LOURICH 138 KV,L:7942:7944:138,1.0,True,FAIR OAKS / CHAMBERSBURG SUBSTATION 345 KV L,L:7935:8274:345,123.6,376.0,23.4,115.4,fields,Rebuild line with higher-capacity conductor,7100000.0,818000.0
Q17-0799,2018-11-02,FOUR HILLS / RUBIDOUX 138 KV,L:8614:8763:138,1.0,True,W ELSO / DRY GAP SUBSTATION 138 KV Line,L:8735:9066:138,120.6,540.0,7.0,118.9,fields,Rebuild line with higher-capacity conductor,5065000.0,1215000.0
Q17-0799,2018-11-02,MESSICK / FIVE CHANNELS 138 KV line,L:8741:8743:138,1.0,True,OTSEGO / CARL BAILEY 138 KV,L:6014:7931:138,119.9,363.0,8.3,116.9,fields,Rebuild line with higher-capacity conductor,2859000.0,190000.0
Q17-0799,2018-11-02,ANTRIM / MTN VIEW 138 KV Line,L:7941:7943:138,0.999114730321435,False,FAIR OAKS / CHAMBERSBURG SUBSTATION 345 KV,L:7935:8274:345,119.2,434.0,23.4,112.1,fields,Rebuild line with higher-capacity conductor,7123000.0,866000.0
Q17-0799,2018-11-02,RUBIDOUX / ALTAVISTA POWER STATION 138 KV,L:8761:8763:138,1.0,True,WEST KELSO SUBSTATION / DRY GAP 138 KV,L:8735:9066:138,119.0,568.0,7.0,117.4,fields,Rebuild line with higher-capacity conductor,3271000.0,784000.0
Q17-0799,2018-11-02,MTN VIEW / LOURICH 138 KV,L:7941:7944:138,1.0,True,CHAMBERSURG / FAIR OAKS 345 KV,L:7935:8274:345,118.0,447.0,23.4,111.1,fields,Rebuild line with higher-capacity conductor,5585000.0,679000.0
Q17-0799,2018-11-02,CRESSEY / ESS WESEL 138 KV,L:9016:9018:138,1.0,True,FAIR OAKS / CHAMBERSBURG 345 KV,L:7935:8274:345,117.9,351.0,5.4,115.8,fields,Rebuild line with higher-capacity conductor,8474000.0,316000.0
Q17-0799,2018-11-02,MESSICK / PLUESS 138 KV,L:8741:8760:138,1.0,True,CARL BAILEY / OTSEGO 138 KV,L:6014:7931:138,117.3,394.0,8.3,114.6,fields,Rebuild line with higher-capacity conductor,3876000.0,257000.0
Q17-0799,2018-11-02,ATHALMER TAP / CAMERON 138 KV,L:8759:9014:138,1.0,True,CARL BAILEY / OTSEGO 138 KV L,L:6014:7931:138,114.9,430.0,8.3,112.3,fields,Rebuild line with higher-capacity conductor,4212000.0,280000.0
Q17-0799,2018-11-02,DUNDEE / METRO CTR 138 KV,L:8749:8756:138,1.0,True,CAMERON SUBSTATION / ATHALMER TAP 138 KV,L:8759:9014:138,112.5,319.0,5.7,110.2,fields,Rebuild line with higher-capacity conductor,26865000.0,1518000.0
Q17-0799,2018-11-02,OTSEGO / M105 138 KV Line,L:7931:7933:138,1.0,True,CHAMBERSBURG / WEST WAYNESBORO 345 KV line,L:7952:8274:345,110.6,471.0,14.8,106.4,fields,Rebuild line with higher-capacity conductor,9472000.0,1192000.0
Q17-0799,2018-11-02,EL SOBRANTE / HOLLISTER 138 KV,L:8754:9023:138,1.0,True,PINEVILLE / E HAGERSTOWN 138 KV,L:9019:9021:138,110.0,411.0,6.4,108.0,fields,Rebuild line with higher-capacity conductor,8247000.0,470000.0
Q17-0799,2018-11-02,E HAGERSTOWN / ATHALMER TAP 138 KV,L:9014:9021:138,1.0,True,INNERARITY / PINEVILLE 138 KV,L:9015:9019:138,110.0,532.0,8.2,108.0,fields,Rebuild line with higher-capacity conductor,7553000.0,403000.0
Q17-0799,2018-11-02,GRAND PT / NORTH LEWISTON 138 KV,L:7932:7936:138,1.0,True,WILLIAM F MATSON GENERATING STA / REWEY 345 KV,L:7939:8250:345,109.7,182.0,8.0,103.8,fields,Reconductor line,722000.0,722000.0
Q17-0799,2018-11-02,ANTIETM SUBSTATION / PINEVILLE 138 KV Line,L:9017:9019:138,1.0,True,W WAYNESBORO / PINEVILLE 345 KV,L:7952:9019:345,109.0,364.0,8.8,105.8,fields,Reconductor line,1560000.0,105000.0
Q17-0799,2018-11-02,FAI OAKS / CHAMBERSBURG 345 KV,L:7935:8274:345,1.0,True,CARREL 345/138 kV TX,X:7942:345:138,106.8,1662.0,21.4,105.1,fields,Reconductor line,14711000.0,400000.0
Q17-0799,2018-11-02,CARREL 345/138 kV Transformer Bank,X:7942:345:138,0.9986035486526516,True,CHAMBERSBURG / FAIR OAKS 345 KV,L:7935:8274:345,106.1,1121.0,16.6,104.2,fields,Replace transformer with higher-rated unit,11731000.0,414000.0
Q17-0799,2018-11-02,YOUNGWOOD 500-345 kV Transformer,X:8220:500:345,0.9890293816056076,True,YOUNGWOOD / UNIV OF NC CHAPEL HILL COGEN FACILITY 345 KV Line,L:8220:8228:345,105.5,732.0,5.5,104.5,fields,Replace transformer with higher-rated unit,31988000.0,1528000.0
Q17-0799,2018-11-02,HAMPTON RD / MEDOA 345 KV,L:7195:7253:345,1.0,True,SIMPSON STUART TAP / FISHKILL PLAINS SUBSTATION 345 KV,L:7252:8204:345,103.6,1928.0,7.1,103.1,fields,Reconductor line,13045000.0,159000.0
Q17-0799,2018-11-02,BEAVER / EUFAULA 500 KV Line,L:20264:20266:500,1.0,True,POST ROCK / NEWPORT TIE 230 KV,L:19626:19645:230,100.6,3064.0,8.6,100.3,fields,Reconductor line,20259000.0,209000.0
Q17-0799,2018-11-02,OTSGO / EAST WAYNESBORO 138 KV,L:7931:9022:138,1.0,True,CHAMBERSBURG 345-138 kV Auto,X:8274:345:138,100.0,601.0,33.0,92.8,fields,Reconductor line,1700000.0,352000.0
Q17-0805,2018-10-29,Swan Valley Substation to Eastown Rd 230 kV,L:19609:19617:230,0.9790196986925125,False,Swan Valley to Trego 500 kV Line,L:19617:19893:500,104.1,614.0,6.3,,table,Reconductor line,3075000.0,37000.0
Q17-0805,2018-10-29,Scott to Shawville Station 345 kV,L:7647:8249:345,1.0,True,Orchard Rd to Shawville Station 500 kV,L:7672:8249:500,103.6,1626.0,5.1,,table,Reconductor line,42580000.0,785000.0
Q17-0805,2018-10-29,Galion Generating Station 500/230kV TX,X:20261:500:230,0.9715670305502097,True,Trego to Beaver Substation 500 kV,L:19893:20264:500,100.3,1059.0,10.9,,table,Replace transformer with higher-rated unit,28322000.0,309000.0
Q17-0879,2018-10-30,Omni-Hackberry 500/230kV TX,X:19030:500:230,0.9678588627018617,True,Omni-Hackberry-Norwich 500kV,L:19030:19145:500,111.2,1409.0,5.5,110.0,fields,Replace transformer with higher-rated unit,31515000.0,682000.0
Q17-0879,2018-10-30,Waldo 500-230 kV Auto,X:18942:500:230,0.9715106343551914,True,Trego-Beaver 500kV,L:19893:20264:500,102.7,716.0,9.8,98.7,fields,Replace transformer with higher-rated unit,31960000.0,736000.0
Q17-0879,2018-10-30,Hebo-Buris Pit Substation 230kV,L:18990:19130:230,1.0,True,Beaver-Trego 500kV,L:19893:20264:500,101.5,777.0,8.0,98.4,fields,Reconductor line,7484000.0,163000.0
Q17-0879,2018-10-30,Truman-Waldo 230kV,L:18942:18970:230,0.9711860972268509,False,Beaver-Trego 500kV,L:19893:20264:500,101.4,546.0,9.9,96.0,fields,Reconductor line,5668000.0,131000.0
Q17-0879,2018-10-30,Burris Pit-James De Young Substation 230kV,L:18990:19348:230,1.0,True,Trego-Beaver Substation 500kV,L:19893:20264:500,100.8,801.0,8.0,97.8,fields,Reconductor line,19761000.0,431000.0
Q17-0879,2018-10-30,Station S Van Nuys-Gould 230kV,L:19972:20007:230,1.0,True,Troy Energy Llc-Richland 500kV,L:20280:20309:500,100.7,511.0,6.6,96.8,fields,Reconductor line,5040000.0,127000.0
Q17-0893,2018-10-24,W WAYNESBORO – HIGHWAY 138 kV line,L:7952:7953:138,1.0,True,PINEVILLE – W WAYNESBORO 345 kV L,L:7952:9019:345,133.5,527.0,32.5,,prose_overloaded,Rebuild line with higher-capacity conductor,1678000.0,992000.0
Q17-0893,2018-10-24,CRESSEY – ESS WESEL 138 kV,L:9016:9018:138,1.0,True,CHAMBERSBURG – WEST WAYNESBORO 345 kV,L:7952:8274:345,127.5,475.0,28.3,,prose_overloaded,Rebuild line with higher-capacity conductor,6172000.0,4632000.0
Q17-0893,2018-10-24,CHAMBERSBURG – W WAYNESBORO 345 kV,L:7952:8274:345,1.0,True,CHAMBERSBURG 345/138 kV XFMR,X:8274:345:138,115.8,1314.0,57.0,,prose_overloaded,Rebuild line with higher-capacity conductor,19645000.0,7186000.0
Q17-0893,2018-10-24,M105 – OTSEGO 138 kV L,L:7931:7933:138,1.0,True,W WAYNESBORO – CHAMBERSBURG 345 kV L,L:7952:8274:345,100.8,599.0,17.0,,prose_overloaded,Reconductor line,1580000.0,723000.0
Q17-0893,2018-10-24,N EWISTON – WYOMING 138 kV Line,L:7934:7936:138,1.0,True,WEST WAYNESBORO – CHAMBERSBURG 345 kV,L:7952:8274:345,100.4,629.0,17.0,,prose_overloaded,Reconductor line,394000.0,180000.0
Q17-0893,2018-10-24,REID – CLAWSON 138 kV,L:7954:9020:138,1.0,True,W WAYNESBORO SUBSTATION – PINEVILLE 345 kV,L:7952:9019:345,146.2,444.0,32.5,,prose_loss,Rebuild line with higher-capacity conductor,5988000.0,3537000.0
Q17-0893,2018-10-24,HIGHWAY – PALOGEN 138 kV,L:7953:9024:138,1.0,True,PINEVILLE – W WAYNESBORO 345 kV,L:7952:9019:345,139.2,495.0,32.5,,prose_loss,Rebuild line with higher-capacity conductor,3149000.0,1860000.0
Q17-0893,2018-10-24,CARREL – BUFFALO TUNGSTEN 138 kV,L:7942:7945:138,1.0,True,W WAYNESBORO – CHAMBERSBURG 345 kV,L:7952:8274:345,127.7,449.0,13.5,,prose_loss,Rebuild line with higher-capacity conductor,1365000.0,495000.0
Q17-0893,2018-10-24,ANTIETAM – PINEVILLE 138 kV L,L:9017:9019:138,1.0,True,W WAYNESBORO – PINEVILLE 345 kV line,L:7952:9019:345,126.8,456.0,32.5,,prose_loss,Rebuild line with higher-capacity conductor,4002000.0,2364000.0
Q17-0893,2018-10-24,CHEVMAIN – CRESSEY 138 kV line,L:7946:9016:138,1.0,True,W WAYNESBORO – CHAMBERSBURG 345 kV line,L:7952:8274:345,125.3,447.0,13.5,,prose_loss,Rebuild line with higher-capacity conductor,8948000.0,3245000.0
Q17-0893,2018-10-24,CHEVMAIN – BUFFALO TUNGSTEN 138 kV,L:7945:7946:138,1.0,True,W WAYNESBORO – CHAMBERSBURG 345 kV,L:7952:8274:345,118.4,479.0,13.5,,prose_loss,Rebuild line with higher-capacity conductor,5980000.0,2169000.0
Q17-0893,2018-10-24,CLAWSON – ANTIETAM 138 kV line,L:9017:9020:138,1.0,True,W WAYNESBORO – PINEVILLE SUBSTATION 345 kV,L:7952:9019:345,152.0,403.0,32.5,,prose_colon,Rebuild line with higher-capacity conductor,3274000.0,1934000.0
Q17-0893,2018-10-24,REID – PALOGEN 138 kV,L:7954:9024:138,1.0,True,PINVILLE – WST WAYNESBORO 345 kV,L:7952:9019:345,143.6,463.0,32.5,,prose_colon,Rebuild line with higher-capacity conductor,1012000.0,598000.0
Q17-0893,2018-10-24,ESS WESEL – PINEVILLE 138 kV,L:9018:9019:138,1.0,True,CHAMBERSBURG – W WAYNESBORO 345 kV,L:7952:8274:345,131.2,435.0,28.3,,prose_colon,Rebuild line with higher-capacity conductor,3577000.0,2684000.0
Q17-0893,2018-10-24,M105 – WYOMING 138 kV,L:7933:7934:138,1.0,True,CHAMBERSBURG – WEST WAYNESBORO 345 kV,L:7952:8274:345,100.8,610.0,17.0,,prose_colon,Reconductor line,303000.0,138000.0
Q17-0900,2018-10-19,MYRTLE PT to GEORGE NEAL S 230 kV,L:19637:19717:230,1.0,True,SWAN VALLEY to TREGO 500 kV,L:19617:19893:500,126.5,670.0,8.4,,prose_overloaded,Rebuild line with higher-capacity conductor,23138000.0,1045000.0
Q17-0900,2018-10-19,MORENO TAP to KAMPSVILLE 230 kV Line,L:19909:20258:230,1.0,True,SWAN VALLEY to TREGO 500 kV,L:19617:19893:500,123.8,733.0,8.4,,prose_overloaded,Rebuild line with higher-capacity conductor,57450000.0,2594000.0
Q17-0900,2018-10-19,TIMBER SWITCH to MUSKOGEE 230 kV line,L:20269:20315:230,1.0,True,SWAN VLY to TREGO 500 kV,L:19617:19893:500,107.7,590.0,7.0,,prose_overloaded,Reconductor line,5362000.0,305000.0
Q17-0900,2018-10-19,MUSKOGEE 500/230 kV Auto,X:20269:500:230,0.9938542688070463,True,SWAN VALLEY to MUSKOGEE 500 kV L,L:19617:20269:500,104.5,1173.0,19.5,,prose_overloaded,Replace transformer with higher-rated unit,23207000.0,2067000.0
Q17-0900,2018-10-19,TRUAN to LOOKINGGLASS 230 kV,L:18970:19003:230,1.0,True,TREGO to BEAVER SUBSTATION 500 kV,L:19893:20264:500,103.9,575.0,8.0,,prose_overloaded,Reconductor line,8507000.0,156000.0
Q17-0900,2018-10-19,LONETREE to E METHUEN 500 kV L,L:19576:22749:500,1.0,True,MUSKOGEE to MONTPELIER ELECTRIC GENERATING STATION 500 kV Line,L:20269:22708:500,100.8,2749.0,40.4,,prose_overloaded,Reconductor line,28157000.0,1190000.0
Q17-0900,2018-10-19,ZONA LIBRE 6007 to GEORGE NEAL S 230 kV line,L:19705:19717:230,1.0,True,SWAN VALLEY to TREGO 500 kV,L:19617:19893:500,125.4,694.0,8.4,,prose_loss,Rebuild line with higher-capacity conductor,43463000.0,1963000.0
Q17-0900,2018-10-19,ZONA LIBRE 6007 to KAMPSVILLE 230 kV Line,L:19705:20258:230,1.0,True,TREGO to SWAN VALLEY 500 kV,L:19617:19893:500,124.4,719.0,8.4,,prose_loss,Rebuild line with higher-capacity conductor,32779000.0,1480000.0
Q17-0900,2018-10-19,DEAN FOREST to EASTOWN ROAD 230 kV,L:19603:19609:230,1.0,True,SWAN VLY to MUSKOGEE 500 kV,L:19617:20269:500,114.5,643.0,10.6,,prose_loss,Rebuild line with higher-capacity conductor,21693000.0,1414000.0
Q17-0900,2018-10-19,SWAN VALLEY 500 kV/230 kV Autotransformer,X:19617:500:230,0.9905480823393321,True,SWAN VLY to TREGO 500 kV,L:19617:19893:500,104.7,1347.0,16.5,,prose_loss,Replace transformer with higher-rated unit,37376000.0,2027000.0
Q17-0900,2018-10-19,ST. LAWRENCE to JAMES DE YOUNG 230 kV,L:18961:19348:230,1.0,True,EAST METHUEN to LONETREE 500 kV line,L:19576:22749:500,101.3,1026.0,12.6,,prose_loss,Reconductor line,18283000.0,464000.0
Q17-0900,2018-10-19,SWAN VLY to MUSKOGEE 500 kV,L:19617:20269:500,1.0,True,LONETREE to SABANERA 500 kV L,L:22749:22765:500,100.3,2943.0,43.1,,prose_loss,Reconductor line,59035000.0,2545000.0
Q17-0900,2018-10-19,EASTOWN ROAD to MORENO TAP 230 kV L,L:19609:19909:230,1.0,True,TREGO to SWAN VLY 500 kV line,L:19617:19893:500,122.9,758.0,8.4,,prose_colon,Rebuild line with higher-capacity conductor,46925000.0,2119000.0
Q17-0900,2018-10-19,DEAN FOREST to MUSKOGEE 230 kV,L:19603:20269:230,1.0,True,MUSKOGEE to SWAN VALLEY 500 kV L,L:19617:20269:500,113.7,659.0,10.6,,prose_colon,Rebuild line with higher-capacity conductor,45059000.0,2938000.0
Q17-0900,2018-10-19,LONETREE to SABANERA SUBSTATION 500 kV,L:22749:22765:500,1.0,True,MUSKOGEE to MONTPELIER ELECTRIC GENERATING STA 500 kV,L:20269:22708:500,105.6,2866.0,43.5,,prose_colon,Reconductor line,58361000.0,2476000.0
Q17-0900,2018-10-19,W MELROSE to TIMBER SWITCH 230 kV,L:19897:20315:230,1.0,True,SWAN VALLEY to TREGO SUBSTATION 500 kV,L:19617:19893:500,104.7,639.0,6.9,,prose_colon,Reconductor line,62309000.0,3579000.0
Q17-0900,2018-10-19,W MELROSE to TREGO 230 kV,L:19893:19897:230,1.0,True,TREGO to SWAN VALLEY 500 kV L,L:19617:19893:500,103.6,524.0,6.8,,prose_colon,Reconductor line,3511000.0,199000.0
Q17-0900,2018-10-19,MONTPELIER ELECTRIC GENERATING STA 500 kV/230 kV XFMR,X:22708:500:230,0.9618056561217346,True,MONTPELIER ELECTRIC GENERATING STA to WABASH 500 kV,L:22708:22742:500,101.1,1272.0,13.0,,prose_colon,Replace transformer with higher-rated unit,29146000.0,693000.0
Q17-0900,2018-10-19,CANAL ROAD to NEWPORT TIE 230 kV,L:19643:19645:230,1.0,True,BEAVER to TREGO 500 kV,L:19893:20264:500,100.7,1013.0,9.9,,prose_colon,Reconductor line,5157000.0,101000.0
Q16-0692,2018-11-18,Redbed Plains Wind Farm / Westcoast Cellufibre 138.0 kV,L:9784:9943:138,1.0,True,Mitchell Dam / Skaggs Island Junction 2 345.0 kV L,L:9816:9975:345,146.7,230.0,83.5,48.8,fields,Rebuild line with higher-capacity conductor,3580000.0,1702000.0
Q16-0692,2018-11-18,Short Pump / South Meadow 2 138.0 kV Line,L:9946:10276:138,1.0,True,Southwick / Suth Meadow 2 Substation 138.0 kV,L:9948:10276:138,114.1,247.0,6.4,107.1,fields,Rebuild line with higher-capacity conductor,2605000.0,1748000.0
Q16-0692,2018-11-18,Dps Ocean Spray / Four Rivers 138.0 kV,L:9965:10259:138,1.0,True,Leavitt / Birchwood 345.0 kV,L:9944:10290:345,112.8,242.0,7.6,104.3,fields,Rebuild line with higher-capacity conductor,9628000.0,3490000.0
Q16-0692,2018-11-18,South Meadow 2 / Leavitt 138.0 kV #1,L:9944:10276:138,1.0,True,South Meadow 2 / Leavitt 138.0 kV Line 2,L:9944:10276:138,111.8,332.0,15.4,99.3,fields,Rebuild line with higher-capacity conductor,707000.0,368000.0
Q16-0692,2018-11-18,S Meadow 2 / Leavitt 138.0 kV #2,L:9944:10276:138,1.0,True,S Meadow 2 / Leavitt 138.0 kV Cir. 1,L:9944:10276:138,111.6,333.0,15.4,99.1,fields,Rebuild line with higher-capacity conductor,707000.0,368000.0
Q16-0692,2018-11-18,Chancellor Row / Shack Mills Station 138.0 kV,L:9988:9989:138,1.0,True,Bear Island / Chancellor Row 345.0 kV Line,L:9988:10264:345,109.0,229.0,5.1,103.0,fields,Reconductor line,879000.0,216000.0
Q16-0692,2018-11-18,Windsor Hills / Dps Ocean Spray 138.0 kV,L:9965:9979:138,0.9985263264187308,False,Short Pump / South Meadow 2 138.0 kV,L:9946:10276:138,108.4,174.0,5.7,99.6,fields,Reconductor line,1302000.0,874000.0
Q16-0692,2018-11-18,Southwick / S Meadow 2 138.0 kV,L:9948:10276:138,1.0,True,Short Pump / S Meadow 2 138.0 kV,L:9946:10276:138,105.5,226.0,5.7,98.7,fields,Reconductor line,587000.0,394000.0
Q16-0692,2018-11-18,Mesa / Short Pump 138.0 kV Line,L:9946:9986:138,1.0,True,Southwick / South Meadow 2 138.0 kV L,L:9948:10276:138,102.3,216.0,6.4,94.3,fields,Reconductor line,1188000.0,797000.0
Q16-0692,2018-11-18,Pipers Gap / Mesa 138.0 kV,L:9971:9986:138,1.0,True,Southwick / S Meadow 2 138.0 kV,L:9948:10276:138,102.3,190.0,6.4,93.2,fields,Reconductor line,1367000.0,917000.0
Q16-0692,2018-11-18,Southwick / Windsor Hills 138.0 kV,L:9948:9979:138,1.0,True,Short Pump / South Meadow 2 138.0 kV,L:9946:10276:138,102.2,210.0,5.7,94.9,fields,Reconductor line,2405000.0,1613000.0
Q16-0715,2018-12-02,Imperial Substation – Chamberlin 230kV,L:19780:20091:230,1.0,True,Hylebos – Ravenna 500kV,L:19719:20097:500,121.3,563.0,10.3,116.7,fields,Rebuild line with higher-capacity conductor,18577000.0,487000.0
Q17-0742,2018-11-25,Cross Plains to N Cambridge 230 kV,L:20138:20177:230,1.0,True,West Canton to Pt Arena 500 kV,L:19587:20174:500,126.1,584.0,45.7,114.7,fields,Rebuild line with higher-capacity conductor,14913000.0,9662000.0
Q17-0755,2018-11-20,Grizzly to Lockeford 138 kV L,L:6076:6095:138,1.0,True,Fayette to Mercury 345 kV L,L:6531:6533:345,125.7,197.0,7.6,117.2,fields,Rebuild line with higher-capacity conductor,958000.0,250000.0
Q17-0755,2018-11-20,Leola to Sharyland 138 kV,L:6521:6545:138,1.0,True,Sharyland to Bixby Hill 345 kV line,L:6521:7127:345,124.8,222.0,22.8,102.0,fields,Rebuild line with higher-capacity conductor,23474000.0,23474000.0
Q17-0755,2018-11-20,Del Cerro to Grizzly 138 kV,L:6064:6095:138,1.0,True,Mercury to Faette 345 kV,L:6531:6533:345,122.4,214.0,7.6,114.6,fields,Rebuild line with higher-capacity conductor,3473000.0,906000.0
Q17-0755,2018-11-20,Leola to Burle 138 kV,L:6538:6545:138,1.0,True,Sharyland to Bixby Hill 345 kV L,L:6521:7127:345,111.4,228.0,45.1,67.3,fields,Rebuild line with higher-capacity conductor,3748000.0,3748000.0
Q17-0757,2018-11-22,ROANOKE RAPIDS / MCCARTNEY 345.0 kV line,L:9725:11130:345,1.0,True,GASTON / ROANOKE RAPIDS 345.0 kV,L:11130:11209:345,114.3,1398.0,9.9,,table,Rebuild line with higher-capacity conductor,85011000.0,860000.0
Q17-0757,2018-11-22,HAGGIN / WALTHALL 138.0 kV,L:9770:10265:138,1.0,True,HAGGIN / N TOWER TAP 345.0 kV line,L:9793:10265:345,111.7,439.0,7.2,,table,Rebuild line with higher-capacity conductor,4905000.0,175000.0
Q17-0757,2018-11-22,SUNNBROOK 138 kV/1 kV Transformer Bank,X:11200:138:1,0.9459042806148623,True,MCCABE / LAUREL CITY 138.0 kV line,L:10346:10512:138,109.9,181.0,9.9,,table,Replace transformer with higher-rated unit,5587000.0,5587000.0
Q17-0757,2018-11-22,MAGNOLIA / COSMAR 138.0 kV L,L:9935:9936:138,1.0,True,MAGNOLIA / CALIENTE 138.0 kV,L:9934:9935:138,109.7,217.0,7.1,,table,Reconductor line,2609000.0,298000.0
Q17-0757,2018-11-22,PHELON PARTS / SUNNYBROOK 138.0 kV,L:10356:11200:138,1.0,True,MCCABE / LAUREL CITY 138.0 kV Line,L:10346:10512:138,103.8,188.0,9.9,,table,Reconductor line,3794000.0,3794000.0
Q17-0772,2018-11-20,Drum - Brighton 138 kV L,L:8807:8832:138,1.0,True,Artesia Country Club - Air Force Base Substation 345 kV,L:8612:8849:345,219.6,211.0,5.1,,table,Rebuild line with higher-capacity conductor,12638000.0,5538000.0
Q17-0772,2018-11-20,Jack Mcdonough - Low Gap 138 kV,L:8744:8747:138,1.0,True,Cark County - Artesia Country Club 345 kV line,L:8612:8742:345,189.0,273.0,11.8,,table,Rebuild line with higher-capacity conductor,2222000.0,193000.0
Q17-0772,2018-11-20,Flint River - Low Gap 138 kV,L:8747:8859:138,1.0,True,Low Gap - Canovanas Pueblo 2401 138 kV Line,L:8747:8863:138,131.6,182.0,6.0,,table,Rebuild line with higher-capacity conductor,10821000.0,5262000.0
Q17-0772,2018-11-20,Ess Wesel - Pineville Substation 138 kV Line,L:9018:9019:138,1.0,True,W Waynesboro Substation - Chambersburg Substation 345 kV L,L:7952:8274:345,126.9,277.0,6.9,,table,Rebuild line with higher-capacity conductor,5175000.0,716000.0
Q17-0772,2018-11-20,Canovanas Pueblo 2401 - Low Gap 138 kV,L:8747:8863:138,1.0,True,Low Gap - Flint Riv 138 kV L,L:8747:8859:138,111.3,244.0,8.4,,table,Rebuild line with higher-capacity conductor,8858000.0,1765000.0
Q17-0772,2018-11-20,Cressey - Ess Wesel 138 kV,L:9016:9018:138,1.0,True,West Waynesboro - Chambersburg Substation 345 kV Line,L:7952:8274:345,110.2,351.0,6.9,,table,Rebuild line with higher-capacity conductor,5109000.0,707000.0
Q17-0772,2018-11-20,Shepherdstown - Lcec No. 5 138 kV L,L:17921:17922:138,1.0,True,American - Urban 345 kV line,L:9069:18127:345,109.7,338.0,43.1,,table,Reconductor line,1266000.0,728000.0
Q17-0772,2018-11-20,Garden Corners - Douglas City 138 kV,L:10045:10050:138,1.0,True,Southwest Research Institute - Douglas City 138 kV,L:10050:10051:138,104.4,201.0,9.0,,table,Reconductor line,1004000.0,655000.0
Q17-0772,2018-11-20,G-P Gypsum - Brighton 138 kV,L:8633:8807:138,1.0,True,Rubidoux - Altavista Power Sa 138 kV,L:8761:8763:138,102.7,505.0,5.1,,table,Reconductor line,2126000.0,904000.0
Q17-0772,2018-11-20,Lamont - University City 138 kV line,L:8734:8745:138,1.0,True,Clark County - Kearneyville Substation 345 kV,L:8742:17910:345,102.3,291.0,27.6,,table,Reconductor line,5068000.0,3761000.0
Q17-0772,2018-11-20,Arvin - Garden Corners 138 kV,L:10034:10045:138,1.0,True,Douglas City - Southwest Research Institue 138 kV,L:10050:10051:138,101.3,171.0,9.0,,table,Reconductor line,3566000.0,2327000.0
Q17-0772,2018-11-20,Richford - University City 138 kV,L:8745:8753:138,1.0,True,Cark County - Kearneyville 345 kV line,L:8742:17910:345,100.6,330.0,27.6,,table,Reconductor line,2021000.0,1500000.0
Q17-0772,2018-11-20,Four Hills - Rubidoux 138 kV L,L:8614:8763:138,1.0,True,W Kelso - Dry Gap 138 kV,L:8735:9066:138,100.4,540.0,7.0,,table,Reconductor line,3401000.0,1010000.0
Q17-0772,2018-11-20,Columbus City - N Mesa 138 kV Line,L:17908:17912:138,1.0,True,Kearneyville - International Paper Valliant Ok 345 kV,L:9399:17910:345,100.1,323.0,17.7,,table,Reconductor line,517000.0,430000.0
Q17-0772,2018-11-20,Richford - Sun City 138 kV,L:8753:9028:138,1.0,True,Clark County - Kearneyville 345 kV,L:8742:17910:345,100.0,345.0,27.6,,table,Reconductor line,3112000.0,2310000.0
Q17-0781,2018-12-03,Filer 500 kV/345 kV Autotransformer,X:8206:500:345,0.985237811352281,True,Lerdo-Tidd 500 kV,L:19533:19579:500,112.9,745.0,5.1,,prose_loss,Replace transformer with higher-rated unit,26288000.0,758000.0
Q17-0784,2018-12-02,RAVENNA / OLD FORGE 230 kV line,L:20096:20097:230,1.0,True,HYLEBOS / RAVENNA 500 kV Line,L:19719:20097:500,108.4,864.0,10.5,102.5,fields,Reconductor line,7410000.0,1092000.0
Q17-0784,2018-12-02,IMPERIAL SUBSTATION / CHAMBERLIN 230 kV,L:19780:20091:230,1.0,True,RAVENNA / HYLEBOS 500 kV,L:19719:20097:500,108.4,857.0,13.7,100.6,fields,Reconductor line,7387000.0,1684000.0
Q17-0784,2018-12-02,MAPLE ST / ATASCOCITA 230 kV,L:19681:19701:230,1.0,True,EL PASO / RAVENNA 500 kV,L:8093:20097:500,101.8,563.0,6.2,96.4,fields,Reconductor line,16105000.0,2614000.0
Q17-0792,2018-11-22,Weber to Mullberry 138 KV,L:16959:17445:138,1.0,True,Fort Rucker to Abajo 138 KV line,L:17427:17428:138,150.4,210.0,49.0,,table,Rebuild line with higher-capacity conductor,7840000.0,7840000.0
Q17-0792,2018-11-22,Mullberry to Salem Walk 138 KV L,L:17445:17446:138,1.0,True,Fort Rucker to Abajo 138 KV,L:17427:17428:138,146.9,220.0,49.0,,table,Rebuild line with higher-capacity conductor,4909000.0,4909000.0
Q17-0792,2018-11-22,Laguna Tap to Lark Ellen 138 KV L,L:17392:17393:138,1.0,True,N. Shannon to Hare Substation 138 KV,L:16952:16954:138,141.2,215.0,59.5,,table,Rebuild line with higher-capacity conductor,4738000.0,4738000.0
Q17-0792,2018-11-22,Weber Substation to Lark Ellen 138 KV,L:16959:17393:138,1.0,True,Hare to N. Shannon 138 KV,L:16952:16954:138,140.3,220.0,59.5,,table,Rebuild line with higher-capacity conductor,15010000.0,15010000.0
Q17-0792,2018-11-22,Studio to Laguna Tap 138 KV L,L:17390:17392:138,1.0,True,N. Shannon to Hare Substation 138 KV,L:16952:16954:138,140.1,213.0,59.5,,table,Rebuild line with higher-capacity conductor,7650000.0,7650000.0
Q17-0792,2018-11-22,Hare to N. Shannon 138 KV,L:16952:16954:138,1.0,True,Weber to Lark Ellen Substation 138 KV,L:16959:17393:138,139.2,214.0,63.3,,table,Rebuild line with higher-capacity conductor,5122000.0,5122000.0
Q17-0792,2018-11-22,Kettle Substation to Country Club 2 138 KV L,L:17665:17826:138,1.0,True,Spatsum Lornex to Mcclellan Ar 138 KV line,L:17735:17737:138,121.8,154.0,11.8,,table,Rebuild line with higher-capacity conductor,12093000.0,5481000.0
Q17-0792,2018-11-22,Harvest Power Orlando to Frontier 138 KV,L:17040:17666:138,1.0,True,Spatsum Lornex to Latah Jct 138 KV,L:17737:17739:138,113.5,304.0,22.1,,table,Rebuild line with higher-capacity conductor,16581000.0,10757000.0
Q17-0792,2018-11-22,Santa Rosa Beach Substation to Tule 138 KV,L:17276:17723:138,1.0,True,Davisville Substation to North Appleton 138 KV,L:17620:17621:138,111.0,239.0,6.4,,table,Rebuild line with higher-capacity conductor,8010000.0,483000.0
Q17-0792,2018-11-22,West Mount Vernon to Santa Rosa Beach Substation 138 KV,L:17275:17276:138,1.0,True,N Appleton to Davisville 138 KV Line,L:17620:17621:138,109.6,254.0,6.4,,table,Reconductor line,1684000.0,102000.0
Q17-0792,2018-11-22,Cortez to S 138 KV line,L:16913:16916:138,1.0,True,Weber to Lark Ellen 138 KV line,L:16959:17393:138,109.5,197.0,30.2,,table,Reconductor line,1381000.0,1011000.0
Q17-0792,2018-11-22,Yuba City Sta A to Frontier 138 KV line,L:17663:17666:138,1.0,True,Mcclellan Ar to Spatsum Lornex 138 KV,L:17735:17737:138,109.3,405.0,24.4,,table,Reconductor line,3128000.0,3128000.0
Q17-0792,2018-11-22,Reynolds Hill to Howland Rd 138 KV line,L:16953:17411:138,1.0,True,Salem Walk to Mullberry 138 KV,L:17445:17446:138,108.6,222.0,62.2,,table,Reconductor line,16331000.0,16331000.0
Q17-0792,2018-11-22,Stony Hill to Sample Rd 138 KV,L:17387:17388:138,1.0,True,Ft Rucker to Abajo 138 KV,L:17427:17428:138,108.6,189.0,28.7,,table,Reconductor line,2242000.0,1479000.0
Q17-0792,2018-11-22,Yuba City Sta A Substation to Westin-Elgin 138 KV,L:17663:17736:138,1.0,True,Mcclellan Ar to Spatsum Lornex 138 KV,L:17735:17737:138,108.5,418.0,24.4,,table,Reconductor line,5578000.0,5578000.0
Q17-0792,2018-11-22,Temple Station 243 to Westin-Elgin 138 KV,L:17734:17736:138,1.0,True,Westin-Elgin to Mcclellan Ar 138 KV,L:17735:17736:138,108.4,300.0,15.3,,table,Reconductor line,951000.0,951000.0
Q17-0792,2018-11-22,Nsp to West Mount Vernon 138 KV Line,L:17274:17275:138,1.0,True,Davisville to Nrth Appleton 138 KV L,L:17620:17621:138,108.4,270.0,6.4,,table,Reconductor line,4077000.0,246000.0
Q17-0792,2018-11-22,Wissota to Berry St 138 KV L,L:17176:17179:138,1.0,True,Davisville to North Appleton 138 KV line,L:17620:17621:138,107.3,648.0,15.5,,table,Reconductor line,251000.0,15000.0
Q17-0792,2018-11-22,Mcclellan Ar to Westin-Elgin 138 KV line,L:17735:17736:138,1.0,True,Yuba City Sta A Substation to Westin-Elgin Substation 138 KV L,L:17663:17736:138,107.2,359.0,19.2,,table,Reconductor line,2640000.0,2640000.0
Q17-0792,2018-11-22,Wissota to Nsp 138 KV L,L:17176:17274:138,1.0,True,Davisville to North Appleton 138 KV line,L:17620:17621:138,107.2,285.0,6.4,,table,Reconductor line,17571000.0,1060000.0
Q17-0792,2018-11-22,Granite City Works to Tule 138 KV line,L:17567:17723:138,1.0,True,Davisville to North Appleton 138 KV,L:17620:17621:138,107.1,240.0,6.4,,table,Reconductor line,6168000.0,372000.0
Q17-0792,2018-11-22,Abajo to Hill Country 35 138 KV L,L:17427:17430:138,1.0,True,Mullberry to Salem Walk 138 KV Line,L:17445:17446:138,106.6,252.0,37.8,,table,Reconductor line,2728000.0,2728000.0
Q17-0792,2018-11-22,Sand Springs to Russellville E 138 KV,L:16969:17720:138,1.0,True,Platte City to Albion Rd 138 KV,L:17056:17714:138,105.8,333.0,7.3,,table,Reconductor line,3926000.0,222000.0
Q17-0792,2018-11-22,Minco to Barrett 230 KV,L:19091:19134:230,1.0,True,Barrett to Norwich 500 KV L,L:19134:19145:500,105.4,620.0,7.8,,table,Reconductor line,4159000.0,248000.0
Q17-0792,2018-11-22,Russellvillee to Rancho Carmel 138 KV,L:17720:17721:138,1.0,True,Albion Road to Platte City 138 KV,L:17056:17714:138,105.1,342.0,7.3,,table,Reconductor line,4176000.0,236000.0
Q17-0812,2018-11-23,Sandhill - Crown 100 KV,L:22976:23044:100,1.0,True,Elk Grove - Plains 100 KV,L:23041:23284:100,129.2,142.0,21.8,,table,Rebuild line with higher-capacity conductor,1549000.0,270000.0
Q17-0812,2018-11-23,Prospect Hts - Jepsen 100 KV,L:22981:23038:100,1.0,True,Prospect Hts - Crown 100 KV Line,L:22976:23038:100,124.4,127.0,14.2,,table,Rebuild line with higher-capacity conductor,639000.0,129000.0
Q17-0812,2018-11-23,Crown - Prospect Heights 100 KV line,L:22976:23038:100,1.0,True,Jepsen - Prospect Heights 100 KV,L:22981:23038:100,119.8,139.0,15.7,,table,Rebuild line with higher-capacity conductor,1709000.0,346000.0
Q17-0812,2018-11-23,Stapley - Arlington Hts 100 KV,L:22817:23075:100,1.0,True,Sandhill - Crown 100 KV Line,L:22976:23044:100,112.2,131.0,11.5,,table,Rebuild line with higher-capacity conductor,776000.0,144000.0
Q17-0812,2018-11-23,Waldo - Truman 230 KV line,L:18942:18970:230,0.9694484876377798,False,Trego Substation - Beaver 500 KV,L:19893:20264:500,111.4,546.0,9.9,,table,Rebuild line with higher-capacity conductor,20966000.0,229000.0
Q17-0812,2018-11-23,Plains - Elk Grove 100 KV line,L:23041:23284:100,1.0,True,Estill Springs 100/1 kV TX,X:23005:100:1,109.8,300.0,19.6,,table,Reconductor line,1014000.0,170000.0
Q17-0812,2018-11-23,Waldo Substation 500-230 kV Transformer Bank,X:18942:500:230,0.9698080435144096,True,Trego - Beaver 500 KV,L:19893:20264:500,107.0,716.0,9.8,,table,Replace transformer with higher-rated unit,34262000.0,375000.0
Q17-0812,2018-11-23,E Ridge Substation - Combined Locks 100 KV line,L:23317:23526:100,1.0,True,Combined Locks - Wommack 100 KV,L:23314:23526:100,106.1,142.0,20.6,,table,Reconductor line,1520000.0,241000.0
Q17-0812,2018-11-23,Minnehaha - Sta S Van Nuys 230 KV line,L:19862:19972:230,0.9331974335987332,False,Troy Energy Llc - Richland 500 KV,L:20280:20309:500,105.8,786.0,17.1,,table,Reconductor line,7140000.0,79000.0
Q17-0812,2018-11-23,Prospect Hts - Potter County 100 KV,L:23038:23045:100,1.0,True,Plains - Elkgrove 100 KV Line,L:23041:23284:100,105.7,263.0,38.1,,table,Reconductor line,620000.0,134000.0
Q17-0812,2018-11-23,Elk Grove - Davey Town 100 KV Line,L:23093:23284:100,1.0,True,Prospect Heights - Potter County 100 KV,L:23038:23045:100,105.3,180.0,21.0,,table,Reconductor line,958000.0,160000.0
Q17-0812,2018-11-23,Hebo - Burris Pit 230 KV line,L:18990:19130:230,1.0,True,Trego - Beaver 500 KV,L:19893:20264:500,104.4,777.0,8.0,,table,Reconductor line,5284000.0,57000.0
Q17-0812,2018-11-23,Burris Pit - James De Young 230 KV,L:18990:19348:230,1.0,True,Trego - Beaver 500 KV L,L:19893:20264:500,103.6,801.0,8.0,,table,Reconductor line,18610000.0,202000.0
Q17-0812,2018-11-23,Crown - Jepsen 100 KV,L:22976:22981:100,1.0,True,Prospect Heights - Crown 100 KV,L:22976:23038:100,103.2,110.0,14.2,,table,Reconductor line,419000.0,85000.0
Q17-0812,2018-11-23,Herald-Twin Cities - Mason St 230 KV line,L:20133:20299:230,1.0,True,Mason St - New Departure 230 KV L,L:19852:20299:230,103.1,610.0,5.5,,table,Reconductor line,15538000.0,171000.0
Q17-0812,2018-11-23,Truman - Lookingglass Substation 230 KV,L:18970:19003:230,1.0,True,Beaver Substation - Trego 500 KV,L:19893:20264:500,101.8,575.0,9.9,,table,Reconductor line,8136000.0,89000.0
Q17-0812,2018-11-23,E - Potter County 100 KV,L:22821:23045:100,1.0,True,Dell - Potter County 100 KV,L:22833:23045:100,101.3,201.0,27.3,,table,Reconductor line,503000.0,116000.0
Q17-0812,2018-11-23,Sta S Van Nuys - Gould 230 KV,L:19972:20007:230,1.0,True,Troy Energy Llc - Richland 500 KV,L:20280:20309:500,100.6,511.0,6.6,,table,Reconductor line,5106000.0,56000.0
Q17-0826,2018-12-01,Dowell to West Paintsville 138.0 kV,L:17569:17570:138,1.0,True,Wissota to Nsp 138.0 kV,L:17176:17274:138,118.8,312.0,26.9,,table,Rebuild line with higher-capacity conductor,2623000.0,361000.0
Q17-0826,2018-12-01,Wichita Plant to Tinkertown 138.0 kV,L:17657:17659:138,1.0,True,Davisville to N Appleton Substation 138.0 kV,L:17620:17621:138,117.7,190.0,8.2,,table,Rebuild line with higher-capacity conductor,2206000.0,179000.0
Q17-0826,2018-12-01,Tinkertown to Stillwater B 138.0 kV,L:17657:17658:138,1.0,True,Davisville to N Appleton 138.0 kV,L:17620:17621:138,116.2,208.0,8.2,,table,Rebuild line with higher-capacity conductor,6614000.0,537000.0
Q17-0826,2018-12-01,Beck Road to Sporn Substation 230.0 kV,L:18687:18707:230,1.0,True,Beck Rd to Sporn 345.0 kV,L:18687:18707:345,105.9,508.0,5.6,,table,Reconductor line,1686000.0,36000.0
Q17-0826,2018-12-01,Topmost to Stillwater B 138.0 kV Line,L:17597:17658:138,1.0,True,Davisville to N Appleton 138.0 kV,L:17620:17621:138,105.6,213.0,8.2,,table,Reconductor line,9986000.0,811000.0
Q17-0837,2018-11-18,NEW LONDON / DECLO 138kV,L:9141:9149:138,0.9928689645966332,False,BATH COUNTY / SHERBURNE 345kV,L:9654:18558:345,116.0,307.0,8.6,,table,Rebuild line with higher-capacity conductor,41002000.0,650000.0
Q17-0837,2018-11-18,CHATOM / PURDY 138kV,L:9481:9482:138,1.0,True,FRITO LAY / DPC PRAIRIE DU CHIEN 138kV L,L:9546:9556:138,110.9,580.0,5.2,,table,Rebuild line with higher-capacity conductor,6645000.0,74000.0
Q17-0840,2018-12-04,Gordonsville to Proffit 138.0 kV L,L:9124:9130:138,1.0,True,Fluvanna P.S to Louisa Generation Facility 345.0 kV L,L:9631:9643:345,154.0,191.0,35.3,100.4,fields,Rebuild line with higher-capacity conductor,11385000.0,6915000.0
Q17-0840,2018-12-04,Colgate to Proffit 138.0 kV Line,L:9113:9124:138,1.0,True,Louisa Generation Facility to Fluvanna P.S 345.0 kV,L:9631:9643:345,153.7,202.0,35.3,103.1,fields,Rebuild line with higher-capacity conductor,6539000.0,3972000.0
Q17-0840,2018-12-04,Albreda Tans Mtn Tap to Colgate 138.0 kV line,L:9113:9129:138,1.0,True,Fluvanna P.S to Louisa Generation Facility 345.0 kV Line,L:9631:9643:345,151.6,228.0,35.3,106.8,fields,Rebuild line with higher-capacity conductor,2784000.0,1691000.0
Q17-0840,2018-12-04,Charottesville to Pine Hollow 138.0 kV,L:9122:9128:138,0.9822592674934992,False,Albreda Tans Mtn Tap to Colgate 138.0 kV,L:9113:9129:138,138.7,243.0,100.0,19.6,fields,Rebuild line with higher-capacity conductor,9151000.0,7275000.0
Q17-0840,2018-12-04,Bremo Bluff to Amber 138.0 kV Line,L:9368:9641:138,1.0,True,Bluff City to Lake Lure 138.0 kV Line,L:9121:9138:138,127.5,194.0,8.3,115.1,fields,Rebuild line with higher-capacity conductor,14878000.0,4976000.0
Q17-0840,2018-12-04,Peninsula to Pine Hollow 138.0 kV,L:9127:9128:138,1.0,True,Louisa Generation Facility to Fluvanna P.S 345.0 kV line,L:9631:9643:345,121.6,240.0,35.3,79.0,fields,Rebuild line with higher-capacity conductor,6073000.0,3934000.0
Q17-0840,2018-12-04,Peninsula to Running Y 138.0 kV Line,L:9127:9419:138,1.0,True,Louisa Generation Facility to Fluvanna P.S 345.0 kV,L:9631:9643:345,121.1,235.0,35.3,77.6,fields,Rebuild line with higher-capacity conductor,7491000.0,4852000.0
Q17-0840,2018-12-04,Running Y to Albreda Tans Mtn Tap 138.0 kV,L:9129:9419:138,1.0,True,Fluvanna P.S to Louisa Generation Facility 345.0 kV,L:9631:9643:345,119.3,231.0,35.3,75.2,fields,Rebuild line with higher-capacity conductor,6605000.0,4278000.0
Q17-0840,2018-12-04,Fluvanna P.S to Grove Street 138.0 kV,L:9118:9631:138,1.0,True,Albreda Tans Mtn Tap to Colgate 138.0 kV,L:9113:9129:138,104.1,345.0,39.7,70.7,fields,Reconductor line,562000.0,361000.0
Q17-0845,2018-12-03,Westwood Generation Llc to Morganville 345kV L,L:6585:7168:345,1.0,True,Wigwam to Upsco 345kV line,L:6052:7138:345,106.5,1222.0,5.1,105.9,fields,Reconductor line,11792000.0,160000.0
Q17-0845,2018-12-03,Clark County to Artesia Country Club 345kV,L:8612:8742:345,1.0,True,Grimmway-Malaga to Sleepy Hollow 138kV,L:18208:18210:138,105.6,1291.0,9.5,104.6,fields,Reconductor line,21153000.0,276000.0
