project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q17-0845,2018-12-03,Novec Country Club Substation to Lindendale D.P 138kV,L:10160:10161:138,1.0,True,Possum Pt 345/138kV Auto,X:10277:345:138,103.1,221.0,43.5,76.8,fields,Reconductor line,2077000.0,2077000.0
Q17-0845,2018-12-03,Richland 500/230kV Transformer,X:20309:500:230,0.96,True,Richland to Troy Energy Llc 500kV Line,L:20280:20309:500,103.0,1398.0,6.0,102.4,fields,Replace transformer with higher-rated unit,18390000.0,143000.0
Q17-0850,2018-12-03,Washington County Cogeneration Facility 100/1 kV XFMR,X:18854:100:1,1.0,True,Washington County Cogeneration Facility - Mossyrock 230kV,L:18854:19565:230,124.4,171.0,19.1,,prose_overloaded,Replace transformer with higher-rated unit,2250000.0,2250000.0
Q17-0850,2018-12-03,Norwich - Larson Street 230kV,L:19145:19146:230,1.0,True,Norwich - Barrett 500kV,L:19134:19145:500,101.5,1113.0,14.0,,prose_overloaded,Reconductor line,4865000.0,375000.0
Q17-0850,2018-12-03,Washington County Cogeneration Facility - Agua Mansa 100kV L,L:18854:19121:100,1.0,True,Mossyrock - Washington County Cogeneration Facility 230kV Line,L:18854:19565:230,101.8,155.0,8.2,,prose_loss,Reconductor line,4016000.0,4016000.0
Q17-0850,2018-12-03,Gavin Power Lc - Olympus 230kV,L:19543:19572:230,1.0,True,Gavin Power Llc 500 kV/345 kV Auto,X:19543:500:345,101.7,1053.0,7.7,,prose_loss,Reconductor line,3378000.0,210000.0
Q17-0850,2018-12-03,Ltg Pleasant Hill - Fedeal Hts 100kV line,L:19108:19118:100,1.0,True,Barrett - Nowich 500kV Line,L:19134:19145:500,145.3,201.0,5.9,,prose_colon,Rebuild line with higher-capacity conductor,1128000.0,719000.0
Q17-0850,2018-12-03,Ltg Pleasant Hill - Craigmont 100kV,L:19106:19108:100,0.9968967514848981,False,Norwich - Barrett 500kV,L:19134:19145:500,140.6,217.0,5.9,,prose_colon,Rebuild line with higher-capacity conductor,3168000.0,2019000.0
Q17-0850,2018-12-03,Washington County Cogeneration Facility - Mossyrock 230kV L,L:18854:19565:230,1.0,True,Barrett - Wolfe 500kV line,L:18862:19134:500,119.2,928.0,53.0,,prose_colon,Rebuild line with higher-capacity conductor,54352000.0,24718000.0
Q17-0850,2018-12-03,Flatlick Substation - Combee Road 230kV,L:19291:19571:230,1.0,True,Omni-Hackberry - Norwich 500kV L,L:19030:19145:500,102.6,767.0,5.9,,prose_colon,Reconductor line,10795000.0,521000.0
Q17-0850,2018-12-03,Washington County Cogeneration Facility 230/1kV Transformer,X:18854:230:1,1.0,True,Washington County Cogeneration Facility - Mossyrck 230kV,L:18854:19565:230,100.2,213.0,19.1,,prose_colon,Replace transformer with higher-rated unit,11537000.0,11537000.0
Q17-0866,2018-11-19,Urban-Front Royal 345.0 kV,L:9674:18127:345,1.0,True,International Paper Valliant Ok-Urban 345.0 kV,L:9399:18127:345,100.7,1485.0,6.8,100.4,fields,Reconductor line,15450000.0,171000.0
Q17-0866,2018-11-19,American Substation-Urban 345.0 kV L,L:9069:18127:345,1.0,True,Orchar Road-Fort Humbug 500.0 kV,L:7672:8103:500,100.2,1903.0,8.3,99.9,fields,Reconductor line,21035000.0,188000.0
Q18-0918,2018-11-16,CHEYENNE to KNOTT 138 KV Line,L:7414:7566:138,1.0,True,HANDSOME LAKE to PINEY CRK PROJECT 500 KV,L:8246:8253:500,114.0,216.0,5.1,,table,Rebuild line with higher-capacity conductor,16175000.0,3391000.0
Q18-0918,2018-11-16,ROCK TAVERN to CHEYENNE 138 KV line,L:7566:7568:138,1.0,True,HANDSOME LAKE SUBSTATION to PINEY CRK PROJECT 500 KV,L:8246:8253:500,106.0,236.0,5.1,,table,Reconductor line,506000.0,106000.0
Q18-0918,2018-11-16,LIGHTHOUSE HILL to STEWART MTN DAM SUBSTATION 345 KV,L:7184:7562:345,1.0,True,HILLTOP to PINEY CREEK PROJECT 500 KV,L:7105:8253:500,105.4,1407.0,8.2,,table,Reconductor line,12831000.0,312000.0
Q18-0918,2018-11-16,LIGHTHOUSE HILL to AES BEAVER VLY PARTNERS BEAVER VLY 345 KV,L:7562:8244:345,1.0,True,PINEY CRK PROJECT to HILLTOP 500 KV,L:7105:8253:500,103.7,1576.0,8.6,,table,Reconductor line,4647000.0,108000.0
Q18-0918,2018-11-16,ARMSTRONG to SOUTHEAST VICKSBURG 500 KV Line,L:8284:8291:500,1.0,True,HILLTOP to PINEY CREK PROJECT 500 KV,L:7105:8253:500,103.2,2185.0,7.4,,table,Reconductor line,30080000.0,568000.0
Q18-0918,2018-11-16,MONTOUR STATION SUBSTATION to ACADIA 500 KV,L:7109:7114:500,1.0,True,CORONET to WESTWOOD GENERATION LLC 500 KV L,L:6421:7168:500,101.0,2796.0,8.9,,table,Reconductor line,35916000.0,798000.0
Q16-0708,2019-01-02,Dewey / Tillamook Substation 138 KV Line,L:17327:17676:138,1.0,True,Baker / Hubbardstown 345 KV,L:17843:17860:345,141.8,191.0,19.1,,table,Rebuild line with higher-capacity conductor,11899000.0,859000.0
Q16-0708,2019-01-02,Pocket / Tillamook 138 KV L,L:17673:17676:138,1.0,True,Hubbardstown / Baker 345 KV,L:17843:17860:345,137.6,191.0,19.1,,table,Rebuild line with higher-capacity conductor,6474000.0,467000.0
Q16-0708,2019-01-02,Dewey / Dowell 138 KV,L:17327:17569:138,1.0,True,Baker / Hubbardstown 345 KV,L:17843:17860:345,132.4,210.0,19.1,,table,Rebuild line with higher-capacity conductor,6195000.0,447000.0
Q16-0708,2019-01-02,Mt Vernon / Pocket 138 KV,L:17673:17675:138,1.0,True,Baker / Hubbardstown 345 KV,L:17843:17860:345,124.7,203.0,19.1,,table,Rebuild line with higher-capacity conductor,4698000.0,339000.0
Q16-0708,2019-01-02,Hazard / Harris 138 KV line,L:17593:17770:138,1.0,True,Wansley Combined Cycle / Massapequa 138 KV,L:17324:17325:138,114.5,227.0,7.1,,table,Rebuild line with higher-capacity conductor,34513000.0,308000.0
Q16-0708,2019-01-02,Sugar Hill / AlleghenyEnergy Units 3 4 & 5 345 KV Line,L:7290:8265:345,1.0,True,Piney Crk Project / Hilltop 500 KV,L:7105:8253:500,112.8,1438.0,6.2,,table,Rebuild line with higher-capacity conductor,22179000.0,82000.0
Q16-0708,2019-01-02,Allegheny Energy Units 3 4 & 5 345 kV/1 kV XFMR,X:8265:345:1,0.9720903896405048,True,Hilltop / Piney Crk Project 500 KV,L:7105:8253:500,111.8,1302.0,6.2,,table,Replace transformer with higher-rated unit,17812000.0,66000.0
Q16-0708,2019-01-02,Allegheny Energy Units 3 4 & 5 500 kV/1 kV Auto,X:8265:500:1,0.9720903896405048,True,Piney Creek Project / Hilltop 500 KV Line,L:7105:8253:500,111.8,1302.0,6.2,,table,Replace transformer with higher-rated unit,35356000.0,132000.0
Q16-0708,2019-01-02,Spring Crk Rd / Harris 138 KV,L:17627:17770:138,1.0,True,Wansley Combined Cycle / Massapequa 138 KV Line,L:17324:17325:138,110.3,315.0,14.7,,table,Rebuild line with higher-capacity conductor,2888000.0,28000.0
Q16-0708,2019-01-02,Tinkertown / Stillwater B 138 KV L,L:17657:17658:138,1.0,True,Davisville / North Appleton 138 KV,L:17620:17621:138,109.4,208.0,22.3,,table,Reconductor line,2659000.0,177000.0
Q16-0708,2019-01-02,Meeker / Sidney Coal 138 KV,L:17756:18416:138,1.0,True,Spring Creek Rd / Harris 138 KV line,L:17627:17770:138,103.8,231.0,6.3,,table,Reconductor line,3069000.0,30000.0
Q16-0708,2019-01-02,Meekr / Turkey Crk 138 KV,L:17756:18417:138,1.0,True,Spring Crk Rd / Harris 138 KV,L:17627:17770:138,103.3,219.0,6.3,,table,Reconductor line,193000.0,2000.0
Q16-0708,2019-01-02,Sporn / Beck Road 230 KV,L:18687:18707:230,1.0,True,Beck Road / Sporn 345 KV,L:18687:18707:345,102.6,508.0,5.2,,table,Reconductor line,2734000.0,21000.0
Q17-0750,2018-12-29,LIGHTHOUSE HILL to AES BEAVER VLY PARTNERS BEAVER VALLEY 345 KV,L:7562:8244:345,1.0,True,HILLTOP to PINEY CRK PROJECT 500 KV Line,L:7105:8253:500,108.4,1193.0,7.3,,table,Reconductor line,4491000.0,21000.0
Q17-0750,2018-12-29,STEWART MOUNTAIN DAM SUBSTATION to LIGHTHOUSE HILL 345 KV,L:7184:7562:345,1.0,True,HILLTOP to PINEY CRK PROJECT 500 KV L,L:7105:8253:500,107.8,1059.0,7.1,,table,Reconductor line,5675000.0,26000.0
Q17-0750,2018-12-29,OMNI-HACKBERRY SUBSTATION 500/230 kV Autotransformer,X:19030:500:230,0.9830080200772823,True,OMNI-HACKBERRY to NORWICH 500 KV,L:19030:19145:500,106.8,942.0,6.9,,table,Replace transformer with higher-rated unit,30993000.0,142000.0
Q17-0750,2018-12-29,MONTPELIER ELECTRIC GENERATING STA 500 kV/230 kV Auto,X:22708:500:230,0.9630321863804965,True,MONTPELIER ELECTRIC GENERATING STATION to WABASH 500 KV line,L:22708:22742:500,103.4,804.0,18.6,,table,Replace transformer with higher-rated unit,22103000.0,172000.0
Q17-0750,2018-12-29,TREGO to BEVER 500 KV,L:19893:20264:500,1.0,True,ADAMS to ONANCOCK DIESEL GENERATION FACILITY 230 KV,L:19846:19941:230,102.7,3123.0,28.0,,table,Reconductor line,107655000.0,502000.0
Q17-0750,2018-12-29,BEAVER 230/1kV Auto,X:20264:230:1,0.9800977294397248,True,BEAVER to EUFAULA 500 KV Line,L:20264:20266:500,102.4,1793.0,13.2,,table,Replace transformer with higher-rated unit,7870000.0,38000.0
Q17-0750,2018-12-29,BEAVER 500/1kV Transformer Bank,X:20264:500:1,0.9800977294397248,True,BEAVER to EUFAULA 500 KV,L:20264:20266:500,102.4,1793.0,13.2,,table,Replace transformer with higher-rated unit,32481000.0,158000.0
Q17-0750,2018-12-29,NEWPORT TIE to CANAL RD 230 KV L,L:19643:19645:230,1.0,True,BEAVER to TREGO 500 KV,L:19893:20264:500,101.3,713.0,9.9,,table,Reconductor line,8092000.0,39000.0
Q17-0750,2018-12-29,EUFAULA 230 kV/1 kV Autotransformer,X:20266:230:1,0.9786122364146963,True,IMPERIAL to EUFAULA SUBSTATION 500 KV Line,L:19780:20266:500,100.5,1453.0,11.5,,table,Replace transformer with higher-rated unit,11398000.0,55000.0
Q17-0750,2018-12-29,EUFAULA 500-1 kV Transformer,X:20266:500:1,0.9786122364146963,True,IMPERIAL to EUFAULA 500 KV,L:19780:20266:500,100.5,1453.0,11.5,,table,Replace transformer with higher-rated unit,31252000.0,150000.0
Q17-0758,2018-12-19,Tejon - Lincoln St West 100 KV,L:18969:18972:100,1.0,True,Billerica - Telephone 100 KV L,L:18984:19067:100,199.3,112.0,100.0,,table,Rebuild line with higher-capacity conductor,4453000.0,4453000.0
Q17-0758,2018-12-19,Berrywood Substation - Billerica 100 KV Line,L:18983:18984:100,1.0,True,Billerica - Telephone 100 KV line,L:18984:19067:100,198.1,134.0,100.0,,table,Rebuild line with higher-capacity conductor,1144000.0,1144000.0
Q17-0758,2018-12-19,Lincoln St West - Berrywood 100 KV,L:18969:18983:100,1.0,True,Telephone - Billerica 100 KV Line,L:18984:19067:100,195.8,128.0,100.0,,table,Rebuild line with higher-capacity conductor,4796000.0,4796000.0
Q17-0758,2018-12-19,Billrica - Telephone 100 KV,L:18984:19067:100,1.0,True,Berrywood - Billerica 100 KV L,L:18983:18984:100,190.8,139.0,100.0,,table,Rebuild line with higher-capacity conductor,3512000.0,3512000.0
Q17-0758,2018-12-19,Telephone - Shiras 100 KV line,L:18985:19067:100,1.0,True,Hyatt - Telephone 100 KV,L:18993:19067:100,134.4,102.0,61.6,,table,Rebuild line with higher-capacity conductor,1438000.0,1438000.0
Q17-0758,2018-12-19,Maiposa - Acec Brooks 100 KV,L:19005:19073:100,1.0,True,Norwich - Barrett Substation 500 KV,L:19134:19145:500,133.1,147.0,7.7,,table,Rebuild line with higher-capacity conductor,4305000.0,4305000.0
Q17-0758,2018-12-19,Neligh - Tejon 100 KV L,L:18968:18972:100,1.0,True,Billerica Substation - Telephone 100 KV,L:18984:19067:100,131.4,109.0,49.0,,table,Rebuild line with higher-capacity conductor,3489000.0,3489000.0
Q17-0758,2018-12-19,Mariposa Substation - Mosher 100 KV L,L:19005:19144:100,1.0,True,Barrett Substation - Norwich 500 KV,L:19134:19145:500,127.0,140.0,7.7,,table,Rebuild line with higher-capacity conductor,3067000.0,3067000.0
Q17-0758,2018-12-19,Bonaire - Shiras 100 KV,L:18979:18985:100,1.0,True,Telephone - Hyatt 100 KV Line,L:18993:19067:100,102.2,119.0,61.6,,table,Reconductor line,533000.0,533000.0
Q17-0758,2018-12-19,Downs Substation - Wilmington Station C Tap Substation 100 KV L,L:19056:19061:100,0.9984932952450097,False,Norwich - Barrett Substation 500 KV L,L:19134:19145:500,100.3,137.0,5.6,,table,Reconductor line,381000.0,287000.0
Q17-0844,2018-12-21,Trego-Highgate 230kV,L:19893:19900:230,1.0,True,Trego-Troy Energy Llc 500kV,L:19893:20280:500,112.4,395.0,10.9,,table,Rebuild line with higher-capacity conductor,36531000.0,191000.0
Q17-0844,2018-12-21,Farmersville-Kendallville 100kV L,L:21978:21979:100,1.0,True,Dekalb Substation-Jones Chapel 500kV,L:21759:22035:500,111.9,205.0,5.4,,table,Rebuild line with higher-capacity conductor,5062000.0,26000.0
Q17-0844,2018-12-21,Richland 500/230 kV TX,X:20309:500:230,0.9794945312276349,True,Troy Energy Llc-Richland 500kV L,L:20280:20309:500,111.6,1398.0,32.8,,table,Replace transformer with higher-rated unit,25356000.0,133000.0
Q17-0844,2018-12-21,Kendallville-Rex Brown 100kV,L:21979:21980:100,1.0,True,Dekalb-Jones Chapel 500kV,L:21759:22035:500,111.0,216.0,5.4,,table,Rebuild line with higher-capacity conductor,3014000.0,16000.0
Q17-0844,2018-12-21,Rex Brown-Montibello 100kV,L:21980:22491:100,1.0,True,Jones Chapel-Dekalb 500kV line,L:21759:22035:500,109.9,233.0,5.4,,table,Reconductor line,2322000.0,12000.0
Q17-0844,2018-12-21,Highgate-Troy Energy Llc 230kV,L:19900:20280:230,1.0,True,Troy Energy Llc-Trego 500kV,L:19893:20280:500,109.5,755.0,12.4,,table,Reconductor line,15386000.0,80000.0
Q17-0844,2018-12-21,Ligonier-Montibello Substation 100kV,L:22036:22491:100,1.0,True,Dekalb-Jones Chapel 500kV,L:21759:22035:500,109.2,244.0,5.4,,table,Reconductor line,2315000.0,12000.0
Q17-0844,2018-12-21,Lookingglass-Corridor Substation 230kV,L:19003:19053:230,1.0,True,Beaver-Trego 500kV,L:19893:20264:500,109.0,608.0,9.9,,table,Reconductor line,7269000.0,38000.0
Q17-0844,2018-12-21,Jolie 29-43Rd St Terminal 230kV Line,,0.0,False,Pueblo Xtra-Boca Raton 500kV,L:24035:24600:500,108.5,816.0,5.6,,table,,,
Q17-0844,2018-12-21,Twin County Ranch-Richland 230kV,L:20114:20309:230,0.9785754664484585,False,Troy Energy Llc-Richland 500kV,L:20280:20309:500,107.4,822.0,19.5,,table,Reconductor line,17652000.0,93000.0
Q17-0844,2018-12-21,Cuba City-Farmersville 100kV,L:21977:21978:100,1.0,True,Dekalb-Jones Chapel Substation 500kV,L:21759:22035:500,106.2,197.0,5.4,,table,Reconductor line,1872000.0,10000.0
Q17-0844,2018-12-21,Minnehaha-Sidney A Murray Jr Hydroelectric 230kV line,L:19862:19865:230,1.0,True,Dekalb-Richland 500kV line,L:20309:21759:500,104.1,844.0,16.6,,table,Reconductor line,14918000.0,78000.0
Q17-0844,2018-12-21,N Branch Mn-Cayuga 100kV #2,L:22845:23071:100,1.0,True,North Branch Mn-Cayuga 100kV Line 1,L:22845:23071:100,103.0,146.0,8.6,,table,Reconductor line,665000.0,665000.0
Q17-0844,2018-12-21,Lookingglass-Truman 230kV,L:18970:19003:230,1.0,True,Trego-Beavr 500kV,L:19893:20264:500,102.7,673.0,9.9,,table,Reconductor line,5251000.0,27000.0
Q17-0844,2018-12-21,Cayuga-North Branch Mn 100kV #1,L:22845:23071:100,1.0,True,N Branch Mn-Cayuga 100kV Line,L:22845:23071:100,102.6,147.0,8.6,,table,Reconductor line,665000.0,665000.0
Q17-0844,2018-12-21,George Neal South-Myrtle Point 230kV,L:19637:19717:230,1.0,True,Galion Generating Station-Trego 500kV,L:19893:20261:500,102.5,670.0,6.5,,table,Reconductor line,6357000.0,33000.0
Q17-0844,2018-12-21,Zona Libre 6007-George Neal S 230kV,L:19705:19717:230,1.0,True,Galion Generating Sta-Trego 500kV,L:19893:20261:500,102.2,694.0,6.5,,table,Reconductor line,11620000.0,60000.0
Q17-0844,2018-12-21,Truman-Waldo 230kV Line,L:18942:18970:230,0.9706438707262686,False,Beaver-Trego Substation 500kV,L:19893:20264:500,102.1,700.0,9.9,,table,Reconductor line,6683000.0,35000.0
Q17-0844,2018-12-21,Zona Libre 6007-Kampsville 230kV,L:19705:20258:230,1.0,True,Galion Generating Sta-Trego 500kV L,L:19893:20261:500,102.0,719.0,6.5,,table,Reconductor line,9511000.0,49000.0
Q17-0844,2018-12-21,Moreno Tap-Kampsville 230kV,L:19909:20258:230,1.0,True,Trego-Galion Generating Station 500kV Line,L:19893:20261:500,101.9,733.0,6.5,,table,Reconductor line,12748000.0,66000.0
Q17-0844,2018-12-21,Eastown Road-Moreno Tap 230kV,L:19609:19909:230,1.0,True,Galion Generating Sta-Trego 500kV,L:19893:20261:500,101.6,758.0,6.5,,table,Reconductor line,23466000.0,121000.0
Q17-0844,2018-12-21,Trego-Troy Energy Llc 500kV,L:19893:20280:500,1.0,True,Trego-Swan Vly 500kV Line,L:19617:19893:500,101.6,2800.0,32.3,,table,Reconductor line,67393000.0,350000.0
Q17-0873,2019-01-02,Capitol Heat And Power-International Paper 230.0 kV,L:19020:19281:230,1.0,True,Omni-Hackberry 500 kV/230 kV TX,X:19030:500:230,105.5,535.0,23.5,,prose_overloaded,Reconductor line,7185000.0,1830000.0
Q17-0873,2019-01-02,Cairo-Sporn 345.0 kV,L:18655:18707:345,1.0,True,Beck Rd-Dillard-Orange 345.0 kV,L:18683:18687:345,102.8,1220.0,5.5,,prose_loss,Reconductor line,45145000.0,2455000.0
Q17-0873,2019-01-02,Capitol Heat And Power-Omni-Hackberry 230.0 kV,L:19020:19030:230,1.0,True,Omni-Hackberry Substation 500/230 kV TX,X:19030:500:230,100.2,609.0,34.1,,prose_loss,Reconductor line,11460000.0,2676000.0
Q17-0873,2019-01-02,Omni-Hackberry Substation 500 kV/230 kV XFMR,X:19030:500:230,1.0,True,Omni-Hackberry-Norwich Substation 500.0 kV L,L:19030:19145:500,113.6,1409.0,43.1,,prose_colon,Replace transformer with higher-rated unit,26304000.0,4360000.0
Q18-0923,2018-12-24,Pulpgen - Northampton Generating Company Lp 138.0 kV,L:6592:6616:138,0.9989873398426826,False,Saint Hedwig - Snapper Creek Substation 138.0 kV L,L:6615:6808:138,183.8,183.0,52.5,92.7,fields,Rebuild line with higher-capacity conductor,3808000.0,3808000.0
Q18-0923,2018-12-24,St Hedwig - Snapper Creek 138.0 kV,L:6615:6808:138,1.0,True,Pulpgen - Northampton Generating Company Lp 138.0 kV line,L:6592:6616:138,180.8,244.0,84.2,71.1,fields,Rebuild line with higher-capacity conductor,1454000.0,1454000.0
Q18-0923,2018-12-24,St Hedwig - Steel City 138.0 kV,L:6615:7149:138,0.9998568804148666,False,Northampton Generating Company Lp - Pulpgen 138.0 kV,L:6592:6616:138,158.7,264.0,84.2,57.2,fields,Rebuild line with higher-capacity conductor,895000.0,895000.0
Q18-0923,2018-12-24,Northampton Generating Company Lp - Hogal 138.0 kV,L:6616:6816:138,1.0,True,St Hedwig - Snapper Creek 138.0 kV L,L:6615:6808:138,147.4,215.0,52.5,69.8,fields,Rebuild line with higher-capacity conductor,2721000.0,2721000.0
Q18-0923,2018-12-24,Pulpgen - Covelo 138.0 kV,L:6592:6614:138,1.0,True,St Hedwig - Snapper Creek 138.0 kV L,L:6615:6808:138,146.0,176.0,100.0,34.6,fields,Rebuild line with higher-capacity conductor,5467000.0,5467000.0
Q18-0923,2018-12-24,San German 6403 - Hogal 138.0 kV Line,L:6620:6816:138,1.0,True,Saint Hedwig - Snapper Ck 138.0 kV Line,L:6615:6808:138,133.4,229.0,52.5,60.5,fields,Rebuild line with higher-capacity conductor,3533000.0,3533000.0
Q18-0923,2018-12-24,Covelo - Scitico 138.0 kV,L:6614:6797:138,1.0,True,Snapper Crk - St Hedwig 138.0 kV,L:6615:6808:138,132.5,218.0,100.0,12.9,fields,Rebuild line with higher-capacity conductor,1801000.0,1801000.0
Q18-0923,2018-12-24,Scitico - Snapper Crk 138.0 kV Line,L:6797:6808:138,1.0,True,St Hedwig - Snapper Crk 138.0 kV,L:6615:6808:138,130.4,231.0,100.0,6.9,fields,Rebuild line with higher-capacity conductor,5449000.0,5449000.0
Q18-0923,2018-12-24,San German 6403 - Holly Springs 138.0 kV,L:6620:6796:138,1.0,True,Saint Hedwig - Snapper Crk 138.0 kV L,L:6615:6808:138,125.1,235.0,52.5,54.1,fields,Rebuild line with higher-capacity conductor,7116000.0,7116000.0
Q18-0923,2018-12-24,Apollo - Holly Springs 138.0 kV,L:6794:6796:138,1.0,True,St Hedwig - Snapper Creek Substation 138.0 kV,L:6615:6808:138,113.7,248.0,52.5,46.5,fields,Rebuild line with higher-capacity conductor,3280000.0,3280000.0
Q18-0923,2018-12-24,Guanica Tc - Rialto 138.0 kV line,L:6801:6806:138,1.0,True,Steel City 345-138 kV Autotransformer,X:7149:345:138,109.8,173.0,35.8,44.0,fields,Reconductor line,660000.0,530000.0
Q18-0923,2018-12-24,Seven Springs - Apollo 138.0 kV,L:6794:6812:138,1.0,True,St Hedwig - Snapper Creek 138.0 kV,L:6615:6808:138,105.2,259.0,52.5,40.7,fields,Reconductor line,1223000.0,1223000.0
Q18-0923,2018-12-24,Steel City - Guanica Tc 138.0 kV Line,L:6801:7149:138,1.0,True,Steel City 345/138 kV Transformer Bank,X:7149:345:138,102.1,234.0,35.8,53.5,fields,Reconductor line,1457000.0,1170000.0
Q17-0796,2019-01-19,Mcclain Energy Facility - Coal Substation 138kV line,L:18438:18445:138,1.0,True,Manatee - Hinton Ap 345kV,L:18381:18544:345,110.3,254.0,6.0,,table,Rebuild line with higher-capacity conductor,6381000.0,230000.0
Q17-0796,2019-01-19,Beardsley St - Red Hills Substation 138kV,L:9247:9323:138,1.0,True,Hinton Ap - Lowmoor 345kV,L:9666:18544:345,104.6,355.0,10.5,,table,Reconductor line,5673000.0,68000.0
Q17-0796,2019-01-19,Hinton Ap - Onard 138kV,L:18544:18545:138,1.0,True,Mcclain Energy Facility - Coal 138kV,L:18438:18445:138,103.9,229.0,8.4,,table,Reconductor line,1411000.0,55000.0
Q17-0796,2019-01-19,Candelaria - Reach 138kV L,L:9271:9502:138,1.0,True,Bear - Clover 345kV,L:9276:9669:345,103.9,547.0,5.1,,table,Reconductor line,3811000.0,28000.0
Q17-0796,2019-01-19,De Kalb - Oxnard 138kV,L:18442:18545:138,1.0,True,Coal - Mcclain Energy Facility 138kV L,L:18438:18445:138,103.8,223.0,8.4,,table,Reconductor line,2099000.0,82000.0
Q17-0796,2019-01-19,New London - Declo 138kV,L:9141:9149:138,0.9932321087262619,False,Bath County - Sherburne 345kV,L:9654:18558:345,102.9,307.0,5.8,,table,Reconductor line,21974000.0,174000.0
Q17-0796,2019-01-19,De Kalb - Mcclain Energy Facility 138kV,L:18438:18442:138,1.0,True,Mcclain Energy Facility - Coal 138kV,L:18438:18445:138,102.4,220.0,8.4,,table,Reconductor line,2944000.0,115000.0
Q17-0796,2019-01-19,Roanoke Rapids Substation - Mccartney 345kV line,L:9725:11130:345,1.0,True,Mccartney - Gaston 345kV L,L:9725:11209:345,101.3,1852.0,7.3,,table,Reconductor line,24347000.0,466000.0
Q17-0796,2019-01-19,Mccartney - Gaston 345kV,L:9725:11209:345,1.0,True,Mccartney - Roanoke Rapids 345kV,L:9725:11130:345,101.1,1659.0,7.3,,table,Reconductor line,23240000.0,445000.0
Q17-0834,2019-01-17,Farmville – Wheelabrator S Broward 138 kV,L:9277:9279:138,1.0,True,Bear – Leavitt 345 kV Line 1,L:9276:9944:345,119.6,259.0,26.7,106.7,fields,Rebuild line with higher-capacity conductor,7531000.0,5915000.0
Q17-0835,2019-01-18,Amber – Bremo Bluff 138 KV,L:9368:9641:138,1.0,True,Lake Lure – Bluff City 138 KV,L:9121:9138:138,122.4,194.0,6.3,,table,Rebuild line with higher-capacity conductor,12282000.0,1363000.0
Q17-0835,2019-01-18,Colgate – Albreda Tans Mtn Tap 138 KV Line,L:9113:9129:138,1.0,True,Louisa Generation Facility – Fluvanna P.S 345 KV,L:9631:9643:345,108.4,228.0,6.8,,table,Reconductor line,1952000.0,175000.0
Q17-0835,2019-01-18,Colgate – Proffit 138 KV,L:9113:9124:138,1.0,True,Louisa Generation Facility – Fluvanna P.S 345 KV,L:9631:9643:345,104.8,202.0,6.8,,table,Reconductor line,3025000.0,272000.0
Q17-0835,2019-01-18,Gordonsville – Proffit Substation 138 KV Line,L:9124:9130:138,1.0,True,Fluvanna P.S – Louisa Generation Facility 345 KV L,L:9631:9643:345,102.2,191.0,6.8,,table,Reconductor line,4522000.0,406000.0
Q17-0910,2019-01-16,TROY ENERGY LLC-DIXON LANDING SUBSTATION 230 kV Line,L:20254:20280:230,1.0,True,TROY ENERGY LLC-RICHLAND 500 kV,L:20280:20309:500,209.2,558.0,8.6,,table,Rebuild line with higher-capacity conductor,10798000.0,51000.0
Q17-0910,2019-01-16,MADELINE-BARAGA VLG 230 kV L,L:18949:19413:230,1.0,True,BARAGA VLG-GRAY'S FLAT 230 kV,L:19413:19437:230,145.1,514.0,6.5,,table,Rebuild line with higher-capacity conductor,13244000.0,60000.0
Q17-0910,2019-01-16,CORRIDOR-LARSON ST 230 kV,L:19053:19146:230,1.0,True,TREGO-BEAVER 500 kV,L:19893:20264:500,134.1,640.0,9.9,,table,Rebuild line with higher-capacity conductor,14103000.0,65000.0
Q17-0910,2019-01-16,ADIRONDACK-JAMES DE YOUNG 230 kV,L:18843:19348:230,1.0,True,ST. LAWRENCE-JAMES DE YOUNG 230 kV,L:18961:19348:230,131.5,748.0,7.4,,table,Rebuild line with higher-capacity conductor,35802000.0,163000.0
Q17-0910,2019-01-16,EAST METHUEN 500/230kV Transformer,X:19576:500:230,0.9767034911493636,True,TREGO-BEAVER SUBSTATION 500 kV,L:19893:20264:500,131.2,1605.0,16.0,,table,Replace transformer with higher-rated unit,29100000.0,133000.0
Q17-0910,2019-01-16,GRAY'S FLAT SUBSTATION-E METHUEN 230 kV,L:19437:19576:230,1.0,True,E METHUEN-MADELINE 230 kV Line,L:18949:19576:230,130.5,808.0,8.9,,table,Rebuild line with higher-capacity conductor,52108000.0,237000.0
Q17-0910,2019-01-16,WALDO 500 kV/230 kV TX,X:18942:500:230,0.9712658646195821,True,TREGO-BEAVER 500 kV line,L:19893:20264:500,125.8,881.0,9.8,,table,Replace transformer with higher-rated unit,13755000.0,64000.0
Q17-0910,2019-01-16,HEBO-BURRIS PIT 230 kV,L:18990:19130:230,1.0,True,BEAVER-TREGO 500 kV,L:19893:20264:500,125.1,933.0,7.9,,table,Rebuild line with higher-capacity conductor,30335000.0,138000.0
Q17-0910,2019-01-16,JAMES DE YOUNG-BURRIS PIT 230 kV,L:18990:19348:230,1.0,True,TREGO-BEAVER 500 kV,L:19893:20264:500,124.4,955.0,7.9,,table,Rebuild line with higher-capacity conductor,39150000.0,178000.0
Q17-0910,2019-01-16,TREGO 230/1kV XFMR,X:19893:230:1,0.9749065181997076,True,TREGO-TROY ENERGY LLC 500 kV,L:19893:20280:500,122.3,644.0,12.9,,table,Replace transformer with higher-rated unit,11003000.0,52000.0
Q17-0910,2019-01-16,CARLEY RD-JAMES DE YOUNG 230 kV,L:18847:19348:230,1.0,True,E METHUEN 500/230 kV Auto,X:19576:500:230,122.3,647.0,7.1,,table,Rebuild line with higher-capacity conductor,21821000.0,99000.0
Q17-0910,2019-01-16,WINTHROP-HEBO 230 kV line,L:19054:19130:230,1.0,True,HEBO-BARRETT 230 kV,L:19130:19134:230,122.0,629.0,5.5,,table,Rebuild line with higher-capacity conductor,15427000.0,70000.0
Q17-0910,2019-01-16,BAAGA VLG-GRAY'S FLAT 230 kV line,L:19413:19437:230,1.0,True,MADELINE-EAST METHUEN 230 kV,L:18949:19576:230,121.4,1020.0,8.9,,table,Rebuild line with higher-capacity conductor,13699000.0,62000.0
Q17-0910,2019-01-16,ADIRONDACK 500-230 kV Autotransformer,X:18843:500:230,0.9757424249630859,True,E METHUEN 500-230 kV XFMR,X:19576:500:230,121.3,1026.0,5.1,,table,Replace transformer with higher-rated unit,29308000.0,131000.0
Q17-0910,2019-01-16,MADELINE-EAST METHUEN 230 kV,L:18949:19576:230,1.0,True,BARAGA VLG-GRAY'S FLAT 230 kV,L:19413:19437:230,119.7,1074.0,9.5,,table,Rebuild line with higher-capacity conductor,23217000.0,105000.0
Q17-0910,2019-01-16,JOSO-ONANCOCK DIESEL GENERATION FACILITY 230 kV,L:19822:19941:230,1.0,True,BEAVER SUBSTATION-EUFAULA 500 kV line,L:20264:20266:500,116.9,1721.0,14.3,,table,Rebuild line with higher-capacity conductor,15153000.0,70000.0
Q17-0910,2019-01-16,CORRIDOR-LOOKINGGLASS 230 kV,L:19003:19053:230,1.0,True,TREGO-BEAVER SUBSTATION 500 kV,L:19893:20264:500,116.3,763.0,9.9,,table,Rebuild line with higher-capacity conductor,16804000.0,78000.0
Q17-0910,2019-01-16,TREGO-HIGHGATE 230 kV L,L:19893:19900:230,1.0,True,TROY ENERGY LLC-TREGO 500 kV L,L:19893:20280:500,116.3,511.0,10.9,,table,Rebuild line with higher-capacity conductor,49722000.0,238000.0
Q17-0910,2019-01-16,BEAVER-TREGO 500 kV,L:19893:20264:500,1.0,True,ADAMS-ONANCOCK DIESEL GENERATION FACILITY 230 kV,L:19846:19941:230,116.1,4242.0,30.9,,table,Rebuild line with higher-capacity conductor,278939000.0,1282000.0
Q17-0910,2019-01-16,ADAMS-ONANCOCK DIESEL GENERATION FACILITY 230 kV,L:19846:19941:230,0.9689999852716403,False,TREGO-BEAVER 500 kV L,L:19893:20264:500,115.7,2100.0,15.9,,table,Rebuild line with higher-capacity conductor,43247000.0,200000.0
Q17-0910,2019-01-16,TRUMAN-LOOKINGGLASS 230 kV,L:18970:19003:230,1.0,True,BEAVER SUBSTATION-TREGO 500 kV L,L:19893:20264:500,115.5,795.0,9.9,,table,Rebuild line with higher-capacity conductor,21749000.0,101000.0
Q17-0910,2019-01-16,HERALD-TWIN CITIES SUBSTATION-PICKFORD 230 kV,L:19917:20133:230,1.0,True,BEAVER-TREGO 500 kV line,L:19893:20264:500,115.2,1391.0,9.7,,table,Rebuild line with higher-capacity conductor,46289000.0,214000.0
Q17-0910,2019-01-16,MASON ST-NEW DEPARTURE 230 kV,L:19852:20299:230,1.0,True,TREGO-BEAVER 500 kV,L:19893:20264:500,115.1,1075.0,7.8,,table,Rebuild line with higher-capacity conductor,45498000.0,210000.0
Q17-0910,2019-01-16,ADAMS-PICKFORD 230 kV,L:19846:19917:230,1.0,True,TREGO-BEAVER 500 kV,L:19893:20264:500,115.0,1089.0,8.1,,table,Rebuild line with higher-capacity conductor,24348000.0,112000.0
Q17-0910,2019-01-16,WALDO-TRUMAN 230 kV,L:18942:18970:230,0.9709120228347072,False,TREGO-BEAVER 500 kV,L:19893:20264:500,114.8,822.0,9.9,,table,Rebuild line with higher-capacity conductor,21018000.0,97000.0
Q18-0966,2019-01-29,President Park Substation / Roanoke 138 KV Line,L:9244:9542:138,1.0,True,Vc Porterdale Hydroelectric / Bonsack 138 KV,L:9226:9537:138,120.8,184.0,20.4,,prose_overloaded,Rebuild line with higher-capacity conductor,3045000.0,462000.0
Q18-0966,2019-01-29,Mecklenburg Power Sta / Person 345 KV,L:9650:11146:345,1.0,True,Bear / Clover 345 KV,L:9276:9669:345,102.8,2711.0,27.8,,prose_overloaded,Reconductor line,27011000.0,1120000.0
Q18-0966,2019-01-29,Beardsley St / Neosho 138 KV,L:9247:9675:138,1.0,True,Moonshine / Hondo 138 KV,L:9245:9250:138,159.5,204.0,11.4,,prose_loss,Rebuild line with higher-capacity conductor,4906000.0,1561000.0
Q18-0966,2019-01-29,Vinton / Hammond 138 KV,L:9543:9640:138,1.0,True,Vc Porterdale Hydroelectric / Bonsack 138 KV Line,L:9226:9537:138,132.4,184.0,20.4,,prose_loss,Rebuild line with higher-capacity conductor,3375000.0,512000.0
Q18-0966,2019-01-29,Hancock / Ash St 138 KV,L:9534:9632:138,1.0,True,Hondo / Moonshine 138 KV,L:9245:9250:138,122.6,232.0,11.4,,prose_loss,Rebuild line with higher-capacity conductor,2733000.0,870000.0
Q18-0966,2019-01-29,Clover / Leesville 345 KV,L:9667:9669:345,1.0,True,Riverview / Person Substation 345 KV Line,L:9335:11146:345,115.1,1241.0,23.2,,prose_loss,Rebuild line with higher-capacity conductor,163181000.0,7954000.0
Q18-0966,2019-01-29,South Crk / Wythe 138 KV L,L:9162:9293:138,1.0,True,Nacoochee / S Texa 138 KV line,L:9153:9657:138,105.7,517.0,5.6,,prose_loss,Reconductor line,3535000.0,96000.0
Q18-0966,2019-01-29,Vc Porterdale Hydroelectric / Vinton 138 KV,L:9226:9543:138,1.0,True,Bonsack / Vc Porterdale Hydroelectric 138 KV,L:9226:9537:138,129.4,196.0,20.4,,prose_colon,Rebuild line with higher-capacity conductor,2983000.0,452000.0
Q18-0966,2019-01-29,President Park / Hammond 138 KV,L:9244:9640:138,1.0,True,Vc Porterdale Hydroelectric / Bonsack 138 KV,L:9226:9537:138,128.6,190.0,20.4,,prose_colon,Rebuild line with higher-capacity conductor,2391000.0,363000.0
Q18-0966,2019-01-29,Huntington Court / Bonsack 138 KV line,L:9243:9537:138,1.0,True,Vc Porterdale Hydroelectric / Vinton 138 KV,L:9226:9543:138,108.6,282.0,27.3,,prose_colon,Reconductor line,674000.0,96000.0
Q18-0966,2019-01-29,Vc Porterdale Hydroelectric / Bonsack 138 KV,L:9226:9537:138,1.0,True,Vc Porterdale Hydroelectric / Vinton 138 KV Line,L:9226:9543:138,108.2,310.0,27.3,,prose_colon,Reconductor line,926000.0,131000.0
Q18-0966,2019-01-29,Salm Electric Department / Neosho 138 KV,L:9246:9675:138,1.0,True,Moonshine / Hondo 138 KV L,L:9245:9250:138,106.5,165.0,5.7,,prose_colon,Reconductor line,291000.0,291000.0
Q18-0966,2019-01-29,Bear / Leavitt 345 KV Cir. 2,L:9276:9944:345,1.0,True,Bear / Leavitt 345 KV #1,L:9276:9944:345,103.6,1957.0,14.9,,prose_colon,Reconductor line,33131000.0,1097000.0
Q18-0966,2019-01-29,Hondo / Moonshine 138 KV Line,L:9245:9250:138,1.0,True,Beardsley St / Neosho 138 KV Line,L:9247:9675:138,102.6,213.0,15.6,,prose_colon,Reconductor line,1998000.0,1058000.0
Q17-0726,2019-03-02,Mecklenburg Power Sta to Person 345.0 kV,L:9650:11146:345,1.0,True,Bear to Clover 345.0 kV line,L:9276:9669:345,101.2,2711.0,6.2,,table,Reconductor line,23380000.0,1062000.0
Q17-0726,2019-03-02,Clover to Bear 345.0 kV,L:9276:9669:345,1.0,True,Person to Mecklenburg Power Station 345.0 kV,L:9650:11146:345,100.9,2871.0,6.4,,table,Reconductor line,40605000.0,1826000.0
Q17-0738,2019-03-01,Minnhaha – Napoleon Peaking Station 230kV Line,L:19862:20267:230,1.0,True,Richland – Troy Energy Llc 500kV,L:20280:20309:500,104.6,563.0,12.1,,table,Reconductor line,12044000.0,79000.0
Q17-0738,2019-03-01,Montpelier Electric Generating Station 500/230 kV Transformer Bank,X:22708:500:230,0.9910520493374403,True,Montpelier Electric Generating Station – Wabash 500kV L,L:22708:22742:500,100.4,804.0,7.8,,table,Replace transformer with higher-rated unit,35569000.0,132000.0
Q17-0739,2019-02-24,New London-Barksdale 138 KV,L:9149:9151:138,1.0,True,Carson Ice Cogen-Alderwood 138 KV,L:9186:9193:138,155.3,150.0,5.3,,table,Rebuild line with higher-capacity conductor,15083000.0,2484000.0
Q17-0739,2019-02-24,Coffeen N-Harrisonburg 138 KV,L:9644:9645:138,1.0,True,Crandall-Dayton 345 KV,L:9185:9436:345,114.5,350.0,5.3,,table,Rebuild line with higher-capacity conductor,1357000.0,67000.0
Q17-0739,2019-02-24,Sta 54-Westchase 138 KV,L:9168:9440:138,0.9942317563334907,True,Crandall-Dayton 345 KV,L:9185:9436:345,114.0,369.0,5.3,,table,Rebuild line with higher-capacity conductor,4504000.0,223000.0
Q17-0739,2019-02-24,Westchase-Coffeen N 138 KV,L:9440:9644:138,1.0,True,Crandall-Dayton 345 KV line,L:9185:9436:345,112.8,355.0,5.3,,table,Rebuild line with higher-capacity conductor,5767000.0,285000.0
Q17-0739,2019-02-24,Redland Substation-Verona 138 KV,L:9184:9188:138,1.0,True,Crandall-Dayton 345 KV,L:9185:9436:345,108.8,238.0,7.2,,table,Reconductor line,1618000.0,114000.0
Q17-0739,2019-02-24,Greenbank-Verona 138 KV,L:9188:9190:138,1.0,True,Crandall-Dayton 345 KV,L:9185:9436:345,107.2,234.0,7.2,,table,Reconductor line,1153000.0,81000.0
Q17-0739,2019-02-24,La Joie-Fairfield 138 KV line,L:9158:9544:138,1.0,True,Crandall-Aspen 345 KV,L:9185:9467:345,104.1,202.0,11.1,,table,Reconductor line,14877000.0,1482000.0
Q17-0739,2019-02-24,Alderwood-Carson Ice Cogen 138 KV,L:9186:9193:138,1.0,True,Barksdale-New London 138 KV L,L:9149:9151:138,102.0,271.0,5.2,,table,Reconductor line,1727000.0,277000.0
Q17-0815,2019-02-15,Rio Grande - Mogadore 138 KV,L:18074:18075:138,1.0,True,Scarbro - Wastewater 138 KV line,L:18067:18073:138,143.4,246.0,10.4,138.4,fields,Rebuild line with higher-capacity conductor,2702000.0,427000.0
Q17-0815,2019-02-15,Beury Mountain - Rio Grande 138 KV,L:18071:18074:138,1.0,True,Scarbro - Wastewater 138 KV,L:18067:18073:138,142.3,251.0,10.4,137.4,fields,Rebuild line with higher-capacity conductor,17027000.0,2690000.0
Q17-0815,2019-02-15,Productos Electricos 2 - Beury Mtn 138 KV L,L:18055:18071:138,1.0,True,Scarbro - Wastewater 138 KV,L:18067:18073:138,139.2,265.0,10.4,134.6,fields,Rebuild line with higher-capacity conductor,9965000.0,1574000.0
Q17-0815,2019-02-15,Oyster Bay - Osceola Solar Facility 138 KV,L:18456:18458:138,1.0,True,Wastewater - Scabro 138 KV Line,L:18067:18073:138,137.9,272.0,10.4,133.4,fields,Rebuild line with higher-capacity conductor,8548000.0,1351000.0
Q17-0815,2019-02-15,Productos Electricos 2 - Oyster Bay 138 KV Line,L:18055:18458:138,1.0,True,Wastewater - Scarbro 138 KV,L:18067:18073:138,137.6,270.0,10.4,133.1,fields,Rebuild line with higher-capacity conductor,9965000.0,1574000.0
Q17-0815,2019-02-15,Vergennes 9 Substation - E Holbrook 138 KV Line,L:18059:18685:138,1.0,True,Wastewaer - Scarbro 138 KV L,L:18067:18073:138,137.0,277.0,10.4,132.6,fields,Rebuild line with higher-capacity conductor,6693000.0,1058000.0
Q17-0815,2019-02-15,Gears - Chiefjoseph 138 KV,L:18108:18121:138,1.0,True,Beech Ridge Energy Llc - Big Basin 138 KV Line,L:18112:18704:138,135.6,207.0,9.2,130.4,fields,Rebuild line with higher-capacity conductor,17082000.0,1865000.0
Q17-0815,2019-02-15,Beaver County - Frio Town 138 KV,L:18100:18118:138,1.0,True,Batesville - Devilliers Substation 138 KV L,L:18062:18064:138,131.7,176.0,50.3,98.3,fields,Rebuild line with higher-capacity conductor,16113000.0,16113000.0
Q17-0815,2019-02-15,East Holbrook Substation - Osceola Solar Facility 138 KV,L:18059:18456:138,1.0,True,Scarbro - Wastewater 138 KV,L:18067:18073:138,131.0,288.0,10.4,126.8,fields,Rebuild line with higher-capacity conductor,7372000.0,1165000.0
Q17-0815,2019-02-15,Donnells-Curtis - Chief Joseph 138 KV,L:18119:18121:138,1.0,True,Big Basin - Beech Ridge Energy Llc 138 KV,L:18112:18704:138,128.5,234.0,7.6,124.6,fields,Rebuild line with higher-capacity conductor,3854000.0,275000.0
Q17-0815,2019-02-15,Donnells-Curtis - Beech Ridge Energy Llc 138 KV L,L:18119:18704:138,0.997923797489733,False,Beech Ridge Energy Llc - Big Basin 138 KV,L:18112:18704:138,128.1,236.0,7.6,124.3,fields,Rebuild line with higher-capacity conductor,8367000.0,597000.0
Q17-0815,2019-02-15,American Falls - Falconer 138 KV,L:18069:18529:138,1.0,True,Scarbro - N Sweetwater 138 KV,L:18067:18072:138,124.9,223.0,7.5,121.0,fields,Rebuild line with higher-capacity conductor,3809000.0,3809000.0
Q17-0815,2019-02-15,Frio Town - Heyburn Substation 138 KV,L:18099:18118:138,1.0,True,Batesville - Devilliers 138 KV,L:18062:18064:138,122.2,195.0,50.3,92.0,fields,Rebuild line with higher-capacity conductor,8535000.0,8535000.0
Q17-0815,2019-02-15,Tilton - Gears 138 KV,L:18108:18115:138,1.0,True,Brockway - Gears 138 KV line,L:18108:18114:138,119.8,202.0,6.1,116.3,fields,Rebuild line with higher-capacity conductor,29044000.0,1510000.0
Q17-0815,2019-02-15,Pax Branch - Falconer 138 KV,L:18068:18529:138,1.0,True,Scarbro - N Sweetwater 138 KV,L:18067:18072:138,119.3,212.0,7.5,115.2,fields,Rebuild line with higher-capacity conductor,3213000.0,3213000.0
Q17-0815,2019-02-15,Meadow Bridge - Beaver Conty 138 KV,L:18063:18100:138,0.9793094903225432,False,Batesville - Devilliers 138 KV Line,L:18062:18064:138,115.9,196.0,50.3,85.8,fields,Rebuild line with higher-capacity conductor,22359000.0,22359000.0
Q17-0815,2019-02-15,Brockway - Gears 138 KV,L:18108:18114:138,1.0,True,Gears - Tilton 138 KV,L:18108:18115:138,115.0,202.0,5.9,111.5,fields,Rebuild line with higher-capacity conductor,33284000.0,1748000.0
Q17-0815,2019-02-15,Falls City - Berlin Ctr 138 KV,L:18102:18116:138,1.0,True,Hinton Ap - Antelope Vly Sta 138 KV,L:18544:18550:138,114.2,187.0,7.3,109.7,fields,Rebuild line with higher-capacity conductor,6051000.0,546000.0
Q17-0815,2019-02-15,Lysander - Heyburn 138 KV,L:18099:18107:138,1.0,True,Scarbro - Wastewater 138 KV Line,L:18067:18073:138,112.3,324.0,31.1,101.0,fields,Rebuild line with higher-capacity conductor,21983000.0,5968000.0
Q17-0815,2019-02-15,Lysander - Raver 138 KV,L:18103:18107:138,1.0,True,Wastewater - Scarbro 138 KV,L:18067:18073:138,111.8,335.0,31.1,100.9,fields,Rebuild line with higher-capacity conductor,5748000.0,1560000.0
Q17-0815,2019-02-15,Sherman Road - Raver 138 KV,L:18103:18120:138,1.0,True,Scarbro - Wastewater 138 KV line,L:18067:18073:138,111.6,338.0,31.1,100.8,fields,Rebuild line with higher-capacity conductor,4612000.0,1252000.0
Q17-0815,2019-02-15,Pax Branch - Berlin 138 KV Line,L:18068:18077:138,1.0,True,North Sweetwater - Scarbro 138 KV,L:18067:18072:138,110.6,223.0,7.5,106.7,fields,Rebuild line with higher-capacity conductor,3355000.0,3355000.0
Q17-0815,2019-02-15,Oso - Brockway 138 KV Line,L:18113:18114:138,1.0,True,Tilton Substation - Gears 138 KV,L:18108:18115:138,109.8,208.0,5.9,106.5,fields,Reconductor line,1335000.0,70000.0
Q17-0815,2019-02-15,Berlin - Scarbro 138 KV,L:18067:18077:138,1.0,True,Scarbro - N Sweetwater 138 KV,L:18067:18072:138,108.1,226.0,7.5,104.2,fields,Reconductor line,1117000.0,1117000.0
Q17-0815,2019-02-15,Antelope Valley Sta - Meadow Bridge 138 KV,L:18063:18550:138,1.0,True,Devilliers - Batesville 138 KV,L:18062:18064:138,108.0,333.0,33.5,96.2,fields,Reconductor line,3678000.0,331000.0
Q17-0815,2019-02-15,Hawks Nest Hydro - Shingle Springs 138 KV,L:18051:18695:138,1.0,True,Saltery Bay - Gauley Mtn 138 KV,L:18052:18053:138,107.2,517.0,9.5,105.0,fields,Reconductor line,1066000.0,61000.0
Q17-0815,2019-02-15,Alpha Rd - Chief Joseph 138 KV,L:18109:18121:138,1.0,True,Vergennes 9 - Beech Ridge Energy Llc 345 KV Line,L:18685:18704:345,106.8,202.0,10.2,100.8,fields,Reconductor line,1561000.0,1561000.0
Q17-0815,2019-02-15,Falls City - Harriman 138 KV,L:18116:18122:138,1.0,True,Hinton Ap - Antelope Valley Station 138 KV,L:18544:18550:138,106.6,194.0,7.3,102.2,fields,Reconductor line,1468000.0,132000.0
Q17-0815,2019-02-15,Neosho - Beardsley St 138 KV,L:9247:9675:138,1.0,True,Lowmoor - Hinton Ap 345 KV,L:9666:18544:345,106.1,204.0,6.0,102.7,fields,Reconductor line,1725000.0,257000.0
Q17-0815,2019-02-15,Alpha Rd - Pawnee 138 KV,L:18109:18461:138,1.0,True,Beech Ridge Energy Llc 138/1 kV TX,X:18704:138:1,105.7,332.0,14.0,100.8,fields,Reconductor line,1917000.0,204000.0
Q17-0815,2019-02-15,Sherbino I - Harriman 138 KV Line,L:18122:18444:138,1.0,True,Hinton Ap - Antelope Valley Station 138 KV,L:18544:18550:138,105.1,195.0,7.3,100.7,fields,Reconductor line,1738000.0,157000.0
Q17-0815,2019-02-15,Vaseaux Lake - Red Hills 138 KV,L:9323:18446:138,1.0,True,Lowmoor - Hinton Ap Substation 345 KV,L:9666:18544:345,104.4,415.0,10.4,101.5,fields,Reconductor line,5251000.0,164000.0
Q17-0815,2019-02-15,Mcclain Energy Facility Substation - Vaseaux Lake 138 KV,L:18438:18446:138,1.0,True,Hinton Ap - Lowmoor 345 KV,L:9666:18544:345,104.4,418.0,10.4,101.5,fields,Reconductor line,5905000.0,184000.0
Q17-0815,2019-02-15,Devilliers - Batesville 138 KV,L:18062:18064:138,1.0,True,Heyburn - Frio Town 138 KV,L:18099:18118:138,104.1,247.0,63.6,73.9,fields,Reconductor line,2128000.0,1136000.0
Q17-0815,2019-02-15,Sherbinoi - Coal 138 KV,L:18444:18445:138,1.0,True,Antelope Valley Sta - Hnton Ap 138 KV,L:18544:18550:138,101.9,199.0,7.3,97.6,fields,Reconductor line,774000.0,70000.0
Q17-0815,2019-02-15,Beech Ridge Energy Llc 345/1kV TX,X:18704:345:1,0.9976032746893221,True,Vergennes 9 345/138kV Auto,X:18685:345:138,100.0,565.0,16.1,96.7,fields,Replace transformer with higher-rated unit,16730000.0,1030000.0
Q17-0815,2019-02-15,Beech Ridge Energy Llc 138 kV/1 kV Transformer Bank,X:18704:138:1,0.9976032746893221,True,Vergennes 9 345/138 kV TX,X:18685:345:138,100.0,565.0,16.1,96.7,fields,Replace transformer with higher-rated unit,4670000.0,288000.0
Q17-0848,2019-02-22,Covanta Hennepin Energy – Chub Lake Substation 100 kV Line,L:19866:19868:100,1.0,True,Kickapoo – E Batavia Substation 100 kV,L:19832:19861:100,204.8,125.0,69.1,,prose_overloaded,Rebuild line with higher-capacity conductor,3758000.0,1969000.0
Q17-0848,2019-02-22,E Batavia – Kickapoo 100 kV,L:19832:19861:100,1.0,True,Stryker – Hesperia 100 kV,L:19857:20263:100,191.7,205.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3725000.0,2007000.0
Q17-0848,2019-02-22,Pleasant St – Valley Children'S Hospital Substation 100 kV,L:19828:20082:100,1.0,True,Hesperia – Stryker 100 kV,L:19857:20263:100,136.0,118.0,31.8,,prose_overloaded,Rebuild line with higher-capacity conductor,6822000.0,3675000.0
Q17-0848,2019-02-22,96Th St – Vly Children'S Hospital 100 kV L,L:19607:20082:100,1.0,True,Hesperia – Stryer 100 kV,L:19857:20263:100,122.7,124.0,31.8,,prose_overloaded,Rebuild line with higher-capacity conductor,4743000.0,2555000.0
Q17-0848,2019-02-22,Chouteau – 96Th St 100 kV,L:19606:19607:100,1.0,True,Hesperia Substation – Stryker 100 kV,L:19857:20263:100,110.6,129.0,31.8,,prose_overloaded,Rebuild line with higher-capacity conductor,3846000.0,2072000.0
Q17-0848,2019-02-22,Border Tap Substation – Mayberry 100 kV,L:19867:20297:100,1.0,True,Hesperia – Chub Lake 100 kV,L:19857:19868:100,109.4,113.0,30.6,,prose_overloaded,Reconductor line,3265000.0,1759000.0
Q17-0848,2019-02-22,Monroeville – Woodburn 100 kV,L:21753:21812:100,1.0,True,Hesperia – Stryker 100 kV,L:19857:20263:100,107.2,144.0,8.7,,prose_overloaded,Reconductor line,3739000.0,1444000.0
Q17-0848,2019-02-22,Sage – Woodburn 100 kV,L:21807:21812:100,1.0,True,Hesperia – Stryker 100 kV Line,L:19857:20263:100,106.9,155.0,8.7,,prose_overloaded,Reconductor line,993000.0,383000.0
Q17-0848,2019-02-22,Lost River – Cajalco 100 kV,L:21273:21279:100,1.0,True,Russellville – Landsma Creek 100 kV,L:21394:21397:100,103.1,127.0,5.2,,prose_overloaded,Reconductor line,2646000.0,976000.0
Q17-0848,2019-02-22,Lake Marion – San Andres Substation 100 kV,L:19831:20295:100,0.9986160679356147,False,Stryker – Hesperia 100 kV Line,L:19857:20263:100,215.4,164.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,4475000.0,2411000.0
Q17-0848,2019-02-22,Bark Riv – E Batavia 100 kV,L:19829:19832:100,1.0,True,Hesperia – Strker 100 kV,L:19857:20263:100,202.2,185.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,4443000.0,2394000.0
Q17-0848,2019-02-22,Hesperia – Stryker 100 kV,L:19857:20263:100,1.0,True,Kickapoo – E Batavia 100 kV,L:19832:19861:100,191.7,205.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,7739000.0,4170000.0
Q17-0848,2019-02-22,Lakeside 2 – Covanta Hennepin Energy 100 kV,L:19858:19866:100,1.0,True,E Batavia – Kickapoo 100 kV,L:19832:19861:100,184.9,131.0,69.1,,prose_loss,Rebuild line with higher-capacity conductor,4557000.0,2388000.0
Q17-0848,2019-02-22,Lake Maron – Pleasant Street 100 kV,L:19828:19831:100,1.0,True,Strykr – Hesperia 100 kV,L:19857:20263:100,148.2,112.0,31.8,,prose_loss,Rebuild line with higher-capacity conductor,11910000.0,6417000.0
Q17-0848,2019-02-22,Hesperia – Border Tap 100 kV line,L:19857:19867:100,1.0,True,Chub Lake Substation – Hesperia 100 kV line,L:19857:19868:100,123.2,105.0,30.6,,prose_loss,Rebuild line with higher-capacity conductor,8329000.0,4488000.0
Q17-0848,2019-02-22,Lost Riv – Manley Sand Substation 100 kV L,L:19864:21279:100,1.0,True,Landsman Crk – Russellville 100 kV,L:21394:21397:100,107.5,132.0,5.2,,prose_loss,Reconductor line,853000.0,315000.0
Q17-0848,2019-02-22,Monte Del Estado 6303 – Sage 100 kV line,L:21799:21807:100,1.0,True,Hesperia – Stryker 100 kV,L:19857:20263:100,106.7,171.0,8.7,,prose_loss,Reconductor line,976000.0,377000.0
Q17-0848,2019-02-22,Dean Forest – Eastown Road 230 kV,L:19603:19609:230,1.0,True,Swan Vly – Muskogee 500 kV,L:19617:20269:500,106.3,643.0,6.2,,prose_loss,Reconductor line,9603000.0,306000.0
Q17-0848,2019-02-22,San Andres – Bark Riv 100 kV,L:19829:20295:100,1.0,True,Hesperia – Stryker 100 kV,L:19857:20263:100,215.4,164.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,2371000.0,1277000.0
Q17-0848,2019-02-22,Hesperia – Chub Lake 100 kV,L:19857:19868:100,1.0,True,E Batavia – Kickapoo 100 kV L,L:19832:19861:100,208.3,131.0,69.1,,prose_colon,Rebuild line with higher-capacity conductor,4339000.0,2273000.0
Q17-0848,2019-02-22,Kickapoo – Stryker 100 kV,L:19861:20263:100,1.0,True,Kickapoo – E Batavia 100 kV,L:19832:19861:100,191.7,205.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,929000.0,501000.0
Q17-0848,2019-02-22,Lakeside 2 Substation – Merced Falls 100 kV,L:19858:19859:100,1.0,True,Landsman Crk – Russellville 100 kV,L:21394:21397:100,118.6,138.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,5882000.0,2170000.0
Q17-0848,2019-02-22,Merced Falls – Manley Sand 100 kV L,L:19859:19864:100,1.0,True,Landsman Creek – Russellville 100 kV,L:21394:21397:100,113.7,136.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,5579000.0,2059000.0
Q17-0848,2019-02-22,Mayberry – City Of Bryan 100 kV line,L:19827:20297:100,1.0,True,Hesperia – Chub Lake Substation 100 kV Line,L:19857:19868:100,113.2,109.0,30.6,,prose_colon,Rebuild line with higher-capacity conductor,415000.0,224000.0
Q17-0848,2019-02-22,Dean Forest – Muskogee 230 kV,L:19603:20269:230,1.0,True,Muskogee – Swan Vly 500 kV L,L:19617:20269:500,105.8,659.0,6.2,,prose_colon,Reconductor line,18726000.0,597000.0
Q17-0868,2019-02-23,Snohomish-Manwaring 138.0 kV,L:17313:17315:138,1.0,True,Berry Street-Wissota 138.0 kV,L:17176:17179:138,139.6,259.0,5.5,138.0,fields,Rebuild line with higher-capacity conductor,4562000.0,143000.0
Q17-0868,2019-02-23,Wagner Lake-New Hollandale 230.0 kV,L:19226:19241:230,1.0,True,Bay Pt-Oakland Ave 230.0 kV,L:16993:19258:230,123.7,469.0,9.9,122.0,fields,Rebuild line with higher-capacity conductor,14006000.0,971000.0
Q17-0886,2019-02-17,SIENNA – NEW HOLLANDALE 100 kV Line,L:19241:19244:100,1.0,True,REDFORD – NEW HOLLANDALE 138 kV,L:17157:19241:138,103.6,132.0,46.8,,table,Reconductor line,1497000.0,841000.0
Q17-0737,2019-03-29,Sunset / Saddlebrooke Ranch 138 kV,L:8357:8375:138,1.0,True,Easton 2 / Vienna Operations 345 kV,L:9055:9068:345,156.9,512.0,41.9,,table,Rebuild line with higher-capacity conductor,8471000.0,550000.0
Q17-0737,2019-03-29,Vienna Operations 345-1 kV Transformer Bank,X:9055:345:1,0.9903718543125065,True,Easton 2 / Vienna Operations 345 kV L,L:9055:9068:345,154.4,552.0,49.5,,table,Replace transformer with higher-rated unit,19893000.0,1601000.0
Q17-0737,2019-03-29,Randall County / Chemolite 138 kV,L:8729:8732:138,0.9891303738497197,False,Vienna Operations / Easton 2 345 kV,L:9055:9068:345,150.8,230.0,15.3,,table,Rebuild line with higher-capacity conductor,7862000.0,493000.0
