project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q17-0737,2019-03-29,Tasley Substation 345/138kV XFMR,X:10298:345:138,0.995851465324795,True,Commonwealth Chesapeake / Southtown 345 kV,L:9043:10283:345,148.0,344.0,69.0,,table,Replace transformer with higher-rated unit,13055000.0,2888000.0
Q17-0737,2019-03-29,Ripple 345/138kV Transformer Bank,X:9046:345:138,0.990510160797063,True,Vienna Operations / Southtown 345 kV,L:9043:9055:345,124.6,433.0,35.2,,table,Replace transformer with higher-rated unit,14214000.0,1102000.0
Q17-0737,2019-03-29,Quince Orchard / Southtown 138 kV,L:9040:9043:138,1.0,True,Comonwealth Chesapeake / Southton 345 kV Line,L:9043:10283:345,123.8,236.0,7.6,,table,Rebuild line with higher-capacity conductor,3106000.0,117000.0
Q17-0737,2019-03-29,Newmark / Ess Lewes 138 kV,L:8366:8371:138,1.0,True,Easton 2 / Vienna Operations 345 kV,L:9055:9068:345,121.6,368.0,25.0,,table,Rebuild line with higher-capacity conductor,11034000.0,781000.0
Q17-0737,2019-03-29,Galvanizing / Santeetlah 138 kV,L:9032:9033:138,1.0,True,Southtown / Viena Operations 345 kV,L:9043:9055:345,120.8,520.0,22.0,,table,Rebuild line with higher-capacity conductor,4420000.0,271000.0
Q17-0737,2019-03-29,Sunset / Santeetlah 138 kV,L:8357:9033:138,1.0,True,Southtown / Vienna Operations 345 kV,L:9043:9055:345,120.4,527.0,22.0,,table,Rebuild line with higher-capacity conductor,10865000.0,666000.0
Q17-0737,2019-03-29,Sunset Substation / St Bonifacius 138 kV,L:8357:9039:138,1.0,True,Southtown Substation / Vienna Operations 345 kV,L:9043:9055:345,120.2,1064.0,54.5,,table,Rebuild line with higher-capacity conductor,3689000.0,240000.0
Q17-0737,2019-03-29,W -Station / St Bonifacius 138 kV,L:9031:9039:138,1.0,True,Southtown / Vienna Operations 345 kV,L:9043:9055:345,119.5,1089.0,54.5,,table,Rebuild line with higher-capacity conductor,8252000.0,537000.0
Q17-0737,2019-03-29,Prunedale / Dane 138 kV L,L:8986:8987:138,1.0,True,Commonwealth Chesaeake / Southown 345 kV Line,L:9043:10283:345,116.6,226.0,5.6,,table,Rebuild line with higher-capacity conductor,2917000.0,110000.0
Q17-0737,2019-03-29,Sandburg / Jarratt Substation 138 kV,L:8602:8731:138,1.0,True,Vienna Operations / Easton 2 345 kV,L:9055:9068:345,114.8,542.0,27.1,,table,Rebuild line with higher-capacity conductor,6729000.0,450000.0
Q17-0737,2019-03-29,Sandburg / Sherwood 138 kV,L:8601:8602:138,1.0,True,Vienna Operations Substation / Easton 2 345 kV,L:9055:9068:345,114.2,554.0,27.1,,table,Rebuild line with higher-capacity conductor,4070000.0,272000.0
Q17-0737,2019-03-29,Hitchland / Sherwood 138 kV L,L:8377:8601:138,1.0,True,Vienna Operations / Easton 2 Substation 345 kV L,L:9055:9068:345,113.9,561.0,27.1,,table,Rebuild line with higher-capacity conductor,7388000.0,494000.0
Q17-0737,2019-03-29,Cady / Easton 2 345 kV L,L:8826:9068:345,1.0,True,Ripple / Linde 138 kV,L:9036:9046:138,113.4,1185.0,66.6,,table,Rebuild line with higher-capacity conductor,74852000.0,5206000.0
Q17-0737,2019-03-29,North Lake / Kiwi 138 kV,L:8356:8376:138,1.0,True,Easton 2 Substation / Vienna Operations 345 kV,L:9055:9068:345,113.2,528.0,24.6,,table,Rebuild line with higher-capacity conductor,7377000.0,503000.0
Q17-0737,2019-03-29,Mesquite / Ripple 138 kV,L:8378:9046:138,1.0,True,Southtown Substation / Vienna Operations 345 kV L,L:9043:9055:345,113.0,824.0,45.4,,table,Rebuild line with higher-capacity conductor,4583000.0,348000.0
Q17-0737,2019-03-29,Lammers / Chemolite Substation 138 kV,L:8729:8730:138,1.0,True,Vienna Operations / Easton 2 345 kV,L:9055:9068:345,113.0,318.0,15.3,,table,Rebuild line with higher-capacity conductor,7778000.0,488000.0
Q17-0737,2019-03-29,Hitchland / N Lake 138 kV L,L:8356:8377:138,1.0,True,Easton 2 / Vienna Operations 345 kV,L:9055:9068:345,112.5,591.0,27.1,,table,Rebuild line with higher-capacity conductor,7636000.0,511000.0
Q17-0737,2019-03-29,Mesquite / Arroyo Tap 138 kV,L:8378:9047:138,1.0,True,Southtown / Vienna Operations 345 kV Line,L:9043:9055:345,112.0,859.0,45.4,,table,Rebuild line with higher-capacity conductor,2948000.0,224000.0
Q17-0737,2019-03-29,Ocean City / Reidland Substation 138 kV,L:9050:9095:138,1.0,True,Southtown / Vienna Operations Substation 345 kV,L:9043:9055:345,111.4,878.0,45.4,,table,Rebuild line with higher-capacity conductor,3643000.0,277000.0
Q17-0737,2019-03-29,Arroyo Tap / Reidland 138 kV,L:9047:9095:138,1.0,True,Souttown / Vienna Operations 345 kV,L:9043:9055:345,111.4,878.0,45.4,,table,Rebuild line with higher-capacity conductor,741000.0,56000.0
Q17-0737,2019-03-29,Ocean City / Candelaria Arenas 1718 138 kV,L:9048:9050:138,1.0,True,Southtown / Vienna Operations 345 kV,L:9043:9055:345,111.0,893.0,45.4,,table,Rebuild line with higher-capacity conductor,3208000.0,244000.0
Q17-0737,2019-03-29,Memphis Junction / Lammers 138 kV L,L:8727:8730:138,1.0,True,Vienna Operations / Easton 2 345 kV line,L:9055:9068:345,111.0,499.0,32.3,,table,Rebuild line with higher-capacity conductor,17870000.0,1129000.0
Q17-0744,2019-03-17,MAINWARING - SNOHOMISH 138 kV,L:17313:17315:138,1.0,True,SAND SPRINGS - OJO 138 kV,L:16969:16974:138,101.9,259.0,7.7,,table,Reconductor line,2651000.0,54000.0
Q17-0745,2019-03-30,Lindsay to W Marinette Sw Yd 138kV,L:6316:6318:138,1.0,True,Riv St to Vitro Architectural Glass Pa 138kV,L:6315:7151:138,150.7,180.0,100.0,,table,Rebuild line with higher-capacity conductor,12155000.0,12155000.0
Q17-0745,2019-03-30,River St to Lindsay 138kV,L:6315:6316:138,1.0,True,Vitro Architectural Glass Pa to Riv St 138kV,L:6315:7151:138,139.3,199.0,100.0,,table,Rebuild line with higher-capacity conductor,13570000.0,13570000.0
Q17-0745,2019-03-30,Riv Street to Vitro Architectural Glass Pa 138kV L,L:6315:7151:138,1.0,True,Maunabo 4301 to West Marinette Sw Yd 138kV,L:6318:6339:138,126.5,220.0,68.9,,table,Rebuild line with higher-capacity conductor,11413000.0,11413000.0
Q17-0745,2019-03-30,W Marinette Sw Yd to Maunabo 4301 138kV,L:6318:6339:138,1.0,True,Vitro Architectural Glass Pa to River St 138kV Line,L:6315:7151:138,111.6,244.0,57.2,,table,Rebuild line with higher-capacity conductor,4859000.0,4859000.0
Q17-0745,2019-03-30,Point Meadows to Maunabo 4301 138kV,L:6339:6340:138,1.0,True,Vitro Architectural Glass Pa to River St 138kV,L:6315:7151:138,104.1,254.0,57.2,,table,Reconductor line,1275000.0,1275000.0
Q17-0745,2019-03-30,Haskell Ave to Seney Uppco Substation 138kV,L:6323:6589:138,1.0,True,Vitro Architectural Glass Pa to River Street 138kV,L:6315:7151:138,101.7,201.0,7.6,,table,Reconductor line,14136000.0,14136000.0
Q17-0745,2019-03-30,Susquehanna to Pt Meadows 138kV,L:6340:6341:138,1.0,True,Riv Street to Vitro Architectural Glass Pa 138kV,L:6315:7151:138,100.4,258.0,57.2,,table,Reconductor line,2345000.0,2345000.0
Q17-0746,2019-03-22,Exira to Shady Oaks Wind Farm 100.0 kV Line,L:23105:23510:100,1.0,True,Exira to Shady Oaks Wind Farm 100.0 kV Circuit 1,L:23105:23510:100,100.5,165.0,12.9,,prose_overloaded,Reconductor line,1104000.0,1104000.0
Q17-0746,2019-03-22,Eufaula 230/1 kV TX,X:20266:230:1,0.9603556890307772,True,Eufaula to Imperial 500.0 kV,L:19780:20266:500,100.1,1453.0,12.3,,prose_overloaded,Replace transformer with higher-rated unit,11866000.0,441000.0
Q17-0746,2019-03-22,Eufaula 500/1kV Autotransformer,X:20266:500:1,0.9603556890307772,True,Imperial to Eufaula 500.0 kV L,L:19780:20266:500,100.1,1453.0,12.3,,prose_loss,Replace transformer with higher-rated unit,20809000.0,774000.0
Q17-0746,2019-03-22,Beaver 230 kV/1 kV XFMR,X:20264:230:1,0.9617265170186836,True,Eufaula to Beaver 500.0 kV,L:20264:20266:500,100.8,1793.0,13.7,,prose_colon,Replace transformer with higher-rated unit,16659000.0,619000.0
Q17-0746,2019-03-22,Beaver 500-1 kV Auto,X:20264:500:1,0.9617265170186836,True,Beaver to Eufaula 500.0 kV line,L:20264:20266:500,100.8,1793.0,13.7,,prose_colon,Replace transformer with higher-rated unit,30625000.0,1139000.0
Q17-0816,2019-03-28,Igo-Thalia 138kV Line 1,L:10223:10228:138,1.0,True,Thalia-Igo 138kV Cir. 2,L:10223:10228:138,108.6,333.0,50.3,,prose_colon,Reconductor line,1580000.0,1133000.0
Q17-0816,2019-03-28,Igo Substation-Thalia 138kV Line,L:10223:10228:138,1.0,True,Thalia-Igo 138kV,L:10223:10228:138,103.6,349.0,50.3,,prose_colon,Reconductor line,1580000.0,1133000.0
Q17-0816,2019-03-28,Hood Mesa-Thalia Substation 138kV L,L:10222:10223:138,1.0,True,Thalia-Lynnhaven 138kV,L:10223:10226:138,101.5,254.0,46.6,,prose_colon,Reconductor line,1405000.0,1041000.0
Q17-0827,2019-03-21,Kingwood to Mooreville 138 kV,L:7604:7633:138,1.0,True,Winn to Huntsville 138 kV Line,L:7634:7635:138,118.7,166.0,100.0,,table,Rebuild line with higher-capacity conductor,4129000.0,2613000.0
Q17-0853,2019-04-02,Pocket / Mt Vernon 138.0 kV,L:17673:17675:138,1.0,True,N Pt 345-138 kV Autotransformer,X:18299:345:138,115.4,291.0,9.7,,table,Rebuild line with higher-capacity conductor,8367000.0,505000.0
Q17-0853,2019-04-02,North Pt Substation 345 kV/138 kV TX,X:18299:345:138,0.9923740349733557,True,Dewey / Dowell 138.0 kV,L:17327:17569:138,114.9,362.0,12.0,,table,Replace transformer with higher-rated unit,17716000.0,612000.0
Q17-0853,2019-04-02,Pocket / Tillamook 138.0 kV,L:17673:17676:138,1.0,True,N Pt 345-138 kV Transformer,X:18299:345:138,114.7,302.0,9.7,,table,Rebuild line with higher-capacity conductor,11052000.0,667000.0
Q17-0853,2019-04-02,Tillamook / Dewey 138.0 kV,L:17327:17676:138,1.0,True,N Pt 345/138kV Transformer Bank,X:18299:345:138,114.1,311.0,9.7,,table,Rebuild line with higher-capacity conductor,9634000.0,582000.0
Q17-0853,2019-04-02,Dewey / Dowell 138.0 kV,L:17327:17569:138,1.0,True,N Point 345-138 kV Auto,X:18299:345:138,112.1,320.0,9.7,,table,Rebuild line with higher-capacity conductor,6161000.0,372000.0
Q17-0853,2019-04-02,West Paintsville / Dowell Substation 138.0 kV Line,L:17569:17570:138,1.0,True,Wissota / Nsp 138.0 kV L,L:17176:17274:138,107.8,427.0,11.6,,table,Reconductor line,1301000.0,46000.0
Q17-0853,2019-04-02,Beardsley St / Red Hills 138.0 kV,L:9247:9323:138,1.0,True,Lowmoor / Hinton Ap 345.0 kV,L:9666:18544:345,107.4,427.0,8.0,,table,Reconductor line,5544000.0,118000.0
Q17-0853,2019-04-02,Lomoor 345/138kV Autotransformer,X:9666:345:138,0.9116224815205873,True,Aspen / Lowmoor 345.0 kV,L:9467:9666:345,105.0,449.0,8.5,,table,Replace transformer with higher-rated unit,18260000.0,319000.0
Q17-0853,2019-04-02,Mt Vernon / Kettle Crk Primary 138.0 kV,L:17674:17675:138,1.0,True,N Point 345/138 kV Autotransformer,X:18299:345:138,102.8,319.0,9.7,,table,Reconductor line,977000.0,59000.0
Q17-0853,2019-04-02,Neptune / Kettle Crk Pimary 138.0 kV L,L:17674:17764:138,1.0,True,N Pt 345/138kV XFMR,X:18299:345:138,102.7,307.0,9.7,,table,Reconductor line,7184000.0,434000.0
Q17-0853,2019-04-02,Orovada / Carlton Hills 138.0 kV,L:9559:9662:138,1.0,True,Clinch Riv / Carlton Hills 345.0 kV,L:9638:9662:345,100.8,282.0,8.1,,table,Reconductor line,155000.0,9000.0
Q17-0853,2019-04-02,Mcclain Enrgy Facility / Coal 138.0 kV,L:18438:18445:138,1.0,True,Manatee / Hinton Ap 345.0 kV line,L:18381:18544:345,100.8,323.0,5.6,,table,Reconductor line,3255000.0,196000.0
Q17-0853,2019-04-02,North Sweetwater Substation / Scarbro 138.0 kV,L:18067:18072:138,1.0,True,Phelan Substation / Bradley Substation 138.0 kV,L:18056:18531:138,100.5,577.0,5.1,,table,Reconductor line,1444000.0,22000.0
Q17-0863,2019-03-20,Richard Lake - Savona 100kV,L:19387:19390:100,1.0,True,East Methuen 500-230 kV TX,X:19576:500:230,153.0,110.0,8.6,,table,Rebuild line with higher-capacity conductor,6321000.0,1029000.0
Q17-0863,2019-03-20,Savona Substation - Butler Municipal Power Plant 100kV,L:18951:19390:100,1.0,True,East Ethuen 500/230kV Auto,X:19576:500:230,151.8,121.0,8.6,,table,Rebuild line with higher-capacity conductor,2720000.0,443000.0
Q17-0863,2019-03-20,Hansel - Butler Municipal Power Plant 100kV,L:18948:18951:100,1.0,True,East Methuen 500/230 kV TX,X:19576:500:230,127.9,155.0,8.6,,table,Rebuild line with higher-capacity conductor,5942000.0,968000.0
Q17-0863,2019-03-20,Thousand Springs - Blount 100kV line,L:18954:18955:100,1.0,True,Powerline Elkhorn - Websterville 100kV,L:18953:22247:100,126.7,130.0,6.1,,table,Rebuild line with higher-capacity conductor,2720000.0,768000.0
Q17-0863,2019-03-20,Richard Lake - Carbondale Nw 100kV,L:19387:19388:100,1.0,True,East Methuen 500/230 kV Transformer Bank,X:19576:500:230,125.4,116.0,8.6,,table,Rebuild line with higher-capacity conductor,2255000.0,367000.0
Q17-0863,2019-03-20,Thousand Springs - Hansel 100kV L,L:18948:18954:100,1.0,True,East Methuen 500-230 kV TX,X:19576:500:230,125.4,165.0,8.6,,table,Rebuild line with higher-capacity conductor,9519000.0,1550000.0
Q17-0863,2019-03-20,Snyder - Rancho Santa Fe 100kV line,L:18959:18960:100,1.0,True,Powerline Elkhorn Substation - Websterville 100kV,L:18953:22247:100,123.6,128.0,6.1,,table,Rebuild line with higher-capacity conductor,9241000.0,2609000.0
Q17-0863,2019-03-20,Rancho Santa Fe - Blount 100kV,L:18955:18959:100,1.0,True,Websterville - Powerline Elkhorn 100kV L,L:18953:22247:100,120.8,124.0,6.1,,table,Rebuild line with higher-capacity conductor,3092000.0,873000.0
Q17-0863,2019-03-20,Websterville - Powerline Elkhorn 100kV,L:18953:22247:100,1.0,True,E Mehuen 500-230 kV Auto,X:19576:500:230,115.8,134.0,6.8,,table,Rebuild line with higher-capacity conductor,10214000.0,2898000.0
Q17-0863,2019-03-20,Thousand Springs Substation - Powerline Elkhorn Substation 100kV,L:18953:18954:100,1.0,True,E Methuen 500 kV/230 kV Transformer,X:19576:500:230,108.5,127.0,6.8,,table,Reconductor line,1120000.0,318000.0
Q17-0876,2019-03-24,Easton 2 345-138 kV Autotransformer,X:9068:345:138,0.9933125617483524,True,Cady Substation-Easton 2 345.0 kV line,L:8826:9068:345,192.9,871.0,43.1,186.9,fields,Replace transformer with higher-rated unit,13764000.0,549000.0
Q17-0876,2019-03-24,Navy Mole-Easton 2 138.0 kV,L:9068:9097:138,1.0,True,Easton 2-Cady 345.0 kV,L:8826:9068:345,192.9,871.0,43.1,186.9,fields,Rebuild line with higher-capacity conductor,551000.0,22000.0
Q17-0876,2019-03-24,Chincoteague-Wattsville 138.0 kV,L:9680:9685:138,1.0,True,Commonwealth Chesapeake-Southtown Substation 345.0 kV,L:9043:10283:345,187.6,326.0,24.0,178.7,fields,Rebuild line with higher-capacity conductor,7967000.0,377000.0
Q17-0876,2019-03-24,Ess Lwes-Rehoboth 138.0 kV Line,L:8366:8373:138,1.0,True,Vienna Operations Substation-Easton 2 345.0 kV,L:9055:9068:345,178.0,385.0,25.1,170.2,fields,Rebuild line with higher-capacity conductor,3606000.0,140000.0
Q17-0876,2019-03-24,Saddlebrooke Ranch-Lammers 138.0 kV L,L:8375:8730:138,1.0,True,Vienna Operations-Easton 2 345.0 kV,L:9055:9068:345,171.7,752.0,47.8,164.1,fields,Rebuild line with higher-capacity conductor,7622000.0,285000.0
Q17-0876,2019-03-24,Sollers Warf-Persimmon Gap 138.0 kV line,L:8594:8726:138,1.0,True,Easton 2-Vienna Operations 345.0 kV,L:9055:9068:345,171.3,547.0,32.4,164.2,fields,Rebuild line with higher-capacity conductor,15467000.0,552000.0
Q17-0876,2019-03-24,Dodd Rd-Cady 345.0 kV,L:8826:9103:345,1.0,True,Cady 345 kV/138 kV XFMR,X:8826:345:138,165.8,1246.0,60.9,159.9,fields,Rebuild line with higher-capacity conductor,58353000.0,2215000.0
Q17-0876,2019-03-24,Rodessa-Hbbell 138.0 kV Line,L:8989:8991:138,1.0,True,Southtown-Commonwealth Chesapeake 345.0 kV,L:9043:10283:345,164.9,215.0,12.4,158.0,fields,Rebuild line with higher-capacity conductor,3386000.0,176000.0
Q17-0876,2019-03-24,Henning-Kiwi 138.0 kV line,L:8374:8376:138,1.0,True,Easton 2-Vienna Operations 345.0 kV,L:9055:9068:345,162.6,657.0,32.4,156.7,fields,Rebuild line with higher-capacity conductor,3264000.0,134000.0
Q17-0876,2019-03-24,Quince Orchard-Agawam 138.0 kV,L:9038:9040:138,1.0,True,Commonwealth Chesapeake-Southtown 345.0 kV,L:9043:10283:345,160.9,171.0,9.6,154.1,fields,Rebuild line with higher-capacity conductor,2035000.0,122000.0
Q17-0876,2019-03-24,Vienna Operations 138-1 kV Autotransformer,X:9055:138:1,0.9961120133333047,True,Easton 2-Vienna Operations 345.0 kV,L:9055:9068:345,160.4,921.0,47.6,154.2,fields,Replace transformer with higher-rated unit,4160000.0,179000.0
Q17-0876,2019-03-24,Hillsoro-Saltspring Island 138.0 kV Line,L:8605:8607:138,1.0,True,Cady-Easton 2 345.0 kV,L:8826:9068:345,158.9,242.0,11.7,153.1,fields,Rebuild line with higher-capacity conductor,5056000.0,185000.0
Q17-0876,2019-03-24,Southtown-Vienna Operations 345.0 kV,L:9043:9055:345,1.0,True,W -Station-St Bonifacius Substation 138.0 kV,L:9031:9039:138,158.6,2011.0,88.1,153.3,fields,Rebuild line with higher-capacity conductor,38852000.0,1513000.0
Q17-0876,2019-03-24,Commonwealth Chesapeake-Rodessa 138.0 kV Line,L:8989:10283:138,1.0,True,Southtown-Commonwealth Chesapeake 345.0 kV,L:9043:10283:345,156.8,232.0,12.4,150.4,fields,Rebuild line with higher-capacity conductor,7678000.0,398000.0
Q17-0876,2019-03-24,Shingle Crk-W -Station 138.0 kV L,L:9031:9042:138,1.0,True,Southtown-Vienna Operations 345.0 kV,L:9043:9055:345,156.7,906.0,53.6,149.6,fields,Rebuild line with higher-capacity conductor,11141000.0,483000.0
Q17-0876,2019-03-24,Banta Carbona-Willow Pass 138.0 kV,L:8314:8316:138,1.0,True,Dodd Road-Cady 345.0 kV,L:8826:9103:345,156.6,259.0,12.0,151.0,fields,Rebuild line with higher-capacity conductor,23978000.0,821000.0
Q17-0876,2019-03-24,Southtown 345 kV/138 kV XFMR,X:9043:345:138,0.9978055692042405,True,Southtown-Vienna Operations 345.0 kV,L:9043:9055:345,156.1,1078.0,38.2,151.9,fields,Replace transformer with higher-rated unit,14093000.0,494000.0
Q17-0876,2019-03-24,Saltspring Island-Key Largo 138.0 kV L,L:8607:8831:138,1.0,True,Cady-Easton 2 345.0 kV,L:8826:9068:345,156.1,243.0,11.7,150.3,fields,Rebuild line with higher-capacity conductor,25049000.0,917000.0
Q17-0876,2019-03-24,Ripple 345/138kV TX,X:9046:345:138,0.9970050844909413,True,Vienna Operations-Southtwn 345.0 kV line,L:9043:9055:345,154.6,624.0,35.9,147.7,fields,Replace transformer with higher-rated unit,14056000.0,604000.0
Q17-0876,2019-03-24,Shingle Creek-Southtown 138.0 kV,L:9042:9043:138,1.0,True,Southtown-Vienna Operations 345.0 kV,L:9043:9055:345,154.3,940.0,53.6,147.4,fields,Rebuild line with higher-capacity conductor,4261000.0,185000.0
Q17-0876,2019-03-24,Memphis Junction-Lammers 138.0 kV L,L:8727:8730:138,1.0,True,Easton 2-Vienna Operations 345.0 kV,L:9055:9068:345,153.5,637.0,32.4,147.4,fields,Rebuild line with higher-capacity conductor,20537000.0,732000.0
Q17-0876,2019-03-24,Quince Orchard-Southtown 138.0 kV Line,L:9040:9043:138,1.0,True,Southtown-Commonwealth Chesapeake 345.0 kV,L:9043:10283:345,151.0,336.0,19.3,144.1,fields,Rebuild line with higher-capacity conductor,2746000.0,152000.0
Q17-0876,2019-03-24,Vienna Operations 345/1kV Auto,X:9055:345:1,0.9961120133333047,True,Easton 2-Vienna Operatons 345.0 kV Line,L:9055:9068:345,150.6,981.0,47.6,144.8,fields,Replace transformer with higher-rated unit,19869000.0,855000.0
Q17-0876,2019-03-24,Easton 2 Substation-Vienna Operations 345.0 kV,L:9055:9068:345,1.0,True,Linde-Ripple 138.0 kV,L:9036:9046:138,150.0,1710.0,76.8,144.6,fields,Rebuild line with higher-capacity conductor,64982000.0,2607000.0
Q17-0876,2019-03-24,North Lebanon-Fairmont 138.0 kV Circuit 2,L:8322:8337:138,1.0,True,Dodd Rad Substation-Cady 345.0 kV,L:8826:9103:345,149.2,316.0,14.8,143.6,fields,Rebuild line with higher-capacity conductor,4860000.0,177000.0
Q17-0888,2019-03-27,Mccall Substtaion Substation - Stillwater Hydro Electric Project 138 KV line,L:8422:8436:138,1.0,True,Taber - Dixleta 345 KV,L:8823:8824:345,101.1,224.0,5.1,,table,Reconductor line,1297000.0,1297000.0
Q18-0916,2019-03-17,Hebo-Barrett 230 kV,L:19130:19134:230,1.0,True,Hebo-Winthrop 230 kV line,L:19054:19130:230,135.6,560.0,5.8,,table,Rebuild line with higher-capacity conductor,10302000.0,102000.0
Q18-0916,2019-03-17,Troy Energy Llc-Highgate 230 kV,L:19900:20280:230,1.0,True,Trego-Troy Energy Llc 500 kV,L:19893:20280:500,120.6,951.0,11.7,,table,Rebuild line with higher-capacity conductor,71674000.0,1005000.0
Q18-0916,2019-03-17,Baraga Vlg 500-230 kV Transformer Bank,X:19413:500:230,0.982463150198954,True,Trego Substation-Beaver 500 kV line,L:19893:20264:500,118.5,1240.0,13.3,,table,Replace transformer with higher-rated unit,21229000.0,215000.0
Q18-0916,2019-03-17,St. Lawrence Substation-James De Young 230 kV L,L:18961:19348:230,1.0,True,E Methuen-Lonetree 500 kV,L:19576:22749:500,117.9,1196.0,7.2,,table,Rebuild line with higher-capacity conductor,73566000.0,650000.0
Q18-0916,2019-03-17,Galion Generating Station 500 kV/230 kV XFMR,X:20261:500:230,0.9790517890547781,True,Beaver-Trego 500 kV L,L:19893:20264:500,115.9,1344.0,10.7,,table,Replace transformer with higher-rated unit,35015000.0,391000.0
Q18-0916,2019-03-17,Eufaula 230-1 kV Transformer Bank,X:20266:230:1,0.9757132253458078,True,Imperial-Eufaula 500 kV,L:19780:20266:500,115.5,1922.0,12.2,,table,Replace transformer with higher-rated unit,7513000.0,82000.0
Q18-0916,2019-03-17,Eufaula 500/1 kV Autotransformer,X:20266:500:1,0.9757132253458078,True,Imperial-Eufaula 500 kV,L:19780:20266:500,115.5,1922.0,12.2,,table,Replace transformer with higher-rated unit,30322000.0,331000.0
Q18-0916,2019-03-17,Post Rock Substation-Newport Tie 230 kV,L:19626:19645:230,1.0,True,Beaver-Trego 500 kV L,L:19893:20264:500,115.4,1766.0,13.2,,table,Rebuild line with higher-capacity conductor,59043000.0,640000.0
Q18-0916,2019-03-17,Beaver 500 kV/1 kV Auto,X:20264:500:1,0.9770755530815061,True,Eufaula-Beaver 500 kV,L:20264:20266:500,114.6,2321.0,13.7,,table,Replace transformer with higher-rated unit,26148000.0,284000.0
Q18-0916,2019-03-17,Beaver 230 kV/1 kV Autotransformer,X:20264:230:1,0.9770755530815061,True,Beaver-Eufaula 500 kV,L:20264:20266:500,114.6,2321.0,13.7,,table,Replace transformer with higher-rated unit,5196000.0,56000.0
Q18-0916,2019-03-17,Post Rock-Myrtle Pt 230 kV,L:19626:19637:230,1.0,True,Trego-Beavr 500 kV line,L:19893:20264:500,114.3,1820.0,12.7,,table,Rebuild line with higher-capacity conductor,23610000.0,256000.0
Q18-0916,2019-03-17,Swan Vly-Eastown Rd 230 kV,L:19609:19617:230,0.9863153233942097,False,Swan Valley-Trego 500 kV line,L:19617:19893:500,113.8,784.0,6.1,,table,Rebuild line with higher-capacity conductor,14261000.0,199000.0
Q18-0916,2019-03-17,Onancock Diesel Generation Facility-Beaver 230 kV,L:19941:20264:230,1.0,True,Beaver-Eufaula 500 kV,L:20264:20266:500,113.5,1709.0,10.8,,table,Rebuild line with higher-capacity conductor,20037000.0,217000.0
Q18-0916,2019-03-17,Highgate-Herald-Twin Cities 230 kV,L:19900:20133:230,1.0,True,Masn St 500 kV/230 kV Auto,X:20299:500:230,112.1,1098.0,6.9,,table,Rebuild line with higher-capacity conductor,25839000.0,321000.0
Q18-0916,2019-03-17,Eufaula-Imperial 500 kV,L:19780:20266:500,1.0,True,Galion Generating Sta-Trego 500 kV line,L:19893:20261:500,111.4,3337.0,28.9,,table,Rebuild line with higher-capacity conductor,83090000.0,922000.0
Q18-0916,2019-03-17,Eufaula-Beaver 500 kV,L:20264:20266:500,1.0,True,Trego-Galion Generating Station 500 kV,L:19893:20261:500,111.3,3975.0,29.6,,table,Rebuild line with higher-capacity conductor,90761000.0,1003000.0
Q18-0916,2019-03-17,Herald-Twin Cities-Mason St 230 kV,L:20133:20299:230,1.0,True,Mason St-New Departure 230 kV,L:19852:20299:230,110.9,734.0,5.3,,table,Rebuild line with higher-capacity conductor,34249000.0,544000.0
Q18-0916,2019-03-17,Gruver-Galeville 230 kV L,L:19784:19797:230,1.0,True,Eufaula-Imperial 500 kV L,L:19780:20266:500,110.6,622.0,6.5,,table,Rebuild line with higher-capacity conductor,14762000.0,164000.0
Q18-0916,2019-03-17,Trego 500/1 kV Autotransformer,X:19893:500:1,0.9837222150512615,True,Trego-Troy Energy Llc 500 kV,L:19893:20280:500,110.4,769.0,12.4,,table,Replace transformer with higher-rated unit,17991000.0,251000.0
Q18-0916,2019-03-17,Adams-New Departure 230 kV Line,L:19846:19852:230,1.0,True,Trego-Beaver Substation 500 kV Line,L:19893:20264:500,110.3,1129.0,7.7,,table,Rebuild line with higher-capacity conductor,26906000.0,306000.0
Q18-0916,2019-03-17,Canal Road-Newport Tie 230 kV,L:19643:19645:230,1.0,True,Beaver-Trego 500 kV,L:19893:20264:500,109.9,1173.0,10.4,,table,Reconductor line,5073000.0,55000.0
Q18-0916,2019-03-17,Mason St Substation 500 kV/230 kV TX,X:20299:500:230,0.9821501983104374,True,Trego-Beaver 500 kV L,L:19893:20264:500,109.7,1705.0,11.7,,table,Replace transformer with higher-rated unit,27650000.0,321000.0
Q18-0916,2019-03-17,Trego-Troy Energy Llc 500 kV,L:19893:20280:500,1.0,True,Swan Vly-Trego 500 kV Line,L:19617:19893:500,109.5,3272.0,31.1,,table,Reconductor line,62101000.0,767000.0
Q18-0916,2019-03-17,E Methuen-Lonetree 500 kV,L:19576:22749:500,1.0,True,Muskogee-Montpelier Electric Generating Station 500 kV L,L:20269:22708:500,107.8,3188.0,10.3,,table,Reconductor line,45781000.0,312000.0
Q18-0916,2019-03-17,Sabanera-Lonetree 500 kV,L:22749:22765:500,1.0,True,Muskogee-Montpelier Electric Generating Station 500 kV L,L:20269:22708:500,107.8,3482.0,11.8,,table,Reconductor line,63400000.0,449000.0
Q18-0930,2019-03-19,HILLTOP - SULPHUR SPRINGS 138.0 kV,L:6690:7105:138,1.0,True,STRAWBERRY BELT - HILLTOP 345.0 kV,L:7105:7117:345,183.9,302.0,12.0,,table,Rebuild line with higher-capacity conductor,4752000.0,4752000.0
Q18-0930,2019-03-19,HILLTOP 345 kV/138 kV Autotransformer,X:7105:345:138,0.9978414672026171,True,HILLTOP - STRAWBERRY BELT 345.0 kV L,L:7105:7117:345,178.7,389.0,14.1,,table,Replace transformer with higher-rated unit,15586000.0,15586000.0
Q18-0930,2019-03-19,DAIRVILLE - SULPHUR SPRINGS 138.0 kV L,L:6112:6690:138,1.0,True,STRAWBERRY BELT - HILLTOP 345.0 kV,L:7105:7117:345,129.0,192.0,9.2,,table,Rebuild line with higher-capacity conductor,13320000.0,13320000.0
Q18-0930,2019-03-19,TALENENERGY MARTINS CREEK LLC WILLIAMSPORT SUBSTATION 345 kV/138 kV XFMR,X:7130:345:138,0.9994191195294115,True,TALENENERGY MARTINS CRK LLC WILLIAMSPORT - MONTOUR STATION 345.0 kV,L:7114:7130:345,114.1,422.0,39.3,,table,Replace transformer with higher-rated unit,17027000.0,17027000.0
Q18-0936,2019-03-28,MONTOUR STATION SUBSTATION 500-345 kV Autotransformer,X:7114:500:345,0.9848537216313841,True,CORONET-WESTWOOD GENERATION LLC SUBSTATION 500.0 kV,L:6421:7168:500,141.7,883.0,6.8,,table,Replace transformer with higher-rated unit,35818000.0,151000.0
Q18-0936,2019-03-28,JH WARDEN 500/345kV Transformer,X:7141:500:345,0.9816242800586994,True,CORONET-WESTWOOD GENERATION LLC 500.0 kV,L:6421:7168:500,106.9,678.0,5.3,,table,Replace transformer with higher-rated unit,21706000.0,144000.0
Q18-0936,2019-03-28,TALENENERGY MARTINS CREEK LLC HARWOOD-FELIDA 345.0 kV,L:7112:7135:345,1.0,True,FELIDA SUBSTATION 500/345kV Auto,X:7135:500:345,102.5,1479.0,8.6,,table,Reconductor line,9350000.0,47000.0
Q18-0936,2019-03-28,TALENENERGY MARTINS CRK LLC HARWOOD SUBSTATION 345-1 kV Auto,X:7112:345:1,0.9886101550178065,True,FELIDA 500/345 kV Auto,X:7135:500:345,102.5,1482.0,7.3,,table,Replace transformer with higher-rated unit,19741000.0,88000.0
Q18-0936,2019-03-28,TALENENERGY MARTINS CRK LLC HARWOOD 500/1kV Auto,X:7112:500:1,0.9886101550178065,True,FELIDA 500/345kV Transformer,X:7135:500:345,101.4,1497.0,7.3,,table,Replace transformer with higher-rated unit,29347000.0,131000.0
Q18-0960,2019-03-28,STEVENS RD / CONESVILLE STA 230kV,L:19188:19557:230,1.0,True,MUSKINGUM RIV / CONESVILLE STA 500kV Line,L:19557:19594:500,109.9,624.0,6.2,,table,Reconductor line,11711000.0,394000.0
Q18-0960,2019-03-28,CONESVILLE STA / SUNNYVALE 230kV,L:19455:19557:230,1.0,True,DRESDEN / CONESVILLE STA 500kV L,L:19554:19557:500,102.2,566.0,6.4,,table,Reconductor line,11303000.0,525000.0
Q18-0960,2019-03-28,SUNNYVALE / DRESDEN 230kV line,L:19455:19554:230,1.0,True,DRESDEN / CONESVILLE STA 500kV,L:19554:19557:500,101.3,602.0,6.4,,table,Reconductor line,4265000.0,198000.0
Q18-1000,2019-03-17,Arvin / Shuffleton Substation 138 kV line,L:10034:10049:138,1.0,True,Clark County / Kearneyville 345 kV,L:8742:17910:345,188.9,223.0,22.6,,table,Rebuild line with higher-capacity conductor,2114000.0,1726000.0
Q18-1000,2019-03-17,Palmyra / Grimmway-Malaga Substation 138 kV,L:18205:18210:138,1.0,True,Clark County / Kearneyville 345 kV Line,L:8742:17910:345,188.2,313.0,53.7,,table,Rebuild line with higher-capacity conductor,1763000.0,1763000.0
Q18-1000,2019-03-17,Glenbrook / Palyra 138 kV Line,L:17919:18205:138,1.0,True,Clark County / Kearneyville 345 kV,L:8742:17910:345,185.1,325.0,53.7,,table,Rebuild line with higher-capacity conductor,1345000.0,1345000.0
Q18-1000,2019-03-17,Arvin / Garden Corners 138 kV,L:10034:10045:138,1.0,True,Douglas City / Southwest Research Institute 138 kV,L:10050:10051:138,173.4,199.0,20.6,,table,Rebuild line with higher-capacity conductor,11943000.0,9755000.0
Q18-1000,2019-03-17,Southwest Research Institute / Arvin 138 kV L,L:10034:10051:138,1.0,True,Garden Crners / Douglas City 138 kV,L:10045:10050:138,172.4,226.0,22.9,,table,Rebuild line with higher-capacity conductor,7408000.0,6051000.0
Q18-1000,2019-03-17,Claytonia Substation / Shuffleton 138 kV,L:9085:10049:138,1.0,True,Clark County / Kearneyvile 345 kV,L:8742:17910:345,163.4,241.0,22.6,,table,Rebuild line with higher-capacity conductor,2547000.0,2079000.0
Q18-1000,2019-03-17,Douglas City / Southwest Research Institute 138 kV,L:10050:10051:138,1.0,True,Garden Corners / Douglas City 138 kV,L:10045:10050:138,161.2,261.0,22.9,,table,Rebuild line with higher-capacity conductor,2204000.0,1800000.0
Q18-1000,2019-03-17,Garden Corners / Douglas City 138 kV,L:10045:10050:138,1.0,True,Southwest Research Institute / Douglas City 138 kV,L:10050:10051:138,158.2,241.0,20.6,,table,Rebuild line with higher-capacity conductor,2245000.0,1833000.0
Q18-1000,2019-03-17,Smallwood / Killingsworth 138 kV,L:17907:17909:138,1.0,True,Palmra / Glenbrook 138 kV Line,L:17919:18205:138,152.8,221.0,58.1,,table,Rebuild line with higher-capacity conductor,5006000.0,5006000.0
Q18-1000,2019-03-17,Millville Substation / Douglas City 138 kV Line,L:10050:18207:138,1.0,True,Clark County / Kearneyville 345 kV,L:8742:17910:345,147.1,461.0,27.0,,table,Rebuild line with higher-capacity conductor,20166000.0,16462000.0
Q18-1000,2019-03-17,Millville / Sleepy Hollow 138 kV,L:18207:18208:138,1.0,True,Clark County / Kearneyville 345 kV,L:8742:17910:345,146.0,474.0,27.0,,table,Rebuild line with higher-capacity conductor,5111000.0,4172000.0
Q18-1000,2019-03-17,Sun City Substation / Peachland 138 kV,L:9028:18209:138,1.0,True,Kearneyville / Clark County 345 kV,L:8742:17910:345,145.2,355.0,10.8,,table,Rebuild line with higher-capacity conductor,3029000.0,1541000.0
Q18-1000,2019-03-17,Grimmway-Malaga / Sleepy Hollow 138 kV,L:18208:18210:138,1.0,True,Kearneyville / Clark County 345 kV L,L:8742:17910:345,144.8,487.0,27.0,,table,Rebuild line with higher-capacity conductor,1701000.0,1388000.0
Q18-1000,2019-03-17,Columbus City / Smallwood 138 kV Line,L:17908:17909:138,1.0,True,Glenbrook / Palmyra 138 kV,L:17919:18205:138,140.0,231.0,58.1,,table,Rebuild line with higher-capacity conductor,2480000.0,2480000.0
Q18-1000,2019-03-17,Arvin / Carlota 138 kV,L:10034:10035:138,1.0,True,Arvin Substation / Shuffleton 138 kV,L:10034:10049:138,136.8,198.0,18.0,,table,Rebuild line with higher-capacity conductor,4543000.0,3811000.0
Q18-1000,2019-03-17,Lamont / University City 138 kV Line,L:8734:8745:138,1.0,True,Clark County / Kearneyville 345 kV Line,L:8742:17910:345,134.0,342.0,10.8,,table,Rebuild line with higher-capacity conductor,11827000.0,6017000.0
Q18-1000,2019-03-17,Air Force Base 345/138 kV Transformer,X:8849:345:138,0.9958680218646379,True,Tiger Bay / Air Force Base 345 kV,L:8847:8849:345,134.0,541.0,6.4,,table,Replace transformer with higher-rated unit,15942000.0,8222000.0
Q18-1000,2019-03-17,University City / Richford 138 kV,L:8745:8753:138,1.0,True,Kearneyville / Clark County 345 kV,L:8742:17910:345,129.3,381.0,10.8,,table,Rebuild line with higher-capacity conductor,5826000.0,2964000.0
Q18-1000,2019-03-17,Redman / Glenbrook 138 kV,L:17905:17919:138,1.0,True,Glenbrook Substation / Palmyra 138 kV,L:17919:18205:138,129.2,336.0,100.0,,table,Rebuild line with higher-capacity conductor,3858000.0,3858000.0
Q18-1000,2019-03-17,Richford / Sun City 138 kV,L:8753:9028:138,1.0,True,Kearneyville / Clark County 345 kV line,L:8742:17910:345,127.6,397.0,10.8,,table,Rebuild line with higher-capacity conductor,7835000.0,3986000.0
Q18-1000,2019-03-17,Clark County / Kearneyville 345 kV,L:8742:17910:345,1.0,True,Grimmway-Malaga Substation / Sleepy Hollow 138 kV,L:18208:18210:138,127.4,1383.0,25.4,,table,Rebuild line with higher-capacity conductor,78633000.0,11040000.0
Q18-1000,2019-03-17,Gene Substation / Grimmway-Malaga 138 kV,L:18206:18210:138,1.0,True,Glenbrook / Palmyra 138 kV,L:17919:18205:138,124.1,314.0,7.4,,table,Rebuild line with higher-capacity conductor,6888000.0,3811000.0
Q18-1000,2019-03-17,Gallegos / Redman 138 kV,L:17902:17905:138,1.0,True,Palmyra / Glenbrook 138 kV,L:17919:18205:138,124.1,344.0,100.0,,table,Rebuild line with higher-capacity conductor,3044000.0,3044000.0
Q18-1000,2019-03-17,Tanner / Gene Substation 138 kV Line,L:8752:18206:138,1.0,True,Glenbrook / Palmyra 138 kV Line,L:17919:18205:138,123.3,327.0,7.4,,table,Rebuild line with higher-capacity conductor,508000.0,281000.0
Q18-1000,2019-03-17,Tanner / Lcec No. 5 138 kV Line,L:8752:17922:138,1.0,True,Glenbrook / Palmyra 138 kV,L:17919:18205:138,122.4,336.0,7.4,,table,Rebuild line with higher-capacity conductor,8633000.0,4776000.0
Q17-0765,2019-04-16,Wixom to Albion Road 138 KV line,L:17055:17056:138,1.0,True,North Apleton to Davisville 138 KV line,L:17620:17621:138,161.7,371.0,7.1,157.8,fields,Rebuild line with higher-capacity conductor,3642000.0,149000.0
Q17-0765,2019-04-16,Weber to Mullberry 138 KV,L:16959:17445:138,1.0,True,Abajo to Fort Rucker 138 KV,L:17427:17428:138,111.0,210.0,49.0,63.8,fields,Rebuild line with higher-capacity conductor,4560000.0,4560000.0
Q17-0765,2019-04-16,Mullberry to Salem Walk 138 KV Line,L:17445:17446:138,1.0,True,Ft Rucker to Abajo 138 KV,L:17427:17428:138,109.5,220.0,49.0,64.4,fields,Reconductor line,2724000.0,2724000.0
Q17-0765,2019-04-16,Laguna Tap to Lark Ellen 138 KV,L:17392:17393:138,1.0,True,Abajo to Fort Rucker 138 KV line,L:17427:17428:138,103.5,215.0,44.2,61.9,fields,Reconductor line,1406000.0,1406000.0
Q17-0765,2019-04-16,Weber to Lark Ellen 138 KV,L:16959:17393:138,1.0,True,Fort Rucker to Abajo 138 KV Line,L:17427:17428:138,103.5,220.0,44.2,62.8,fields,Reconductor line,5396000.0,5396000.0
Q17-0765,2019-04-16,Studio to Laguna Tap 138 KV,L:17390:17392:138,1.0,True,Ft Rucker Substation to Abajo Substation 138 KV,L:17427:17428:138,101.7,213.0,44.2,59.6,fields,Reconductor line,3251000.0,3251000.0
Q17-0768,2019-05-02,Mcclain Energy Facility - Coal 138kV,L:18438:18445:138,1.0,True,Manatee - Hintonap 345kV Line,L:18381:18544:345,125.5,254.0,6.0,,prose_overloaded,Rebuild line with higher-capacity conductor,6003000.0,567000.0
Q17-0768,2019-05-02,Oxard - Hinton Ap 138kV,L:18544:18545:138,1.0,True,Lowmoor - Hinton Ap 345kV line,L:9666:18544:345,109.9,229.0,5.2,,prose_overloaded,Reconductor line,1321000.0,133000.0
Q17-0768,2019-05-02,Mcclain Energy Facility - Vaseaux Lake 138kV Line,L:18438:18446:138,1.0,True,Lowmoor - Hintn Ap 345kV,L:9666:18544:345,108.6,418.0,8.0,,prose_overloaded,Reconductor line,4723000.0,386000.0
Q17-0768,2019-05-02,Lowmoor 345/138 kV Autotransformer,X:9666:345:138,0.9798253009710963,True,Aspen - Lowmoor 345kV,L:9467:9666:345,103.3,449.0,7.9,,prose_loss,Replace transformer with higher-rated unit,15775000.0,1294000.0
Q17-0768,2019-05-02,Red Hills - Beardsley St 138kV,L:9247:9323:138,1.0,True,Lowmoor - Hinton Ap 345kV,L:9666:18544:345,124.4,355.0,8.0,,prose_colon,Rebuild line with higher-capacity conductor,9783000.0,800000.0
Q17-0768,2019-05-02,De Kalb - Oxnard 138kV,L:18442:18545:138,1.0,True,Lowmoor - Hinton Ap 345kV,L:9666:18544:345,110.0,223.0,5.2,,prose_colon,Reconductor line,1888000.0,190000.0
Q17-0768,2019-05-02,Vaseaux Lake - Red Hills 138kV,L:9323:18446:138,1.0,True,Lowmoor - Hinton Ap 345kV,L:9666:18544:345,108.7,415.0,8.0,,prose_colon,Reconductor line,6632000.0,542000.0
Q17-0768,2019-05-02,Mcclain Energy Facility - De Kalb 138kV,L:18438:18442:138,1.0,True,Hinton Ap - Lowmoor 345kV,L:9666:18544:345,108.6,220.0,5.2,,prose_colon,Reconductor line,1920000.0,193000.0
Q17-0790,2019-04-28,Beaver – Eufaua 500 kV,L:20264:20266:500,1.0,True,Norwich – Omni-Hackberry Substation 500 kV,L:19030:19145:500,109.2,3064.0,6.5,108.5,fields,Reconductor line,23079000.0,648000.0
Q17-0790,2019-04-28,Trego Substation – Swan Vly 500 kV,L:19617:19893:500,1.0,True,Troy Energy Llc – Richland 500 kV,L:20280:20309:500,100.6,3663.0,5.9,100.1,fields,Reconductor line,67171000.0,1373000.0
Q17-0795,2019-04-15,FROSTBURG 1-MORBIHAN SUBSTATION 138kV,L:8402:9071:138,1.0,True,RIDGELEY-SPINDLE 345kV,L:8268:18394:345,129.0,683.0,9.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1635000.0,33000.0
Q17-0795,2019-04-15,URBAN-AMERICAN 345kV,L:9069:18127:345,1.0,True,RIO DELL-ST. JOHN 138kV,L:9390:17896:138,108.7,1903.0,12.8,,prose_overloaded,Reconductor line,32726000.0,231000.0
Q17-0795,2019-04-15,ARTESIA COUNTRY CLUB-AIR FORCE BASE 345kV,L:8612:8849:345,1.0,True,ORCHARD RD-FT HUMBUG 500kV,L:7672:8103:500,104.1,1217.0,6.8,,prose_overloaded,Reconductor line,15634000.0,63000.0
Q17-0795,2019-04-15,FRONT ROYAL-URBAN 345kV,L:9674:18127:345,1.0,True,INTERNATIONAL PAPER VALLIANT OK-URBAN 345kV,L:9399:18127:345,109.3,1485.0,10.2,,prose_loss,Reconductor line,23508000.0,175000.0
Q17-0795,2019-04-15,RIDGELEY 345 kV/138 kV Transformer,X:18394:345:138,0.9976663623798789,True,SPINDLE-RIDGELEY 345kV,L:8268:18394:345,105.4,683.0,5.4,,prose_loss,Replace transformer with higher-rated unit,14581000.0,254000.0
Q17-0795,2019-04-15,INTERNATIONAL PAPER VALLIANT OK-KEARNEYVILE 345kV,L:9399:17910:345,1.0,True,RIO DELL-ST. JOHN 138kV L,L:9390:17896:138,104.0,1400.0,8.1,,prose_loss,Reconductor line,22978000.0,189000.0
Q17-0795,2019-04-15,URBAN-INTERNATIONAL PAPER VALLIANT OK 345kV,L:9399:18127:345,1.0,True,FRONT ROYAL-URBAN 345kV Line,L:9674:18127:345,104.0,1791.0,11.6,,prose_loss,Reconductor line,9799000.0,74000.0
Q17-0795,2019-04-15,AMERICAN-RIDGELEY 345kV L,L:9069:18394:345,1.0,True,AES WARRIOR RUN COGENERATION FACILITY-RIDGELEY 138kV,L:8398:18394:138,102.3,1917.0,13.1,,prose_loss,Reconductor line,5294000.0,39000.0
Q17-0795,2019-04-15,RIDGELEY-SPINDLE 345kV Line,L:8268:18394:345,1.0,True,FROSTBURG 1-MORBIHAN 138kV,L:8402:9071:138,100.4,2006.0,13.9,,prose_loss,Reconductor line,11777000.0,99000.0
Q17-0795,2019-04-15,FOSTBURG 1-OLIVIA PARK 138kV,L:8402:18392:138,1.0,True,SPINDLE-RIDGELEY 345kV,L:8268:18394:345,137.1,631.0,9.0,,prose_colon,Rebuild line with higher-capacity conductor,4821000.0,98000.0
Q17-0795,2019-04-15,RIDGELEY-OLIVIA PARK 138kV,L:18392:18394:138,1.0,True,SPINDLE-RIDGELEY 345kV,L:8268:18394:345,135.5,634.0,9.0,,prose_colon,Rebuild line with higher-capacity conductor,3286000.0,67000.0
Q17-0795,2019-04-15,ARTESIA COUNTRY CLUB-CLARK COUNTY 345kV,L:8612:8742:345,1.0,True,CARL BAILEY-OTSEGO 138kV,L:6014:7931:138,118.6,1291.0,7.8,,prose_colon,Rebuild line with higher-capacity conductor,49632000.0,249000.0
Q17-0795,2019-04-15,CLARK COUNTY-KEARNEYVILLE 345kV,L:8742:17910:345,1.0,True,CARL BAILEY-OTSEGO 138kV,L:6014:7931:138,108.1,1383.0,8.2,,prose_colon,Reconductor line,21818000.0,159000.0
Q17-0814,2019-04-17,FREDERICK RD – NINE SPRINGS 138 KV L,L:8486:8509:138,1.0,True,SIERRA PACIFIC LUMBER 138/1 kV Transformer,X:8450:138:1,103.8,270.0,6.5,102.3,fields,Reconductor line,948000.0,125000.0
Q17-0814,2019-04-17,NINE SPRINGS – VIADUCT AVENUE 138 KV line,L:8509:8513:138,1.0,True,SIERRA PACIFIC LUMBER 138-1 kV Transformer,X:8450:138:1,102.2,220.0,6.5,100.5,fields,Reconductor line,1499000.0,197000.0
Q17-0828,2019-04-16,Low Gap – Canovanas Pueblo 2401 138 kV,L:8747:8863:138,1.0,True,Artesia Country Club – Air Force Base 345 kV,L:8612:8849:345,159.0,313.0,5.3,,table,Rebuild line with higher-capacity conductor,5296000.0,766000.0
Q17-0828,2019-04-16,Cheatham – Canovanas Pueblo 2401 138 kV L,L:8838:8863:138,1.0,True,Air Force Base – Artesia Country Club 345 kV,L:8612:8849:345,157.9,290.0,5.3,,table,Rebuild line with higher-capacity conductor,2842000.0,411000.0
Q17-0828,2019-04-16,Arvin Substation – Shuffleton 138 kV,L:10034:10049:138,1.0,True,Kearneyville – Clark County 345 kV,L:8742:17910:345,141.0,223.0,13.7,,table,Rebuild line with higher-capacity conductor,4289000.0,1646000.0
Q17-0828,2019-04-16,Arvin – Garden Corners 138 kV L,L:10034:10045:138,1.0,True,Douglas City – Southwest Research Institute 138 kV line,L:10050:10051:138,131.2,199.0,12.0,,table,Rebuild line with higher-capacity conductor,13882000.0,5198000.0
Q17-0828,2019-04-16,Arvin – Southwest Research Institute 138 kV,L:10034:10051:138,1.0,True,Garden Corners – Douglas City 138 kV,L:10045:10050:138,131.2,226.0,13.3,,table,Rebuild line with higher-capacity conductor,8685000.0,3252000.0
Q17-0828,2019-04-16,Jack Mcdonough – Low Gap 138 kV,L:8744:8747:138,1.0,True,Artesia Country Club – Clark County 345 kV,L:8612:8742:345,128.7,592.0,7.9,,table,Rebuild line with higher-capacity conductor,1839000.0,104000.0
Q17-0828,2019-04-16,Firstenergy R Paul Smith Power Sta – Dam No. 4 Hydro Sta 138 kV,L:9029:9030:138,1.0,True,Dam No. 5 Hydro Sta – Lascassas 138 kV,L:17893:17917:138,128.2,313.0,21.1,,table,Rebuild line with higher-capacity conductor,3054000.0,335000.0
Q17-0828,2019-04-16,Nebraska City 1 – Mud Lake 138 kV,L:18133:18449:138,1.0,True,Prospect Cenral – Marvin Griffin Rd 138 kV Line,L:18132:18137:138,127.7,237.0,7.0,,table,Rebuild line with higher-capacity conductor,13456000.0,6383000.0
Q17-0828,2019-04-16,Air Force Base Substation 345-138 kV Auto,X:8849:345:138,0.9957904200279151,True,Tiger ay – Air Force Base 345 kV L,L:8847:8849:345,127.7,541.0,7.0,,table,Replace transformer with higher-rated unit,10185000.0,2163000.0
Q17-0828,2019-04-16,Shepherdstown – Lcec No. 5 138 kV,L:17921:17922:138,1.0,True,American – Urban 345 kV,L:9069:18127:345,126.1,426.0,42.2,,table,Rebuild line with higher-capacity conductor,3234000.0,868000.0
Q17-0828,2019-04-16,Peachland – Sun City 138 kV,L:9028:18209:138,1.0,True,Kearneyville – Clark County 345 kV,L:8742:17910:345,126.0,355.0,17.2,,table,Rebuild line with higher-capacity conductor,5881000.0,1618000.0
Q17-0828,2019-04-16,Douglas City – Southwest Reserch Institute 138 kV Line,L:10050:10051:138,1.0,True,Douglas City Substation – Garden Corners 138 kV,L:10045:10050:138,125.5,261.0,13.3,,table,Rebuild line with higher-capacity conductor,3917000.0,1467000.0
Q17-0828,2019-04-16,Islamorada – Prospect Central Substation 138 kV,L:9391:18132:138,1.0,True,Ameican – Urban 345 kV,L:9069:18127:345,125.0,294.0,5.9,,table,Rebuild line with higher-capacity conductor,4417000.0,4417000.0
Q17-0828,2019-04-16,Gene – Grimmway-Malaga 138 kV,L:18206:18210:138,1.0,True,Killingsworth – Gallegos 138 kV,L:17902:17907:138,124.1,314.0,16.5,,table,Rebuild line with higher-capacity conductor,10753000.0,4167000.0
Q17-0828,2019-04-16,Garden Corners – Douglas City 138 kV,L:10045:10050:138,1.0,True,Douglas City – Southwest Research Institute 138 kV,L:10050:10051:138,123.5,241.0,12.0,,table,Rebuild line with higher-capacity conductor,2521000.0,944000.0
Q17-0828,2019-04-16,Gene – Tanner 138 kV,L:8752:18206:138,1.0,True,Gallegos – Killingsworth Substation 138 kV,L:17902:17907:138,123.2,327.0,16.5,,table,Rebuild line with higher-capacity conductor,679000.0,263000.0
Q17-0828,2019-04-16,Clawson – Reid 138 kV L,L:7954:9020:138,1.0,True,W Waynesboro Substation – Pineville 345 kV,L:7952:9019:345,123.0,476.0,6.8,,table,Rebuild line with higher-capacity conductor,5790000.0,229000.0
Q17-0828,2019-04-16,Palogen – Highay 138 kV line,L:7953:9024:138,1.0,True,W Waynesboro – Pineville 345 kV,L:7952:9019:345,122.7,511.0,6.8,,table,Rebuild line with higher-capacity conductor,5368000.0,212000.0
Q17-0828,2019-04-16,Carrel – Buffalo Tungsten 138 kV,L:7942:7945:138,1.0,True,Chambersburg – W Waynesboro 345 kV,L:7952:8274:345,122.4,485.0,10.0,,table,Rebuild line with higher-capacity conductor,1812000.0,101000.0
Q17-0828,2019-04-16,Buffalo Tungsten – Chevmain 138 kV line,L:7945:7946:138,1.0,True,W Wayesboro – Chambersburg 345 kV,L:7952:8274:345,122.4,479.0,10.0,,table,Rebuild line with higher-capacity conductor,5395000.0,299000.0
Q17-0828,2019-04-16,Lcec No. 5 – Tanner 138 kV,L:8752:17922:138,1.0,True,Killingsworth – Gallegos 138 kV,L:17902:17907:138,122.3,336.0,16.5,,table,Rebuild line with higher-capacity conductor,7979000.0,3092000.0
Q17-0828,2019-04-16,Baraboo – Nebraska City 1 138 kV L,L:18126:18133:138,1.0,True,Prospect Central – Marvin Griffin Road 138 kV,L:18132:18137:138,122.2,248.0,7.0,,table,Rebuild line with higher-capacity conductor,20941000.0,9934000.0
Q17-0828,2019-04-16,Islamorada – St. John 138 kV,L:9390:9391:138,1.0,True,Urban – American 345 kV L,L:9069:18127:345,121.4,299.0,5.9,,table,Rebuild line with higher-capacity conductor,6414000.0,6414000.0
Q17-0828,2019-04-16,St. John – Mud Lake 138 kV,L:9390:18449:138,1.0,True,Prospect Central Substation – Marvin Griffin Road 138 kV Line,L:18132:18137:138,119.9,242.0,7.0,,table,Rebuild line with higher-capacity conductor,9900000.0,4697000.0
Q17-0828,2019-04-16,Nipetown – Dam No. 5 Hydro Sta 138 kV L,L:17894:17917:138,1.0,True,American – Urban 345 kV,L:9069:18127:345,119.6,314.0,9.6,,table,Rebuild line with higher-capacity conductor,3633000.0,1004000.0
Q17-0828,2019-04-16,Douglas City – Millville 138 kV,L:10050:18207:138,1.0,True,Clark County – Kearneyville 345 kV,L:8742:17910:345,119.4,461.0,16.4,,table,Rebuild line with higher-capacity conductor,12755000.0,4896000.0
Q17-0828,2019-04-16,N Mesa – Columbus City 138 kV,L:17908:17912:138,1.0,True,Internatioal Paper Valliant Ok – Kearneyville 345 kV,L:9399:17910:345,119.2,372.0,24.3,,table,Rebuild line with higher-capacity conductor,1603000.0,705000.0
Q17-0828,2019-04-16,Wst Waynesboro – Highway 138 kV,L:7952:7953:138,1.0,True,Pineville – West Waynesboro 345 kV,L:7952:9019:345,119.1,541.0,6.8,,table,Rebuild line with higher-capacity conductor,1171000.0,46000.0
Q17-0828,2019-04-16,Sleepy Hollow – Millville Substation 138 kV Line,L:18207:18208:138,1.0,True,Clark ounty – Kearneyville 345 kV,L:8742:17910:345,119.0,474.0,16.4,,table,Rebuild line with higher-capacity conductor,6683000.0,2565000.0
Q17-0828,2019-04-16,Claytonia – Shuffleton 138 kV,L:9085:10049:138,1.0,True,Clark County – Kearneyville 345 kV,L:8742:17910:345,118.9,241.0,13.7,,table,Rebuild line with higher-capacity conductor,2507000.0,962000.0
Q17-0828,2019-04-16,Sleepy Hollow – Grimmway-Malaga 138 kV,L:18208:18210:138,1.0,True,Clark County – Kearneyville Substation 345 kV,L:8742:17910:345,118.6,487.0,16.4,,table,Rebuild line with higher-capacity conductor,2222000.0,853000.0
Q17-0828,2019-04-16,Columbus City 138/1 kV Transformer,X:17908:138:1,0.9992674387127952,True,International Paper Valliant Ok – Kearneyville 345 kV,L:9399:17910:345,118.6,495.0,23.2,,table,Replace transformer with higher-rated unit,5129000.0,901000.0
Q17-0828,2019-04-16,Prospect Central – Marvin Griffin Rd 138 kV,L:18132:18137:138,1.0,True,American – Urban Substation 345 kV Line,L:9069:18127:345,117.3,314.0,5.9,,table,Rebuild line with higher-capacity conductor,5930000.0,5930000.0
Q17-0828,2019-04-16,Reid – Palogen 138 kV L,L:7954:9024:138,1.0,True,W Waynesboro Substation – Pineville 345 kV L,L:7952:9019:345,117.2,514.0,6.8,,table,Rebuild line with higher-capacity conductor,518000.0,20000.0
Q17-0828,2019-04-16,St. John – Rio Dell 138 kV line,L:9390:17896:138,1.0,True,Aerican – Urban 345 kV Line,L:9069:18127:345,116.4,513.0,10.8,,table,Rebuild line with higher-capacity conductor,7041000.0,588000.0
Q17-0828,2019-04-16,Antetam – Clawson Substation 138 kV,L:9017:9020:138,1.0,True,W Waynesboro – Pineville 345 kV,L:7952:9019:345,115.7,475.0,6.8,,table,Rebuild line with higher-capacity conductor,4154000.0,164000.0
Q17-0828,2019-04-16,University City – Lamont 138 kV,L:8734:8745:138,1.0,True,Clark County – Kearneyville 345 kV,L:8742:17910:345,114.1,342.0,17.2,,table,Rebuild line with higher-capacity conductor,14117000.0,3883000.0
Q17-0828,2019-04-16,Palmyra – Grimmway-Malaga 138 kV,L:18205:18210:138,1.0,True,Tanner Substation – LcecNo. 5 138 kV,L:8752:17922:138,113.4,313.0,7.9,,table,Rebuild line with higher-capacity conductor,2492000.0,959000.0
