project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q17-0828,2019-04-16,Glenbrook – Palmyra 138 kV Line,L:17919:18205:138,1.0,True,Tanner – Lcec No. 5 138 kV,L:8752:17922:138,113.1,325.0,7.9,,table,Rebuild line with higher-capacity conductor,1129000.0,434000.0
Q17-0828,2019-04-16,Dkalb – Robison Park 230 kV,L:21759:21796:230,1.0,True,Jones Chapel – Dekalb 500 kV,L:21759:22035:500,112.9,1515.0,6.5,,table,Rebuild line with higher-capacity conductor,55367000.0,494000.0
Q17-0828,2019-04-16,Atietam – Pineville Substation 138 kV,L:9017:9019:138,1.0,True,W Waynesboro – Pineville 345 kV,L:7952:9019:345,112.8,456.0,6.8,,table,Rebuild line with higher-capacity conductor,4019000.0,159000.0
Q17-0828,2019-04-16,Redman Substation – Glenbrook 138 kV line,L:17905:17919:138,1.0,True,Tanner – Lcec No. 5 138 kV,L:8752:17922:138,112.8,336.0,7.9,,table,Rebuild line with higher-capacity conductor,2469000.0,950000.0
Q17-0828,2019-04-16,Redman – Gallegos 138 kV L,L:17902:17905:138,1.0,True,Tanner – Lcec No. 5 138 kV,L:8752:17922:138,112.6,344.0,7.9,,table,Rebuild line with higher-capacity conductor,2657000.0,1023000.0
Q17-0828,2019-04-16,Lascassas – Dm No. 5 Hydro Sta 138 kV,L:17893:17917:138,1.0,True,American – Urban 345 kV,L:9069:18127:345,112.5,347.0,9.6,,table,Rebuild line with higher-capacity conductor,1714000.0,474000.0
Q17-0828,2019-04-16,Gallegos – Killingsworth 138 kV,L:17902:17907:138,1.0,True,Tanner – Lcec No. 5 Substation 138 kV L,L:8752:17922:138,112.4,354.0,7.9,,table,Rebuild line with higher-capacity conductor,4784000.0,1841000.0
Q17-0828,2019-04-16,Dam No. 4 Hydro Sta – Schafrath Swith Substation 138 kV line,L:9030:17914:138,1.0,True,American – Urban 345 kV,L:9069:18127:345,111.3,317.0,9.6,,table,Rebuild line with higher-capacity conductor,2682000.0,741000.0
Q17-0828,2019-04-16,Chevmain – Cressey 138 kV line,L:7946:9016:138,1.0,True,W Waynesboro – Chambersburg 345 kV,L:7952:8274:345,111.1,521.0,10.0,,table,Rebuild line with higher-capacity conductor,8489000.0,471000.0
Q17-0828,2019-04-16,Shepherdstown Substation – Gravel Ridge 138 kV L,L:17921:17923:138,1.0,True,American Substation – Urban 345 kV line,L:9069:18127:345,110.9,605.0,26.8,,table,Rebuild line with higher-capacity conductor,1749000.0,218000.0
Q17-0828,2019-04-16,Dam No. 4 Hydro Station – Gravel Ridge 138 kV L,L:9030:17923:138,1.0,True,American – Urban 345 kV line,L:9069:18127:345,110.8,612.0,26.8,,table,Rebuild line with higher-capacity conductor,6103000.0,762000.0
Q17-0828,2019-04-16,Cressy – Firstenergy R Paul Smith Power Station 138 kV L,L:9016:9029:138,1.0,True,Dam No. 5 Hydro Sta – Lascassas 138 kV line,L:17893:17917:138,110.4,328.0,21.1,,table,Rebuild line with higher-capacity conductor,8136000.0,846000.0
Q17-0847,2019-04-24,REDFORD - NEW HOLANDALE 138 kV Line,L:17157:19241:138,1.0,True,ALGODONES - BAY PT 345 kV,L:16993:17583:345,128.6,241.0,16.0,,table,Rebuild line with higher-capacity conductor,1457000.0,1413000.0
Q17-0847,2019-04-24,CENTRAL - REDFORD 138 kV,L:17153:17157:138,1.0,True,BAY PT - ALGODONES SUBSTATION 345 kV,L:16993:17583:345,127.2,228.0,16.0,,table,Rebuild line with higher-capacity conductor,1713000.0,1661000.0
Q17-0847,2019-04-24,CENTRAL - BINGEN 138 kV L,L:17153:17155:138,1.0,True,BAY POINT - ALGODONES 345 kV line,L:16993:17583:345,126.0,217.0,16.0,,table,Rebuild line with higher-capacity conductor,1225000.0,1188000.0
Q17-0847,2019-04-24,NEW HOLLANDALE 100 kV/1 kV XFMR,X:19241:100:1,1.0,True,REDFORD - NEW HOLLANDALE 138 kV,L:17157:19241:138,111.4,131.0,5.4,,table,Replace transformer with higher-rated unit,3036000.0,2155000.0
Q17-0847,2019-04-24,WAGNER LAKE - NEW HOLLANDALE 230 kV,L:19226:19241:230,1.0,True,BAY PT - OAKLAND AVE SUBSTATION 230 kV,L:16993:19258:230,111.2,469.0,50.4,,table,Rebuild line with higher-capacity conductor,10317000.0,7532000.0
Q17-0859,2019-04-17,W CANTON to E AKRON 230.0 kV line,L:20174:20185:230,1.0,True,WEST CANTON to NORTH CAMBRIDGE 230.0 kV,L:20174:20177:230,107.4,659.0,37.1,,prose_colon,Reconductor line,8227000.0,6023000.0
Q17-0875,2019-04-23,Minidoka / Bannock Crk 100 KV,L:19654:19661:100,1.0,True,Gilcrest / Metaline Falls 100 KV,L:19662:19883:100,124.4,138.0,100.0,,table,Rebuild line with higher-capacity conductor,4988000.0,2108000.0
Q17-0875,2019-04-23,Metaline Falls / Bannock Crk 100 KV,L:19661:19662:100,1.0,True,Metaline Falls / Gilcrst 100 KV,L:19662:19883:100,122.2,140.0,100.0,,table,Rebuild line with higher-capacity conductor,4113000.0,1738000.0
Q17-0875,2019-04-23,Woburn / Gilcrest 100 KV,L:19876:19883:100,1.0,True,Fort Bragg / Wells 230 KV,L:19651:19658:230,120.1,223.0,100.0,,table,Rebuild line with higher-capacity conductor,9181000.0,3880000.0
Q17-0875,2019-04-23,Gilcrest / Metaline Falls 100 KV,L:19662:19883:100,1.0,True,Wells / Ft Bragg 230 KV L,L:19651:19658:230,118.8,232.0,100.0,,table,Rebuild line with higher-capacity conductor,11989000.0,5067000.0
Q17-0875,2019-04-23,Tontitown / Wilbraham 100 KV line,L:19667:19877:100,1.0,True,Ravenna / Hylebos Substation 500 KV line,L:19719:20097:500,114.5,88.0,14.5,,table,Rebuild line with higher-capacity conductor,10123000.0,3302000.0
Q17-0875,2019-04-23,Wilbrham / Yorba Linda 100 KV line,L:19877:19878:100,1.0,True,Wells / Fort Bragg 230 KV line,L:19651:19658:230,106.8,95.0,58.4,,table,Reconductor line,1753000.0,741000.0
Q17-0875,2019-04-23,Ft Bragg / Minidoka 100 KV,L:19651:19654:100,1.0,True,Metaline Falls / Gilcrest 100 KV,L:19662:19883:100,103.9,155.0,100.0,,table,Reconductor line,1298000.0,548000.0
Q17-0889,2019-04-28,West Orange – Magnolia 1708 138 kV line,L:5364:5404:138,1.0,True,Sne - Sansum N Elec – Multitrade Of Pittsylvania Lp 138 kV,L:5373:5777:138,325.6,238.0,46.3,,prose_overloaded,Rebuild line with higher-capacity conductor,802000.0,802000.0
Q17-0889,2019-04-28,Dam Heights – Babine Lake 138 kV,L:5450:5956:138,1.0,True,Magnolia 1708 – West Orange Substation 138 kV,L:5364:5404:138,277.2,226.0,10.6,,prose_overloaded,Rebuild line with higher-capacity conductor,644000.0,644000.0
Q17-0889,2019-04-28,Locust Grove – Shredder 138 kV,L:5543:5907:138,1.0,True,White Rock-Nike – Magnolia 1708 138 kV,L:5364:5775:138,168.7,289.0,19.2,,prose_overloaded,Rebuild line with higher-capacity conductor,1653000.0,1653000.0
Q17-0889,2019-04-28,Brown – Mjmeuc Geerating Sta 1 138 kV line,L:5388:5390:138,1.0,True,West Orange – Magnolia 1708 138 kV,L:5364:5404:138,137.2,254.0,39.6,,prose_overloaded,Rebuild line with higher-capacity conductor,2487000.0,2487000.0
Q17-0889,2019-04-28,Multitrade Of Pittsylvania Lp – Northeastern 138 kV,L:5373:5793:138,1.0,True,W Orange – Magnolia 1708 138 kV,L:5364:5404:138,135.6,300.0,12.6,,prose_overloaded,Rebuild line with higher-capacity conductor,3689000.0,3689000.0
Q17-0889,2019-04-28,Adams St – Hudson 138 kV Line,L:5355:5379:138,1.0,True,15Th Street – White Rock-Nike 138 kV,L:5775:5859:138,134.1,202.0,14.5,,prose_overloaded,Rebuild line with higher-capacity conductor,1376000.0,1376000.0
Q17-0889,2019-04-28,Orange – Suntree 138 kV,L:5679:5704:138,1.0,True,Magnolia 1708 – West Orange 138 kV line,L:5364:5404:138,127.8,251.0,16.4,,prose_overloaded,Rebuild line with higher-capacity conductor,1477000.0,1477000.0
Q17-0889,2019-04-28,Marion Drive – Mjmeuc Generating Station 1 138 kV L,L:5377:5390:138,1.0,True,Magnolia 1708 – West Orange 138 kV line,L:5364:5404:138,123.2,262.0,39.6,,prose_overloaded,Rebuild line with higher-capacity conductor,1976000.0,1976000.0
Q17-0889,2019-04-28,West Caldwell – Northeastern 138 kV L,L:5771:5793:138,1.0,True,Magnolia 1708 – W Orage 138 kV,L:5364:5404:138,116.9,229.0,16.4,,prose_overloaded,Rebuild line with higher-capacity conductor,4192000.0,4192000.0
Q17-0889,2019-04-28,Damas Substation – Adams St 138 kV,L:5355:5768:138,0.9992283710492967,True,White Rock-Nike – 15Th St Substation 138 kV,L:5775:5859:138,113.2,219.0,14.5,,prose_overloaded,Rebuild line with higher-capacity conductor,675000.0,675000.0
Q17-0889,2019-04-28,Jan Phyl – Sne - Sansum N Elec 138 kV line,L:5766:5777:138,1.0,True,W Orange Substation – Magnolia 1708 138 kV,L:5364:5404:138,240.3,288.0,15.0,,prose_loss,Rebuild line with higher-capacity conductor,1523000.0,1523000.0
Q17-0889,2019-04-28,Sne - Sansum N Elec – Multitrade Of Pittsylvania Lp Substation 138 kV,L:5373:5777:138,1.0,True,Magnolia 1708 – W Orange Substation 138 kV line,L:5364:5404:138,219.0,332.0,15.0,,prose_loss,Rebuild line with higher-capacity conductor,1309000.0,1309000.0
Q17-0889,2019-04-28,Shredder – Roxboro 138 kV L,L:5902:5907:138,1.0,True,White Rock-Nike – Magnolia 1708 138 kV Line,L:5364:5775:138,151.3,243.0,12.4,,prose_loss,Rebuild line with higher-capacity conductor,3352000.0,3352000.0
Q17-0889,2019-04-28,Cla St – 15Th Street 138 kV,L:5444:5859:138,1.0,True,Hudson – White Rock-Nike 138 kV,L:5379:5775:138,146.3,275.0,22.9,,prose_loss,Rebuild line with higher-capacity conductor,2226000.0,2226000.0
Q17-0889,2019-04-28,White Rock-Nike – Hudson 138 kV,L:5379:5775:138,1.0,True,15Th Street – White Rock-Nike Substation 138 kV,L:5775:5859:138,141.9,244.0,14.5,,prose_loss,Rebuild line with higher-capacity conductor,1217000.0,1217000.0
Q17-0889,2019-04-28,Dam Hts – Artesian 138 kV Line,L:5354:5450:138,1.0,True,W Orange – Magnolia 1708 138 kV line,L:5364:5404:138,139.0,228.0,6.1,,prose_loss,Rebuild line with higher-capacity conductor,1222000.0,1222000.0
Q17-0889,2019-04-28,Brown – Aeropuerto 138 kV,L:5388:5774:138,1.0,True,Magnolia 1708 Substation – W Orange 138 kV,L:5364:5404:138,124.4,323.0,39.6,,prose_loss,Rebuild line with higher-capacity conductor,2047000.0,2047000.0
Q17-0889,2019-04-28,Suntree Substation – W Caldwell 138 kV,L:5679:5771:138,1.0,True,Magnolia 1708 – W Orage 138 kV,L:5364:5404:138,124.1,243.0,16.4,,prose_loss,Rebuild line with higher-capacity conductor,3081000.0,3081000.0
Q17-0889,2019-04-28,Wasco – Artesian 138 kV,L:5354:5378:138,1.0,True,Dam Hts – Athenia 138 kV,L:5359:5450:138,119.0,228.0,5.2,,prose_loss,Rebuild line with higher-capacity conductor,1310000.0,1310000.0
Q17-0889,2019-04-28,Magnolia 1708 – White Rock-Nike 138 kV Line,L:5364:5775:138,1.0,True,Crawfordsville Power Plant – Pine Tree Acres 138 kV line,L:5367:5865:138,319.7,243.0,22.6,,prose_colon,Rebuild line with higher-capacity conductor,1478000.0,1478000.0
Q17-0889,2019-04-28,Jan Phyl – Babine Lake Substation 138 kV,L:5766:5956:138,1.0,True,Magnolia 1708 – W Orange 138 kV,L:5364:5404:138,267.5,236.0,15.0,,prose_colon,Rebuild line with higher-capacity conductor,1844000.0,1844000.0
Q17-0889,2019-04-28,White Rock-Nike – 15T St 138 kV,L:5775:5859:138,1.0,True,White Rock-Nike – Hudson 138 kV,L:5379:5775:138,172.2,253.0,22.9,,prose_colon,Rebuild line with higher-capacity conductor,1485000.0,1485000.0
Q17-0889,2019-04-28,Mt Poso – West Orange 138 kV,L:5370:5404:138,1.0,True,Hilltop Alte – Blancard 138 kV line,L:5365:5386:138,171.2,226.0,57.4,,prose_colon,Rebuild line with higher-capacity conductor,5575000.0,5575000.0
Q17-0889,2019-04-28,Crawfordsville Power Plant – Roxboro Substation 138 kV,L:5367:5902:138,1.0,True,Magnolia 1708 Substation – White Rock-Nike 138 kV,L:5364:5775:138,126.0,257.0,12.4,,prose_colon,Rebuild line with higher-capacity conductor,1777000.0,1777000.0
Q17-0889,2019-04-28,Aeropuerto – Hilltop Alte 138 kV,L:5365:5774:138,1.0,True,Magnolia 1708 Substation – W Orange 138 kV,L:5364:5404:138,121.9,348.0,39.6,,prose_colon,Rebuild line with higher-capacity conductor,1503000.0,1503000.0
Q18-0926,2019-04-22,Camp Evers – Linden Cogen Plant 138.0 kV,L:5855:5968:138,1.0,True,Pipe – Linden Cogen Plant 138.0 kV,L:5968:6000:138,150.9,248.0,8.7,148.1,fields,Rebuild line with higher-capacity conductor,705000.0,291000.0
Q18-0926,2019-04-22,Linden Cogen Plant – Pipe Substation 138.0 kV,L:5968:6000:138,1.0,True,Camp Eves – Linden Cogen Plant 138.0 kV,L:5855:5968:138,130.9,261.0,8.5,128.3,fields,Rebuild line with higher-capacity conductor,663000.0,663000.0
Q18-0926,2019-04-22,Crawfordsville Power Plant – Pine Tree Acres 138.0 kV,L:5367:5865:138,1.0,True,Dam Hts – Babine Lake 138.0 kV,L:5450:5956:138,118.7,502.0,11.5,116.9,fields,Rebuild line with higher-capacity conductor,931000.0,357000.0
Q18-0926,2019-04-22,Lafayette Road Station – Secord 138.0 kV Line,L:5553:5867:138,1.0,True,Crawfordsville Power Plant 345/138kV Transformer Bank,X:5367:345:138,110.9,286.0,21.1,105.1,fields,Rebuild line with higher-capacity conductor,3122000.0,1690000.0
Q18-0926,2019-04-22,Lafayette Road Station – Metuchen 138.0 kV,L:5553:5554:138,1.0,True,Crawfordsville Ower Plant 345-138 kV Auto,X:5367:345:138,108.0,327.0,21.1,102.9,fields,Reconductor line,321000.0,174000.0
Q18-0926,2019-04-22,Allston – Metuchen 138.0 kV Line,L:5554:5979:138,1.0,True,Crawfordsville Power Plant 345/138 kV Autotransformer,X:5367:345:138,105.8,366.0,21.1,101.3,fields,Reconductor line,802000.0,434000.0
Q18-0927,2019-05-02,WATSONVILLE SUBSTATION – HUMBOLDT BAY 138.0 kV,L:6477:6993:138,1.0,True,COMO – HELICON 138.0 kV,L:6479:6994:138,241.9,158.0,100.0,5.9,fields,Rebuild line with higher-capacity conductor,11488000.0,11488000.0
Q18-0927,2019-05-02,HMBOLDT BAY – HELICON 138.0 kV,L:6477:6479:138,1.0,True,COMO – HELICON 138.0 kV,L:6479:6994:138,211.8,184.0,100.0,2.0,fields,Rebuild line with higher-capacity conductor,11376000.0,11376000.0
Q18-0927,2019-05-02,HELICON – COMO 138.0 kV,L:6479:6994:138,1.0,True,HUMBOLDT BAY – HELICON 138.0 kV Line,L:6477:6479:138,201.8,193.0,100.0,1.9,fields,Rebuild line with higher-capacity conductor,12017000.0,12017000.0
Q18-0927,2019-05-02,JARALES TAP SUBSTATION – COMO 138.0 kV L,L:6994:7028:138,1.0,True,HUMBOLDT BAY – HELICON SUBSTATION 138.0 kV,L:6477:6479:138,185.1,206.0,100.0,5.4,fields,Rebuild line with higher-capacity conductor,12835000.0,12835000.0
Q18-0927,2019-05-02,TEXACO TRADING – JARALES TAP 138.0 kV,L:7026:7028:138,1.0,True,HUMBOLDT BAY – HELICON 138.0 kV,L:6477:6479:138,174.4,215.0,100.0,8.1,fields,Rebuild line with higher-capacity conductor,12858000.0,12858000.0
Q18-0927,2019-05-02,BROOKINGS – WATSONVILLE 138.0 kV,L:6681:6993:138,1.0,True,HELICON – COMO 138.0 kV,L:6479:6994:138,167.8,223.0,100.0,8.6,fields,Rebuild line with higher-capacity conductor,14285000.0,14285000.0
Q18-0927,2019-05-02,TEXACO TRADING – PASTILLO 5801 138.0 kV,L:7026:7027:138,1.0,True,HUMBOLDT BAY – HELICON 138.0 kV line,L:6477:6479:138,166.1,221.0,100.0,11.6,fields,Rebuild line with higher-capacity conductor,2575000.0,2575000.0
Q18-0927,2019-05-02,PANDA PATRIOT GENERATION PLANT – FINLEY BUTTE 138.0 kV,L:6790:7025:138,1.0,True,MONTOUR STA – TLENENERGY MARTINS CRK LLC WILLIAMSPORT 345.0 kV,L:7114:7130:345,163.6,185.0,11.4,139.5,fields,Rebuild line with higher-capacity conductor,10448000.0,10448000.0
Q18-0927,2019-05-02,MONTOUR STATION 500/345 kV Transformer Bank,X:7114:500:345,0.9963618504927855,True,CORONET – FT HUMBUG 500.0 kV,L:6421:8103:500,138.2,883.0,14.2,131.9,fields,Replace transformer with higher-rated unit,29411000.0,5305000.0
Q18-0927,2019-05-02,ROCK SPRING – FINLEY BUTTE 138.0 kV,L:6787:7025:138,0.9975879379990633,False,TALENENERGY MARTINS CRK LLC WILLIAMSPORT – MONTOUR STATION SUBSTATION 345.0 kV,L:7114:7130:345,137.9,206.0,11.4,116.2,fields,Rebuild line with higher-capacity conductor,3083000.0,3083000.0
Q18-0927,2019-05-02,PASTILLO 5801 138-1 kV Transformer,X:7027:138:1,0.9982089847494291,True,MONTOUR STA – TALENENERGY MARTINS CRK LLC WILLIAMSPORT 345.0 kV,L:7114:7130:345,125.7,319.0,40.7,75.6,fields,Replace transformer with higher-rated unit,6649000.0,6649000.0
Q18-0927,2019-05-02,BROOKINGS – COMPTON 138.0 kV,L:6681:7022:138,1.0,True,PASTILLO 5801 345-1 kV Auto,X:7027:345:1,117.1,202.0,50.4,19.4,fields,Rebuild line with higher-capacity conductor,9947000.0,9947000.0
Q18-0927,2019-05-02,PASTILLO 5801 SUBSTATION 345 kV/1 kV Autotransformer,X:7027:345:1,0.9982089847494291,True,MONTOUR STA – TALENENERGY MARTINS CRK LLC WILLIAMSPORT 345.0 kV,L:7114:7130:345,108.7,369.0,40.7,65.4,fields,Replace transformer with higher-rated unit,12374000.0,12374000.0
Q18-0927,2019-05-02,JH WARDEN 500/345kV Autotransformer,X:7141:500:345,0.992309111459254,True,ACADIA – MONTOUR STATION 500.0 kV,L:7109:7114:500,107.1,678.0,5.3,104.1,fields,Replace transformer with higher-rated unit,28795000.0,5274000.0
Q18-0927,2019-05-02,TALENENERGY MARTINS CRK LLC HARWOOD 345/1kV Autotransformer,X:7112:345:1,0.9936464492333463,True,FELIDA 500-345 kV Auto,X:7135:500:345,104.4,1482.0,5.2,103.1,fields,Replace transformer with higher-rated unit,22005000.0,1806000.0
Q18-0927,2019-05-02,TALENENERGY MARTINS CRK LLC HARWOOD 500-1 kV Transformer Bank Bank 1,X:7112:500:1,0.9936464492333463,True,FELIDA 500/345kV Transformer Bank,X:7135:500:345,103.4,1497.0,5.2,102.0,fields,Replace transformer with higher-rated unit,27908000.0,2291000.0
Q18-0935,2019-04-25,ST NICHOLAS COGEN PROJECT-DREWS 138.0 kV,L:7101:7154:138,1.0,True,BOWEN STREET-RAWHIDE 138.0 kV L,L:6975:6987:138,124.8,157.0,20.3,,table,Rebuild line with higher-capacity conductor,2589000.0,1594000.0
Q18-0935,2019-04-25,TREGO-BEAVER 500.0 kV,L:19893:20264:500,1.0,True,ADAMS-ONANCOCK DIESEL GENERATION FACILITY 230.0 kV,L:19846:19941:230,115.6,4242.0,9.5,,table,Rebuild line with higher-capacity conductor,262513000.0,3810000.0
Q18-0935,2019-04-25,WHEELABRATOR FRCKVILLE ENERGY 345/1 kV Auto,X:7144:345:1,0.9823184204659223,True,TALENENERGY MARTINS CRK LLC HARWOOD SUBSTATION-KLINE TOWNSHIP COGEN FACILITY 345.0 kV,L:7112:7137:345,106.9,992.0,18.5,,table,Replace transformer with higher-rated unit,19149000.0,3380000.0
Q18-0935,2019-04-25,BOWEN STREET-WESTWOOD GENERATION LLC 138.0 kV,L:6975:7168:138,1.0,True,MORGANVILLE-WESTWOOD GENERATION LLC 345.0 kV,L:6585:7168:345,104.3,572.0,12.0,,table,Reconductor line,4940000.0,3295000.0
Q18-0935,2019-04-25,24TH ST-GRAY 138.0 kV,L:6098:6103:138,1.0,True,UPSCO-WIGWAM 345.0 kV,L:6052:7138:345,103.5,192.0,6.7,,table,Reconductor line,889000.0,238000.0
Q18-0935,2019-04-25,CARLTON HILLS TAP-SAND ROAD 138.0 kV,L:6091:6978:138,1.0,True,UPSCO-WIGWAM 345.0 kV,L:6052:7138:345,103.0,251.0,6.7,,table,Reconductor line,4286000.0,1149000.0
Q18-0935,2019-04-25,GONZALES-CANYON 138.0 kV,L:6102:6106:138,1.0,True,WIGWAM-UPSCO 345.0 kV,L:6052:7138:345,102.4,221.0,6.7,,table,Reconductor line,5977000.0,1602000.0
Q18-0935,2019-04-25,GONZALES SUBSTATION-24TH ST 138.0 kV,,0.0,False,UPSCO-WIGWAM 345.0 kV L,L:6052:7138:345,101.8,204.0,6.7,,table,,,
Q18-0935,2019-04-25,KLINE TOWNSHIP COGEN FACILITY SUBSTATION 345-138 kV XFMR,X:7137:345:138,0.9986111932344474,True,UPSCO-WIGWAM 345.0 kV,L:6052:7138:345,101.8,512.0,5.1,,table,Replace transformer with higher-rated unit,11393000.0,2567000.0
Q18-0935,2019-04-25,SAND RD-CANYON 138.0 kV,L:6091:6106:138,1.0,True,WIGWAM-UPSCO 345.0 kV,L:6052:7138:345,101.7,228.0,6.7,,table,Reconductor line,845000.0,226000.0
Q18-0935,2019-04-25,LITTLE CHTE-FT HUMBUG 345.0 kV L,L:6388:8103:345,1.0,True,CORONET-FORT HUBUG 500.0 kV,L:6421:8103:500,101.5,1720.0,5.4,,table,Reconductor line,49961000.0,827000.0
Q18-0935,2019-04-25,WESTWOOD GENERATION LLC 345-138 kV Transformer,X:7168:345:138,0.9977647882931587,True,WESTWOOD GENERATION LLC-MORGANVILLE 345.0 kV line,L:6585:7168:345,101.5,486.0,10.1,,table,Replace transformer with higher-rated unit,14969000.0,10155000.0
Q18-0937,2019-04-23,BRINCKEN'S CORNER - NARCOOSSEE 100 KV,L:18793:19206:100,1.0,True,NARCOOSSEE - LAWRENCE TAP 100 KV,L:19206:19210:100,155.4,142.0,17.0,,table,Rebuild line with higher-capacity conductor,1860000.0,761000.0
Q18-0937,2019-04-23,NARCOOSSEE - PICNIC POINT 100 KV Cir. 1,L:19206:19208:100,1.0,True,NARCOOSSEE - PICNIC PT 100 KV Line 2,L:19206:19208:100,154.6,179.0,17.8,,table,Rebuild line with higher-capacity conductor,1180000.0,508000.0
Q18-0937,2019-04-23,NARCOOSEE - PICNIC POINT 100 KV,L:19206:19208:100,1.0,True,NARCOOSSEE - PICNIC PT 100 KV Cir. 1,L:19206:19208:100,154.6,179.0,17.8,,table,Rebuild line with higher-capacity conductor,1180000.0,508000.0
Q18-0937,2019-04-23,FERN ST SUBSTATION 345/230kV Transformer Bank,X:17834:345:230,0.9932288152133586,True,PICNIC PT - GRESHAM 230 KV,L:19208:19243:230,151.1,438.0,100.0,,table,Replace transformer with higher-rated unit,16846000.0,16846000.0
Q18-0937,2019-04-23,CHILHOWEE - TERMINAL 100 KV #1,L:19207:19216:100,1.0,True,CHILHOWEE - TERMINAL 100 KV #2,L:19207:19216:100,148.1,158.0,9.8,,table,Rebuild line with higher-capacity conductor,1670000.0,1670000.0
Q18-0937,2019-04-23,PICNIC POINT - GRESHAM 230 KV Line,L:19208:19243:230,1.0,True,GRESHAM - AVON PARK NORTH 230 KV,L:18886:19243:230,136.5,523.0,100.0,,table,Rebuild line with higher-capacity conductor,18117000.0,18117000.0
Q18-0937,2019-04-23,MARLOW - BINGEN 138 KV,L:16988:17155:138,1.0,True,BAY POINT - ALGODONES 345 KV,L:16993:17583:345,131.9,234.0,5.9,,table,Rebuild line with higher-capacity conductor,6118000.0,1174000.0
Q18-0937,2019-04-23,TERMINAL - CHILHOWEE 100 KV,L:19207:19216:100,1.0,True,TERMINL - CHILHOWEE 100 KV Cir. 1,L:19207:19216:100,130.9,179.0,9.8,,table,Rebuild line with higher-capacity conductor,1670000.0,1670000.0
Q18-0937,2019-04-23,GRESHAM SUBSTATION - AVON PARK NORTH 230 KV,L:18886:19243:230,1.0,True,GRESHAM - PICNIC PT SUBSTATION 230 KV,L:19208:19243:230,127.7,558.0,100.0,,table,Rebuild line with higher-capacity conductor,12787000.0,12787000.0
Q18-0937,2019-04-23,HANGMAN - AVON PARK N 230 KV,L:18874:18886:230,1.0,True,PICNIC PT - GRESHAM 230 KV,L:19208:19243:230,120.2,573.0,100.0,,table,Rebuild line with higher-capacity conductor,21447000.0,21447000.0
Q18-0937,2019-04-23,FERN ST - HANGMAN 230 KV,L:17834:18874:230,1.0,True,PICNIC PT - GRESHAM 230 KV,L:19208:19243:230,115.8,571.0,100.0,,table,Rebuild line with higher-capacity conductor,134969000.0,134969000.0
Q18-0937,2019-04-23,PROGRESS PARK - CHILHOWEE 100 KV,L:18785:19216:100,1.0,True,OSAWATOMIE - SOUTHSIDE WASTEWATER TREATMENT PLANT 100 KV,L:19215:19221:100,115.7,155.0,5.9,,table,Rebuild line with higher-capacity conductor,2052000.0,2052000.0
Q18-0937,2019-04-23,SOUTSIDE WASTEWATER TREATMENT PLANT - HOT SPRINGS 100 KV line,L:18790:19215:100,1.0,True,BODO - BLUESTEM 230 KV,L:18878:18898:230,114.0,165.0,18.0,,table,Rebuild line with higher-capacity conductor,1303000.0,398000.0
Q18-0937,2019-04-23,SOUTHSIDE WASTEWATER TREATMENT PLANT - OSAWATOMIE 100 KV,L:19215:19221:100,1.0,True,BLUESTEM - BODO 230 KV,L:18878:18898:230,112.6,192.0,14.7,,table,Rebuild line with higher-capacity conductor,1890000.0,635000.0
Q18-0937,2019-04-23,STEVENS RD SUBSTATION - CONESVILLE STATION 230 KV line,L:19188:19557:230,1.0,True,CONESVILLE STA - MUSKINGUM RIV 500 KV,L:19557:19594:500,110.3,624.0,5.1,,table,Rebuild line with higher-capacity conductor,47806000.0,5299000.0
Q18-0937,2019-04-23,WAGNER LAKE - TYRANENA 138 KV,L:17589:19226:138,1.0,True,ALGODONES - BAY POINT 345 KV,L:16993:17583:345,108.1,213.0,5.4,,table,Reconductor line,2501000.0,1164000.0
Q18-0937,2019-04-23,NARCOOSSEE - LAWRENCE TAP 100 KV,L:19206:19210:100,1.0,True,AUTAUGAVILLE SUBSTATION - BRINCKEN'S CORNER 100 KV,L:18792:18793:100,106.8,142.0,17.4,,table,Reconductor line,646000.0,234000.0
Q18-0937,2019-04-23,CENTRAL - BINGEN 138 KV,L:17153:17155:138,1.0,True,OSAWATOME - WAGNER LAKE 230 KV line,L:19221:19226:230,106.7,373.0,10.8,,table,Reconductor line,550000.0,151000.0
Q18-0937,2019-04-23,CENTRAL - REDFORD 138 KV,L:17153:17157:138,1.0,True,OSAWATOMIE - WAGNER LAKE 230 KV,L:19221:19226:230,106.2,390.0,10.8,,table,Reconductor line,550000.0,151000.0
Q18-0937,2019-04-23,CHILHOWEE - OSAWATOMIE 100 KV Line,L:19216:19221:100,1.0,True,OSAWATOMIE - WAGNER LAKE 230 KV,L:19221:19226:230,105.6,140.0,13.4,,table,Reconductor line,265000.0,121000.0
Q18-0937,2019-04-23,REDFORD - NEW HOLLANDALE 138 KV,L:17157:19241:138,1.0,True,WAGNER LAKE - OSAWATOMIE 230 KV,L:19221:19226:230,105.6,411.0,10.8,,table,Reconductor line,426000.0,117000.0
Q18-0937,2019-04-23,TERMIAL - FINNEYTOWN 100 KV #1,L:19207:19211:100,1.0,True,TERMINAL - FINNEYTOWN 100 KV,L:19207:19211:100,104.7,153.0,5.4,,table,Reconductor line,688000.0,688000.0
Q18-0937,2019-04-23,TERMINAL - FINNEYTOWN 100 KV line,L:19207:19211:100,1.0,True,FINNEYTOWN - TERMINAL 100 KV,L:19207:19211:100,104.7,153.0,5.4,,table,Reconductor line,688000.0,688000.0
Q18-0937,2019-04-23,BOSWELL DAIRY AVE - FINNEYTOWN 100 KV,L:19200:19211:100,1.0,True,HORTONVILLE - PICNC POINT 100 KV,L:18786:19208:100,104.5,136.0,6.1,,table,Reconductor line,1021000.0,1021000.0
Q18-0937,2019-04-23,FARIBAULT - PROGRESS PARK 100 KV,L:18785:18884:100,1.0,True,SOUTHSIDE WASTEWATER TREATMENT PLANT - OSAWATOMIE 100 KV line,L:19215:19221:100,102.5,137.0,5.9,,table,Reconductor line,990000.0,990000.0
Q18-0970,2019-04-26,COYOTE to HOBART 138 kV,L:9266:9347:138,1.0,True,CLINCH RIV to CARLTON HILLS 345 kV,L:9638:9662:345,150.7,253.0,5.8,,table,Rebuild line with higher-capacity conductor,5484000.0,1246000.0
Q18-0970,2019-04-26,ROCHESTER to RADFORD ARMY AMMUNIION PLANT 138 kV Line,L:9527:9660:138,1.0,True,LOWMOOR to HINTON AP 345 kV,L:9666:18544:345,145.1,183.0,5.5,,table,Rebuild line with higher-capacity conductor,9497000.0,2176000.0
Q18-0970,2019-04-26,SYSQUOC to ROCHESTER 138 kV Line,L:9527:9528:138,1.0,True,LOWMOOR to HINTON AP 345 kV,L:9666:18544:345,134.8,209.0,5.5,,table,Rebuild line with higher-capacity conductor,5797000.0,1328000.0
Q18-0970,2019-04-26,TALOGA to POMONA HEIGHTS 138 kV,L:9228:9232:138,1.0,True,HINTON AP to LOWMOOR 345 kV,L:9666:18544:345,131.5,252.0,5.5,,table,Rebuild line with higher-capacity conductor,30245000.0,6929000.0
Q18-0970,2019-04-26,SVP to INGLES ST SUBSTATION 138 kV,L:9356:9649:138,1.0,True,LOWMOOR to HINTON AP 345 kV line,L:9666:18544:345,130.1,191.0,5.5,,table,Rebuild line with higher-capacity conductor,1739000.0,398000.0
Q18-0970,2019-04-26,N CLAYTOR to SVP 138 kV Line,L:9357:9649:138,1.0,True,LOWMOOR to HINTON AP SUBSTATION 345 kV line,L:9666:18544:345,128.8,193.0,5.5,,table,Rebuild line with higher-capacity conductor,4486000.0,1028000.0
Q18-0970,2019-04-26,LEBANON to WINNEBAGO WIND POWER PROJECT 138 kV,L:9565:9566:138,1.0,True,BARR LAKE to KEAN MTN AND GRASSY CRK 345 kV,L:9633:18368:345,127.1,242.0,6.6,,table,Rebuild line with higher-capacity conductor,2758000.0,921000.0
Q18-0970,2019-04-26,N CLAYTOR to RADFORD ARMY AMMUNITION PLANT 138 kV,L:9357:9660:138,1.0,True,LOWMOOR to HINTON AP 345 kV,L:9666:18544:345,127.0,211.0,5.5,,table,Rebuild line with higher-capacity conductor,3178000.0,728000.0
Q18-0970,2019-04-26,BYHALIA to LEBANON SUBSTATION 138 kV,L:9564:9565:138,1.0,True,KEAN MTN AND GRASSY CRK to BARR LAKE 345 kV L,L:9633:18368:345,125.7,235.0,6.6,,table,Rebuild line with higher-capacity conductor,10629000.0,3551000.0
Q18-0970,2019-04-26,MCCLAIN ENERGY FACILITY to COAL 138 kV,L:18438:18445:138,1.0,True,HINTON AP to MANATEE 345 kV line,L:18381:18544:345,125.4,374.0,6.0,,table,Rebuild line with higher-capacity conductor,7713000.0,1745000.0
Q18-0970,2019-04-26,S. LAND PARK & 35TH AVE to PRINGLE 138 kV,L:18372:18373:138,1.0,True,NEW HOPE AP to MANATEE 345 kV,L:18377:18381:345,125.3,216.0,6.8,,table,Rebuild line with higher-capacity conductor,4217000.0,850000.0
Q18-0970,2019-04-26,CALPEAK PE 7 SUBSTATION to BYHALIA 138 kV,L:9564:9606:138,1.0,True,BARR LAKE to KEAN MTN AND GRASSY CRK 345 kV,L:9633:18368:345,124.0,231.0,6.6,,table,Rebuild line with higher-capacity conductor,16887000.0,5641000.0
Q18-0970,2019-04-26,HINTON AP 345/138kV Transformer,X:18544:345:138,0.9869905622119513,True,MANATEE to HINTON AP 345 kV,L:18381:18544:345,122.9,640.0,11.4,,table,Replace transformer with higher-rated unit,21773000.0,2763000.0
Q18-0970,2019-04-26,SYSQUOC to LAKE FORREST 138 kV,L:9233:9528:138,1.0,True,LOWMOOR to HINTON AP 345 kV,L:9666:18544:345,121.9,243.0,5.5,,table,Rebuild line with higher-capacity conductor,2483000.0,569000.0
Q18-0970,2019-04-26,LAKE FORREST to LYTLE 138 kV,L:9231:9233:138,1.0,True,LOWMOOR to HINTON AP 345 kV Line,L:9666:18544:345,120.1,256.0,5.5,,table,Rebuild line with higher-capacity conductor,3866000.0,886000.0
Q18-0970,2019-04-26,POMONA HTS to LYTLE SUBSTATION 138 kV line,L:9231:9232:138,1.0,True,LOWMOOR to HINTON AP 345 kV line,L:9666:18544:345,118.5,270.0,5.5,,table,Rebuild line with higher-capacity conductor,3597000.0,824000.0
Q18-0970,2019-04-26,SCANLON to AGUAS BUENAS GIS TC SUBSTATION 138 kV,L:16479:16486:138,1.0,True,SANTA ANA 3 to AGUAS BUENAS GIS TC 138 kV,L:9568:16479:138,117.4,226.0,79.0,,table,Rebuild line with higher-capacity conductor,5108000.0,4823000.0
Q18-0970,2019-04-26,WINNEBAGO WIND POWER PROJECT to CLINCH RIV 138 kV,L:9566:9638:138,1.0,True,KEAN MTN AND GRASSY CRK to BARR LAKE 345 kV,L:9633:18368:345,116.7,273.0,6.6,,table,Rebuild line with higher-capacity conductor,6130000.0,2048000.0
Q18-0970,2019-04-26,ASPEN to LOWMOOR 345 kV,L:9467:9666:345,1.0,True,BATH COUNTY to LONGVIE2 345 kV line,L:9654:18117:345,116.1,1321.0,17.4,,table,Rebuild line with higher-capacity conductor,83602000.0,10771000.0
Q18-0970,2019-04-26,HUBBARDSTOWN to TRISTATE 345 kV,L:17843:18705:345,1.0,True,INTERNATIONAL PAPER to HANGING ROCK SUBSTATION 500 kV,L:19281:19548:500,114.5,1167.0,6.1,,table,Rebuild line with higher-capacity conductor,46167000.0,2748000.0
Q18-0970,2019-04-26,RED HILLS SUBSTATION to VASEAUX LAKE 138 kV L,L:9323:18446:138,1.0,True,LOWMOOR to HINTON AP 345 kV,L:9666:18544:345,113.3,519.0,8.0,,table,Rebuild line with higher-capacity conductor,13102000.0,2439000.0
Q18-0970,2019-04-26,MCCAIN ENERGY FACILITY to VASEAUX LAKE 138 kV Line,L:18438:18446:138,1.0,True,LOWMOOR to HINTON AP 345 kV Line,L:9666:18544:345,113.2,522.0,8.0,,table,Rebuild line with higher-capacity conductor,9908000.0,1845000.0
Q18-0970,2019-04-26,HALLS RIDGE SUBSTATION to PRINGLE 138 kV,L:18373:18384:138,1.0,True,NEW HOPE AP SUBSTATION to MANATEE 345 kV,L:18377:18381:345,112.1,243.0,6.8,,table,Rebuild line with higher-capacity conductor,6799000.0,1371000.0
Q18-0970,2019-04-26,LOWMOOR to HINTON AP 345 kV,L:9666:18544:345,1.0,True,MCCLAIN ENERGY FACILITY to VASEAUX LAKE 138 kV,L:18438:18446:138,111.7,1182.0,21.5,,table,Rebuild line with higher-capacity conductor,127443000.0,15980000.0
Q18-0970,2019-04-26,PALERMO to SCANON 138 kV,L:16481:16486:138,1.0,True,SANTA ANA 3 to AGUAS BUENAS GIS TC 138 kV,L:9568:16479:138,110.7,230.0,79.0,,table,Rebuild line with higher-capacity conductor,5965000.0,5631000.0
Q18-0979,2019-04-22,BLUE RAVINE-SCHOOL – HENRY COUNTY 230 KV line,L:21983:22739:230,1.0,True,BLU RAVINE-SCHOOL – DSOTO 230 KV,L:21983:21995:230,205.0,507.0,17.7,,table,Rebuild line with higher-capacity conductor,41887000.0,2991000.0
Q18-0979,2019-04-22,HENRY COUNTY 500/230kV Transformer,X:22739:500:230,0.9963482399372904,True,E METHUEN – LONETREE SUBSTATION 500 KV,L:19576:22749:500,185.1,894.0,20.6,,table,Replace transformer with higher-rated unit,22331000.0,730000.0
Q18-0979,2019-04-22,MURDOCK SUBSTATION – SABANERA 230 KV,L:21989:22765:230,1.0,True,HENRY COUNTY – E METHUEN 500 KV L,L:19576:22739:500,153.4,731.0,11.3,,table,Rebuild line with higher-capacity conductor,35745000.0,996000.0
Q18-0979,2019-04-22,GRAY'S FLAT – EAST METHUEN 230 KV,L:19437:19576:230,1.0,True,MADELINE SUBSTATION – EAST METHUEN 230 KV,L:18949:19576:230,149.3,808.0,13.0,,table,Rebuild line with higher-capacity conductor,41328000.0,496000.0
Q18-0979,2019-04-22,DESOTO SUBSTATION – BLUE RAVINE-SCHOOL 230 KV,L:21983:21995:230,1.0,True,BLUE RAVINE-SCHOOL – HENRY COUNTY 230 KV line,L:21983:22739:230,147.8,643.0,14.8,,table,Rebuild line with higher-capacity conductor,46718000.0,2458000.0
Q18-0979,2019-04-22,MADELINE SUBSTATION – BARAGA VLG 230 KV,L:18949:19413:230,1.0,True,GRAYS FLAT – E METHUEN 230 KV L,L:19437:19576:230,146.6,514.0,9.7,,table,Rebuild line with higher-capacity conductor,10899000.0,134000.0
Q18-0979,2019-04-22,EAST METHUEN 500/230kV Transformer Bank,X:19576:500:230,0.9925939773707669,True,SWAN VLY – TREGO 500 KV,L:19617:19893:500,143.1,1605.0,23.3,,table,Replace transformer with higher-rated unit,32602000.0,452000.0
Q18-0979,2019-04-22,JAMES DE YOUNG – ADIRONDACK 230 KV,L:18843:19348:230,1.0,True,ST. LAWRENCE – JAMES DE YOUNG 230 KV,L:18961:19348:230,135.2,748.0,9.6,,table,Rebuild line with higher-capacity conductor,39518000.0,531000.0
Q18-0979,2019-04-22,CARLEY RD – JAMES DE YOUNG 230 KV,L:18847:19348:230,1.0,True,E METHUEN 500 kV/230 kV TX,X:19576:500:230,133.9,647.0,9.8,,table,Rebuild line with higher-capacity conductor,23634000.0,261000.0
Q18-0979,2019-04-22,ADIRONDACK 500-230 kV Autotransformer,X:18843:500:230,0.9902878377229282,True,EAST METHUEN 500/230kV XFMR,X:19576:500:230,133.1,1026.0,12.0,,table,Replace transformer with higher-rated unit,38198000.0,805000.0
Q18-0979,2019-04-22,CORRIDOR – LARSON T 230 KV,L:19053:19146:230,1.0,True,TREGO – BEAVER SUBSTATION 500 KV L,L:19893:20264:500,128.6,640.0,7.2,,table,Rebuild line with higher-capacity conductor,23893000.0,239000.0
Q18-0979,2019-04-22,MURDOCK – HENRY COUNTY 230 KV line,L:21989:22739:230,1.0,True,E METHUEN – HENRY COUNTY 500 KV Line,L:19576:22739:500,127.8,848.0,7.7,,table,Rebuild line with higher-capacity conductor,32438000.0,2257000.0
Q18-0979,2019-04-22,HEBO – BURRIS PIT 230 KV,L:18990:19130:230,1.0,True,TREGO – BEAVER 500 KV,L:19893:20264:500,127.5,933.0,10.3,,table,Rebuild line with higher-capacity conductor,25768000.0,359000.0
Q18-0979,2019-04-22,BURRIS PIT – JAMES DE YOUNG 230 KV,L:18990:19348:230,1.0,True,BEAVER – TREGO 500 KV,L:19893:20264:500,126.7,955.0,10.3,,table,Rebuild line with higher-capacity conductor,43562000.0,606000.0
Q18-0979,2019-04-22,HEBO – WINTHROP 230 KV,L:19054:19130:230,1.0,True,HEBO – BARRETT 230 KV,L:19130:19134:230,124.7,629.0,8.0,,table,Rebuild line with higher-capacity conductor,14775000.0,217000.0
Q18-0979,2019-04-22,WALDO SUBSTATION 500 kV/230 kV Transformer Bank,X:18942:500:230,0.984484627861993,True,TREGO – BEAVER 500 KV,L:19893:20264:500,123.2,881.0,7.4,,table,Replace transformer with higher-rated unit,29232000.0,299000.0
Q18-0979,2019-04-22,LONETREE 500-230 kV Auto,X:22749:500:230,0.9947595583571993,True,LONETREE – EAST METHUEN 500 KV,L:19576:22749:500,121.6,811.0,10.1,,table,Replace transformer with higher-rated unit,29339000.0,1325000.0
Q18-0979,2019-04-22,MADELINE – E METHUEN 230 KV,L:18949:19576:230,1.0,True,E METHUEN – GRAY'S FLAT 230 KV,L:19437:19576:230,121.0,1074.0,13.8,,table,Rebuild line with higher-capacity conductor,31475000.0,373000.0
Q18-0979,2019-04-22,JOSO – ONANCOCK DIESEL GENERATION FACILITY 230 KV,L:19822:19941:230,1.0,True,BEAVER – EUFAULA 500 KV Line,L:20264:20266:500,117.9,1721.0,11.5,,table,Rebuild line with higher-capacity conductor,28061000.0,295000.0
Q18-0979,2019-04-22,BARAGA VLG – GRAY'S FLAT 230 KV,L:19413:19437:230,1.0,True,E METHUEN – MADELINE 230 KV,L:18949:19576:230,116.8,1020.0,13.0,,table,Rebuild line with higher-capacity conductor,16258000.0,195000.0
Q18-0979,2019-04-22,ADAMS – ONANCOCK DIESEL GENERATION FACILITY 230 KV line,L:19846:19941:230,0.9790826664212156,False,BEAVER – TREGO 500 KV L,L:19893:20264:500,116.0,2100.0,12.0,,table,Rebuild line with higher-capacity conductor,54454000.0,549000.0
Q18-0979,2019-04-22,ADAMS – PICKFORD 230 KV,L:19846:19917:230,1.0,True,BEAVER – TREGO 500 KV,L:19893:20264:500,115.7,1089.0,6.4,,table,Rebuild line with higher-capacity conductor,17138000.0,180000.0
Q18-0979,2019-04-22,PICKFORD – HERALD-TWIN CITIES SUBSTATION 230 KV,L:19917:20133:230,1.0,True,TREGO – BEAVER 500 KV,L:19893:20264:500,115.4,1391.0,7.3,,table,Rebuild line with higher-capacity conductor,49218000.0,501000.0
Q18-0979,2019-04-22,MASON ST – NEW DEPARTURE 230 KV,L:19852:20299:230,1.0,True,BEAVER – TREGO SUBSTATION 500 KV,L:19893:20264:500,115.0,1075.0,5.6,,table,Rebuild line with higher-capacity conductor,51907000.0,508000.0
Q18-0979,2019-04-22,LOOKINGGLASS – CORRIDOR 230 KV,L:19003:19053:230,1.0,True,TREGO – BEAVER 500 KV,L:19893:20264:500,111.8,763.0,7.2,,table,Rebuild line with higher-capacity conductor,22921000.0,229000.0
Q18-0983,2019-04-17,Crozet – Rvital Substation 138 KV L,L:9126:9175:138,1.0,True,Declo Substation – New London Substation 138 KV,L:9141:9149:138,204.8,167.0,5.4,201.8,fields,Rebuild line with higher-capacity conductor,4339000.0,323000.0
Q18-0983,2019-04-17,Detour Substation – Cedarville Junction Substation 138 KV,L:9328:9331:138,1.0,True,Nichols – St Louis 138 KV,L:9508:9509:138,190.8,248.0,22.0,182.3,fields,Rebuild line with higher-capacity conductor,10888000.0,4481000.0
Q18-0983,2019-04-17,Page – Cedarville Junction 138 KV Line,L:9331:9480:138,1.0,True,Nichols – St Louis 138 KV,L:9508:9509:138,189.7,252.0,22.0,181.3,fields,Rebuild line with higher-capacity conductor,12139000.0,4996000.0
Q18-0983,2019-04-17,Purdy – Page 138 KV L,L:9480:9481:138,1.0,True,St Ouis – Nichols Substation 138 KV,L:9508:9509:138,187.7,261.0,22.0,179.6,fields,Rebuild line with higher-capacity conductor,2965000.0,1220000.0
Q18-0983,2019-04-17,Nuclear Fuels – Alvin 138 KV,L:9510:9511:138,1.0,True,Oak Crk Station – Sans Souci 138 KV,L:9439:9652:138,181.7,201.0,18.4,173.0,fields,Rebuild line with higher-capacity conductor,8523000.0,2502000.0
Q18-0983,2019-04-17,Revital – Dale Mabry 138 KV,L:9175:9179:138,1.0,True,Declo Substation – New London 138 KV L,L:9141:9149:138,180.0,193.0,5.4,177.3,fields,Rebuild line with higher-capacity conductor,8167000.0,607000.0
Q18-0983,2019-04-17,Dale Mabry – Grottoes 138 KV Line,L:9179:9180:138,1.0,True,New London – Declo 138 KV,L:9141:9149:138,169.1,215.0,5.4,166.7,fields,Rebuild line with higher-capacity conductor,4790000.0,356000.0
Q18-0983,2019-04-17,Detour – Siloam Springs 138 KV Line,L:9325:9328:138,1.0,True,Detour – Ft Benton 138 KV Line,L:9328:9330:138,161.7,181.0,14.7,154.0,fields,Rebuild line with higher-capacity conductor,15669000.0,15669000.0
Q18-0983,2019-04-17,Tes Filer City Sta Substation – Bridge Riv 138 KV line,L:9578:9579:138,1.0,True,American – Urban 345 KV,L:9069:18127:345,159.1,223.0,8.2,155.5,fields,Rebuild line with higher-capacity conductor,6267000.0,2693000.0
Q18-0983,2019-04-17,Elkton D.P – Roosevelt Rd 138 KV,L:9552:9651:138,1.0,True,Nuclear Fuels – St Louis Substation 138 KV,L:9508:9510:138,158.3,197.0,12.5,152.2,fields,Rebuild line with higher-capacity conductor,1616000.0,311000.0
Q18-0983,2019-04-17,Houston – Elkton D.P 138 KV L,L:9642:9651:138,1.0,True,St Louis – Nuclear Fuels 138 KV,L:9508:9510:138,156.7,199.0,12.5,150.7,fields,Rebuild line with higher-capacity conductor,2775000.0,534000.0
Q18-0983,2019-04-17,Roosevelt Rd – Wadsworth 138 KV,L:9552:9553:138,1.0,True,Nuclear Fuels – St Louis Substation 138 KV,L:9508:9510:138,154.0,208.0,12.5,148.2,fields,Rebuild line with higher-capacity conductor,4577000.0,881000.0
Q18-0983,2019-04-17,Mcauley – Crozet 138 KV L,L:9115:9126:138,1.0,True,Declo – New London 138 KV,L:9141:9149:138,151.0,211.0,5.4,148.6,fields,Rebuild line with higher-capacity conductor,5229000.0,389000.0
Q18-0983,2019-04-17,Cherry – Mount Jackson 138 KV,L:9548:9574:138,1.0,True,Chatom – Purdy 138 KV line,L:9481:9482:138,150.6,178.0,7.8,146.4,fields,Rebuild line with higher-capacity conductor,6589000.0,6589000.0
Q18-0983,2019-04-17,St Louis – Nuclear Fuels 138 KV,L:9508:9510:138,1.0,True,Purdy – Page 138 KV,L:9480:9481:138,149.3,192.0,18.0,140.3,fields,Rebuild line with higher-capacity conductor,8333000.0,3577000.0
Q18-0983,2019-04-17,Dpc Prairie Du Chien – Cherry 138 KV L,L:9546:9548:138,0.9981041149594445,False,Purdy – Chatom 138 KV L,L:9481:9482:138,144.4,192.0,7.8,140.5,fields,Rebuild line with higher-capacity conductor,3978000.0,3978000.0
Q18-0983,2019-04-17,Chatom – Alvin 138 KV Line,L:9482:9511:138,0.9998484783923,False,Oak Crk Sta – Sans Souci 138 KV Line,L:9439:9652:138,143.0,208.0,18.4,134.5,fields,Rebuild line with higher-capacity conductor,4794000.0,1407000.0
Q18-0983,2019-04-17,Detour – Fort Benton 138 KV,L:9328:9330:138,1.0,True,Detour – Siloam Springs 138 KV line,L:9325:9328:138,140.5,250.0,15.8,134.5,fields,Rebuild line with higher-capacity conductor,4309000.0,2983000.0
Q18-0983,2019-04-17,Mcauley – Video Pd 138 KV L,L:9114:9115:138,1.0,True,Declo – New London 138 KV,L:9141:9149:138,128.6,228.0,5.4,126.3,fields,Rebuild line with higher-capacity conductor,1580000.0,117000.0
Q18-0983,2019-04-17,St Luis Substation – Nichols 138 KV Line,L:9508:9509:138,1.0,True,Page – Purdy 138 KV,L:9480:9481:138,126.7,346.0,20.3,121.0,fields,Rebuild line with higher-capacity conductor,3910000.0,591000.0
Q18-0983,2019-04-17,Puddledock Rd – Mount Jackson 138 KV Line,L:9554:9574:138,1.0,True,Purdy – Chatom 138 KV,L:9481:9482:138,124.4,206.0,7.8,120.8,fields,Rebuild line with higher-capacity conductor,9405000.0,9405000.0
Q18-0983,2019-04-17,S Belleville – Nichols Substation 138 KV,L:9418:9509:138,1.0,True,Purdy – Page 138 KV,L:9480:9481:138,123.0,352.0,20.3,117.5,fields,Rebuild line with higher-capacity conductor,4345000.0,656000.0
Q18-0983,2019-04-17,Siloam Springs – Lewisburg 138 KV line,L:9325:9921:138,1.0,True,Detour – Ft Benton Substation 138 KV,L:9328:9330:138,122.0,246.0,6.3,119.5,fields,Rebuild line with higher-capacity conductor,8792000.0,4160000.0
Q18-0983,2019-04-17,Purdy – Luray Hydro Station 138 KV,L:9481:9647:138,1.0,True,Purdy – Chatom 138 KV Line,L:9481:9482:138,119.4,210.0,7.8,115.9,fields,Rebuild line with higher-capacity conductor,4164000.0,4164000.0
Q18-0983,2019-04-17,Luray Hydro Sta – Puddledock Rd 138 KV,L:9554:9647:138,1.0,True,Purdy – Chatom 138 KV,L:9481:9482:138,119.1,210.0,7.8,115.6,fields,Rebuild line with higher-capacity conductor,6753000.0,6753000.0
Q17-0771,2019-06-02,Low Gap-Jack Mcdonough 138 KV line,L:8744:8747:138,1.0,True,Artesia Country Club-Air Force Base 345 KV,L:8612:8849:345,178.4,355.0,48.8,,table,Rebuild line with higher-capacity conductor,1717000.0,1033000.0
Q17-0771,2019-06-02,Canovanas Pueblo 2401-Low Gap 138 KV Line,L:8747:8863:138,1.0,True,Artesia Country Club-Air Force Base 345 KV,L:8612:8849:345,174.8,244.0,31.8,,table,Rebuild line with higher-capacity conductor,9492000.0,8362000.0
Q17-0771,2019-06-02,Low Gap Substation-Flint River 138 KV line,L:8747:8859:138,1.0,True,Low Gap-Canovanas Pueblo 2401 138 KV,L:8747:8863:138,158.0,182.0,29.4,,table,Rebuild line with higher-capacity conductor,7667000.0,7667000.0
Q17-0771,2019-06-02,Trumann-Rossmoor S 138 KV,L:8906:8907:138,1.0,True,Air Force Base-Tiger Bay 345 KV,L:8847:8849:345,157.7,229.0,5.4,,table,Rebuild line with higher-capacity conductor,7145000.0,7145000.0
Q17-0771,2019-06-02,Brighton-Drum 138 KV,L:8807:8832:138,1.0,True,Artesia Country Club-Air Force Base 345 KV,L:8612:8849:345,156.2,312.0,6.1,,table,Rebuild line with higher-capacity conductor,6164000.0,6164000.0
Q17-0771,2019-06-02,Jack Mcdonugh-Lamont 138 KV,L:8734:8744:138,1.0,True,Artesia Country Club-Air Force Base 345 KV,L:8612:8849:345,154.7,433.0,51.2,,table,Rebuild line with higher-capacity conductor,4311000.0,2644000.0
Q17-0771,2019-06-02,Lamont-Dundee 138 KV Line,L:8734:8749:138,1.0,True,Shepherdstown-Peachland Substation 138 KV,L:17921:18209:138,150.6,215.0,16.9,,table,Rebuild line with higher-capacity conductor,4164000.0,3748000.0
Q17-0771,2019-06-02,Metro Ctr-Dundee 138 KV L,L:8749:8756:138,1.0,True,Cameron-Athalmer Tap 138 KV,L:8759:9014:138,146.5,333.0,9.5,,table,Rebuild line with higher-capacity conductor,12912000.0,3754000.0
Q17-0771,2019-06-02,Rockville-Phillips Pump 1 138 KV,L:8845:8854:138,1.0,True,Tramway-Rossmoor S 138 KV,L:8889:8906:138,145.4,162.0,5.8,,table,Rebuild line with higher-capacity conductor,2248000.0,2248000.0
Q17-0771,2019-06-02,Lamont-University City 138 KV,L:8734:8745:138,1.0,True,Clark County Substation-Kearneyville 345 KV,L:8742:17910:345,145.0,291.0,11.0,,table,Rebuild line with higher-capacity conductor,16118000.0,14585000.0
Q17-0771,2019-06-02,Hollister-El Sobrante Substation 138 KV,L:8754:9023:138,1.0,True,E Hagerstown-Pineville 138 KV,L:9019:9021:138,140.3,411.0,8.6,,table,Rebuild line with higher-capacity conductor,4082000.0,1011000.0
Q17-0771,2019-06-02,Montgomery Village-Bondurant 138 KV L,L:8869:8872:138,1.0,True,Montgomery Village-Bondurant 138 KV Ckt 2,L:8869:8872:138,138.6,361.0,7.5,,table,Rebuild line with higher-capacity conductor,9009000.0,9009000.0
Q17-0771,2019-06-02,University City-Richford 138 KV,L:8745:8753:138,1.0,True,Clark Couty-Kearneyville 345 KV,L:8742:17910:345,138.4,330.0,11.0,,table,Rebuild line with higher-capacity conductor,4886000.0,4421000.0
Q17-0771,2019-06-02,M105 Substation-Wyoming 138 KV,L:7933:7934:138,1.0,True,W Waynesboro-Chambersburg 345 KV,L:7952:8274:345,137.0,394.0,5.0,,table,Rebuild line with higher-capacity conductor,1080000.0,165000.0
Q17-0771,2019-06-02,Air Force Base Substation-Rancho Substation 138 KV,L:8849:8868:138,1.0,True,Air Force Base-Artesia Country Club 345 KV,L:8612:8849:345,136.3,202.0,6.1,,table,Rebuild line with higher-capacity conductor,767000.0,767000.0
Q17-0771,2019-06-02,Sun City-Richford 138 KV,L:8753:9028:138,1.0,True,Clark County-Kearneyville 345 KV,L:8742:17910:345,136.1,345.0,11.0,,table,Rebuild line with higher-capacity conductor,12254000.0,11088000.0
Q17-0771,2019-06-02,Pineville-Innerarity 138 KV Line,L:9015:9019:138,1.0,True,Pineille-E Hagerstown 138 KV,L:9019:9021:138,135.0,458.0,8.6,,table,Rebuild line with higher-capacity conductor,2398000.0,594000.0
Q17-0771,2019-06-02,Maryland Solar-Bellsfork 138 KV,L:9027:9080:138,1.0,True,East Hagerstown-Pineville 138 KV,L:9019:9021:138,135.0,449.0,8.6,,table,Rebuild line with higher-capacity conductor,4447000.0,1101000.0
Q17-0771,2019-06-02,Sun City-Peachland Substation 138 KV,L:9028:18209:138,1.0,True,Kearneyville-Clark County 345 KV,L:8742:17910:345,134.8,355.0,11.0,,table,Rebuild line with higher-capacity conductor,3808000.0,3446000.0
Q17-0771,2019-06-02,Rockville-Scarcello 138 KV,L:8845:8911:138,1.0,True,Tramway-Rossmoor South 138 KV line,L:8889:8906:138,134.3,194.0,5.8,,table,Rebuild line with higher-capacity conductor,959000.0,959000.0
Q17-0771,2019-06-02,Shepherdstown-Peachland 138 KV,L:17921:18209:138,1.0,True,Kearneyville-Clark County 345 KV,L:8742:17910:345,134.2,362.0,11.0,,table,Rebuild line with higher-capacity conductor,2600000.0,2353000.0
Q17-0771,2019-06-02,Bondurant-Tramway Substation 138 KV Line 1,L:8872:8889:138,1.0,True,Bondurant-Tramway 138 KV,L:8872:8889:138,134.2,360.0,7.5,,table,Rebuild line with higher-capacity conductor,2195000.0,2195000.0
Q17-0771,2019-06-02,Cheatham-Canovanas Pueblo 201 138 KV,L:8838:8863:138,1.0,True,Air Force Base-Artesia Country Club 345 KV,L:8612:8849:345,133.6,290.0,31.8,,table,Rebuild line with higher-capacity conductor,4703000.0,4143000.0
Q17-0771,2019-06-02,Antietam-Pineville 138 KV,L:9017:9019:138,1.0,True,Pineville-West Wayneboro 345 KV,L:7952:9019:345,133.6,398.0,6.7,,table,Rebuild line with higher-capacity conductor,4233000.0,740000.0
Q17-0771,2019-06-02,Tramway-Scarcello 138 KV,L:8889:8911:138,1.0,True,Tramway-Rossmoor South 138 KV,L:8889:8906:138,133.3,245.0,5.8,,table,Rebuild line with higher-capacity conductor,1517000.0,1517000.0
Q17-0771,2019-06-02,Tramway-Rossmor S 138 KV,L:8889:8906:138,1.0,True,Tiger Bay-Air Force Base 345 KV Line,L:8847:8849:345,132.5,313.0,5.4,,table,Rebuild line with higher-capacity conductor,1443000.0,1443000.0
Q17-0771,2019-06-02,Messick Substation-Pluess 138 KV L,L:8741:8760:138,1.0,True,Metr Center-Dundee 138 KV,L:8749:8756:138,132.5,438.0,7.6,,table,Rebuild line with higher-capacity conductor,6962000.0,1372000.0
Q17-0771,2019-06-02,Cameron-Pluess 138 KV Line,L:8759:8760:138,1.0,True,Dundee-Metro Ctr 138 KV,L:8749:8756:138,131.7,455.0,7.6,,table,Rebuild line with higher-capacity conductor,2391000.0,471000.0
Q17-0771,2019-06-02,Athalmer Tap-Skykomish 138 KV,L:8755:9014:138,1.0,True,Innerarity-Pineville 138 KV,L:9015:9019:138,131.2,220.0,6.4,,table,Rebuild line with higher-capacity conductor,7132000.0,7132000.0
Q17-0771,2019-06-02,Tramway-Bondurant 138 KV #2,L:8872:8889:138,1.0,True,Bondurant-Tramway 138 KV Circuit 1,L:8872:8889:138,131.0,368.0,7.5,,table,Rebuild line with higher-capacity conductor,2195000.0,2195000.0
Q17-0771,2019-06-02,Cameron-Athalmer Tap 138 KV,L:8759:9014:138,1.0,True,Dundee-Metro Ctr 138 KV,L:8749:8756:138,130.8,468.0,7.6,,table,Rebuild line with higher-capacity conductor,3916000.0,772000.0
Q17-0771,2019-06-02,Athalmer Tap-East Hagerstown Substation 138 KV L,L:9014:9021:138,1.0,True,Innerarity-Pineville 138 KV Line,L:9015:9019:138,129.3,568.0,9.9,,table,Rebuild line with higher-capacity conductor,3378000.0,775000.0
