project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q17-0771,2019-06-02,Messick Substation-Five hannels 138 KV L,L:8741:8743:138,1.0,True,Metro Ctr-Dundee 138 KV,L:8749:8756:138,128.7,430.0,7.6,,table,Rebuild line with higher-capacity conductor,3337000.0,658000.0
Q17-0771,2019-06-02,Morgan Falls-Four Hills 138 KV,L:6030:8614:138,1.0,True,Hutchinson Plant 1-Watford City 138 KV,L:6029:8620:138,128.2,237.0,6.9,,table,Rebuild line with higher-capacity conductor,18977000.0,18977000.0
Q17-0771,2019-06-02,Bellsfork-El Sobrante 138 KV,L:9023:9027:138,1.0,True,Pineville-East Hagerstown 138 KV L,L:9019:9021:138,127.9,468.0,8.6,,table,Rebuild line with higher-capacity conductor,3579000.0,886000.0
Q17-0771,2019-06-02,Innerarity-Maryland Solar 138 KV L,L:9015:9080:138,1.0,True,Pineville-East Hagerstown 138 KV,L:9019:9021:138,127.2,476.0,8.6,,table,Rebuild line with higher-capacity conductor,969000.0,240000.0
Q17-0771,2019-06-02,Pineville-Est Hagerstown 138 KV Line,L:9019:9021:138,1.0,True,Innerarity-Pineville 138 KV Line,L:9015:9019:138,126.9,605.0,9.9,,table,Rebuild line with higher-capacity conductor,4553000.0,1044000.0
Q17-0771,2019-06-02,Montgoery Village-Bondurant 138 KV Ckt 2,L:8869:8872:138,1.0,True,Montgomery Village-Bondurant Substation 138 KV,L:8869:8872:138,126.7,395.0,7.5,,table,Rebuild line with higher-capacity conductor,9009000.0,9009000.0
Q17-0771,2019-06-02,Reid-Clawson 138 KV,L:7954:9020:138,1.0,True,W Waynesboro-Pinville 345 KV,L:7952:9019:345,126.7,476.0,6.7,,table,Rebuild line with higher-capacity conductor,7547000.0,1320000.0
Q17-0771,2019-06-02,Middlebrook-Rancho 138 KV L,L:8862:8868:138,1.0,True,Artesia Country Club-Air Force Base 345 KV line,L:8612:8849:345,125.7,238.0,6.1,,table,Rebuild line with higher-capacity conductor,1455000.0,1455000.0
Q17-0771,2019-06-02,Artesia Country Club-Clark County Substation 345 KV,L:8612:8742:345,1.0,True,Jack Mcdonough-Low Gap 138 KV,L:8744:8747:138,109.7,1291.0,14.2,,table,Reconductor line,19403000.0,1532000.0
Q17-0782,2019-05-21,Gardner / Top Crop 230 kV L,L:24606:24640:230,1.0,True,Grand Idge Battery Projects / Gardner 230 kV,L:23477:24640:230,291.4,454.0,99.9,,table,Rebuild line with higher-capacity conductor,9689000.0,9015000.0
Q17-0782,2019-05-21,Grand Ridge Battery Projects / Gardner 230 kV,L:23477:24640:230,1.0,True,Top Crop / Gardner 230 kV,L:24606:24640:230,260.4,508.0,99.9,,table,Rebuild line with higher-capacity conductor,7958000.0,7404000.0
Q17-0782,2019-05-21,Top Crop 500-230 kV Transformer Bank,X:24606:500:230,0.9993899654505596,True,Grand Ridge Battery Projects / Gardner 230 kV,L:23477:24640:230,166.4,705.0,95.0,,table,Replace transformer with higher-rated unit,21046000.0,19581000.0
Q17-0782,2019-05-21,Minnehaha / Napoleon Peaking Station 230 kV L,L:19862:20267:230,1.0,True,Troy Energy Llc Substation / Richland 500 kV,L:20280:20309:500,125.4,678.0,13.0,,table,Rebuild line with higher-capacity conductor,49629000.0,8313000.0
Q17-0782,2019-05-21,Darlington Rd / Wayne Trace 100 kV Line,L:21773:21789:100,1.0,True,Richland / Dekalb 500 kV L,L:20309:21759:500,125.1,258.0,6.0,,table,Rebuild line with higher-capacity conductor,2342000.0,393000.0
Q17-0782,2019-05-21,Muskogee / Darlington Rd 100 kV Line,L:20269:21789:100,1.0,True,Richland / Dekalb 500 kV,L:20309:21759:500,122.9,231.0,6.7,,table,Rebuild line with higher-capacity conductor,19531000.0,3273000.0
Q17-0782,2019-05-21,Sta S Van Nuys / Minnehaha 230 kV,L:19862:19972:230,0.9295070111078768,False,Richland / Troy Energy Llc 500 kV,L:20280:20309:500,119.5,786.0,16.9,,table,Rebuild line with higher-capacity conductor,15805000.0,2646000.0
Q17-0782,2019-05-21,Swan Vly / Eastown Rd 230 kV line,L:19609:19617:230,0.974437082938692,False,Swan Valley / Trego 500 kV Line,L:19617:19893:500,115.9,614.0,6.3,,table,Rebuild line with higher-capacity conductor,13441000.0,2259000.0
Q17-0782,2019-05-21,Truman / Waldo 230 kV,L:18942:18970:230,0.9681291706563826,False,Trego / Beaver 500 kV,L:19893:20264:500,115.5,546.0,9.9,,table,Rebuild line with higher-capacity conductor,25035000.0,4208000.0
Q17-0782,2019-05-21,Joso / Onancock Diesel Generation Facility 230 kV,L:19822:19941:230,1.0,True,Eufaula / Beaver 500 kV,L:20264:20266:500,114.9,1316.0,14.3,,table,Rebuild line with higher-capacity conductor,23259000.0,3900000.0
Q17-0782,2019-05-21,New Departure Substation / Mason St 230 kV,L:19852:20299:230,1.0,True,Beaver / Trego Substation 500 kV,L:19893:20264:500,114.6,842.0,7.8,,table,Rebuild line with higher-capacity conductor,53340000.0,8948000.0
Q17-0782,2019-05-21,Onancock Diesel Generation Facility / Beaver 230 kV,L:19941:20264:230,1.0,True,Eufaula / Beaver 500 kV,L:20264:20266:500,114.4,1315.0,10.8,,table,Rebuild line with higher-capacity conductor,19415000.0,3253000.0
Q17-0782,2019-05-21,Mason St 500/230kV XFMR,X:20299:500:230,0.9689567219399297,True,Trego / Beaver 500 kV L,L:19893:20264:500,111.0,1308.0,11.9,,table,Replace transformer with higher-rated unit,30237000.0,5075000.0
Q17-0782,2019-05-21,Adams / Pickford 230 kV,L:19846:19917:230,1.0,True,Beaver / Trego 500 kV,L:19893:20264:500,109.8,855.0,8.1,,table,Reconductor line,15374000.0,2577000.0
Q17-0782,2019-05-21,Adams Substation / Onancock Diesel Generation Facility 230 kV L,L:19846:19941:230,0.9644876368901825,False,Trego / Beaver 500 kV L,L:19893:20264:500,109.2,1686.0,15.9,,table,Reconductor line,19904000.0,3338000.0
Q17-0782,2019-05-21,Post Rock / Myrtle Point 230 kV,L:19626:19637:230,1.0,True,Trego / Beaver Substation 500 kV,L:19893:20264:500,109.0,1406.0,12.8,,table,Reconductor line,11104000.0,1860000.0
Q17-0782,2019-05-21,Pickford / Herad-Twin Cities 230 kV,L:19917:20133:230,1.0,True,Trego / Beaver 500 kV,L:19893:20264:500,108.7,1138.0,9.7,,table,Reconductor line,20148000.0,3379000.0
Q17-0782,2019-05-21,Waldo Substation 500 kV/230 kV XFMR,X:18942:500:230,0.9683560225870325,True,Trego / Beaver 500 kV,L:19893:20264:500,108.7,716.0,9.8,,table,Replace transformer with higher-rated unit,20779000.0,3491000.0
Q17-0782,2019-05-21,Highgate / Herald-Twin Cities 230 kV,L:19900:20133:230,1.0,True,Mason St 500-230 kV Auto,X:20299:500:230,108.6,857.0,7.0,,table,Reconductor line,15792000.0,2650000.0
Q17-0782,2019-05-21,Adams / New Departure 230 kV,L:19846:19852:230,1.0,True,Trego / Beaver 500 kV line,L:19893:20264:500,108.5,864.0,7.8,,table,Reconductor line,11129000.0,1867000.0
Q17-0782,2019-05-21,Herald-Twin Cities / Mason St 230 kV,L:20133:20299:230,1.0,True,New Departure / Mason St 230 kV L,L:19852:20299:230,108.3,610.0,5.5,,table,Reconductor line,12142000.0,2040000.0
Q17-0782,2019-05-21,Post Rock / Newport Tie 230 kV,L:19626:19645:230,1.0,True,Trego / Beaver 500 kV Line,L:19893:20264:500,108.3,1358.0,13.2,,table,Reconductor line,11091000.0,1858000.0
Q17-0782,2019-05-21,Station S Van Nuys / Gould 230 kV,L:19972:20007:230,1.0,True,Troy Energy Llc / Richland 500 kV,L:20280:20309:500,107.6,511.0,6.6,,table,Reconductor line,7427000.0,1247000.0
Q17-0782,2019-05-21,Sidney A Murray Jr Hydroelectric / 24Th & Gardendale 230 kV,L:19865:21272:230,1.0,True,Richland Substation / Dekalb 500 kV line,L:20309:21759:500,107.0,492.0,9.1,,table,Reconductor line,10032000.0,1679000.0
Q17-0782,2019-05-21,Kendallville / Farmersville 100 kV,L:21978:21979:100,1.0,True,Dekalb / Jones Chapel 500 kV,L:21759:22035:500,106.9,205.0,5.3,,table,Reconductor line,2089000.0,350000.0
Q17-0789,2019-05-16,S HAVEN - ANDERSON 100.0 kV L,L:21987:22401:100,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5 345 kV/1 kV Transformer Bank,X:8265:345:1,231.1,113.0,100.0,96.4,fields,Rebuild line with higher-capacity conductor,7074000.0,4047000.0
Q17-0789,2019-05-16,SVONA - RICHARD LAKE 100.0 kV line,L:19387:19390:100,1.0,True,E METHUEN 500/230 kV Autotransformer,X:19576:500:230,172.9,110.0,5.3,165.5,fields,Rebuild line with higher-capacity conductor,9459000.0,1178000.0
Q17-0789,2019-05-16,BUTLER MUNICIPAL POWER PLANT - SAVONA 100.0 kV,L:18951:19390:100,1.0,True,EASTMETHUEN 500/230kV Transformer,X:19576:500:230,169.9,121.0,5.3,163.2,fields,Rebuild line with higher-capacity conductor,1855000.0,231000.0
Q17-0789,2019-05-16,CASTLE HILLS - ANDERSON 100.0 kV,L:22396:22401:100,1.0,True,WALLENPAUPACK - MINNEAPOLIS CITY OF 500.0 kV,L:7133:7171:500,163.6,138.0,100.0,53.6,fields,Rebuild line with higher-capacity conductor,5182000.0,5182000.0
Q17-0789,2019-05-16,RICHARD LAKE - CARBONDALE NW 100.0 kV,L:19387:19388:100,1.0,True,E MEHUEN 500-230 kV Auto,X:19576:500:230,144.3,116.0,5.3,137.3,fields,Rebuild line with higher-capacity conductor,3529000.0,440000.0
Q17-0789,2019-05-16,HANSEL - BUTLER MUNICIPAL POWER PLANT 100.0 kV,L:18948:18951:100,1.0,True,E METHUEN 500-230 kV Transformer Bank,X:19576:500:230,142.1,155.0,5.3,136.9,fields,Rebuild line with higher-capacity conductor,5671000.0,707000.0
Q17-0789,2019-05-16,HANSEL - THOUSAND SPRINGS SUBSTATION 100.0 kV,L:18948:18954:100,1.0,True,E METHUEN 500/230 kV Auto,X:19576:500:230,138.6,165.0,5.3,133.7,fields,Rebuild line with higher-capacity conductor,5499000.0,685000.0
Q17-0789,2019-05-16,LOOKINGGLASS - TRUMAN 230.0 kV L,L:18970:19003:230,1.0,True,TREGO - BEAVER 500.0 kV,L:19893:20264:500,126.3,575.0,6.5,124.5,fields,Rebuild line with higher-capacity conductor,22501000.0,379000.0
Q17-0789,2019-05-16,SEMASS TAP - ANCHOR HOCKING 100.0 kV,L:22246:22553:100,1.0,True,POWERLINE ELKHORN - WEBSTERVILLE 100.0 kV line,L:18953:22247:100,126.0,116.0,5.3,119.1,fields,Rebuild line with higher-capacity conductor,7917000.0,811000.0
Q17-0789,2019-05-16,SNYDER - SEMASS TAP 100.0 kV,L:18960:22246:100,1.0,True,WEBSTERVILLE - POWERLINE ELKHORN 100.0 kV,L:18953:22247:100,123.8,113.0,5.3,116.7,fields,Rebuild line with higher-capacity conductor,3808000.0,390000.0
Q17-0789,2019-05-16,RMEC - S HAVEN 100.0 kV,L:21986:21987:100,1.0,True,CANAL ST - LOWER GRANITE 100.0 kV line,L:21990:21994:100,116.5,120.0,27.6,81.6,fields,Rebuild line with higher-capacity conductor,3423000.0,902000.0
Q17-0789,2019-05-16,GALION GENERATING STA 500 kV/230 kV XFMR,X:20261:500:230,0.9252318480607002,True,TREGO - BEAVER 500.0 kV line,L:19893:20264:500,116.4,1059.0,8.1,115.2,fields,Replace transformer with higher-rated unit,22543000.0,415000.0
Q17-0789,2019-05-16,GEORGE NEAL S - MYRTLE POINT 230.0 kV,L:19637:19717:230,1.0,True,SWAN VLY - TREGO 500.0 kV,L:19617:19893:500,115.9,670.0,8.0,114.1,fields,Rebuild line with higher-capacity conductor,18469000.0,533000.0
Q17-0789,2019-05-16,EUFAULA - BEAVER 500.0 kV Line,L:20264:20266:500,1.0,True,TREGO SUBSTATION - GALION GENERATING STA 500.0 kV Line,L:19893:20261:500,115.9,3064.0,23.7,114.7,fields,Rebuild line with higher-capacity conductor,48483000.0,901000.0
Q17-0789,2019-05-16,ZONA LIBRE 6007 - GEORGE NEAL SOUTH 230.0 kV,L:19705:19717:230,1.0,True,SWAN VLY - TREGO 500.0 kV,L:19617:19893:500,115.5,694.0,8.0,113.8,fields,Rebuild line with higher-capacity conductor,41022000.0,1184000.0
Q17-0789,2019-05-16,RICHLAND - TROY ENERGY LLC 500.0 kV,L:20280:20309:500,1.0,True,TREGO - SWAN VALLEY 500.0 kV L,L:19617:19893:500,115.5,2642.0,11.7,114.8,fields,Rebuild line with higher-capacity conductor,181751000.0,2210000.0
Q17-0789,2019-05-16,ZONA LIBRE 6007 - KAMPSVILLE 230.0 kV,L:19705:20258:230,1.0,True,SWAN VLY - TREGO 500.0 kV,L:19617:19893:500,115.1,719.0,8.0,113.5,fields,Rebuild line with higher-capacity conductor,43413000.0,1253000.0
Q17-0789,2019-05-16,MORENO TAP - KAMPVILLE 230.0 kV,L:19909:20258:230,1.0,True,SWAN VALLEY - TREGO 500.0 kV,L:19617:19893:500,114.9,733.0,8.0,113.3,fields,Rebuild line with higher-capacity conductor,49314000.0,1423000.0
Q17-0789,2019-05-16,EASTOWN RD - MORENO TAP 230.0 kV,L:19609:19909:230,1.0,True,SWAN VLY - TREGO 500.0 kV,L:19617:19893:500,114.6,758.0,8.0,113.0,fields,Rebuild line with higher-capacity conductor,54523000.0,1574000.0
Q17-0789,2019-05-16,BURRIS PIT - HEBO 230.0 kV,L:18990:19130:230,1.0,True,TREGO - BEAVER 500.0 kV,L:19893:20264:500,114.3,777.0,10.6,112.2,fields,Rebuild line with higher-capacity conductor,24726000.0,597000.0
Q17-0789,2019-05-16,CORRIDOR - LOOKINGGLASS 230.0 kV line,L:19003:19053:230,1.0,True,TREGO - BEAVER 500.0 kV,L:19893:20264:500,114.3,608.0,6.5,112.6,fields,Rebuild line with higher-capacity conductor,29201000.0,492000.0
Q17-0789,2019-05-16,BURRIS PIT - JAMES DE YOUNG 230.0 kV,L:18990:19348:230,1.0,True,TREGO - BEAVER 500.0 kV,L:19893:20264:500,113.5,801.0,10.6,111.5,fields,Rebuild line with higher-capacity conductor,60096000.0,1450000.0
Q17-0789,2019-05-16,GRAY'S FLAT - E METHUEN 230.0 kV L,L:19437:19576:230,1.0,True,MADELINE - E METHUEN SUBSTATION 230.0 kV,L:18949:19576:230,113.2,808.0,12.6,110.8,fields,Rebuild line with higher-capacity conductor,42474000.0,886000.0
Q17-0789,2019-05-16,GALION GENERATING STATION - MYRTLE POINT 230.0 kV line,L:19637:20261:230,1.0,True,TREGO - BEAVER 500.0 kV,L:19893:20264:500,111.7,1011.0,5.8,110.8,fields,Rebuild line with higher-capacity conductor,18031000.0,340000.0
Q17-0789,2019-05-16,ELDEAN - CARBONDALE NW 100.0 kV Line,L:19380:19388:100,1.0,True,EAST METHUEN 500/230 kV Transformer Bank,X:19576:500:230,111.4,129.0,5.3,105.1,fields,Rebuild line with higher-capacity conductor,2656000.0,331000.0
Q17-0831,2019-05-29,SHAW - WFEC GENCO LLC 138 kV,L:7869:7908:138,1.0,True,P.T.S - MEDORA 345 kV L,L:7253:7389:345,150.7,168.0,6.2,,table,Rebuild line with higher-capacity conductor,3228000.0,3228000.0
Q17-0831,2019-05-29,WFEC GENCO LLC - KEMPSTER 138 kV,L:7908:8191:138,1.0,True,MEDORA - P.T.S 345 kV,L:7253:7389:345,148.6,172.0,6.2,,table,Rebuild line with higher-capacity conductor,6367000.0,6367000.0
Q17-0831,2019-05-29,HALF MOON - SMITHVILLE 138 kV line,L:7188:7341:138,1.0,True,SIMPSON STUART TAP - KEMPSTER 138 kV,L:7252:8191:138,142.3,221.0,65.7,,table,Rebuild line with higher-capacity conductor,598000.0,544000.0
Q17-0831,2019-05-29,KEMPSTER - SIMPSON STUART TAP 138 kV,L:7252:8191:138,1.0,True,JOHN DAY - TUCO 138 kV,L:7215:7867:138,133.3,325.0,11.9,,table,Rebuild line with higher-capacity conductor,2516000.0,498000.0
Q17-0831,2019-05-29,SHAW - WINEAGLE 138 kV,L:7869:8241:138,1.0,True,P.T.S - MEDORA 345 kV L,L:7253:7389:345,117.1,204.0,6.2,,table,Rebuild line with higher-capacity conductor,4842000.0,4842000.0
Q17-0831,2019-05-29,COFFEYVILLE - FAP 138 kV line,L:7870:8195:138,1.0,True,WFEC GENCO LLC - KEMPSTER SUBSTATION 138 kV L,L:7908:8191:138,104.7,161.0,6.5,,table,Reconductor line,1149000.0,1149000.0
Q17-0831,2019-05-29,TUCO - JOHN DAY SUBSTATION 138 kV,L:7215:7867:138,1.0,True,SIMPSON STUART TAP - KEMPSTER 138 kV,L:7252:8191:138,103.5,326.0,17.7,,table,Reconductor line,665000.0,154000.0
Q17-0867,2019-05-20,Oak Creek – Carmel 146Th St 138 kV,L:9167:9278:138,1.0,True,Bear – Clover 345 kV L,L:9276:9669:345,176.7,200.0,6.4,169.0,fields,Rebuild line with higher-capacity conductor,6854000.0,1235000.0
Q17-0867,2019-05-20,Ceiba Baja 7012 – Carmel 146Th St 138 kV,L:9166:9167:138,1.0,True,Clovr – Bear 345 kV,L:9276:9669:345,174.8,204.0,6.4,167.3,fields,Rebuild line with higher-capacity conductor,12963000.0,2336000.0
Q17-0867,2019-05-20,Ceiba Baja 7012 – Tangy 138 kV L,L:9159:9166:138,1.0,True,Bear – Clover 345 kV Line,L:9276:9669:345,160.3,229.0,6.4,153.6,fields,Rebuild line with higher-capacity conductor,6435000.0,1160000.0
Q17-0867,2019-05-20,S Colton – Flowood 138 kV,L:9203:9284:138,1.0,True,Parkin – Candlers Mtn 138 kV Line,L:9290:9292:138,140.7,242.0,40.6,100.6,fields,Rebuild line with higher-capacity conductor,4261000.0,898000.0
Q17-0867,2019-05-20,Flowood – Unity 138 kV Line,L:9284:9294:138,1.0,True,S Creek Substation – Wythe 138 kV line,L:9162:9293:138,125.0,345.0,44.5,94.1,fields,Rebuild line with higher-capacity conductor,6790000.0,1458000.0
Q17-0867,2019-05-20,Kerr Dam – Mecklenburg Power Sta Substation 345 kV,L:9650:9676:345,1.0,True,Bear Substation – Mecklenburg Power Station 345 kV line,L:9276:9650:345,123.1,1198.0,10.6,121.0,fields,Rebuild line with higher-capacity conductor,39266000.0,2364000.0
Q17-0867,2019-05-20,Unity – Wythe 138 kV Line,L:9293:9294:138,1.0,True,S Crk – Wythe 138 kV Line,L:9162:9293:138,122.6,368.0,44.5,93.7,fields,Rebuild line with higher-capacity conductor,9285000.0,1994000.0
Q17-0867,2019-05-20,Wythe – S Creek 138 kV,L:9162:9293:138,1.0,True,Candlers Mtn – Parkin 138 kV,L:9290:9292:138,122.3,517.0,46.1,101.0,fields,Rebuild line with higher-capacity conductor,11010000.0,2339000.0
Q17-0867,2019-05-20,New London – Barksdale 138 kV,L:9149:9151:138,1.0,True,Opossum Crk – Parkin Substation 138 kV,L:9290:9295:138,104.5,317.0,7.0,99.2,fields,Reconductor line,5312000.0,909000.0
Q17-0867,2019-05-20,Intel – S Crk 138 kV,L:9161:9162:138,1.0,True,Aibonito Pds – South Crk 138 kV,L:9162:9163:138,104.4,341.0,17.0,92.4,fields,Reconductor line,3721000.0,640000.0
Q17-0867,2019-05-20,Boonsboro – Amargo 138 kV,L:9218:9291:138,1.0,True,Parkin – Opossum Crk 138 kV L,L:9290:9295:138,102.3,1001.0,100.0,78.5,fields,Reconductor line,1694000.0,367000.0
Q17-0867,2019-05-20,Brookville – Amargo 138 kV Line,L:9221:9291:138,1.0,True,Opossum Creek – Parkin 138 kV,L:9290:9295:138,102.0,1025.0,100.0,78.7,fields,Reconductor line,225000.0,49000.0
Q17-0867,2019-05-20,S Lynchburg – Brookville 138 kV L,L:9164:9221:138,1.0,True,Parkin Substation – Opossum Crk 138 kV Line,L:9290:9295:138,101.5,1064.0,100.0,79.0,fields,Reconductor line,1081000.0,234000.0
Q17-0867,2019-05-20,Candlers Mountain – S Lynchburg 138 kV,L:9164:9292:138,1.0,True,Parkin – Opossum Crk 138 kV,L:9290:9295:138,101.3,1075.0,100.0,79.1,fields,Reconductor line,1295000.0,280000.0
Q17-0867,2019-05-20,Central Tie – Wythe 138 kV,L:9165:9293:138,1.0,True,Parin – Candlers Mtn 138 kV Line,L:9290:9292:138,101.3,1076.0,100.0,79.1,fields,Reconductor line,784000.0,170000.0
Q17-0867,2019-05-20,Central Tie Substation – Opossum Creek 138 kV,L:9165:9295:138,1.0,True,Parkin – Candlers Mtn 138 kV,L:9290:9292:138,101.1,1088.0,100.0,79.2,fields,Reconductor line,622000.0,135000.0
Q17-0867,2019-05-20,Candlers Mountain – Parkin 138 kV L,L:9290:9292:138,1.0,True,Opossum Crk – Parkin 138 kV,L:9290:9295:138,101.0,1099.0,100.0,79.3,fields,Reconductor line,361000.0,78000.0
Q17-0867,2019-05-20,Parkin – Opossum Creek 138 kV,L:9290:9295:138,1.0,True,Candlers Mountain – Parkin Substation 138 kV Line,L:9290:9292:138,101.0,1099.0,100.0,79.3,fields,Reconductor line,1388000.0,301000.0
Q17-0878,2019-06-02,Lake Catherine – Bridgeport 138.0 kV,L:6457:7119:138,1.0,True,Chilliwick – 26Th And F 138.0 kV L,L:6445:6460:138,104.4,462.0,7.1,,table,Reconductor line,639000.0,128000.0
Q17-0878,2019-06-02,Castleton – Plainfield 138.0 kV,L:5933:7097:138,1.0,True,Bridgeport – Marcus Hook Energy Lp 138.0 kV,L:6457:7163:138,100.7,291.0,8.8,,table,Reconductor line,1993000.0,725000.0
Q17-0881,2019-05-20,Falu 1334 / Burrows Crossing Road 138 KV,L:9686:9851:138,1.0,True,Falu 1334 / Burrows Crossing Rd 138 KV,L:9686:9851:138,105.8,440.0,6.0,,prose_colon,Reconductor line,321000.0,108000.0
Q17-0902,2019-05-16,Powhaton - Vinoy 138 kV L,L:7994:8109:138,1.0,True,Plumosus - Cox Battery Energy Storage 138 kV L,L:7987:7999:138,166.1,167.0,100.0,,table,Rebuild line with higher-capacity conductor,3102000.0,3102000.0
Q17-0902,2019-05-16,J J Elmore - Powhaton 138 kV Line,L:7992:8109:138,1.0,True,Cox Battery Energy Storage - Plumosus 138 kV,L:7987:7999:138,164.1,166.0,100.0,,table,Rebuild line with higher-capacity conductor,10284000.0,10284000.0
Q17-0902,2019-05-16,Axford - Empire 138 kV,L:7957:7963:138,1.0,True,Southbase - Milwaukee 138 kV,L:6833:7796:138,161.6,273.0,6.3,,table,Rebuild line with higher-capacity conductor,3029000.0,3029000.0
Q17-0902,2019-05-16,Vinoy - Plumosus 138 kV,L:7994:7999:138,1.0,True,Plumosus - Cox Battery Energy Storage 138 kV L,L:7987:7999:138,158.4,178.0,100.0,,table,Rebuild line with higher-capacity conductor,2180000.0,2180000.0
Q17-0902,2019-05-16,Asheboro Substation - Empire 138 kV,L:7521:7957:138,1.0,True,Southbase - Milwaukee 138 kV,L:6833:7796:138,157.3,283.0,6.3,,table,Rebuild line with higher-capacity conductor,13465000.0,13465000.0
Q17-0902,2019-05-16,Dos Marinas 2003 - Brent 138 kV,L:6372:7997:138,1.0,True,Southbse - Kings 138 kV,L:6832:6833:138,153.2,275.0,5.6,,table,Rebuild line with higher-capacity conductor,27981000.0,27981000.0
Q17-0902,2019-05-16,Rewey Substation 345/138kV Transformer Bank,X:7939:345:138,0.9989306499125169,True,Orchard Rd - Ft Humbug 500 kV,L:7672:8103:500,144.3,446.0,12.3,,table,Replace transformer with higher-rated unit,13019000.0,10592000.0
Q17-0902,2019-05-16,Southbase - Kings 138 kV L,L:6832:6833:138,0.9973828546895153,False,Dos Marinas 2003 - Brent 138 kV,L:6372:7997:138,144.2,331.0,5.5,,table,Rebuild line with higher-capacity conductor,9609000.0,7478000.0
Q17-0902,2019-05-16,Plumosus - Cox Battery Energy Storage 138 kV L,L:7987:7999:138,1.0,True,Vinoy - Plumosus 138 kV,L:7994:7999:138,141.2,200.0,100.0,,table,Rebuild line with higher-capacity conductor,16686000.0,16686000.0
Q17-0902,2019-05-16,Axford - Brent 138 kV,L:7963:7997:138,1.0,True,Milwauke - Southbase Substation 138 kV,L:6833:7796:138,140.7,312.0,6.3,,table,Rebuild line with higher-capacity conductor,3917000.0,3917000.0
Q17-0902,2019-05-16,Rewey - Loco Hills 138 kV Line,L:7939:8104:138,1.0,True,Milwaukee - Rewey 138 kV L,L:7796:7939:138,140.2,180.0,6.1,,table,Rebuild line with higher-capacity conductor,19340000.0,19340000.0
Q17-0902,2019-05-16,Milwaukee - Rewey 138 kV,L:7796:7939:138,1.0,True,Asheboro - Empire 138 kV,L:7521:7957:138,139.1,307.0,7.2,,table,Rebuild line with higher-capacity conductor,3835000.0,2615000.0
Q17-0902,2019-05-16,J J Elmore - Searsburg 138 kV,L:7992:7995:138,1.0,True,Cox Battery Energy Storage Substation - Plumosus 138 kV,L:7987:7999:138,137.5,197.0,100.0,,table,Rebuild line with higher-capacity conductor,5132000.0,5132000.0
Q17-0902,2019-05-16,Ft Humbug 345 kV/138 kV XFMR,X:8103:345:138,0.9971396438749384,True,W Campus - Ft Humbug 345 kV,L:7673:8103:345,135.6,356.0,5.0,,table,Replace transformer with higher-rated unit,11504000.0,6487000.0
Q17-0902,2019-05-16,Omro - Clark Rd 138 kV,L:7988:7990:138,1.0,True,William F Matso Generating Sta 138-1 kV Autotransformer,X:8250:138:1,104.9,225.0,100.0,,table,Reconductor line,3477000.0,3477000.0
Q18-0933,2019-05-25,Sherbino I / Coal 138 KV line,L:18444:18445:138,1.0,True,HintonAp / Antelope Vly Station 138 KV,L:18544:18550:138,165.5,233.0,7.5,163.5,fields,Rebuild line with higher-capacity conductor,2703000.0,129000.0
Q18-0933,2019-05-25,S Windsor / Dexter Tap 138 KV,L:18105:18106:138,1.0,True,Hinton Ap / Antelope Vly Station 138 KV,L:18544:18550:138,153.6,154.0,7.5,150.5,fields,Rebuild line with higher-capacity conductor,9286000.0,445000.0
Q18-0933,2019-05-25,S Windsor / Tilton 138 KV line,L:18105:18115:138,1.0,True,Hnton Ap / Antelope Valley Station 138 KV,L:18544:18550:138,143.1,166.0,7.5,140.2,fields,Rebuild line with higher-capacity conductor,36265000.0,1736000.0
Q18-0933,2019-05-25,Revere Co / Ormond 138 KV,L:17947:17957:138,1.0,True,Davidson / Lore 138 KV,L:17956:18086:138,131.8,253.0,26.0,125.4,fields,Rebuild line with higher-capacity conductor,8936000.0,8936000.0
Q18-0933,2019-05-25,Lore / Davidson 138 KV,L:17956:18086:138,1.0,True,Ormond Substation / Revere Co 138 KV,L:17947:17957:138,125.7,262.0,20.2,120.8,fields,Rebuild line with higher-capacity conductor,3749000.0,3749000.0
Q18-0933,2019-05-25,Davidson Substation / Whites Creek 138 KV,L:17956:18084:138,1.0,True,Revere o / Ormnd 138 KV line,L:17947:17957:138,125.4,260.0,20.2,120.5,fields,Rebuild line with higher-capacity conductor,4769000.0,4769000.0
Q18-0933,2019-05-25,Dextr Tap / Berlin Center 138 KV line,L:18102:18106:138,1.0,True,Hinton Ap / Antelope Valley Station 138 KV,L:18544:18550:138,124.3,183.0,7.5,121.7,fields,Rebuild line with higher-capacity conductor,10508000.0,503000.0
Q18-0933,2019-05-25,Mcclain Energy Facility / Coal 138 KV,L:18438:18445:138,1.0,True,Manatee / Hinton Ap 345 KV Line,L:18381:18544:345,114.8,374.0,5.1,113.9,fields,Rebuild line with higher-capacity conductor,12716000.0,810000.0
Q18-0933,2019-05-25,Beardsley St / Neosho 138 KV,L:9247:9675:138,1.0,True,Ormond / San Bruno Tap 138 KV,L:17957:17960:138,114.7,249.0,5.2,113.3,fields,Rebuild line with higher-capacity conductor,9191000.0,9191000.0
Q18-0933,2019-05-25,Ormond / San Bruno Tap 138 KV,L:17957:17960:138,1.0,True,Lore 345 kV/138 kV XFMR,X:18086:345:138,111.1,175.0,61.6,88.9,fields,Rebuild line with higher-capacity conductor,11519000.0,11519000.0
Q18-0933,2019-05-25,Browning / Willmar 138 KV,L:18175:18181:138,1.0,True,Whites Creek / Sedalia 138 KV,L:18082:18084:138,110.6,169.0,16.2,104.6,fields,Rebuild line with higher-capacity conductor,3111000.0,3111000.0
Q18-0933,2019-05-25,Colton / Coal 138 KV,L:18439:18445:138,1.0,True,Mcclain Energy Facility / Coal 138 KV line,L:18438:18445:138,110.0,233.0,6.0,108.4,fields,Rebuild line with higher-capacity conductor,10843000.0,10843000.0
Q18-0933,2019-05-25,Central Juncos 3202 / Colton 138 KV,L:18439:18441:138,1.0,True,Mcclain Energy Facility / Coal 138 KV,L:18438:18445:138,109.2,233.0,6.0,107.5,fields,Reconductor line,1801000.0,1801000.0
Q18-0933,2019-05-25,Hinton Ap 345-138 kV TX,X:18544:345:138,0.9924286215133981,True,Manatee / Hinton Ap 345 KV,L:18381:18544:345,108.9,640.0,6.5,108.2,fields,Replace transformer with higher-rated unit,17649000.0,107000.0
Q18-0933,2019-05-25,Browning / East Calvert 138 KV line,L:18174:18175:138,1.0,True,Sedalia / Whites Creek 138 KV,L:18082:18084:138,106.4,171.0,16.2,100.4,fields,Reconductor line,741000.0,741000.0
Q18-0933,2019-05-25,Rawson Packaging / Central Juncos 3202 138 KV,L:18437:18441:138,1.0,True,Mcclain Energy Facility / Coal 138 KV,L:18438:18445:138,106.2,236.0,6.0,104.6,fields,Reconductor line,1137000.0,1137000.0
Q18-0933,2019-05-25,Hancock / Ash Street 138 KV,L:9534:9632:138,1.0,True,Ormond / San Bruno Tap 138 KV line,L:17957:17960:138,105.4,232.0,5.2,104.0,fields,Reconductor line,778000.0,778000.0
Q18-0933,2019-05-25,Huntersville Delivery No 2 / Willar 138 KV,L:18173:18181:138,1.0,True,Sedalia / Whites rk 138 KV,L:18082:18084:138,101.5,189.0,16.2,96.1,fields,Reconductor line,821000.0,821000.0
Q18-0940,2019-05-20,Aspen-Lowmoor 345kV,L:9467:9666:345,1.0,True,Bath County-Longview2 345kV line,L:9654:18117:345,109.2,1321.0,6.7,,prose_overloaded,Reconductor line,28083000.0,2900000.0
Q18-0940,2019-05-20,North Pt 345/138 kV Transformer,X:18299:345:138,0.9960770523515037,True,Dewey-Dowell 138kV,L:17327:17569:138,105.0,478.0,5.9,,prose_overloaded,Replace transformer with higher-rated unit,23450000.0,5440000.0
Q18-0940,2019-05-20,Pocket-Mt Vernon 138kV,L:17673:17675:138,1.0,True,Hubbardstown Substation-Tristate Substation 345kV line,L:17843:18705:345,103.0,387.0,5.7,,prose_overloaded,Reconductor line,1797000.0,733000.0
Q18-0940,2019-05-20,Dewey Substation-Dowell 138kV Line,L:17327:17569:138,1.0,True,Hubbardstown-Tristate 345kV,L:17843:18705:345,102.4,412.0,5.7,,prose_overloaded,Reconductor line,3376000.0,1379000.0
Q18-0940,2019-05-20,Pocket-Tillamook 138kV,L:17673:17676:138,1.0,True,Hubbardstown-Tristate 345kV,L:17843:18705:345,102.6,398.0,5.7,,prose_loss,Reconductor line,2435000.0,994000.0
Q18-0940,2019-05-20,Dewey-Tillamook 138kV line,L:17327:17676:138,1.0,True,Tristate-Hubbardstown 345kV,L:17843:18705:345,102.2,408.0,5.7,,prose_loss,Reconductor line,4701000.0,1919000.0
Q18-0940,2019-05-20,Northwest Beloit 345/1 kV XFMR,X:17992:345:1,0.997603174498541,True,Tristate-Valemount 345kV Line,L:18338:18705:345,101.4,440.0,13.1,,prose_loss,Replace transformer with higher-rated unit,13597000.0,9628000.0
Q18-0940,2019-05-20,Hubbardstown-Hyampom 138kV,L:17843:18620:138,1.0,True,Hubbardstown-Tristate 345kV Line,L:17843:18705:345,130.1,323.0,9.9,,prose_colon,Rebuild line with higher-capacity conductor,3110000.0,1521000.0
Q18-0940,2019-05-20,Siggen-Hyampom 138kV,L:18611:18620:138,1.0,True,Hubbardstown Substation-Tristate 345kV Line,L:17843:18705:345,122.4,280.0,8.6,,prose_colon,Rebuild line with higher-capacity conductor,4041000.0,1850000.0
Q18-0940,2019-05-20,Hubbardstown-Tristate Substation 345kV,L:17843:18705:345,1.0,True,International Paper-Hanging Rock 500kV L,L:19281:19548:500,116.4,1167.0,42.3,,prose_colon,Rebuild line with higher-capacity conductor,36013000.0,13822000.0
Q18-0940,2019-05-20,Northwest Beloit 230 kV/1 kV XFMR,X:17992:230:1,0.997603174498541,True,Tristate-Valemount 345kV,L:18338:18705:345,107.5,415.0,13.1,,prose_colon,Replace transformer with higher-rated unit,7800000.0,5523000.0
Q18-0940,2019-05-20,Sporn-Beck Road 230kV,L:18687:18707:230,1.0,True,Sporn-Beck Rd 345kV line,L:18687:18707:345,106.1,619.0,6.2,,prose_colon,Reconductor line,2022000.0,446000.0
Q18-0940,2019-05-20,Lowmoor-Hinton Ap 345kV,L:9666:18544:345,1.0,True,Mcclain Energy Facility-Vaseaux Lake 138kV,L:18438:18446:138,105.4,1182.0,8.9,,prose_colon,Reconductor line,76003000.0,6918000.0
Q18-0940,2019-05-20,Neptune-Kettle Creek Primary 138kV Line,L:17674:17764:138,1.0,True,Hubbardstown-Tristate 345kV,L:17843:18705:345,104.0,362.0,5.7,,prose_colon,Reconductor line,7794000.0,3179000.0
Q18-0940,2019-05-20,Mt Vernon-Kettle Crk Primary 138kV,L:17674:17675:138,1.0,True,Hubbardstown Substation-Tristate 345kV,L:17843:18705:345,103.4,377.0,5.7,,prose_colon,Reconductor line,908000.0,370000.0
Q18-0976,2019-05-31,TROY ENERGY LLC - DIXON LANDING 230 kV line,L:20254:20280:230,1.0,True,TROY ENERGY LLC SUBSTATION - RICHLAND 500 kV,L:20280:20309:500,199.0,558.0,8.6,,table,Rebuild line with higher-capacity conductor,23706000.0,404000.0
Q18-0976,2019-05-31,E METHUEN 500 kV/230 kV Transformer Bank,X:19576:500:230,0.9755603666103183,True,TREGO - BEAVER 500 kV,L:19893:20264:500,122.6,1605.0,16.0,,table,Replace transformer with higher-rated unit,27788000.0,467000.0
Q18-0976,2019-05-31,MADELINE - BARAGA VLG 230 kV,L:18949:19413:230,1.0,True,GRAY'S FLAT SUBSTATION - EAST MEHUEN SUBSTATION 230 kV,L:19437:19576:230,116.3,514.0,6.5,,table,Rebuild line with higher-capacity conductor,10784000.0,181000.0
Q18-0976,2019-05-31,ADIRONDACK - JAMES DE YOUNG 230 kV,L:18843:19348:230,1.0,True,ST. LAWRENCE SUBSTATION - JAMES DE YOUNG 230 kV,L:18961:19348:230,115.7,748.0,7.4,,table,Rebuild line with higher-capacity conductor,53370000.0,896000.0
Q18-0976,2019-05-31,CORRIDOR - LARSON ST 230 kV,L:19053:19146:230,1.0,True,TREGO - BEAVER SUBSTATION 500 kV,L:19893:20264:500,114.4,640.0,9.9,,table,Rebuild line with higher-capacity conductor,18521000.0,313000.0
Q18-0976,2019-05-31,ADIRONDACK SUBSTATION 500-230 kV Auto,X:18843:500:230,0.974413473857485,True,E METHUEN 500 kV/230 kV Transformer Bank,X:19576:500:230,113.3,1026.0,5.1,,table,Replace transformer with higher-rated unit,18489000.0,310000.0
Q18-0976,2019-05-31,WALDO 500/230 kV TX,X:18942:500:230,0.9697595630033625,True,TREGO - BEAVER 500 kV,L:19893:20264:500,111.0,894.0,9.8,,table,Replace transformer with higher-rated unit,31085000.0,524000.0
Q18-0976,2019-05-31,CARLEY RD - JAMES DE YOUNG 230 kV,L:18847:19348:230,1.0,True,E METHUEN 500-230 kV Autotransformer,X:19576:500:230,110.2,647.0,7.1,,table,Rebuild line with higher-capacity conductor,31111000.0,522000.0
Q18-0976,2019-05-31,TREGO 230 kV/1 kV Transformer Bank,X:19893:230:1,0.9733047444131949,True,TREGO - TROY ENERGY LLC 500 kV Line,L:19893:20280:500,109.9,644.0,12.9,,table,Replace transformer with higher-rated unit,8992000.0,153000.0
Q18-0976,2019-05-31,JOSO - ONANCOCK DIESEL GENERATION FACILITY 230 kV Line,L:19822:19941:230,1.0,True,BEAVER - EUFAULA SUBSTATION 500 kV,L:20264:20266:500,108.9,1738.0,14.3,,table,Reconductor line,5442000.0,92000.0
Q18-0976,2019-05-31,ADAMS - PICKFORD 230 kV,L:19846:19917:230,1.0,True,TREGO - BEAVER 500 kV,L:19893:20264:500,108.7,1089.0,8.1,,table,Reconductor line,8860000.0,149000.0
Q18-0976,2019-05-31,ADAMS - ONANCOCK DIESEL GENERATION FACILITY 230 kV,L:19846:19941:230,0.9672689610421591,False,TREGO - BEAVER 500 kV,L:19893:20264:500,108.4,2118.0,15.9,,table,Reconductor line,21767000.0,366000.0
Q18-0976,2019-05-31,PICKFORD - HERALD-TWIN CITIES 230 kV,L:19917:20133:230,1.0,True,TREGO - BEAVER SUBSTATION 500 kV,L:19893:20264:500,106.7,1423.0,9.7,,table,Reconductor line,24783000.0,417000.0
Q18-0976,2019-05-31,MASON ST - NEW DEPARTURE 230 kV,L:19852:20299:230,1.0,True,TREGO - BEAVER 500 kV Line,L:19893:20264:500,105.7,1109.0,7.8,,table,Reconductor line,12779000.0,215000.0
Q18-0976,2019-05-31,TREGO - HIGHGATE 230 kV,L:19893:19900:230,1.0,True,TREGO - TROY ENERGY LLC 500 kV,L:19893:20280:500,105.6,511.0,10.9,,table,Reconductor line,9867000.0,169000.0
Q18-0976,2019-05-31,HEBO - WINTHROP 230 kV Line,L:19054:19130:230,1.0,True,BARRETT - HEBO 230 kV,L:19130:19134:230,105.2,629.0,5.5,,table,Reconductor line,4926000.0,83000.0
Q18-0976,2019-05-31,BURRIS PIT - HEBO 230 kV,L:18990:19130:230,1.0,True,TREGO - BEAVER 500 kV,L:19893:20264:500,101.4,1021.0,7.9,,table,Reconductor line,6197000.0,104000.0
Q18-0976,2019-05-31,JAMES DE YOUNG - BURRIS PIT 230 kV,L:18990:19348:230,1.0,True,BEAVER - TREGO SUBSTATION 500 kV,L:19893:20264:500,101.1,1046.0,7.9,,table,Reconductor line,36425000.0,611000.0
Q18-0976,2019-05-31,MADELIE - E METHUEN 230 kV,L:18949:19576:230,1.0,True,GRAY'S FLAT - EAST METHUEN 230 kV,L:19437:19576:230,100.8,1074.0,9.5,,table,Reconductor line,13004000.0,218000.0
Q18-0980,2019-05-28,Kilarc / Thermas 138.0 kV,L:8217:8239:138,1.0,True,Conemaugh Hydro Plant / Thermas 138.0 kV Line,L:8216:8217:138,176.2,177.0,5.9,,table,Rebuild line with higher-capacity conductor,3845000.0,3845000.0
Q18-0980,2019-05-28,St Croix Falls / Emily 3 138.0 kV Line,L:7257:7279:138,1.0,True,Burwell Substation / P.T.S 345.0 kV,L:7233:7389:345,148.1,199.0,10.3,,table,Rebuild line with higher-capacity conductor,2977000.0,2977000.0
Q18-0980,2019-05-28,Chase Hill / Emily 3 138.0 kV,L:7259:7279:138,1.0,True,Burwell / P.T.S 345.0 kV,L:7233:7389:345,146.2,211.0,10.3,,table,Rebuild line with higher-capacity conductor,4539000.0,4539000.0
Q18-0980,2019-05-28,Mcintosh Combined Cycle Facility / St Croix Falls 138.0 kV,L:7257:8224:138,0.9992422289829449,False,Burwell / P.T.S 345.0 kV,L:7233:7389:345,124.3,222.0,10.3,,table,Rebuild line with higher-capacity conductor,5509000.0,5509000.0
Q18-0980,2019-05-28,Placer / Stinson Substation 138.0 kV,L:7410:7427:138,0.9986577851499243,False,Southeast Vicksburg / Allegheny Energy Units 3 4 & 5 500.0 kV,L:8265:8284:500,122.4,331.0,6.1,,table,Rebuild line with higher-capacity conductor,1998000.0,410000.0
Q18-0980,2019-05-28,Wilson 1&2 / Mcintosh Combined Cycle Facility 138.0 kV,L:8218:8224:138,1.0,True,Burwell / P.T.S 345.0 kV,L:7233:7389:345,119.2,227.0,10.3,,table,Rebuild line with higher-capacity conductor,4779000.0,4779000.0
Q18-0980,2019-05-28,Chase Hill / Jones Bluff 138.0 kV L,L:7258:7259:138,1.0,True,Sugar Hill / Allegheny Enrgy Units 3 4 & 5 345.0 kV line,L:7290:8265:345,118.7,188.0,12.2,,table,Rebuild line with higher-capacity conductor,2166000.0,2166000.0
Q18-0980,2019-05-28,Eklutna / Allegheny Hydro No 8 345.0 kV,L:7727:8281:345,1.0,True,Caldwell / Piney Crk Project 345.0 kV,L:7702:8253:345,109.7,1188.0,5.3,,table,Reconductor line,34436000.0,6192000.0
Q18-0980,2019-05-28,Placer 138 kV/1 kV Transformer,X:7410:138:1,0.9986797782552246,True,Allegheny Energy Units 3 4 & 5 / Southeast Vicksburg 500.0 kV,L:8265:8284:500,107.2,378.0,6.1,,table,Replace transformer with higher-rated unit,3378000.0,692000.0
Q18-0980,2019-05-28,Firstenergy Springdale Power Sta / Jones Bluff 138.0 kV,L:7258:7277:138,1.0,True,Sugar Hill / Allegheny Energy Units 3 4 & 5 345.0 kV,L:7290:8265:345,105.9,194.0,12.2,,table,Reconductor line,2315000.0,2315000.0
Q18-0980,2019-05-28,N Gat Riverside Alte / P.T.S 138.0 kV Line,L:7191:7389:138,1.0,True,Burwell / P.T.S 345.0 kV,L:7233:7389:345,105.5,245.0,10.9,,table,Reconductor line,481000.0,94000.0
Q18-0980,2019-05-28,N Gate Riverside Alte / Delco 138.0 kV,L:7191:7292:138,1.0,True,Burwell / P.T.S 345.0 kV,L:7233:7389:345,105.2,233.0,10.9,,table,Reconductor line,536000.0,105000.0
Q18-0980,2019-05-28,Pacolet Diesel Generation Facility / Grove 138.0 kV,L:7409:7442:138,1.0,True,Allegheny Energy Units 3 4 & 5 / Southeast Vicksburg 500.0 kV Line,L:8265:8284:500,104.8,391.0,8.6,,table,Reconductor line,2105000.0,2105000.0
Q18-0980,2019-05-28,North Waverly / Grove 138.0 kV,L:7385:7409:138,1.0,True,Allegheny Energy Units 3 4 & 5 / Southeast Vicksburg 500.0 kV L,L:8265:8284:500,104.2,405.0,8.6,,table,Reconductor line,2095000.0,2095000.0
Q18-0980,2019-05-28,North Waverly / Firstenergy Springdale Power Sta 138.0 kV Line,L:7277:7385:138,1.0,True,Allegheny Energy Units 3 4 & 5 Substation / Southeast Vicksburg Substation 500.0 kV,L:8265:8284:500,104.0,408.0,8.6,,table,Reconductor line,1417000.0,1417000.0
Q18-0980,2019-05-28,Blackrock / Eklutna 345.0 kV,L:7709:7727:345,1.0,True,Caldwell Substation / Piney Crk Project 345.0 kV,L:7702:8253:345,101.3,1380.0,5.1,,table,Reconductor line,21588000.0,1802000.0
Q18-0980,2019-05-28,Little Chute / Talenenergy Martins Creek Llc Harrisburg 345.0 kV,L:6388:7122:345,1.0,True,Fort Humbug / Coronet 500.0 kV,L:6421:8103:500,100.9,2249.0,6.6,,table,Reconductor line,8317000.0,97000.0
Q18-0995,2019-05-17,N. SHANNON to N CREEK 138 kV,L:16952:16961:138,1.0,True,MULLBERRY SUBSTATION to SALEM WALK 138 kV line,L:17445:17446:138,168.6,231.0,79.1,96.2,fields,Rebuild line with higher-capacity conductor,10067000.0,4366000.0
Q18-0995,2019-05-17,REYNOLDS HILL to FORT RUCKER 138 kV Line,L:17411:17428:138,1.0,True,NORTH CRK to N. SHANNON SUBSTATION 138 kV line,L:16952:16961:138,149.0,257.0,100.0,66.7,fields,Rebuild line with higher-capacity conductor,11846000.0,4451000.0
Q18-0995,2019-05-17,HARE to DLUZERNE 138 kV,L:16954:17389:138,1.0,True,WEBER to LARK ELLEN 138 kV,L:16959:17393:138,138.4,195.0,38.2,97.0,fields,Rebuild line with higher-capacity conductor,9814000.0,4025000.0
Q18-0995,2019-05-17,ELBERFELD SOUTH to STUDIO 138 kV,L:16922:17390:138,1.0,True,HARE to N. SHANNON 138 kV,L:16952:16954:138,126.6,223.0,38.8,89.7,fields,Rebuild line with higher-capacity conductor,8872000.0,3519000.0
Q18-0995,2019-05-17,N. SHANNON to HARE 138 kV L,L:16952:16954:138,1.0,True,WEBER to LARK ELLEN 138 kV,L:16959:17393:138,125.3,343.0,73.1,80.3,fields,Rebuild line with higher-capacity conductor,6228000.0,2554000.0
Q18-0995,2019-05-17,POTATO RAPIDS to PEACOCK 138 kV,L:17391:17610:138,1.0,True,N. SHANNON SUBSTATION to HARE SUBSTATION 138 kV,L:16952:16954:138,123.1,243.0,35.2,92.5,fields,Rebuild line with higher-capacity conductor,10241000.0,3519000.0
Q18-0995,2019-05-17,HILL COUNTRY 345 to PEACOCK 138 kV L,L:17391:17430:138,1.0,True,N. SHANNON to HARE 138 kV L,L:16952:16954:138,121.0,252.0,35.2,91.5,fields,Rebuild line with higher-capacity conductor,6158000.0,2116000.0
Q18-0995,2019-05-17,POTATO RAPIDS to REC BRADFORD 138 kV,L:17610:17611:138,1.0,True,HARE to N. SHANNON 138 kV,L:16952:16954:138,120.8,228.0,35.2,88.0,fields,Rebuild line with higher-capacity conductor,6536000.0,2246000.0
Q18-0995,2019-05-17,EDNA to SUMMIT LAKE WPS 138 kV,L:17229:17231:138,1.0,True,LARK ELLEN to WEBER 138 kV,L:16959:17393:138,120.1,223.0,33.1,88.8,fields,Rebuild line with higher-capacity conductor,5415000.0,2222000.0
Q18-0995,2019-05-17,LAGUA TAP to STUDIO SUBSTATION 138 kV line,L:17390:17392:138,1.0,True,N. SHANNON to HARE SUBSTATION 138 kV line,L:16952:16954:138,120.1,343.0,64.8,80.2,fields,Rebuild line with higher-capacity conductor,5768000.0,2284000.0
Q18-0995,2019-05-17,LAGUNA TAP SUBSTATION to LARK ELLEN 138 kV,L:17392:17393:138,1.0,True,HARE to N. SHANNON SUBSTATION 138 kV,L:16952:16954:138,119.6,349.0,64.8,80.5,fields,Rebuild line with higher-capacity conductor,4268000.0,1690000.0
Q18-0995,2019-05-17,REC BRADFORD to CURRY COUNTY 138 kV,L:17611:17664:138,1.0,True,N. SHANNON SUBSTATION to HARE 138 kV Line,L:16952:16954:138,119.5,215.0,35.2,84.9,fields,Rebuild line with higher-capacity conductor,6440000.0,2213000.0
Q18-0995,2019-05-17,WEBER to LARK ELLEN 138 kV Line,L:16959:17393:138,1.0,True,N. SHANNON to HARE 138 kV line,L:16952:16954:138,119.3,354.0,64.8,80.7,fields,Rebuild line with higher-capacity conductor,14681000.0,5812000.0
Q18-0995,2019-05-17,ABAJO SUBSTATION to FORT RUCKER 138 kV,L:17427:17428:138,1.0,True,N. SHANNON to HARE SUBSTATION 138 kV,L:16952:16954:138,118.7,274.0,35.2,91.6,fields,Rebuild line with higher-capacity conductor,5726000.0,1968000.0
Q18-0995,2019-05-17,SHEFFIELD to CURRY COUNTY 138 kV,L:17419:17664:138,1.0,True,N. SHANNON to HARE 138 kV line,L:16952:16954:138,118.2,213.0,35.2,83.3,fields,Rebuild line with higher-capacity conductor,5424000.0,1864000.0
Q18-0995,2019-05-17,SUMMIT LAKE WPS to SUGAR CRK POWER SUBSTATION 138 kV,L:17229:17780:138,1.0,True,WEBER to LARK ELLEN 138 kV,L:16959:17393:138,117.9,216.0,33.1,85.6,fields,Rebuild line with higher-capacity conductor,10880000.0,4465000.0
Q18-0995,2019-05-17,SHEFFIELD to JACINTO 138 kV L,L:17419:17420:138,0.9954507178974251,False,N. SHANNON to HARE 138 kV,L:16952:16954:138,116.6,210.0,35.2,81.2,fields,Rebuild line with higher-capacity conductor,3057000.0,1050000.0
Q18-0995,2019-05-17,JACINTO to PG&E; PUMP SUBSTATION 138 kV Line,L:17420:17421:138,1.0,True,HARE to N. SHANNON 138 kV L,L:16952:16954:138,115.5,207.0,35.2,79.6,fields,Rebuild line with higher-capacity conductor,3232000.0,1111000.0
Q18-0995,2019-05-17,PG&E; PUMP to ALAMEDA 138 kV,L:17079:17421:138,1.0,True,N. SHANNON SUBSTATION to HARE 138 kV,L:16952:16954:138,115.0,198.0,35.2,77.4,fields,Rebuild line with higher-capacity conductor,10809000.0,3714000.0
Q18-0995,2019-05-17,BEAUMEADE to WEBER 138 kV,L:16958:16959:138,1.0,True,HARE to N. SHANNON 138 kV Line,L:16952:16954:138,113.0,194.0,56.7,51.4,fields,Rebuild line with higher-capacity conductor,31104000.0,18050000.0
Q18-0995,2019-05-17,BOONVILLE to SUGAR CREEK POWER 138 kV,L:17779:17780:138,1.0,True,FT RUCKER to ABAJO 138 kV,L:17427:17428:138,105.8,182.0,26.6,74.9,fields,Reconductor line,1860000.0,654000.0
Q18-0995,2019-05-17,WEBER to MULLBERY 138 kV Line,L:16959:17445:138,1.0,True,N. SHANNON SUBSTATION to NORTH CRK SUBSTATION 138 kV,L:16952:16961:138,105.3,363.0,62.4,69.0,fields,Reconductor line,1088000.0,409000.0
Q18-0995,2019-05-17,MULLBERRY to SALEM WALK 138 kV,L:17445:17446:138,1.0,True,N CRK to N. SHANNON 138 kV,L:16952:16961:138,105.1,371.0,62.4,69.6,fields,Reconductor line,1879000.0,706000.0
Q18-0995,2019-05-17,ROCKWOOD to STONY HILL 138 kV,L:17386:17387:138,1.0,True,N. SHANNON to HARE 138 kV,L:16952:16954:138,103.8,243.0,38.0,70.7,fields,Reconductor line,1131000.0,449000.0
Q18-0995,2019-05-17,ROCKWOOD to W JAX 138 kV L,L:16921:17386:138,1.0,True,HARE to N. SHANNON 138 kV,L:16952:16954:138,103.4,267.0,38.0,73.4,fields,Reconductor line,2767000.0,1098000.0
Q18-1001,2019-06-03,Tecumseh Energy Center - Honeyville 138 KV line,L:10676:11063:138,1.0,True,Mecklenburg Power Station - Kerr Dam 345 KV L,L:9650:9676:345,182.5,297.0,19.8,,table,Rebuild line with higher-capacity conductor,10034000.0,8543000.0
Q18-1001,2019-06-03,Tecumseh Energy Ctr 345/138 kV Autotransformer,X:11063:345:138,0.997053714656996,True,Kerr Dam - Mecklenburg Power Sta 345 KV line,L:9650:9676:345,157.9,349.0,19.8,,table,Replace transformer with higher-rated unit,16185000.0,13778000.0
Q18-1001,2019-06-03,Quindaro - Highlands Windfarm 138 KV L,L:9433:9434:138,1.0,True,Ols Energy Chino - Pine River Alte 138 KV line,L:9420:9435:138,136.3,223.0,33.9,,table,Rebuild line with higher-capacity conductor,6554000.0,6554000.0
Q18-1001,2019-06-03,Huben - Highlands Windfarm 138 KV,L:9425:9434:138,1.0,True,Pine Riv Alte - Ols Energy Chino 138 KV,L:9420:9435:138,135.2,220.0,33.9,,table,Rebuild line with higher-capacity conductor,9572000.0,9572000.0
Q18-1001,2019-06-03,Quindaro - Savanna 138 KV,L:9433:9524:138,1.0,True,Pine River Alte - Ols Energy Chino 138 KV,L:9420:9435:138,135.1,229.0,33.9,,table,Rebuild line with higher-capacity conductor,11063000.0,11063000.0
Q18-1001,2019-06-03,Cape Horn - Huben 138 KV L,L:9286:9425:138,1.0,True,Kerr Dam - Mecklenburg Power Sta 345 KV,L:9650:9676:345,132.4,234.0,5.2,,table,Rebuild line with higher-capacity conductor,16020000.0,13695000.0
Q18-1001,2019-06-03,Kerr Dam 345/138kV TX,X:9676:345:138,0.9967618192401289,True,Gaston - Tecumseh Energy Ctr 345 KV,L:11063:11209:345,131.3,507.0,5.5,,table,Replace transformer with higher-rated unit,17878000.0,10781000.0
Q18-1001,2019-06-03,Grady 138/69kV Transformer T1,X:10965:138:69,0.9988125767898325,True,Grady 138 kV/69 kV Autotransformer Unit 3,X:10965:138:69,123.1,107.0,17.1,,table,Replace transformer with higher-rated unit,6096000.0,6096000.0
Q18-1001,2019-06-03,Grady 138-69 kV Auto,X:10965:138:69,0.9988125767898325,True,Grady Substation 138-69 kV Autotransformer,X:10965:138:69,123.1,107.0,17.1,,table,Replace transformer with higher-rated unit,6096000.0,6096000.0
Q18-1001,2019-06-03,Grady 138 kV/69 kV Transformer Bank Bank 3,X:10965:138:69,0.9988125767898325,True,Grady 138/69kV Transformer T1,X:10965:138:69,123.1,107.0,17.1,,table,Replace transformer with higher-rated unit,6096000.0,6096000.0
Q18-1001,2019-06-03,Pine Riv Alte - Ols Energy Chino 138 KV line,L:9420:9435:138,1.0,True,Quindaro - Savanna 138 KV,L:9433:9524:138,112.5,376.0,48.9,,table,Rebuild line with higher-capacity conductor,12980000.0,12980000.0
Q18-1001,2019-06-03,E Sparta 138/69kV Transformer,X:10689:138:69,0.9959503838388257,True,Tecumseh Energy Ctr - Gaston 345 KV,L:11063:11209:345,100.6,99.0,5.5,,table,Replace transformer with higher-rated unit,7319000.0,7319000.0
Q18-1020,2019-05-18,MIGUEL LUJAN TAP NS LINE SUBSTATION / HOOKSINK 100kV,L:19401:19402:100,1.0,True,BARAGA VLG / QUEEN CRK SUBSTATION 500kV,L:19413:19578:500,341.4,128.0,9.9,330.3,fields,Rebuild line with higher-capacity conductor,2055000.0,375000.0
Q18-1020,2019-05-18,MIGUEL LUJAN TAP NS LINE / WILLIAMS ST 100kV,L:19401:19414:100,1.0,True,QUEENSBRIDGE / BURR OAK 100kV,L:19406:19415:100,263.3,111.0,8.2,252.6,fields,Rebuild line with higher-capacity conductor,3028000.0,710000.0
Q18-1020,2019-05-18,EVEREST / WEBSTER 100kV,L:19167:19403:100,1.0,True,MIGUEL LUJAN TP NS LINE SUBSTATION / HOOKSINK 100kV,L:19401:19402:100,252.8,98.0,7.6,241.7,fields,Rebuild line with higher-capacity conductor,1708000.0,399000.0
Q18-1020,2019-05-18,LAWTHER DR / CARO 100kV,L:18837:19385:100,1.0,True,BARAGA VLG 500 kV/230 kV Autotransformer,X:19413:500:230,242.7,100.0,7.5,232.0,fields,Rebuild line with higher-capacity conductor,2199000.0,924000.0
Q18-1020,2019-05-18,SCOTT CO / HOOKSINK 100kV line,L:19400:19402:100,1.0,True,SCOTT CO SUBSTATION / BURR OAK 100kV,L:19400:19406:100,226.3,209.0,11.0,218.7,fields,Rebuild line with higher-capacity conductor,2408000.0,562000.0
Q18-1020,2019-05-18,EVEREST / QUEENSBRIDGE 100kV,L:19167:19415:100,1.0,True,MIGUEL LUJAN TAP NS LINE SUBSTATION / HOOKSINK 100kV,L:19401:19402:100,224.2,119.0,7.6,215.0,fields,Rebuild line with higher-capacity conductor,1371000.0,320000.0
Q18-1020,2019-05-18,BUR OAK / QUEENSBRIDGE 100kV,L:19406:19415:100,1.0,True,MIGUEL LUJAN TAP NS LINE / HOOKSINK 100kV,L:19401:19402:100,223.1,133.0,7.6,214.9,fields,Rebuild line with higher-capacity conductor,1698000.0,397000.0
Q18-1020,2019-05-18,CARO / MIAMI 100kV line,L:19385:19435:100,1.0,True,BARAGA VLG 500/230kV Transformer Bank,X:19413:500:230,218.2,124.0,7.5,209.5,fields,Rebuild line with higher-capacity conductor,5125000.0,2153000.0
Q18-1020,2019-05-18,SCOTT CO / BURR OAK 100kV line,L:19400:19406:100,1.0,True,SCOTT CO / HOOKSINK 100kV line,L:19400:19402:100,216.3,182.0,8.9,209.3,fields,Rebuild line with higher-capacity conductor,5702000.0,1332000.0
Q18-1020,2019-05-18,WEBSTER / GENOA 100kV,L:19403:19404:100,1.0,True,MIGUEL LUJAN TAP NS LINE / HOOKSINK 100kV,L:19401:19402:100,207.4,114.0,7.6,197.8,fields,Rebuild line with higher-capacity conductor,1707000.0,399000.0
Q18-1020,2019-05-18,WILLIAMS ST SUBSTATION / TAIT ELECTRIC GENERATING STA 100kV,L:19414:19420:100,1.0,True,BARAA VLG 500/230 kV Transformer,X:19413:500:230,176.5,119.0,5.8,169.4,fields,Rebuild line with higher-capacity conductor,2835000.0,668000.0
Q18-1020,2019-05-18,WILLIAMS T / GENOA 100kV,L:19404:19414:100,1.0,True,MIGUEL LUJAN TAP NS LINE / HOOKSINK 100kV Line,L:19401:19402:100,138.3,136.0,7.6,130.3,fields,Rebuild line with higher-capacity conductor,2192000.0,512000.0
Q18-1020,2019-05-18,TAIT ELECTRIC GENERATING STA / HATCH 100kV,L:19420:19423:100,1.0,True,BARAGA VLG 500-230 kV Auto,X:19413:500:230,138.0,132.0,5.8,131.7,fields,Rebuild line with higher-capacity conductor,1525000.0,360000.0
