project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q18-1020,2019-05-18,FITCHBURG / WEST RIVERSIDE 100kV,L:19384:19399:100,1.0,True,MIAMI / FIDDYMENT 100kV,L:19396:19435:100,132.1,130.0,9.3,121.7,fields,Rebuild line with higher-capacity conductor,4537000.0,4537000.0
Q18-1020,2019-05-18,NORWICH 230/1kV XFMR,X:19145:230:1,0.9899263254295145,True,BARRETT / NORWICH 500kV L,L:19134:19145:500,119.2,995.0,11.2,117.6,fields,Replace transformer with higher-rated unit,12480000.0,190000.0
Q18-1020,2019-05-18,EAST METHUEN / SWAN VLY 500kV,L:19576:19617:500,1.0,True,MUSKOGEE / MONTPELIER ELECTRIC GENERATING STA 500kV,L:20269:22708:500,117.2,2718.0,17.8,116.2,fields,Rebuild line with higher-capacity conductor,355785000.0,5282000.0
Q18-1020,2019-05-18,PATRICK / ROES CORNER 100kV Line,L:19480:19483:100,1.0,True,BARAGA VLG 500-230 kV Autotransformer,X:19413:500:230,116.3,107.0,17.1,93.2,fields,Rebuild line with higher-capacity conductor,2668000.0,2668000.0
Q18-1020,2019-05-18,MUSKOGEE SUBSTATION / MONTPELIER ELECTRIC GENERATING STA SUBSTATION 500kV,L:20269:22708:500,1.0,True,E METHUEN SUBSTATION / SWAN VALLEY SUBSTATION 500kV,L:19576:19617:500,115.8,3404.0,9.4,115.4,fields,Rebuild line with higher-capacity conductor,146644000.0,1111000.0
Q18-1020,2019-05-18,OMNI-HACKBERRY / NORWICH 500kV,L:19030:19145:500,1.0,True,TREGO / BEAVER 500kV,L:19893:20264:500,115.6,3369.0,31.5,114.2,fields,Rebuild line with higher-capacity conductor,88909000.0,1416000.0
Q18-1020,2019-05-18,SWAN VALLEY / TREGO 500kV,L:19617:19893:500,1.0,True,TROY ENERGY LLC / RICHLAND 500kV L,L:20280:20309:500,114.1,4453.0,14.7,113.6,fields,Rebuild line with higher-capacity conductor,167267000.0,1579000.0
Q18-1020,2019-05-18,MUSKOGEE / SWAN VALLEY 500kV,L:19617:20269:500,1.0,True,EAST METHUEN / SWA VALLEY 500kV Line,L:19576:19617:500,112.2,3396.0,8.4,111.8,fields,Rebuild line with higher-capacity conductor,131257000.0,958000.0
Q18-1020,2019-05-18,SAN VLY 500/230kV TX,X:19617:500:230,0.9256690134587455,True,SWANVALLEY / TREGO 500kV,L:19617:19893:500,112.0,1622.0,6.7,111.4,fields,Replace transformer with higher-rated unit,26488000.0,339000.0
Q18-1020,2019-05-18,IMPERIAL / CHAMBERLIN 230kV L,L:19780:20091:230,1.0,True,HYLEBOS / RAVENNA 500kV,L:19719:20097:500,111.8,1299.0,5.4,111.2,fields,Rebuild line with higher-capacity conductor,18427000.0,225000.0
Q18-1020,2019-05-18,STEVENS RD / CONESVILLE STA 230kV Line,L:19188:19557:230,1.0,True,CONESVILLE STA / MUSKINGUM RIV 500kV,L:19557:19594:500,111.7,791.0,5.4,110.7,fields,Rebuild line with higher-capacity conductor,31601000.0,630000.0
Q18-1020,2019-05-18,15TH AVENUE S / LUCENT 230kV,L:19052:19094:230,1.0,True,OMNI-HACKBERRY / NORWICH 500kV,L:19030:19145:500,111.5,616.0,8.4,109.5,fields,Rebuild line with higher-capacity conductor,15022000.0,173000.0
Q17-0785,2019-06-28,Gallagher / Enderlin 100 KV,L:22782:22783:100,1.0,True,Marsh Fork / New S Rd 100 KV L,L:23286:23295:100,676.2,101.0,63.5,,table,Rebuild line with higher-capacity conductor,8291000.0,8291000.0
Q17-0785,2019-06-28,Bushland / Enderlin 100 KV L,L:22781:22783:100,1.0,True,Marsh Fork / New S Rd 100 KV,L:23286:23295:100,573.2,117.0,63.5,,table,Rebuild line with higher-capacity conductor,4077000.0,4077000.0
Q17-0785,2019-06-28,New South Rd / Marsh Fork 100 KV L,L:23286:23295:100,1.0,True,Gallagher / Enderlin 100 KV,L:22782:22783:100,486.3,130.0,59.5,,table,Rebuild line with higher-capacity conductor,3199000.0,3038000.0
Q17-0785,2019-06-28,New S Road Substation / Lullwater 100 KV line,L:23295:23304:100,1.0,True,Gallagher / Enderlin 100 KV L,L:22782:22783:100,443.5,137.0,59.5,,table,Rebuild line with higher-capacity conductor,1103000.0,1048000.0
Q17-0785,2019-06-28,Ann / Bushland 100 KV,L:22781:23109:100,1.0,True,Nixon Road Substation / Bushland 100 KV,L:22779:22781:100,387.7,131.0,50.1,,table,Rebuild line with higher-capacity conductor,8527000.0,8233000.0
Q17-0785,2019-06-28,Bushland / Nixon Rd Substation 100 KV L,L:22779:22781:100,1.0,True,Bushland / Ann 100 KV L,L:22781:23109:100,387.0,142.0,52.3,,table,Rebuild line with higher-capacity conductor,13036000.0,13036000.0
Q17-0785,2019-06-28,Marsh Fork Substation / Grand Coulee Number One 100 KV line,L:23286:23297:100,1.0,True,Gallagher / Enderlin 100 KV L,L:22782:22783:100,342.9,123.0,40.5,,table,Rebuild line with higher-capacity conductor,5284000.0,4902000.0
Q17-0785,2019-06-28,Lost Canyon / Edge Moor 100 KV,L:23240:23356:100,1.0,True,Nixon Road / Bushland 100 KV L,L:22779:22781:100,339.4,114.0,39.0,,table,Rebuild line with higher-capacity conductor,6714000.0,6122000.0
Q17-0785,2019-06-28,Ann / Edge Moor 100 KV,L:23109:23356:100,0.9983072522435816,False,Nixon Rd / Bushland Substation 100 KV Line,L:22779:22781:100,314.8,129.0,39.0,,table,Rebuild line with higher-capacity conductor,3524000.0,3213000.0
Q17-0785,2019-06-28,Bannock / Grand Coulee Number One 100 KV,L:23297:23346:100,1.0,True,Gallagher / Enderlin 100 KV,L:22782:22783:100,195.1,112.0,18.7,,table,Rebuild line with higher-capacity conductor,3382000.0,3223000.0
Q17-0785,2019-06-28,San German 6401 / Dayton'S Bluff 100 KV Line,L:23107:23228:100,1.0,True,Lost Canyon / Mtn Island 100 KV,L:23240:23348:100,175.2,110.0,8.6,,table,Rebuild line with higher-capacity conductor,13328000.0,7010000.0
Q17-0785,2019-06-28,Texon / Mountain Island 100 KV,L:23348:23352:100,1.0,True,Dayton'S Bluff / Lost Canyon 100 KV,L:23107:23240:100,164.8,202.0,13.0,,table,Rebuild line with higher-capacity conductor,2294000.0,924000.0
Q17-0785,2019-06-28,Lost Canyon / Mtn Island 100 KV L,L:23240:23348:100,1.0,True,Dayton'S Bluff Substation / Lost Canyon 100 KV,L:23107:23240:100,161.2,282.0,18.1,,table,Rebuild line with higher-capacity conductor,8427000.0,3491000.0
Q17-0785,2019-06-28,Dayton'S Bluff / Lost Canyon 100 KV L,L:23107:23240:100,1.0,True,Lost Canyon / Mtn Island Substation 100 KV,L:23240:23348:100,158.1,308.0,18.6,,table,Rebuild line with higher-capacity conductor,2944000.0,1230000.0
Q17-0785,2019-06-28,Kendallville / Rex Brown Substation 100 KV,L:21979:21980:100,1.0,True,Jones Chapel / Dekalb 500 KV,L:21759:22035:500,145.0,216.0,5.3,,table,Rebuild line with higher-capacity conductor,3760000.0,500000.0
Q17-0785,2019-06-28,Nixon Rd / Griffiss Air Base 100 KV line,L:22777:22779:100,1.0,True,Bushland / Ann 100 KV line,L:22781:23109:100,142.5,143.0,16.0,,table,Rebuild line with higher-capacity conductor,1595000.0,1595000.0
Q17-0785,2019-06-28,Rex Brown / Montibello 100 KV,L:21980:22491:100,1.0,True,Jones Chapel / Dekalb 500 KV L,L:21759:22035:500,142.2,233.0,5.3,,table,Rebuild line with higher-capacity conductor,5586000.0,743000.0
Q17-0785,2019-06-28,Bannock Substation / Parkchester 100 KV,L:23345:23346:100,1.0,True,Ne S Rd / Marsh Fork Substation 100 KV Line,L:23286:23295:100,142.1,127.0,10.9,,table,Rebuild line with higher-capacity conductor,1781000.0,1405000.0
Q17-0785,2019-06-28,Cuba City / Farmersville 100 KV,L:21977:21978:100,1.0,True,Dekalb / Jones Chapel 500 KV,L:21759:22035:500,142.1,197.0,5.3,,table,Rebuild line with higher-capacity conductor,7630000.0,1014000.0
Q17-0785,2019-06-28,Ligonier / Montibello 100 KV,L:22036:22491:100,1.0,True,Dekalb / Jones Chapel 500 KV,L:21759:22035:500,140.4,244.0,5.3,,table,Rebuild line with higher-capacity conductor,5590000.0,743000.0
Q17-0785,2019-06-28,Truman / Lookingglass 230 KV,L:18970:19003:230,1.0,True,Beaver / Trego 500 KV,L:19893:20264:500,137.9,575.0,9.9,,table,Rebuild line with higher-capacity conductor,17595000.0,2345000.0
Q17-0785,2019-06-28,Mcneil / Slocum Rd 230 KV,L:19826:20278:230,1.0,True,Richland / Dekalb 500 KV L,L:20309:21759:500,134.8,1072.0,25.6,,table,Rebuild line with higher-capacity conductor,10759000.0,1430000.0
Q17-0785,2019-06-28,Dekalb Substation / Robison Park 230 KV,L:21759:21796:230,1.0,True,Jones Chapel / Dekalb 500 KV,L:21759:22035:500,134.2,1515.0,34.1,,table,Rebuild line with higher-capacity conductor,29975000.0,3983000.0
Q17-0785,2019-06-28,Slocum Rd / Dekalb 230 KV,L:19826:21759:230,1.0,True,Richland / Dekalb 500 KV,L:20309:21759:500,134.0,1101.0,25.6,,table,Rebuild line with higher-capacity conductor,53250000.0,7078000.0
Q17-0785,2019-06-28,Richland 500-230 kV Auto,X:20309:500:230,0.9741099818623392,True,Troy Energy Llc / Richland 500 KV,L:20280:20309:500,133.8,1398.0,32.4,,table,Replace transformer with higher-rated unit,31955000.0,4252000.0
Q17-0793,2019-06-28,HILLCREST – MULDOON MILL 100.0 kV Line,L:21772:21792:100,1.0,True,WAYNE TRACE – DARLINGTON RD 100.0 kV,L:21773:21789:100,132.6,210.0,7.8,,table,Rebuild line with higher-capacity conductor,4431000.0,191000.0
Q17-0793,2019-06-28,MCNEIL SUBSTATION – BREED 230.0 kV,L:20278:20298:230,1.0,True,RICHLAND – DEKALB 500.0 kV,L:20309:21759:500,131.6,1103.0,12.5,,table,Rebuild line with higher-capacity conductor,23737000.0,177000.0
Q17-0793,2019-06-28,SIDNEY A MURRAY JR HYDROELECTRIC – BREED 230.0 kV,L:19865:20298:230,1.0,True,RICHLAND – DEKALB 500.0 kV,L:20309:21759:500,131.6,1103.0,12.5,,table,Rebuild line with higher-capacity conductor,51920000.0,387000.0
Q17-0793,2019-06-28,TWIN COUNTY RANCH – RICHLAND 230.0 kV L,L:20114:20309:230,0.9939821672975927,False,TROY ENERGY LLC – RICHLAND 500.0 kV,L:20280:20309:500,125.9,822.0,6.3,,table,Rebuild line with higher-capacity conductor,36868000.0,196000.0
Q17-0793,2019-06-28,MINNEHAHA – SIDNEY A MURRAY JR HYDROELECTRIC 230.0 kV Line,L:19862:19865:230,1.0,True,DEKALB – RICHLAND 500.0 kV,L:20309:21759:500,117.3,844.0,7.9,,table,Rebuild line with higher-capacity conductor,30792000.0,222000.0
Q17-0793,2019-06-28,TROY ENERGY LLC SUBSTATION – HIGHGATE 230.0 kV line,L:19900:20280:230,1.0,True,TREGO – TROY ENERGY LLC 500.0 kV,L:19893:20280:500,116.4,755.0,5.7,,table,Rebuild line with higher-capacity conductor,53263000.0,345000.0
Q17-0793,2019-06-28,CORRIDOR – LARSON ST 230.0 kV,L:19053:19146:230,1.0,True,TREGO – BEAVER 500.0 kV,L:19893:20264:500,115.6,640.0,8.8,,table,Rebuild line with higher-capacity conductor,20650000.0,161000.0
Q17-0793,2019-06-28,E METHUEN 500/230 kV Transformer Bank,X:19576:500:230,0.991529291827784,True,TREGO – BEAVER 500.0 kV,L:19893:20264:500,114.8,1605.0,17.7,,table,Replace transformer with higher-rated unit,34303000.0,246000.0
Q17-0793,2019-06-28,DARLINGTON ROAD – MUSKOGEE 100.0 kV,L:20269:21789:100,1.0,True,RICHLAND – DEKALB 500.0 kV,L:20309:21759:500,114.0,326.0,8.5,,table,Rebuild line with higher-capacity conductor,12179000.0,189000.0
Q17-0793,2019-06-28,NAPLEON PEAKING STATION – RICHLAND 230.0 kV,L:20267:20309:230,0.9776787941528664,False,RICHAND – TROY ENERGY LLC 500.0 kV,L:20280:20309:500,113.9,702.0,5.6,,table,Rebuild line with higher-capacity conductor,20437000.0,124000.0
Q17-0793,2019-06-28,WAYNE TRACE – ALLEN 100.0 kV,L:21773:21787:100,1.0,True,SEGS 5 – HILLCREST 100.0 kV,L:21764:21772:100,113.9,298.0,8.0,,table,Rebuild line with higher-capacity conductor,5244000.0,184000.0
Q17-0793,2019-06-28,TRUMAN – WALDO 230.0 kV,L:18942:18970:230,0.9867599709772099,False,BEAVER – TREGO 500.0 kV Line,L:19893:20264:500,113.8,726.0,8.8,,table,Rebuild line with higher-capacity conductor,18200000.0,142000.0
Q17-0793,2019-06-28,SEGS 5 – AEP PETTIT AVENUE 100.0 kV,L:21764:21786:100,1.0,True,ALLEN – WAYNE TRACE 100.0 kV,L:21773:21787:100,112.1,138.0,11.4,,table,Rebuild line with higher-capacity conductor,2525000.0,209000.0
Q17-0793,2019-06-28,EUFAULA 230-1 kV Autotransformer,X:20266:230:1,0.9813612157089711,True,IMPERIAL – EUFAULA 500.0 kV line,L:19780:20266:500,111.3,1680.0,11.8,,table,Replace transformer with higher-rated unit,11064000.0,85000.0
Q17-0793,2019-06-28,EUFAULA 500 kV/1 kV Transformer,X:20266:500:1,0.9813612157089711,True,IMPERIAL – EUFAULA 500.0 kV,L:19780:20266:500,111.3,1680.0,11.8,,table,Replace transformer with higher-rated unit,38179000.0,292000.0
Q17-0793,2019-06-28,ADIRONDACK – JAMES DE YOUNG 230.0 kV line,L:18843:19348:230,1.0,True,ST. LAWRENCE – JAMES DE YOUNG 230.0 kV,L:18961:19348:230,110.7,748.0,8.4,,table,Rebuild line with higher-capacity conductor,42148000.0,313000.0
Q17-0793,2019-06-28,DEAN FOREST – EASTOWN ROAD 230.0 kV,L:19603:19609:230,1.0,True,SWAN VLY – MUSKOGEE 500.0 kV line,L:19617:20269:500,110.5,643.0,9.0,,table,Rebuild line with higher-capacity conductor,21873000.0,401000.0
Q17-0793,2019-06-28,MUSKOGEE – DEAN FOREST 230.0 kV,L:19603:20269:230,1.0,True,SWAN VLY – MUSKOGEE 500.0 kV,L:19617:20269:500,109.9,659.0,9.0,,table,Reconductor line,15610000.0,286000.0
Q17-0793,2019-06-28,WAYNE TRACE – DARLINGTON D 100.0 kV Line,L:21773:21789:100,1.0,True,RICHLAND SUBSTATION – DEKALB 500.0 kV,L:20309:21759:500,108.2,371.0,7.9,,table,Reconductor line,671000.0,10000.0
Q17-0793,2019-06-28,BARAGA VLG – MADELINE 230.0 kV,L:18949:19413:230,1.0,True,GRAY'S FLAT – EAST METHUEN 230.0 kV L,L:19437:19576:230,107.8,514.0,7.7,,table,Reconductor line,6332000.0,43000.0
Q17-0793,2019-06-28,STA S VAN NUYS – MINNEHAHA 230.0 kV,L:19862:19972:230,0.9479369991510205,False,TROY ENERGY LLC – RICHLAND 500.0 kV,L:20280:20309:500,107.5,1081.0,9.1,,table,Reconductor line,6748000.0,49000.0
Q17-0793,2019-06-28,TREGO – TROY ENERGY LLC 500.0 kV,L:19893:20280:500,1.0,True,SWAN VLY – TREGO 500.0 kV,L:19617:19893:500,107.1,2800.0,21.5,,table,Reconductor line,75242000.0,536000.0
Q17-0793,2019-06-28,WALDO 500 kV/230 kV XFMR,X:18942:500:230,0.9870874945897397,True,TREGO – BEAVER SUBSTATION 500.0 kV Line,L:19893:20264:500,105.9,894.0,8.8,,table,Replace transformer with higher-rated unit,33780000.0,262000.0
Q17-0793,2019-06-28,IMPERIAL – EUFAULA 500.0 kV,L:19780:20266:500,1.0,True,TREGO – GALION GENERATIG STA 500.0 kV line,L:19893:20261:500,105.4,2771.0,26.8,,table,Reconductor line,53991000.0,410000.0
Q17-0793,2019-06-28,JAMES DE YOUNG SUBSTATION – CARLEY RD 230.0 kV,L:18847:19348:230,1.0,True,EAST METHUEN SUBSTATION 500/230 kV Transformer Bank,X:19576:500:230,105.0,647.0,8.3,,table,Reconductor line,10999000.0,76000.0
Q17-0810,2019-06-24,NAVY MOLE – EASTON 2 138kV,L:9068:9097:138,1.0,True,CADY – EASTON 2 345kV,L:8826:9068:345,264.5,412.0,54.9,,table,Rebuild line with higher-capacity conductor,467000.0,89000.0
Q17-0810,2019-06-24,EASTON 2 345/138 kV Transformer,X:9068:345:138,1.0,True,CADY – EASTON 2 345kV,L:8826:9068:345,261.7,416.0,54.9,,table,Replace transformer with higher-rated unit,17151000.0,3258000.0
Q17-0810,2019-06-24,PARK AVE – HILLSBORO SUBSTATION 138kV,L:8600:8605:138,1.0,True,CADY – EASTON 2 345kV line,L:8826:9068:345,222.8,296.0,25.9,,table,Rebuild line with higher-capacity conductor,8853000.0,1345000.0
Q17-0810,2019-06-24,HOLSTON DAM – NAVY MOLE 138kV,L:9010:9097:138,1.0,True,CADY SUBSTATION – EASTON 2 345kV,L:8826:9068:345,211.8,390.0,31.5,,table,Rebuild line with higher-capacity conductor,2830000.0,528000.0
Q17-0810,2019-06-24,GRASONVILLE – MACON 138kV Line,L:8977:8983:138,1.0,True,CADY – EASTON 2 345kV,L:8826:9068:345,191.3,197.0,14.7,,table,Rebuild line with higher-capacity conductor,2127000.0,370000.0
Q17-0810,2019-06-24,CANNELTON HYDROELECTRIC PLANT SUBSTATION – EQUUS FREEPORT POWER 138kV,L:8367:8369:138,1.0,True,CADY – EASTON 2 345kV,L:8826:9068:345,162.9,259.0,12.6,,table,Rebuild line with higher-capacity conductor,1529000.0,186000.0
Q17-0810,2019-06-24,KNIGHT STREET – EQUUS FREEPORT POWER SUBSTATION 138kV,L:8368:8369:138,1.0,True,CADY – EASTON 2 345kV Line,L:8826:9068:345,158.0,279.0,12.6,,table,Rebuild line with higher-capacity conductor,2839000.0,345000.0
Q17-0810,2019-06-24,CANNELTON HYDROELECTRIC PLANT – HENRY ST WPS 138kV,L:8367:8370:138,1.0,True,CADY – EASTON 2 345kV L,L:8826:9068:345,157.4,248.0,12.6,,table,Rebuild line with higher-capacity conductor,4182000.0,508000.0
Q17-0810,2019-06-24,KNIGHT STREET – LONG LAKE 138kV,L:8368:9035:138,1.0,True,CADY SUBSTATION – EASTON 2 345kV,L:8826:9068:345,155.3,303.0,12.6,,table,Rebuild line with higher-capacity conductor,8262000.0,1004000.0
Q17-0810,2019-06-24,LINDE – RIPPLE 138kV,L:9036:9046:138,1.0,True,CADY – EASTO 2 345kV,L:8826:9068:345,146.8,337.0,12.6,,table,Rebuild line with higher-capacity conductor,7932000.0,964000.0
Q17-0810,2019-06-24,MCMINNVILLE SUBSTATION – LONG LAKE 138kV,L:9035:9053:138,1.0,True,EASTON 2 – CADY 345kV,L:8826:9068:345,145.5,329.0,12.6,,table,Rebuild line with higher-capacity conductor,13870000.0,1686000.0
Q17-0810,2019-06-24,LINDE SUBSTATION – MCMINNVILLE 138kV,L:9036:9053:138,1.0,True,EASTON 2 – CADY 345kV,L:8826:9068:345,143.6,339.0,12.6,,table,Rebuild line with higher-capacity conductor,5738000.0,697000.0
Q17-0810,2019-06-24,HENNING – KIWI 138kV L,L:8374:8376:138,1.0,True,EASTON 2 – CADY 345kV,L:8826:9068:345,142.5,262.0,14.1,,table,Rebuild line with higher-capacity conductor,3376000.0,489000.0
Q17-0810,2019-06-24,QUINN – HENRY ST WPS 138kV,L:8370:8381:138,1.0,True,EASTON 2 – CADY SUBSTATION 345kV,L:8826:9068:345,140.7,262.0,12.6,,table,Rebuild line with higher-capacity conductor,2586000.0,314000.0
Q17-0810,2019-06-24,YANKE – JARRATT 138kV,L:8603:8731:138,1.0,True,CADY – EASTON 2 345kV,L:8826:9068:345,118.6,285.0,9.1,,table,Rebuild line with higher-capacity conductor,11273000.0,1194000.0
Q17-0810,2019-06-24,YANKE – PARK AVE 138kV L,L:8600:8603:138,1.0,True,CADY – EASTON 2 345kV,L:8826:9068:345,112.4,295.0,9.1,,table,Rebuild line with higher-capacity conductor,4901000.0,519000.0
Q17-0810,2019-06-24,GRASONVILLE – CARANCAHUA 138kV Line,L:8977:8981:138,1.0,True,CADY SUBSTATION – EASTON 2 345kV,L:8826:9068:345,100.6,196.0,7.1,,table,Reconductor line,3055000.0,553000.0
Q17-0884,2019-06-21,Salem Electric Department-Neosho 138.0 kV,L:9246:9675:138,1.0,True,Montello-Neosho 138.0 kV line,L:9636:9675:138,138.3,165.0,41.5,,table,Rebuild line with higher-capacity conductor,948000.0,908000.0
Q17-0884,2019-06-21,Beardsley St-Neosho 138.0 kV,L:9247:9675:138,1.0,True,Lewistown No. 1-Beardsley St 138.0 kV Line,L:9240:9247:138,133.3,249.0,62.5,,table,Rebuild line with higher-capacity conductor,6399000.0,4912000.0
Q17-0884,2019-06-21,Hancock-Ash St 138.0 kV,L:9534:9632:138,1.0,True,Beardsley St-Lewistown No. 1 138.0 kV,L:9240:9247:138,125.4,232.0,62.5,,table,Rebuild line with higher-capacity conductor,3402000.0,2612000.0
Q17-0884,2019-06-21,Hondo Substation-Lewistown No. 1 138.0 kV,L:9240:9245:138,1.0,True,Beardsley St-Neosho 138.0 kV L,L:9247:9675:138,122.2,185.0,47.2,,table,Rebuild line with higher-capacity conductor,4098000.0,3218000.0
Q17-0884,2019-06-21,Lewistown No. 1-Beardsley St 138.0 kV line,L:9240:9247:138,1.0,True,Berdsley St-Neosho 138.0 kV Line,L:9247:9675:138,116.3,212.0,47.2,,table,Rebuild line with higher-capacity conductor,4419000.0,3470000.0
Q17-0884,2019-06-21,Ash Street-Montello 138.0 kV,L:9632:9636:138,1.0,True,Salem Electric Department-Neosho 138.0 kV,L:9246:9675:138,110.1,203.0,41.5,,table,Rebuild line with higher-capacity conductor,2042000.0,1954000.0
Q17-0884,2019-06-21,Montello-Neosho 138.0 kV Line,L:9636:9675:138,1.0,True,Neosho-Salem Electric Department 138.0 kV line,L:9246:9675:138,108.7,206.0,41.5,,table,Reconductor line,374000.0,358000.0
Q17-0884,2019-06-21,Leesville-Clover 345.0 kV Line,L:9667:9669:345,1.0,True,Riverview Substation-Person 345.0 kV,L:9335:11146:345,100.7,1241.0,23.4,,table,Reconductor line,69923000.0,4264000.0
Q17-0898,2019-06-19,ELLIOTT - GATES 100.0 kV,L:22013:22037:100,1.0,True,LA MARQUE - LAGRANGE 100.0 kV L,L:22306:22308:100,127.1,238.0,100.0,,table,Rebuild line with higher-capacity conductor,1828000.0,473000.0
Q17-0898,2019-06-19,HALES BRANCH - ELLIOTT 100.0 kV,L:22037:22038:100,1.0,True,LA MRQUE - LAGRANGE 100.0 kV L,L:22306:22308:100,125.4,251.0,100.0,,table,Rebuild line with higher-capacity conductor,8530000.0,2206000.0
Q17-0898,2019-06-19,HALES BRANCH - KETTNER 100.0 kV Line,L:22038:22309:100,1.0,True,LA MARQUE - LAGRANGE 100.0 kV,L:22306:22308:100,121.8,286.0,100.0,,table,Rebuild line with higher-capacity conductor,3953000.0,1022000.0
Q17-0898,2019-06-19,KENDALLVILLE - FARMERSVILLE 100.0 kV,L:21978:21979:100,1.0,True,DEKALB - JONES CHAPEL 500.0 kV,L:21759:22035:500,120.3,264.0,7.9,,table,Rebuild line with higher-capacity conductor,4067000.0,117000.0
Q17-0898,2019-06-19,SEGS 5 - HILLCREST 100.0 kV,L:21764:21772:100,1.0,True,DEKALB SUBSTATION - RICHLAND 500.0 kV,L:20309:21759:500,118.3,354.0,7.3,,table,Rebuild line with higher-capacity conductor,3203000.0,50000.0
Q17-0898,2019-06-19,24TH & GARDENDALE - LANDSMAN CRK 230.0 kV,L:21272:21394:230,1.0,True,RICHLAND - DEKALB 500.0 kV,L:20309:21759:500,115.8,589.0,8.7,,table,Rebuild line with higher-capacity conductor,55578000.0,1140000.0
Q17-0898,2019-06-19,SIDNEY A MURRAY JR HYDROELECTRIC - 24TH & GARDENDALE SUBSTATION 230.0 kV,L:19865:21272:230,1.0,True,RICHLAND - DEKALB 500.0 kV,L:20309:21759:500,115.0,615.0,8.7,,table,Rebuild line with higher-capacity conductor,20949000.0,430000.0
Q17-0898,2019-06-19,RICHLAND - DEKALB SUBSTATION 500.0 kV L,L:20309:21759:500,1.0,True,TREGO - SWAN VLY 500.0 kV,L:19617:19893:500,112.0,2987.0,46.3,,table,Rebuild line with higher-capacity conductor,221064000.0,3910000.0
Q17-0898,2019-06-19,MINNEHAHA - NAPOLEON PEAKING STA 230.0 kV,L:19862:20267:230,1.0,True,TROY ENERGY LLC - RICHLAND 500.0 kV,L:20280:20309:500,111.2,977.0,12.0,,table,Rebuild line with higher-capacity conductor,40748000.0,706000.0
Q17-0898,2019-06-19,CONSTANTINE HYDRO - FLOWERFIELD 100.0 kV,L:21040:21043:100,1.0,True,KETTNER - HALES BRANCH 100.0 kV,L:22038:22309:100,109.0,153.0,59.9,,table,Reconductor line,3065000.0,793000.0
Q17-0898,2019-06-19,CONSTANTINE HYDRO - MEARS JCT 100.0 kV,L:21043:21515:100,1.0,True,HALES BRANCH - KETTNER 100.0 kV,L:22038:22309:100,108.6,271.0,100.0,,table,Reconductor line,2321000.0,600000.0
Q17-0898,2019-06-19,LAGRANGE - STURGIS 100.0 kV,L:21516:22308:100,1.0,True,HALES BRANCH - KETTNER 100.0 kV,L:22038:22309:100,108.1,302.0,100.0,,table,Reconductor line,4752000.0,1229000.0
Q17-0898,2019-06-19,MEARS JUNCTION - WEBSTER IC 100.0 kV,L:21514:21515:100,1.0,True,HALES BRANCH - KETTNER 100.0 kV,L:22038:22309:100,107.8,287.0,100.0,,table,Reconductor line,962000.0,249000.0
Q17-0898,2019-06-19,CUBA CITY - EGE 100.0 kV,L:21761:21977:100,1.0,True,JONES CHAPEL - DEKALB 500.0 kV,L:21759:22035:500,107.5,251.0,7.9,,table,Reconductor line,1805000.0,52000.0
Q17-0898,2019-06-19,TREGO 230/1kV Autotransformer,X:19893:230:1,0.9875419051379148,True,TREGO - TROY ENERGY LLC 500.0 kV L,L:19893:20280:500,107.5,644.0,12.2,,table,Replace transformer with higher-rated unit,9144000.0,157000.0
Q17-0898,2019-06-19,STUBEY ROAD - WEBSTER IC SUBSTATION 100.0 kV Line,L:21514:21517:100,1.0,True,HALES BRANCH - KETTNER SUBSTATION 100.0 kV,L:22038:22309:100,107.3,299.0,100.0,,table,Reconductor line,932000.0,241000.0
Q17-0898,2019-06-19,LA MARQUE - LAGRANGE 100.0 kV,L:22306:22308:100,1.0,True,HALES BRANCH - KETTNER 100.0 kV line,L:22038:22309:100,107.2,324.0,100.0,,table,Reconductor line,715000.0,185000.0
Q17-0898,2019-06-19,STURGIS - IDLE HOUR 100.0 kV,L:21516:21691:100,1.0,True,KETTNER - HALES BRANCH 100.0 kV,L:22038:22309:100,107.1,307.0,100.0,,table,Reconductor line,718000.0,186000.0
Q17-0898,2019-06-19,STUEY ROAD - IDLE HOUR 100.0 kV Line,L:21517:21691:100,1.0,True,HALES BRANCH SUBSTATION - KETTNER 100.0 kV,L:22038:22309:100,106.9,310.0,100.0,,table,Reconductor line,1784000.0,461000.0
Q17-0898,2019-06-19,JAMES DE YOUNG - ST. LARENCE 230.0 kV Line,L:18961:19348:230,1.0,True,E METHUEN - LONETREE 500.0 kV,L:19576:22749:500,105.9,1026.0,7.2,,table,Reconductor line,25874000.0,217000.0
Q17-0898,2019-06-19,SWAN VALLEY - MUSKOGEE 500.0 kV line,L:19617:20269:500,1.0,True,RICHLAND - DEKALB 500.0 kV,L:20309:21759:500,105.7,2943.0,23.9,,table,Reconductor line,48998000.0,541000.0
Q17-0898,2019-06-19,LONTREE - SABANERA 500.0 kV Line,L:22749:22765:500,1.0,True,MUSKOGEE - MONTPELIER ELECTRIC GENERATING STA 500.0 kV Line,L:20269:22708:500,105.4,2866.0,12.1,,table,Reconductor line,47459000.0,300000.0
Q17-0898,2019-06-19,ADIRONDACK 500/230 kV TX,X:18843:500:230,0.9872816110749811,True,EAST METHUEN 500/230kV Autotransformer,X:19576:500:230,105.2,1026.0,5.3,,table,Replace transformer with higher-rated unit,34562000.0,313000.0
Q17-0898,2019-06-19,HEBO - BARRETT 230.0 kV,L:19130:19134:230,1.0,True,WINTHROP - HEBO 230.0 kV,L:19054:19130:230,104.9,560.0,5.8,,table,Reconductor line,3302000.0,32000.0
Q17-0898,2019-06-19,TREGO - HIGHGATE 230.0 kV L,L:19893:19900:230,1.0,True,TREGO SUBSTATION - TROY ENERGY LLC SUBSTATION 500.0 kV Line,L:19893:20280:500,104.4,511.0,10.0,,table,Reconductor line,12432000.0,238000.0
Q18-0929,2019-06-26,Disputanta – Wagley Robertson 138 KV line,L:10133:10137:138,1.0,True,Disputanta – Floraday 138 KV,L:9831:10133:138,167.2,170.0,100.0,,table,Rebuild line with higher-capacity conductor,13038000.0,13038000.0
Q18-0929,2019-06-26,Floraday – Disputanta 138 KV,L:9831:10133:138,1.0,True,Wagley Robertson – Disputanta 138 KV,L:10133:10137:138,141.2,202.0,100.0,,table,Rebuild line with higher-capacity conductor,11583000.0,11583000.0
Q18-0932,2019-06-20,Lowmoor / Fudge Hollow 138 KV,L:9666:9672:138,1.0,True,Aspen / Lowmoor 345 KV,L:9467:9666:345,190.6,190.0,85.8,64.3,fields,Rebuild line with higher-capacity conductor,9916000.0,9271000.0
Q18-0932,2019-06-20,Imhoff Tap 1 / Ola 138 KV,L:9143:9144:138,1.0,True,Lowmoor / Fudge Hollow Substation 138 KV,L:9666:9672:138,163.8,181.0,100.0,8.9,fields,Rebuild line with higher-capacity conductor,6691000.0,6691000.0
Q18-0932,2019-06-20,Crockett Reit / Ola 138 KV Line,L:9144:18123:138,1.0,True,Lowmoor / Fudge Hollow 138 KV,L:9666:9672:138,154.6,201.0,100.0,15.4,fields,Rebuild line with higher-capacity conductor,5256000.0,5256000.0
Q18-0932,2019-06-20,Imhoff Tap 1 / Fudge Hollow Substation 138 KV L,L:9143:9672:138,1.0,True,Lowmoor / Fuge Hollow 138 KV,L:9666:9672:138,153.3,183.0,100.0,0.0,fields,Rebuild line with higher-capacity conductor,7674000.0,7674000.0
Q18-0932,2019-06-20,Superior Substation / Elmwest 138 KV,L:18124:18125:138,1.0,True,Lowmoor / Fudge Hollow 138 KV,L:9666:9672:138,151.2,223.0,100.0,25.2,fields,Rebuild line with higher-capacity conductor,8995000.0,8995000.0
Q18-0932,2019-06-20,Great Falls / Crockett Reit 138 KV,L:9142:18123:138,0.9992170691564999,False,Fudge Hollow / Lowmoor 138 KV Line,L:9666:9672:138,150.7,210.0,100.0,17.2,fields,Rebuild line with higher-capacity conductor,1144000.0,1144000.0
Q18-0932,2019-06-20,Great Falls / Superior 138 KV Line,L:9142:18125:138,1.0,True,Lowmoor / Fudge Hollow 138 KV,L:9666:9672:138,150.4,220.0,100.0,23.1,fields,Rebuild line with higher-capacity conductor,8602000.0,8602000.0
Q18-0932,2019-06-20,Seymour / Havasu 138 KV Line,L:18110:18111:138,1.0,True,Fudge Hollw / Lowmoor 138 KV,L:9666:9672:138,139.3,248.0,100.0,26.0,fields,Rebuild line with higher-capacity conductor,7575000.0,7575000.0
Q18-0932,2019-06-20,W Cape / Seymour 138 KV,L:18104:18111:138,1.0,True,Fudge Hollow / Lowmoor 138 KV,L:9666:9672:138,139.1,247.0,100.0,25.5,fields,Rebuild line with higher-capacity conductor,9039000.0,9039000.0
Q18-0932,2019-06-20,West Cape / Elmwest 138 KV line,L:18104:18124:138,1.0,True,Fudge Hollow / Lowmoor 138 KV L,L:9666:9672:138,139.0,246.0,100.0,24.8,fields,Rebuild line with higher-capacity conductor,9791000.0,9791000.0
Q18-0932,2019-06-20,Michigan Power Lp / Osceola 138 KV,L:9201:9235:138,1.0,True,Aspen / Lowmoor 345 KV line,L:9467:9666:345,128.8,355.0,14.0,117.8,fields,Rebuild line with higher-capacity conductor,13269000.0,1392000.0
Q18-0932,2019-06-20,Osceola / Lone Tree 138 KV,L:9235:9236:138,1.0,True,Lowmoor / Aspen 345 KV,L:9467:9666:345,128.2,361.0,14.0,117.3,fields,Rebuild line with higher-capacity conductor,5912000.0,620000.0
Q18-0932,2019-06-20,Lowmoor 345 kV/138 kV Auto,X:9666:345:138,0.9993175763046318,True,Aspen / Lowmoor 345 KV,L:9467:9666:345,125.3,534.0,62.0,92.7,fields,Replace transformer with higher-rated unit,23210000.0,5992000.0
Q18-0932,2019-06-20,Lowmoor / Talley Rd 138 KV,L:9146:9666:138,1.0,True,Aspen / Lowmoor 345 KV line,L:9467:9666:345,124.2,230.0,9.8,112.2,fields,Rebuild line with higher-capacity conductor,8939000.0,4268000.0
Q18-0932,2019-06-20,Clifton Forge / Talley Road 138 KV L,L:9140:9146:138,1.0,True,Aspen / Lowmoor 345 KV,L:9467:9666:345,123.8,226.0,9.8,111.6,fields,Rebuild line with higher-capacity conductor,13502000.0,6446000.0
Q18-0932,2019-06-20,Clifton Forge / Richmond Q 138 KV Line,L:9139:9140:138,1.0,True,Lowmoor / Aspen Substation 345 KV,L:9467:9666:345,122.8,219.0,9.8,110.3,fields,Rebuild line with higher-capacity conductor,2549000.0,1217000.0
Q18-0932,2019-06-20,Kattelville / Richmond Q 138 KV,L:9139:9177:138,1.0,True,Aspen / Lowmoor 345 KV Line,L:9467:9666:345,121.8,212.0,9.8,108.9,fields,Rebuild line with higher-capacity conductor,35441000.0,16921000.0
Q18-0932,2019-06-20,Trego / Beaver 500 KV line,L:19893:20264:500,1.0,True,Adams / Onancock Diesel Generation Facility 230 KV line,L:19846:19941:230,119.6,4242.0,7.8,119.1,fields,Rebuild line with higher-capacity conductor,408491000.0,13877000.0
Q18-0932,2019-06-20,Craigsville / Yucaipa 138 KV,L:9174:9181:138,1.0,True,Lowmoor / Aspen 345 KV,L:9467:9666:345,118.3,205.0,9.8,104.9,fields,Rebuild line with higher-capacity conductor,9205000.0,4395000.0
Q18-0932,2019-06-20,Kattelville / Craigsvlle 138 KV L,L:9174:9177:138,1.0,True,Lowmoor / Aspen 345 KV,L:9467:9666:345,117.3,216.0,9.8,104.5,fields,Rebuild line with higher-capacity conductor,6603000.0,3152000.0
Q18-0932,2019-06-20,Wadsworth / Oak Crk Sta 138 KV,L:9439:9553:138,1.0,True,Dayton / Chatom 345 KV,L:9436:9482:345,115.9,328.0,5.5,111.2,fields,Rebuild line with higher-capacity conductor,6942000.0,1125000.0
Q18-0932,2019-06-20,Oak Crk Station / Sans Souci 138 KV Line,L:9439:9652:138,1.0,True,Dayton / Chatom 345 KV,L:9436:9482:345,112.5,372.0,5.5,108.3,fields,Rebuild line with higher-capacity conductor,1803000.0,292000.0
Q18-0932,2019-06-20,Harrisonburg / Sans Souci 138 KV L,L:9645:9652:138,1.0,True,Dayton / Chatom 345 KV,L:9436:9482:345,112.5,372.0,5.5,108.3,fields,Rebuild line with higher-capacity conductor,2327000.0,377000.0
Q18-0932,2019-06-20,Hinton Ap 345-138 kV TX,X:18544:345:138,0.995000653086701,True,Manatee / Hinton Ap 345 KV Line,L:18381:18544:345,108.7,640.0,17.4,101.1,fields,Replace transformer with higher-rated unit,18262000.0,1204000.0
Q18-0932,2019-06-20,Galion Generating Sta / Trego 500 KV line,L:19893:20261:500,1.0,True,Trego / Beaver 500 KV,L:19893:20264:500,106.4,2687.0,5.3,105.9,fields,Reconductor line,95454000.0,2534000.0
Q18-0932,2019-06-20,Redlnd / Carodean 138 KV,L:9182:9184:138,1.0,True,Dayton / Crandall 345 KV,L:9185:9436:345,104.6,368.0,8.0,98.5,fields,Reconductor line,510000.0,68000.0
Q18-0932,2019-06-20,Weyers Cave / Greenbank 138 KV L,L:9189:9190:138,1.0,True,Crandall / Dayton 345 KV line,L:9185:9436:345,104.0,398.0,7.7,98.6,fields,Reconductor line,1780000.0,199000.0
Q18-0932,2019-06-20,Caodean / Crandall 138 KV,L:9182:9185:138,1.0,True,Dyton / Crandall 345 KV,L:9185:9436:345,103.2,400.0,8.0,97.7,fields,Reconductor line,764000.0,101000.0
Q18-0932,2019-06-20,Hinton Ap / Antelope Vly Station 138 KV,L:18544:18550:138,1.0,True,Barr Lake / Kean Mtn And Grassy Creek 345 KV,L:9633:18368:345,102.6,564.0,9.9,97.7,fields,Reconductor line,6981000.0,265000.0
Q18-0932,2019-06-20,St Louis / Nichols 138 KV,L:9508:9509:138,1.0,True,Page / Purdy 138 KV,L:9480:9481:138,100.6,346.0,5.2,96.3,fields,Reconductor line,1720000.0,214000.0
Q18-0932,2019-06-20,Crndall Substation 345-138 kV TX,X:9185:345:138,0.9275059642071456,True,Dayton / Crandall 345 KV Line,L:9185:9436:345,100.5,463.0,6.9,96.3,fields,Replace transformer with higher-rated unit,18687000.0,2479000.0
Q18-0973,2019-07-04,Altavista Power Sta – Catoctin 138.0 kV,L:8761:8762:138,1.0,True,W Kelso – Dry Gap 138.0 kV,L:8735:9066:138,126.0,260.0,6.4,123.3,fields,Rebuild line with higher-capacity conductor,10485000.0,4136000.0
Q18-0973,2019-07-04,Dry Gap – Thurmont 138.0 kV,L:8736:9066:138,1.0,True,Dry Gap – West Kelso Substation 138.0 kV,L:8735:9066:138,124.7,459.0,11.3,122.1,fields,Rebuild line with higher-capacity conductor,5319000.0,313000.0
Q18-0973,2019-07-04,Thurmont – Catoctin 138.0 kV,L:8736:8762:138,1.0,True,W Kelso – Dry Gap 138.0 kV L,L:8735:9066:138,122.7,285.0,6.4,120.2,fields,Rebuild line with higher-capacity conductor,6205000.0,2448000.0
Q18-0973,2019-07-04,Pineville – W Waynesboro 345.0 kV,L:7952:9019:345,1.0,True,Highway – West Waynesboro 138.0 kV,L:7952:7953:138,105.8,1227.0,18.0,104.2,fields,Reconductor line,11895000.0,273000.0
Q18-0973,2019-07-04,Pineville – Antietam 138.0 kV,L:9017:9019:138,1.0,True,W Waynesboro – Pineville 345.0 kV,L:7952:9019:345,103.5,665.0,20.2,100.2,fields,Reconductor line,1459000.0,68000.0
Q18-0973,2019-07-04,Antietam – Clawson 138.0 kV,L:9017:9020:138,1.0,True,Pineville – W Waynesboro 345.0 kV,L:7952:9019:345,102.6,705.0,20.2,99.5,fields,Reconductor line,1045000.0,49000.0
Q18-0973,2019-07-04,Reid – Clawson 138.0 kV,L:7954:9020:138,1.0,True,West Waynesboro Substation – Pineville 345.0 kV line,L:7952:9019:345,101.8,746.0,20.2,98.8,fields,Reconductor line,1590000.0,74000.0
Q18-0973,2019-07-04,Reid – Palogen 138.0 kV,L:7954:9024:138,1.0,True,W Waynesboro – Pineville 345.0 kV,L:7952:9019:345,101.6,764.0,20.2,98.7,fields,Reconductor line,257000.0,12000.0
Q18-0973,2019-07-04,Highway – Palogen 138.0 kV L,L:7953:9024:138,1.0,True,West Waynesboro – Pineville Substation 345.0 kV,L:7952:9019:345,101.1,792.0,20.2,98.3,fields,Reconductor line,1759000.0,82000.0
Q18-0973,2019-07-04,Highway – W Waynesboro 138.0 kV,L:7952:7953:138,1.0,True,W Waynesboro – Pineville 345.0 kV L,L:7952:9019:345,101.0,810.0,20.2,98.3,fields,Reconductor line,450000.0,21000.0
Q18-0973,2019-07-04,Bon Aqua – Dry Gap 138.0 kV L,L:6013:9066:138,1.0,True,West Waynesboro – Pineville 345.0 kV Line,L:7952:9019:345,100.2,813.0,14.7,98.2,fields,Reconductor line,2263000.0,150000.0
Q18-0973,2019-07-04,Bon Aqua – Carl Bailey Substation 138.0 kV Line,L:6013:6014:138,1.0,True,Pineville – W Waynesboro 345.0 kV,L:7952:9019:345,100.1,820.0,14.7,98.1,fields,Reconductor line,2659000.0,176000.0
Q18-0987,2019-06-19,Carrabelle-G E 138kV,L:10291:10292:138,0.9999692800410517,False,Carrabelle-G E 138kV Line 2,L:10291:10292:138,101.6,329.0,57.2,,table,Reconductor line,256000.0,256000.0
Q18-1017,2019-06-18,MONTPELIER ELECTRIC GENERATING STA / MUSKOGEE 500 KV line,L:20269:22708:500,1.0,True,LONETREE / SABANERA 500 KV,L:22749:22765:500,119.4,3404.0,10.2,,table,Rebuild line with higher-capacity conductor,199303000.0,1277000.0
Q18-1017,2019-06-18,TRUMAN / LOOKINGGLASS 230 KV line,L:18970:19003:230,1.0,True,BEAVER / TREGO 500 KV,L:19893:20264:500,111.8,911.0,9.9,,table,Rebuild line with higher-capacity conductor,21455000.0,194000.0
Q18-1017,2019-06-18,E BELLEVILLE / DARLINGTON COUNTY 100 KV,L:22830:22917:100,1.0,True,ALSIP / CRYSTAL VLY 100 KV Line,L:23049:23051:100,111.7,119.0,55.4,,table,Rebuild line with higher-capacity conductor,1580000.0,1397000.0
Q18-1017,2019-06-18,TRUMAN / WALDO 230 KV,L:18942:18970:230,0.9718170890345942,False,TREGO / BEAVER 500 KV,L:19893:20264:500,110.0,949.0,9.9,,table,Rebuild line with higher-capacity conductor,25798000.0,233000.0
Q18-1017,2019-06-18,CANAL ROAD / WEEDPATCH 230 KV,L:19643:20303:230,1.0,True,BEAVER / TREGO 500 KV L,L:19893:20264:500,106.6,1217.0,7.6,,table,Reconductor line,4790000.0,42000.0
Q18-1017,2019-06-18,LARSON STREET SUBSTATION / NORWICH 230 KV,L:19145:19146:230,1.0,True,BARRETT SUBSTATION / NORWICH SUBSTATION 500 KV,L:19134:19145:500,105.7,1299.0,8.9,,table,Reconductor line,5294000.0,45000.0
Q18-1017,2019-06-18,SWAN VALLEY / MUSKOGEE 500 KV,L:19617:20269:500,1.0,True,LONETREE / SABANERA 500 KV Line,L:22749:22765:500,105.0,3576.0,11.8,,table,Reconductor line,60745000.0,426000.0
Q18-1017,2019-06-18,TREGO / SWAN VALLEY 500 KV,L:19617:19893:500,1.0,True,TROY ENERGY LLC / RICHLAND 500 KV line,L:20280:20309:500,104.9,4453.0,19.4,,table,Reconductor line,38470000.0,307000.0
Q18-1017,2019-06-18,OMNI-HACKBERRY / NORWICH 500 KV,L:19030:19145:500,1.0,True,TREGO / BEAVER 500 KV,L:19893:20264:500,103.8,3369.0,18.8,,table,Reconductor line,34506000.0,295000.0
Q18-1017,2019-06-18,MYRTLE PT / GALION GENERATING STATION 230 KV line,L:19637:20261:230,1.0,True,BEAVER / TREGO 500 KV,L:19893:20264:500,103.3,1298.0,7.4,,table,Reconductor line,8134000.0,73000.0
Q18-1017,2019-06-18,JOSO / EUFAULA SUBSTATION 230 KV line,L:19822:20266:230,1.0,True,BEAVER / EUFAULA 500 KV,L:20264:20266:500,103.1,783.0,8.1,,table,Reconductor line,3023000.0,27000.0
Q18-1017,2019-06-18,IMPERIL / GRUVER 230 KV,L:19780:19784:230,1.0,True,IMPERIAL / EUFAULA 500 KV Line,L:19780:20266:500,101.4,574.0,6.6,,table,Reconductor line,3482000.0,31000.0
Q18-1017,2019-06-18,CORRIDOR / LARSON STREET SUBSTATION 230 KV Line,L:19053:19146:230,1.0,True,BEAVER / TREGO 500 KV,L:19893:20264:500,101.3,947.0,9.9,,table,Reconductor line,6823000.0,62000.0
Q18-1017,2019-06-18,NORWICH 230/1kV Auto Bank 1,X:19145:230:1,0.9698020719942972,True,BARRETT / NORWICH 500 KV,L:19134:19145:500,101.2,995.0,7.0,,table,Replace transformer with higher-rated unit,6904000.0,59000.0
Q18-1017,2019-06-18,LOOKINGGLASS SUBSTATION / CORRIDOR SUBSTATION 230 KV Line,L:19003:19053:230,1.0,True,TREGO / BEAVER 500 KV,L:19893:20264:500,100.8,980.0,9.9,,table,Reconductor line,6296000.0,57000.0
Q18-1027,2019-06-20,S BELLEVILLE - NORTHPOINT 138 kV,L:9133:9418:138,1.0,True,PAGE - PURDY 138 kV,L:9480:9481:138,128.5,360.0,28.1,,table,Rebuild line with higher-capacity conductor,8217000.0,1658000.0
Q18-1027,2019-06-20,HOUSTON - ST LOUIS 138 kV L,L:9508:9642:138,1.0,True,ST LOUIS - NUCLEAR FUELS 138 kV,L:9508:9510:138,126.8,178.0,15.7,,table,Rebuild line with higher-capacity conductor,4263000.0,1682000.0
Q18-1027,2019-06-20,NUCLEAR FUELS - ST. MARTINS 138 kV L,L:9506:9510:138,1.0,True,WADSWORTH - ROOSEVELT RD 138 kV,L:9552:9553:138,126.0,193.0,56.3,,table,Rebuild line with higher-capacity conductor,5884000.0,4258000.0
Q18-1027,2019-06-20,ABBOTSFORD - BRIDGE RIV 138 kV,L:9392:9579:138,1.0,True,BROOKLYN CITY N PLANT - MISET 138 kV,L:9398:9577:138,122.2,222.0,5.4,,table,Rebuild line with higher-capacity conductor,10717000.0,2902000.0
Q18-1027,2019-06-20,NORTHPOINT - MITCHELL GARDENS 138 kV,L:9133:9134:138,1.0,True,PAGE - PURDY 138 kV Line,L:9480:9481:138,117.6,379.0,28.1,,table,Rebuild line with higher-capacity conductor,9471000.0,1912000.0
Q18-1027,2019-06-20,ST LOUIS - NUCLEAR FUELS 138 kV,L:9508:9510:138,1.0,True,WADSWORTH - ROOSEVELT RD 138 kV,L:9552:9553:138,113.0,329.0,22.1,,table,Rebuild line with higher-capacity conductor,6110000.0,1531000.0
Q18-1027,2019-06-20,KAPSTONE - MITCHELL GARDENS 138 kV,L:9134:9135:138,1.0,True,PURDY - PAGE 138 kV L,L:9480:9481:138,111.5,391.0,28.1,,table,Rebuild line with higher-capacity conductor,4915000.0,992000.0
Q18-1027,2019-06-20,BLACKBERRY - CHATOM 138 kV L,L:9482:9555:138,1.0,True,PURDY - CHATOM 138 kV,L:9481:9482:138,111.3,227.0,11.9,,table,Rebuild line with higher-capacity conductor,6277000.0,2464000.0
Q18-1027,2019-06-20,VIDEO PD - BOXELDER 138 kV Line,L:9112:9114:138,1.0,True,ST LOUIS - NICHOLS 138 kV,L:9508:9509:138,111.0,241.0,8.0,,table,Rebuild line with higher-capacity conductor,7240000.0,1010000.0
Q18-1027,2019-06-20,BLACKBERRY SUBSTATION - NEW SALISBURY 138 kV Line,L:9555:9557:138,1.0,True,PURDY - CHATOM 138 kV,L:9481:9482:138,110.6,224.0,11.9,,table,Rebuild line with higher-capacity conductor,6616000.0,2597000.0
Q18-1027,2019-06-20,TIMBERVLLE - NEW SALISBURY 138 kV,L:9557:9558:138,1.0,True,PURDY - CHATOM 138 kV,L:9481:9482:138,109.3,223.0,11.9,,table,Reconductor line,2287000.0,898000.0
Q18-1027,2019-06-20,TIMBERVILLE - FRITO LAY 138 kV,L:9556:9558:138,1.0,True,PURDY - CHATOM 138 kV,L:9481:9482:138,108.3,220.0,11.9,,table,Reconductor line,1800000.0,706000.0
Q18-1027,2019-06-20,BROOKLYN CITY NORTH PLANT - MIDSET 138 kV line,L:9398:9577:138,1.0,True,BRIDGE RIVER - ABBOTSFORD 138 kV line,L:9392:9579:138,102.4,277.0,5.0,,table,Reconductor line,2737000.0,834000.0
Q17-0800,2019-07-25,Revital – Crozet 138 kV,L:9126:9175:138,1.0,True,New London – Declo 138 kV,L:9141:9149:138,165.0,167.0,5.3,,table,Rebuild line with higher-capacity conductor,5645000.0,422000.0
Q17-0800,2019-07-25,Revital – Dale Mary 138 kV L,L:9175:9179:138,1.0,True,Declo – New London 138 kV,L:9141:9149:138,145.5,193.0,5.3,,table,Rebuild line with higher-capacity conductor,6071000.0,454000.0
Q17-0800,2019-07-25,Tes Filer City Station Substation – Bridge River 138 kV,L:9578:9579:138,1.0,True,Urban – American 345 kV L,L:9069:18127:345,144.5,223.0,7.8,,table,Rebuild line with higher-capacity conductor,4756000.0,1690000.0
Q17-0800,2019-07-25,Cedarville Jct – Detour 138 kV L,L:9328:9331:138,1.0,True,St Louis – Nichols 138 kV Line,L:9508:9509:138,144.2,248.0,21.2,,table,Rebuild line with higher-capacity conductor,14629000.0,5687000.0
Q17-0800,2019-07-25,Page – Cedarville Junction 138 kV L,L:9331:9480:138,1.0,True,St Louis – Nichls 138 kV,L:9508:9509:138,143.7,252.0,21.2,,table,Rebuild line with higher-capacity conductor,11046000.0,4294000.0
Q17-0800,2019-07-25,Purdy – Page Substation 138 kV L,L:9480:9481:138,1.0,True,St Louis – Nichols 138 kV,L:9508:9509:138,143.5,261.0,21.2,,table,Rebuild line with higher-capacity conductor,2466000.0,959000.0
Q17-0800,2019-07-25,Dale Mabry – Grottoes 138 kV,L:9179:9180:138,1.0,True,Declo – New London 138 kV L,L:9141:9149:138,138.3,215.0,5.3,,table,Rebuild line with higher-capacity conductor,4537000.0,339000.0
Q17-0800,2019-07-25,Alvin – Nuclear Fuels 138 kV line,L:9510:9511:138,1.0,True,Oak Crk Station – Sans Souci 138 kV,L:9439:9652:138,134.0,201.0,23.0,,table,Rebuild line with higher-capacity conductor,6925000.0,1996000.0
Q17-0800,2019-07-25,Mount Jackson – Cherry 138 kV,L:9548:9574:138,1.0,True,Chatom – Purdy 138 kV line,L:9481:9482:138,124.0,178.0,7.3,,table,Rebuild line with higher-capacity conductor,7435000.0,7435000.0
Q17-0800,2019-07-25,Siloam Springs – Detour 138 kV,L:9325:9328:138,1.0,True,Fort Benton – Detour 138 kV L,L:9328:9330:138,121.7,181.0,13.5,,table,Rebuild line with higher-capacity conductor,12902000.0,12902000.0
Q17-0800,2019-07-25,Cherry – Dpc Prairie Du Chien Substation 138 kV,L:9546:9548:138,0.9979832236976378,False,Purdy – Chatom 138 kV L,L:9481:9482:138,119.7,192.0,7.3,,table,Rebuild line with higher-capacity conductor,6549000.0,6549000.0
Q17-0800,2019-07-25,Mcauley – Crozet 138 kV,L:9115:9126:138,1.0,True,Declo Substation – New London 138 kV,L:9141:9149:138,119.5,211.0,5.3,,table,Rebuild line with higher-capacity conductor,12458000.0,931000.0
Q17-0800,2019-07-25,Roosevelt Rd – Elkton D.P 138 kV,L:9552:9651:138,1.0,True,Nuclear Fuels Substation – St Louis 138 kV line,L:9508:9510:138,110.5,197.0,14.5,,table,Rebuild line with higher-capacity conductor,894000.0,158000.0
Q17-0800,2019-07-25,Ft Beton – Detour 138 kV,L:9328:9330:138,1.0,True,Siloam Springs – Detour 138 kV,L:9325:9328:138,109.4,250.0,14.6,,table,Reconductor line,1657000.0,1022000.0
Q17-0800,2019-07-25,Houston – Elkton D.P 138 kV,L:9642:9651:138,1.0,True,Nuclear Fuels – St Louis 138 kV,L:9508:9510:138,109.4,199.0,14.5,,table,Reconductor line,681000.0,121000.0
Q17-0800,2019-07-25,Wadsworth – Roosevelt Rd Substation 138 kV,L:9552:9553:138,1.0,True,St Louis – Nuclear Fuels 138 kV L,L:9508:9510:138,108.7,208.0,14.5,,table,Reconductor line,2584000.0,458000.0
Q17-0800,2019-07-25,Siloam Springs – Lewisburg 138 kV,L:9325:9921:138,1.0,True,Detour – Fort Benton 138 kV,L:9328:9330:138,108.6,246.0,5.8,,table,Reconductor line,1848000.0,728000.0
Q17-0800,2019-07-25,Nuclear Fuels – St Louis 138 kV,L:9508:9510:138,1.0,True,Page – Purdy 138 kV,L:9480:9481:138,105.4,192.0,21.7,,table,Reconductor line,1717000.0,710000.0
Q17-0800,2019-07-25,Declo – New London 138 kV,L:9141:9149:138,0.9924169813848639,False,St Louis – Nichols 138 kV,L:9508:9509:138,101.6,364.0,5.4,,table,Reconductor line,15384000.0,386000.0
Q17-0800,2019-07-25,Mount Jackson – Puddledock Rd 138 kV,L:9554:9574:138,1.0,True,Purdy – Chatom 138 kV,L:9481:9482:138,101.4,206.0,7.3,,table,Reconductor line,1431000.0,1431000.0
Q17-0804,2019-08-01,TREGO – HIGHGATE 230 kV,L:19893:19900:230,1.0,True,TREGO – TROY ENERGY LLC 500 kV,L:19893:20280:500,143.5,395.0,18.9,,table,Rebuild line with higher-capacity conductor,50044000.0,8642000.0
Q17-0804,2019-08-01,TREGO 230/1kV Transformer,X:19893:230:1,0.9948781855207315,True,TROY ENERGY LLC SUBSTATION – TREGO 500 kV line,L:19893:20280:500,111.9,644.0,21.0,,table,Replace transformer with higher-rated unit,6840000.0,716000.0
Q17-0804,2019-08-01,GALEVILLE – GRUVER 230 kV Line,L:19784:19797:230,1.0,True,IMPERIAL – EUFAULA 500 kV,L:19780:20266:500,103.1,514.0,7.2,,table,Reconductor line,4921000.0,334000.0
Q17-0804,2019-08-01,CORRIDOR – LOOKINGGLASS 230 kV,L:19003:19053:230,1.0,True,TREGO – BEAVER SUBSTATION 500 kV,L:19893:20264:500,100.8,800.0,10.4,,table,Reconductor line,5914000.0,309000.0
Q17-0804,2019-08-01,BEAVER 500/1 kV TX,X:20264:500:1,0.9930742784502857,True,BEAVER – EUFAULA 500 kV,L:20264:20266:500,100.6,2321.0,12.9,,table,Replace transformer with higher-rated unit,46227000.0,2132000.0
Q17-0804,2019-08-01,BEAVER 230/1kV Transformer,X:20264:230:1,0.9930742784502857,True,BEAVER – EUFAULA 500 kV,L:20264:20266:500,100.6,2321.0,12.9,,table,Replace transformer with higher-rated unit,10750000.0,496000.0
Q17-0804,2019-08-01,JOSO – ONANCOCK DIESEL GENERATION FACILITY 230 kV,L:19822:19941:230,1.0,True,BEAVER – EUFAULA SUBSTATION 500 kV,L:20264:20266:500,100.5,1738.0,15.8,,table,Reconductor line,8921000.0,497000.0
Q17-0804,2019-08-01,CANAL ROAD – NEWPORT TIE SUBSTATION 230 kV,L:19643:19645:230,1.0,True,TREGO – BEAVER 500 kV,L:19893:20264:500,100.0,1013.0,10.3,,table,Reconductor line,5498000.0,254000.0
Q17-0813,2019-07-17,West Orange – Magnolia 1708 138 kV,L:5364:5404:138,1.0,True,Multitrade Of Pittsylvania Lp – Sne - Sansum N Elec 138 kV,L:5373:5777:138,267.9,238.0,40.9,,table,Rebuild line with higher-capacity conductor,1023000.0,1023000.0
Q17-0813,2019-07-17,Magnolia 1708 – White Rock-Nike 138 kV,L:5364:5775:138,1.0,True,Sne - Sansum N Elec – Multitrade Of Pittsylvania Lp 138 kV,L:5373:5777:138,239.2,243.0,23.3,,table,Rebuild line with higher-capacity conductor,2327000.0,2327000.0
Q17-0813,2019-07-17,Babine Lake – Dam Hts 138 kV L,L:5450:5956:138,1.0,True,Magnolia 1708 – W Orange 138 kV,L:5364:5404:138,221.9,226.0,10.7,,table,Rebuild line with higher-capacity conductor,969000.0,969000.0
Q17-0813,2019-07-17,Jan Phyl – Babine Lake 138 kV,L:5766:5956:138,1.0,True,Magnolia 1708 – West Orange 138 kV,L:5364:5404:138,218.0,236.0,15.2,,table,Rebuild line with higher-capacity conductor,1264000.0,1264000.0
Q17-0813,2019-07-17,Brown – Mjmeuc Generating Sta 1 138 kV L,L:5388:5390:138,1.0,True,Blanchad – Hilltop Alte 138 kV L,L:5365:5386:138,207.5,254.0,100.0,,table,Rebuild line with higher-capacity conductor,974000.0,974000.0
Q17-0813,2019-07-17,Jan Phyl – Sne - Sansum N Elec 138 kV,L:5766:5777:138,1.0,True,Magnoia 1708 – W Orange 138 kV,L:5364:5404:138,199.7,288.0,15.2,,table,Rebuild line with higher-capacity conductor,1463000.0,1463000.0
Q17-0813,2019-07-17,Marion Drive – Mjmeuc Generating Sta 1 138 kV L,L:5377:5390:138,1.0,True,Hilltop Alte Substation – Blanchard 138 kV,L:5365:5386:138,191.4,262.0,100.0,,table,Rebuild line with higher-capacity conductor,1737000.0,1737000.0
Q17-0813,2019-07-17,Sne - Sansum N Elec – Multitrade Of Pittsylvania Lp 138 kV Line,L:5373:5777:138,1.0,True,W Orange – Magnolia 1708 138 kV Line,L:5364:5404:138,183.8,332.0,15.2,,table,Rebuild line with higher-capacity conductor,1544000.0,1544000.0
Q17-0813,2019-07-17,Blanchard – W Orange 138 kV,L:5386:5404:138,1.0,True,Hilltop Alte – Aeropuerto 138 kV,L:5365:5774:138,180.1,322.0,100.0,,table,Rebuild line with higher-capacity conductor,1454000.0,1454000.0
Q17-0813,2019-07-17,Brown – Aeropuerto 138 kV Line,L:5388:5774:138,1.0,True,Hilltop Alte – Blanchard 138 kV,L:5365:5386:138,179.9,323.0,100.0,,table,Rebuild line with higher-capacity conductor,1348000.0,1348000.0
Q17-0813,2019-07-17,Aeropuerto – Hilltop Alte 138 kV,L:5365:5774:138,1.0,True,Hilltop Alte – Blanchard 138 kV,L:5365:5386:138,173.3,348.0,100.0,,table,Rebuild line with higher-capacity conductor,1517000.0,1517000.0
Q17-0813,2019-07-17,Hilltop Alte – Blanchard 138 kV,L:5365:5386:138,1.0,True,Hilltop Alte – Aeropuerto 138 kV,L:5365:5774:138,173.3,348.0,100.0,,table,Rebuild line with higher-capacity conductor,1456000.0,1456000.0
