project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q17-0813,2019-07-17,Marion Drive – White Rock 138 kV,L:5377:5403:138,1.0,True,Hilltop lte – Blanchard 138 kV,L:5365:5386:138,165.7,282.0,100.0,,table,Rebuild line with higher-capacity conductor,428000.0,428000.0
Q17-0813,2019-07-17,Shredder – Locust Grove 138 kV line,L:5543:5907:138,1.0,True,Magnolia 1708 – White Rock-Nike 138 kV Line,L:5364:5775:138,145.8,289.0,16.9,,table,Rebuild line with higher-capacity conductor,1390000.0,1390000.0
Q17-0813,2019-07-17,Multitrade Of Pittsylvania Lp – Cedar Grove 138 kV L,L:5358:5373:138,1.0,True,Hilltop Alte – Blanchard 138 kV,L:5365:5386:138,137.3,255.0,12.3,,table,Rebuild line with higher-capacity conductor,2098000.0,2098000.0
Q17-0813,2019-07-17,White Rock-Nike – 15Th St 138 kV,L:5775:5859:138,1.0,True,Hudson – White Rock-Nike 138 kV L,L:5379:5775:138,128.8,253.0,19.7,,table,Rebuild line with higher-capacity conductor,2533000.0,2533000.0
Q17-0813,2019-07-17,Cedar Grove – Veve Calzada 2002 Substation 138 kV,L:5358:5374:138,1.0,True,Hilltop Alte – Blanchard Substation 138 kV,L:5365:5386:138,128.4,303.0,12.3,,table,Rebuild line with higher-capacity conductor,4441000.0,4441000.0
Q17-0813,2019-07-17,Shredder – Roxboro 138 kV L,L:5902:5907:138,1.0,True,Magnolia 1708 – White Rock-Nike 138 kV,L:5364:5775:138,116.0,243.0,10.7,,table,Rebuild line with higher-capacity conductor,3893000.0,3893000.0
Q17-0813,2019-07-17,White Rock-Nike – Hudson 138 kV,L:5379:5775:138,1.0,True,15Th St – White Rock-Nike 138 kV,L:5775:5859:138,115.9,244.0,12.6,,table,Rebuild line with higher-capacity conductor,1950000.0,1950000.0
Q17-0813,2019-07-17,Artesian – Dam Hts Substation 138 kV,L:5354:5450:138,1.0,True,Magnolia 1708 – West Orange 138 kV,L:5364:5404:138,115.1,228.0,6.1,,table,Rebuild line with higher-capacity conductor,2328000.0,2328000.0
Q17-0813,2019-07-17,Multitrade Of Pittsylvania Lp – Northeastern 138 kV,L:5373:5793:138,1.0,True,W Orange – Magnolia 1708 138 kV,L:5364:5404:138,112.7,300.0,8.8,,table,Rebuild line with higher-capacity conductor,3642000.0,3642000.0
Q17-0813,2019-07-17,Johnnycake – Veve Calzada 2002 138 kV,L:5357:5374:138,1.0,True,Hilltop Alte – Blanchard 138 kV,L:5365:5386:138,112.4,253.0,11.7,,table,Rebuild line with higher-capacity conductor,3353000.0,3353000.0
Q17-0813,2019-07-17,Orange – Suntree 138 kV,L:5679:5704:138,1.0,True,Magnolia 1708 – West Orane Substation 138 kV,L:5364:5404:138,106.6,251.0,6.6,,table,Reconductor line,788000.0,788000.0
Q17-0813,2019-07-17,Clay Street – 15Th St 138 kV,L:5444:5859:138,1.0,True,Huson Substation – White Rock-Nike 138 kV,L:5775:18855:138,106.3,275.0,19.7,,table,Reconductor line,1003000.0,1003000.0
Q17-0813,2019-07-17,Johnnycake – Northeastern 138 kV line,L:5357:5793:138,1.0,True,Hilltop Alte – Blanchard 138 kV Line,L:5365:5386:138,103.6,240.0,11.7,,table,Reconductor line,656000.0,656000.0
Q17-0818,2019-07-28,AMBER-BREMO BLUFF 138 KV,L:9368:9641:138,1.0,True,BLUFF CITY-LAKE LURE 138 KV,L:9121:9138:138,111.2,194.0,18.7,,table,Rebuild line with higher-capacity conductor,11313000.0,5660000.0
Q17-0818,2019-07-28,BREMO BLUFF SUBSTATION-BLUFF PT WIND FACILITY 138 KV Line,L:9413:9641:138,1.0,True,LOUISA GENERATION FACILITY-FLUVANNA P.S 345 KV Line,L:9631:9643:345,107.8,328.0,8.7,,table,Reconductor line,4012000.0,1465000.0
Q17-0818,2019-07-28,MCAULEY-VIDEO PD 138 KV Line,L:9114:9115:138,1.0,True,URBAN-AMERICAN 345 KV,L:9069:18127:345,104.8,228.0,5.1,,table,Reconductor line,1156000.0,270000.0
Q17-0818,2019-07-28,RICHLAND-DEKALB 500 KV,L:20309:21759:500,1.0,True,SAN VLY-TREGO 500 KV,L:19617:19893:500,104.5,2987.0,9.6,,table,Reconductor line,75908000.0,1999000.0
Q17-0818,2019-07-28,HINTON AP-LOWMOOR 345 KV,L:9666:18544:345,1.0,True,MCCLAIN ENERGY FACILITY-VASEAUX LAKE 138 KV,L:18438:18446:138,103.0,1182.0,8.1,,table,Reconductor line,50797000.0,1597000.0
Q17-0818,2019-07-28,DECLO-NEW LONDON SUBSTATION 138 KV Line,L:9141:9149:138,0.9945145385971373,False,AMERICAN-URBAN 345 KV line,L:9069:18127:345,102.5,425.0,5.6,,table,Reconductor line,9412000.0,479000.0
Q17-0818,2019-07-28,MUSKOGEE SUBSTATION-SWAN VLY 500 KV L,L:19617:20269:500,1.0,True,RICHLAND-DEKALB 500 KV L,L:20309:21759:500,101.9,2943.0,5.3,,table,Reconductor line,48749000.0,4464000.0
Q17-0818,2019-07-28,TREGO-SWAN VLY 500 KV,L:19617:19893:500,1.0,True,TROY ENERGY LLC-RICHLAND 500 KV,L:20280:20309:500,101.5,3663.0,5.1,,table,Reconductor line,53549000.0,18494000.0
Q17-0819,2019-07-21,VOLCANO - WALNUT CREEK 138.0 kV,L:6475:6701:138,1.0,True,CORONET - FT HMBUG 500.0 kV line,L:6421:8103:500,250.7,240.0,31.6,,table,Rebuild line with higher-capacity conductor,9249000.0,9249000.0
Q17-0819,2019-07-21,BUXTON SUBSTATION - NORTHSIDE DRIVE 138.0 kV,L:6474:6699:138,1.0,True,CORONET - FT HUMBUG 500.0 kV,L:6421:8103:500,216.8,149.0,49.3,,table,Rebuild line with higher-capacity conductor,5949000.0,5949000.0
Q17-0819,2019-07-21,NRTHSIDE DRIVE - VOLCANO SUBSTATION 138.0 kV,L:6699:6701:138,1.0,True,CORONET - FT HUMBUG 500.0 kV,L:6421:8103:500,177.5,180.0,49.3,,table,Rebuild line with higher-capacity conductor,6241000.0,6241000.0
Q17-0819,2019-07-21,FT HUMBUG 345/138 kV Autotransformer,X:8103:345:138,0.9989264161165309,True,FORT HUMBUG - W CAMPUS 345.0 kV,L:7673:8103:345,134.3,356.0,31.2,,table,Replace transformer with higher-rated unit,15927000.0,14106000.0
Q17-0819,2019-07-21,MIDWIND - HIGH SHELDON 138.0 kV,L:6834:6837:138,1.0,True,BUXTON - NORTHSIDE DRIVE SUBSTATION 138.0 kV,L:6474:6699:138,131.8,151.0,6.7,,table,Rebuild line with higher-capacity conductor,2959000.0,2362000.0
Q17-0819,2019-07-21,BUXTON - YEAGERTOWN 138.0 kV L,L:6474:8106:138,1.0,True,BUXTON - NORTHSIDE DRIVE 138.0 kV,L:6474:6699:138,129.6,206.0,100.0,,table,Rebuild line with higher-capacity conductor,8081000.0,8081000.0
Q17-0819,2019-07-21,MONTOUR STA SUBSTATION 500/345kV TX,X:7114:500:345,0.8855559509908706,True,SUNBURY 500/345kV TX,X:7145:500:345,119.3,883.0,5.0,,table,Replace transformer with higher-rated unit,31111000.0,4895000.0
Q17-0819,2019-07-21,MORGANVILLE - IRONWOOD LLC 345.0 kV Line,L:6585:7169:345,1.0,True,WIWAM - UPSCO SUBSTATION 345.0 kV,L:6052:7138:345,107.7,1106.0,6.4,,table,Reconductor line,5771000.0,521000.0
Q17-0819,2019-07-21,MIDWIND SUBSTATION - SILVERTON 138.0 kV,L:6473:6834:138,1.0,True,BUXTON SUBSTATION - NORTHSIDE DRIVE 138.0 kV,L:6474:6699:138,105.9,199.0,6.7,,table,Reconductor line,2192000.0,1750000.0
Q17-0841,2019-07-25,KENDALLVILLE – FARMERSVILLE 100kV,L:21978:21979:100,1.0,True,JONES CHAPEL – DEKALB 500kV,L:21759:22035:500,141.4,252.0,5.3,,table,Rebuild line with higher-capacity conductor,5222000.0,6000.0
Q17-0841,2019-07-25,HILLCREST – SEGS 5 100kV,L:21764:21772:100,1.0,True,RICHLAND – DEKALB 500kV,L:20309:21759:500,126.4,354.0,7.2,,table,Rebuild line with higher-capacity conductor,4273000.0,5000.0
Q17-0841,2019-07-25,43RD ST TERMINAL – JOLIET 29 230kV,L:23445:23449:230,1.0,True,PUEBLO XTRA – BOCA RATON 500kV,L:24035:24600:500,125.2,816.0,5.4,,table,Rebuild line with higher-capacity conductor,4011000.0,3000.0
Q17-0841,2019-07-25,CUBA CITY – EGE 100kV,L:21761:21977:100,1.0,True,JONES CHAPEL – DEKALB 500kV Line,L:21759:22035:500,123.0,251.0,5.3,,table,Rebuild line with higher-capacity conductor,6170000.0,7000.0
Q17-0841,2019-07-25,LANDSMAN CREEK – 24TH & GARDENDALE 230kV,L:21272:21394:230,1.0,True,RICHLAND – DEKALB 500kV Line,L:20309:21759:500,122.8,589.0,9.1,,table,Rebuild line with higher-capacity conductor,45205000.0,52000.0
Q17-0841,2019-07-25,SIDNEY A MURRAY JR HYDRELECTRIC – 24TH & GARDENDALE 230kV Line,L:19865:21272:230,1.0,True,RICHLAND – DEKALB 500kV line,L:20309:21759:500,121.7,615.0,9.1,,table,Rebuild line with higher-capacity conductor,17255000.0,20000.0
Q17-0841,2019-07-25,MINNEHAHA – NAPOLEON PEAKING STATION 230kV L,L:19862:20267:230,1.0,True,TROY ENERGY LLC – RICHLAND 500kV,L:20280:20309:500,118.0,977.0,13.0,,table,Rebuild line with higher-capacity conductor,29774000.0,34000.0
Q17-0841,2019-07-25,BLUEBONNET – RUSSELL FORK 230kV,L:22024:22493:230,1.0,True,JONES CHAPEL – DEKALB 500kV,L:21759:22035:500,115.4,1597.0,32.0,,table,Rebuild line with higher-capacity conductor,82880000.0,93000.0
Q17-0841,2019-07-25,CONCORD – UNIVERSITY 230kV Line 1,L:22022:22032:230,1.0,True,CONCORD – UNIVERSITY 230kV,L:22022:22032:230,114.4,767.0,12.1,,table,Rebuild line with higher-capacity conductor,60225000.0,65000.0
Q17-0841,2019-07-25,EGE – GOLDEN GATE 100kV,L:21761:21762:100,1.0,True,DEKALB – JONES CHAPEL 500kV,L:21759:22035:500,111.7,265.0,5.3,,table,Rebuild line with higher-capacity conductor,4063000.0,5000.0
Q17-0841,2019-07-25,STATION S VAN NUYS – GOULD 230kV,L:19972:20007:230,1.0,True,TROY ENERGY LLC – RICHLAND 500kV L,L:20280:20309:500,111.5,632.0,6.6,,table,Rebuild line with higher-capacity conductor,12962000.0,15000.0
Q17-0841,2019-07-25,CONCORD – UNIVERSITY 230kV line,L:22022:22032:230,1.0,True,UNIVERSITY – CONCORD 230kV line,L:22022:22032:230,110.6,793.0,12.1,,table,Rebuild line with higher-capacity conductor,60225000.0,65000.0
Q17-0841,2019-07-25,ADIRONDACK 500 kV/230 kV Autotransformer,X:18843:500:230,0.9763691598803362,True,E METHUEN 500/230 kV Auto,X:19576:500:230,109.5,1026.0,5.1,,table,Replace transformer with higher-rated unit,25888000.0,29000.0
Q17-0841,2019-07-25,ST. LAWRENCE – JAMES DE YOUNG 230kV,L:18961:19348:230,1.0,True,LONETREE – E METHUEN 500kV,L:19576:22749:500,109.1,1026.0,6.9,,table,Reconductor line,23058000.0,26000.0
Q17-0841,2019-07-25,JONES CHAPEL – DEKALB 500kV,L:21759:22035:500,1.0,True,RUSSELL FORK – ROBISON PARK 230kV Line,L:21796:22493:230,108.5,3605.0,66.7,,table,Reconductor line,49966000.0,58000.0
Q17-0841,2019-07-25,DEKALB 230/1 kV Auto,X:21759:230:1,0.984411525144944,True,RICHLAND – DEKALB 500kV L,L:20309:21759:500,107.9,2093.0,39.0,,table,Replace transformer with higher-rated unit,6580000.0,8000.0
Q17-0841,2019-07-25,DEKALB 500-1 kV Transformer,X:21759:500:1,0.984411525144944,True,DEKALB – RICHLAND 500kV,L:20309:21759:500,107.9,2093.0,39.0,,table,Replace transformer with higher-rated unit,26536000.0,32000.0
Q17-0841,2019-07-25,MADELINE – EAST METHUEN 230kV,L:18949:19576:230,1.0,True,EAST METHUEN – GRAY'S FLAT 230kV,L:19437:19576:230,107.9,1074.0,9.5,,table,Reconductor line,10295000.0,12000.0
Q17-0841,2019-07-25,EASTOWN RD – SWAN VALLEY 230kV,L:19609:19617:230,0.9780827518830774,False,SWAN VALLEY – TREGO 500kV,L:19617:19893:500,107.1,819.0,6.3,,table,Reconductor line,3146000.0,4000.0
Q17-0841,2019-07-25,TWIN COUNTY RANCH – RICHLAND 230kV,L:20114:20309:230,0.9795109469363552,False,RICHAND – TROY ENERGY LLC 500kV,L:20280:20309:500,106.2,1190.0,19.4,,table,Reconductor line,11877000.0,14000.0
Q17-0841,2019-07-25,TREGO 500/1kV Transformer,X:19893:500:1,0.9754639572760634,True,TREGO – TROY ENERGY LLC 500kV,L:19893:20280:500,105.8,769.0,12.9,,table,Replace transformer with higher-rated unit,23362000.0,27000.0
Q17-0841,2019-07-25,SABANERA SUBSTATION – LONETREE 500kV L,L:22749:22765:500,1.0,True,MONTPELIER ELECTRIC GENERATING STA – MUSKOGEE 500kV Line,L:20269:22708:500,105.6,2866.0,10.8,,table,Reconductor line,64187000.0,72000.0
Q17-0841,2019-07-25,TWIN COUNTY RANCH – SWAN VLY 230kV,L:19617:20114:230,1.0,True,TROY ENERGY LLC – RICHLAND 500kV,L:20280:20309:500,105.3,946.0,17.3,,table,Reconductor line,10286000.0,12000.0
Q17-0841,2019-07-25,WINHROP – HEBO 230kV line,L:19054:19130:230,1.0,True,BARRETT – HEBO 230kV,L:19130:19134:230,105.0,629.0,5.5,,table,Reconductor line,3577000.0,4000.0
Q17-0841,2019-07-25,MUSKOGEE – DARLINGTON ROAD 100kV Line,L:20269:21789:100,1.0,True,DEKALB – RICHLAND 500kV Line,L:20309:21759:500,104.9,427.0,6.7,,table,Reconductor line,4982000.0,6000.0
Q17-0874,2019-07-18,BARRETT – HEBO SUBSTATION 230kV line,L:19130:19134:230,1.0,True,WINTHROP – HEBO 230kV,L:19054:19130:230,109.1,560.0,5.8,,prose_overloaded,Reconductor line,5984000.0,160000.0
Q17-0874,2019-07-18,ADAMS – ONANCOCK DIESEL GENERATION FACILITY 230kV,L:19846:19941:230,0.9763625079181983,False,TREGO – BEAVER 500kV Line,L:19893:20264:500,102.9,2118.0,15.8,,prose_overloaded,Reconductor line,22669000.0,624000.0
Q17-0874,2019-07-18,NEW DEPRTURE – MASON ST SUBSTATION 230kV,L:19852:20299:230,1.0,True,TREGO – BEAVER 500kV,L:19893:20264:500,101.9,1109.0,7.7,,prose_loss,Reconductor line,12944000.0,357000.0
Q17-0874,2019-07-18,HERALD-TWIN CITIES – MASONST 230kV,L:20133:20299:230,1.0,True,NEW DEPARTURE – MASON ST SUBSTATION 230kV L,L:19852:20299:230,101.9,759.0,5.3,,prose_loss,Reconductor line,12547000.0,408000.0
Q17-0874,2019-07-18,TREGO – BEAVER 500kV Line,L:19893:20264:500,1.0,True,ADAMS – ONANCOCK DIESEL GENERATIONFACILITY 230kV,L:19846:19941:230,103.5,4242.0,30.7,,prose_colon,Reconductor line,143780000.0,3938000.0
Q17-0874,2019-07-18,ADAMS – PICKFORD 230kV,L:19846:19917:230,1.0,True,BEAVER – TREGO 500kV,L:19893:20264:500,101.9,1089.0,8.0,,prose_colon,Reconductor line,5704000.0,157000.0
Q17-0874,2019-07-18,HERALD-TWIN CITIES – PICKFORD 230kV,L:19917:20133:230,1.0,True,BEAVER – TREGO 500kV,L:19893:20264:500,101.5,1423.0,9.6,,prose_colon,Reconductor line,11234000.0,309000.0
Q17-0906,2019-07-25,Hulbert – Southside Generating Station 138.0 kV,L:7349:7370:138,1.0,True,Hemet – Woodville 138.0 kV,L:7273:7375:138,101.1,270.0,10.8,,prose_loss,Reconductor line,2099000.0,1023000.0
Q17-0908,2019-08-03,Va Hospital – Houseville 138kV L,L:7388:7583:138,1.0,True,Sugarhill – Allegheny Energy Units 3 4 & 5 345kV,L:7290:8265:345,141.1,395.0,10.6,,prose_overloaded,Rebuild line with higher-capacity conductor,2530000.0,415000.0
Q17-0908,2019-08-03,Sugar Hill – Va Hospital 138kV line,L:7290:7388:138,1.0,True,Sugar Hill – Allegheny Energy Units 3 4 & 5 345kV,L:7290:8265:345,140.4,403.0,10.6,,prose_overloaded,Rebuild line with higher-capacity conductor,4956000.0,813000.0
Q17-0908,2019-08-03,Yucca – Maricao 6301 Substation 138kV,L:7261:7376:138,1.0,True,Yucca – Regal 138kV line,L:7261:7428:138,134.5,189.0,6.0,,prose_overloaded,Rebuild line with higher-capacity conductor,5198000.0,836000.0
Q17-0908,2019-08-03,Maricao 6301 – Station J 138kV,L:7376:7387:138,1.0,True,Regal – Yucca 138kV,L:7261:7428:138,134.2,184.0,6.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1433000.0,230000.0
Q17-0908,2019-08-03,Webbers Falls – Lake Goodwin 138kV,L:7377:7392:138,1.0,True,Yucca – Regal Substation 138kV,L:7261:7428:138,112.4,205.0,6.0,,prose_overloaded,Rebuild line with higher-capacity conductor,4148000.0,667000.0
Q17-0908,2019-08-03,Yucca Substation – Regal 138kV,L:7261:7428:138,1.0,True,Allegheny Energy Units 3 4 & 5 Substation – Southeast Vicksburg 500kV,L:8265:8284:500,109.7,246.0,5.4,,prose_overloaded,Reconductor line,876000.0,135000.0
Q17-0908,2019-08-03,Yucca – Fraley 138kV Line,L:7261:7263:138,1.0,True,Sugar Hill – Allegheny Energy Units 3 4 & 5 345kV,L:7290:8265:345,142.3,383.0,10.6,,prose_loss,Rebuild line with higher-capacity conductor,3310000.0,543000.0
Q17-0908,2019-08-03,Fraley Substation – Houseville 138kV,L:7263:7583:138,1.0,True,Allegheny Energy Units 3 4 & 5 – Sugar Hill 345kV,L:7290:8265:345,141.4,391.0,10.6,,prose_loss,Rebuild line with higher-capacity conductor,2696000.0,442000.0
Q17-0908,2019-08-03,Garnet Mesa – Mt. Vernon 138kV,L:7486:7570:138,1.0,True,Sugar Hill – Ritter Park 345kV,L:7221:7290:345,139.3,187.0,44.0,,prose_loss,Rebuild line with higher-capacity conductor,3273000.0,2012000.0
Q17-0908,2019-08-03,Mt. Vernon – Buffalo Rd 138kV,L:7486:7569:138,0.9996343930243703,False,Sugar Hill – Ritter Park 345kV,L:7221:7290:345,124.0,203.0,44.0,,prose_loss,Rebuild line with higher-capacity conductor,3665000.0,2253000.0
Q17-0908,2019-08-03,Station J – Webbers Falls 138kV,L:7387:7392:138,1.0,True,Yucca – Regal 138kV L,L:7261:7428:138,121.3,195.0,6.0,,prose_loss,Rebuild line with higher-capacity conductor,3671000.0,590000.0
Q17-0908,2019-08-03,Siletz – United Coen Inc 138kV,L:7308:7314:138,1.0,True,Allegheny Energy Units 3 4 & 5 – Sugarhill 345kV Line,L:7290:8265:345,101.8,174.0,8.8,,prose_loss,Reconductor line,348000.0,55000.0
Q17-0908,2019-08-03,Lake Goodwin – Allegheny No. 5 Hydro Station 138kV Line,L:7377:7419:138,1.0,True,Yucca Substation – Regal 138kV line,L:7261:7428:138,101.4,217.0,6.0,,prose_loss,Reconductor line,4210000.0,677000.0
Q17-0908,2019-08-03,Regal – Sloss Industries Corp 138kV,L:7428:7559:138,1.0,True,Allegheny Energy Units 3 4 & 5 – Southeast Vicksburg 500kV,L:8265:8284:500,119.0,220.0,5.4,,prose_colon,Rebuild line with higher-capacity conductor,4822000.0,741000.0
Q17-0908,2019-08-03,Southeast Vicksburg 345 kV/138 kV Autotransformer,X:8284:345:138,0.9974843940622232,True,Southeast Vicksburg – Allegheny Energy Units 3 4 & 5 500kV,L:8265:8284:500,118.9,376.0,5.2,,prose_colon,Replace transformer with higher-rated unit,15034000.0,2961000.0
Q17-0908,2019-08-03,Chadwicks – Buffalo Rd 138kV Line,L:7237:7569:138,1.0,True,Ritter Park – Sugar Hill 345kV L,L:7221:7290:345,118.2,209.0,44.0,,prose_colon,Rebuild line with higher-capacity conductor,4592000.0,2823000.0
Q17-0908,2019-08-03,Sloss Industries Corp – Southeast Vicksburg Substation 138kV Line,L:7559:8284:138,1.0,True,Southeast Vicksburg – Allegeny Energy Units 3 4 & 5 500kV,L:8265:8284:500,115.4,224.0,5.4,,prose_colon,Rebuild line with higher-capacity conductor,4761000.0,731000.0
Q17-0908,2019-08-03,Sugar Hill 345/138 kV TX,X:7290:345:138,0.9981576381484143,True,Sugar Hill – Ritter Park 345kV,L:7221:7290:345,111.8,465.0,19.4,,prose_colon,Replace transformer with higher-rated unit,24783000.0,3943000.0
Q17-0908,2019-08-03,Columbus-Rapelje Auto – Chadwicks 138kV Line,L:7202:7237:138,1.0,True,Ritter Park – Sugar Hill 345kV,L:7221:7290:345,105.9,222.0,44.0,,prose_colon,Reconductor line,3463000.0,2129000.0
Q17-0908,2019-08-03,Little Chute – Fort Humbug 345kV,L:6388:8103:345,1.0,True,Coronet – Ft Humbug 500kV,L:6421:8103:500,100.0,1720.0,5.1,,prose_colon,Reconductor line,59448000.0,1718000.0
Q18-0945,2019-07-25,Rochester - Radford Army Ammunition Plant 138.0 kV L,L:9527:9660:138,1.0,True,Lowoor - Hinton Ap 345.0 kV,L:9666:18544:345,160.5,183.0,5.4,,table,Rebuild line with higher-capacity conductor,9730000.0,2819000.0
Q18-0945,2019-07-25,Coyote - Hobart 138.0 kV,L:9266:9347:138,1.0,True,Clinch Riv - Carlton Hills 345.0 kV,L:9638:9662:345,153.8,253.0,20.0,,table,Rebuild line with higher-capacity conductor,6686000.0,3816000.0
Q18-0945,2019-07-25,Rochester - Sysquoc 138.0 kV,L:9527:9528:138,1.0,True,Hinton Ap - Lowmoor 345.0 kV L,L:9666:18544:345,148.4,209.0,5.4,,table,Rebuild line with higher-capacity conductor,5435000.0,1575000.0
Q18-0945,2019-07-25,Ingles St - Svp 138.0 kV line,L:9356:9649:138,1.0,True,Hinton Ap - Lowmoor 345.0 kV,L:9666:18544:345,145.1,191.0,5.4,,table,Rebuild line with higher-capacity conductor,1661000.0,481000.0
Q18-0945,2019-07-25,Svp - N Claytor 138.0 kV,L:9357:9649:138,1.0,True,Lowmoor - Hinton Ap 345.0 kV,L:9666:18544:345,143.6,193.0,5.4,,table,Rebuild line with higher-capacity conductor,3932000.0,1139000.0
Q18-0945,2019-07-25,Taloga - Pomona Heights Substation 138.0 kV line,L:9228:9232:138,1.0,True,Hinton Ap - Lowmoor 345.0 kV,L:9666:18544:345,142.7,252.0,5.4,,table,Rebuild line with higher-capacity conductor,19987000.0,5790000.0
Q18-0945,2019-07-25,North Claytor - Radford Army Ammunition Plant 138.0 kV L,L:9357:9660:138,1.0,True,Lowmoor - Hinton Ap 345.0 kV,L:9666:18544:345,140.6,211.0,5.4,,table,Rebuild line with higher-capacity conductor,1699000.0,492000.0
Q18-0945,2019-07-25,Lake Forrest - Sysqoc 138.0 kV,L:9233:9528:138,1.0,True,Lomoor Substation - Hinton Ap 345.0 kV Line,L:9666:18544:345,133.5,243.0,5.4,,table,Rebuild line with higher-capacity conductor,4522000.0,1310000.0
Q18-0945,2019-07-25,Lytle - Lake Forrest 138.0 kV,L:9231:9233:138,1.0,True,Lowmoor - Hinton Ap Substation 345.0 kV line,L:9666:18544:345,131.2,256.0,5.4,,table,Rebuild line with higher-capacity conductor,4910000.0,1422000.0
Q18-0945,2019-07-25,Winnebago Wind Power Project - Lebanon 138.0 kV,L:9565:9566:138,1.0,True,Barr Lake - Kean Mtn And Grassy Creek 345.0 kV,L:9633:18368:345,130.0,242.0,6.6,,table,Rebuild line with higher-capacity conductor,2842000.0,1115000.0
Q18-0945,2019-07-25,Lytle - Pomona Hts 138.0 kV Line,L:9231:9232:138,1.0,True,Hinton Ap - Lowmor 345.0 kV,L:9666:18544:345,129.0,270.0,5.4,,table,Rebuild line with higher-capacity conductor,1507000.0,436000.0
Q18-0945,2019-07-25,Byhalia - Lebanon 138.0 kV Line,L:9564:9565:138,1.0,True,Kean Mtn And Grassy Crk - Barr Lake 345.0 kV,L:9633:18368:345,128.7,235.0,6.6,,table,Rebuild line with higher-capacity conductor,9005000.0,3533000.0
Q18-0945,2019-07-25,Haysi Substation - Leesburg Picciola Substation 138.0 kV,L:9265:9348:138,1.0,True,Atoka - Carlton Hills 345.0 kV,L:9625:9662:345,127.8,269.0,7.2,,table,Rebuild line with higher-capacity conductor,25134000.0,6025000.0
Q18-0945,2019-07-25,Byhalia - Calpeak Pe 7 138.0 kV L,L:9564:9606:138,1.0,True,Kean Mtn And Grassy Crk - Barr Lake 345.0 kV,L:9633:18368:345,127.1,231.0,6.6,,table,Rebuild line with higher-capacity conductor,35161000.0,13793000.0
Q18-0945,2019-07-25,Orovada - Carlton Hills 138.0 kV Line,L:9559:9662:138,1.0,True,Atoka - Carlton Hills 345.0 kV L,L:9625:9662:345,127.0,282.0,9.5,,table,Rebuild line with higher-capacity conductor,443000.0,101000.0
Q18-0945,2019-07-25,S. Land Park & 35Th Ave - Pringle 138.0 kV,L:18372:18373:138,1.0,True,Manatee - New Hope Ap 345.0 kV,L:18377:18381:345,126.1,216.0,6.6,,table,Rebuild line with higher-capacity conductor,5888000.0,1484000.0
Q18-0945,2019-07-25,Winnebago Wind Power Project Substation - Clinch Riv 138.0 kV,L:9566:9638:138,1.0,True,Barr Lake - Kean Mtn And Grassy Crk 345.0 kV,L:9633:18368:345,119.2,273.0,6.6,,table,Rebuild line with higher-capacity conductor,6432000.0,2523000.0
Q18-0945,2019-07-25,Claytor - Ingles St 138.0 kV,L:9354:9356:138,1.0,True,Hinton Ap - Lowmoor 345.0 kV,L:9666:18544:345,118.7,216.0,5.4,,table,Rebuild line with higher-capacity conductor,3588000.0,1039000.0
Q18-0945,2019-07-25,Red Hills - Beardsley St 138.0 kV,L:9247:9323:138,1.0,True,Lowmoor - Hinton Ap 345.0 kV L,L:9666:18544:345,118.6,507.0,7.9,,table,Rebuild line with higher-capacity conductor,12343000.0,1622000.0
Q18-0945,2019-07-25,Red Hills - Vaseaux Lake 138.0 kV line,L:9323:18446:138,1.0,True,Lomoor - Hinton Ap 345.0 kV,L:9666:18544:345,117.8,519.0,7.9,,table,Rebuild line with higher-capacity conductor,10674000.0,1403000.0
Q18-0945,2019-07-25,Mcclain Energy Facility - Vaseaux Lake Substation 138.0 kV Line,L:18438:18446:138,1.0,True,Hinton Ap - Lowmoor 345.0 kV,L:9666:18544:345,117.7,522.0,7.9,,table,Rebuild line with higher-capacity conductor,9268000.0,1218000.0
Q18-0945,2019-07-25,Halls Ridge - Pringle 138.0 kV,L:18373:18384:138,1.0,True,New Hope Ap - Manatee 345.0 kV line,L:18377:18381:345,112.8,243.0,6.6,,table,Rebuild line with higher-capacity conductor,13047000.0,3288000.0
Q18-0945,2019-07-25,S Princeton - Halls Ridge 138.0 kV,L:18382:18384:138,1.0,True,Manatee - New Hope Ap 345.0 kV,L:18377:18381:345,110.3,269.0,6.6,,table,Rebuild line with higher-capacity conductor,3411000.0,860000.0
Q18-0945,2019-07-25,Daffin Gin - Calpeak Pe 7 Substation 138.0 kV Line,L:9599:9606:138,1.0,True,Kean Mtn And Grassy Creek - Barr Lake Substation 345.0 kV,L:9633:18368:345,108.8,264.0,6.6,,table,Reconductor line,930000.0,365000.0
Q18-0945,2019-07-25,Carlton Hills 138-1 kV Transformer Bank,X:9662:138:1,0.9989956904195529,True,Atoka - Carlton Hills 345.0 kV,L:9625:9662:345,108.6,401.0,9.5,,table,Replace transformer with higher-rated unit,4904000.0,1116000.0
Q18-0977,2019-07-28,Blue Ravine-School-Henry County 230.0 kV line,L:21983:22739:230,1.0,True,Blue Ravine-School-Desoto 230.0 kV,L:21983:21995:230,195.6,507.0,48.8,,table,Rebuild line with higher-capacity conductor,31261000.0,22218000.0
Q18-0977,2019-07-28,Henry County 500/230 kV Autotransformer,X:22739:500:230,0.9977675661622345,True,East Methuen-Lonetree 500.0 kV,L:19576:22749:500,184.7,894.0,33.5,,table,Replace transformer with higher-rated unit,33189000.0,12080000.0
Q18-0977,2019-07-28,Sabanera-Murdock 230.0 kV,L:21989:22765:230,1.0,True,Henry County-East Methuen 500.0 kV Line,L:19576:22739:500,151.0,731.0,36.9,,table,Rebuild line with higher-capacity conductor,36160000.0,17303000.0
Q18-0977,2019-07-28,Desoto-Blue Ravine-School 230.0 kV,L:21983:21995:230,1.0,True,Henry County Substation-Blue Ravine-School 230.0 kV,L:21983:22739:230,140.9,643.0,41.8,,table,Rebuild line with higher-capacity conductor,28344000.0,17718000.0
Q18-0977,2019-07-28,Gray'S Flat-Baraga Vlg 230.0 kV,L:19413:19437:230,1.0,True,Madeline-E Methuen 230.0 kV,L:18949:19576:230,128.1,1020.0,13.5,,table,Rebuild line with higher-capacity conductor,17817000.0,2294000.0
Q18-0977,2019-07-28,15Th Avenue S-Lucent Substation 230.0 kV Line,L:19052:19094:230,1.0,True,Omni-Hackberry-Norwich 500.0 kV Line,L:19030:19145:500,126.4,616.0,6.1,,table,Rebuild line with higher-capacity conductor,14578000.0,1966000.0
Q18-0977,2019-07-28,Henry County-Murdock 230.0 kV,L:21989:22739:230,1.0,True,E Methuen-Henry County 500.0 kV Line,L:19576:22739:500,126.3,848.0,23.7,,table,Rebuild line with higher-capacity conductor,14450000.0,10663000.0
Q18-0977,2019-07-28,15Th Avenue S-Norwich 230.0 kV,L:19052:19145:230,1.0,True,Omni-Hackberry-Norwich 500.0 kV,L:19030:19145:500,125.9,630.0,6.1,,table,,,
Q18-0977,2019-07-28,GrayS Flat-East Methuen 230.0 kV,L:19437:19576:230,1.0,True,East Methuen-Madeline 230.0 kV line,L:18949:19576:230,125.7,1052.0,13.5,,table,Rebuild line with higher-capacity conductor,49093000.0,6320000.0
Q18-0977,2019-07-28,Lonetree 500/230kV TX,X:22749:500:230,0.9962025434140203,True,E Methuen-Lonetree 500.0 kV,L:19576:22749:500,124.9,811.0,7.0,,table,Replace transformer with higher-rated unit,48694000.0,12483000.0
Q18-0977,2019-07-28,Madeline-Baraga Vlg 230.0 kV,L:18949:19413:230,1.0,True,E Methuen Substation-Gray'S Flat 230.0 kV,L:19437:19576:230,121.8,687.0,10.2,,table,Rebuild line with higher-capacity conductor,18957000.0,2516000.0
Q18-0977,2019-07-28,James De Young Substation-Carley Road 230.0 kV,L:18847:19348:230,1.0,True,E Methuen 500 kV/230 kV XFMR,X:19576:500:230,116.7,820.0,10.0,,table,Rebuild line with higher-capacity conductor,31166000.0,3687000.0
Q18-0977,2019-07-28,Larson Street Substation-Corridor 230.0 kV,L:19053:19146:230,1.0,True,Beaver-Trego Substation 500.0 kV,L:19893:20264:500,115.1,851.0,6.7,,table,Rebuild line with higher-capacity conductor,12435000.0,1285000.0
Q18-0977,2019-07-28,Truman-Lookingglass Substation 230.0 kV line,L:18970:19003:230,1.0,True,Trego-Beaver 500.0 kV,L:19893:20264:500,114.0,911.0,6.7,,table,Rebuild line with higher-capacity conductor,22899000.0,2366000.0
Q18-0977,2019-07-28,Winthrop-Hebo 230.0 kV,L:19054:19130:230,1.0,True,Hebo-Barrett 230.0 kV,L:19130:19134:230,113.5,761.0,8.2,,table,Rebuild line with higher-capacity conductor,14228000.0,2191000.0
Q18-0977,2019-07-28,Waldo-Truman 230.0 kV L,L:18942:18970:230,0.985449664113387,False,Trego-Beaver 500.0 kV,L:19893:20264:500,112.2,949.0,6.7,,table,Rebuild line with higher-capacity conductor,20520000.0,2121000.0
Q18-0977,2019-07-28,Muskogee-Montpelier Electric Generating Sta 500.0 kV,L:20269:22708:500,1.0,True,Sabanra-Lonetree 500.0 kV L,L:22749:22765:500,112.0,3404.0,28.8,,table,Rebuild line with higher-capacity conductor,105058000.0,16860000.0
Q18-0977,2019-07-28,Adirondack-James De Young 230.0 kV,L:18843:19348:230,1.0,True,St. Lawrence-James De Young 230.0 kV,L:18961:19348:230,112.0,995.0,9.8,,table,Rebuild line with higher-capacity conductor,33602000.0,4742000.0
Q18-0977,2019-07-28,Joso-Eufaula 230.0 kV,L:19822:20266:230,1.0,True,Beaver-Eufaula 500.0 kV,L:20264:20266:500,109.6,783.0,6.2,,table,Reconductor line,3248000.0,363000.0
Q18-0977,2019-07-28,East Methuen 500-230 kV Transformer Bank,X:19576:500:230,0.9939557496113156,True,Trego Substation-Beaver 500.0 kV,L:19893:20264:500,109.4,2263.0,21.5,,table,Replace transformer with higher-rated unit,28595000.0,3646000.0
Q18-0977,2019-07-28,Norwich Substation-Larson Street 230.0 kV,L:19145:19146:230,1.0,True,Norwich-Barrett 500.0 kV,L:19134:19145:500,109.3,1299.0,10.6,,table,Reconductor line,4429000.0,482000.0
Q18-0977,2019-07-28,Treat-Mouton 230.0 kV,L:19669:19816:230,1.0,True,E Paso-Ravenna Substation 500.0 kV,L:8093:20097:500,109.1,575.0,5.2,,table,Reconductor line,8512000.0,1030000.0
Q18-0977,2019-07-28,Imperial-Gruver 230.0 kV line,L:19780:19784:230,1.0,True,Eufaula-Imperial 500.0 kV,L:19780:20266:500,109.1,574.0,5.2,,table,Reconductor line,5178000.0,587000.0
Q18-0977,2019-07-28,Corridor-Lookingglass 230.0 kV line,L:19003:19053:230,1.0,True,Trego-Beaver 500.0 kV,L:19893:20264:500,108.9,926.0,6.7,,table,Reconductor line,9267000.0,958000.0
Q18-0977,2019-07-28,Hebo-Burris Pit 230.0 kV,L:18990:19130:230,1.0,True,Trego-Beaver Substation 500.0 kV,L:19893:20264:500,108.2,1191.0,10.5,,table,Reconductor line,5820000.0,852000.0
Q18-1055,2019-08-01,Wabash 500/230kV Transformer,X:22742:500:230,0.9843322613513911,True,Richland – Dekalb 500 KV,L:20309:21759:500,161.2,1022.0,19.5,,table,Replace transformer with higher-rated unit,18538000.0,916000.0
Q18-1055,2019-08-01,Montpelier Electric Generating Sta 500 kV/230 kV Transformer,X:22708:500:230,0.946164735001593,True,Richland – Dekalb 500 KV,L:20309:21759:500,135.3,1479.0,14.1,,table,Replace transformer with higher-rated unit,37367000.0,1845000.0
Q18-1055,2019-08-01,Treat – Chamberlin 230 KV L,L:19816:20091:230,1.0,True,El Paso – Ravenna Substation 500 KV line,L:8093:20097:500,134.4,633.0,5.8,,table,Rebuild line with higher-capacity conductor,16606000.0,818000.0
Q18-1055,2019-08-01,Baraga Vlg 500/230 kV Autotransformer,X:19413:500:230,0.9742881431189413,True,Trego – Beaver 500 KV,L:19893:20264:500,133.1,1689.0,13.2,,table,Replace transformer with higher-rated unit,21401000.0,1058000.0
Q18-1055,2019-08-01,Hebo – Barrett 230 KV Line,L:19130:19134:230,1.0,True,Winthrop – Hebo 230 KV L,L:19054:19130:230,132.2,873.0,5.7,,table,Rebuild line with higher-capacity conductor,12167000.0,602000.0
Q18-1055,2019-08-01,Darlington Rd Substation – Wayne Trace 100 KV,L:21773:21789:100,1.0,True,Richland – Dekalb 500 KV Line,L:20309:21759:500,131.5,461.0,6.0,,table,Rebuild line with higher-capacity conductor,2671000.0,132000.0
Q18-1055,2019-08-01,Madeline – East Methuen 230 KV,L:18949:19576:230,1.0,True,Gray'S Flat – East Methuen 230 KV Line,L:19437:19576:230,130.4,1495.0,9.5,,table,Rebuild line with higher-capacity conductor,41818000.0,2070000.0
Q18-1055,2019-08-01,Baraga Vlg – Madelne 230 KV L,L:18949:19413:230,1.0,True,Gray'S Flat – East Methuen 230 KV,L:19437:19576:230,129.5,963.0,6.5,,table,Rebuild line with higher-capacity conductor,14966000.0,740000.0
Q18-1055,2019-08-01,Myrtle Pt – George Neal S 230 KV,L:19637:19717:230,1.0,True,Trego – Galion Generating Sta Substation 500 KV,L:19893:20261:500,129.2,974.0,6.5,,table,Rebuild line with higher-capacity conductor,16202000.0,801000.0
Q18-1055,2019-08-01,Zona Libre 607 Substation – George Neal South 230 KV,L:19705:19717:230,1.0,True,Trego – Galion Generating Sta Substation 500 KV,L:19893:20261:500,128.3,1001.0,6.5,,table,Rebuild line with higher-capacity conductor,24201000.0,1197000.0
Q18-1055,2019-08-01,Zona Libe 6007 – Kampsville Substation 230 KV,L:19705:20258:230,1.0,True,Trego – Galion Generating Sta 500 KV,L:19893:20261:500,127.4,1028.0,6.5,,table,Rebuild line with higher-capacity conductor,35933000.0,1777000.0
Q18-1055,2019-08-01,Waldo 500/230 kV Auto,X:18942:500:230,0.9689590541421316,True,Trego – Beaver 500 KV,L:19893:20264:500,127.1,1248.0,9.8,,table,Replace transformer with higher-rated unit,20526000.0,1016000.0
Q18-1055,2019-08-01,Moreno Tap – Kampsville 230 KV,L:19909:20258:230,1.0,True,Trego – Galion Generating Sta 500 KV,L:19893:20261:500,126.9,1044.0,6.5,,table,Rebuild line with higher-capacity conductor,47181000.0,2334000.0
Q18-1055,2019-08-01,Ledges – Stoner 230 KV line,L:19882:20223:230,1.0,True,El Paso – Ravenna 500 KV L,L:8093:20097:500,126.5,618.0,5.8,,table,Rebuild line with higher-capacity conductor,18130000.0,893000.0
Q18-1055,2019-08-01,Chamberlin – Involta Substation 230 KV,L:20091:20108:230,1.0,True,Ravenna – Hylebos 500 KV,L:19719:20097:500,125.4,500.0,5.3,,table,Rebuild line with higher-capacity conductor,17472000.0,863000.0
Q18-1055,2019-08-01,Burris Pit – James De Young 230 KV,L:18990:19348:230,1.0,True,Trego – Beaver 500 KV,L:19893:20264:500,124.2,1392.0,7.9,,table,Rebuild line with higher-capacity conductor,60707000.0,3001000.0
Q18-1055,2019-08-01,E Methuen – Lonetree 500 KV,L:19576:22749:500,1.0,True,Muskogee – Montpelier Electric Generating Sta 500 KV,L:20269:22708:500,124.1,3951.0,9.2,,table,Rebuild line with higher-capacity conductor,121133000.0,5968000.0
Q18-1055,2019-08-01,St. Lawrence – James De Young Substation 230 KV,L:18961:19348:230,1.0,True,E Methuen – Lonetree 500 KV,L:19576:22749:500,124.1,1621.0,6.9,,table,Rebuild line with higher-capacity conductor,86430000.0,4271000.0
Q18-1055,2019-08-01,Lonetree – Sabanera 500 KV Line,L:22749:22765:500,1.0,True,Muskogee – Montpelier Electric Generating Sta 500 KV,L:20269:22708:500,123.8,4315.0,10.8,,table,Rebuild line with higher-capacity conductor,262426000.0,12921000.0
Q18-1055,2019-08-01,Carley Road – James De Young 230 KV,L:18847:19348:230,1.0,True,East Methuen 500/230kV Auto,X:19576:500:230,123.3,1101.0,7.1,,table,Rebuild line with higher-capacity conductor,38343000.0,1897000.0
Q18-1055,2019-08-01,N Cambridge – Atascocita 230 KV,L:19681:20177:230,1.0,True,El Paso – Ravenna 500 KV,L:8093:20097:500,121.6,1216.0,9.1,,table,Rebuild line with higher-capacity conductor,19562000.0,964000.0
Q18-1055,2019-08-01,Corridor – Larson St 230 KV line,L:19053:19146:230,1.0,True,Trego – Beaver 500 KV,L:19893:20264:500,121.0,1127.0,9.9,,table,Rebuild line with higher-capacity conductor,15770000.0,781000.0
Q18-1055,2019-08-01,Norwich 500/1 kV Auto,X:19145:500:1,0.9670107222912082,True,Barrett – Norwich 500 KV,L:19134:19145:500,120.8,1120.0,7.0,,table,Replace transformer with higher-rated unit,32626000.0,1611000.0
Q18-1055,2019-08-01,Gruver – Galeville 230 KV line,L:19784:19797:230,1.0,True,Imperial – Eufaula 500 KV,L:19780:20266:500,120.7,791.0,6.6,,table,Rebuild line with higher-capacity conductor,11014000.0,544000.0
Q18-1055,2019-08-01,Baraga Vlg – Gray'S Flat 230 KV,L:19413:19437:230,1.0,True,Madeline – E Methuen 230 KV,L:18949:19576:230,120.6,1503.0,8.9,,table,Rebuild line with higher-capacity conductor,19138000.0,947000.0
Q17-0824,2019-09-03,Hillcrest-Segs 5 100 KV L,L:21764:21772:100,1.0,True,Dekalb-Richland 500 KV,L:20309:21759:500,135.9,354.0,7.2,,table,Rebuild line with higher-capacity conductor,4606000.0,24000.0
Q17-0824,2019-09-03,Landman Crk-24Th & Gardenale Substation 230 KV,,0.0,False,Dekalb-Richland Substation 500 KV L,L:20309:21759:500,134.4,475.0,9.1,,table,,,
Q17-0824,2019-09-03,Farmersville-Kendallville 100 KV,L:21978:21979:100,1.0,True,Jones Chapel-Dekalb Substation 500 KV L,L:21759:22035:500,130.5,252.0,5.3,,table,Rebuild line with higher-capacity conductor,4430000.0,22000.0
Q17-0824,2019-09-03,43Rd St Terminal-Joliet 29 230 KV,L:23445:23449:230,1.0,True,Boca Raton-Pueblo Xtra 500 KV,L:24035:24600:500,115.1,816.0,25.0,,table,Rebuild line with higher-capacity conductor,3684000.0,62000.0
Q17-0824,2019-09-03,Ege-Cuba City 100 KV,L:21761:21977:100,1.0,True,Dekalb-Jones Chapel 500 KV,L:21759:22035:500,112.2,251.0,5.3,,table,Rebuild line with higher-capacity conductor,5919000.0,30000.0
Q17-0824,2019-09-03,24T & Gardendale-Sidney A Murray Jr Hydroelectric 230 KV,L:19865:21272:230,1.0,True,Deklb-Richland 500 KV Line,L:20309:21759:500,109.5,605.0,9.1,,table,,,
Q17-0824,2019-09-03,University-Concod 230 KV Ckt 1,L:22022:22032:230,1.0,True,Concord-University 230 KV Circuit 2,L:22022:22032:230,107.3,767.0,12.1,,table,Reconductor line,7163000.0,34000.0
Q17-0824,2019-09-03,Adirondack 500-230 kV Transformer Bank,X:18843:500:230,0.9759986920859707,True,East Methuen 500/230 kV Transformer Bank,X:19576:500:230,104.6,1026.0,5.1,,table,Replace transformer with higher-rated unit,32626000.0,169000.0
Q17-0824,2019-09-03,Concord-University Substation 230 KV,L:22022:22032:230,1.0,True,Concord-University 230 KV #1,L:22022:22032:230,103.8,793.0,12.1,,table,Reconductor line,7163000.0,34000.0
Q17-0824,2019-09-03,Bluebonnet-Russell Fork 230 KV,L:22024:22493:230,1.0,True,Dekalb Substation-Jones Chapel 500 KV,L:21759:22035:500,103.5,1597.0,32.0,,table,Reconductor line,24123000.0,125000.0
Q17-0824,2019-09-03,Muskogee-Montpelier Electric Generating Station 500 KV,L:20269:22708:500,1.0,True,Dekalb-Richland Substation 500 KV,L:20309:21759:500,102.3,2801.0,20.4,,table,Reconductor line,59753000.0,309000.0
Q17-0824,2019-09-03,Ege-Golden Gate 100 KV,L:21761:21762:100,1.0,True,Jones Chapel-Dekalb 500 KV,L:21759:22035:500,101.5,265.0,5.3,,table,Reconductor line,1110000.0,6000.0
Q17-0824,2019-09-03,Lonetre Substation-Sabanera 500 KV,L:22749:22765:500,1.0,True,Muskogee-Montpelier Electric Generating Sta 500 KV,L:20269:22708:500,101.2,2866.0,10.8,,table,Reconductor line,56371000.0,287000.0
Q17-0824,2019-09-03,St. Lawrence-James De Young 230 KV,L:18961:19348:230,1.0,True,East Methuen Substation-Lonetree 500 KV Line,L:19576:22749:500,100.7,1026.0,6.9,,table,Reconductor line,22102000.0,114000.0
Q17-0824,2019-09-03,Napoleon Peaking Station-Richland 230 KV,L:20267:20309:230,0.9779671456146432,False,Troy Energy Llc-Richland 500 KV,L:20280:20309:500,100.5,920.0,13.1,,table,Reconductor line,16010000.0,84000.0
Q17-0824,2019-09-03,Hebo-Barrett 230 KV,L:19130:19134:230,1.0,True,Hebo-Winthrop 230 KV L,L:19054:19130:230,100.3,560.0,5.7,,table,Reconductor line,3707000.0,19000.0
Q17-0833,2019-08-27,Thurmont – Dry Gap Substation 138 kV,L:8736:9066:138,1.0,True,W Kelso – Dry Gap 138 kV,L:8735:9066:138,135.3,459.0,8.3,,table,Rebuild line with higher-capacity conductor,5814000.0,535000.0
Q17-0833,2019-08-27,Five Channels Substation – Sheton 138 kV,L:8743:8746:138,1.0,True,Five Channels – Edgewood 138 kV,L:8737:8743:138,131.9,239.0,8.9,,table,Rebuild line with higher-capacity conductor,1369000.0,175000.0
Q17-0833,2019-08-27,Metro Center – Skykomish 138 kV L,L:8755:8756:138,1.0,True,E Hagerstown – Pineville 138 kV line,L:9019:9021:138,130.6,221.0,5.3,,table,Rebuild line with higher-capacity conductor,1408000.0,1408000.0
Q17-0833,2019-08-27,Clark County – Shelton 138 kV,L:8742:8746:138,1.0,True,Edgewood – Five Channels Substation 138 kV Line,L:8737:8743:138,118.6,246.0,8.9,,table,Rebuild line with higher-capacity conductor,1679000.0,215000.0
Q17-0833,2019-08-27,Hollister – Metro Ctr 138 kV line,L:8754:8756:138,1.0,True,Pinevile – E Hagerstown 138 kV,L:9019:9021:138,114.1,465.0,10.6,,table,Rebuild line with higher-capacity conductor,2885000.0,275000.0
Q17-0833,2019-08-27,Pineville Substation 345-138 kV Auto,X:9019:345:138,1.0,True,W Waynesboro 345 kV/138 kV Transformer Bank,X:7952:345:138,110.8,803.0,32.2,,table,Replace transformer with higher-rated unit,12483000.0,1928000.0
Q17-0833,2019-08-27,Bon Aqua – Dry Gap Substation 138 kV L,L:6013:9066:138,1.0,True,Athalmer Tap – Cameron Substation 138 kV line,L:8759:9014:138,103.8,813.0,11.8,,table,Reconductor line,2609000.0,241000.0
Q17-0833,2019-08-27,Bon Aqua – Carl Bailey 138 kV line,L:6013:6014:138,1.0,True,Cameron – Athalmer Tap 138 kV,L:8759:9014:138,103.6,820.0,11.8,,table,Reconductor line,2102000.0,194000.0
Q17-0833,2019-08-27,Carl Bailey – Otsego 138 kV,L:6014:7931:138,1.0,True,Cameron – Athalmer Tap 138 kV,L:8759:9014:138,103.4,831.0,11.8,,table,Reconductor line,2559000.0,237000.0
Q17-0833,2019-08-27,Edgewood – Five Channels 138 kV,L:8737:8743:138,1.0,True,Five Chnnels – Shelton 138 kV Line,L:8743:8746:138,102.5,313.0,6.9,,table,Reconductor line,1831000.0,945000.0
Q17-0833,2019-08-27,W Waynesboro 345 kV/138 kV Autotransformer,X:7952:345:138,0.9988120141426019,True,Pineville 345-138 kV Transformer Bank,X:9019:345:138,101.0,900.0,28.7,,table,Replace transformer with higher-rated unit,18722000.0,2240000.0
Q17-0833,2019-08-27,Chambersburg Substation 345 kV/138 kV Transformer Bank,X:8274:345:138,0.9980390678727935,True,West Waynesboro – E Waynesboro 138 kV,L:7952:9022:138,101.0,555.0,9.0,,table,Replace transformer with higher-rated unit,14308000.0,1380000.0
Q17-0842,2019-08-29,Burrows Crossing Rd – Falu 1334 138 KV Line 1,L:9686:9851:138,1.0,True,Falu 1334 – Burrows Crosing Rd Substation 138 KV Line,L:9686:9851:138,103.4,440.0,34.3,,prose_loss,Reconductor line,1001000.0,784000.0
Q17-0842,2019-08-29,Belvoir – Falu 1334 138 KV,L:9686:9843:138,1.0,True,Falu 1334 – Belvoir 138 KV Circuit 2,L:9686:9843:138,101.5,263.0,13.9,,prose_loss,Reconductor line,1308000.0,1308000.0
Q17-0842,2019-08-29,Van Dom – Hayfield 138 KV Line,L:9687:9844:138,1.0,True,Burnt Church – Falu 1334 138 KV line,L:9686:9711:138,102.3,286.0,22.8,,prose_colon,Reconductor line,517000.0,373000.0
Q17-0854,2019-08-22,Wyoming / North Lewiston 138 KV,L:7934:7936:138,1.0,True,West Waynesboro / Chambersburg 345 KV,L:7952:8274:345,127.3,441.0,5.8,,table,Rebuild line with higher-capacity conductor,1040000.0,33000.0
Q17-0854,2019-08-22,East Devon 345/138 kV Autotransformer,X:7491:345:138,0.9958456565482805,True,Fair Oaks / Chambersburg 345 KV Line,L:7935:8274:345,123.9,300.0,7.6,,table,Replace transformer with higher-rated unit,11815000.0,638000.0
Q17-0854,2019-08-22,N Lewiston / Chambersburg 138 KV,L:7936:8274:138,1.0,True,W Waynesboro / Chambersburg 345 KV,L:7952:8274:345,122.3,492.0,8.1,,table,Rebuild line with higher-capacity conductor,4559000.0,199000.0
Q17-0854,2019-08-22,Otsgo / M105 Substation 138 KV L,L:7931:7933:138,1.0,True,W Waynesboro / Chambersburg Substation 345 KV,L:7952:8274:345,118.7,471.0,5.8,,table,Rebuild line with higher-capacity conductor,5978000.0,191000.0
Q17-0854,2019-08-22,Chambersburg 345 kV/138 kV Transformer Bank,X:8274:345:138,0.9988334534735382,True,West Waynesboro / Chambersbrg 345 KV,L:7952:8274:345,116.6,644.0,10.1,,table,Replace transformer with higher-rated unit,16128000.0,695000.0
Q17-0854,2019-08-22,Carrel / Lourich Substation 138 KV line,L:7942:7944:138,1.0,True,Fair Oaks / Chambersburg 345 KV L,L:7935:8274:345,111.5,376.0,9.8,,table,Rebuild line with higher-capacity conductor,7508000.0,355000.0
Q17-0854,2019-08-22,Antrim / Peterson Flats 138 KV,L:7943:7951:138,1.0,True,Fair Oaks / Chambersburg 345 KV Line,L:7935:8274:345,107.1,297.0,5.2,,table,Reconductor line,1570000.0,77000.0
Q17-0854,2019-08-22,Peterson Flats / Otsego 138 KV,L:7931:7951:138,1.0,True,Fair Oaks / Chambersburg Substation 345 KV,L:7935:8274:345,103.6,291.0,5.2,,table,Reconductor line,1674000.0,82000.0
Q17-0854,2019-08-22,Carrel 345-138 kV Transformer,X:7942:345:138,0.9986143408608175,True,Fair Oaks / Chambersburg 345 KV Line,L:7935:8274:345,102.7,1121.0,29.1,,table,Replace transformer with higher-rated unit,18699000.0,896000.0
Q17-0861,2019-08-20,CENTRAL BEACH-PAXON SUBSTATION 138 KV Line,L:6394:6413:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500-345 kV Auto,X:7122:500:345,182.3,313.0,11.3,,prose_overloaded,Rebuild line with higher-capacity conductor,3444000.0,1305000.0
Q17-0861,2019-08-20,KANSAS RIV PROJECT-METALCAN 138 KV,L:6008:6010:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500-345 kV TX,X:7122:500:345,153.2,304.0,21.8,,prose_overloaded,Rebuild line with higher-capacity conductor,2268000.0,2268000.0
Q17-0861,2019-08-20,SAN LORENZO-AJ SWOPE 138 KV,L:6399:6400:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500/345kV Transformer,X:7122:500:345,134.2,286.0,6.9,,prose_overloaded,Rebuild line with higher-capacity conductor,3817000.0,3817000.0
Q17-0861,2019-08-20,KNOXVILLE BATTERY ENERGY STORAGE-HAMILTON PA 138 KV,L:6033:7115:138,1.0,True,ZACHARY-LEVEE 138 KV Line,L:7065:7068:138,133.5,166.0,16.7,,prose_overloaded,Rebuild line with higher-capacity conductor,2622000.0,2622000.0
Q17-0861,2019-08-20,UKIAH-METALCAN 138 KV line,L:6007:6010:138,1.0,True,BEMIDJI-CARDWELL 138 KV,L:6006:6009:138,107.7,250.0,24.8,,prose_overloaded,Reconductor line,1770000.0,1770000.0
Q17-0861,2019-08-20,FITZPATRICK-CENTRAL BEACH 138 KV,L:6393:6394:138,1.0,True,TALENENERGY MARTINS CREEK LLC HARRISBURG 500-345 kV TX,X:7122:500:345,183.8,318.0,11.3,,prose_loss,Rebuild line with higher-capacity conductor,1578000.0,598000.0
Q17-0861,2019-08-20,TALENENERGY MARTINS CRK LLC HARRISBURG-FITZPATRICK 138 KV,L:6393:7122:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500/345kV TX,X:7122:500:345,161.3,382.0,11.3,,prose_loss,Rebuild line with higher-capacity conductor,1871000.0,709000.0
Q17-0861,2019-08-20,VICTORIA TC 7001-7007-7008-HAT CREEK 2 138 KV,L:7045:7046:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500/345kV XFMR,X:7122:500:345,143.7,230.0,6.9,,prose_loss,Rebuild line with higher-capacity conductor,2477000.0,2477000.0
Q17-0861,2019-08-20,BARNES LAKE-VICTORIA TC 7001-7007-7008 138 KV,L:7045:7049:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500/345kV Auto,X:7122:500:345,140.2,252.0,6.9,,prose_loss,Rebuild line with higher-capacity conductor,4110000.0,4110000.0
Q17-0861,2019-08-20,SAN LORENZO-GRASS CRK 138 KV,L:6399:7050:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG SUBSTATION 500/345kV TX,X:7122:500:345,136.6,271.0,6.9,,prose_loss,Rebuild line with higher-capacity conductor,2616000.0,2616000.0
Q17-0861,2019-08-20,LEVEE-ZACHARY 138 KV line,L:7065:7068:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500 kV/345 kV Transformer Bank,X:7122:500:345,131.3,215.0,8.5,,prose_loss,Rebuild line with higher-capacity conductor,19667000.0,8384000.0
Q17-0861,2019-08-20,SOUTH LAKE GENEVA-HUMMELSTOWN 138 KV,L:6392:6424:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500/345kV Auto,X:7122:500:345,131.2,230.0,6.4,,prose_loss,Rebuild line with higher-capacity conductor,4393000.0,4393000.0
Q17-0861,2019-08-20,RIVER BEND-HUMMELSTOWN 138 KV,L:6412:6424:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500/345kV Transformer,X:7122:500:345,121.1,239.0,6.4,,prose_loss,Rebuild line with higher-capacity conductor,2044000.0,2044000.0
Q17-0861,2019-08-20,RIVER BEND-GARBERVILLE 138 KV,L:6411:6412:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500/345 kV XFMR,X:7122:500:345,111.8,248.0,6.4,,prose_loss,Rebuild line with higher-capacity conductor,2264000.0,2264000.0
Q17-0861,2019-08-20,S LAKE GENEVA-PAXON 138 KV,L:6392:6413:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500-345 kV XFMR,X:7122:500:345,161.3,206.0,6.4,,prose_colon,Rebuild line with higher-capacity conductor,1162000.0,1162000.0
Q17-0861,2019-08-20,COLUMBUS-ZACHARY 138 KV Line,L:6012:7068:138,1.0,True,TALENENERGY MARTINS CREEK LLC HARRISBURG 500/345 kV Transformer,X:7122:500:345,148.4,298.0,21.8,,prose_colon,Rebuild line with higher-capacity conductor,3535000.0,3535000.0
Q17-0861,2019-08-20,KANSAS RIV PROJECT-COLUMBUS 138 KV Line,L:6008:6012:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500/345kV Autotransformer,X:7122:500:345,143.4,314.0,21.8,,prose_colon,Rebuild line with higher-capacity conductor,5009000.0,5009000.0
Q17-0861,2019-08-20,BARNES LAKE-GRASS CRK 138 KV,L:7049:7050:138,1.0,True,TALENENERGY MARTINS CREEK LLC HARRISBURG 500/345kV Transformer Bank,X:7122:500:345,138.3,262.0,6.9,,prose_colon,Rebuild line with higher-capacity conductor,3364000.0,3364000.0
Q17-0861,2019-08-20,TALENENERGY MARTINS CRK LLC WEST SHORE-AJ SWOPE 138 KV L,L:6400:7165:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500-345 kV TX,X:7122:500:345,131.0,306.0,6.9,,prose_colon,Rebuild line with higher-capacity conductor,6770000.0,6770000.0
Q17-0861,2019-08-20,HAT CRK 2-HARGROVE ROAD D.S 138 KV line,L:7046:7088:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500/345kV Transformer Bank,X:7122:500:345,130.7,241.0,6.9,,prose_colon,Rebuild line with higher-capacity conductor,1370000.0,1370000.0
Q17-0861,2019-08-20,COLLEGE AND WALNUT-UKIAH 138 KV,L:6007:6360:138,1.0,True,CARDWELL-BEMIDJI SUBSTATION 138 KV,L:6006:6009:138,110.4,255.0,24.8,,prose_colon,Rebuild line with higher-capacity conductor,4105000.0,4105000.0
Q17-0861,2019-08-20,OTTEN-KNOXVILLE BATTRY ENERGY STORAGE 138 KV,L:6032:6033:138,1.0,True,ZACHARY SUBSTATION-LEVEE 138 KV,L:7065:7068:138,108.6,194.0,16.7,,prose_colon,Reconductor line,709000.0,709000.0
Q17-0861,2019-08-20,ZACHARY-HAMILTON PA 138 KV,L:7068:7115:138,1.0,True,LEVEE-ZACHARY 138 KV,L:7065:7068:138,106.4,208.0,16.7,,prose_colon,Reconductor line,1008000.0,1008000.0
