project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q17-0903,2019-08-23,HENRY COUNTY 500-230 kV Transformer Bank,X:22739:500:230,0.9985353281103112,True,E METHUEN / LONETREE 500kV line,L:19576:22749:500,134.5,894.0,23.3,,table,Replace transformer with higher-rated unit,33262000.0,7857000.0
Q17-0903,2019-08-23,LONETREE 500/230 kV Transformer Bank,X:22749:500:230,0.9961048877807979,True,EAST METHUEN / LONETREE 500kV,L:19576:22749:500,115.8,811.0,7.2,,table,Replace transformer with higher-rated unit,16829000.0,3559000.0
Q17-0903,2019-08-23,BARAGA VLG / GRAY'S FLAT 230kV,L:19413:19437:230,1.0,True,MADELINE / E METHUEN 230kV,L:18949:19576:230,115.5,1020.0,13.7,,table,Rebuild line with higher-capacity conductor,25779000.0,3477000.0
Q17-0903,2019-08-23,BARAGA VLG / MADELINE 230kV Line,L:18949:19413:230,1.0,True,E METHUEN / GRAY'S FLAT 230kV,L:19437:19576:230,114.9,637.0,10.1,,table,Rebuild line with higher-capacity conductor,13656000.0,1831000.0
Q17-0903,2019-08-23,15TH AVENUE S / LUCENT 230kV Line,L:19052:19094:230,1.0,True,OMNI-HACKBERRY / NORWICH 500kV,L:19030:19145:500,114.3,616.0,6.2,,table,Rebuild line with higher-capacity conductor,16996000.0,2188000.0
Q17-0903,2019-08-23,BURRIS PIT / HEBO 230kV Line,L:18990:19130:230,1.0,True,TREGO / BEAVER 500kV,L:19893:20264:500,114.2,1021.0,11.3,,table,Rebuild line with higher-capacity conductor,28857000.0,4693000.0
Q17-0903,2019-08-23,15TH AVENUE S / NORWICH 230kV line,L:19052:19145:230,1.0,True,NORWICH / OMNI-HACKBERRY 500kV,L:19030:19145:500,114.1,630.0,6.2,,table,Rebuild line with higher-capacity conductor,11043000.0,1422000.0
Q17-0903,2019-08-23,JAMES DE YOUNG / BURRIS PIT 230kV,L:18990:19348:230,1.0,True,TREGO / BEAVER 500kV Line,L:19893:20264:500,113.5,1046.0,11.3,,table,Rebuild line with higher-capacity conductor,57640000.0,9374000.0
Q17-0903,2019-08-23,E METHUEN / GRAY'S FLT 230kV,L:19437:19576:230,1.0,True,E METHUEN / MADELINE 230kV line,L:18949:19576:230,113.4,1052.0,13.7,,table,Rebuild line with higher-capacity conductor,34003000.0,4586000.0
Q17-0903,2019-08-23,JAMES DE YOUNG / CARLEY ROAD 230kV L,L:18847:19348:230,1.0,True,E METHUEN 500-230 kV TX,X:19576:500:230,110.4,781.0,11.0,,table,Rebuild line with higher-capacity conductor,29317000.0,3862000.0
Q17-0903,2019-08-23,POST ROCK / NEWPORT TIE 230kV,L:19626:19645:230,1.0,True,TREGO / BEAVER 500kV L,L:19893:20264:500,110.0,1766.0,11.6,,table,Rebuild line with higher-capacity conductor,26403000.0,3397000.0
Q17-0903,2019-08-23,POST ROCK / MYRTLE PT 230kV line,L:19626:19637:230,1.0,True,TREGO / BEAVER 500kV,L:19893:20264:500,109.3,1820.0,11.2,,table,Reconductor line,10817000.0,1393000.0
Q17-0903,2019-08-23,ONANCOCK DIESEL GENERATION FACILITY / BEAVER 230kV,L:19941:20264:230,1.0,True,BEAVER / EUFAULA 500kV Line,L:20264:20266:500,108.3,1730.0,9.5,,table,Reconductor line,10001000.0,1310000.0
Q17-0903,2019-08-23,TROY ENERGY LLC / RICHLAND 500kV,L:20280:20309:500,1.0,True,SWAN VALLEY / TREGO 500kV,L:19617:19893:500,107.1,3510.0,11.0,,table,Reconductor line,79709000.0,6450000.0
Q17-0903,2019-08-23,CORRIDOR / LARSON STREET 230kV,L:19053:19146:230,1.0,True,BEAVER / TREGO 500kV,L:19893:20264:500,107.1,851.0,6.4,,table,Reconductor line,5031000.0,568000.0
Q17-0903,2019-08-23,MASON ST 500/230 kV Transformer Bank,X:20299:500:230,0.9824972216153879,True,BEAVER / TREGO 500kV,L:19893:20264:500,107.0,1705.0,7.0,,table,Replace transformer with higher-rated unit,35702000.0,3970000.0
Q17-0903,2019-08-23,JAMES DE YOUNG / ADIRONDACK 230kV,L:18843:19348:230,1.0,True,ST. LAWRENCE / JAMES DE YOUNG 230kV,L:18961:19348:230,107.0,952.0,10.1,,table,Reconductor line,11587000.0,1738000.0
Q17-0903,2019-08-23,TRUMAN / LOOKINGGLASS 230kV,L:18970:19003:230,1.0,True,TREGO / BEAVER 500kV,L:19893:20264:500,106.5,911.0,6.4,,table,Reconductor line,11126000.0,1257000.0
Q17-0903,2019-08-23,BARAGA VLG 500-230 kV TX,X:19413:500:230,0.9920697328075586,True,TREGO / BEAVER 500kV,L:19893:20264:500,106.2,1240.0,17.9,,table,Replace transformer with higher-rated unit,27176000.0,3649000.0
Q17-0903,2019-08-23,EAST METHUEN 500 kV/230 kV XFMR,X:19576:500:230,0.9937609111330259,True,TREGO / BEAVER SUBSTATION 500kV L,L:19893:20264:500,106.0,2119.0,21.7,,table,Replace transformer with higher-rated unit,23831000.0,3210000.0
Q17-0903,2019-08-23,ST. LAWRENCE / JAMES DE YOUNG 230kV,L:18961:19348:230,1.0,True,E METHUEN / LONETREE 500kV,L:19576:22749:500,105.8,1287.0,19.7,,table,Reconductor line,23765000.0,5218000.0
Q17-0903,2019-08-23,GALION GENERATING STA 500 kV/230 kV Transformer Bank,X:20261:500:230,0.9256634563200897,True,TREGO / BEAVER 500kV Line,L:19893:20264:500,105.6,1417.0,8.1,,table,Replace transformer with higher-rated unit,44126000.0,5412000.0
Q17-0903,2019-08-23,ADAMS / NEW DEPARTURE 230kV Line,L:19846:19852:230,1.0,True,TREGO / BEAVER 500kV Line,L:19893:20264:500,105.5,1129.0,5.2,,table,Reconductor line,7262000.0,853000.0
Q17-0903,2019-08-23,IMPERIAL / EUFAULA 500kV line,L:19780:20266:500,1.0,True,TREGO / GALION GENERATING STATION 500kV,L:19893:20261:500,105.3,3359.0,22.4,,table,Reconductor line,53970000.0,6609000.0
Q17-0903,2019-08-23,LONETREE / SABANERA 500kV,L:22749:22765:500,1.0,True,MUSKOGEE / MONTPELIER ELECTRIC GENERATING STA 500kV,L:20269:22708:500,105.1,3482.0,42.9,,table,Reconductor line,48856000.0,9918000.0
Q18-0913,2019-09-02,SPINDLE 500-345 kV Transformer Bank,X:8268:500:345,0.9925813489558156,True,GREENLAD GAP-SANTEE COPER 345.0 kV,L:18691:18697:345,109.4,1049.0,8.8,108.5,fields,Replace transformer with higher-rated unit,24879000.0,1304000.0
Q18-0915,2019-08-27,SHERBINO I - COAL 138.0 kV,L:18444:18445:138,1.0,True,ANTELOPE VALLEY STA - HINTON AP SUBSTATION 138.0 kV L,L:18544:18550:138,183.7,233.0,82.0,123.5,fields,Rebuild line with higher-capacity conductor,3171000.0,1895000.0
Q18-0915,2019-08-27,RHINELANDER PAPER - SNARR 138.0 kV line,L:9234:9408:138,1.0,True,LOWMOOR - HINTON AP 345.0 kV,L:9666:18544:345,160.7,203.0,12.6,150.0,fields,Rebuild line with higher-capacity conductor,4521000.0,1288000.0
Q18-0915,2019-08-27,SNARR - GLEN LYN 138.0 kV,L:9234:9648:138,1.0,True,HINTON AP SUBSTATION - LOWMOOR 345.0 kV,L:9666:18544:345,157.5,213.0,12.6,147.4,fields,Rebuild line with higher-capacity conductor,4661000.0,1327000.0
Q18-0915,2019-08-27,RADFORD ARMY AMMUNITION PLANT - ROCHESTER 138.0 kV L,L:9527:9660:138,1.0,True,LOWMOR - HINTON AP 345.0 kV L,L:9666:18544:345,157.0,183.0,6.5,150.9,fields,Rebuild line with higher-capacity conductor,9217000.0,1582000.0
Q18-0915,2019-08-27,MOUNT VIEW - PEYTON 138.0 kV,L:9491:9495:138,1.0,True,HINTON AP - LOWMOOR 345.0 kV,L:9666:18544:345,149.8,167.0,7.5,142.1,fields,Rebuild line with higher-capacity conductor,5926000.0,999000.0
Q18-0915,2019-08-27,BUCKLEY - CELANESE ACETATE LLC 138.0 kV,L:9406:9659:138,1.0,True,LOWMOOR - HINTON AP 345.0 kV,L:9666:18544:345,149.5,198.0,7.5,142.9,fields,Rebuild line with higher-capacity conductor,4206000.0,709000.0
Q18-0915,2019-08-27,ROCHESTER - SYSQUOC 138.0 kV,L:9527:9528:138,1.0,True,LOWMOOR - HINTON AP 345.0 kV,L:9666:18544:345,145.3,209.0,6.5,140.0,fields,Rebuild line with higher-capacity conductor,4814000.0,826000.0
Q18-0915,2019-08-27,FT WHITE - RHINELANDER PAPER 138.0 kV L,L:9407:9408:138,1.0,True,LOWMOOR - HINTON AP 345.0 kV L,L:9666:18544:345,144.6,219.0,7.5,138.7,fields,Rebuild line with higher-capacity conductor,10059000.0,1696000.0
Q18-0915,2019-08-27,FT WHITE SUBSTATION - BUCKLEY SUBSTATION 138.0 kV,L:9406:9407:138,1.0,True,LOWMOOR - HINTON AP SUBSTATION 345.0 kV line,L:9666:18544:345,144.3,212.0,7.5,138.2,fields,Rebuild line with higher-capacity conductor,6510000.0,1097000.0
Q18-0915,2019-08-27,INGLES ST - SVP 138.0 kV,L:9356:9649:138,1.0,True,LOWMOOR - HINTON AP 345.0 kV,L:9666:18544:345,142.0,191.0,6.5,136.1,fields,Rebuild line with higher-capacity conductor,1660000.0,285000.0
Q18-0915,2019-08-27,SVP - N CLAYTOR 138.0 kV line,L:9357:9649:138,1.0,True,LOWMOOR - HINTON AP 345.0 kV L,L:9666:18544:345,140.5,193.0,6.5,134.7,fields,Rebuild line with higher-capacity conductor,3919000.0,673000.0
Q18-0915,2019-08-27,POMONA HTS - TALOGA 138.0 kV,L:9228:9232:138,1.0,True,HINTON AP - LOWMOOR 345.0 kV,L:9666:18544:345,140.2,252.0,6.5,135.7,fields,Rebuild line with higher-capacity conductor,17866000.0,3067000.0
Q18-0915,2019-08-27,NORTH CLAYTOR - RADFORD ARMY AMMUNITION PLANT 138.0 kV,L:9357:9660:138,1.0,True,LOWMOOR - HINTON AP 345.0 kV,L:9666:18544:345,137.7,211.0,6.5,132.4,fields,Rebuild line with higher-capacity conductor,2246000.0,386000.0
Q18-0915,2019-08-27,HINTON AP 345/138kV TX,X:18544:345:138,0.9981884535791637,True,MANATEE - HINTON AP 345.0 kV,L:18381:18544:345,136.1,640.0,21.2,130.4,fields,Replace transformer with higher-rated unit,19565000.0,1117000.0
Q18-0915,2019-08-27,SOUTH VICKSBURG - CELANESE ACETATE LLC 138.0 kV,L:9410:9659:138,1.0,True,LOWMOOR - HINTON AP 345.0 kV,L:9666:18544:345,135.1,222.0,7.5,129.3,fields,Rebuild line with higher-capacity conductor,4783000.0,806000.0
Q18-0915,2019-08-27,KIMBALLTON - COVADONGA 1014-1013-1012-1011 138.0 kV line,L:9409:18440:138,1.0,True,LOWMOOR - HINTON AP 345.0 kV,L:9666:18544:345,134.6,218.0,7.5,128.7,fields,Rebuild line with higher-capacity conductor,7522000.0,1268000.0
Q18-0915,2019-08-27,S VICKSBURG - KIMBALLTON 138.0 kV Line,L:9410:18440:138,0.9981055321477634,False,LOWMOOR - HINTON AP 345.0 kV,L:9666:18544:345,134.4,219.0,7.5,128.5,fields,Rebuild line with higher-capacity conductor,367000.0,62000.0
Q18-0915,2019-08-27,PEYTON - COVADONGA 1014-1013-1012-1011 138.0 kV,L:9409:9495:138,1.0,True,HINTON AP - LOWMOOR 345.0 kV,L:9666:18544:345,133.7,212.0,7.5,127.7,fields,Rebuild line with higher-capacity conductor,8632000.0,1455000.0
Q18-0915,2019-08-27,HARTMAN CREEK - MOUNT VIEW 138.0 kV,L:9491:9493:138,1.0,True,HINTON AP - LOWMOOR 345.0 kV,L:9666:18544:345,131.5,217.0,7.5,125.5,fields,Rebuild line with higher-capacity conductor,2900000.0,314000.0
Q18-0915,2019-08-27,LAKE FORREST - SYSQUOC 138.0 kV,L:9233:9528:138,1.0,True,LOWMOOR - HINTON AP 345.0 kV L,L:9666:18544:345,130.9,243.0,6.5,126.3,fields,Rebuild line with higher-capacity conductor,2339000.0,401000.0
Q18-0915,2019-08-27,LYTLE - LAKE FORREST 138.0 kV,L:9231:9233:138,1.0,True,LOWMOOR SUBSTATION - HINTON AP 345.0 kV L,L:9666:18544:345,128.7,256.0,6.5,124.3,fields,Rebuild line with higher-capacity conductor,3585000.0,615000.0
Q18-0915,2019-08-27,MCCLAIN ENERGY FACILITY - COAL SUBSTATION 138.0 kV,L:18438:18445:138,1.0,True,MANATEE - HINTON AP 345.0 kV,L:18381:18544:345,127.7,367.0,46.8,105.9,fields,Rebuild line with higher-capacity conductor,4789000.0,2314000.0
Q18-0915,2019-08-27,LYTLE - POMONA HEIGHTS 138.0 kV,L:9231:9232:138,1.0,True,LOWMOOR - HINTON AP 345.0 kV line,L:9666:18544:345,126.6,270.0,6.5,122.5,fields,Rebuild line with higher-capacity conductor,2241000.0,385000.0
Q18-0915,2019-08-27,COLTON - COAL 138.0 kV,L:18439:18445:138,1.0,True,MCCLAIN ENERGY FACILITY - COAL 138.0 kV,L:18438:18445:138,121.5,233.0,73.3,67.6,fields,Rebuild line with higher-capacity conductor,13052000.0,13052000.0
Q18-0915,2019-08-27,COLTON - CENTRAL JUNCOS 3202 138.0 kV,L:18439:18441:138,1.0,True,MCCLAIN ENERGY FACILITY - COAL 138.0 kV,L:18438:18445:138,120.6,233.0,73.3,66.8,fields,Rebuild line with higher-capacity conductor,5651000.0,5651000.0
Q18-0968,2019-09-02,Claytor / Bladenboro Solar 2 138.0 kV,L:9354:9637:138,1.0,True,Lowmoor / Hinton Ap 345.0 kV line,L:9666:18544:345,113.6,230.0,5.3,,table,Rebuild line with higher-capacity conductor,1046000.0,30000.0
Q18-0968,2019-09-02,S Princeton / Bandhead 138.0 kV line,L:18375:18382:138,1.0,True,New Hope Ap / Manatee 345.0 kV,L:18377:18381:345,113.4,295.0,6.6,,table,Rebuild line with higher-capacity conductor,7157000.0,179000.0
Q18-0968,2019-09-02,Pitchgen / Lochmere Hydroelectric Plant 138.0 kV line,L:18543:18552:138,1.0,True,Manatee Substation / Hinton Ap 345.0 kV,L:18381:18544:345,112.2,173.0,6.2,,table,Rebuild line with higher-capacity conductor,6191000.0,161000.0
Q18-0968,2019-09-02,New Hope Ap 138/1 kV Autotransformer,X:18377:138:1,0.9913012489631212,True,New Hope Ap Substation / Manatee 345.0 kV line,L:18377:18381:345,111.9,313.0,6.6,,table,Replace transformer with higher-rated unit,3411000.0,85000.0
Q18-0968,2019-09-02,Bandhead / New Hope Ap 138.0 kV,L:18375:18377:138,1.0,True,Manatee / New Hope Ap 345.0 kV,L:18377:18381:345,111.8,313.0,6.6,,table,Rebuild line with higher-capacity conductor,1974000.0,49000.0
Q18-0968,2019-09-02,Hartman Creek 138 kV/1 kV Autotransformer,X:9493:138:1,0.9872976637342766,True,Lowmoor / Hinton Ap 345.0 kV,L:9666:18544:345,111.0,384.0,8.3,,table,Replace transformer with higher-rated unit,5215000.0,132000.0
Q18-0968,2019-09-02,Turkey Pen / Garden Crk 138.0 kV,L:9263:9270:138,1.0,True,Carlton Hills / Clinch Riv Substation 345.0 kV,L:9638:9662:345,110.3,326.0,7.3,,table,Rebuild line with higher-capacity conductor,6464000.0,195000.0
Q18-0968,2019-09-02,Friendship / Vacherie 138.0 kV,L:9616:9618:138,1.0,True,Kean Mtn And Grassy Crk Substation / Barr Lake 345.0 kV line,L:9633:18368:345,109.7,273.0,5.5,,table,Reconductor line,1666000.0,54000.0
Q18-0968,2019-09-02,Parke 345-1 kV Transformer,X:9597:345:1,0.9925282872135233,True,Barr Lake / New Hope Ap 345.0 kV,L:18368:18377:345,109.1,438.0,10.4,,table,Replace transformer with higher-rated unit,16127000.0,588000.0
Q18-0968,2019-09-02,Mcadenville / Vacherie 138.0 kV Line,L:9582:9616:138,1.0,True,Barr Lake / Kean Mtn And Grassy Crk 345.0 kV,L:9633:18368:345,108.6,256.0,5.5,,table,Reconductor line,8450000.0,274000.0
Q18-0968,2019-09-02,Sringbank / Station 11 138.0 kV L,L:9627:9629:138,1.0,True,Barr Lake / Kean Mtn And Grassy Creek 345.0 kV L,L:9633:18368:345,108.6,318.0,7.7,,table,Reconductor line,5239000.0,134000.0
Q18-0968,2019-09-02,Stock Island / Station 11 138.0 kV,L:9629:9630:138,1.0,True,Kean Mtn And Grassy Crk / Barr Lake 345.0 kV,L:9633:18368:345,107.4,337.0,7.7,,table,Reconductor line,1727000.0,44000.0
Q18-0968,2019-09-02,Shullsburg / Trezevat 138.0 kV,L:9355:9496:138,1.0,True,Lowmoor / Hinton Ap 345.0 kV,L:9666:18544:345,105.9,362.0,6.2,,table,Reconductor line,641000.0,16000.0
Q18-0968,2019-09-02,Trezevant / Rogue 138.0 kV,L:9307:9355:138,1.0,True,Lowmoor / Hinton Ap 345.0 kV,L:9666:18544:345,104.6,388.0,6.2,,table,Reconductor line,7882000.0,202000.0
Q18-0968,2019-09-02,Lynn / Rogue 138.0 kV line,L:9307:9525:138,1.0,True,Lowmoor Substation / Hinton Ap 345.0 kV L,L:9666:18544:345,104.5,392.0,6.2,,table,Reconductor line,3417000.0,88000.0
Q18-0968,2019-09-02,Lynn / Lost Nation 138.0 kV,L:9525:9526:138,1.0,True,Lowmoor / Hinton Ap 345.0 kV,L:9666:18544:345,104.2,398.0,6.2,,table,Reconductor line,2536000.0,65000.0
Q18-0968,2019-09-02,Lost Nation / No Troy 138.0 kV,L:9526:9529:138,1.0,True,Hinton Ap / Lowmoor 345.0 kV,L:9666:18544:345,104.0,402.0,6.2,,table,Reconductor line,1707000.0,44000.0
Q18-0968,2019-09-02,Briar / Pitchgen 138.0 kV,L:18533:18552:138,1.0,True,Manatee / Hinton Ap 345.0 kV Line,L:18381:18544:345,103.6,290.0,9.2,,table,Reconductor line,1213000.0,30000.0
Q18-0968,2019-09-02,Fraser / Briar 138.0 kV Line,L:18533:18541:138,1.0,True,Hinton Ap / Manatee 345.0 kV,L:18381:18544:345,103.5,293.0,9.2,,table,Reconductor line,665000.0,17000.0
Q18-0968,2019-09-02,Hinton Ap / Lowmoor 345.0 kV,L:9666:18544:345,1.0,True,Vaseaux Lake / Mcclain Energy Facility Substation 138.0 kV,L:18438:18446:138,103.4,1433.0,20.6,,table,Reconductor line,67314000.0,591000.0
Q18-0968,2019-09-02,Garden Creek / Kean Mtn And Grassy Creek Substation 138.0 kV,L:9270:9633:138,1.0,True,Carlton Hills / Clinch Riv 345.0 kV,L:9638:9662:345,103.3,338.0,7.3,,table,Reconductor line,2197000.0,66000.0
Q18-0968,2019-09-02,New Hope Ap / Manatee 345.0 kV,L:18377:18381:345,1.0,True,Parke / Barr Lake 345.0 kV Line,L:9597:18368:345,102.7,1153.0,23.1,,table,Reconductor line,11609000.0,171000.0
Q18-0968,2019-09-02,Turkey Pen / Leesburg Picciola 138.0 kV L,L:9263:9348:138,0.9974410410078781,False,Clinch River / Carlton Hills 345.0 kV L,L:9638:9662:345,102.0,235.0,5.6,,table,Reconductor line,10781000.0,409000.0
Q18-0968,2019-09-02,Ou Spirit Wind Farm / Fraser 138.0 kV,L:18535:18541:138,1.0,True,Manatee / Hinton Ap 345.0 kV,L:18381:18544:345,100.9,264.0,7.1,,table,Reconductor line,2695000.0,66000.0
Q18-0968,2019-09-02,Clinch River Substation / Carlton Hills 345.0 kV,L:9638:9662:345,1.0,True,Kean Mtn And Grassy Creek 138/1 kV Auto,X:9633:138:1,100.8,1154.0,28.6,,table,Reconductor line,5200000.0,94000.0
Q18-0996,2019-08-22,Windy Edge Sta-N Staunton 138 kV Line,L:8537:9099:138,1.0,True,Fullerton Substation-Tanguisson 138 kV,L:8524:8538:138,207.3,177.0,5.9,202.0,fields,Rebuild line with higher-capacity conductor,880000.0,102000.0
Q18-0996,2019-08-22,Fullerton-Tanguisson Substation 138 kV,L:8524:8538:138,1.0,True,North Staunton-Windy Edge Sta 138 kV,L:8537:9099:138,161.5,250.0,6.0,157.6,fields,Rebuild line with higher-capacity conductor,1017000.0,133000.0
Q18-0996,2019-08-22,Notch Cliff-Windy Edge Sta 138 kV,L:8539:9099:138,1.0,True,Hazelwood-Cloverleaf 138 kV,L:8528:8567:138,159.5,265.0,8.8,154.2,fields,Rebuild line with higher-capacity conductor,3070000.0,627000.0
Q18-0996,2019-08-22,Barling-Claremont 138 kV,L:8516:8792:138,1.0,True,Windy Edge Sta-Notch Cliff 138 kV,L:8539:9099:138,157.5,232.0,6.4,153.0,fields,Rebuild line with higher-capacity conductor,4083000.0,1874000.0
Q18-0996,2019-08-22,Joppatowne Substation-Raphael Road 138 kV Circuit 1,L:8541:8542:138,1.0,True,Joppatowne-Raphael Rd Substation 138 kV Line 2,L:8541:8542:138,153.8,277.0,5.8,150.4,fields,Rebuild line with higher-capacity conductor,2049000.0,327000.0
Q18-0996,2019-08-22,Notch Cliff Substation-Caney Creek 138 kV L,L:8539:8557:138,1.0,True,Hazelwood-Cloverleaf 138 kV,L:8528:8567:138,152.5,236.0,8.8,146.5,fields,Rebuild line with higher-capacity conductor,2064000.0,421000.0
Q18-0996,2019-08-22,Tanguisson-Raphael Road 138 kV Ckt 2,L:8538:8542:138,1.0,True,Tanguisson-Raphael Rd 138 kV Circuit 1,L:8538:8542:138,152.0,278.0,6.0,148.5,fields,Rebuild line with higher-capacity conductor,4143000.0,662000.0
Q18-0996,2019-08-22,Tanguisson-N Staunton 138 kV L,L:8537:8538:138,1.0,True,Fullerton Substation-Tanguison 138 kV,L:8524:8538:138,148.5,242.0,5.9,144.6,fields,Rebuild line with higher-capacity conductor,1197000.0,176000.0
Q18-0996,2019-08-22,Tanguisson-Raphael Rd 138 kV Line 1,L:8538:8542:138,1.0,True,Tanguisson-Raphael Rd 138 kV Ckt 2,L:8538:8542:138,147.7,286.0,6.0,144.3,fields,Rebuild line with higher-capacity conductor,4143000.0,662000.0
Q18-0996,2019-08-22,Raphael Rd-Joppatowne 138 kV #2,L:8541:8542:138,1.0,True,Joppatowne-Raphael Road Substation 138 kV,L:8541:8542:138,136.5,313.0,5.8,133.4,fields,Rebuild line with higher-capacity conductor,2049000.0,327000.0
Q18-0996,2019-08-22,Fullerton-Windy Edge Sta 138 kV,L:8524:9099:138,1.0,True,Windy Edge Sta-N Staunton 138 kV,L:8537:9099:138,100.1,205.0,6.9,94.7,fields,Reconductor line,582000.0,159000.0
Q18-1002,2019-08-30,Centennial - Glen Carlyn 138 kV line,L:9703:9706:138,1.0,True,Idylwood - Gallows Rd 138 kV,L:9855:9885:138,119.4,202.0,6.7,,table,Rebuild line with higher-capacity conductor,1512000.0,15000.0
Q18-1002,2019-08-30,Falls Church - Idylwood 138 kV,L:9704:9855:138,1.0,True,Centennial - Annandale 138 kV,L:9694:9703:138,111.1,200.0,7.7,,table,Rebuild line with higher-capacity conductor,2266000.0,24000.0
Q18-1002,2019-08-30,Centennial - Annandale 138 kV,L:9694:9703:138,1.0,True,Gallows Rd - Idylwood Substation 138 kV,L:9855:9885:138,108.8,276.0,6.7,,table,Reconductor line,378000.0,4000.0
Q18-1002,2019-08-30,Idylwood - Gallows Rd 138 kV,L:9855:9885:138,1.0,True,Annandale - Centennial 138 kV,L:9694:9703:138,101.6,277.0,7.7,,table,Reconductor line,465000.0,5000.0
Q18-1002,2019-08-30,Gallows Road - Dessau 138 kV,L:9885:9888:138,1.0,True,Delamo - Grand Blanc Generating Sta 138 kV Line,L:9867:9871:138,100.5,478.0,12.6,,table,Reconductor line,587000.0,3000.0
Q18-1002,2019-08-30,South Houston - Desau 138 kV L,L:9858:9888:138,0.9538839167734543,False,Del Amo - Grand Blanc Generating Sta 138 kV,L:9867:9871:138,100.1,493.0,12.6,,table,Reconductor line,838000.0,4000.0
Q18-1048,2019-08-20,Declo to Orchard Substation 138 kV L,L:9141:9469:138,1.0,True,Crandall to Aspen 345 kV,L:9185:9467:345,132.7,361.0,5.8,,table,Rebuild line with higher-capacity conductor,8862000.0,3286000.0
Q18-1048,2019-08-20,Villa Mar 2 1658 to Orchard 138 kV L,L:9468:9469:138,1.0,True,Crandall to Aspen 345 kV,L:9185:9467:345,130.9,375.0,5.8,,table,Rebuild line with higher-capacity conductor,5713000.0,2119000.0
Q18-1048,2019-08-20,Villa Mar 2 1658 to Aspen 138 kV Line,L:9467:9468:138,1.0,True,Crandall to Aspen Substation 345 kV,L:9185:9467:345,129.0,392.0,5.8,,table,Rebuild line with higher-capacity conductor,2524000.0,936000.0
Q18-1048,2019-08-20,Weyers Cave to Grottoes 138 kV L,L:9180:9189:138,1.0,True,Crandall to Dayton 345 kV,L:9185:9436:345,122.6,533.0,6.8,,table,Rebuild line with higher-capacity conductor,7716000.0,2612000.0
Q18-1048,2019-08-20,Dayton to Harrisonburg 138 kV line,L:9436:9645:138,1.0,True,Chatom to Dayton 345 kV,L:9436:9482:345,122.5,610.0,9.0,,table,Rebuild line with higher-capacity conductor,1926000.0,707000.0
Q18-1048,2019-08-20,Dayton 345/138kV XFMR,X:9436:345:138,0.9896352186087352,True,Dayton to Chtom 345 kV L,L:9436:9482:345,120.7,644.0,9.0,,table,Replace transformer with higher-rated unit,11589000.0,4254000.0
Q18-1048,2019-08-20,Chatom 345/138 kV TX,X:9482:345:138,0.9870630779276248,True,Dayton 345 kV/138 kV TX,X:9436:345:138,120.2,637.0,9.1,,table,Replace transformer with higher-rated unit,14979000.0,5005000.0
Q18-1048,2019-08-20,Lowmoor to Aspen 345 kV,L:9467:9666:345,1.0,True,Bath Conty to Longview2 345 kV L,L:9654:18117:345,117.5,1660.0,39.9,,table,Rebuild line with higher-capacity conductor,63504000.0,21350000.0
Q18-1048,2019-08-20,Redland to Carodean 138 kV,L:9182:9184:138,1.0,True,Dayton to Crandall 345 kV line,L:9185:9436:345,115.8,443.0,6.6,,table,Rebuild line with higher-capacity conductor,1344000.0,510000.0
Q18-1048,2019-08-20,Crandall Substation to Carodean 138 kV,L:9182:9185:138,1.0,True,Dayton to Crandall 345 kV,L:9185:9436:345,113.9,475.0,6.6,,table,Rebuild line with higher-capacity conductor,3989000.0,1514000.0
Q18-1048,2019-08-20,Clover to Bear 345 kV L,L:9276:9669:345,1.0,True,Mecklenburg Power Station to Person 345 kV Line,L:9650:11146:345,113.1,3332.0,8.3,,table,Rebuild line with higher-capacity conductor,108771000.0,8545000.0
Q18-1048,2019-08-20,Weyers Cave to Greenbank 138 kV,L:9189:9190:138,1.0,True,Crandall to Dayton 345 kV,L:9185:9436:345,112.7,476.0,6.8,,table,Rebuild line with higher-capacity conductor,4015000.0,1371000.0
Q18-1048,2019-08-20,Aspen 345/138kV Transformer,X:9467:345:138,0.9947581516032181,True,Crandall to Aspen 345 kV,L:9185:9467:345,112.0,703.0,13.8,,table,Replace transformer with higher-rated unit,19336000.0,4288000.0
Q18-1048,2019-08-20,Bath County to Longview2 345 kV Line,L:9654:18117:345,1.0,True,Aspen to Lowmoor 345 kV,L:9467:9666:345,111.9,1332.0,47.2,,table,Rebuild line with higher-capacity conductor,325458000.0,162698000.0
Q18-1048,2019-08-20,Crandall 345/138 kV XFMR,X:9185:345:138,0.9915772374130811,True,Crandall to Dayton 345 kV L,L:9185:9436:345,111.7,535.0,6.6,,table,Replace transformer with higher-rated unit,21821000.0,8681000.0
Q18-1048,2019-08-20,Crandall to Aspen 345 kV,L:9185:9467:345,1.0,True,Bath County to Longview2 345 kV,L:9654:18117:345,111.7,1316.0,23.0,,table,Rebuild line with higher-capacity conductor,141001000.0,50746000.0
Q18-1048,2019-08-20,Person to Mecklenburg Power Sta Substation 345 kV Line,L:9650:11146:345,1.0,True,Clover to Bear 345 kV,L:9276:9669:345,110.3,3204.0,8.0,,table,Rebuild line with higher-capacity conductor,114178000.0,10551000.0
Q18-1048,2019-08-20,Bear to Leavitt 345 kV Ckt 1,L:9276:9944:345,1.0,True,Leavitt to Bear 345 kV Line 2,L:9276:9944:345,103.0,2239.0,5.6,,table,Reconductor line,69786000.0,5596000.0
Q18-1048,2019-08-20,Santee Cooper to Mountaineer Wind Energy Ctr 345 kV,L:18696:18697:345,1.0,True,Spindle 500 kV/345 kV TX,X:8268:500:345,102.7,1250.0,9.1,,table,Reconductor line,15443000.0,9547000.0
Q18-1076,2019-08-24,SONORA – LICK 100 kV,L:19296:19567:100,1.0,True,SUN VLY – MAGNOLIA RANCH N 100 kV,L:19293:19294:100,156.2,196.0,49.5,,prose_overloaded,Rebuild line with higher-capacity conductor,3386000.0,1795000.0
Q18-1076,2019-08-24,HARTLAND 138-1 kV Transformer,X:17029:138:1,0.9954108661226279,True,HUBBARDSTOWN – TRISTATE 345 kV,L:17843:18705:345,136.1,198.0,5.2,,prose_overloaded,Replace transformer with higher-rated unit,7477000.0,1283000.0
Q18-1076,2019-08-24,SUN VALLEY – NORSEAL SUBSTATION 100 kV,L:19293:19489:100,1.0,True,SONORA – LICK 100 kV,L:19296:19567:100,131.2,168.0,37.7,,prose_overloaded,Rebuild line with higher-capacity conductor,7971000.0,3999000.0
Q18-1076,2019-08-24,SUN VLY – MAGNOLIA RANCH N 100 kV Line,L:19293:19294:100,1.0,True,LICK – SONORA 100 kV,L:19296:19567:100,128.2,180.0,37.7,,prose_overloaded,Rebuild line with higher-capacity conductor,3821000.0,1917000.0
Q18-1076,2019-08-24,MCLOUGHLIN – HARTLAND 138 kV,L:17027:17029:138,1.0,True,HBBARDSTOWN – TRISTATE 345 kV,L:17843:18705:345,120.1,295.0,5.7,,prose_overloaded,Rebuild line with higher-capacity conductor,3447000.0,503000.0
Q18-1076,2019-08-24,NORWICH – BARRETT 500 kV,L:19134:19145:500,1.0,True,SWAN VLY – TREGO 500 kV L,L:19617:19893:500,112.1,3374.0,7.3,,prose_overloaded,Rebuild line with higher-capacity conductor,63936000.0,787000.0
Q18-1076,2019-08-24,THUNDER – MIGUEL 100 kV #2,L:19292:19496:100,1.0,True,MIGUEL SUBSTATION – THUNDER 100 kV,L:19292:19496:100,111.3,156.0,39.7,,prose_overloaded,Rebuild line with higher-capacity conductor,12887000.0,4660000.0
Q18-1076,2019-08-24,ORCHARD RD – FORT HUMBUG 500 kV L,L:7672:8103:500,1.0,True,W CAMPUS – FT HUMBUG 345 kV,L:7673:8103:345,107.4,4302.0,10.4,,prose_overloaded,Reconductor line,18514000.0,360000.0
Q18-1076,2019-08-24,ALLEGHENY ENERGY UNITS 3 4 & 5 – SUGAR HILL 345 kV,L:7290:8265:345,1.0,True,HILLTOP SUBSTATION – PINEY CREEK PROJECT 500 kV,L:7105:8253:500,106.1,2356.0,8.2,,prose_overloaded,Reconductor line,5052000.0,105000.0
Q18-1076,2019-08-24,ALLEGHENY ENERGY UNITS 3 4 & 5 345-1 kV Autotransformer,X:8265:345:1,0.980438711796652,True,HILLTOP – PINEY CRK PROJECT 500 kV line,L:7105:8253:500,106.0,2177.0,8.1,,prose_overloaded,Replace transformer with higher-rated unit,16912000.0,348000.0
Q18-1076,2019-08-24,ANDREWS – SONORA 100 kV L,L:19295:19296:100,1.0,True,WEST LAFAYETTE – MOSSYROCK 100 kV,L:19007:19565:100,144.9,135.0,19.8,,prose_loss,Rebuild line with higher-capacity conductor,7551000.0,4009000.0
Q18-1076,2019-08-24,OAKVILLE – ANDREWS 100 kV,L:19295:19509:100,1.0,True,WEST LAFAYETTE – MOSSYROCK 100 kV,L:19007:19565:100,142.4,129.0,19.8,,prose_loss,Rebuild line with higher-capacity conductor,16719000.0,8875000.0
Q18-1076,2019-08-24,OAKVILLE – JUNEAU 100 kV,L:19509:19510:100,1.0,True,MOSSYROCK – W LAFAYETTE 100 kV line,L:19007:19565:100,138.3,124.0,19.8,,prose_loss,Rebuild line with higher-capacity conductor,6510000.0,3456000.0
Q18-1076,2019-08-24,EL PASO – RAVENNA 500 kV Line,L:8093:20097:500,1.0,True,TIDD – MUSKINGUM RIVR 500 kV L,L:19579:19594:500,124.2,2948.0,10.2,,prose_loss,Rebuild line with higher-capacity conductor,210083000.0,5010000.0
Q18-1076,2019-08-24,RAVENNA 500/1 kV Transformer,X:20097:500:1,0.9825044010623306,True,HYLEBOS – RAVENNA 500 kV,L:19719:20097:500,114.0,1428.0,5.2,,prose_loss,Replace transformer with higher-rated unit,36762000.0,1057000.0
Q18-1076,2019-08-24,THUNDER – MIGUEL 100 kV Circuit 1,L:19292:19496:100,1.0,True,MIGUEL – THUNDER 100 kV Ckt 2,L:19292:19496:100,111.3,156.0,39.7,,prose_loss,Rebuild line with higher-capacity conductor,12887000.0,4660000.0
Q18-1076,2019-08-24,FORT GIBSON – ARMSTRONG 500 kV L,L:8267:8291:500,1.0,True,PINEY CRK PROJECT – HILLTOP SUBSTATION 500 kV,L:7105:8253:500,110.7,2513.0,8.5,,prose_loss,Rebuild line with higher-capacity conductor,97457000.0,1916000.0
Q18-1076,2019-08-24,TIDD – MSKINGUM RIVER 500 kV line,L:19579:19594:500,1.0,True,RAVENNA – EL PASO 500 kV,L:8093:20097:500,110.2,2844.0,11.4,,prose_loss,Rebuild line with higher-capacity conductor,435435000.0,10434000.0
Q18-1076,2019-08-24,MAGNOLIA RANCH NORTH – LICK 100 kV,L:19294:19567:100,1.0,True,SONORA – LICK 100 kV,L:19296:19567:100,129.9,196.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,2170000.0,2170000.0
Q18-1076,2019-08-24,HYLEBOS – RAVENNA 500 kV,L:19719:20097:500,1.0,True,TIDD – MUSKINGUM RIV 500 kV,L:19579:19594:500,120.2,2504.0,6.3,,prose_colon,Rebuild line with higher-capacity conductor,119696000.0,2936000.0
Q18-1076,2019-08-24,RAVENNA 230-1 kV TX,X:20097:230:1,0.9825044010623306,True,HYLEBOS SUBSTATION – RAVENNA 500 kV,L:19719:20097:500,115.4,1411.0,5.2,,prose_colon,Replace transformer with higher-rated unit,10775000.0,310000.0
Q18-1076,2019-08-24,GAVIN POWER LLC – OLYMPUS 230 kV Line,L:19543:19572:230,1.0,True,GAVIN POWER LLC 500/345 kV Autotransformer,X:19543:500:345,112.0,1231.0,10.4,,prose_colon,Rebuild line with higher-capacity conductor,7687000.0,275000.0
Q18-1076,2019-08-24,GAVIN POWER LLC SUBSTATION 500/345 kV Transformer,X:19543:500:345,0.9968661539917575,True,GAVIN POWER LLC – OLYMPUS 230 kV,L:19543:19572:230,110.0,1310.0,7.6,,prose_colon,Replace transformer with higher-rated unit,26431000.0,803000.0
Q18-1076,2019-08-24,SIMPSON STUART TAP – MEDORA 345 kV,L:7252:7253:345,1.0,True,HAMPTONRD – MEDORA 345 kV,L:7195:7253:345,109.9,1452.0,5.5,,prose_colon,Reconductor line,21359000.0,456000.0
Q18-1076,2019-08-24,CORONET – WESTWOOD GENERATION LLC 500 kV,L:6421:7168:500,1.0,True,ACADIA – MONTOUR STA 500 kV Line,L:7109:7114:500,107.7,3533.0,8.8,,prose_colon,Reconductor line,49155000.0,945000.0
Q17-0870,2019-09-18,Vienna Operations 138/1kV TX,X:9055:138:1,0.9961120133333047,True,Easton 2 to Vienna Operations 345.0 kV,L:9055:9068:345,282.8,452.0,50.0,,table,Replace transformer with higher-rated unit,4684000.0,1389000.0
Q17-0870,2019-09-18,Southtown to Vienna Operations 345.0 kV,L:9043:9055:345,1.0,True,St Bonifacius to W -Station 138.0 kV Line,L:9031:9039:138,275.2,1020.0,92.7,,table,Rebuild line with higher-capacity conductor,69341000.0,18920000.0
Q17-0870,2019-09-18,Valleyview to Prunedale Substation 138.0 kV,L:8986:8993:138,1.0,True,Southtown to Commonwealth Chesapeake 345.0 kV,L:9043:10283:345,219.2,235.0,20.6,,table,Rebuild line with higher-capacity conductor,12484000.0,4384000.0
Q17-0870,2019-09-18,Henning to Kiwi 138.0 kV,L:8374:8376:138,1.0,True,Vienna Operations to Easton2 345.0 kV,L:9055:9068:345,216.8,429.0,33.1,,table,Rebuild line with higher-capacity conductor,5926000.0,1650000.0
Q17-0870,2019-09-18,Park Ave to Yanke 138.0 kV,L:8600:8603:138,1.0,True,Vienna Operations to Easton 2 Substation 345.0 kV,L:9055:9068:345,207.0,381.0,27.2,,table,Rebuild line with higher-capacity conductor,8443000.0,2190000.0
Q17-0870,2019-09-18,Yanke Substation to Jarratt 138.0 kV Line,L:8603:8731:138,1.0,True,Easton 2 to Vienna Operations 345.0 kV,L:9055:9068:345,205.0,388.0,27.2,,table,Rebuild line with higher-capacity conductor,19124000.0,4961000.0
Q17-0870,2019-09-18,Huntington Falls to Hubbell 138.0 kV,L:8990:8991:138,1.0,True,Southtown to Comonwealth Chesapeake 345.0 kV,L:9043:10283:345,196.7,186.0,12.4,,table,Rebuild line with higher-capacity conductor,7155000.0,2206000.0
Q17-0870,2019-09-18,Arcgen to Chincoteague 138.0 kV line,L:9678:9685:138,1.0,True,Commonwealth Chesapeake to Southton 345.0 kV,L:9043:10283:345,170.6,197.0,16.1,,table,Rebuild line with higher-capacity conductor,8604000.0,2483000.0
Q17-0870,2019-09-18,Henry St Wps to Quinn 138.0 kV,L:8370:8381:138,1.0,True,Vienna Operations to Easton 2 345.0 kV,L:9055:9068:345,170.4,425.0,25.0,,table,Rebuild line with higher-capacity conductor,1915000.0,497000.0
Q17-0870,2019-09-18,Cannelton Hydroelectric Plant to Henry St Wps 138.0 kV,L:8367:8370:138,1.0,True,Vienna Operations to Easton 2 345.0 kV,L:9055:9068:345,165.8,449.0,25.0,,table,Rebuild line with higher-capacity conductor,4009000.0,1040000.0
Q17-0870,2019-09-18,Menomonie to Wattsville 138.0 kV,L:9679:9680:138,1.0,True,Southtown to Commonwealth Chesapeake 345.0 kV,L:9043:10283:345,164.2,302.0,24.0,,table,Rebuild line with higher-capacity conductor,9222000.0,2846000.0
Q17-0870,2019-09-18,Cannelton Hydroelectric Plant to Equus Freeport Power 138.0 kV,L:8367:8369:138,1.0,True,Vienna Operations Substation to Easton 2 345.0 kV,L:9055:9068:345,160.0,485.0,25.0,,table,Rebuild line with higher-capacity conductor,3569000.0,926000.0
Q17-0870,2019-09-18,Menomonie Substation to Commonwealth Chesapeake 138.0 kV,L:9679:10283:138,1.0,True,Southtown Substation to Commonwealth Chesapeake 345.0 kV,L:9043:10283:345,159.6,321.0,24.0,,table,Rebuild line with higher-capacity conductor,9226000.0,2847000.0
Q17-0870,2019-09-18,Equus Freeport Power to Knight St 138.0 kV,L:8368:8369:138,1.0,True,Vienna Operations to Easton 2 345.0 kV Line,L:9055:9068:345,157.0,506.0,25.0,,table,Rebuild line with higher-capacity conductor,2927000.0,759000.0
Q17-0870,2019-09-18,Chincoteague to Wattsville 138.0 kV line,L:9680:9685:138,1.0,True,Commonwealth Chesapeake to Southtown 345.0 kV,L:9043:10283:345,156.6,326.0,24.0,,table,Rebuild line with higher-capacity conductor,6965000.0,2148000.0
Q17-0870,2019-09-18,Persimmon Gap Substation to Sollers Warf 138.0 kV,L:8594:8726:138,1.0,True,Vienna Operations to Easton 2 345.0 kV,L:9055:9068:345,155.9,547.0,32.3,,table,Rebuild line with higher-capacity conductor,20063000.0,4863000.0
Q17-0870,2019-09-18,Knight Street to Long Lake 138.0 kV line,L:8368:9035:138,1.0,True,Vienna Operations to Easton 2 345.0 kV,L:9055:9068:345,152.3,542.0,25.0,,table,Rebuild line with higher-capacity conductor,13777000.0,3573000.0
Q17-0870,2019-09-18,Long Lake to Mcminnville 138.0 kV L,L:9035:9053:138,1.0,True,Easton 2 to Vienna Operations 345.0 kV,L:9055:9068:345,151.2,551.0,25.0,,table,Rebuild line with higher-capacity conductor,15417000.0,3998000.0
Q17-0870,2019-09-18,Saddlebrooke Ranch to Lmmers 138.0 kV,L:8375:8730:138,1.0,True,Vienna Operations to Easton 2 345.0 kV Line,L:9055:9068:345,150.7,752.0,47.7,,table,Rebuild line with higher-capacity conductor,10223000.0,2580000.0
Q17-0870,2019-09-18,Linde to Mcminnville 138.0 kV line,L:9036:9053:138,1.0,True,Easton 2 to Vienna Operations 345.0 kV L,L:9055:9068:345,150.2,560.0,25.0,,table,Rebuild line with higher-capacity conductor,7289000.0,1891000.0
Q17-0870,2019-09-18,Linde to Ripple Substation 138.0 kV line,L:9036:9046:138,1.0,True,Vienna Operations to Easton 2 345.0 kV,L:9055:9068:345,149.2,569.0,25.0,,table,Rebuild line with higher-capacity conductor,9542000.0,2475000.0
Q17-0870,2019-09-18,Ess Lewes to Rehoboth 138.0 kV,L:8366:8373:138,1.0,True,Vienna Operations to Easton 2 345.0 kV,L:9055:9068:345,146.1,385.0,25.0,,table,Rebuild line with higher-capacity conductor,6617000.0,1716000.0
Q17-0870,2019-09-18,Cady to Dodd Road 345.0 kV,L:8826:9103:345,1.0,True,Easton 2 to Navy Mole 138.0 kV,L:9068:9097:138,141.6,1246.0,64.7,,table,Rebuild line with higher-capacity conductor,55105000.0,12480000.0
Q17-0870,2019-09-18,Rodessa to Hubbell 138.0 kV,L:8989:8991:138,1.0,True,Commonwealth Chesapeake to Southtown 345.0 kV,L:9043:10283:345,140.5,215.0,12.4,,table,Rebuild line with higher-capacity conductor,6090000.0,2028000.0
Q17-0870,2019-09-18,Memphis Jct to Lammers 138.0 kV,L:8727:8730:138,1.0,True,Vienna Operations to Easton 2 Substation 345.0 kV line,L:9055:9068:345,140.3,637.0,32.3,,table,Rebuild line with higher-capacity conductor,15376000.0,3727000.0
Q17-0892,2019-10-03,EASY VLY – HEFFLEY TAP 100 KV,L:23484:23494:100,1.0,True,WALDEN – W AMESBURY 100 KV line,L:23331:23334:100,293.0,119.0,80.3,,table,Rebuild line with higher-capacity conductor,14371000.0,11886000.0
Q17-0892,2019-10-03,PALOMA – WALDEN 100 KV,L:23330:23331:100,1.0,True,HEFFLEYTAP – EASY VLY 100 KV,L:23484:23494:100,236.7,139.0,100.0,,table,Rebuild line with higher-capacity conductor,13710000.0,13710000.0
Q17-0892,2019-10-03,EASY VLY – SHADY OAKS WIND FARM 100 KV,L:23484:23510:100,1.0,True,WALDEN – WEST AMESBURY 100 KV,L:23331:23334:100,203.9,116.0,60.9,,table,Rebuild line with higher-capacity conductor,5400000.0,4086000.0
Q17-0892,2019-10-03,PALOMA – HEFFLEY TAP 100 KV,L:23330:23494:100,1.0,True,WADEN – W AMESBURY 100 KV,L:23331:23334:100,200.1,146.0,80.3,,table,Rebuild line with higher-capacity conductor,4519000.0,3737000.0
Q17-0892,2019-10-03,WALDEN – W AMESBURY 100 KV,L:23331:23334:100,1.0,True,TAYLORVILLE SOUTH 230/1 kV TX,X:23490:230:1,127.2,306.0,47.8,,table,Rebuild line with higher-capacity conductor,3978000.0,1536000.0
Q17-0892,2019-10-03,EASY VLY – CANTON 100 KV line,L:23335:23484:100,1.0,True,EASY VLY – SHADY OAKS WIND FARM 100 KV,L:23484:23510:100,118.4,125.0,34.8,,table,Rebuild line with higher-capacity conductor,1851000.0,1851000.0
Q17-0892,2019-10-03,OKAHUMPKA – ARKANSAS 100 KV Line,L:23113:23486:100,1.0,True,SHADY OAKS WINDFARM – EASY VLY 100 KV,L:23484:23510:100,118.1,111.0,34.8,,table,Rebuild line with higher-capacity conductor,1941000.0,1941000.0
Q17-0892,2019-10-03,KETTLE MORRAINE – CANTON 100 KV,L:23335:23464:100,1.0,True,EASY VLY – SHADY OAKS WIND FARM SUBSTATION 100 KV,L:23484:23510:100,118.0,121.0,34.8,,table,Rebuild line with higher-capacity conductor,8744000.0,8744000.0
Q17-0892,2019-10-03,KETTLE MORRAINE – OKAHUMPKA 100 KV,L:23113:23464:100,1.0,True,EASY VLY SUBSTATION – SHADY OAKS WIND FARM 100 KV,L:23484:23510:100,117.6,124.0,34.8,,table,Rebuild line with higher-capacity conductor,4107000.0,4107000.0
Q17-0892,2019-10-03,EXIRA – RUTHERFORD FARM 100 KV Line 1,L:23105:23116:100,1.0,True,RUTHERFORD FARM SUBSTATION – EXIRA 100 KV Circuit 2,L:23105:23116:100,108.1,144.0,5.3,,table,Reconductor line,4708000.0,1784000.0
Q17-0892,2019-10-03,EXIRA SUBSTATION – RUTHERFORD FARM 100 KV Circuit 2,L:23105:23116:100,1.0,True,EXIRA – RUTHERFORD FARM SUBSTATION 100 KV Circuit 1,L:23105:23116:100,108.1,144.0,5.3,,table,Reconductor line,4708000.0,1784000.0
Q17-0892,2019-10-03,ARKANSAS – YKK USA CHESTNEY 100 KV,L:23486:23520:100,1.0,True,EASY VLY – SHADY OAKS WIND FARM 100 KV Line,L:23484:23510:100,107.4,99.0,30.4,,table,Reconductor line,379000.0,379000.0
Q17-0892,2019-10-03,EXIRA – SHADY OAKS WINDFARM 100 KV Cir. 1,L:23105:23510:100,1.0,True,SHADY OAKS WIND FARM – EXIRA 100 KV Cir. 2,L:23105:23510:100,106.2,176.0,6.1,,table,Reconductor line,938000.0,355000.0
Q17-0892,2019-10-03,CANAL RD – WEEDPATCH 230 KV,L:19643:20303:230,1.0,True,TREGO – BEAVER 500 KV L,L:19893:20264:500,105.4,966.0,7.6,,table,Reconductor line,7222000.0,194000.0
Q17-0892,2019-10-03,POST ROCK – NEWPORT TIE 230 KV,L:19626:19645:230,1.0,True,TREGO – BEAVER 500 KV L,L:19893:20264:500,101.3,1691.0,13.2,,table,Reconductor line,11781000.0,317000.0
Q17-0892,2019-10-03,JONES CHAPEL 500-230 kV Autotransformer,X:22035:500:230,0.9785521603465979,True,DEKALB – JOES CHAPEL 500 KV,L:21759:22035:500,101.1,1864.0,36.4,,table,Replace transformer with higher-rated unit,17246000.0,466000.0
Q17-0892,2019-10-03,SIDNEY A MURRAY JR HYDROELECTRIC SUBSTATION – MINNEHAHA 230 KV,L:19862:19865:230,1.0,True,DEKALB – RICHLAND 500 KV,L:20309:21759:500,101.0,1138.0,16.4,,table,Reconductor line,13843000.0,373000.0
Q17-0892,2019-10-03,SHADY OAKS WIND FARM – ALDER SUBSTATION 230 KV,L:23510:23527:230,0.9980040569925186,False,SHADY OAKS WIND FARM – ALDER 500 KV,L:23510:23527:500,100.5,1011.0,25.3,,table,Reconductor line,10458000.0,3182000.0
Q17-0892,2019-10-03,MCNEIL – BREED 230 KV L,L:20278:20298:230,1.0,True,DEKALB – RICHLAND 500 KV,L:20309:21759:500,100.4,1669.0,25.6,,table,Reconductor line,7223000.0,194000.0
Q17-0892,2019-10-03,SIDNEY A MURRAY JR HYDROELECTRIC – BREED 230 KV,L:19865:20298:230,1.0,True,DEKALB – RICHLAND SUBSTATION 500 KV,L:20309:21759:500,100.4,1669.0,25.6,,table,Reconductor line,18212000.0,490000.0
Q17-0892,2019-10-03,POST ROCK – MYRTLE POINT 230 KV line,L:19626:19637:230,1.0,True,TREGO – BEAVER 500 KV,L:19893:20264:500,100.3,1762.0,12.8,,table,Reconductor line,6743000.0,181000.0
Q17-0896,2019-09-26,CAPE HORN SUBSTATION – HUBEN 138 kV line,L:9286:9425:138,1.0,True,HUTCHINS – BAUXITE 138 kV,L:9313:9477:138,111.2,234.0,5.9,107.2,fields,Rebuild line with higher-capacity conductor,20234000.0,9425000.0
Q17-0896,2019-09-26,KERR DAM 345-138 kV XFMR,X:9676:345:138,0.9960466493830112,True,TECUMSEH ENERGY CENTER – GASTON 345 kV,L:11063:11209:345,104.8,507.0,5.2,103.2,fields,Replace transformer with higher-rated unit,15380000.0,4125000.0
Q18-0917,2019-09-18,EAGLEVILLE - INDEPENDENT HILL D.P 138 kV L,L:10149:10152:138,1.0,True,MEDICAL - EAGLEVILLE 138 kV,L:10151:10152:138,215.7,224.0,100.0,,table,Rebuild line with higher-capacity conductor,12203000.0,12203000.0
Q18-0917,2019-09-18,INDEPENDENT HILL D.P - INNOVATION 138 kV,L:10149:10156:138,1.0,True,MEDICAL - EAGLEVILLE 138 kV,L:10151:10152:138,214.2,216.0,100.0,,table,Rebuild line with higher-capacity conductor,2921000.0,2921000.0
Q18-0917,2019-09-18,MEDICAL - EAGLEVILLE 138 kV,L:10151:10152:138,1.0,True,INDEPENDENT HILL D.P - EAGLEVILLE 138 kV L,L:10149:10152:138,213.7,226.0,100.0,,table,Rebuild line with higher-capacity conductor,9261000.0,9261000.0
Q18-0917,2019-09-18,DUMFRIES - MEDICAL 138 kV,L:10141:10151:138,1.0,True,INDEPENDENT HILL D.P - EAGLEVILLE 138 kV,L:10149:10152:138,186.1,239.0,100.0,,table,Rebuild line with higher-capacity conductor,3964000.0,3964000.0
Q18-0917,2019-09-18,DMFRIES - HEISKELL 138 kV,L:10141:10142:138,1.0,True,INDEPENDENT HILL D.P - EAGLEVILLE 138 kV,L:10149:10152:138,164.6,257.0,100.0,,table,Rebuild line with higher-capacity conductor,4533000.0,4533000.0
Q18-0917,2019-09-18,HEISKELL - POSSUM PT 138 kV,L:10142:10277:138,1.0,True,EAGLEVILLE - INDEPENDENT HILL D.P 138 kV,L:10149:10152:138,140.9,368.0,85.5,,table,Rebuild line with higher-capacity conductor,826000.0,826000.0
Q18-0917,2019-09-18,BRODHEAD SW STA - CS MURPHY POINT LLC 138 kV,L:10197:10289:138,1.0,True,POSSUM PT - HEISKELL 138 kV,L:10142:10277:138,116.1,262.0,42.3,,table,Rebuild line with higher-capacity conductor,1930000.0,1869000.0
Q18-0947,2019-09-19,Reach – Candelaria 138kV L,L:9271:9502:138,1.0,True,Clover – Bear 345kV line,L:9276:9669:345,117.3,468.0,6.2,,table,Rebuild line with higher-capacity conductor,20154000.0,436000.0
Q18-1046,2019-09-29,Ninemile Pt / Donner 138 kV,L:8320:8321:138,1.0,True,Cady / Dodd Road 345 kV,L:8826:9103:345,178.2,233.0,7.4,,table,Rebuild line with higher-capacity conductor,2533000.0,168000.0
Q18-1046,2019-09-29,North Lebanon / Ninemile Pt 138 kV Ckt 1,L:8321:8322:138,1.0,True,Cady Substation / Dodd Rd 345 kV,L:8826:9103:345,163.2,365.0,14.9,,table,Rebuild line with higher-capacity conductor,1749000.0,108000.0
Q18-1046,2019-09-29,Ninemile Pt / N Lebanon 138 kV L,L:8321:8322:138,1.0,True,Cady / Dodd Road 345 kV L,L:8826:9103:345,163.2,365.0,14.9,,table,Rebuild line with higher-capacity conductor,1749000.0,108000.0
Q18-1046,2019-09-29,Seneca / Banta Carbona 138 kV,L:8295:8314:138,1.0,True,Cady / DoddRd 345 kV L,L:8826:9103:345,155.5,349.0,14.9,,table,Rebuild line with higher-capacity conductor,5741000.0,348000.0
Q18-1046,2019-09-29,Quince Orchard / Colcheter 138 kV,L:9040:9041:138,1.0,True,Southtown / Commonwealth Chesapeake 345 kV,L:9043:10283:345,154.7,556.0,28.9,,table,Rebuild line with higher-capacity conductor,2042000.0,190000.0
Q18-1046,2019-09-29,Persimmon Gap / Memphis Junction 138 kV,L:8726:8727:138,1.0,True,Vienna Operations / Easton 2 345 kV Line,L:9055:9068:345,154.2,409.0,20.2,,table,Rebuild line with higher-capacity conductor,2733000.0,185000.0
Q18-1046,2019-09-29,Cady / Easton 2 345 kV,L:8826:9068:345,1.0,True,Easton 2 / Navy Mole 138 kV,L:9068:9097:138,154.1,1716.0,69.5,,table,Rebuild line with higher-capacity conductor,114438000.0,7372000.0
Q18-1046,2019-09-29,Churchs Ferry / Willow Pass 138 kV,L:8316:8330:138,1.0,True,Cady / Dodd Rd 345 kV,L:8826:9103:345,153.8,196.0,8.8,,table,Rebuild line with higher-capacity conductor,2755000.0,163000.0
Q18-1046,2019-09-29,Southtown / Commonwealth Chesapeake 345 kV,L:9043:10283:345,1.0,True,Huntington Falls / Otay Lake 138 kV,L:8990:9052:138,153.7,1871.0,91.6,,table,Rebuild line with higher-capacity conductor,47957000.0,4514000.0
Q18-1046,2019-09-29,Mckee Run / Seneca 138 kV,L:8295:8300:138,1.0,True,Cady / Dodd Road Substation 345 kV,L:8826:9103:345,153.5,398.0,14.9,,table,Rebuild line with higher-capacity conductor,3960000.0,240000.0
Q18-1046,2019-09-29,Saddlebrooke Ranch / Sunset 138 kV Line,L:8357:8375:138,1.0,True,Vienna Operations / Easton 2 Substation 345 kV,L:9055:9068:345,153.2,925.0,41.8,,table,Rebuild line with higher-capacity conductor,9627000.0,663000.0
Q18-1046,2019-09-29,Tasey 345 kV/138 kV Autotransformer,X:10298:345:138,0.9067030230848825,True,Southtown / Commonwealth Chesapeake 345 kV L,L:9043:10283:345,153.1,608.0,24.0,,table,Replace transformer with higher-rated unit,17935000.0,1281000.0
Q18-1046,2019-09-29,Valleview / Colchester 138 kV,L:8993:9041:138,1.0,True,Southtown / Commonwealth Chesapeake 345 kV,L:9043:10283:345,151.1,587.0,28.9,,table,Rebuild line with higher-capacity conductor,13409000.0,1251000.0
Q18-1046,2019-09-29,Tulucay / Michoud Sta 138 kV,L:8988:9044:138,1.0,True,Commonwealth Chesapeake / Southtown 345 kV,L:9043:10283:345,149.7,167.0,8.4,,table,Rebuild line with higher-capacity conductor,37356000.0,3680000.0
Q18-1046,2019-09-29,Prunedale / Dane 138 kV,L:8986:8987:138,1.0,True,Southtown / Commonwealth Chesapeake 345 kV,L:9043:10283:345,149.4,303.0,14.3,,table,Rebuild line with higher-capacity conductor,3100000.0,289000.0
Q18-1046,2019-09-29,Huntington Falls / Commonwealth Chesapeake 138 kV,L:8990:10283:138,1.0,True,Commonwealth Chesapeake / Southtown 345 kV,L:9043:10283:345,149.1,748.0,34.6,,table,Rebuild line with higher-capacity conductor,3483000.0,328000.0
Q18-1046,2019-09-29,Las Lomas / Newmark 138 kV,L:8360:8371:138,1.0,True,Vienna Operations / Easton 2 345 kV Line,L:9055:9068:345,149.0,260.0,10.2,,table,Rebuild line with higher-capacity conductor,7160000.0,457000.0
Q18-1046,2019-09-29,Laglois Substation / Southtown 138 kV,L:9037:9043:138,1.0,True,Southtown / Commonwealth Chesapeake 345 kV Line,L:9043:10283:345,148.0,520.0,27.3,,table,Rebuild line with higher-capacity conductor,4232000.0,368000.0
Q18-1046,2019-09-29,Otay Lake / Vedder 138 kV,L:9052:9054:138,1.0,True,Southtown / Commonwealth Chesapeake 345 kV,L:9043:10283:345,147.7,1040.0,46.9,,table,Rebuild line with higher-capacity conductor,5118000.0,473000.0
Q18-1046,2019-09-29,Quinn / Bulverde 138 kV Line,L:8381:8392:138,1.0,True,Vienna Operations Substation / Easton 2 345 kV,L:9055:9068:345,147.2,406.0,16.8,,table,Rebuild line with higher-capacity conductor,830000.0,60000.0
Q18-1046,2019-09-29,Huntington Falls / Otay Lake 138 kV,L:8990:9052:138,0.9993601779903597,False,Commonwealth Chesapeake / Southtown 345 kV,L:9043:10283:345,147.2,1048.0,46.9,,table,Rebuild line with higher-capacity conductor,7060000.0,653000.0
Q18-1046,2019-09-29,Ninemile Pt / Longmire 138 kV L,L:8321:8829:138,1.0,True,Dodd Rd / Cady 345 kV,L:8826:9103:345,146.5,404.0,15.4,,table,Rebuild line with higher-capacity conductor,10152000.0,647000.0
Q18-1046,2019-09-29,Ripple Substation / Mesquite 138 kV L,L:8378:9046:138,1.0,True,Southtown Substation / Vienna Operations Substation 345 kV,L:9043:9055:345,145.9,1071.0,45.2,,table,Rebuild line with higher-capacity conductor,4940000.0,383000.0
Q18-1046,2019-09-29,Longmire / Lost Hills 138 kV L,L:8606:8829:138,1.0,True,Cady Substation / Dodd Rd Substation 345 kV,L:8826:9103:345,145.4,440.0,16.1,,table,Rebuild line with higher-capacity conductor,15401000.0,993000.0
Q18-1046,2019-09-29,Warren F Sam Beasley Generation Sta / Cady 138 kV,L:8386:8826:138,1.0,True,Cady / Dodd Road 345 kV,L:8826:9103:345,145.2,265.0,9.0,,table,Rebuild line with higher-capacity conductor,36293000.0,2305000.0
Q18-1047,2019-10-01,Wabash 500-230 kV Autotransformer,X:22742:500:230,0.9837277617780958,True,Dekalb – Richland 500.0 kV,L:20309:21759:500,163.1,1022.0,19.5,,table,Replace transformer with higher-rated unit,55029000.0,3480000.0
Q18-1047,2019-10-01,Top Crop 500/230kV Transformer,X:24606:500:230,0.9993899654505596,True,Grand Ridge Battery Projects – Gardner 230.0 kV,L:23477:24640:230,143.8,1350.0,95.0,,table,Replace transformer with higher-rated unit,24121000.0,9371000.0
