project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q18-1047,2019-10-01,Gardner – Grand Ridge Battery Projects 230.0 kV,L:23477:24640:230,1.0,True,Top Crop – Gardner 230.0 kV line,L:24606:24640:230,139.6,1521.0,99.9,,table,Rebuild line with higher-capacity conductor,13533000.0,5258000.0
Q18-1047,2019-10-01,Top Crop – Gardner 230.0 kV Line,L:24606:24640:230,1.0,True,Grand Ridge Battery Projects – Gardner 230.0 kV,L:23477:24640:230,139.6,1521.0,99.9,,table,Rebuild line with higher-capacity conductor,19695000.0,7651000.0
Q18-1047,2019-10-01,Treat – Camberlin 230.0 kV,L:19816:20091:230,1.0,True,El Paso – Ravenna 500.0 kV Line,L:8093:20097:500,135.7,633.0,5.8,,table,Rebuild line with higher-capacity conductor,27049000.0,1706000.0
Q18-1047,2019-10-01,Montpelier Elctric Generating Sta 500/230kV Autotransformer,X:22708:500:230,0.9014875939155642,True,Richland – Dekalb 500.0 kV,L:20309:21759:500,134.9,1479.0,14.1,,table,Replace transformer with higher-rated unit,26014000.0,1645000.0
Q18-1047,2019-10-01,Hebo – Barrett 230.0 kV Line,L:19130:19134:230,1.0,True,Winthrop – Hebo 230.0 kV Line,L:19054:19130:230,130.9,873.0,5.7,,table,Rebuild line with higher-capacity conductor,8650000.0,547000.0
Q18-1047,2019-10-01,Baraga Vlg 500/230 kV TX,X:19413:500:230,0.9736805611754658,True,Beaver – Trego 500.0 kV,L:19893:20264:500,130.3,1689.0,13.2,,table,Replace transformer with higher-rated unit,33226000.0,2102000.0
Q18-1047,2019-10-01,Myrtle Pt – George Neal S 230.0 kV,L:19637:19717:230,1.0,True,Trego – Galion Generating Station 500.0 kV line,L:19893:20261:500,128.8,974.0,6.5,,table,Rebuild line with higher-capacity conductor,22022000.0,1394000.0
Q18-1047,2019-10-01,Zona Libre 6007 – George Neal South 230.0 kV,L:19705:19717:230,1.0,True,Trego Substation – Galion Generating Station 500.0 kV,L:19893:20261:500,127.9,1001.0,6.5,,table,Rebuild line with higher-capacity conductor,62779000.0,3975000.0
Q18-1047,2019-10-01,Stoner – Ledges 230.0 kV L,L:19882:20223:230,1.0,True,Ravenna – El Paso 500.0 kV,L:8093:20097:500,127.9,618.0,5.8,,table,Rebuild line with higher-capacity conductor,30969000.0,1953000.0
Q18-1047,2019-10-01,Madeline – E Methuen 230.0 kV,L:18949:19576:230,1.0,True,Gray'S Flat – E Methuen 230.0 kV,L:19437:19576:230,127.5,1495.0,9.5,,table,Rebuild line with higher-capacity conductor,17540000.0,1111000.0
Q18-1047,2019-10-01,Waldo 500/230kV XFMR,X:18942:500:230,0.9683560225870325,True,Trego – Beaver 500.0 kV,L:19893:20264:500,127.4,1248.0,9.8,,table,Replace transformer with higher-rated unit,36041000.0,2284000.0
Q18-1047,2019-10-01,Kampsville – Zona Libre 6007 230.0 kV line,L:19705:20258:230,1.0,True,Trego – Galion Generating Sta 500.0 kV,L:19893:20261:500,127.1,1028.0,6.5,,table,Rebuild line with higher-capacity conductor,23459000.0,1485000.0
Q18-1047,2019-10-01,Chamberlin – Involta 230.0 kV Line,L:20091:20108:230,1.0,True,Hylebos – Ravenna 500.0 kV L,L:19719:20097:500,126.9,500.0,5.3,,table,Rebuild line with higher-capacity conductor,15898000.0,1005000.0
Q18-1047,2019-10-01,Madeline – Baraga Vlg 230.0 kV,L:18949:19413:230,1.0,True,E Methuen – Gray'S Flat 230.0 kV,L:19437:19576:230,126.7,963.0,6.5,,table,Rebuild line with higher-capacity conductor,17849000.0,1130000.0
Q18-1047,2019-10-01,Kampsville – Moreno Tap 230.0 kV,L:19909:20258:230,1.0,True,Galion Generating Sta – Trego 500.0 kV Line,L:19893:20261:500,126.6,1044.0,6.5,,table,Rebuild line with higher-capacity conductor,42089000.0,2665000.0
Q18-1047,2019-10-01,Hillcrest – Segs 5 100.0 kV,L:21764:21772:100,1.0,True,Richland – Dekalb 500.0 kV,L:20309:21759:500,124.4,554.0,7.2,,table,Rebuild line with higher-capacity conductor,2685000.0,170000.0
Q18-1047,2019-10-01,Trego 230/1kV Auto,X:19893:230:1,0.9712272770591767,True,Troy Energy Llc – Trego 500.0 kV,L:19893:20280:500,123.4,829.0,13.0,,table,Replace transformer with higher-rated unit,8426000.0,535000.0
Q18-1047,2019-10-01,James De Young – Burris Pit Substation 230.0 kV,L:18990:19348:230,1.0,True,Trego – Beaver 500.0 kV,L:19893:20264:500,123.3,1392.0,7.9,,table,Rebuild line with higher-capacity conductor,58175000.0,3681000.0
Q18-1047,2019-10-01,Dekalb Substation – Robison Park 230.0 kV line,L:21759:21796:230,1.0,True,Dekalb – Jones Chapel 500.0 kV,L:21759:22035:500,123.1,2339.0,34.1,,table,Rebuild line with higher-capacity conductor,38412000.0,2428000.0
Q18-1047,2019-10-01,Darlington Road – Wayne Trace 100.0 kV,L:21773:21789:100,1.0,True,Richland – Dekalb 500.0 kV line,L:20309:21759:500,123.1,461.0,6.0,,table,Rebuild line with higher-capacity conductor,1518000.0,96000.0
Q18-1047,2019-10-01,Atascocita – North Cambridge 230.0 kV,L:19681:20177:230,1.0,True,El Paso – Ravenna Substation 500.0 kV,L:8093:20097:500,122.9,1216.0,9.1,,table,Rebuild line with higher-capacity conductor,21530000.0,1358000.0
Q18-1047,2019-10-01,E Methuen – Lonetree 500.0 kV,L:19576:22749:500,1.0,True,Montpelier Electric Generating Sta – Muskogee 500.0 kV,L:20269:22708:500,122.1,3951.0,9.2,,table,Rebuild line with higher-capacity conductor,99957000.0,6309000.0
Q18-1047,2019-10-01,Sabanera – Lonetree 500.0 kV,L:22749:22765:500,1.0,True,Muskogee – Montpelier Electric Generating Sta 500.0 kV,L:20269:22708:500,121.9,4315.0,10.8,,table,Rebuild line with higher-capacity conductor,114107000.0,7197000.0
Q18-1061,2019-09-30,Cpu Silicon / Lanham 138.0 kV,L:17278:17772:138,1.0,True,Lee County Solid Waste Energy / Cooper 345.0 kV,L:17603:17857:345,159.1,175.0,7.5,,prose_overloaded,Rebuild line with higher-capacity conductor,3021000.0,118000.0
Q18-1061,2019-09-30,Cpu Silicon / Kings Row 138.0 kV Line,L:17278:17656:138,1.0,True,Lee County Solid Waste Energy / Cooper 345.0 kV,L:17603:17857:345,146.6,202.0,7.5,,prose_overloaded,Rebuild line with higher-capacity conductor,13946000.0,546000.0
Q18-1061,2019-09-30,Orchard Rd / Shawville Station 500.0 kV,L:7672:8249:500,1.0,True,Hilltop Substation / Piney Creek Project 500.0 kV,L:7105:8253:500,119.8,2560.0,7.4,,prose_overloaded,Rebuild line with higher-capacity conductor,165416000.0,3527000.0
Q18-1061,2019-09-30,Medora / Hampton Rd 345.0 kV Line,L:7195:7253:345,1.0,True,Simpson Stuart Tap / Fishkill Plains 345.0 kV,L:7252:8204:345,117.1,1928.0,6.8,,prose_overloaded,Rebuild line with higher-capacity conductor,25291000.0,546000.0
Q18-1061,2019-09-30,Hylebos / Ravenna 500.0 kV line,L:19719:20097:500,1.0,True,Muskingum Riv / Tidd 500.0 kV,L:19579:19594:500,116.2,2504.0,7.6,,prose_overloaded,Rebuild line with higher-capacity conductor,112027000.0,2346000.0
Q18-1061,2019-09-30,Hilltop 500/345kV Transformer Bank,X:7105:500:345,0.96,True,Talenenergy Martins Creek Llc Williamsport / Hilltop 500.0 kV,L:7105:7130:500,113.6,2218.0,6.1,,prose_overloaded,Replace transformer with higher-rated unit,19757000.0,421000.0
Q18-1061,2019-09-30,Tule / Granite City Works 138.0 kV,L:17567:17723:138,1.0,True,Davisville / N Appleton 138.0 kV,L:17620:17621:138,112.2,196.0,5.9,,prose_overloaded,Rebuild line with higher-capacity conductor,24340000.0,896000.0
Q18-1061,2019-09-30,Larson St Substation / Norwich 230.0 kV,L:19145:19146:230,1.0,True,Barrett / Norwich 500.0 kV,L:19134:19145:500,111.6,1633.0,8.1,,prose_overloaded,Rebuild line with higher-capacity conductor,12404000.0,258000.0
Q18-1061,2019-09-30,Wharton / Toledo Bend 230.0 kV,L:19288:19290:230,0.9823632314380326,False,Omni-Hackberry / Norwich 500.0 kV L,L:19030:19145:500,111.3,702.0,8.5,,prose_overloaded,Rebuild line with higher-capacity conductor,18819000.0,435000.0
Q18-1061,2019-09-30,Ravenna 230/1kV TX,X:20097:230:1,0.965681509119022,True,Hylebos / Ravenna 500.0 kV L,L:19719:20097:500,111.2,1411.0,5.8,,prose_overloaded,Replace transformer with higher-rated unit,8308000.0,214000.0
Q18-1061,2019-09-30,15Th Avenue South / Lucent 230.0 kV,L:19052:19094:230,1.0,True,Omni-Hackberry / Norwich 500.0 kV,L:19030:19145:500,110.3,895.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,21591000.0,646000.0
Q18-1061,2019-09-30,Ravenna 500/1kV Autotransformer,X:20097:500:1,0.965681509119022,True,Hylebos / Ravenna 500.0 kV,L:19719:20097:500,109.8,1428.0,5.8,,prose_overloaded,Replace transformer with higher-rated unit,33463000.0,863000.0
Q18-1061,2019-09-30,Davisville / Miabel 138.0 kV L,L:17432:17620:138,1.0,True,Wellington / Davisville 138.0 kV,L:17619:17620:138,193.5,217.0,6.0,,prose_loss,Rebuild line with higher-capacity conductor,17392000.0,344000.0
Q18-1061,2019-09-30,Mirabel / Wec 138.0 kV line,L:17432:17443:138,1.0,True,Wellington / Davisville 138.0 kV,L:17619:17620:138,192.3,222.0,6.0,,prose_loss,Rebuild line with higher-capacity conductor,8493000.0,168000.0
Q18-1061,2019-09-30,Carbon Center 500/345kV Transformer Bank,X:7809:500:345,0.96,True,Blackrock / Shawville Station 345.0 kV Line,L:7709:8249:345,125.8,1716.0,5.5,,prose_loss,Replace transformer with higher-rated unit,32811000.0,699000.0
Q18-1061,2019-09-30,Burwell 500 kV/345 kV Auto,X:7233:500:345,0.9625642067000393,True,Allegheny Energy Units 3 4 & 5 345 kV/1 kV Transformer,X:8265:345:1,114.5,1191.0,5.6,,prose_loss,Replace transformer with higher-rated unit,28323000.0,610000.0
Q18-1061,2019-09-30,Minco / Barrett 230.0 kV,L:19091:19134:230,1.0,True,Barrett / Norwich Substation 500.0 kV,L:19134:19145:500,112.9,620.0,8.1,,prose_loss,Rebuild line with higher-capacity conductor,10975000.0,234000.0
Q18-1061,2019-09-30,Frontier / Harvest Power Orlando 138.0 kV,L:17040:17666:138,1.0,True,Spatsum Lornex / Latah Junction 138.0 kV,L:17737:17739:138,111.8,304.0,50.1,,prose_loss,Rebuild line with higher-capacity conductor,26251000.0,8939000.0
Q18-1061,2019-09-30,Westin-Elgin / Yuba City Sta A 138.0 kV,L:17663:17736:138,1.0,True,Mcclellan Ar / Spatsum Lornex 138.0 kV,L:17735:17737:138,110.7,418.0,77.1,,prose_loss,Rebuild line with higher-capacity conductor,21154000.0,9517000.0
Q18-1061,2019-09-30,Spring Creek Rd / Hrris 138.0 kV,L:17627:17770:138,1.0,True,Massapequa / Wansley Combined Cycle 138.0 kV L,L:17324:17325:138,129.3,400.0,6.8,,prose_colon,Rebuild line with higher-capacity conductor,4320000.0,102000.0
Q18-1061,2019-09-30,El Paso / Ravenna 500.0 kV L,L:8093:20097:500,1.0,True,Muskingum River / Tidd Substation 500.0 kV L,L:19579:19594:500,120.0,2948.0,11.6,,prose_colon,Rebuild line with higher-capacity conductor,200693000.0,4233000.0
Q18-1061,2019-09-30,Barrett / Norwich 500.0 kV,L:19134:19145:500,1.0,True,Beaver / Trego 500.0 kV,L:19893:20264:500,119.4,3374.0,23.5,,prose_colon,Rebuild line with higher-capacity conductor,68187000.0,1428000.0
Q18-1061,2019-09-30,Talenenergy Martins Crk Llc Harrisburg 500/345 kV Transformer Bank,X:7122:500:345,0.96,True,Coronet / Westwood Generation Llc 500.0 kV L,L:6421:7168:500,114.5,1584.0,5.2,,prose_colon,Replace transformer with higher-rated unit,30682000.0,653000.0
Q18-1061,2019-09-30,Wolfe / Barrett 500.0 kV,L:18862:19134:500,1.0,True,Beaver / Trego Substation 500.0 kV line,L:19893:20264:500,113.9,3201.0,17.4,,prose_colon,Rebuild line with higher-capacity conductor,137654000.0,2405000.0
Q18-1061,2019-09-30,Frontier / Yuba City ta A 138.0 kV Line,L:17663:17666:138,1.0,True,Spatsum Lornex / Mcclellan Ar 138.0 kV,L:17735:17737:138,111.3,405.0,77.1,,prose_colon,Rebuild line with higher-capacity conductor,17455000.0,7852000.0
Q18-1071,2019-09-22,CHIPOLA to WESTCOAST CELLUFIBRE 138 kV,L:9943:9949:138,1.0,True,LEAVITT to CHANCELOR ROW 345 kV,L:9944:9988:345,126.3,358.0,6.8,,table,Rebuild line with higher-capacity conductor,2359000.0,498000.0
Q18-1071,2019-09-22,IMPERIAL to EUFAULA 500 kV,L:19780:20266:500,1.0,True,TREGO to GALION GENERATING STTION 500 kV,L:19893:20261:500,119.7,4273.0,8.4,,table,Rebuild line with higher-capacity conductor,82389000.0,2770000.0
Q18-1071,2019-09-22,EUFAULA to BEAVER 500 kV,L:20264:20266:500,1.0,True,GALION GENERATING STA to TREGO 500 kV,L:19893:20261:500,115.6,5086.0,8.7,,table,Rebuild line with higher-capacity conductor,73677000.0,2476000.0
Q18-1071,2019-09-22,SKAGGS ISLAND JCT 2 to CHANCELLOR ROW 345 kV,L:9975:9988:345,1.0,True,GASTON to TECUMSEH ENERGY CENTER 345 kV,L:11063:11209:345,115.3,1175.0,64.9,,table,Rebuild line with higher-capacity conductor,17419000.0,7517000.0
Q18-1071,2019-09-22,TREGO to GALION GENERATING STA 500 kV,L:19893:20261:500,1.0,True,BEAVER to TREGO 500 kV,L:19893:20264:500,113.4,3288.0,5.3,,table,Rebuild line with higher-capacity conductor,193747000.0,6555000.0
Q18-1071,2019-09-22,TREGO to BEAVER 500 kV,L:19893:20264:500,1.0,True,ADAMS to ONANCOCK DIESEL GENERATION FACILITY SUBSTATION 230 kV L,L:19846:19941:230,113.1,5833.0,8.9,,table,Rebuild line with higher-capacity conductor,776751000.0,26072000.0
Q18-1071,2019-09-22,TREGO to TROY ENERGY LLC SUBSTATION 500 kV L,L:19893:20280:500,1.0,True,TREGO to SWAN VALLEY 500 kV,L:19617:19893:500,112.1,4121.0,8.3,,table,Rebuild line with higher-capacity conductor,145834000.0,4915000.0
Q18-1071,2019-09-22,ARTESIA COUNTRY CLUB SUBSTATION to AIR FORCE BASE 345 kV,L:8612:8849:345,1.0,True,JACK MCDONOUGH to LOW GAP SUBSTATION 138 kV,L:8744:8747:138,111.3,1457.0,10.2,,table,Rebuild line with higher-capacity conductor,30382000.0,1489000.0
Q18-1071,2019-09-22,SWAN VLY to MUSKOGEE 500 kV,L:19617:20269:500,1.0,True,RICHLAND to DEKALB 500 kV,L:20309:21759:500,111.3,4382.0,5.3,,table,Rebuild line with higher-capacity conductor,178180000.0,8360000.0
Q18-1071,2019-09-22,TIDD SUBSTATION to MUSKINGM RIV 500 kV line,L:19579:19594:500,1.0,True,EL PASO to RAVENNA SUBSTATION 500 kV,L:8093:20097:500,109.8,2844.0,6.5,,table,Reconductor line,121207000.0,4023000.0
Q18-1071,2019-09-22,RICHLAND SUBSTATION to DEKALB 500 kV,L:20309:21759:500,1.0,True,SWAN VLY to TREGO 500 kV,L:19617:19893:500,109.6,3847.0,9.6,,table,Reconductor line,61577000.0,2113000.0
Q18-1071,2019-09-22,FORT GIBSON to ARMSTRONG 500 kV,L:8267:8291:500,1.0,True,HILLTOP to PINEY CRK PROJECT SUBSTATION 500 kV,L:7105:8253:500,109.0,2513.0,6.0,,table,Reconductor line,35435000.0,1213000.0
Q18-1071,2019-09-22,WESTCOAST CELLUFIBRE to LEAVITT 138 kV Ckt 1,L:9943:9944:138,1.0,True,CHANCELLOR ROW SUBSTATION to SKAGGS ISLAND JCT 2 345 kV,L:9975:9988:345,107.6,281.0,9.2,,table,Reconductor line,530000.0,146000.0
Q18-1071,2019-09-22,WESTCOAST CELLUFIBRE to LEAVITT 138 kV Circuit 2,L:9943:9944:138,1.0,True,SKAGGS ISLAND JUNCTION 2 to CHANCELLOR ROW 345 kV,L:9975:9988:345,107.6,281.0,9.2,,table,Reconductor line,530000.0,146000.0
Q18-1071,2019-09-22,BURWELL to P.T.S 345 kV,L:7233:7389:345,1.0,True,ALLEGHENY ENERGY UNITS 3 4 & 5 345/1 kV Transformer,X:8265:345:1,107.2,1721.0,5.3,,table,Reconductor line,3581000.0,146000.0
Q18-1071,2019-09-22,FT HUMBUG to ORCHARD ROAD 500 kV Line,L:7672:8103:500,1.0,True,WEST CAMPUS to FT HUMBUG 345 kV Line,L:7673:8103:345,106.2,4302.0,6.8,,table,Reconductor line,23515000.0,680000.0
Q18-1071,2019-09-22,DRESDEN SUBSTATION to CONESVILLE STA 500 kV,L:19554:19557:500,1.0,True,TREGO to BEAVER 500 kV L,L:19893:20264:500,105.4,3582.0,5.2,,table,Reconductor line,12623000.0,578000.0
Q18-1071,2019-09-22,SUGAR HILL to ALLEGHENY ENERGY UNITS 3 4 & 5 345 kV,L:7290:8265:345,1.0,True,PINEY CRK PROJECT to HILLTOP 500 kV,L:7105:8253:500,105.0,2356.0,6.8,,table,Reconductor line,6698000.0,222000.0
Q18-1071,2019-09-22,ALLEGHENY ENERGY UNITS 3 4 & 5 345 kV/1 kV Auto,X:8265:345:1,0.9744108480986172,True,HILLTOP to PINEY CREEK PROJECT 500 kV,L:7105:8253:500,105.0,2177.0,6.6,,table,Replace transformer with higher-rated unit,17998000.0,596000.0
Q18-1071,2019-09-22,ALLEGHENY ENERGY UNITS 3 4 & 5 500 kV/1 kV TX,X:8265:500:1,0.9744108480986172,True,PINEY CREEK PROJECT to HILLTOP 500 kV,L:7105:8253:500,105.0,2177.0,6.6,,table,Replace transformer with higher-rated unit,31729000.0,1050000.0
Q18-1071,2019-09-22,SWAN VLY to TREGO 500 kV,L:19617:19893:500,1.0,True,RICHLAND to TROY ENERGY LLC 500 kV,L:20280:20309:500,104.7,5841.0,5.1,,table,Reconductor line,35632000.0,2076000.0
Q18-1071,2019-09-22,RICHLAND SUBSTATION 500-230 kV XFMR,X:20309:500:230,0.96,True,TROY ENERGY LLC to RICHLAND 500 kV,L:20280:20309:500,104.5,2150.0,6.3,,table,Replace transformer with higher-rated unit,23107000.0,793000.0
Q18-1071,2019-09-22,CLARK COUNTY to ARTESIA COUNTRY CLUB 345 kV L,L:8612:8742:345,1.0,True,JACK MCDONOUGH SUBSTATION to LOW GAP 138 kV line,L:8744:8747:138,104.1,1761.0,8.0,,table,Reconductor line,15961000.0,830000.0
Q18-1071,2019-09-22,TECUMSEH ENERGY CTR to GASTON SUBSTATION 345 kV,L:11063:11209:345,1.0,True,CLOVER to BEAR 345 kV,L:9276:9669:345,103.4,1905.0,6.2,,table,Reconductor line,34994000.0,1673000.0
Q18-1071,2019-09-22,CALDWELL to PINEY CREEK PROJECT 345 kV,L:7702:8253:345,1.0,True,PINEY CRK PROJECT to HILLTOP 500 kV Line,L:7105:8253:500,103.0,2712.0,5.1,,table,Reconductor line,39695000.0,1727000.0
Q17-0852,2019-10-15,Muldoon Mill / Hassen Cassel 100 kV L,L:21777:21792:100,1.0,True,Darlington Rd / Wayne Trace 100 kV,L:21773:21789:100,152.3,107.0,5.3,,table,Rebuild line with higher-capacity conductor,3335000.0,912000.0
Q17-0852,2019-10-15,Hillcrest / Wayne Trace 100 kV,L:21772:21773:100,1.0,True,Hillcrest / Mudoon Mill 100 kV,L:21772:21792:100,127.7,180.0,5.1,,table,Rebuild line with higher-capacity conductor,930000.0,138000.0
Q17-0852,2019-10-15,Darlington Rd Substation / Hassen Cassel Substation 100 kV,L:21777:21789:100,1.0,True,Darlington Rd / Wayne Trace 100 kV,L:21773:21789:100,127.7,118.0,5.3,,table,Rebuild line with higher-capacity conductor,3807000.0,1041000.0
Q17-0852,2019-10-15,Monte Del Estado 6303 / Hrper 100 kV,L:21799:21808:100,1.0,True,Barret / Roseau County 100 kV Line,L:19825:19834:100,118.4,226.0,5.3,,table,Rebuild line with higher-capacity conductor,5863000.0,490000.0
Q17-0852,2019-10-15,Cornuta / Industrial Park 100 kV,L:21766:21795:100,1.0,True,Dekalb Substation / Jones Chapel 500 kV,L:21759:22035:500,117.9,115.0,39.2,,table,Rebuild line with higher-capacity conductor,1276000.0,775000.0
Q17-0852,2019-10-15,Columbia Hills / Indego 100 kV,L:21775:21776:100,1.0,True,Richland / Dekalb 500 kV L,L:20309:21759:500,114.4,148.0,6.0,,table,Rebuild line with higher-capacity conductor,2534000.0,939000.0
Q17-0852,2019-10-15,Aep Pettit Avenue / Waynedale 100 kV Line 2,L:21763:21786:100,1.0,True,Muskogee / Montpelier Electric Generating Sta 500 kV,L:20269:22708:500,111.6,172.0,5.0,,table,Reconductor line,641000.0,108000.0
Q17-0852,2019-10-15,Lucent / 15Th Avenue South 230 kV,L:19052:19094:230,1.0,True,Omni-Hackberry / Norwich 500 kV,L:19030:19145:500,110.7,616.0,5.2,,table,Rebuild line with higher-capacity conductor,13149000.0,308000.0
Q17-0852,2019-10-15,15Th Avenue South / Norwich 230 kV,L:19052:19145:230,1.0,True,Omni-Hackberry / Norwich 500 kV L,L:19030:19145:500,110.5,630.0,5.2,,table,Rebuild line with higher-capacity conductor,12522000.0,293000.0
Q17-0852,2019-10-15,Richland 500 kV/230 kV Transformer,X:20309:500:230,0.995188919110216,True,Troy Energy Llc / Richland 500 kV,L:20280:20309:500,108.0,2150.0,12.6,,table,Replace transformer with higher-rated unit,34074000.0,546000.0
Q17-0852,2019-10-15,Breed / Mcneil 230 kV L,L:20278:20298:230,1.0,True,Richland / Dekalb 500 kV,L:20309:21759:500,107.3,1669.0,13.2,,table,Reconductor line,6442000.0,131000.0
Q17-0852,2019-10-15,Sidney A Murray Jr Hydroelectric / Breed 230 kV,L:19865:20298:230,1.0,True,Dekalb / Richland 500 kV,L:20309:21759:500,107.3,1669.0,13.2,,table,Reconductor line,15377000.0,312000.0
Q17-0852,2019-10-15,Minnehaha / Sidney A Murray Jr Hydroelectric 230 kV,L:19862:19865:230,1.0,True,Richland / Dekalb 500 kV,L:20309:21759:500,107.2,1138.0,8.3,,table,Reconductor line,7982000.0,159000.0
Q17-0852,2019-10-15,Weedpatch / Canal Road 230 kV,L:19643:20303:230,1.0,True,Trego / Beaver 500 kV line,L:19893:20264:500,106.8,966.0,7.6,,table,Reconductor line,6234000.0,123000.0
Q17-0852,2019-10-15,Rseau County / Barret 100 kV,L:19825:19834:100,1.0,True,Harper / Monte Del Estado 6303 100 kV,L:21799:21808:100,106.8,200.0,5.1,,table,Reconductor line,2175000.0,210000.0
Q17-0852,2019-10-15,Slocum Rd / Mcneil 230 kV L,L:19826:20278:230,1.0,True,Richland / Dekalb 500 kV,L:20309:21759:500,106.3,1662.0,13.2,,table,Reconductor line,5432000.0,110000.0
Q17-0852,2019-10-15,Dekalb / Slocum Rd 230 kV,L:19826:21759:230,1.0,True,Richland Substation / Dekalb 500 kV,L:20309:21759:500,105.9,1696.0,13.2,,table,Reconductor line,10482000.0,213000.0
Q17-0852,2019-10-15,Robison Park / Dekalb 230 kV,L:21759:21796:230,1.0,True,Jones Chapel / Dekalb 500 kV,L:21759:22035:500,105.1,2339.0,24.1,,table,Reconductor line,9164000.0,224000.0
Q17-0852,2019-10-15,Waynedale Substation / Aep Pettit Avenue 100 kV Line 1,L:21763:21786:100,1.0,True,Montpelier Electric Generating Sta / Muskogee 500 kV line,L:20269:22708:500,104.6,183.0,5.0,,table,Reconductor line,641000.0,108000.0
Q17-0852,2019-10-15,Highgate / Troy Energy Llc 230 kV L,L:19900:20280:230,1.0,True,Trego / Troy Energy Llc 500 kV,L:19893:20280:500,104.5,1011.0,6.0,,table,Reconductor line,17125000.0,297000.0
Q17-0852,2019-10-15,Post Rock / Newport Tie 230 kV,L:19626:19645:230,1.0,True,Beaer / Trego 500 kV line,L:19893:20264:500,104.3,1691.0,12.9,,table,Reconductor line,9275000.0,181000.0
Q17-0852,2019-10-15,Adams / Onancock Diesel Generation Facility 230 kV,L:19846:19941:230,0.9841180580611356,False,Trego / Beaver Substation 500 kV L,L:19893:20264:500,103.7,2118.0,14.2,,table,Reconductor line,24991000.0,483000.0
Q17-0852,2019-10-15,Beaver / Trego 500 kV,L:19893:20264:500,1.0,True,Onancock Diesel Generation Facility / Adams 230 kV,L:19846:19941:230,103.7,4242.0,29.1,,table,Reconductor line,194584000.0,3710000.0
Q17-0852,2019-10-15,Adams / Pickford 230 kV L,L:19846:19917:230,1.0,True,Trego / Beaver 500 kV,L:19893:20264:500,103.3,1079.0,7.4,,table,Reconductor line,7470000.0,146000.0
Q17-0852,2019-10-15,Allen / Aep Pettit Avenue 100 kV Line,L:21786:21787:100,1.0,True,Segs 5 / Hillrest 100 kV,L:21764:21772:100,103.2,298.0,8.3,,table,Reconductor line,2492000.0,414000.0
Q17-0891,2019-10-18,Cia - Papago Buttes 138 KV,L:8705:9880:138,1.0,True,Cia - Papago Buttes 138 KV Line,L:8705:9880:138,111.9,286.0,9.3,108.6,fields,Reconductor line,881000.0,369000.0
Q17-0891,2019-10-18,Mottman - Papago Buttes 138 KV Ckt 1,L:8842:9880:138,1.0,True,Papago Buttes - Mottman 138 KV Cir. 2,L:8842:9880:138,111.1,321.0,9.7,108.0,fields,Rebuild line with higher-capacity conductor,1212000.0,160000.0
Q17-0891,2019-10-18,Papago Buttes - Mottman 138 KV Cir. 2,L:8842:9880:138,1.0,True,Papago Buttes - Mottman 138 KV Line 1,L:8842:9880:138,111.1,321.0,9.7,108.0,fields,Rebuild line with higher-capacity conductor,1212000.0,160000.0
Q17-0891,2019-10-18,Cia - New Sterling 138 KV,L:8705:9705:138,1.0,True,Cia - Cowlitz Falls 138 KV,L:8705:9887:138,110.4,258.0,9.7,106.6,fields,Rebuild line with higher-capacity conductor,1632000.0,215000.0
Q17-0891,2019-10-18,Melba - Still Mill 138 KV Line,L:9872:9903:138,1.0,True,Cmanche Peak 345/1kV Transformer,X:9915:345:1,107.3,204.0,44.0,85.5,fields,Reconductor line,2386000.0,2337000.0
Q17-0891,2019-10-18,Cia - Papago Buttes 138 KV line,L:8705:9880:138,1.0,True,Papago Buttes - Cia 138 KV Ckt 2,L:8705:9880:138,106.4,301.0,9.3,103.3,fields,Reconductor line,881000.0,369000.0
Q17-0891,2019-10-18,Mottman - Bloomington 138 KV Cir. 1,L:8842:9856:138,1.0,True,Mottman Substation - Bloomington 138 KV,L:8842:9856:138,104.4,419.0,16.8,100.3,fields,Reconductor line,592000.0,319000.0
Q18-0944,2019-10-29,Cranberry 500 kV/345 kV XFMR,X:7564:500:345,0.9918693480372004,True,Lighthouse Hill / Aes Beaver Vly Partners Beaver Valley 345 KV,L:7562:8244:345,109.3,728.0,5.1,,table,Replace transformer with higher-rated unit,20416000.0,2713000.0
Q18-0944,2019-10-29,Orchard Road / Shawville Sta 500 KV,L:7672:8249:500,1.0,True,Piney Crk Project / Hilltop 500 KV,L:7105:8253:500,100.0,2560.0,10.9,,table,Reconductor line,53437000.0,1867000.0
Q18-0946,2019-10-15,Ravenna to Cimarron Riv 100.0 kV,L:20097:20098:100,1.0,True,Ravenna to El Paso 500.0 kV,L:8093:20097:500,206.1,145.0,8.8,,table,Rebuild line with higher-capacity conductor,3177000.0,3177000.0
Q18-0946,2019-10-15,Cimarron River to Cawelo C 100.0 kV,L:20098:20105:100,1.0,True,El Paso to Ravenna 500.0 kV,L:8093:20097:500,204.7,131.0,8.8,,table,Rebuild line with higher-capacity conductor,5407000.0,5407000.0
Q18-0946,2019-10-15,Cranbrook to Ravenna 100.0 kV,L:20090:20097:100,1.0,True,El Paso Substation to Ravenna 500.0 kV,L:8093:20097:500,144.7,135.0,6.5,,table,Rebuild line with higher-capacity conductor,9279000.0,9279000.0
Q18-0946,2019-10-15,Manta to Cawel C 100.0 kV line,L:19875:20105:100,1.0,True,El Paso Substation to Ravenna 500.0 kV L,L:8093:20097:500,120.9,285.0,8.7,,table,Rebuild line with higher-capacity conductor,2285000.0,908000.0
Q18-0946,2019-10-15,Treat Substation to Mouton Substation 230.0 kV,L:19669:19816:230,1.0,True,El Paso to Ravenna 500.0 kV,L:8093:20097:500,108.9,575.0,6.9,,table,Reconductor line,12459000.0,570000.0
Q18-0946,2019-10-15,Hampton Rd to Medora 345.0 kV,L:7195:7253:345,1.0,True,Fishkill Plains to Simpson Stuart Tap 345.0 kV Line,L:7252:8204:345,107.1,1928.0,6.2,,table,Reconductor line,8301000.0,83000.0
Q18-0946,2019-10-15,El Paso Substation 500 kV/345 kV Auto,X:8093:500:345,0.9957314718578882,True,Ganso to El Paso 500.0 kV,L:7775:8093:500,106.7,704.0,5.2,,table,Replace transformer with higher-rated unit,25370000.0,748000.0
Q18-0946,2019-10-15,Treat to Chamberlin 230.0 kV,L:19816:20091:230,1.0,True,El Paso to Ravenna 500.0 kV Line,L:8093:20097:500,103.4,633.0,6.9,,table,Reconductor line,4776000.0,219000.0
Q18-0971,2019-10-30,WESTCOAST CELLUFIBRE to LEAVITT 138kV line,L:9943:9944:138,1.0,True,LEAVITT to WESTCOAST CELLUFIBRE 138kV Ckt 2,L:9943:9944:138,118.9,281.0,8.4,,table,Rebuild line with higher-capacity conductor,1368000.0,32000.0
Q18-0971,2019-10-30,WESTCOAST CELLUFIBRE SUBSTATION to LEAVITT 138kV line,L:9943:9944:138,1.0,True,WESTCOAST CELLUFIBRE to LEAVITT SUBSTATION 138kV Cir. 1,L:9943:9944:138,118.9,281.0,8.4,,table,Rebuild line with higher-capacity conductor,1368000.0,32000.0
Q18-0971,2019-10-30,KEOKUK to KENBRIDGE 138kV,L:9471:9478:138,1.0,True,MECKLENBURG POWER STA to KERR DAM 345kV L,L:9650:9676:345,118.1,320.0,5.2,,table,Rebuild line with higher-capacity conductor,9455000.0,385000.0
Q18-0971,2019-10-30,KENBRIDGE to KLAMATH FALLS 138kV line,L:9476:9478:138,1.0,True,MECKLENBURG POWER STA to KERR DAM 345kV,L:9650:9676:345,117.6,326.0,5.2,,table,Rebuild line with higher-capacity conductor,12290000.0,500000.0
Q18-0971,2019-10-30,KLAMATH FALLS to BAUXITE 138kV,L:9476:9477:138,1.0,True,KERR DAM to MECKLENBURG POWER STA 345kV line,L:9650:9676:345,117.0,333.0,5.2,,table,Rebuild line with higher-capacity conductor,4688000.0,191000.0
Q18-0971,2019-10-30,ELKO to DANC LFGTE FACILITY 138kV,L:9999:10081:138,1.0,True,MIRA VISA to YRNEN 345kV,L:10205:10297:345,107.5,228.0,9.2,,table,Reconductor line,3154000.0,155000.0
Q18-0971,2019-10-30,BRIMLEY to HNEYVILLE 138kV L,L:9489:10676:138,1.0,True,KERR DAM to MECKLENBURG POWER STATION 345kV,L:9650:9676:345,104.2,433.0,7.9,,table,Reconductor line,6823000.0,269000.0
Q18-0971,2019-10-30,DAVIS to HOOD MESA 138kV,L:10218:10222:138,1.0,True,THALIA to LYNNHAVEN 138kV Line,L:10223:10226:138,102.5,241.0,9.2,,table,Reconductor line,2479000.0,193000.0
Q18-0971,2019-10-30,E LONGMEADOW to PARSONS TAP 138kV,L:9724:10177:138,1.0,True,MCCARTNEY to YARNEN 345kV,L:9725:10297:345,102.2,344.0,8.5,,table,Reconductor line,7632000.0,312000.0
Q18-0971,2019-10-30,OMNI-HACKBERRY to NORWICH 500kV,L:19030:19145:500,1.0,True,TREGO to BEAVER 500kV,L:19893:20264:500,100.2,3369.0,7.3,,table,Reconductor line,35606000.0,313000.0
Q18-0989,2019-11-01,Fresh Meadows Substation - Lakeshore 138 kV Line,L:9370:9384:138,1.0,True,Hinman - Floyd Substation 138 kV,L:9352:9353:138,138.0,172.0,100.0,18.0,fields,Rebuild line with higher-capacity conductor,10232000.0,10232000.0
Q18-0989,2019-11-01,Pinnacle Peak Srp - East Portal 138 kV,L:9306:9515:138,1.0,True,Hinman - Floyd 138 kV L,L:9352:9353:138,127.1,232.0,100.0,37.8,fields,Rebuild line with higher-capacity conductor,5140000.0,5140000.0
Q18-0989,2019-11-01,E Portal - Crystal Mountain Generation 138 kV,L:9514:9515:138,1.0,True,Hinman - Floyd 138 kV L,L:9352:9353:138,126.8,224.0,100.0,34.4,fields,Rebuild line with higher-capacity conductor,2903000.0,2903000.0
Q18-0989,2019-11-01,Fall River - Crystal Mtn Generation 138 kV Line,L:9514:9516:138,1.0,True,Hinman - Floyd 138 kV L,L:9352:9353:138,125.8,219.0,100.0,31.2,fields,Rebuild line with higher-capacity conductor,5453000.0,5453000.0
Q18-0989,2019-11-01,Team - Fresh Meadows 138 kV line,L:9370:9513:138,1.0,True,Floyd - Hinman 138 kV,L:9352:9353:138,125.4,207.0,100.0,25.4,fields,Rebuild line with higher-capacity conductor,8094000.0,8094000.0
Q18-0989,2019-11-01,Team - Fall Riv 138 kV,L:9513:9516:138,1.0,True,Floyd - Hinman 138 kV,L:9352:9353:138,124.8,212.0,100.0,27.3,fields,Rebuild line with higher-capacity conductor,3945000.0,3945000.0
Q18-0989,2019-11-01,Hinman Substation - Floyd 138 kV line,L:9352:9353:138,1.0,True,Pinnacle Peak Srp - E Portal 138 kV,L:9306:9515:138,122.2,241.0,100.0,36.3,fields,Rebuild line with higher-capacity conductor,7615000.0,7615000.0
Q18-0989,2019-11-01,Kirksville - Floyd 138 kV,L:9351:9353:138,1.0,True,Pinnacle Peak Srp - E Portal 138 kV,L:9306:9515:138,120.0,238.0,100.0,33.2,fields,Rebuild line with higher-capacity conductor,8145000.0,8145000.0
Q18-0989,2019-11-01,Kirksville - Oteen 138 kV,L:9351:9359:138,1.0,True,Pinnacle Peak Srp - E Portal 138 kV,L:9306:9515:138,119.3,232.0,100.0,30.1,fields,Rebuild line with higher-capacity conductor,8395000.0,8395000.0
Q18-0989,2019-11-01,Highway 59 - Lakeshore 138 kV line,L:9374:9384:138,1.0,True,Floyd - Hinman 138 kV,L:9352:9353:138,118.2,188.0,100.0,8.2,fields,Rebuild line with higher-capacity conductor,6849000.0,6849000.0
Q18-0989,2019-11-01,Shullsburg - Willard Johnson 138 kV line,L:9358:9496:138,1.0,True,Pinnacle Peak Srp - East Portal 138 kV L,L:9306:9515:138,118.1,222.0,100.0,24.7,fields,Rebuild line with higher-capacity conductor,4653000.0,4653000.0
Q18-0989,2019-11-01,Oteen Substation - Willard Johnson 138 kV,L:9358:9359:138,1.0,True,Pinnacle Peak Srp - E Portal 138 kV,L:9306:9515:138,117.7,228.0,100.0,27.0,fields,Rebuild line with higher-capacity conductor,4772000.0,4772000.0
Q18-0989,2019-11-01,Midway - South Christiansburg 138 kV,L:9494:9497:138,1.0,True,Pinnacle Peak Srp - East Portal Substation 138 kV,L:9306:9515:138,111.9,218.0,62.2,53.1,fields,Rebuild line with higher-capacity conductor,4247000.0,3342000.0
Q18-0989,2019-11-01,Hapy Canyon - S Christiansburg 138 kV,L:9497:9498:138,1.0,True,East Portal Substation - Pinnacle Peak Srp 138 kV,L:9306:9515:138,109.1,247.0,62.2,57.0,fields,Reconductor line,1083000.0,852000.0
Q18-0989,2019-11-01,Happy Canyon - Edgemont 138 kV L,L:9498:9499:138,0.9959493702808457,False,Pinnacle Peak Srp Substation - E Portal 138 kV,L:9306:9515:138,107.0,273.0,62.2,59.9,fields,Reconductor line,752000.0,592000.0
Q18-0989,2019-11-01,W Cookeville - Greenbrae 138 kV line,L:9298:9305:138,1.0,True,Clinch Riv - Carlto Hills 345 kV,L:9638:9662:345,106.0,237.0,100.0,18.7,fields,Reconductor line,2922000.0,2922000.0
Q18-0989,2019-11-01,Edgemont Substation - Shullsburg 138 kV,L:9496:9499:138,1.0,True,Pinnacle Peak Srp - E Portal 138 kV line,L:9306:9515:138,105.3,300.0,62.2,62.4,fields,Reconductor line,1227000.0,965000.0
Q18-0989,2019-11-01,W Cookeville Substation - Riley 138 kV,L:9305:9308:138,1.0,True,Clinch Riv - Carlton Hills 345 kV,L:9638:9662:345,103.6,226.0,100.0,11.9,fields,Reconductor line,4508000.0,4508000.0
Q18-0989,2019-11-01,Riley - Hinman 138 kV,L:9308:9352:138,1.0,True,Eufaula - Beaver 500 kV,L:20264:20266:500,102.5,221.0,100.0,9.0,fields,Reconductor line,2249000.0,2249000.0
Q18-1008,2019-10-21,Abbotsford-Bridge River 138kV L,L:9392:9579:138,1.0,True,American-Urban 345kV L,L:9069:18127:345,119.8,222.0,11.9,118.2,fields,Rebuild line with higher-capacity conductor,7920000.0,7920000.0
Q18-1008,2019-10-21,Artesia Country Club 345-1 kV XFMR,X:8612:345:1,0.9933073109486014,True,Air Force Base-Artesia Country Club 345kV,L:8612:8849:345,110.8,540.0,7.6,110.4,fields,Replace transformer with higher-rated unit,21061000.0,2519000.0
Q18-1008,2019-10-21,Brooklyn City N Plant-Midset 138kV,L:9398:9577:138,1.0,True,American-Urban 345kV,L:9069:18127:345,107.7,277.0,21.6,105.4,fields,Reconductor line,2774000.0,2774000.0
Q18-1008,2019-10-21,Rochester Hydro-Depere 138kV L,L:9326:9607:138,1.0,True,Clark County-Kearneyville 345kV,L:8742:17910:345,107.6,212.0,6.5,106.7,fields,Reconductor line,10252000.0,343000.0
Q18-1008,2019-10-21,Artesia Country Club-Ross Fork Substation 138kV Line,L:8612:8613:138,1.0,True,Artesia Country Club-Air Force Base 345kV line,L:8612:8849:345,105.3,647.0,7.7,105.0,fields,Reconductor line,1052000.0,86000.0
Q18-1008,2019-10-21,Artesia Country Club 138/1kV Transformer Bank,X:8612:138:1,0.9933073109486014,True,Artesia Country Club-Air Force Base 345kV,L:8612:8849:345,104.1,575.0,7.6,103.7,fields,Replace transformer with higher-rated unit,5023000.0,601000.0
Q18-1008,2019-10-21,Stoneall-Redbud 138kV line,L:9388:9402:138,1.0,True,Clark County-Kearneyville 345kV,L:8742:17910:345,103.6,264.0,5.4,103.0,fields,Reconductor line,1763000.0,236000.0
Q18-1008,2019-10-21,Santa Rosa Energy Center-Balch 138kV line,L:9403:9404:138,1.0,True,Clark County-Kearneyville 345kV,L:8742:17910:345,100.5,318.0,5.4,100.0,fields,Reconductor line,1421000.0,190000.0
Q18-1013,2019-10-24,CANAL ROAD-WEEDPATCH SUBSTATION 230kV,L:19643:20303:230,1.0,True,TREGO-BEAVER 500kV,L:19893:20264:500,113.2,1187.0,7.3,,prose_overloaded,Rebuild line with higher-capacity conductor,11196000.0,226000.0
Q18-1013,2019-10-24,NORWICH 230-1 kV XFMR Bank 1,X:19145:230:1,0.9873360026827476,True,BARRETT-NORWICH 500kV,L:19134:19145:500,110.1,995.0,6.3,,prose_overloaded,Replace transformer with higher-rated unit,6108000.0,155000.0
Q18-1013,2019-10-24,GALION GENERATING STA-MYRTLE POINT 230kV,L:19637:20261:230,1.0,True,TREGO-BEAVR 500kV L,L:19893:20264:500,109.9,1298.0,7.9,,prose_loss,Reconductor line,7343000.0,174000.0
Q18-1013,2019-10-24,CHAMBERLIN SUBSTATION-IMPERIAL 230kV line,L:19780:20091:230,1.0,True,RAVENNA-HYLEBOS 500kV,L:19719:20097:500,109.0,1299.0,11.4,,prose_loss,Reconductor line,4686000.0,114000.0
Q18-1013,2019-10-24,TREGO-SWAN VALLEY 500kV,L:19617:19893:500,1.0,True,TROY ENERGY LLC-TREGO 500kV,L:19893:20280:500,106.7,4453.0,7.5,,prose_loss,Reconductor line,95411000.0,993000.0
Q18-1013,2019-10-24,TREGO 230/1 kV Auto,X:19893:230:1,0.9940442530378316,True,TREGO-TROY ENERGY LLC 500kV L,L:19893:20280:500,106.2,829.0,20.8,,prose_loss,Replace transformer with higher-rated unit,12836000.0,660000.0
Q18-1013,2019-10-24,MYRTLE PT-GEORGE NEAL SOUTH SUBSTATION 230kV L,L:19637:19717:230,1.0,True,GALION GENERATING STATION-TREGO 500kV,L:19893:20261:500,104.2,974.0,5.6,,prose_loss,Reconductor line,4131000.0,91000.0
Q18-1013,2019-10-24,ZONA LIBRE 6007-KAMPSVILLE 230kV,L:19705:20258:230,1.0,True,TREGO-GALION GENERATING STA 500kV,L:19893:20261:500,103.7,1028.0,5.6,,prose_loss,Reconductor line,9500000.0,209000.0
Q18-1013,2019-10-24,MORENO TAP-KAMSVILLE 230kV Line,L:19909:20258:230,1.0,True,TREGO-GALION GENERATING STA 500kV Line,L:19893:20261:500,103.6,1044.0,5.6,,prose_loss,Reconductor line,12742000.0,281000.0
Q18-1013,2019-10-24,WALDO 500-230 kV Auto,X:18942:500:230,0.9903068476324985,True,TREGO-BEAVER 500kV,L:19893:20264:500,103.1,1248.0,10.4,,prose_loss,Replace transformer with higher-rated unit,37897000.0,1396000.0
Q18-1013,2019-10-24,NORWICH-BARRETT 500kV line,L:19134:19145:500,1.0,True,TREGO-BEAVER 500kV,L:19893:20264:500,103.1,3374.0,11.9,,prose_loss,Reconductor line,29798000.0,666000.0
Q18-1013,2019-10-24,HIGHGATE-TREGO 230kV,L:19893:19900:230,1.0,True,TROY ENERGY LLC-TREGO 500kV,L:19893:20280:500,101.2,652.0,19.1,,prose_loss,Reconductor line,23165000.0,1957000.0
Q18-1013,2019-10-24,MADELINE-EAST METHUEN 230kV L,L:18949:19576:230,1.0,True,GRAY'S FLAT-E METHUEN 230kV line,L:19437:19576:230,100.8,1495.0,8.0,,prose_loss,Reconductor line,9954000.0,273000.0
Q18-1013,2019-10-24,BARRETT-WOLFE 500kV,L:18862:19134:500,1.0,True,BEAVER-TREGO 500kV Line,L:19893:20264:500,100.8,3201.0,8.1,,prose_loss,Reconductor line,62768000.0,1676000.0
Q18-1013,2019-10-24,ZONA LIBRE 6007-GEORGE NEAL SOUTH 230kV,L:19705:19717:230,1.0,True,TREGO-GALION GENERATING STA 500kV,L:19893:20261:500,103.9,1001.0,5.6,,prose_colon,Reconductor line,12262000.0,270000.0
Q18-1018,2019-10-24,SEGS 5-STATE ST 100 kV,L:21764:21774:100,1.0,True,RICHLAND-DEKALB 500 kV,L:20309:21759:500,180.4,186.0,8.1,127.8,fields,Rebuild line with higher-capacity conductor,4430000.0,3034000.0
Q18-1018,2019-10-24,PEAVINE-STATE ST 100 kV Cir. 1,L:21774:21784:100,1.0,True,DEKALB-RICHLAND 500 kV L,L:20309:21759:500,154.9,155.0,6.3,105.9,fields,Rebuild line with higher-capacity conductor,2093000.0,1202000.0
Q18-1018,2019-10-24,PEAVINE-STATE ST 100 kV Circuit 2,L:21774:21784:100,1.0,True,RICHLAND-DEKALB 500 kV,L:20309:21759:500,154.9,155.0,6.3,105.9,fields,Rebuild line with higher-capacity conductor,2093000.0,1202000.0
Q18-1018,2019-10-24,STATE STREET SUBSTATION 230/100 kV TX,X:21774:230:100,1.0,True,RICHLAND-DEKALB 500 kV,L:20309:21759:500,122.1,256.0,7.6,86.6,fields,Replace transformer with higher-rated unit,12593000.0,6944000.0
Q18-1018,2019-10-24,STATE ST SUBSTATION 230/100 kV Auto Bank 2,X:21774:230:100,1.0,True,RICHLAND-DEKALB 500 kV,L:20309:21759:500,122.1,256.0,7.6,86.6,fields,Replace transformer with higher-rated unit,12593000.0,6944000.0
Q18-1018,2019-10-24,STATE STREET 230/100kV TX Bank 3,X:21774:230:100,1.0,True,RICHLAND SUBSTATION-DEKALB 500 kV,L:20309:21759:500,122.1,256.0,7.6,86.6,fields,Replace transformer with higher-rated unit,12593000.0,6944000.0
Q18-1018,2019-10-24,STATE ST 230-100 kV Autotransformer,X:21774:230:100,1.0,True,DEKALB-RICHLAND 500 kV,L:20309:21759:500,122.1,256.0,7.6,86.6,fields,Replace transformer with higher-rated unit,12593000.0,6944000.0
Q18-1018,2019-10-24,MONTE DEL ESTADO 6303-HARPER 100 kV,L:21799:21808:100,1.0,True,RICHLAND-DEKALB 500 kV line,L:20309:21759:500,119.3,308.0,5.1,99.3,fields,Rebuild line with higher-capacity conductor,8002000.0,4010000.0
Q18-1018,2019-10-24,HILLCREST-MUDOON MILL 100 kV,L:21772:21792:100,1.0,True,DARLINGTON RD-WAYNE TRACE 100 kV line,L:21773:21789:100,118.4,319.0,7.1,91.8,fields,Rebuild line with higher-capacity conductor,6125000.0,2739000.0
Q18-1018,2019-10-24,WABASH-MONTPELIER ELECTRIC GENERATING STA 500 kV line,L:22708:22742:500,1.0,True,SABANERA-LONETREE 500 kV Line,L:22749:22765:500,116.5,2847.0,8.9,112.8,fields,Rebuild line with higher-capacity conductor,121381000.0,6586000.0
Q18-1018,2019-10-24,DEAN FOREST-EASTOWN RD 230 kV,L:19603:19609:230,1.0,True,MUSKOGEE-SWAN VLY 500 kV,L:19617:20269:500,116.0,846.0,7.7,105.0,fields,Rebuild line with higher-capacity conductor,18577000.0,3215000.0
Q18-1018,2019-10-24,MUSKOGEE-DEAN FOREST 230 kV,L:19603:20269:230,1.0,True,SWAN VLY-MUSKOGEE 500 kV,L:19617:20269:500,115.6,861.0,7.7,104.8,fields,Rebuild line with higher-capacity conductor,33880000.0,5863000.0
Q18-1018,2019-10-24,WABASH 500/230 kV Autotransformer,X:22742:500:230,0.9950733210400875,True,DEKALB-RICHLAND 500 kV,L:20309:21759:500,114.8,1022.0,21.9,89.0,fields,Replace transformer with higher-rated unit,31175000.0,4358000.0
Q18-1018,2019-10-24,MONTPELIER ELECTRIC GENERATING STATION 500/230 kV Auto,X:22708:500:230,0.9963674237547437,True,WABASH-MONTPELIER ELECTRIC GENERATING STATION 500 kV,L:22708:22742:500,113.3,1479.0,13.9,102.0,fields,Replace transformer with higher-rated unit,29131000.0,3069000.0
Q18-1018,2019-10-24,WOODBURN-MONROEVILLE SUBSTATION 100 kV,L:21753:21812:100,1.0,True,STATE STREET-ROBISON PARK 230 kV line,L:21774:21796:230,113.1,177.0,5.2,77.7,fields,Rebuild line with higher-capacity conductor,6623000.0,4242000.0
Q18-1018,2019-10-24,SAGE-WOODBURN SUBSTATION 100 kV,L:21807:21812:100,1.0,True,STATE ST SUBSTATION-ROBISON PARK 230 kV Line,L:21774:21796:230,111.2,191.0,5.2,78.4,fields,Rebuild line with higher-capacity conductor,2613000.0,1674000.0
Q18-1018,2019-10-24,ALLEN-AEP PETTIT AVENUE 100 kV L,L:21786:21787:100,1.0,True,SEGS 5-HILLCREST 100 kV line,L:21764:21772:100,110.7,354.0,6.1,90.0,fields,Rebuild line with higher-capacity conductor,8052000.0,3682000.0
Q18-1018,2019-10-24,HEBO-BARRETT 230 kV,L:19130:19134:230,1.0,True,WINTHROP-HEBO 230 kV,L:19054:19130:230,110.4,873.0,6.5,101.4,fields,Rebuild line with higher-capacity conductor,13788000.0,1089000.0
Q18-1018,2019-10-24,HILLCREST-WAYNE TRACE 100 kV line,L:21772:21773:100,1.0,True,MULDOON MILL-HILLCREST 100 kV,L:21772:21792:100,110.1,265.0,6.4,80.9,fields,Rebuild line with higher-capacity conductor,1091000.0,618000.0
Q18-1018,2019-10-24,MORENO TAP-EASTOWN ROAD 230 kV Line,L:19609:19909:230,1.0,True,TREGO SUBSTATION-SWAN VLY 500 kV,L:19617:19893:500,109.3,1070.0,6.2,102.3,fields,Reconductor line,18321000.0,1921000.0
Q18-1018,2019-10-24,MONTE DEL ESTADO 6303-SAGE 100 kV,L:21799:21807:100,1.0,True,STATE ST-ROBISON PARK 230 kV,L:21774:21796:230,109.0,210.0,5.2,79.2,fields,Reconductor line,1759000.0,1127000.0
Q18-1018,2019-10-24,HILLCREST SUBSTATION-SEGS 5 100 kV line,L:21764:21772:100,1.0,True,RICHLAND-DKALB 500 kV,L:20309:21759:500,108.8,554.0,9.4,88.5,fields,Reconductor line,1408000.0,304000.0
Q18-1018,2019-10-24,E METHUEN-SWAN VLY 500 kV line,L:19576:19617:500,1.0,True,MONTPELIER ELECTRIC GENERATING STATION SUBSTATION-MUSKOGEE 500 kV,L:20269:22708:500,108.3,2718.0,5.1,106.0,fields,Reconductor line,115910000.0,3197000.0
Q18-1018,2019-10-24,WABASH-MONFORT 230 kV Line,L:22220:22742:230,1.0,True,DEKALB-RICHLAND 500 kV line,L:20309:21759:500,106.7,1056.0,20.4,83.6,fields,Reconductor line,8463000.0,1182000.0
Q18-1018,2019-10-24,BURRIS PIT-JAMES DE YOUNG 230 kV,L:18990:19348:230,1.0,True,TREGO-BEAVER 500 kV line,L:19893:20264:500,106.6,1392.0,8.7,99.0,fields,Reconductor line,23086000.0,1823000.0
Q18-1042,2019-11-02,Carbon Center 500/345kV Transformer,X:7809:500:345,0.9681202075561274,True,Blackrock – Shawville Statin 345.0 kV,L:7709:8249:345,113.7,1716.0,5.0,,table,Replace transformer with higher-rated unit,34622000.0,323000.0
Q18-1042,2019-11-02,W Hill – Fig Garden 138.0 kV,L:17999:18623:138,1.0,True,Siggen – Hyampom 138.0 kV line,L:18611:18620:138,112.7,180.0,16.2,,table,Rebuild line with higher-capacity conductor,2508000.0,551000.0
Q18-1042,2019-11-02,El Paso – Ravenna 500.0 kV,L:8093:20097:500,1.0,True,Muskingum River – Tidd 500.0 kV,L:19579:19594:500,112.6,2948.0,6.0,,table,Rebuild line with higher-capacity conductor,152151000.0,848000.0
Q18-1042,2019-11-02,Tristate – Valemout 345.0 kV,L:18338:18705:345,1.0,True,Sporn – Gavin Power Llc 230.0 kV,L:18707:19543:230,111.8,1168.0,19.9,,table,Rebuild line with higher-capacity conductor,115490000.0,1594000.0
Q18-1042,2019-11-02,Sporn 345-230 kV Auto,X:18707:345:230,0.9943933452879001,True,Sporn Substation – Coulee Ave 345.0 kV line,L:18198:18707:345,107.3,584.0,5.3,,table,Replace transformer with higher-rated unit,20600000.0,1493000.0
Q18-1042,2019-11-02,Valemount 138-1 kV TX,X:18338:138:1,0.9970286605656409,True,Pence – Valemount 345.0 kV,L:18267:18338:345,105.5,448.0,6.5,,table,Replace transformer with higher-rated unit,6047000.0,121000.0
Q18-1042,2019-11-02,Burwell 500/345 kV TX,X:7233:500:345,0.9781037956581805,True,Allegheny Energy Units 3 4 & 5 345-1 kV Transformer,X:8265:345:1,104.9,1191.0,5.5,,table,Replace transformer with higher-rated unit,25312000.0,223000.0
Q18-1042,2019-11-02,Valemount – Pence 345.0 kV,L:18267:18338:345,1.0,True,Sporn – Gavin Power Llc 230.0 kV L,L:18707:19543:230,104.8,1069.0,19.0,,table,Reconductor line,10479000.0,150000.0
Q18-1042,2019-11-02,Hilltop 500/345kV Autotransformer,X:7105:500:345,0.9607752652174333,True,Hilltop – Talenenergy Martins Crk Llc Williamsport 500.0 kV,L:7105:7130:500,104.1,2218.0,5.7,,table,Replace transformer with higher-rated unit,41021000.0,321000.0
Q18-1042,2019-11-02,Contra Costa 3 – W Hill 138.0 kV L,L:17991:17999:138,1.0,True,Siggen – Hyampom Substation 138.0 kV,L:18611:18620:138,103.4,208.0,16.2,,table,Reconductor line,1116000.0,245000.0
Q18-1042,2019-11-02,Bland – Tesoro 138.0 kV,L:17981:18287:138,1.0,True,Valemount Substation – Tristate Substation 345.0 kV,L:18338:18705:345,102.5,236.0,10.3,,table,Reconductor line,1508000.0,204000.0
Q18-1042,2019-11-02,Tesoro – Bowles 138.0 kV,L:17981:18609:138,1.0,True,Valemount – Tristate 345.0 kV,L:18338:18705:345,101.7,250.0,10.3,,table,Reconductor line,3668000.0,496000.0
Q18-1042,2019-11-02,Muskingum iv – Tidd 500.0 kV,L:19579:19594:500,1.0,True,El Paso – Ravenna 500.0 kV,L:8093:20097:500,101.7,2844.0,8.3,,table,Reconductor line,99840000.0,696000.0
Q18-1042,2019-11-02,Bowles – Fig Garden 138.0 kV,L:18609:18623:138,1.0,True,Valemount – Tristate 345.0 kV,L:18338:18705:345,101.6,253.0,10.3,,table,Reconductor line,2209000.0,299000.0
Q18-1042,2019-11-02,Tristate – Contra Costa 3 138.0 kV,L:17991:18705:138,1.0,True,Siggen – Hyampom 138.0 kV,L:18611:18620:138,101.5,231.0,16.2,,table,Reconductor line,1778000.0,391000.0
Q18-1042,2019-11-02,Davis Rd – Hagan 138.0 kV,L:18283:18613:138,1.0,True,Valemount – Tristate 345.0 kV,L:18338:18705:345,101.2,238.0,6.1,,table,Reconductor line,6731000.0,6731000.0
Q18-1042,2019-11-02,Siggen – Hagan 138.0 kV line,L:18611:18613:138,1.0,True,Tristate – Valemount 345.0 kV,L:18338:18705:345,100.9,240.0,6.1,,table,Reconductor line,1430000.0,1430000.0
Q18-1042,2019-11-02,Simpson Stuart Tap – Medora Substation 345.0 kV,L:7252:7253:345,1.0,True,Medora – Hampton Rd 345.0 kV,L:7195:7253:345,100.3,1452.0,5.6,,table,Reconductor line,16270000.0,142000.0
Q18-1073,2019-10-21,IMPERIAL - GRUVER 230kV line,L:19780:19784:230,1.0,True,IMPERIAL - EUFAULA 500kV,L:19780:20266:500,129.5,720.0,6.6,,table,Rebuild line with higher-capacity conductor,7221000.0,47000.0
Q18-1073,2019-10-21,LOOKINGGLASS - CORRIDOR 230kV,L:19003:19053:230,1.0,True,TREGO SUBSTATION - BEAVER 500kV line,L:19893:20264:500,128.9,1160.0,9.9,,table,Rebuild line with higher-capacity conductor,25610000.0,165000.0
Q18-1073,2019-10-21,LOOKINGGLASS - TRUMAN 230kV,L:18970:19003:230,1.0,True,BEAVER - TREGO 500kV,L:19893:20264:500,127.7,1195.0,9.9,,table,Rebuild line with higher-capacity conductor,28362000.0,183000.0
Q18-1073,2019-10-21,MOUTON - LEDGES 230kV,L:19669:19882:230,1.0,True,EL PASO - RAVENNA SUBSTATION 500kV Line,L:8093:20097:500,127.4,675.0,5.8,,table,Rebuild line with higher-capacity conductor,8400000.0,54000.0
Q18-1073,2019-10-21,CANAL ROAD - NEWPORT TIE 230kV,L:19643:19645:230,1.0,True,BEAVER - TREGO 500kV,L:19893:20264:500,127.2,1484.0,10.4,,table,Rebuild line with higher-capacity conductor,28261000.0,182000.0
Q18-1073,2019-10-21,TRUMAN - WALDO 230kV line,L:18942:18970:230,0.971607110299938,False,TREGO - BEAVER 500kV Line,L:19893:20264:500,126.7,1225.0,9.9,,table,Rebuild line with higher-capacity conductor,20181000.0,130000.0
Q18-1073,2019-10-21,EUFAULA - JOSO 230kV Line,L:19822:20266:230,1.0,True,BEAVER - EUFAULA 500kV,L:20264:20266:500,125.0,987.0,8.1,,table,Rebuild line with higher-capacity conductor,10525000.0,68000.0
Q18-1073,2019-10-21,INVOLTA SUBSTATION - OLD FORGE 230kV L,L:20096:20108:230,1.0,True,RAVENNA - HYLEBOS 500kV,L:19719:20097:500,124.9,520.0,5.3,,table,Rebuild line with higher-capacity conductor,25935000.0,167000.0
Q18-1073,2019-10-21,WINTHROP - HEBO 230kV Line,L:19054:19130:230,1.0,True,HEBO - BARRETT 230kV,L:19130:19134:230,124.7,993.0,5.5,,table,Rebuild line with higher-capacity conductor,13504000.0,87000.0
Q18-1073,2019-10-21,GRAY'S FLAT - E MTHUEN 230kV,L:19437:19576:230,1.0,True,E METHUEN - MADLINE 230kV L,L:18949:19576:230,124.0,1521.0,8.9,,table,Rebuild line with higher-capacity conductor,36690000.0,236000.0
Q18-1073,2019-10-21,ADIRONDACK - JAMES DE YOUNG 230kV,L:18843:19348:230,1.0,True,ST. LAWRENCE - JAMES DE YOUNG 230kV,L:18961:19348:230,123.4,1282.0,7.4,,table,Rebuild line with higher-capacity conductor,26858000.0,173000.0
Q18-1073,2019-10-21,MUSKOEE - DARLINGTON RD 100kV L,L:20269:21789:100,1.0,True,DEKALB - RICHLAND 500kV,L:20309:21759:500,123.0,515.0,6.7,,table,Rebuild line with higher-capacity conductor,13899000.0,89000.0
Q18-1073,2019-10-21,TREAT - MOUTON SUBSTATION 230kV,L:19669:19816:230,1.0,True,EL PASO - RAVENNA 500kV,L:8093:20097:500,121.6,722.0,5.8,,table,Rebuild line with higher-capacity conductor,22301000.0,143000.0
