project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q18-1073,2019-10-21,JOSO - ONANCOCK DIESEL GENERATION FACILITY 230kV,L:19822:19941:230,1.0,True,BEAVER - EUFAULA 500kV,L:20264:20266:500,121.2,2332.0,14.3,,table,Rebuild line with higher-capacity conductor,23079000.0,149000.0
Q18-1073,2019-10-21,BURRIS PIT - HEBO 230kV,L:18990:19130:230,1.0,True,TREGO - BEAVER SUBSTATION 500kV,L:19893:20264:500,120.7,1482.0,7.9,,table,Rebuild line with higher-capacity conductor,15612000.0,100000.0
Q18-1073,2019-10-21,E METHUEN 500/230kV Transformer Bank,X:19576:500:230,0.9786813458799253,True,BEAVER - TREGO 500kV,L:19893:20264:500,120.3,2846.0,16.0,,table,Replace transformer with higher-rated unit,37823000.0,244000.0
Q18-1073,2019-10-21,MAPLE ST - LEETONIA 230kV,L:19685:19701:230,1.0,True,EL PASO - RAVENNA 500kV,L:8093:20097:500,119.8,829.0,5.2,,table,Rebuild line with higher-capacity conductor,27704000.0,178000.0
Q18-1073,2019-10-21,NEWPORT TIE - POST ROCK 230kV Line,L:19626:19645:230,1.0,True,TREGO SUBSTATION - BEAVER 500kV,L:19893:20264:500,119.4,2343.0,13.2,,table,Rebuild line with higher-capacity conductor,26796000.0,173000.0
Q18-1073,2019-10-21,ATASCOCITA - MAPLE STREET 230kV,L:19681:19701:230,1.0,True,EL PASO - RAVENNA 500kV,L:8093:20097:500,119.2,848.0,5.2,,table,Rebuild line with higher-capacity conductor,39796000.0,255000.0
Q18-1073,2019-10-21,GALION GENERATING STATION 500 kV/230 kV Transformer,X:20261:500:230,0.9704329930359638,True,TREGO - BEAVER SUBSTATION 500kV,L:19893:20264:500,119.1,1792.0,10.8,,table,Replace transformer with higher-rated unit,35582000.0,230000.0
Q18-1073,2019-10-21,ADAMS - ONANCOCK DIESEL GENERATION FACILITY 230kV,L:19846:19941:230,0.9683972898049853,False,TREGO - BEAVER 500kV line,L:19893:20264:500,118.0,2802.0,15.9,,table,Rebuild line with higher-capacity conductor,49682000.0,321000.0
Q18-1073,2019-10-21,ADAMS - PICKFORD SUBSTATION 230kV L,L:19846:19917:230,1.0,True,BEAVER - TREGO 500kV,L:19893:20264:500,117.8,1450.0,8.1,,table,Rebuild line with higher-capacity conductor,24070000.0,155000.0
Q18-1073,2019-10-21,MYRTLE PT - POST ROCK 230kV Line,L:19626:19637:230,1.0,True,TREGO - BEAVER 500kV,L:19893:20264:500,117.7,2391.0,12.8,,table,Rebuild line with higher-capacity conductor,21581000.0,139000.0
Q18-1073,2019-10-21,RAVENNA - OLD FORGE 230kV,L:20096:20097:230,1.0,True,RAVENNA - HYLEBOS 500kV,L:19719:20097:500,117.4,1367.0,8.4,,table,Rebuild line with higher-capacity conductor,18711000.0,120000.0
Q18-1073,2019-10-21,ADIRNDACK 500/230 kV XFMR,X:18843:500:230,0.9244129915049538,True,E METHUEN 500/230 kV XFMR,X:19576:500:230,117.0,1570.0,5.1,,table,Replace transformer with higher-rated unit,26525000.0,170000.0
Q18-1112,2019-10-18,Staunton / Piqua Power Plant 230 KV,L:19389:19552:230,1.0,True,East Methuen 500 kV/230 kV Autotransformer,X:19576:500:230,129.8,517.0,6.9,126.5,fields,Rebuild line with higher-capacity conductor,22001000.0,629000.0
Q18-1112,2019-10-18,Carley Road / Piqua Power Plant 230 KV L,L:18847:19552:230,1.0,True,E Methuen 500/230kV XFMR,X:19576:500:230,124.4,540.0,6.9,121.2,fields,Rebuild line with higher-capacity conductor,45741000.0,1308000.0
Q18-1112,2019-10-18,Baraga Vlg / Saunton 230 KV,L:19389:19413:230,1.0,True,East Methuen 500/230 kV Transformer,X:19576:500:230,121.7,532.0,6.9,118.5,fields,Rebuild line with higher-capacity conductor,32240000.0,922000.0
Q17-0877,2019-11-23,CANDELARIA / REACH 138kV,L:9271:9502:138,1.0,True,CLOVER / BEAR 345kV L,L:9276:9669:345,101.9,468.0,8.2,,table,Reconductor line,5510000.0,105000.0
Q17-0901,2019-11-28,Corridor / Larson St 230kV Line,L:19053:19146:230,1.0,True,Trego / Beaver 500kV L,L:19893:20264:500,111.7,851.0,8.5,,table,Rebuild line with higher-capacity conductor,12411000.0,73000.0
Q17-0901,2019-11-28,Lonsdale / Hubbard 100kV,L:21838:21840:100,1.0,True,Richland / Dekalb 500kV,L:20309:21759:500,111.1,126.0,8.3,,table,Rebuild line with higher-capacity conductor,2479000.0,526000.0
Q17-0901,2019-11-28,Lookingglass / Truman 230kV Line,L:18970:19003:230,1.0,True,Trego / Beaver 500kV,L:19893:20264:500,110.9,911.0,8.5,,table,Rebuild line with higher-capacity conductor,15370000.0,91000.0
Q17-0901,2019-11-28,Waldo / Truman 230kV line,L:18942:18970:230,0.9857669866931846,False,Beaver / Trego 500kV Line,L:19893:20264:500,109.1,949.0,8.5,,table,Reconductor line,10229000.0,60000.0
Q17-0901,2019-11-28,Troy Energy Llc / Rchland 500kV Line,L:20280:20309:500,1.0,True,Swan Valley / Trego 500kV,L:19617:19893:500,108.7,3510.0,19.3,,table,Reconductor line,70946000.0,336000.0
Q17-0901,2019-11-28,Lonetree 500 kV/230 kV Transformer Bank,X:22749:500:230,0.9932233946403822,True,East Methuen / Lonetree 500kV,L:19576:22749:500,108.3,811.0,6.3,,table,Replace transformer with higher-rated unit,45420000.0,546000.0
Q17-0901,2019-11-28,Hebo / BurrisPit 230kV,L:18990:19130:230,1.0,True,Trego / Beaver 500kV,L:19893:20264:500,107.9,1021.0,9.3,,table,Reconductor line,7536000.0,46000.0
Q17-0901,2019-11-28,Baraga Vlg / Gray'S Flat Substation 230kV,L:19413:19437:230,1.0,True,Madeline / E Methuen 230kV,L:18949:19576:230,107.9,1020.0,11.1,,table,Reconductor line,5400000.0,31000.0
Q17-0901,2019-11-28,Burris Pit / James De Young 230kV,L:18990:19348:230,1.0,True,Beaver / Trego 500kV line,L:19893:20264:500,107.4,1046.0,9.3,,table,Reconductor line,11305000.0,70000.0
Q17-0901,2019-11-28,Sabanera 500 kV/230 kV TX,X:22765:500:230,0.9938878362078957,True,Lonetree / Sabanera 500kV,L:22749:22765:500,107.4,1302.0,11.1,,table,Replace transformer with higher-rated unit,31020000.0,212000.0
Q17-0901,2019-11-28,Henry County 500/230 kV XFMR,X:22739:500:230,0.9931097488549111,True,Sabanera / Loetree 500kV,L:22749:22765:500,106.8,894.0,9.5,,table,Replace transformer with higher-rated unit,28798000.0,190000.0
Q17-0901,2019-11-28,Gray'S Flat / East Methen 230kV,L:19437:19576:230,1.0,True,East Methuen Substation / Madeline 230kV L,L:18949:19576:230,106.1,1052.0,11.1,,table,Reconductor line,15005000.0,85000.0
Q17-0901,2019-11-28,Madeline Substation / Baraga Vlg 230kV,L:18949:19413:230,1.0,True,E Methuen / Gray'S Flat 230kV Line,L:19437:19576:230,105.8,637.0,8.2,,table,Reconductor line,5375000.0,30000.0
Q17-0901,2019-11-28,Lookingglass / Corridor 230kV line,L:19003:19053:230,1.0,True,Trego / Beaver 500kV,L:19893:20264:500,105.7,926.0,8.5,,table,Reconductor line,8305000.0,49000.0
Q17-0901,2019-11-28,Minnehaha / Sta S Van Nuys 230kV L,L:19862:19972:230,0.9458607129521295,False,Richland / Troy Energy Llc 500kV,L:20280:20309:500,105.7,1336.0,6.8,,table,Reconductor line,6075000.0,27000.0
Q17-0901,2019-11-28,Richland / Dekab 500kV,L:20309:21759:500,1.0,True,Slocum Rd / Dekalb 230kV,L:19826:21759:230,104.9,3847.0,15.7,,table,Reconductor line,54086000.0,188000.0
Q17-0901,2019-11-28,Waldo 500 kV/230 kV Auto,X:18942:500:230,0.9860268305157569,True,Trego / Beaver 500kV,L:19893:20264:500,104.6,1089.0,8.5,,table,Replace transformer with higher-rated unit,17054000.0,101000.0
Q17-0901,2019-11-28,Mason St 500-230 kV Auto,X:20299:500:230,0.986013232842304,True,Beaver / Trego 500kV,L:19893:20264:500,104.3,1705.0,9.0,,table,Replace transformer with higher-rated unit,33732000.0,186000.0
Q17-0901,2019-11-28,Adirondack / James De Young 230kV L,L:18843:19348:230,1.0,True,James De Young / St. Lawrence 230kV,L:18961:19348:230,102.9,952.0,8.7,,table,Reconductor line,19029000.0,113000.0
Q17-0901,2019-11-28,Beaver / Onancock Diesel Generation Facility Substation 230kV Line,L:19941:20264:230,1.0,True,Eufaula / Beaver 500kV,L:20264:20266:500,102.5,1730.0,10.5,,table,Reconductor line,7185000.0,43000.0
Q17-0901,2019-11-28,Troy Energy Llc / Trego 500kV Line,L:19893:20280:500,1.0,True,Swan Valley / Trego 500kV line,L:19617:19893:500,102.4,3450.0,18.7,,table,Reconductor line,76198000.0,376000.0
Q17-0901,2019-11-28,15Th Avenue S / Lucent 230kV L,L:19052:19094:230,1.0,True,Omni-Hackberry / Norwich 500kV,L:19030:19145:500,102.2,784.0,5.4,,table,Reconductor line,3192000.0,25000.0
Q17-0901,2019-11-28,Carley Rd / James De Young 230kV,L:18847:19348:230,1.0,True,East Methuen Substation 500 kV/230 kV Transformer Bank,X:19576:500:230,102.0,781.0,8.6,,table,Reconductor line,11842000.0,65000.0
Q17-0901,2019-11-28,Galion Generating Station 500/230kV Autotransformer,X:20261:500:230,0.9844571842445328,True,Beaver / Trego 500kV,L:19893:20264:500,101.9,1417.0,9.6,,table,Replace transformer with higher-rated unit,45039000.0,266000.0
Q17-0901,2019-11-28,15Th Avenue S / Norwich 230kV,L:19052:19145:230,1.0,True,Omni-Hackberry / Norwich 500kV,L:19030:19145:500,101.9,801.0,5.4,,table,Reconductor line,5121000.0,41000.0
Q17-0904,2019-11-24,WESTCOAST CELLUFIBRE – LEAVITT 138kV Line 1,L:9943:9944:138,1.0,True,WESTCOAST CELLUFIBRE – LEAVITT 138kV #2,L:9943:9944:138,129.5,281.0,8.4,127.2,fields,Rebuild line with higher-capacity conductor,1787000.0,75000.0
Q17-0904,2019-11-24,LEAVITT – WESTCOAST CELLUFIBRE 138kV Cir. 2,L:9943:9944:138,1.0,True,LEAVTT – WESTCOAST CELLUFIBRE 138kV Cir. 1,L:9943:9944:138,129.5,281.0,8.4,127.2,fields,Rebuild line with higher-capacity conductor,1787000.0,75000.0
Q17-0904,2019-11-24,DANC LFGTE FACILITY – ELKO 138kV,L:9999:10081:138,1.0,True,MIRA VISTA – YARNEN 345kV,L:10205:10297:345,117.2,228.0,9.3,114.1,fields,Rebuild line with higher-capacity conductor,9104000.0,722000.0
Q17-0904,2019-11-24,KEOKUK – KENBRIDGE 138kV,L:9471:9478:138,1.0,True,MECKLENBURG POWER STATION – KERR DAM 345kV L,L:9650:9676:345,115.2,320.0,5.2,114.0,fields,Rebuild line with higher-capacity conductor,15579000.0,1046000.0
Q17-0904,2019-11-24,KLAMATH FALLS – KENBRIDGE 138kV,L:9476:9478:138,1.0,True,KERR DAM – MECKLENBURG OWER STA 345kV,L:9650:9676:345,114.7,326.0,5.2,113.5,fields,Rebuild line with higher-capacity conductor,8727000.0,586000.0
Q17-0904,2019-11-24,KLAMATH FALLS – BAUXITE 138kV,L:9476:9477:138,1.0,True,KERR DAM – MECKLENBURG POWER STATION 345kV,L:9650:9676:345,114.2,333.0,5.2,113.0,fields,Rebuild line with higher-capacity conductor,5408000.0,363000.0
Q17-0904,2019-11-24,RUSSELL FORK – ROBISON PARK 230kV,L:21796:22493:230,1.0,True,DEKALB SUBSTATION – JONES CHAPEL 500kV,L:21759:22035:500,113.6,2461.0,8.4,113.4,fields,Rebuild line with higher-capacity conductor,53623000.0,760000.0
Q17-0904,2019-11-24,ELMO – HICKORY 138kV,L:9764:9765:138,1.0,True,MIRA VISTA – YARNEN 345kV,L:10205:10297:345,112.1,323.0,14.6,108.6,fields,Rebuild line with higher-capacity conductor,1622000.0,89000.0
Q17-0904,2019-11-24,CARROLL – CRITTENDEN 138kV,L:9753:10126:138,1.0,True,MIRA VISTA – YARNEN 345kV,L:10205:10297:345,109.8,375.0,15.5,106.7,fields,Reconductor line,1504000.0,136000.0
Q17-0904,2019-11-24,EAST LONGMEADOW – PARSONS TAP 138kV L,L:9724:10177:138,1.0,True,MCCARTNEY – YARNEN 345kV L,L:9725:10297:345,109.6,344.0,8.2,107.8,fields,Reconductor line,11072000.0,634000.0
Q17-0904,2019-11-24,CALPINE KING ENERGY – WOLCOTT 138kV,L:10448:10696:138,1.0,True,MIRA VISTA – YARNEN 345kV,L:10205:10297:345,106.2,296.0,10.7,103.5,fields,Reconductor line,8143000.0,912000.0
Q17-0904,2019-11-24,PUEBLO XTRA 500 kV/230 kV Transformer Bank,X:24035:500:230,0.96,True,PUEBLO XTRA – BOCA RATON SUBSTATION 500kV,L:24035:24600:500,106.1,1916.0,7.1,105.8,fields,Replace transformer with higher-rated unit,31447000.0,446000.0
Q17-0904,2019-11-24,BEAVER – EUFAULA 500kV,L:20264:20266:500,1.0,True,TREGO – GALION GENERATING STA SUBSTATION 500kV,L:19893:20261:500,105.8,4084.0,8.7,105.6,fields,Reconductor line,22766000.0,310000.0
Q17-0904,2019-11-24,CHUCKATUCK – AVRA VALLEY 138kV,L:10010:10209:138,1.0,True,MIRA VISTA – YARNEN 345kV,L:10205:10297:345,105.3,568.0,19.8,102.6,fields,Reconductor line,2910000.0,218000.0
Q17-0904,2019-11-24,TILLMAN SUBSTATION – LAKE KINGMAN 138kV line,L:10099:10304:138,1.0,True,YARNEN SUBSTATION – MIRA VISTA 345kV,L:10205:10297:345,104.7,301.0,15.5,100.8,fields,Reconductor line,434000.0,39000.0
Q17-0904,2019-11-24,MCCARTNEY – YARNEN 345kV,L:9725:10297:345,1.0,True,FYFFE 345 kV/138 kV XFMR,X:11114:345:138,104.1,1656.0,49.2,101.9,fields,Reconductor line,24351000.0,1861000.0
Q17-0904,2019-11-24,BRILEY – HONEYVILLE 138kV,L:9489:10676:138,1.0,True,KERR DAM – MECKENBURG POWER STA 345kV,L:9650:9676:345,103.9,433.0,8.0,102.5,fields,Reconductor line,5773000.0,387000.0
Q17-0904,2019-11-24,THRASHER – WOLCOTT 138kV,L:9768:10696:138,1.0,True,YARNEN – MIRA VISTA 345kV Line,L:10205:10297:345,103.6,287.0,10.7,100.7,fields,Reconductor line,18209000.0,2039000.0
Q17-0904,2019-11-24,GALION GENERATING STA – TREGO 500kV,L:19893:20261:500,1.0,True,TREGO – BEAVER 500kV,L:19893:20264:500,103.1,2687.0,5.3,103.0,fields,Reconductor line,68072000.0,946000.0
Q17-0904,2019-11-24,NO MANS LAND – YADKIN 138kV,L:9754:9757:138,1.0,True,MICKENS – MIRA VISTA 345kV,L:10128:10205:345,101.6,587.0,32.5,97.4,fields,Reconductor line,1164000.0,105000.0
Q17-0904,2019-11-24,ROANOKE RAPIDS 345 kV/138 kV TX,X:11130:345:138,0.9924663204683649,True,MCCARTNEY – YARNEN 345kV,L:9725:10297:345,101.4,992.0,24.6,99.5,fields,Replace transformer with higher-rated unit,34605000.0,2373000.0
Q17-0904,2019-11-24,TRAVIS AB – M.L. HIBBARD S.E. STA 138kV,L:9929:10364:138,1.0,True,YARNEN – MCCARTNEY 345kV Line,L:9725:10297:345,101.1,329.0,7.8,99.3,fields,Reconductor line,17596000.0,1306000.0
Q17-0904,2019-11-24,AVRA VALLEY – WINDSOR DP 138kV,L:10009:10010:138,1.0,True,YARNEN SUBSTATION – MIRA VISTA 345kV,L:10205:10297:345,100.8,363.0,9.9,98.8,fields,Reconductor line,1644000.0,149000.0
Q17-0904,2019-11-24,PINE BLUFF W – LAKE KINGMAN 138kV,L:10104:10304:138,1.0,True,MIRA VISTA – YARNEN 345kV,L:10205:10297:345,100.3,258.0,17.4,95.2,fields,Reconductor line,565000.0,66000.0
Q17-0904,2019-11-24,SWAN VLY – MUSKOGEE 500kV,L:19617:20269:500,1.0,True,RICHLAND – DEKALB 500kV L,L:20309:21759:500,100.1,3576.0,5.3,100.0,fields,Reconductor line,37906000.0,685000.0
Q17-0905,2019-11-19,Farmersville Substation-Cuba City 100.0 kV Line,L:21977:21978:100,1.0,True,Jones Chapel-Dekalb 500.0 kV,L:21759:22035:500,116.5,322.0,5.3,113.6,fields,Rebuild line with higher-capacity conductor,6540000.0,100000.0
Q17-0905,2019-11-19,Robison Park-Russell Fork 230.0 kV,L:21796:22493:230,1.0,True,Dekalb-Jones Chapel 500.0 kV,L:21759:22035:500,116.4,2461.0,43.6,113.4,fields,Rebuild line with higher-capacity conductor,50389000.0,773000.0
Q17-0905,2019-11-19,Hebo-Barrett 230.0 kV,L:19130:19134:230,1.0,True,Winthrop-Hebo 230.0 kV,L:19054:19130:230,115.2,702.0,5.7,113.8,fields,Rebuild line with higher-capacity conductor,8079000.0,124000.0
Q17-0905,2019-11-19,Laotto-Golden Gate 100.0 kV Line,L:21762:21805:100,1.0,True,Dekalb-Jones Chapel 500.0 kV,L:21759:22035:500,113.8,282.0,5.3,110.5,fields,Rebuild line with higher-capacity conductor,6146000.0,94000.0
Q17-0905,2019-11-19,Kendallville-Rex Brown 100.0 kV,L:21979:21980:100,1.0,True,Jones Chapel-Dekalb 500.0 kV,L:21759:22035:500,113.3,361.0,5.3,110.7,fields,Rebuild line with higher-capacity conductor,3649000.0,56000.0
Q17-0905,2019-11-19,Rex Brown-Montibello 100.0 kV L,L:21980:22491:100,1.0,True,Dekalb-Jones Chapel 500.0 kV line,L:21759:22035:500,112.0,380.0,5.3,109.6,fields,Rebuild line with higher-capacity conductor,7193000.0,110000.0
Q17-0905,2019-11-19,Hebo-Winthrop 230.0 kV,L:19054:19130:230,1.0,True,Hebo-Barrett 230.0 kV Line,L:19130:19134:230,111.1,760.0,5.5,109.9,fields,Rebuild line with higher-capacity conductor,10202000.0,157000.0
Q17-0905,2019-11-19,Ligonier-Montibello 100.0 kV,L:22036:22491:100,1.0,True,Jones Chapel-Dekalb Substation 500.0 kV line,L:21759:22035:500,111.1,394.0,5.3,108.8,fields,Rebuild line with higher-capacity conductor,5842000.0,89000.0
Q17-0905,2019-11-19,Napoleon Peaking Station-Richland 230.0 kV,L:20267:20309:230,0.9771573721500555,False,Troy Energy Llc-Richland 500.0 kV line,L:20280:20309:500,110.9,1063.0,13.1,108.8,fields,Rebuild line with higher-capacity conductor,29830000.0,461000.0
Q17-0905,2019-11-19,Segs 5-Hillcrest 100.0 kV,L:21764:21772:100,1.0,True,Richland-Dekalb 500.0 kV L,L:20309:21759:500,110.9,554.0,7.2,108.6,fields,Rebuild line with higher-capacity conductor,2691000.0,41000.0
Q17-0905,2019-11-19,Pueblo Xtra 500-230 kV Transformer Bank,X:24035:500:230,0.9963041990286271,True,Pueblo Xtra-Boca Raton 500.0 kV,L:24035:24600:500,109.5,1916.0,40.9,105.8,fields,Replace transformer with higher-rated unit,27999000.0,440000.0
Q17-0905,2019-11-19,Larson St-Norwich 230.0 kV line,L:19145:19146:230,1.0,True,Barrett-Norwich 500.0 kV L,L:19134:19145:500,109.2,1299.0,8.8,108.0,fields,Reconductor line,3953000.0,61000.0
Q17-0905,2019-11-19,Highgate-Herald-Twin Cities 230.0 kV line,L:19900:20133:230,1.0,True,Mason St 500/230 kV Auto,X:20299:500:230,107.5,1098.0,7.0,106.4,fields,Reconductor line,8873000.0,137000.0
Q17-0905,2019-11-19,Canal Rd-Newport Tie 230.0 kV,L:19643:19645:230,1.0,True,Beaver-Trego 500.0 kV L,L:19893:20264:500,107.0,1173.0,10.4,105.5,fields,Reconductor line,9533000.0,147000.0
Q17-0905,2019-11-19,Beaver-Eufaula 500.0 kV,L:20264:20266:500,1.0,True,Trego Substation-Galion Generating Sta 500.0 kV L,L:19893:20261:500,106.9,4084.0,29.8,105.6,fields,Reconductor line,24572000.0,379000.0
Q17-0905,2019-11-19,Dixon Landing-Gould 230.0 kV L,L:20007:20254:230,1.0,True,Richland Substation-Troy Energy Llc 500.0 kV,L:20280:20309:500,105.7,540.0,8.6,102.9,fields,Reconductor line,3070000.0,48000.0
Q17-0905,2019-11-19,Gruver-Galeville 230.0 kV Line,L:19784:19797:230,1.0,True,Eufaula Substation-Imperial 500.0 kV,L:19780:20266:500,105.3,622.0,6.6,103.5,fields,Reconductor line,5946000.0,92000.0
Q17-0905,2019-11-19,Dixon Landing-Troy Energy Llc 230.0 kV,L:20254:20280:230,1.0,True,Troy Energy Llc-Richland 500.0 kV L,L:20280:20309:500,105.1,558.0,8.6,102.5,fields,Reconductor line,7480000.0,116000.0
Q17-0905,2019-11-19,Trego Substation 230 kV/1 kV XFMR,X:19893:230:1,0.9732007521837015,True,Troy Energy Llc-Trego 500.0 kV,L:19893:20280:500,104.8,829.0,12.9,102.1,fields,Replace transformer with higher-rated unit,8885000.0,138000.0
Q17-0905,2019-11-19,Darlington Rd Substation-Wayne Trace 100.0 kV,L:21773:21789:100,1.0,True,Richland-Dekalb 500.0 kV L,L:20309:21759:500,104.8,461.0,6.0,102.5,fields,Reconductor line,711000.0,11000.0
Q17-0905,2019-11-19,E Methuen-Lonetree 500.0 kV,L:19576:22749:500,1.0,True,Muskogee-Montpelier Electric Generating Station 500.0 kV Line,L:20269:22708:500,104.5,3188.0,9.2,104.0,fields,Reconductor line,38891000.0,594000.0
Q17-0905,2019-11-19,Trego-Galion Generating Sta 500.0 kV line,L:19893:20261:500,1.0,True,Trego-Beaver 500.0 kV,L:19893:20264:500,104.3,2687.0,20.6,103.0,fields,Reconductor line,59350000.0,917000.0
Q17-0905,2019-11-19,Madeline-East Methuen 230.0 kV,L:18949:19576:230,1.0,True,Gray'S Flat-E Methuen 230.0 kV,L:19437:19576:230,104.2,1333.0,9.5,103.0,fields,Reconductor line,14735000.0,227000.0
Q17-0905,2019-11-19,Highgate-Trego 230.0 kV L,L:19893:19900:230,1.0,True,Trego-Troy Energy Llc 500.0 kV,L:19893:20280:500,103.7,652.0,10.9,100.8,fields,Reconductor line,14571000.0,226000.0
Q17-0905,2019-11-19,Muskogee Substation-Montpelier Electric Generating Sta Substation 500.0 kV line,L:20269:22708:500,1.0,True,Dekalb Substation-Richland 500.0 kV,L:20309:21759:500,103.7,3404.0,20.4,102.6,fields,Reconductor line,91570000.0,1408000.0
Q18-0920,2019-11-24,DIXON LANDING / TROY ENERGY LLC 230 kV,L:20254:20280:230,1.0,True,TROY ENERGY LLC / RICHLAND 500 kV,L:20280:20309:500,212.6,675.0,8.6,,prose_overloaded,Rebuild line with higher-capacity conductor,14435000.0,247000.0
Q18-0920,2019-11-24,IMPERIL / GRUVER 230 kV,L:19780:19784:230,1.0,True,IMPERIAL / EUFAULA 500 kV,L:19780:20266:500,118.2,574.0,6.6,,prose_overloaded,Rebuild line with higher-capacity conductor,13881000.0,235000.0
Q18-0920,2019-11-24,GALION GENERATING STA / MYRTLE POINT 230 kV,L:19637:20261:230,1.0,True,BEAVER / TREGO 500 kV,L:19893:20264:500,112.3,1298.0,7.4,,prose_overloaded,Rebuild line with higher-capacity conductor,24472000.0,415000.0
Q18-0920,2019-11-24,CORRIDOR / LARSON ST 230 kV,L:19053:19146:230,1.0,True,BEAVER / TREGO 500 kV,L:19893:20264:500,112.3,1093.0,9.9,,prose_overloaded,Rebuild line with higher-capacity conductor,12975000.0,220000.0
Q18-0920,2019-11-24,WALDO SUBSTATION / TRUMAN 230 kV,L:18942:18970:230,0.9701784047229789,False,TREGO / BEAVER 500 kV,L:19893:20264:500,110.2,1191.0,9.9,,prose_overloaded,Rebuild line with higher-capacity conductor,18591000.0,316000.0
Q18-0920,2019-11-24,BARAGA VLG / MADELINE 230 kV,L:18949:19413:230,1.0,True,GRAY'S FLAT / EAST METHUEN 230 kV,L:19437:19576:230,107.9,842.0,6.5,,prose_overloaded,Reconductor line,7838000.0,132000.0
Q18-0920,2019-11-24,ADAMS / ONANCOCK DIESEL GENERATION FACILITY 230 kV,L:19846:19941:230,0.9676818011911297,False,BEAVER / TREGO 500 kV,L:19893:20264:500,107.6,2527.0,15.9,,prose_overloaded,Reconductor line,20767000.0,352000.0
Q18-0920,2019-11-24,MASON ST / NEW DEPARTURE 230 kV,L:19852:20299:230,1.0,True,TREGO / BEAVER 500 kV,L:19893:20264:500,107.1,1300.0,7.8,,prose_overloaded,Reconductor line,22645000.0,384000.0
Q18-0920,2019-11-24,TREGO 500/1 kV Transformer,X:19893:500:1,0.9739091470159333,True,TROY ENERGY LLC / TREGO 500 kV,L:19893:20280:500,125.1,977.0,12.9,,prose_loss,Replace transformer with higher-rated unit,34182000.0,585000.0
Q18-0920,2019-11-24,JOSO / ONANCOCK DIESEL GENERATION FACILITY 230 kV,L:19822:19941:230,1.0,True,EUFAULA / BEAVER 500 kV L,L:20264:20266:500,113.9,2010.0,14.3,,prose_loss,Rebuild line with higher-capacity conductor,15834000.0,268000.0
Q18-0920,2019-11-24,ADIRONDACK SUBSTATION 500 kV/230 kV Auto,X:18843:500:230,0.9753216144221304,True,EAST METHUEN 500/230 kV Auto,X:19576:500:230,109.0,1292.0,5.1,,prose_loss,Replace transformer with higher-rated unit,35452000.0,598000.0
Q18-0920,2019-11-24,ADAMS / PICKFORD 230 kV,L:19846:19917:230,1.0,True,TREGO / BEAVER 500 kV,L:19893:20264:500,108.1,1282.0,8.1,,prose_loss,Reconductor line,6778000.0,115000.0
Q18-0920,2019-11-24,WALDO 500/230kV Autotransformer,X:18942:500:230,0.9704933525059183,True,TREGO / BEAVER 500 kV Line,L:19893:20264:500,108.0,1310.0,9.8,,prose_loss,Replace transformer with higher-rated unit,30252000.0,513000.0
Q18-0920,2019-11-24,PICKFORD / HERALD-TIN CITIES 230 kV,L:19917:20133:230,1.0,True,BEAVER / TREGO 500 kV Line,L:19893:20264:500,107.3,1661.0,9.7,,prose_loss,Reconductor line,18519000.0,314000.0
Q18-0920,2019-11-24,CARLEY ROAD / JAMES DE YOUNG 230 kV,L:18847:19348:230,1.0,True,E METHUEN 500-230 kV Auto,X:19576:500:230,106.1,991.0,7.1,,prose_loss,Reconductor line,7641000.0,129000.0
Q18-0920,2019-11-24,OMNI-HACKBERRY / NORWICH 500 kV,L:19030:19145:500,1.0,True,BEAVER / TREGO 500 kV,L:19893:20264:500,106.0,3369.0,18.8,,prose_loss,Reconductor line,43669000.0,737000.0
Q18-0920,2019-11-24,WEEDPATCH / CANAL ROAD 230 kV,L:19643:20303:230,1.0,True,TREGO / BEAVER 500 kV Line,L:19893:20264:500,105.5,1187.0,7.6,,prose_loss,Reconductor line,6779000.0,114000.0
Q18-0920,2019-11-24,HIGHGATE / TREGO SUBSTATION 230 kV line,L:19893:19900:230,1.0,True,TREGO / TROY ENERGY LLC 500 kV line,L:19893:20280:500,129.2,777.0,10.9,,prose_colon,Rebuild line with higher-capacity conductor,49984000.0,858000.0
Q18-0920,2019-11-24,TREGO 230/1kV Transformer Bank,X:19893:230:1,0.9739091470159333,True,TREGO / TROY ENERGY LLC 500 kV,L:19893:20280:500,122.2,1000.0,12.9,,prose_colon,Replace transformer with higher-rated unit,11161000.0,191000.0
Q18-0920,2019-11-24,JOSO / EUFAULA 230 kV,L:19822:20266:230,1.0,True,BEAVER / EUFAULA 500 kV,L:20264:20266:500,119.1,783.0,8.1,,prose_colon,Rebuild line with higher-capacity conductor,7969000.0,135000.0
Q18-0920,2019-11-24,TROY ENERGY LLC / HIGHGATE 230 kV,L:19900:20280:230,1.0,True,TREGO / TROY ENERGY LLC SUBSTATION 500 kV line,L:19893:20280:500,112.5,1318.0,12.3,,prose_colon,Rebuild line with higher-capacity conductor,34256000.0,586000.0
Q18-0920,2019-11-24,CORRIDOR / LOOKINGGLASS 230 kV L,L:19003:19053:230,1.0,True,TREGO / BEAVER 500 kV,L:19893:20264:500,111.5,1127.0,9.9,,prose_colon,Rebuild line with higher-capacity conductor,21373000.0,363000.0
Q18-0920,2019-11-24,TRUMAN / LOOKINGGLASS 230 kV,L:18970:19003:230,1.0,True,TREGO / BEAVER 500 kV,L:19893:20264:500,110.8,1162.0,9.9,,prose_colon,Rebuild line with higher-capacity conductor,18026000.0,306000.0
Q18-0920,2019-11-24,CHAMBERLIN / IMPERIAL 230 kV,L:19780:20091:230,1.0,True,HYLEBOS / RAVENNA 500 kV,L:19719:20097:500,108.1,1299.0,10.7,,prose_colon,Reconductor line,4040000.0,68000.0
Q18-0920,2019-11-24,TREGO / BEAVER 500 kV,L:19893:20264:500,1.0,True,ONANCOCK DIESEL GENERATION FACILITY / ADAMS 230 kV,L:19846:19941:230,106.9,5059.0,30.9,,prose_colon,Reconductor line,99619000.0,1687000.0
Q18-0931,2019-11-29,Amity / Massapequa 138.0 kV Line,L:17322:17325:138,1.0,True,Spring Crk Rd / Harris 138.0 kV,L:17627:17770:138,135.6,275.0,11.3,,prose_overloaded,Rebuild line with higher-capacity conductor,3232000.0,157000.0
Q18-0931,2019-11-29,Kaeah 1 / Wellington 138.0 kV,L:17227:17619:138,1.0,True,Davisville / N Appleton 138.0 kV,L:17620:17621:138,128.8,237.0,22.0,,prose_overloaded,Rebuild line with higher-capacity conductor,4981000.0,288000.0
Q18-0931,2019-11-29,Bulan / Hazard 138.0 kV Line 2,L:17592:17593:138,1.0,True,Bulan / Hazard 138.0 kV Circuit 1,L:17592:17593:138,122.9,398.0,10.3,,prose_overloaded,Rebuild line with higher-capacity conductor,2151000.0,116000.0
Q18-0931,2019-11-29,Admin / Lank 138.0 kV L,L:9343:17625:138,0.9913152753832422,False,Atoka / Spring Crk Rd 138.0 kV,L:9625:17627:138,121.2,225.0,7.1,,prose_overloaded,Rebuild line with higher-capacity conductor,3683000.0,185000.0
Q18-0931,2019-11-29,Wansley Combined Cycle / Massapequa 138.0 kV line,L:17324:17325:138,1.0,True,Spring Crk Rd / Harris 138.0 kV,L:17627:17770:138,108.9,437.0,14.7,,prose_overloaded,Reconductor line,2106000.0,89000.0
Q18-0931,2019-11-29,Albion Rd / Central Campus Unm 138.0 kV,L:17056:17057:138,1.0,True,Platte City / Albion Road 138.0 kV,L:17056:17714:138,104.8,195.0,12.9,,prose_overloaded,Reconductor line,1391000.0,51000.0
Q18-0931,2019-11-29,Wec / Wellington 138.0 kV,L:17443:17619:138,1.0,True,Wec / Mirabel 138.0 kV,L:17432:17443:138,203.3,243.0,28.3,,prose_loss,Rebuild line with higher-capacity conductor,23530000.0,1415000.0
Q18-0931,2019-11-29,Davisville / Mirabel 138.0 kV L,L:17432:17620:138,1.0,True,Davisville / Wellington 138.0 kV,L:17619:17620:138,197.1,217.0,18.5,,prose_loss,Rebuild line with higher-capacity conductor,29590000.0,1413000.0
Q18-0931,2019-11-29,Turkey Creek / Tom Watkins 138.0 kV,L:17759:18417:138,1.0,True,Spring Creek Rd / Harris Substation 138.0 kV,L:17627:17770:138,148.2,228.0,7.3,,prose_loss,Rebuild line with higher-capacity conductor,9684000.0,437000.0
Q18-0931,2019-11-29,Amity / Consolidated Coal 138.0 kV,L:17322:17596:138,1.0,True,Spring Crk Road / Harris 138.0 kV,L:17627:17770:138,138.5,278.0,11.3,,prose_loss,Rebuild line with higher-capacity conductor,14245000.0,690000.0
Q18-0931,2019-11-29,Harris / Spring Crk Rd 138.0 kV L,L:17627:17770:138,1.0,True,Wansley Combined Cycle / Massapequa 138.0 kV,L:17324:17325:138,135.0,400.0,15.4,,prose_loss,Rebuild line with higher-capacity conductor,3266000.0,132000.0
Q18-0931,2019-11-29,Meeker / Turkey Creek 138.0 kV,L:17756:18417:138,1.0,True,Spring Creek Rd / Harris 138.0 kV,L:17627:17770:138,132.4,260.0,7.3,,prose_loss,Rebuild line with higher-capacity conductor,862000.0,39000.0
Q18-0931,2019-11-29,Meekr / Sidney Coal 138.0 kV line,L:17756:18416:138,1.0,True,Spring Crk Rd Substation / Harris Substation 138.0 kV line,L:17627:17770:138,130.3,275.0,7.3,,prose_loss,Rebuild line with higher-capacity conductor,6275000.0,283000.0
Q18-0931,2019-11-29,Ayers Island Substation / Kaweah 1 138.0 kV line,L:17052:17227:138,1.0,True,Davisville / N Appleton 138.0 kV,L:17620:17621:138,127.6,236.0,22.0,,prose_loss,Rebuild line with higher-capacity conductor,29583000.0,1711000.0
Q18-0931,2019-11-29,Hazard / Harris Substation 138.0 kV,L:17593:17770:138,1.0,True,Massapequa / Wansley Combined Cycle 138.0 kV L,L:17324:17325:138,126.3,299.0,10.2,,prose_loss,Rebuild line with higher-capacity conductor,39514000.0,1975000.0
Q18-0931,2019-11-29,Glen Carter / Starkey Gulch 138.0 kV,L:17318:17769:138,1.0,True,Hazard / Harris 138.0 kV,L:17593:17770:138,122.3,216.0,6.5,,prose_loss,Rebuild line with higher-capacity conductor,14852000.0,710000.0
Q18-0931,2019-11-29,Rinway / Starkey Gulch 138.0 kV,L:17318:17767:138,1.0,True,Hazard / Harris 138.0 kV line,L:17593:17770:138,109.1,231.0,6.5,,prose_loss,Reconductor line,3086000.0,148000.0
Q18-0931,2019-11-29,Spring Creek Rd / Atoka 138.0 kV line,L:9625:17627:138,1.0,True,Wansley Combined Cycle / Massapequa 138.0 kV,L:17324:17325:138,105.1,359.0,11.8,,prose_loss,Reconductor line,4114000.0,168000.0
Q18-0931,2019-11-29,Wec / Mirabel 138.0 kV line,L:17432:17443:138,1.0,True,Wellington / Davisville 138.0 kV,L:17619:17620:138,195.7,222.0,18.5,,prose_colon,Rebuild line with higher-capacity conductor,4569000.0,218000.0
Q18-0931,2019-11-29,Barnabie Cable Sta / Longdon 138.0 kV,L:17600:17608:138,1.0,True,Moss Blff Substation / Barnabie Cable Sta 138.0 kV L,L:17599:17608:138,131.3,217.0,68.9,,prose_colon,Rebuild line with higher-capacity conductor,13147000.0,2471000.0
Q18-0931,2019-11-29,Bulan / Hazard 138.0 kV Ckt 1,L:17592:17593:138,1.0,True,Hazard / Bulan 138.0 kV,L:17592:17593:138,130.5,374.0,10.3,,prose_colon,Rebuild line with higher-capacity conductor,2151000.0,116000.0
Q18-0931,2019-11-29,Admin / Spring Creek Road 138.0 kV,L:9343:17627:138,1.0,True,Atoka / Spring Crk Rd 138.0 kV,L:9625:17627:138,123.2,227.0,7.1,,prose_colon,Rebuild line with higher-capacity conductor,12593000.0,634000.0
Q18-0931,2019-11-29,Granite City Works Substation / Tule 138.0 kV Line,L:17567:17723:138,1.0,True,N Appleton / Davisville 138.0 kV Line,L:17620:17621:138,122.7,196.0,7.0,,prose_colon,Rebuild line with higher-capacity conductor,38814000.0,1318000.0
Q18-0931,2019-11-29,Central Campus Unm / Henry Crk 138.0 kV,L:17057:17712:138,1.0,True,Albion Rd / Platte City 138.0 kV,L:17056:17714:138,109.7,177.0,12.9,,prose_colon,Reconductor line,4051000.0,150000.0
Q18-0931,2019-11-29,Harris / Reinway 138.0 kV,L:17767:17770:138,1.0,True,Harris / Hazard 138.0 kV,L:17593:17770:138,106.2,233.0,6.5,,prose_colon,Reconductor line,3272000.0,156000.0
Q18-0949,2019-11-25,Iron Grove – Waterton 138 KV,L:18042:18574:138,1.0,True,Rockaway Beach – Mattoon East 138 KV,L:18025:18572:138,198.9,177.0,5.2,196.0,fields,Rebuild line with higher-capacity conductor,4188000.0,4188000.0
Q18-0949,2019-11-25,Hampshire Paper – Waterton 138 KV L,L:18042:18043:138,1.0,True,Rockaway Beach – Mattoon E 138 KV,L:18025:18572:138,194.7,177.0,5.2,191.8,fields,Rebuild line with higher-capacity conductor,3567000.0,3567000.0
Q18-0949,2019-11-25,Panda Substation – Goat Rock 138 KV,L:18048:18593:138,1.0,True,Panda – Northern Steel Casting 138 KV,L:18048:18050:138,194.6,188.0,10.8,189.0,fields,Rebuild line with higher-capacity conductor,9392000.0,9392000.0
Q18-0949,2019-11-25,Northern Steel Casting – Goat Rock 138 KV,L:18050:18593:138,1.0,True,Panda – Northern Steel Casting Substation 138 KV L,L:18048:18050:138,186.6,199.0,10.8,181.3,fields,Rebuild line with higher-capacity conductor,4467000.0,4467000.0
Q18-0949,2019-11-25,Panda – Northern Teel Casting 138 KV,L:18048:18050:138,1.0,True,Northern Steel Casting – Goat Rock 138 KV,L:18050:18593:138,181.6,226.0,11.9,176.5,fields,Rebuild line with higher-capacity conductor,2849000.0,672000.0
Q18-0949,2019-11-25,Carlsbad Waterfield – Menlo Substation 138 KV,L:18044:18045:138,1.0,True,W Wodland – Menlo 138 KV line,L:18045:18176:138,174.5,205.0,10.7,169.4,fields,Rebuild line with higher-capacity conductor,7995000.0,7995000.0
Q18-0949,2019-11-25,Carlsbad Waterfield – E. Ripley 138 KV Line,L:18044:18046:138,1.0,True,W Woodland – Menlo 138 KV Line,L:18045:18176:138,160.4,219.0,10.7,155.7,fields,Rebuild line with higher-capacity conductor,8367000.0,8367000.0
Q18-0949,2019-11-25,E. Ripley – West Fork 138 KV,L:18046:18164:138,1.0,True,Menlo – West Woodland Substation 138 KV L,L:18045:18176:138,151.0,227.0,10.7,146.4,fields,Rebuild line with higher-capacity conductor,4827000.0,4827000.0
Q18-0949,2019-11-25,Tank Hill – Euless 138 KV,L:18047:18177:138,1.0,True,Carlsbad Waterfield – Menlo 138 KV,L:18044:18045:138,120.2,230.0,8.8,116.5,fields,Rebuild line with higher-capacity conductor,4586000.0,4586000.0
Q18-0949,2019-11-25,Euless – W Woodland 138 KV,L:18047:18176:138,1.0,True,Carlsbad Waterfield – Menlo 138 KV,L:18044:18045:138,120.1,233.0,8.8,116.4,fields,Rebuild line with higher-capacity conductor,3904000.0,3904000.0
Q18-0949,2019-11-25,Panda – Menlo 138 KV line,L:18045:18048:138,1.0,True,Fishkill Plains – Dillard-Orange 345 KV,L:8204:18683:345,120.0,383.0,12.6,116.8,fields,Rebuild line with higher-capacity conductor,8359000.0,1900000.0
Q18-0949,2019-11-25,W Woodland Substation – Menlo 138 KV,L:18045:18176:138,1.0,True,Carlsbad Waterfield – Menlo 138 KV,L:18044:18045:138,119.5,237.0,8.8,115.9,fields,Rebuild line with higher-capacity conductor,6314000.0,6314000.0
Q18-0949,2019-11-25,Hampshire Paper – Rockaway Beach 138 KV line,L:18043:18572:138,1.0,True,Waterton – Iron Grove 138 KV,L:18042:18574:138,119.0,303.0,15.9,113.9,fields,Rebuild line with higher-capacity conductor,9724000.0,2606000.0
Q18-0949,2019-11-25,Northern Steel Casting – Solana Substation 138 KV,L:18041:18050:138,1.0,True,Fishkill Plains – Dillard-Orange 345 KV,L:8204:18683:345,118.9,397.0,12.6,115.8,fields,Rebuild line with higher-capacity conductor,6435000.0,1462000.0
Q18-0949,2019-11-25,Mattoon East – Rockaway Beach 138 KV,L:18025:18572:138,1.0,True,Waterton – Iron Grove 138 KV,L:18042:18574:138,118.6,307.0,15.9,113.5,fields,Rebuild line with higher-capacity conductor,11666000.0,3127000.0
Q18-0949,2019-11-25,Solana – Hampshire Paper 138 KV,L:18041:18043:138,1.0,True,Fishkill Plains – Dillard-Orange 345 KV,L:8204:18683:345,118.4,403.0,12.6,115.4,fields,Rebuild line with higher-capacity conductor,5409000.0,1229000.0
Q18-0949,2019-11-25,Iron Grove – Union Vly 138 KV Line,L:18571:18574:138,1.0,True,Mattoon East Substation – Rockaway Beach 138 KV,L:18025:18572:138,113.2,204.0,9.6,108.7,fields,Rebuild line with higher-capacity conductor,4960000.0,4960000.0
Q18-0949,2019-11-25,Union Valley – Potomac Yard 138 KV Line,L:18571:18639:138,1.0,True,Mattoon E – Rockaway Beach Substation 138 KV,L:18025:18572:138,108.4,251.0,16.5,102.0,fields,Reconductor line,2510000.0,536000.0
Q18-0955,2019-11-19,Weed Jct - Meadow Lake Wind Farm Llc 100.0 kV line,L:23393:23395:100,1.0,True,Beach Haven - Meadow Lake Wind Farm Llc 100.0 kV,L:23068:23393:100,139.5,124.0,100.0,13.0,fields,Rebuild line with higher-capacity conductor,5851000.0,5851000.0
Q18-0955,2019-11-19,Weed Jct - East F 100.0 kV line,L:23394:23395:100,1.0,True,Beach Haven - Meadow Lake Wind Farm Llc 100.0 kV L,L:23068:23393:100,137.6,118.0,100.0,21.8,fields,Rebuild line with higher-capacity conductor,1995000.0,1995000.0
Q18-0955,2019-11-19,Beach Haven - Meadow Lake Wind Farm Llc 100.0 kV,L:23068:23393:100,1.0,True,Meadow Lake Wind Farm Llc - Weed ct 100.0 kV,L:23393:23395:100,132.6,130.0,100.0,12.4,fields,Rebuild line with higher-capacity conductor,2056000.0,2056000.0
Q18-0955,2019-11-19,Beach Haven - Bloomingdale 100.0 kV,L:23068:23069:100,1.0,True,Meadow Lake Wind Farm Llc - Weed Junction 100.0 kV,L:23393:23395:100,118.4,134.0,100.0,22.3,fields,Rebuild line with higher-capacity conductor,4800000.0,4800000.0
Q18-0955,2019-11-19,Norwich Substation - Barrett 500.0 kV line,L:19134:19145:500,1.0,True,Trego - Beaver 500.0 kV,L:19893:20264:500,101.6,3374.0,13.8,100.8,fields,Reconductor line,23426000.0,248000.0
Q18-0955,2019-11-19,Barrett - Wolfe 500.0 kV,L:18862:19134:500,1.0,True,Trego - Beaver 500.0 kV,L:19893:20264:500,100.9,3201.0,9.8,100.3,fields,Reconductor line,88783000.0,923000.0
Q18-0955,2019-11-19,Norwich 230/1kV Transformer Unit 1,X:19145:230:1,0.9714069381117835,True,Norwich - Barrtt 500.0 kV L,L:19134:19145:500,100.7,995.0,7.0,99.4,fields,Replace transformer with higher-rated unit,7036000.0,76000.0
Q18-0982,2019-11-24,Ronkonkoma-Shady Grove Substation 138 KV,L:8769:8770:138,1.0,True,Greenland Gap-Santee Cooper 345 KV,L:18691:18697:345,100.1,239.0,12.5,,table,Reconductor line,3448000.0,1485000.0
Q18-0997,2019-11-23,Silver Bay Power to Speed 138 kV,L:17039:17353:138,1.0,True,56Th Street to Oats Reit 138 kV,L:17210:17285:138,208.9,212.0,100.0,157.7,fields,Rebuild line with higher-capacity conductor,23181000.0,7850000.0
Q18-0997,2019-11-23,Narod to Barnham 138 kV,L:17209:17355:138,1.0,True,Speed to Silver Bay Power 138 kV,L:17039:17353:138,196.5,191.0,100.0,139.9,fields,Rebuild line with higher-capacity conductor,14551000.0,4928000.0
Q18-0997,2019-11-23,Gaga to Barnham 138 kV Line,L:17354:17355:138,1.0,True,Silver Bay Power to Speed 138 kV,L:17039:17353:138,187.6,190.0,100.0,130.7,fields,Rebuild line with higher-capacity conductor,1516000.0,513000.0
Q18-0997,2019-11-23,Narod to Brockport 138 kV,L:17209:17654:138,1.0,True,Silver Bay Power Substation to Speed 138 kV,L:17039:17353:138,184.7,221.0,100.0,135.8,fields,Rebuild line with higher-capacity conductor,3361000.0,1138000.0
Q18-0997,2019-11-23,Santa Monia to 56Th Street 138 kV,L:17210:17303:138,1.0,True,Speed to Silver Bay Power 138 kV,L:17039:17353:138,179.8,228.0,100.0,132.2,fields,Rebuild line with higher-capacity conductor,3830000.0,1297000.0
Q18-0997,2019-11-23,Oates Reit to 56Th St 138 kV,L:17210:17285:138,1.0,True,Speed to Silver Bay Power 138 kV Line,L:17039:17353:138,179.2,247.0,100.0,135.3,fields,Rebuild line with higher-capacity conductor,2993000.0,1014000.0
Q18-0997,2019-11-23,Hambrick to Santa Monica 138 kV,L:17303:17305:138,1.0,True,Silver Bay Power to Speed 138 kV line,L:17039:17353:138,178.7,218.0,100.0,129.1,fields,Rebuild line with higher-capacity conductor,4005000.0,1356000.0
Q18-0997,2019-11-23,Speed to Gaga 138 kV line,L:17353:17354:138,1.0,True,Speed Substation to Silver Bay Power 138 kV Line,L:17039:17353:138,162.2,209.0,100.0,110.2,fields,Rebuild line with higher-capacity conductor,6377000.0,2160000.0
Q18-0997,2019-11-23,Minco to Barrett 230 kV,L:19091:19134:230,1.0,True,Norwich to Barrett 500 kV,L:19134:19145:500,111.0,620.0,8.1,109.6,fields,Rebuild line with higher-capacity conductor,9982000.0,253000.0
Q18-0997,2019-11-23,Toledo Bend to Wharton 230 kV,L:19288:19290:230,0.9851808762606763,False,Barrett to Norwch 500 kV,L:19134:19145:500,110.5,702.0,8.8,109.1,fields,Rebuild line with higher-capacity conductor,19891000.0,471000.0
Q18-0997,2019-11-23,Santa Rosa Beach to Tule 138 kV,L:17276:17723:138,1.0,True,Davisville to N Appleton 138 kV,L:17620:17621:138,109.3,239.0,5.9,106.6,fields,Reconductor line,1381000.0,55000.0
Q18-0997,2019-11-23,Valemount Substation to Tristate 345 kV,L:18338:18705:345,1.0,True,Gavin Power Llc to Sporn 230 kV,L:18707:19543:230,109.3,1168.0,8.6,108.5,fields,Reconductor line,23569000.0,270000.0
Q18-0997,2019-11-23,W Mount Vernon to Santa Rosa Beach 138 kV,L:17275:17276:138,1.0,True,Davisville to N Appleton 138 kV,L:17620:17621:138,108.4,254.0,5.9,105.9,fields,Reconductor line,1031000.0,41000.0
Q18-0997,2019-11-23,West Mount Vernon to Nsp 138 kV,L:17274:17275:138,1.0,True,N Appleton to Davisville 138 kV,L:17620:17621:138,107.7,270.0,5.9,105.3,fields,Reconductor line,2254000.0,89000.0
Q18-0997,2019-11-23,Nsp Substation to Wissota 138 kV line,L:17176:17274:138,1.0,True,Davisville to North Appleon 138 kV,L:17620:17621:138,107.0,285.0,5.9,104.8,fields,Reconductor line,7088000.0,281000.0
Q18-0997,2019-11-23,15Th Avenue S to Lucent 230 kV Line,L:19052:19094:230,1.0,True,Omni-Hackberry to Norwich 500 kV,L:19030:19145:500,105.5,921.0,5.3,104.9,fields,Reconductor line,7283000.0,261000.0
Q18-0997,2019-11-23,Rancho Carmel to Russellville E 138 kV line,L:17720:17721:138,1.0,True,Albion Rd to Platte City 138 kV,L:17056:17714:138,105.4,342.0,7.5,103.0,fields,Reconductor line,2778000.0,121000.0
Q18-0997,2019-11-23,Norwich to 15Th Avenue South 230 kV L,L:19052:19145:230,1.0,True,Omni-Hackberry to Norwich 500 kV,L:19030:19145:500,105.2,939.0,5.3,104.5,fields,Reconductor line,5645000.0,202000.0
Q18-0997,2019-11-23,Bay Pt 230/1kV XFMR,X:16993:230:1,0.9903838958234428,True,Barrett to Wolfe 500 kV,L:18862:19134:500,104.2,413.0,10.5,101.5,fields,Replace transformer with higher-rated unit,9004000.0,250000.0
Q18-0997,2019-11-23,Berry St 345 kV/138 kV TX,X:17179:345:138,0.9929064533801835,True,Omni-Hackberry to Norwich 500 kV,L:19030:19145:500,103.3,547.0,11.2,101.0,fields,Replace transformer with higher-rated unit,12386000.0,487000.0
Q18-0997,2019-11-23,Ironman to Goldsboro 230 kV,L:18714:19494:230,1.0,True,Norwich to Omni-Hackberry 500 kV,L:19030:19145:500,102.3,536.0,6.7,101.0,fields,Reconductor line,21296000.0,461000.0
Q18-0997,2019-11-23,Valemount to Pence 345 kV Line,L:18267:18338:345,1.0,True,Sporn to Gavin Power Llc 230 kV,L:18707:19543:230,102.2,1069.0,8.3,101.4,fields,Reconductor line,9163000.0,109000.0
Q18-0997,2019-11-23,Union to Garden Villas 138 kV,L:17178:17181:138,0.9915480820879791,False,Union Substation to Desoto Pleasant Run 138 kV,L:17178:17180:138,101.6,194.0,5.5,98.5,fields,Reconductor line,4801000.0,234000.0
Q18-0997,2019-11-23,Baraga Vlg 500/230 kV Transformer Bank,X:19413:500:230,0.984411297404375,True,Beaver to Trego 500 kV,L:19893:20264:500,101.5,1689.0,8.7,100.9,fields,Replace transformer with higher-rated unit,25942000.0,616000.0
Q18-0997,2019-11-23,Madeline to E Methuen 230 kV,L:18949:19576:230,1.0,True,Gray'S Flat to E Methuen 230 kV Line,L:19437:19576:230,100.7,1597.0,8.7,100.1,fields,Reconductor line,11735000.0,284000.0
Q18-0997,2019-11-23,Berry St to Loveland 138 kV,L:16973:17179:138,1.0,True,Berry St to Northfield 345 kV,L:17179:17713:345,100.1,328.0,7.0,97.8,fields,Reconductor line,3790000.0,141000.0
Q18-0997,2019-11-23,Loveland to Ojo 138 kV,L:16973:16974:138,1.0,True,Berry St to Northfield 345 kV,L:17179:17713:345,100.0,332.0,7.0,97.7,fields,Reconductor line,1991000.0,74000.0
Q18-1022,2019-11-18,Otsego – Peterson Flats 138 KV Line,L:7931:7951:138,1.0,True,West Waynesboro – Chambersburg 345 KV Line,L:7952:8274:345,133.7,347.0,34.0,,table,Rebuild line with higher-capacity conductor,4284000.0,1228000.0
Q18-1022,2019-11-18,Antrim – Peterson Flats 138 KV,L:7943:7951:138,1.0,True,West Waynesboro – Chambersburg 345 KV,L:7952:8274:345,131.3,366.0,34.0,,table,Rebuild line with higher-capacity conductor,8373000.0,2400000.0
Q18-1022,2019-11-18,Ros Fork – Thurmont 138 KV Line,L:8613:8736:138,1.0,True,West Kelso Substation – Dry Gap 138 KV,L:8735:9066:138,115.6,202.0,6.3,,table,Rebuild line with higher-capacity conductor,27331000.0,27331000.0
Q18-1025,2019-11-17,Colver Power Project to Deerhaven 138 KV,L:7597:7621:138,1.0,True,Armstrong to Ft Gibson Substation 500 KV,L:8267:8291:500,146.3,205.0,6.5,,table,Rebuild line with higher-capacity conductor,6166000.0,6166000.0
Q18-1025,2019-11-17,Deerhaven Substation to Oneill 138 KV,L:7621:8006:138,1.0,True,Ft Gibson Substation to Armsrong 500 KV,L:8267:8291:500,124.0,237.0,5.8,,table,Rebuild line with higher-capacity conductor,5307000.0,5307000.0
Q18-1025,2019-11-17,High Sheldon to Bass Lake 138 KV,L:6472:6837:138,1.0,True,Coronet to Fort Humbug Substation 500 KV,L:6421:8103:500,122.6,195.0,5.2,,table,Rebuild line with higher-capacity conductor,6404000.0,3876000.0
Q18-1025,2019-11-17,Edes Tap 2 to HamiltonRd 138 KV,L:7677:7989:138,1.0,True,Lutesville to Edes Tap 2 345 KV,L:7677:8251:345,117.3,201.0,6.1,,table,Rebuild line with higher-capacity conductor,2056000.0,833000.0
Q18-1025,2019-11-17,Astoria Energy Ii to Colver Power Project 138 KV,L:7597:7628:138,1.0,True,Beardsley to Purdue Northwest 138 KV Line,L:7519:7538:138,115.8,280.0,18.8,,table,Rebuild line with higher-capacity conductor,14650000.0,14650000.0
Q18-1025,2019-11-17,Hamilton Rd Substation to Wien 138 KV,L:7989:7993:138,1.0,True,Lutesville to Edes Tap 2 345 KV,L:7677:8251:345,115.6,214.0,6.1,,table,Rebuild line with higher-capacity conductor,6570000.0,2663000.0
Q18-1025,2019-11-17,Hernando to Bass Lake 138 KV,L:6472:6476:138,1.0,True,Ft Humbug to Coronet 500 KV Line,L:6421:8103:500,115.1,204.0,5.2,,table,Rebuild line with higher-capacity conductor,9801000.0,5931000.0
Q18-1025,2019-11-17,Wien to Warrior Ridge Hydro 138 KV L,L:7986:7993:138,1.0,True,Edes Tap 2 to Lutesville 345 KV,L:7677:8251:345,112.1,223.0,6.1,,table,Rebuild line with higher-capacity conductor,7826000.0,3172000.0
Q18-1025,2019-11-17,Rollins Wind Project to Astoria Energy Ii 138 KV line,L:7620:7628:138,1.0,True,Beardsley to Purdue Northwest 138 KV,L:7519:7538:138,110.9,290.0,18.8,,table,Rebuild line with higher-capacity conductor,7036000.0,7036000.0
Q18-1025,2019-11-17,High Sheldon to Midwind 138 KV L,L:6834:6837:138,1.0,True,Coronet to Ft Hubug 500 KV line,L:6421:8103:500,108.5,228.0,5.2,,table,Reconductor line,891000.0,539000.0
Q18-1025,2019-11-17,Midwind to Silverton 138 KV,L:6473:6834:138,1.0,True,Coronet to FortHumbug 500 KV line,L:6421:8103:500,107.3,242.0,5.2,,table,Reconductor line,3873000.0,2344000.0
Q18-1025,2019-11-17,Hernando to Walnut Crk 138 KV,L:6475:6476:138,1.0,True,Coronet to Ft Humbug 500 KV,L:6421:8103:500,107.3,212.0,5.2,,table,Reconductor line,2142000.0,1297000.0
Q18-1025,2019-11-17,Silverton to Baja 138 KV,L:6473:7648:138,1.0,True,Edes Tap 2 to Lutesville 345 KV L,L:7677:8251:345,107.2,201.0,13.5,,table,Reconductor line,10155000.0,10155000.0
Q18-1025,2019-11-17,Imperial to Eufaula 500 KV,L:19780:20266:500,1.0,True,Trego to Galion Generating Sta 500 KV,L:19893:20261:500,106.3,4273.0,8.9,,table,Reconductor line,34305000.0,356000.0
Q18-1025,2019-11-17,Trego to Troy Energy Llc 500 KV,L:19893:20280:500,1.0,True,Swan Valley to Trego 500 KV line,L:19617:19893:500,106.1,4121.0,8.5,,table,Reconductor line,53872000.0,555000.0
Q18-1025,2019-11-17,Sunrise Center to Nodaway 138 KV,L:7525:7534:138,1.0,True,Edes Tap 2 to Lutesville 345 KV,L:7677:8251:345,105.9,231.0,9.9,,table,Reconductor line,4849000.0,2963000.0
Q18-1025,2019-11-17,Trego Substation to Galion Generating Sta 500 KV,L:19893:20261:500,1.0,True,Trego to Beaer 500 KV,L:19893:20264:500,103.7,3288.0,5.3,,table,Reconductor line,50189000.0,515000.0
Q18-1025,2019-11-17,Beaver to Eufaula 500 KV,L:20264:20266:500,1.0,True,Trego to Galion Generating Sta Substation 500 KV,L:19893:20261:500,103.7,5086.0,9.2,,table,Reconductor line,21393000.0,222000.0
Q18-1025,2019-11-17,Marion S to Puna Geothermal Venture I 138 KV,L:7548:7998:138,1.0,True,Edes Tap 2 Substation to Lutesville 345 KV,L:7677:8251:345,101.0,229.0,13.5,,table,Reconductor line,9368000.0,9368000.0
Q18-1051,2019-11-22,LAWRENCE HILL to CANADYS STEAM 100 KV,L:23018:23032:100,1.0,True,CANADYS STEAM to LAWRENCE HILL 100 KV #1,L:23018:23032:100,136.5,147.0,13.4,,table,Rebuild line with higher-capacity conductor,8200000.0,4394000.0
Q18-1051,2019-11-22,CANADYS STEAM to LAWRENCE HILL SUBSTATION 100 KV Line 1,L:23018:23032:100,1.0,True,LAWRENCE HILL to CANADYS STEAM 100 KV Ckt 2,L:23018:23032:100,132.4,152.0,13.4,,table,Rebuild line with higher-capacity conductor,8200000.0,4394000.0
Q18-1051,2019-11-22,PEACH GROVE D.P to FORMAN 100 KV Ckt 1,L:23048:23089:100,1.0,True,PEACH GROVE D.P to FORMAN 100 KV Line 2,L:23048:23089:100,123.0,151.0,41.2,,table,Reconductor line,1108000.0,789000.0
Q18-1051,2019-11-22,CRESTWOOD to CANADYS STEAM 100 KV Circuit 1,L:23018:23052:100,1.0,True,CANADYS STEAM to CRESTWOOD 100 KV,L:23018:23052:100,111.3,146.0,7.5,,table,Rebuild line with higher-capacity conductor,1877000.0,721000.0
Q18-1051,2019-11-22,CRESTWOOD to CANADYS STEAM 100 KV Line 2,L:23018:23052:100,1.0,True,CANADYS STEAM to CRESTWOOD 100 KV #1,L:23018:23052:100,111.3,146.0,7.5,,table,Rebuild line with higher-capacity conductor,1877000.0,721000.0
Q18-1051,2019-11-22,PEACH GROVE D.P to FOMAN 100 KV,L:23048:23089:100,1.0,True,FORMAN to PEACH GROVE D.P 100 KV,L:23048:23089:100,102.7,180.0,41.2,,table,Reconductor line,1108000.0,789000.0
Q18-1075,2019-11-28,HICKORY to HARBOR BEACH 138 KV,L:9765:10214:138,1.0,True,MIRA VISTA to YARNEN 345 KV L,L:10205:10297:345,111.9,360.0,54.4,,table,Rebuild line with higher-capacity conductor,5362000.0,2130000.0
Q18-1078,2019-12-01,RICLAND - TROY ENERGY LLC 500 kV Line,L:20280:20309:500,1.0,True,TREGO - SWAN VLY 500 kV,L:19617:19893:500,103.3,4387.0,8.1,,table,Reconductor line,92445000.0,922000.0
