project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q18-1078,2019-12-01,ASH STREET STA 223 SUBSTATION - TOMBSTONE 345 kV,L:6298:6300:345,1.0,True,TOMBSTONE - MARCUS HOOK ENERGY LP 500 kV,L:6300:7163:500,102.6,1197.0,8.9,,table,Reconductor line,6787000.0,78000.0
Q18-1078,2019-12-01,LAWRENCE - LAWRENCE SW 138 kV,L:5265:5967:138,1.0,True,MOTT SWITCH STA 345/138kV Transformer Bank,X:5892:345:138,102.1,175.0,6.4,,table,Reconductor line,934000.0,69000.0
Q18-1078,2019-12-01,CORONADO 500/345kV Transformer Bank,X:5850:500:345,0.9928209312450987,True,MOJAVE SIHON SUBSTATION - CORONADO 345 kV,L:5710:5850:345,100.1,851.0,5.2,,table,Replace transformer with higher-rated unit,23828000.0,273000.0
Q18-1116,2019-11-16,HUTCHINS - CLOVER 138kV,L:9313:9669:138,1.0,True,CLOVER - BEAR 345kV,L:9276:9669:345,162.4,464.0,14.6,,table,Rebuild line with higher-capacity conductor,22565000.0,12470000.0
Q18-1116,2019-11-16,KEOKUK - KENBRIDGE 138kV Line,L:9471:9478:138,1.0,True,BEAR - CLOVER SUBSTATION 345kV,L:9276:9669:345,139.8,435.0,7.5,,table,Rebuild line with higher-capacity conductor,7444000.0,4190000.0
Q18-1116,2019-11-16,HUTCHINS - BAUXITE 138kV,L:9313:9477:138,1.0,True,BEAR - CLOVER 345kV,L:9276:9669:345,139.5,491.0,10.0,,table,Rebuild line with higher-capacity conductor,6872000.0,3742000.0
Q18-1116,2019-11-16,KENBRIDGE - KLAMATH FALLS 138kV,L:9476:9478:138,1.0,True,BEAR SUBSTATION - CLOVER 345kV L,L:9276:9669:345,139.0,441.0,7.5,,table,Rebuild line with higher-capacity conductor,7516000.0,4231000.0
Q18-1116,2019-11-16,KLAMATH FALLS - BAUXIE 138kV line,L:9476:9477:138,1.0,True,BEAR - CLOVER 345kV L,L:9276:9669:345,138.2,448.0,7.5,,table,Rebuild line with higher-capacity conductor,6799000.0,3827000.0
Q18-1116,2019-11-16,CLOVER 345/138kV Auto,X:9669:345:138,1.0,True,CLOVER - BEAR 345kV,L:9276:9669:345,118.2,495.0,14.6,,table,Replace transformer with higher-rated unit,19496000.0,8290000.0
Q18-1116,2019-11-16,S CREEK - AIBONITO PDS 138kV,L:9162:9163:138,1.0,True,BEAR - CLOVER 345kV,L:9276:9669:345,105.8,549.0,6.3,,table,Reconductor line,2593000.0,493000.0
Q18-1116,2019-11-16,LEAVITT - BEAR 345kV Line 2,L:9276:9944:345,1.0,True,BEAR - LEAVITT 345kV #1,L:9276:9944:345,105.3,2331.0,22.5,,table,Reconductor line,64041000.0,10511000.0
Q18-1116,2019-11-16,CHANCELLOR ROW - LEAVITT SUBSTATION 345kV,L:9944:9988:345,1.0,True,BIRCHWOOD - LEAVITT 345kV,L:9944:10290:345,104.4,1714.0,17.5,,table,Reconductor line,9133000.0,1374000.0
Q18-1116,2019-11-16,STATE SCHOOL - TRINIDAD 138kV,L:9431:11154:138,1.0,True,CLOVER - BEAR 345kV,L:9276:9669:345,104.0,419.0,5.9,,table,Reconductor line,2263000.0,1038000.0
Q18-1116,2019-11-16,MECKLENBURG POWER STATION - KERR DAM 345kV,L:9650:9676:345,1.0,True,MECKLENBURG POWER STA - BEAR 345kV,L:9276:9650:345,100.7,1696.0,11.9,,table,Reconductor line,18151000.0,2983000.0
Q17-0895,2019-12-17,CUBA CITY – FARMERSVILLE 100 kV,L:21977:21978:100,1.0,True,DEKALB – JONES CHAPEL 500 kV,L:21759:22035:500,120.9,322.0,6.5,118.5,fields,Rebuild line with higher-capacity conductor,7951000.0,103000.0
Q17-0895,2019-12-17,ROBISON ARK – RUSELL FORK 230 kV,L:21796:22493:230,1.0,True,JONES CHAPEL – DEKALB 500 kV,L:21759:22035:500,120.7,2461.0,45.9,118.4,fields,Rebuild line with higher-capacity conductor,37065000.0,427000.0
Q17-0895,2019-12-17,GOLDEN GATE – LAOTTO 100 kV,L:21762:21805:100,1.0,True,JONES CHAPEL – DEKALB 500 kV L,L:21759:22035:500,118.9,282.0,6.5,116.1,fields,Rebuild line with higher-capacity conductor,5241000.0,68000.0
Q17-0895,2019-12-17,KENDALLVILLE – REX BROWN 100 kV,L:21979:21980:100,1.0,True,DEKLB – JONES CHAPEL 500 kV Line,L:21759:22035:500,117.3,361.0,6.5,115.1,fields,Rebuild line with higher-capacity conductor,2710000.0,35000.0
Q17-0895,2019-12-17,PUEBLO XTRA 500/230kV XFMR,X:24035:500:230,0.9899474258709832,True,PUEBLO XTRA – BOCA RATON 500 kV,L:24035:24600:500,115.9,1916.0,21.2,114.5,fields,Replace transformer with higher-rated unit,54222000.0,389000.0
Q17-0895,2019-12-17,REX BROWN – MONTIBELLO 100 kV,L:21980:22491:100,1.0,True,DEKALB – JONES CHAPEL 500 kV,L:21759:22035:500,115.7,380.0,6.5,113.7,fields,Rebuild line with higher-capacity conductor,5938000.0,77000.0
Q17-0895,2019-12-17,LIGONIER – MONTIBELLO 100 kV,L:22036:22491:100,1.0,True,JONES CHAPEL – DEKALB 500 kV,L:21759:22035:500,114.7,394.0,6.5,112.7,fields,Rebuild line with higher-capacity conductor,5791000.0,75000.0
Q17-0895,2019-12-17,RICHLAND – DEKALB 500 kV,L:20309:21759:500,1.0,True,DEKALB – SLOCUM RD 230 kV line,L:19826:21759:230,114.5,3591.0,51.3,112.8,fields,Rebuild line with higher-capacity conductor,160875000.0,1671000.0
Q17-0895,2019-12-17,LARSON STREET – CORRIDOR 230 kV L,L:19053:19146:230,1.0,True,BEAVER – TREGO 500 kV Line,L:19893:20264:500,111.6,851.0,9.8,110.2,fields,Rebuild line with higher-capacity conductor,11584000.0,102000.0
Q17-0895,2019-12-17,SEGS 5 – HILLCREST 100 kV L,L:21764:21772:100,1.0,True,RICHLAND – DEKALB SUBSTATION 500 kV line,L:20309:21759:500,111.5,554.0,7.3,109.9,fields,Rebuild line with higher-capacity conductor,3270000.0,34000.0
Q17-0895,2019-12-17,LOOKINGGLASS – TRUMAN 230 kV,L:18970:19003:230,1.0,True,TREGO – BEAVER 500 kV,L:19893:20264:500,110.8,911.0,9.8,109.5,fields,Rebuild line with higher-capacity conductor,19806000.0,174000.0
Q17-0895,2019-12-17,BARAGA VLG – GRAY'S FLAT 230 kV,L:19413:19437:230,1.0,True,EAST METHUEN – MADELINE 230 kV L,L:18949:19576:230,109.8,1020.0,9.1,108.8,fields,Reconductor line,12658000.0,100000.0
Q17-0895,2019-12-17,TREGO SUBSTATION – HIGHGATE 230 kV Line,L:19893:19900:230,1.0,True,TROY ENERGY LLC – TREGO 500 kV,L:19893:20280:500,109.8,652.0,10.2,107.8,fields,Reconductor line,10484000.0,113000.0
Q17-0895,2019-12-17,TRUMAN – WALDO 230 kV L,L:18942:18970:230,0.9796297234895036,False,BEAVER – TREGO 500 kV,L:19893:20264:500,109.1,949.0,9.8,107.8,fields,Reconductor line,6118000.0,54000.0
Q17-0895,2019-12-17,NAPOLEON PEAKING STATION – RICHLAND 230 kV,L:20267:20309:230,0.9881009286197436,False,RICHLAND – TROY ENERGY LLC 500 kV line,L:20280:20309:500,108.8,1063.0,12.2,107.4,fields,Reconductor line,8773000.0,91000.0
Q17-0895,2019-12-17,TROY ENERGY LLC – RICHLAND 500 kV Line,L:20280:20309:500,1.0,True,TREGO – SWAN VLY 500 kV L,L:19617:19893:500,108.2,3510.0,36.0,106.9,fields,Reconductor line,112166000.0,1069000.0
Q17-0895,2019-12-17,GRAY'S FLAT – E METHUEN 230 kV,L:19437:19576:230,1.0,True,MADELINE – EAST METHUEN 230 kV line,L:18949:19576:230,108.0,1052.0,9.1,107.0,fields,Reconductor line,13961000.0,110000.0
Q17-0895,2019-12-17,JONES CHAPEL 500/230kV XFMR,X:22035:500:230,0.9955277964014693,True,DEKALB – JONES CHAPEL 500 kV,L:21759:22035:500,107.5,2166.0,14.3,106.7,fields,Replace transformer with higher-rated unit,22224000.0,113000.0
Q17-0895,2019-12-17,MADELINE – BARAGA VLG 230 kV Line,L:18949:19413:230,1.0,True,GRAY'SFLAT – EAST METHUEN SUBSTATION 230 kV,L:19437:19576:230,106.9,637.0,6.6,105.6,fields,Reconductor line,6792000.0,53000.0
Q17-0895,2019-12-17,BURRIS PIT – HEBO 230 kV,L:18990:19130:230,1.0,True,TREGO – BEAVER 500 kV,L:19893:20264:500,105.7,1021.0,8.0,104.8,fields,Reconductor line,7189000.0,58000.0
Q17-0895,2019-12-17,LOOKINGGLASS – CORRIDOR 230 kV line,L:19003:19053:230,1.0,True,TREGO – BEAVER 500 kV,L:19893:20264:500,105.7,926.0,9.8,104.4,fields,Reconductor line,12348000.0,108000.0
Q17-0895,2019-12-17,TREGO 230 kV/1 kV Transformer,X:19893:230:1,0.9836905143071755,True,TREGO – TROY ENERGY LLC 500 kV line,L:19893:20280:500,105.6,829.0,12.4,103.8,fields,Replace transformer with higher-rated unit,10964000.0,114000.0
Q17-0895,2019-12-17,BURRIS PIT – JAMES DE YOUNG 230 kV,L:18990:19348:230,1.0,True,BEAVER – TREGO 500 kV,L:19893:20264:500,105.3,1046.0,8.0,104.3,fields,Reconductor line,20250000.0,162000.0
Q17-0895,2019-12-17,SABANERA 500-230 kV TX,X:22765:500:230,0.9874358842819436,True,LONETREE – SABANERA 500 kV,L:22749:22765:500,104.9,1302.0,5.3,104.4,fields,Replace transformer with higher-rated unit,56248000.0,501000.0
Q17-0895,2019-12-17,MINNEHAHA – STA S VAN NUYS 230 kV,L:19862:19972:230,0.9430526636020972,False,TROY ENERGY LLC – RICHLAND 500 kV,L:20280:20309:500,104.7,1336.0,16.3,103.2,fields,Reconductor line,6544000.0,67000.0
Q18-0914,2019-12-18,Colorado / Yahara River 138kV,L:5764:5966:138,1.0,True,Russell Energy Center / Fair Lawn Substation 138kV,L:5183:5209:138,144.2,271.0,6.4,,table,Rebuild line with higher-capacity conductor,766000.0,127000.0
Q18-0914,2019-12-18,Coronado / Grandview 138kV line,L:5850:5851:138,1.0,True,Gateway / Blanchardville 138kV,L:5773:5788:138,132.0,424.0,100.0,,table,Rebuild line with higher-capacity conductor,1949000.0,651000.0
Q18-0914,2019-12-18,Rosita Creek / Grandview 138kV,L:5834:5851:138,1.0,True,Blanchrdville Substation / Gateway 138kV,L:5773:5788:138,130.0,444.0,100.0,,table,Rebuild line with higher-capacity conductor,8514000.0,2841000.0
Q18-0914,2019-12-18,Roman Nose / Glenore 138kV,L:5688:5713:138,1.0,True,Glenmore / Plaza Walmart 138kV line,L:5713:5795:138,118.2,267.0,45.1,,table,Rebuild line with higher-capacity conductor,7231000.0,2806000.0
Q18-0914,2019-12-18,Brownfield City / Plaza Walmart 138kV,L:5671:5795:138,1.0,True,Roman Nose / Glenmore 138kV line,L:5688:5713:138,117.4,297.0,53.3,,table,Rebuild line with higher-capacity conductor,4082000.0,1580000.0
Q18-0914,2019-12-18,Glenmore / Plaza Walmart 138kV,L:5713:5795:138,1.0,True,Roman Nose / Glenmore 138kV,L:5688:5713:138,116.3,308.0,53.3,,table,Rebuild line with higher-capacity conductor,2695000.0,1043000.0
Q18-0914,2019-12-18,Glenmore / Blanchardville Substation 138kV,L:5713:5788:138,1.0,True,Grandview / Rosita Creek 138kV,L:5834:5851:138,115.3,490.0,100.0,,table,Rebuild line with higher-capacity conductor,3879000.0,1295000.0
Q18-0914,2019-12-18,Gateway Substation / Blanchardville 138kV,L:5773:5788:138,1.0,True,Grandview / Rosita Crk 138kV,L:5834:5851:138,114.5,505.0,100.0,,table,Rebuild line with higher-capacity conductor,6955000.0,2321000.0
Q18-0919,2019-12-17,SCOTTSVILLE - REACH 138 KV L,L:9137:9271:138,1.0,True,BLUFF CITY - REACH 138 KV,L:9121:9271:138,117.2,256.0,9.2,,table,Rebuild line with higher-capacity conductor,8660000.0,109000.0
Q18-0919,2019-12-17,TREGO - BEAVER 500 KV,L:19893:20264:500,1.0,True,ADAMS - ONANCOCK DIESEL GENERATION FACILITY 230 KV,L:19846:19941:230,104.5,5059.0,8.5,,table,Reconductor line,125195000.0,422000.0
Q18-0919,2019-12-17,TREGO - TROY ENERGY LLC 500 KV,L:19893:20280:500,1.0,True,TREGO - SWAN VLY 500 KV,L:19617:19893:500,103.6,4121.0,8.2,,table,Reconductor line,92113000.0,313000.0
Q18-0919,2019-12-17,BEARDSLEY ST - RED HILLS 138 KV Line,L:9247:9323:138,1.0,True,HINTON AP SUBSTATION - LOWMOOR 345 KV Line,L:9666:18544:345,103.6,355.0,6.4,,table,Reconductor line,4302000.0,31000.0
Q18-0921,2019-12-26,Cheboygan-Mecklenburg Power Sta 138 KV,L:9490:9650:138,1.0,True,Mecklenburg Power Station-Person 345 KV L,L:9650:11146:345,144.4,209.0,5.3,,table,Rebuild line with higher-capacity conductor,10508000.0,1533000.0
Q18-0939,2019-12-17,Zona Libre 6007 – Kampsville 230.0 kV,L:19705:20258:230,1.0,True,Galion Generating Sta – Trego 500.0 kV,L:19893:20261:500,100.8,1028.0,6.5,,prose_overloaded,Reconductor line,14863000.0,39000.0
Q18-0939,2019-12-17,Baraga Vlg – Gray'S Flat 230.0 kV,L:19413:19437:230,1.0,True,Madeline – E Methuen 230.0 kV,L:18949:19576:230,100.8,1355.0,8.9,,prose_overloaded,Reconductor line,13886000.0,33000.0
Q18-0939,2019-12-17,Gray'S Flat – E Methun 230.0 kV,L:19437:19576:230,1.0,True,E Methuen – Madeline 230.0 kV,L:18949:19576:230,100.7,1373.0,8.9,,prose_overloaded,Reconductor line,12902000.0,30000.0
Q18-0939,2019-12-17,Eastown Rd – Moreno Tap 230.0 kV Line,L:19609:19909:230,1.0,True,Trego – Galion Generating Sta 500.0 kV Line,L:19893:20261:500,100.6,1070.0,6.5,,prose_overloaded,Reconductor line,21384000.0,56000.0
Q18-0939,2019-12-17,N Bonneville – Lake Charles Plant 100.0 kV,L:24031:24032:100,1.0,True,Oxbow – N Bonneville 100.0 kV L,L:23411:24031:100,280.5,114.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2872000.0,419000.0
Q18-0939,2019-12-17,Adirondack – James De Young 230.0 kV,L:18843:19348:230,1.0,True,St. Lawrence – Jame De Young 230.0 kV,L:18961:19348:230,101.4,1172.0,7.4,,prose_loss,Reconductor line,12938000.0,31000.0
Q18-0939,2019-12-17,Zona Libre 6007 – George Neal S Substation 230.0 kV,L:19705:19717:230,1.0,True,Trego – Galion Generating Sta 500.0 kV line,L:19893:20261:500,101.0,1001.0,6.5,,prose_loss,Reconductor line,15066000.0,39000.0
Q18-0939,2019-12-17,Lake Charles Plant – Clintmoore 100.0 kV L,L:24029:24032:100,1.0,True,Oxbow – N Bonneville 100.0 kV,L:23411:24031:100,137.7,179.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,6725000.0,981000.0
Q18-0939,2019-12-17,Myrtle Pt – George Neal S 230.0 kV,L:19637:19717:230,1.0,True,Galion Generating Sta – Trego 500.0 kV,L:19893:20261:500,101.2,974.0,6.5,,prose_colon,Reconductor line,6294000.0,16000.0
Q18-0939,2019-12-17,Moreno Tap – Kampsville 230.0 kV,L:19909:20258:230,1.0,True,Trego – Galion Generating Station 500.0 kV,L:19893:20261:500,100.8,1044.0,6.5,,prose_colon,Reconductor line,7078000.0,19000.0
Q18-0984,2020-01-03,Myrtle Point - Mcmillan 230 KV,L:19636:19637:230,1.0,True,Myrtle Pt Substation - Post Rock 230 KV Line,L:19626:19637:230,112.6,524.0,12.3,,table,Rebuild line with higher-capacity conductor,8252000.0,8252000.0
Q18-0984,2020-01-03,Eastown Road Substation 100/1 kV Autotransformer,X:19609:100:1,0.9969287464497376,True,Swan Vly - Trego 500 KV L,L:19617:19893:500,106.3,213.0,5.9,,table,Replace transformer with higher-rated unit,3472000.0,3472000.0
Q18-0984,2020-01-03,Portage Lakes - Weedpatch 230 KV,L:20086:20303:230,1.0,True,Trego - Beaver 500 KV,L:19893:20264:500,104.2,875.0,5.5,,table,Reconductor line,12243000.0,2607000.0
Q18-0984,2020-01-03,Swan Valley - Trego 500 KV line,L:19617:19893:500,1.0,True,Troy Energy Llc - Trego 500 KV,L:19893:20280:500,104.0,4453.0,18.9,,table,Reconductor line,52422000.0,754000.0
Q18-0984,2020-01-03,Burris Pit - James De Young 230 KV Line,L:18990:19348:230,1.0,True,Trego - Beaver 500 KV,L:19893:20264:500,102.5,1392.0,7.6,,table,Reconductor line,14736000.0,249000.0
Q18-0984,2020-01-03,Baaga Vlg 500-230 kV Autotransformer,X:19413:500:230,0.9395132005128434,True,Beaver - Trego 500 KV,L:19893:20264:500,101.5,1689.0,11.7,,table,Replace transformer with higher-rated unit,34406000.0,493000.0
Q18-0984,2020-01-03,Madeline - E Methuen 230 KV,L:18949:19576:230,1.0,True,Gray'S Flat - E Methuen 230 KV,L:19437:19576:230,101.5,1597.0,8.3,,table,Reconductor line,15489000.0,198000.0
Q18-0984,2020-01-03,Hebo - Barrett 230 KV,L:19130:19134:230,1.0,True,Winthrop - Hebo 230 KV,L:19054:19130:230,100.3,930.0,5.7,,table,Reconductor line,2819000.0,49000.0
Q18-1004,2019-12-18,Tower Automotive Substation / Shroud 100.0 kV,L:22338:22958:100,1.0,True,Shroud / Tower Utomotive 100.0 kV Line 1,L:22338:22958:100,121.4,153.0,22.7,,table,Rebuild line with higher-capacity conductor,4699000.0,4034000.0
Q18-1004,2019-12-18,Shroud / Tower Automotive Substation 100.0 kV Line 1,L:22338:22958:100,1.0,True,Shroud / Tower Automotive 100.0 kV #2,L:22338:22958:100,120.5,154.0,22.7,,table,Rebuild line with higher-capacity conductor,4699000.0,4034000.0
Q18-1004,2019-12-18,Wabash 500/230 kV Transformer Bank,X:22742:500:230,0.9880717196883038,True,Richland Substation / Dekalb 500.0 kV,L:20309:21759:500,106.1,1022.0,19.5,,table,Replace transformer with higher-rated unit,19309000.0,252000.0
Q18-1004,2019-12-18,St. Lawrence / James De Young 230.0 kV,L:18961:19348:230,1.0,True,Lonetree / E Methuen 500.0 kV,L:19576:22749:500,104.2,1621.0,6.9,,table,Reconductor line,27334000.0,267000.0
Q18-1004,2019-12-18,Winthrop / Hebo 230.0 kV,L:19054:19130:230,1.0,True,Barrett / Hebo 230.0 kV L,L:19130:19134:230,100.9,993.0,5.5,,table,Reconductor line,4614000.0,50000.0
Q18-1004,2019-12-18,Sabanera Substation / Lonetree 500.0 kV,L:22749:22765:500,1.0,True,Muskogee / Montpelier Electric Generating Station 500.0 kV Line,L:20269:22708:500,100.9,4315.0,10.8,,table,Reconductor line,86115000.0,674000.0
Q18-1004,2019-12-18,E Methuen / Lonetree 500.0 kV,L:19576:22749:500,1.0,True,Muskogee / Montpelier Electric Generting Sta 500.0 kV,L:20269:22708:500,100.2,3951.0,9.2,,table,Reconductor line,26398000.0,199000.0
Q18-1019,2019-12-24,N VLY to LAWRENCE HILL 100kV L,L:23032:23074:100,1.0,True,TERRYVILLE to LWRENCE HILL 100kV,L:22975:23032:100,134.6,135.0,43.4,38.6,fields,Rebuild line with higher-capacity conductor,1885000.0,1533000.0
Q18-1019,2019-12-24,CANADYS STEAM SUBSTATION to LAWRENCE HILL 100kV Line 2,L:23018:23032:100,1.0,True,CANADYS STEAM to LAWRENCE HILL 100kV,L:23018:23032:100,125.8,147.0,15.0,71.0,fields,Rebuild line with higher-capacity conductor,8217000.0,6938000.0
Q18-1019,2019-12-24,DARLINGTON COUNTY to CERES 100kV L,L:22917:23050:100,1.0,True,LAWRENCE HILL to N VLY 100kV,L:23032:23074:100,124.2,105.0,14.7,48.7,fields,Rebuild line with higher-capacity conductor,1016000.0,457000.0
Q18-1019,2019-12-24,LAWRENCE HILL to CANADYS STEAM 100kV Cir. 1,L:23018:23032:100,1.0,True,CANADYS STEAM to LAWRENCE HILL 100kV Cir. 2,L:23018:23032:100,122.0,152.0,15.0,68.8,fields,Rebuild line with higher-capacity conductor,8217000.0,6938000.0
Q18-1019,2019-12-24,MUSKOGEE SUBSTATION to DARLINGTON ROD 100kV,L:20269:21789:100,1.0,True,RICHLAND to DEKALB 500kV,L:20309:21759:500,111.1,515.0,6.7,104.1,fields,Rebuild line with higher-capacity conductor,17000000.0,611000.0
Q18-1019,2019-12-24,CHAMBERLIN to INVOLTA 230kV,L:20091:20108:230,1.0,True,HYLEBOS to RAVENNA 500kV,L:19719:20097:500,110.0,500.0,5.3,104.2,fields,Reconductor line,4178000.0,151000.0
Q18-1019,2019-12-24,BARAGA VLG to GRAY'S FLAT 230kV L,L:19413:19437:230,1.0,True,MADELINE to E METHUEN 230kV,L:18949:19576:230,109.7,1571.0,8.9,106.6,fields,Reconductor line,9077000.0,250000.0
Q18-1019,2019-12-24,E METHUEN 500 kV/230 kV XFMR,X:19576:500:230,0.9794019078873406,True,BEAVER to TREGO 500kV line,L:19893:20264:500,109.7,2846.0,16.0,106.7,fields,Replace transformer with higher-rated unit,35691000.0,1009000.0
Q18-1019,2019-12-24,GRAY'S FLAT to E METHUEN 230kV line,L:19437:19576:230,1.0,True,MADELINE to E METHUEN 230kV,L:18949:19576:230,109.4,1589.0,8.9,106.4,fields,Reconductor line,11515000.0,318000.0
Q18-1019,2019-12-24,GRUVER to GALEVILLE 230kV,L:19784:19797:230,1.0,True,IMPERIAL SUBSTATION to EUFAULA 500kV,L:19780:20266:500,109.3,791.0,6.6,104.8,fields,Reconductor line,4597000.0,142000.0
Q18-1019,2019-12-24,MADELINE SUBSTATION to BARAGA VLG 230kV,L:18949:19413:230,1.0,True,GRAY'S FLAT to EAST METHUEN 230kV,L:19437:19576:230,108.8,1044.0,6.5,105.4,fields,Reconductor line,4586000.0,126000.0
Q18-1019,2019-12-24,NEWPORT TIE to CANAL RAD 230kV,L:19643:19645:230,1.0,True,BEAVER to TREGO 500kV,L:19893:20264:500,108.3,1484.0,10.4,104.5,fields,Reconductor line,7141000.0,218000.0
Q18-1019,2019-12-24,E BELLEVILLE to DARLINGTON COUNTY 100kV,L:22830:22917:100,1.0,True,ALSIP to CRYSTAL VALLEY 100kV,L:23049:23051:100,107.6,153.0,7.9,79.6,fields,Reconductor line,389000.0,131000.0
Q18-1019,2019-12-24,EUFAULA to IMPERIAL 500kV line,L:19780:20266:500,1.0,True,TREGO to GALION GENERATING STATION 500kV Line,L:19893:20261:500,107.5,4273.0,29.1,103.8,fields,Reconductor line,49561000.0,1536000.0
Q18-1019,2019-12-24,BURRIS PIT to HEBO 230kV,L:18990:19130:230,1.0,True,TREGO to BEAVER 500kV,L:19893:20264:500,107.5,1482.0,7.9,104.6,fields,Reconductor line,14144000.0,399000.0
Q18-1019,2019-12-24,WABASH 500/230kV Transformer Bank,X:22742:500:230,0.9879746804377024,True,DEKALB to RICHLAND 500kV,L:20309:21759:500,107.4,1348.0,19.5,99.6,fields,Replace transformer with higher-rated unit,25178000.0,838000.0
Q18-1019,2019-12-24,MONFORT to WABASH 230kV,L:22220:22742:230,1.0,True,DEKALB to RICHLAND 500kV,L:20309:21759:500,106.8,1296.0,18.2,99.3,fields,Reconductor line,10100000.0,337000.0
Q18-1019,2019-12-24,WAYNEDALE to MONTPELIER ELECTRIC GENERATING STA 230kV,L:21763:22708:230,1.0,True,RICHLAND to DEKALB 500kV,L:20309:21759:500,106.3,1036.0,21.0,95.4,fields,Reconductor line,20238000.0,680000.0
Q18-1019,2019-12-24,CARLEY ROAD SUBSTATION to JAMES DE YOUNG 230kV Line,L:18847:19348:230,1.0,True,E METHUEN 500-230 kV XFMR,X:19576:500:230,106.2,1209.0,7.1,103.0,fields,Reconductor line,11889000.0,330000.0
Q18-1019,2019-12-24,GALION GENERATING STATION 500/230 kV Transformer Bank,X:20261:500:230,0.9716319255111305,True,TREGO to BEAVER 500kV,L:19893:20264:500,106.0,1792.0,10.8,102.7,fields,Replace transformer with higher-rated unit,36847000.0,1147000.0
Q18-1019,2019-12-24,ADIRONDACK to JAMES DE YOUNG 230kV Line,L:18843:19348:230,1.0,True,ST. LAWRENCE to JAMES DE YOUNG 230kV L,L:18961:19348:230,105.7,1366.0,7.4,102.8,fields,Reconductor line,10928000.0,309000.0
Q18-1019,2019-12-24,CRYSTAL VLY SUBSTATION to ALSIP 100kV,L:23049:23051:100,1.0,True,DARLINGTON COUNTY to EBELLEVILLE 100kV,L:22830:22917:100,105.6,141.0,8.9,71.5,fields,Reconductor line,622000.0,326000.0
Q18-1019,2019-12-24,CANADYS STEAM to CRESTWOOD 100kV,L:23018:23052:100,1.0,True,CRESTWOOD SUBSTATION to CANADYS STEAM 100kV Cir. 2,L:23018:23052:100,105.6,146.0,9.7,70.0,fields,Reconductor line,728000.0,562000.0
Q18-1019,2019-12-24,CANADYS STEAM SUBSTATION to CRESTWOOD 100kV Cir. 2,L:23018:23052:100,1.0,True,CANADYS STEAM to CRESTWOOD 100kV #1,L:23018:23052:100,105.6,146.0,9.7,70.0,fields,Reconductor line,728000.0,562000.0
Q18-1019,2019-12-24,TREGO to GALION GENERATING STATION 500kV,L:19893:20261:500,1.0,True,TREGO to BEAVER 500kV,L:19893:20264:500,105.4,3288.0,20.6,102.1,fields,Reconductor line,66231000.0,2070000.0
Q18-1056,2019-12-28,MT GATE JUNCTION / ROLLINS 100kV line,L:23120:23248:100,1.0,True,FORK PICKETT / PLANO 100kV,L:23264:23266:100,113.7,137.0,19.4,,table,Rebuild line with higher-capacity conductor,8404000.0,8404000.0
Q18-1056,2019-12-28,EASTOWN RD / SWAN VLY 230kV L,L:19609:19617:230,0.9730024219699536,False,SWANVLY / TREGO 500kV,L:19617:19893:500,110.6,1027.0,6.3,,table,Rebuild line with higher-capacity conductor,9539000.0,124000.0
Q18-1056,2019-12-28,POST ROCK / NEWPORT TIE 230kV,L:19626:19645:230,1.0,True,TREGO / BEAVER 500kV,L:19893:20264:500,110.0,2343.0,13.2,,table,Reconductor line,10955000.0,142000.0
Q18-1056,2019-12-28,ADIRONDACK 500-230 kV TX,X:18843:500:230,0.971636233580804,True,E METHUEN 500/230 kV Transformer,X:19576:500:230,109.7,1620.0,5.1,,table,Replace transformer with higher-rated unit,30612000.0,398000.0
Q18-1056,2019-12-28,SLOCUM RD SUBSTATION / MCNEIL 230kV,L:19826:20278:230,1.0,True,RICHLAND / DEKALB 500kV,L:20309:21759:500,109.1,2032.0,25.6,,table,Reconductor line,4060000.0,53000.0
Q18-1056,2019-12-28,POST ROCK / MYRTLE POINT 230kV,L:19626:19637:230,1.0,True,TREGO / BEAVER 500kV,L:19893:20264:500,108.9,2391.0,12.8,,table,Reconductor line,9926000.0,129000.0
Q18-1056,2019-12-28,SLOCUM RD / DEKALB 230kV line,L:19826:21759:230,1.0,True,RICHLAND / DEKALB 500kV,L:20309:21759:500,108.8,2066.0,25.6,,table,Reconductor line,15069000.0,195000.0
Q18-1056,2019-12-28,LARSON ST / NORWICH 230kV,L:19145:19146:230,1.0,True,NORWICH / BARRETT 500kV,L:19134:19145:500,108.5,1633.0,8.9,,table,Reconductor line,3910000.0,51000.0
Q18-1056,2019-12-28,MINNEHAHA / SIDNEY A MURRAY JR HYDROELECTRIC 230kV,L:19862:19865:230,1.0,True,RICHLAND / DEKALB 500kV Line,L:20309:21759:500,108.4,1403.0,16.4,,table,Reconductor line,12889000.0,167000.0
Q18-1056,2019-12-28,MCNEIL / BREED 230kV Line,L:20278:20298:230,1.0,True,RICHLAND / DEKALB 500kV,L:20309:21759:500,108.4,2060.0,25.6,,table,Reconductor line,6929000.0,90000.0
Q18-1056,2019-12-28,BREED / SIDNEY A MURRAY JR HYDROELECTRIC 230kV,L:19865:20298:230,1.0,True,DEKALB / RICHLAND 500kV,L:20309:21759:500,108.4,2060.0,25.6,,table,Reconductor line,13336000.0,173000.0
Q18-1056,2019-12-28,NEW DEPARTURE / ADAMS 230kV,L:19846:19852:230,1.0,True,TREGO / BEAVER 500kV line,L:19893:20264:500,107.4,1433.0,7.8,,table,Reconductor line,5307000.0,69000.0
Q18-1056,2019-12-28,MASON ST 500 kV/230 kV Transformer Bank,X:20299:500:230,0.9685801535530585,True,BEAVER / TREGO 500kV L,L:19893:20264:500,107.3,2151.0,11.9,,table,Replace transformer with higher-rated unit,24654000.0,320000.0
Q18-1056,2019-12-28,HERALD-TWIN CITIES / MASON ST SUBSTATION 230kV,L:20133:20299:230,1.0,True,MASON ST / NEW DEPARTURE 230kV L,L:19852:20299:230,107.3,936.0,5.5,,table,Reconductor line,17479000.0,227000.0
Q18-1056,2019-12-28,INOLTA / OLD FORGE 230kV,L:20096:20108:230,1.0,True,HYLEBOS / RAVENNA 500kV,L:19719:20097:500,107.2,520.0,5.3,,table,Reconductor line,8444000.0,110000.0
Q18-1056,2019-12-28,IMPERIAL / GRUVER 230kV Line,L:19780:19784:230,1.0,True,IMPERIAL / EUFAULA 500kV,L:19780:20266:500,107.0,779.0,6.6,,table,Reconductor line,3135000.0,41000.0
Q18-1056,2019-12-28,BEAVER / ONANCOCK DIESEL GENERATION FACILITY 230kV,L:19941:20264:230,1.0,True,BEAVER / EUFAULA 500kV L,L:20264:20266:500,106.3,2230.0,10.8,,table,Reconductor line,7759000.0,101000.0
Q18-1056,2019-12-28,EUFAULA 230/1kV Transformer Bank,X:20266:230:1,0.9622008934622605,True,IMPERIAL SUBSTATION / EUFAULA 500kV,L:19780:20266:500,105.8,2552.0,12.3,,table,Replace transformer with higher-rated unit,6504000.0,84000.0
Q18-1056,2019-12-28,EUFAULA 500/1kV TX,X:20266:500:1,0.9622008934622605,True,IMPERIAL SUBSTATION / EUFAULA 500kV line,L:19780:20266:500,105.8,2552.0,12.3,,table,Replace transformer with higher-rated unit,29302000.0,380000.0
Q18-1056,2019-12-28,HIGHGATE / HERALD-TWIN CITIES 230kV,L:19900:20133:230,1.0,True,MASON ST 500 kV/230 kV Transformer,X:20299:500:230,105.1,1416.0,7.0,,table,Reconductor line,8393000.0,109000.0
Q18-1056,2019-12-28,JOSO / EUFAULA 230kV L,L:19822:20266:230,1.0,True,BEAVER / EUFAULA 500kV line,L:20264:20266:500,104.9,1073.0,8.1,,table,Reconductor line,2999000.0,39000.0
Q18-1056,2019-12-28,24TH & GARDENDALE SUBSTATION / LANDSMAN CRK 230kV,L:21272:21394:230,1.0,True,RICHLAND / DEKALB 500kV,L:20309:21759:500,104.8,832.0,9.1,,table,Reconductor line,13904000.0,180000.0
Q18-1056,2019-12-28,BEAVER 230/1 kV Autotransformer,X:20264:230:1,0.9635335153198805,True,EUFAULA / BEAVER 500kV,L:20264:20266:500,104.8,3059.0,13.7,,table,Replace transformer with higher-rated unit,11336000.0,147000.0
Q18-1056,2019-12-28,BEAVER 500 kV/1 kV Transformer,X:20264:500:1,0.9635335153198805,True,BEAVER / EUFAULA 500kV,L:20264:20266:500,104.8,3059.0,13.7,,table,Replace transformer with higher-rated unit,27535000.0,357000.0
Q18-1056,2019-12-28,MUSKOGEE SUBSTATION / SWAN VLY 500kV line,L:19617:20269:500,1.0,True,RICHLAND / DEKALB 500kV,L:20309:21759:500,104.7,4382.0,23.4,,table,Reconductor line,64346000.0,834000.0
Q18-1065,2019-12-24,Sanger / E Longmeadow 138.0 kV Line,L:10177:10287:138,1.0,True,Yarnen / Mccartney 345.0 kV,L:9725:10297:345,100.9,488.0,26.0,,prose_loss,Reconductor line,2258000.0,229000.0
Q18-1065,2019-12-24,Yarnen 345/138kV XFMR,X:10297:345:138,0.9986918000080857,True,Mccartney Substation / Yarnen 345.0 kV Line,L:9725:10297:345,103.1,321.0,7.3,,prose_colon,Replace transformer with higher-rated unit,15967000.0,530000.0
Q18-1077,2019-12-29,Villa Park – Washington County Cogeneration Facility 230.0 kV,L:18854:18859:230,1.0,True,Wolfe – Barrett 500.0 kV L,L:18862:19134:500,101.7,1233.0,19.3,,table,Reconductor line,12312000.0,363000.0
Q18-1077,2019-12-29,Gavin Power Llc 500/345 kV Autotransformer,X:19543:500:345,0.9859705775129154,True,Gavin Power Llc – Olympus 230.0 kV Line,L:19543:19572:230,101.5,1310.0,7.6,,table,Replace transformer with higher-rated unit,23624000.0,262000.0
Q18-1077,2019-12-29,Villa Park – Wolfe 230.0 kV,L:18859:18862:230,1.0,True,Wolfe – Barrett 500.0 kV,L:18862:19134:500,101.5,1271.0,19.3,,table,Reconductor line,6490000.0,191000.0
Q18-1077,2019-12-29,Omni-Hackberry – Lucent 230.0 kV,L:19030:19094:230,1.0,True,Omni-Hackberry – Norwich 500.0 kV,L:19030:19145:500,100.8,823.0,11.0,,table,Reconductor line,6521000.0,97000.0
Q18-1096,2019-12-15,CARLEY ROAD - PIQUA POWER PLANT 230 KV,L:18847:19552:230,1.0,True,EAST METHUEN 500-230 kV Auto,X:19576:500:230,128.0,540.0,5.1,,prose_overloaded,Rebuild line with higher-capacity conductor,41436000.0,216000.0
Q18-1096,2019-12-15,SAVONA - RICHARD LAKE 100 KV L,L:19387:19390:100,1.0,True,MONTPELIER ELECTRIC GENERATING STA 230/1kV TX,X:22708:230:1,118.2,219.0,5.9,,prose_overloaded,Rebuild line with higher-capacity conductor,9698000.0,921000.0
Q18-1096,2019-12-15,WEST MELROSE - TIMBER SWITCH 230 KV,L:19897:20315:230,1.0,True,SWAN VALLEY - TREGO 500 KV,L:19617:19893:500,116.4,770.0,6.4,,prose_overloaded,Rebuild line with higher-capacity conductor,165299000.0,1429000.0
Q18-1096,2019-12-15,HANSEL - THOUSAND SPRINGS 100 KV,L:18948:18954:100,1.0,True,MONTPELIER ELECTRIC GENERATING STATION 230/1 kV TX,X:22708:230:1,113.0,263.0,5.9,,prose_overloaded,Rebuild line with higher-capacity conductor,8924000.0,847000.0
Q18-1096,2019-12-15,HENRY COUNTY 500/230kV TX,X:22739:500:230,0.9961685428555183,True,LONETREE - E METHUEN 500 KV,L:19576:22749:500,106.0,1903.0,12.7,,prose_overloaded,Replace transformer with higher-rated unit,23807000.0,106000.0
Q18-1096,2019-12-15,POWERLINE ELKHORN - WEBSTERVILLE 100 KV,L:18953:22247:100,1.0,True,MONTPELIER ELECTRIC GENERATING STA 230/1 kV Autotransformer,X:22708:230:1,159.6,134.0,6.1,,prose_loss,Rebuild line with higher-capacity conductor,16855000.0,2405000.0
Q18-1096,2019-12-15,POWERLINE ELKHORN - THOUSAND SPRINGS 100 KV line,L:18953:18954:100,1.0,True,MONTPELIER ELECTRIC GENERATING STA 230-1 kV Autotransformer,X:22708:230:1,154.6,127.0,6.1,,prose_loss,Rebuild line with higher-capacity conductor,1404000.0,200000.0
Q18-1096,2019-12-15,ELDEAN - MONASHEE 100 KV,L:19380:19386:100,1.0,True,MONTPELIER ELECTRIC GENERATING STA 230-1 kV TX,X:22708:230:1,142.1,136.0,5.9,,prose_loss,Rebuild line with higher-capacity conductor,4095000.0,389000.0
Q18-1096,2019-12-15,STAUNTON - PIQUA POWER PLANT 230 KV line,L:19389:19552:230,1.0,True,E METHUEN 500/230kV TX,X:19576:500:230,133.6,517.0,5.1,,prose_loss,Rebuild line with higher-capacity conductor,13687000.0,71000.0
Q18-1096,2019-12-15,STAUNTON - BARAGA VG 230 KV,L:19389:19413:230,1.0,True,E METHUEN SUBSTATION 500 kV/230 kV Autotransformer,X:19576:500:230,125.4,532.0,5.1,,prose_loss,,,
Q18-1096,2019-12-15,SHEEPSKIN - CAGUANAS 8103 100 KV Line,L:21755:22224:100,1.0,True,MONTPELIER ELECTRIC GENERATING STA 230/1kV TX,X:22708:230:1,124.7,109.0,6.3,,prose_loss,Rebuild line with higher-capacity conductor,5243000.0,1836000.0
Q18-1096,2019-12-15,RICHARD LAKE - CARBONDALE NW 100 KV,L:19387:19388:100,1.0,True,MONTPELIER ELECTRIC GENERATING STATION SUBSTATION 230 kV/1 kV Transformer Bank,X:22708:230:1,122.6,192.0,5.9,,prose_loss,Rebuild line with higher-capacity conductor,3099000.0,294000.0
Q18-1096,2019-12-15,TREGO - WEST MELROSE 230 KV L,L:19893:19897:230,1.0,True,SWAN VALLEY - TREGO 500 KV,L:19617:19893:500,122.1,623.0,6.4,,prose_loss,Rebuild line with higher-capacity conductor,20924000.0,179000.0
Q18-1096,2019-12-15,MUSKOGEE 500-230 kV Auto,X:20269:500:230,0.9953099888562604,True,MUSKOGEE - SWAN VLY 500 KV,L:19617:20269:500,121.2,1410.0,16.0,,prose_loss,Replace transformer with higher-rated unit,31553000.0,377000.0
Q18-1096,2019-12-15,MONASHEE - WEST RIVERSIDE 100 KV line,L:19386:19399:100,1.0,True,MONTPELIER ELECTRIC GENERATING STA 230 kV/1 kV XFMR,X:22708:230:1,116.4,145.0,5.9,,prose_loss,Rebuild line with higher-capacity conductor,4538000.0,431000.0
Q18-1096,2019-12-15,BUTLER MUNICIPAL POWER PLANT - HANSEL 100 KV L,L:18948:18951:100,1.0,True,MONTPELIER ELECTRIC GENERATING STA 230/1kV TX,X:22708:230:1,114.1,253.0,5.9,,prose_loss,Rebuild line with higher-capacity conductor,4252000.0,404000.0
Q18-1096,2019-12-15,DUTTON PUMP - LEYENDECKER SUBSTATION 100 KV L,L:19367:19560:100,1.0,True,MONTPELIER ELECTRIC GENERATING STATION 230-1 kV Auto,X:22708:230:1,112.1,144.0,5.5,,prose_loss,Rebuild line with higher-capacity conductor,9433000.0,1151000.0
Q18-1096,2019-12-15,MONTPELIER EECTRIC GENERATING STA - SIGNEICS 100 KV,L:22225:22708:100,1.0,True,WABASH 500 kV/230 kV TX,X:22742:500:230,108.2,142.0,38.3,,prose_loss,Reconductor line,744000.0,607000.0
Q18-1096,2019-12-15,LONETREE 500/230 kV XFMR,X:22749:500:230,0.9967098212668002,True,LONETREE - E METHUEN 500 KV,L:19576:22749:500,107.1,1165.0,6.6,,prose_loss,Replace transformer with higher-rated unit,17275000.0,136000.0
Q18-1096,2019-12-15,COLUMBIA HILLS SUBSTATION - CGUANAS 8103 100 KV line,L:21755:21776:100,1.0,True,MONTPELIER ELECTRIC GENERATING STA 230/1kV Auto,X:22708:230:1,143.0,89.0,6.3,,prose_colon,Rebuild line with higher-capacity conductor,4463000.0,1563000.0
Q18-1096,2019-12-15,COSO 7 - MONTPELIER ELECTRIC GENERATING STATION 100 KV Line,L:21745:22708:100,1.0,True,MUSKOGEE - MONTPELIER ELECTRIC GENERATING STATION 500 KV,L:20269:22708:500,129.9,156.0,13.3,,prose_colon,Rebuild line with higher-capacity conductor,11204000.0,2863000.0
Q18-1096,2019-12-15,ELDEAN - CARBONDALE NW 100 KV Line,L:19380:19388:100,1.0,True,MONTPELIER ELECTRIC GENERATING STATION 230-1 kV Auto,X:22708:230:1,128.5,165.0,5.9,,prose_colon,Rebuild line with higher-capacity conductor,1950000.0,185000.0
Q18-1096,2019-12-15,MUSKOGEE - TIMBER SWITCH 230 KV Line,L:20269:20315:230,1.0,True,SWAN VALLEY - TREGO 500 KV line,L:19617:19893:500,117.7,731.0,6.5,,prose_colon,Rebuild line with higher-capacity conductor,25000000.0,215000.0
Q18-1096,2019-12-15,SAVONA - BUTLER MUNICIPAL POWER PLANT 100 KV L,L:18951:19390:100,1.0,True,MONTPELIER ELECTRIC GENERATING STATION 230 kV/1 kV Auto,X:22708:230:1,115.8,237.0,5.9,,prose_colon,Rebuild line with higher-capacity conductor,1015000.0,96000.0
Q18-1096,2019-12-15,W ASHEVILLE - WEBSTERVILLE 100 KV line,L:22243:22247:100,1.0,True,MONTPELIER ELECTRIC GENERATING STA SUBSTATION 500/230kV TX,X:22708:500:230,115.6,125.0,5.1,,prose_colon,Rebuild line with higher-capacity conductor,37480000.0,3781000.0
Q18-1126,2019-12-21,Ibm Cottle Tp Substation - Bear Garden 100 kV,L:22026:22030:100,1.0,True,Ibm Cottle Tap Substation - Arden Hills 100 kV,L:22026:22029:100,116.0,108.0,100.0,,table,Rebuild line with higher-capacity conductor,4109000.0,4109000.0
Q18-1126,2019-12-21,Muskogee - Montpelier Electric Generating Sta 500 kV,L:20269:22708:500,1.0,True,Lonetree - Sabanera 500 kV,L:22749:22765:500,103.1,4673.0,12.1,,table,Reconductor line,50562000.0,243000.0
Q18-1126,2019-12-21,24Th & Gardendale - Sidney A Murray Jr Hydroelectric 230 kV,L:19865:21272:230,1.0,True,Richland - Dekalb 500 kV line,L:20309:21759:500,100.5,860.0,8.7,,table,Reconductor line,14135000.0,212000.0
Q18-1130,2020-01-01,Dos Marinas 2003 / Brent 138 kV,L:6372:7997:138,1.0,True,Southbase / Kings 138 kV,L:6832:6833:138,180.5,275.0,39.2,158.1,fields,Rebuild line with higher-capacity conductor,28802000.0,28802000.0
Q18-1130,2020-01-01,Kings / Southbase 138 kV,L:6832:6833:138,0.9970981201138833,False,Brent / Dos Marinas 2003 Substation 138 kV,L:6372:7997:138,158.8,331.0,21.7,148.5,fields,Rebuild line with higher-capacity conductor,12502000.0,10000000.0
Q18-1130,2020-01-01,Kings / Greenville Steam 138 kV L,L:6370:6832:138,1.0,True,Clayton / Kings 138 kV,L:6832:6840:138,152.8,190.0,6.0,147.8,fields,Rebuild line with higher-capacity conductor,24563000.0,24563000.0
Q18-1130,2020-01-01,Elk City Llc 345 kV/1 kV Transformer Bank,X:6361:345:1,0.9956826130613787,True,Talenenergy Martins Crk Llc Harrisburg / Little Chute 345 kV,L:6388:7122:345,149.3,487.0,7.0,147.0,fields,Replace transformer with higher-rated unit,20162000.0,13699000.0
Q18-1130,2020-01-01,Kings / Clayton 138 kV,L:6832:6840:138,1.0,True,Greenville Steam / Kings 138 kV line,L:6370:6832:138,148.3,228.0,8.0,142.8,fields,Rebuild line with higher-capacity conductor,6496000.0,6496000.0
Q18-1130,2020-01-01,Elk City Llc 138 kV/1 kV TX,X:6361:138:1,0.9956826130613787,True,Talenenergy Martins Crk Llc Harrisburg / Little Chute 345 kV L,L:6388:7122:345,143.7,506.0,7.0,141.5,fields,Replace transformer with higher-rated unit,4060000.0,2759000.0
Q18-1130,2020-01-01,Bemidji / Metalcan 138 kV,L:6009:6010:138,1.0,True,Little Chute / Talenenergy Martins Crk Llc Harrisburg 345 kV L,L:6388:7122:345,143.6,246.0,7.7,138.7,fields,Rebuild line with higher-capacity conductor,1419000.0,710000.0
Q18-1130,2020-01-01,Union Power Station / Proctor 138 kV,L:6348:6349:138,1.0,True,Dos Marinas 2003 345 kV/138 kV Auto,X:6372:345:138,136.4,202.0,17.4,122.8,fields,Rebuild line with higher-capacity conductor,2911000.0,2911000.0
Q18-1130,2020-01-01,Brent / Southbase 138 kV,L:6833:7997:138,1.0,True,Dos Marinas 2003 / Brent 138 kV line,L:6372:7997:138,133.8,191.0,42.7,98.6,fields,Rebuild line with higher-capacity conductor,28450000.0,28450000.0
Q18-1130,2020-01-01,Union ower Station / Clayton 138 kV line,L:6349:6840:138,1.0,True,Dos Marinas 2003 345 kV/138 kV Transformer,X:6372:345:138,132.5,227.0,17.4,120.4,fields,Rebuild line with higher-capacity conductor,2205000.0,2205000.0
Q18-1130,2020-01-01,Hampton / Proctor 138 kV,L:6347:6348:138,1.0,True,Dos Marinas 2003 345/138 kV Transformer,X:6372:345:138,132.2,192.0,17.4,118.0,fields,Rebuild line with higher-capacity conductor,5752000.0,5752000.0
Q18-1130,2020-01-01,Deerfield 5 / Hunterstown Power Plant 138 kV,L:6022:6023:138,1.0,True,Hastings / Elk City Llc 345 kV,L:6346:6361:345,128.5,261.0,7.4,124.1,fields,Rebuild line with higher-capacity conductor,8356000.0,8356000.0
Q18-1130,2020-01-01,Rainey / Hood Riv 138 kV,L:6342:6366:138,1.0,True,Hastings / Elk City Llc 345 kV,L:6346:6361:345,124.7,304.0,7.4,120.9,fields,Rebuild line with higher-capacity conductor,7125000.0,7125000.0
Q18-1130,2020-01-01,Rainey / Mtn 138 kV,L:6342:7100:138,1.0,True,Hastings / Elk City Llc 345 kV,L:6346:6361:345,123.9,312.0,7.4,120.2,fields,Rebuild line with higher-capacity conductor,5862000.0,5862000.0
Q18-1130,2020-01-01,Sawtelle / Hunterstown Power Plant 138 kV,L:6019:6023:138,1.0,True,Hastings / Elk City Llc 345 kV,L:6346:6361:345,123.8,285.0,7.4,119.8,fields,Rebuild line with higher-capacity conductor,6438000.0,6438000.0
Q18-1130,2020-01-01,Cardwell / Bemidji 138 kV,L:6006:6009:138,1.0,True,Talenenergy Martins Creek Llc Harrisburg / Little Chute 345 kV Line,L:6388:7122:345,121.2,303.0,7.7,117.2,fields,Rebuild line with higher-capacity conductor,32129000.0,16086000.0
Q18-1130,2020-01-01,Sawtelle / Hood Riv 138 kV line,L:6019:6366:138,1.0,True,Elk City Llc / Hastings 345 kV,L:6346:6361:345,115.8,312.0,7.4,112.1,fields,Rebuild line with higher-capacity conductor,9323000.0,9323000.0
Q18-1130,2020-01-01,Elk City Llc / John Hart 138 kV,L:6361:6363:138,1.0,True,Elk City Llc / Little Chute 345 kV,L:6361:6388:345,108.0,236.0,6.6,103.6,fields,Reconductor line,184000.0,184000.0
Q18-1130,2020-01-01,Freeport / Hampton 138 kV Line,L:6347:6352:138,1.0,True,Dos Marinas 2003 345-138 kV XFMR,X:6372:345:138,105.9,220.0,17.4,93.5,fields,Reconductor line,1058000.0,1058000.0
Q18-1130,2020-01-01,Dos Marinas 2003 345/138kV Auto,X:6372:345:138,0.997841392687145,True,Orchard Road / Ft Humbug 500 kV,L:7672:8103:500,104.6,343.0,27.8,91.9,fields,Replace transformer with higher-rated unit,19189000.0,19189000.0
Q18-1130,2020-01-01,Dos Marinas 2003 / Consumers Energy 138 kV line,L:6372:6373:138,1.0,True,Dos Marinas 2003 345/138kV TX,X:6372:345:138,100.7,222.0,12.7,91.8,fields,Reconductor line,1428000.0,1428000.0
Q18-1130,2020-01-01,12Th & Irving / John Hart Substation 138 kV Line,L:6354:6363:138,1.0,True,Little Chute / Elk City Llc 345 kV Line,L:6361:6388:345,100.2,219.0,5.1,96.6,fields,Reconductor line,3197000.0,3197000.0
Q19-1143,2019-12-26,BUTLER MUNICIPAL POWER PLANT to SAVONA 100 kV,L:18951:19390:100,1.0,True,E METHUEN 500 kV/230 kV Autotransformer,X:19576:500:230,128.3,316.0,7.9,,prose_overloaded,Rebuild line with higher-capacity conductor,2178000.0,241000.0
Q19-1143,2019-12-26,DUTTON PUMP to LEENDECKER SUBSTATION 100 kV,L:19367:19560:100,1.0,True,LONETREE to SABANERA 500 kV,L:22749:22765:500,119.8,186.0,6.5,,prose_overloaded,Rebuild line with higher-capacity conductor,13120000.0,3221000.0
Q19-1143,2019-12-26,THOUSAND SPRINGS to POWERLINE ELKHORN SUBSTATION 100 kV,L:18953:18954:100,1.0,True,E METHUEN 500-230 kV Auto,X:19576:500:230,119.5,225.0,5.9,,prose_overloaded,Rebuild line with higher-capacity conductor,2904000.0,699000.0
Q19-1143,2019-12-26,RANCHO SANTA FE SUBSTATION to SNYDER SUBSTATION 100 kV,L:18959:18960:100,1.0,True,POWERLINE ELKHORN to WEBSTERVILLE 100 kV,L:18953:22247:100,217.4,128.0,5.5,,prose_loss,Rebuild line with higher-capacity conductor,8505000.0,2088000.0
Q19-1143,2019-12-26,CAPE N to ANCHOR HOCKING 100 kV line,L:22551:22553:100,1.0,True,EAST METHUEN to HENRY COUNTY 500 kV L,L:19576:22739:500,161.4,191.0,22.2,,prose_loss,Rebuild line with higher-capacity conductor,3414000.0,558000.0
Q19-1143,2019-12-26,BOURNE to KLAMATH CO-GEN 100 kV,L:19369:19372:100,0.9955731785460458,False,HANSEL to THOUSAND SPRINGS 100 kV,L:18948:18954:100,159.0,133.0,9.2,,prose_loss,Rebuild line with higher-capacity conductor,6511000.0,968000.0
Q19-1143,2019-12-26,EATON to CAPE N 100 kV,L:22549:22551:100,1.0,True,E METHUEN to HENRY COUNY 500 kV L,L:19576:22739:500,158.3,200.0,22.2,,prose_loss,Rebuild line with higher-capacity conductor,7227000.0,1181000.0
Q19-1143,2019-12-26,KLAMATH CO-GEN to SHERMAN ST 100 kV,L:18952:19372:100,1.0,True,HANSEL to THOUSAND SPRINGS 100 kV,L:18948:18954:100,155.2,143.0,9.2,,prose_loss,Rebuild line with higher-capacity conductor,5282000.0,785000.0
Q19-1143,2019-12-26,MONASHEE to W RIVERSIDE 100 kV,L:19386:19399:100,1.0,True,E METHUEN 500 kV/230 kV XFMR,X:19576:500:230,154.3,194.0,7.9,,prose_loss,Rebuild line with higher-capacity conductor,3756000.0,415000.0
Q19-1143,2019-12-26,EASTMONT SUBSTATION to SHERAN ST 100 kV,L:18952:22248:100,1.0,True,HANSEL to THOUSAND SPRINGS 100 kV Line,L:18948:18954:100,152.0,151.0,9.2,,prose_loss,Rebuild line with higher-capacity conductor,2810000.0,418000.0
Q19-1143,2019-12-26,SNYDER to SEMASS TAP 100 kV L,L:18960:22246:100,1.0,True,POWERLINE ELKHORN to WEBSTERVILLE 100 kV,L:18953:22247:100,145.9,162.0,13.0,,prose_loss,Rebuild line with higher-capacity conductor,3802000.0,613000.0
Q19-1143,2019-12-26,MONASHEE to ELDEAN 100 kV,L:19380:19386:100,1.0,True,EAST METHUEN 500 kV/230 kV Auto,X:19576:500:230,145.7,222.0,7.9,,prose_loss,Rebuild line with higher-capacity conductor,4975000.0,550000.0
Q19-1143,2019-12-26,SEMASS TAP to ANCHOR HOCKING 100 kV,L:22246:22553:100,1.0,True,POWERLINE ELKHORN to WEBSTERVILLE 100 kV,L:18953:22247:100,143.5,169.0,13.0,,prose_loss,Rebuild line with higher-capacity conductor,10197000.0,1645000.0
Q19-1143,2019-12-26,ELDEAN to CARBONDALE NW 100 kV L,L:19380:19388:100,1.0,True,EAST METHUEN 500 kV/230 kV Auto,X:19576:500:230,140.6,244.0,7.9,,prose_loss,Rebuild line with higher-capacity conductor,4101000.0,453000.0
Q19-1143,2019-12-26,CARBONDALE NW to RICHARD LAKE 100 kV,L:19387:19388:100,1.0,True,E METHUEN 500/230 kV Auto,X:19576:500:230,135.2,271.0,7.9,,prose_loss,Rebuild line with higher-capacity conductor,3688000.0,407000.0
Q19-1143,2019-12-26,RICHARD LAKE to SAVONA 100 kV,L:19387:19390:100,1.0,True,E METHUEN 500/230kV Autotransformer,X:19576:500:230,130.8,298.0,7.9,,prose_loss,Rebuild line with higher-capacity conductor,9216000.0,1018000.0
Q19-1143,2019-12-26,THOUSAND SPRINGS to BLOUNT 100 kV,L:18954:18955:100,1.0,True,WEBSTERVILLE to POWERLINE ELKHORN 100 kV,L:18953:22247:100,218.9,130.0,5.5,,prose_colon,Rebuild line with higher-capacity conductor,2828000.0,694000.0
Q19-1143,2019-12-26,RANCHO SANTA FE to BLOUNT 100 kV,L:18955:18959:100,1.0,True,POWERLINE ELKHORN to WEBSTERVILLE 100 kV,L:18953:22247:100,217.4,124.0,5.5,,prose_colon,Rebuild line with higher-capacity conductor,4036000.0,991000.0
Q19-1143,2019-12-26,DUTTON PUMP to BOURNE 100 kV,L:19367:19369:100,1.0,True,HANSEL to THOUSAND SPRINGS 100 kV,L:18948:18954:100,172.6,115.0,9.2,,prose_colon,Rebuild line with higher-capacity conductor,2490000.0,370000.0
Q19-1143,2019-12-26,WEBSTERVILLE to ANCHOR HOCKING SUBSTATION 100 kV,L:22247:22553:100,1.0,True,ANCHOR HOCKING to SEMASS TAP 100 kV,L:22246:22553:100,164.6,119.0,17.9,,prose_colon,Rebuild line with higher-capacity conductor,7767000.0,1279000.0
Q19-1143,2019-12-26,RED LION to BONNY EAGLE 100 kV,L:21981:21993:100,1.0,True,EATON to CAPE NORTH 100 kV line,L:22549:22551:100,162.5,141.0,5.9,,prose_colon,Rebuild line with higher-capacity conductor,4214000.0,558000.0
Q19-1143,2019-12-26,BONNY EAGLE to OAK PLAINS 100 kV,L:21834:21981:100,1.0,True,CAPE N to EATON 100 kV,L:22549:22551:100,156.7,137.0,5.9,,prose_colon,Rebuild line with higher-capacity conductor,10548000.0,1397000.0
Q19-1143,2019-12-26,MURDOCK to HEADWATERS WIND FARM II LLC 100 kV,L:21989:22208:100,1.0,True,EATON to CAPE N 100 kV Line,L:22549:22551:100,134.9,189.0,80.4,,prose_colon,Rebuild line with higher-capacity conductor,13998000.0,4669000.0
Q19-1143,2019-12-26,HANSEL to BUTLER MUNICIPAL POWER PLANT 100 kV L,L:18948:18951:100,1.0,True,E METHUEN 500 kV/230 kV Autotransformer,X:19576:500:230,126.4,331.0,7.9,,prose_colon,Rebuild line with higher-capacity conductor,6925000.0,765000.0
Q19-1143,2019-12-26,THOUSAND SPRINGS to HANSEL 100 kV L,L:18948:18954:100,1.0,True,EAST METHUEN 500 kV/230 kV XFMR,X:19576:500:230,125.1,342.0,7.9,,prose_colon,Rebuild line with higher-capacity conductor,8007000.0,885000.0
Q17-0897,2020-01-22,Ros Fork – G-P Gypsum Substation 138.0 kV,L:8613:8633:138,1.0,True,Air Force Base – Artesia Country Club 345.0 kV,L:8612:8849:345,151.9,259.0,8.0,137.6,fields,Rebuild line with higher-capacity conductor,7961000.0,7961000.0
Q17-0897,2020-01-22,Bassett – Monocacy 138.0 kV,L:8738:8764:138,1.0,True,Artesia Country Club – Clark County Substation 345.0 kV,L:8612:8742:345,151.0,217.0,5.9,138.4,fields,Rebuild line with higher-capacity conductor,3887000.0,3887000.0
Q17-0897,2020-01-22,Monocacy – Artesia Country Club 138.0 kV,L:8612:8764:138,1.0,True,Artesia Country Club – Clark County 345.0 kV,L:8612:8742:345,148.1,215.0,5.9,135.5,fields,Rebuild line with higher-capacity conductor,11381000.0,11381000.0
Q17-0897,2020-01-22,Walkersville – Bassett 138.0 kV,L:8738:8739:138,1.0,True,Clark County – Arteia Country Club 345.0 kV Line,L:8612:8742:345,137.7,258.0,5.9,127.2,fields,Rebuild line with higher-capacity conductor,1753000.0,1753000.0
Q17-0897,2020-01-22,Edgewood – Walkersville 138.0 kV,L:8737:8739:138,0.9967937500085557,False,Artesia Country Club Substation – Clark County 345.0 kV Line,L:8612:8742:345,123.1,306.0,7.2,112.2,fields,Rebuild line with higher-capacity conductor,3949000.0,3949000.0
Q17-0897,2020-01-22,Rochester Hydro – Deere 138.0 kV,L:9326:9607:138,1.0,True,Kearneyville – Clark County 345.0 kV,L:8742:17910:345,120.4,212.0,8.0,103.0,fields,Rebuild line with higher-capacity conductor,27574000.0,12763000.0
Q17-0897,2020-01-22,Clover Vly – Ross Fork 138.0 kV,L:8610:8613:138,1.0,True,Air Force Base – Artesia Country Club 345.0 kV Line,L:8612:8849:345,114.8,301.0,6.6,104.7,fields,Rebuild line with higher-capacity conductor,3796000.0,3796000.0
Q17-0897,2020-01-22,Artesia Country Club 345-1 kV Autotransformer,X:8612:345:1,0.9961482916832254,True,Artesia Country Club – Air Force Base 345.0 kV Line,L:8612:8849:345,109.6,540.0,18.9,93.3,fields,Replace transformer with higher-rated unit,16242000.0,13652000.0
Q17-0897,2020-01-22,Cholame – Rochester Hydro 138.0 kV L,L:9326:9923:138,1.0,True,Kearneyville – Clark County 345.0 kV,L:8742:17910:345,109.1,239.0,6.1,97.3,fields,Reconductor line,2990000.0,2990000.0
Q17-0897,2020-01-22,Edgewod – Five Channels Substation 138.0 kV,L:8737:8743:138,1.0,True,Artesia Country Club – Clark County 345.0 kV line,L:8612:8742:345,109.0,369.0,7.2,100.0,fields,Reconductor line,1075000.0,1075000.0
Q17-0897,2020-01-22,Artesia Country Club – Ross Fork 138.0 kV line,L:8612:8613:138,1.0,True,Air Force Base – Artesia Country Club 345.0 kV,L:8612:8849:345,104.3,647.0,18.3,91.3,fields,Reconductor line,1462000.0,1121000.0
Q17-0897,2020-01-22,Riverton – Front Royal 138.0 kV,L:9320:9674:138,1.0,True,Clark County – Kearneyville Substation 345.0 kV,L:8742:17910:345,103.8,250.0,5.8,93.1,fields,Reconductor line,1232000.0,1232000.0
Q17-0897,2020-01-22,Artesia Country Club 138 kV/1 kV TX,X:8612:138:1,0.9961482916832254,True,Air Force Base – Artesia Country Club 345.0 kV,L:8612:8849:345,102.9,575.0,18.9,87.6,fields,Replace transformer with higher-rated unit,5284000.0,4441000.0
