project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q17-0897,2020-01-22,Smallwood – Columbus City 138.0 kV L,L:17908:17909:138,1.0,True,Clark County – Kearneyville 345.0 kV Line,L:8742:17910:345,100.5,231.0,11.0,78.4,fields,Reconductor line,1639000.0,1639000.0
Q17-0907,2020-01-15,Gould / Dixon Landing 230.0 kV,L:20007:20254:230,1.0,True,Troy Energy Llc / Dixon Landing 230.0 kV,L:20254:20280:230,228.5,656.0,100.0,0.0,fields,Rebuild line with higher-capacity conductor,6724000.0,6724000.0
Q17-0907,2020-01-15,Troy Energy Llc / Dixon Landng 230.0 kV,L:20254:20280:230,1.0,True,Gould / Dixon Landing 230.0 kV L,L:20007:20254:230,222.3,675.0,100.0,0.0,fields,Rebuild line with higher-capacity conductor,17528000.0,17528000.0
Q17-0907,2020-01-15,Trego 500 kV/1 kV Auto,X:19893:500:1,0.9957214960739321,True,Troy Energy Llc Substation / Trego 500.0 kV,L:19893:20280:500,138.6,936.0,22.2,103.0,fields,Replace transformer with higher-rated unit,23869000.0,11888000.0
Q17-0907,2020-01-15,Japanese Mesa / Brook Road 100.0 kV Line,L:19996:20008:100,1.0,True,Dixon Landing / Troy Energy Llc Substation 230.0 kV Line,L:20254:20280:230,134.1,136.0,6.7,60.5,fields,Rebuild line with higher-capacity conductor,4007000.0,3680000.0
Q17-0907,2020-01-15,Highgate / Trego 230.0 kV,L:19893:19900:230,1.0,True,Troy Energy Llc / Trego Substation 500.0 kV,L:19893:20280:500,130.6,822.0,21.0,92.2,fields,Rebuild line with higher-capacity conductor,40928000.0,25402000.0
Q17-0907,2020-01-15,Trego 230 kV/1 kV XFMR,X:19893:230:1,0.9957214960739321,True,Trego / Troy Energy Llc 500.0 kV,L:19893:20280:500,128.8,1007.0,22.2,95.8,fields,Replace transformer with higher-rated unit,14710000.0,7327000.0
Q17-0907,2020-01-15,Highgate / Troy Energy Llc Substation 230.0 kV,L:19900:20280:230,1.0,True,Trego / Troy Energy Llc 500.0 kV line,L:19893:20280:500,128.1,1214.0,24.6,97.6,fields,Rebuild line with higher-capacity conductor,42907000.0,25392000.0
Q17-0907,2020-01-15,Napoleonville / Brook Rd Substation 100.0 kV,L:20008:20253:100,1.0,True,Dixon Landing / Troy Energy Llc 230.0 kV,L:20254:20280:230,126.2,125.0,6.7,46.3,fields,Rebuild line with higher-capacity conductor,2010000.0,1846000.0
Q17-0907,2020-01-15,Napleonville / Westland 1 Ra 100.0 kV,L:20248:20253:100,1.0,True,Dixon Landing / Troy Energy Llc 230.0 kV line,L:20254:20280:230,125.7,106.0,6.7,31.3,fields,Rebuild line with higher-capacity conductor,2757000.0,2531000.0
Q17-0907,2020-01-15,Imperal / Gruver 230.0 kV,L:19780:19784:230,1.0,True,Imperial / Eufaula Substation 500.0 kV,L:19780:20266:500,124.1,574.0,7.1,105.6,fields,Rebuild line with higher-capacity conductor,9057000.0,2570000.0
Q17-0907,2020-01-15,Joso / Eufaula 230.0 kV,L:19822:20266:230,1.0,True,Beaver / Eufaula 500.0 kV,L:20264:20266:500,121.8,783.0,8.9,104.8,fields,Rebuild line with higher-capacity conductor,11260000.0,3090000.0
Q17-0907,2020-01-15,Corridor / Larson St Substation 230.0 kV,L:19053:19146:230,1.0,True,Trego / Beaver 500.0 kV,L:19893:20264:500,116.9,1093.0,10.5,102.5,fields,Rebuild line with higher-capacity conductor,11271000.0,2879000.0
Q17-0907,2020-01-15,Onancock Diesel Generation Facility / Joso 230.0 kV L,L:19822:19941:230,1.0,True,Beaver / Eufaula 500.0 kV line,L:20264:20266:500,116.7,2010.0,15.7,105.0,fields,Rebuild line with higher-capacity conductor,19551000.0,5155000.0
Q17-0907,2020-01-15,Corridor / Lookingglass 230.0 kV,L:19003:19053:230,1.0,True,Beaver / Trego 500.0 kV,L:19893:20264:500,116.0,1127.0,10.5,102.0,fields,Rebuild line with higher-capacity conductor,24250000.0,6195000.0
Q17-0907,2020-01-15,Truman / Lookingglass 230.0 kV,L:18970:19003:230,1.0,True,Beaver / Trego Substation 500.0 kV line,L:19893:20264:500,115.1,1162.0,10.5,101.6,fields,Rebuild line with higher-capacity conductor,26961000.0,6887000.0
Q17-0907,2020-01-15,Myrtle Pt / Galion Generating Sta 230.0 kV,L:19637:20261:230,1.0,True,Trego / Beaver 500.0 kV,L:19893:20264:500,114.5,1298.0,7.9,105.3,fields,Rebuild line with higher-capacity conductor,43870000.0,10161000.0
Q17-0907,2020-01-15,Trumn Substation / Waldo 230.0 kV line,L:18942:18970:230,0.9457587584916743,False,Trego / Beaver 500.0 kV,L:19893:20264:500,114.5,1191.0,10.5,101.2,fields,Rebuild line with higher-capacity conductor,25658000.0,6554000.0
Q17-0907,2020-01-15,Baraga Vlg 500/230 kV Autotransformer,X:19413:500:230,0.9863576591216904,True,Trego / Beaver 500.0 kV line,L:19893:20264:500,114.3,1515.0,11.4,103.1,fields,Replace transformer with higher-rated unit,20031000.0,4056000.0
Q17-0907,2020-01-15,Imperial / Chamberlin 230.0 kV,L:19780:20091:230,1.0,True,Hylebos / Ravenna 500.0 kV Line,L:19719:20097:500,113.2,1299.0,11.3,100.2,fields,Rebuild line with higher-capacity conductor,10818000.0,2453000.0
Q17-0907,2020-01-15,Eufaula Substation 230 kV/1 kV Auto,X:20266:230:1,0.9910394258725881,True,Eufaula / Imperial 500.0 kV line,L:19780:20266:500,112.7,2150.0,12.2,104.2,fields,Replace transformer with higher-rated unit,6665000.0,1586000.0
Q17-0907,2020-01-15,Euaula 500/1kV XFMR,X:20266:500:1,0.9141163489495112,True,Imperial / Eufaula 500.0 kV,L:19780:20266:500,112.7,2150.0,12.2,104.2,fields,Replace transformer with higher-rated unit,32930000.0,7835000.0
Q17-0907,2020-01-15,Madeline / Baraga Vlg 230.0 kV,L:18949:19413:230,1.0,True,Baraga Vlg / Gray'S Flat 230.0 kV line,L:19413:19437:230,112.6,842.0,5.4,103.0,fields,Rebuild line with higher-capacity conductor,13445000.0,2550000.0
Q17-0907,2020-01-15,Waldo 500/230 kV Transformer Bank,X:18942:500:230,0.9917721466000177,True,Trego / Beaver 500.0 kV,L:19893:20264:500,111.5,1310.0,10.4,99.6,fields,Replace transformer with higher-rated unit,26114000.0,7560000.0
Q17-0907,2020-01-15,James De Young Substation / Carley Rd 230.0 kV,L:18847:19348:230,1.0,True,EMethuen 500-230 kV TX,X:19576:500:230,111.3,991.0,5.8,102.4,fields,Rebuild line with higher-capacity conductor,39794000.0,6937000.0
Q17-0907,2020-01-15,Baraga Vlg / Gray'S Flat 230.0 kV,L:19413:19437:230,1.0,True,E Methuen / Madeline 230.0 kV,L:18949:19576:230,111.2,1355.0,7.4,103.1,fields,Rebuild line with higher-capacity conductor,14816000.0,2861000.0
Q18-0912,2020-01-19,MOUNTAIN 500/345 kV Transformer Bank,X:7100:500:345,0.9928755446655403,True,LITTLE CHUTE SUBSTATION-FT HUMBUG 345.0 kV,L:6388:8103:345,106.8,1195.0,5.3,,table,Replace transformer with higher-rated unit,28393000.0,1951000.0
Q18-0924,2020-01-21,Dekalb - Jones Chapel 500 KV,L:21759:22035:500,1.0,True,Robison Park - Russell Fork 230 KV line,L:21796:22493:230,104.1,4496.0,13.1,103.9,fields,Reconductor line,28170000.0,103000.0
Q18-0924,2020-01-21,Bluebonnet - Russell Fork 230 KV,L:22024:22493:230,1.0,True,Jones Chapel - Dekalb Substation 500 KV,L:21759:22035:500,103.7,2119.0,6.4,103.6,fields,Reconductor line,21783000.0,80000.0
Q18-0924,2020-01-21,Dekalb 230 kV/1 kV Transformer Bank,X:21759:230:1,0.96,True,Richland - Dekalb 500 KV,L:20309:21759:500,102.8,2597.0,7.4,102.7,fields,Replace transformer with higher-rated unit,6023000.0,22000.0
Q18-0924,2020-01-21,Dekalb 500/1 kV Transformer,X:21759:500:1,0.96,True,Richland - Dekalb 500 KV,L:20309:21759:500,102.8,2597.0,7.4,102.7,fields,Replace transformer with higher-rated unit,25786000.0,94000.0
Q18-0924,2020-01-21,Galion Generatingstation Substation - Trego 500 KV,L:19893:20261:500,0.9814642137998204,True,Beaver - Trego 500 KV,L:19893:20264:500,102.7,3223.0,5.6,102.6,fields,Reconductor line,66562000.0,239000.0
Q18-0924,2020-01-21,Concord - Bluebonnet 230 KV,L:22022:22024:230,1.0,True,Boca Raton - Pueblo Xtra 500 KV,L:24035:24600:500,102.6,1571.0,6.2,102.4,fields,Reconductor line,10631000.0,39000.0
Q18-0924,2020-01-21,Imperial Substation - Eufaula 500 KV,L:19780:20266:500,1.0,True,Trego - Galion Generating Sta 500 KV,L:19893:20261:500,102.4,4273.0,8.7,102.3,fields,Reconductor line,37039000.0,132000.0
Q18-0924,2020-01-21,Dekalb - Robison Park 230 KV L,L:21759:21796:230,1.0,True,Dekalb - Jones Chapel 500 KV,L:21759:22035:500,100.8,2827.0,6.8,100.7,fields,Reconductor line,21193000.0,78000.0
Q18-0924,2020-01-21,Trego - Swan Valley 500 KV,L:19617:19893:500,1.0,True,Trego - Troy Energy Llc 500 KV,L:19893:20280:500,100.2,4453.0,5.5,100.2,fields,Reconductor line,54440000.0,254000.0
Q18-0924,2020-01-21,Boca Raton - Pueblo Xtra 500 KV,L:24035:24600:500,1.0,True,Concord - Bluebonnet 230 KV,L:22022:22024:230,100.2,2945.0,9.0,100.0,fields,Reconductor line,38618000.0,141000.0
Q18-0928,2020-02-02,Marion Drive to White Rock 138kV,L:5377:5403:138,1.0,True,Blanchard to Hilltop Alte 138kV,L:5365:5386:138,128.3,538.0,99.9,,prose_overloaded,Rebuild line with higher-capacity conductor,629000.0,167000.0
Q18-0928,2020-02-02,Mjmeuc Generating Sta 1 to Brown 138kV,L:5388:5390:138,1.0,True,Hilltop Alte to Blanchard 138kV,L:5365:5386:138,123.6,607.0,99.9,,prose_overloaded,Rebuild line with higher-capacity conductor,2093000.0,555000.0
Q18-0928,2020-02-02,Wst Orange to Blanchard Substation 138kV,L:5386:5404:138,1.0,True,Aeropuerto to Hilltop Alte 138kV,L:5365:5774:138,120.4,667.0,99.9,,prose_overloaded,Rebuild line with higher-capacity conductor,1598000.0,424000.0
Q18-0928,2020-02-02,Hilltop Alte to Blanchard 138kV line,L:5365:5386:138,1.0,True,Hilltop Alte to Aeropuerto Substation 138kV line,L:5365:5774:138,119.1,693.0,99.9,,prose_overloaded,Rebuild line with higher-capacity conductor,1667000.0,442000.0
Q18-0928,2020-02-02,Mt Poso to Whippany 138kV,L:5370:5371:138,1.0,True,W Orange to Magnolia 1708 138kV line,L:5364:5404:138,115.5,260.0,36.5,,prose_overloaded,Rebuild line with higher-capacity conductor,4858000.0,941000.0
Q18-0928,2020-02-02,Aerpuerto to Brown 138kV,L:5388:5774:138,1.0,True,Hilltop Alte Substation to Blanchard 138kV,L:5365:5386:138,120.3,667.0,99.9,,prose_loss,Rebuild line with higher-capacity conductor,1937000.0,513000.0
Q18-0928,2020-02-02,Veve Calzada 2002 to Laurel Ave 138kV,L:5372:5374:138,1.0,True,Hilltop Alte to Blanchard 138kV,L:5365:5386:138,111.3,357.0,11.9,,prose_loss,Reconductor line,442000.0,105000.0
Q18-0928,2020-02-02,Veve Calzada 2002 to Laurel Ave 138kV,L:5372:5374:138,1.0,True,Hilltop Alte to Blanchard 138kV,L:5365:5386:138,104.1,381.0,11.9,,prose_loss,Reconductor line,442000.0,105000.0
Q18-0928,2020-02-02,Manolia 1708 to Sta E Toluca 138kV,L:5364:5396:138,1.0,True,Magnolia 1708 to White Rock-Nike 138kV,L:5364:5775:138,132.9,249.0,28.1,,prose_colon,Rebuild line with higher-capacity conductor,7549000.0,1593000.0
Q18-0928,2020-02-02,Marion Drive to Mjmeuc Generating Sta 1 138kV,L:5377:5390:138,1.0,True,Hilltop Alte to Blanchard 138kV line,L:5365:5386:138,125.5,577.0,99.9,,prose_colon,Rebuild line with higher-capacity conductor,1511000.0,401000.0
Q18-0928,2020-02-02,Locust Grove to Sta E Toluca 138kV line,L:5396:5543:138,1.0,True,Magnolia 1708 to White Rock-Nike Substation 138kV,L:5364:5775:138,121.8,255.0,28.1,,prose_colon,Rebuild line with higher-capacity conductor,1790000.0,378000.0
Q18-0928,2020-02-02,Aeropuerto to Hilltop Alte 138kV Line,L:5365:5774:138,1.0,True,Blanchard to Hilltop Alte 138kV line,L:5365:5386:138,119.1,693.0,99.9,,prose_colon,Rebuild line with higher-capacity conductor,1244000.0,330000.0
Q18-0928,2020-02-02,Laurel Ave to White Rock 138kV,L:5372:5403:138,1.0,True,Blanchard Substation to Hilltop Alte 138kV,L:5365:5386:138,106.7,284.0,50.0,,prose_colon,Reconductor line,1131000.0,300000.0
Q18-0959,2020-01-19,Havelock / Waukena 138kV,L:7219:7379:138,1.0,True,Lighthoue Hill / Stewart Mtn Dam 345kV,L:7184:7562:345,164.7,178.0,33.2,,table,Rebuild line with higher-capacity conductor,5194000.0,5194000.0
Q18-0959,2020-01-19,Belfield / Guntersville Dam 138kV,L:7177:7220:138,1.0,True,Sugar Hill / Ritter Park 345kV,L:7221:7290:345,163.6,181.0,5.5,,table,Rebuild line with higher-capacity conductor,2163000.0,93000.0
Q18-0959,2020-01-19,Belfield Substation / Marquis 138kV Line,L:7177:7179:138,1.0,True,Ritter Park / Sugar Hill 345kV,L:7221:7290:345,155.4,200.0,5.5,,table,Rebuild line with higher-capacity conductor,3323000.0,143000.0
Q18-0959,2020-01-19,Stewart Mountain Dam / Shepaug 138kV,L:7184:7322:138,1.0,True,Ritter Park / Sugar Hill 345kV,L:7221:7290:345,151.9,339.0,9.2,,table,Rebuild line with higher-capacity conductor,2228000.0,2228000.0
Q18-0959,2020-01-19,Waukena / Arkoma Substation 138kV L,L:7210:7379:138,1.0,True,Stewart Mountain Dam / Lighthouse Hill 345kV Line,L:7184:7562:345,150.2,203.0,33.2,,table,Rebuild line with higher-capacity conductor,1830000.0,1830000.0
Q18-0959,2020-01-19,North / Shepaug 138kV,L:7223:7322:138,1.0,True,Ritter Park / Sugar Hill 345kV,L:7221:7290:345,150.2,336.0,9.2,,table,Rebuild line with higher-capacity conductor,3860000.0,3860000.0
Q18-0959,2020-01-19,Friendly Hills / Marquis 138kV,L:7178:7179:138,1.0,True,Ritter Park Substation / Sugar Hill Substation 345kV,L:7221:7290:345,149.4,217.0,5.5,,table,Rebuild line with higher-capacity conductor,1504000.0,65000.0
Q18-0959,2020-01-19,Friendly Hills / Uc Davis 138kV L,L:7178:7218:138,1.0,True,Ritter Park / Sugar Hill 345kV,L:7221:7290:345,147.1,231.0,5.5,,table,Rebuild line with higher-capacity conductor,3149000.0,136000.0
Q18-0959,2020-01-19,Ritter Park / Uc Davis 138kV,L:7218:7221:138,1.0,True,Ritterpark / Sugar Hill 345kV,L:7221:7290:345,144.9,245.0,5.5,,table,Rebuild line with higher-capacity conductor,2765000.0,119000.0
Q18-0959,2020-01-19,Havelock / Blountsville 138kV Line,L:7219:7235:138,1.0,True,Lighthouse Hill / Stewart Mtn Dam 345kV line,L:7184:7562:345,141.3,196.0,33.2,,table,Rebuild line with higher-capacity conductor,2665000.0,2665000.0
Q18-0959,2020-01-19,Williams / Lewisville 138kV,L:7298:7302:138,1.0,True,Ritter Park / Sugar Hill 345kV,L:7221:7290:345,125.3,253.0,5.2,,table,Rebuild line with higher-capacity conductor,2021000.0,222000.0
Q18-0959,2020-01-19,Guntersville Dam / Sugar Hill Substation 138kV line,L:7220:7290:138,1.0,True,Ritter Park / Sugar Hill Substation 345kV,L:7221:7290:345,124.7,217.0,5.5,,table,Rebuild line with higher-capacity conductor,2207000.0,95000.0
Q18-0959,2020-01-19,Torrey / Tostn 138kV L,L:7405:7406:138,1.0,True,Stewart Mountain Dam / Ritter Park 345kV,L:7184:7221:345,114.5,224.0,16.6,,table,Rebuild line with higher-capacity conductor,2541000.0,638000.0
Q18-0959,2020-01-19,Blountsville / Vista 138kV L,L:7235:7407:138,0.9995559340205424,False,Stewart Ountain Dam 345-138 kV Autotransformer,X:7184:345:138,107.3,208.0,12.3,,table,Reconductor line,642000.0,642000.0
Q18-0959,2020-01-19,Cuyamungue Tap Jmec / Lewisville 138kV,L:7298:7329:138,1.0,True,N / Holland Park 138kV,L:7223:7312:138,106.9,168.0,6.2,,table,Reconductor line,3045000.0,3045000.0
Q18-0959,2020-01-19,Bullard / Toston 138kV,L:7176:7406:138,1.0,True,Stewart Mtn Dam / Ritter Park 345kV,L:7184:7221:345,103.4,235.0,16.6,,table,Reconductor line,961000.0,241000.0
Q18-0959,2020-01-19,Newbury Substation / Crescent 138kV,L:7211:7381:138,1.0,True,Stewart Mountain Dam / Lighthouse Hill Substation 345kV,L:7184:7562:345,101.9,204.0,13.5,,table,Reconductor line,545000.0,545000.0
Q18-0959,2020-01-19,Torrey / Blountsville 138kV,L:7235:7405:138,1.0,True,Stewart Mtn Dam / Ritter Park 345kV line,L:7184:7221:345,101.7,264.0,16.6,,table,Reconductor line,916000.0,230000.0
Q18-1009,2020-01-22,Kerr Dam to Mecklenburg Power Sta 345 kV line,L:9650:9676:345,1.0,True,Bear to Mecklenburg Power Station 345 kV,L:9276:9650:345,113.9,1198.0,8.4,,table,Rebuild line with higher-capacity conductor,31150000.0,1747000.0
Q18-1015,2020-01-15,Magnet Cove - Branchburg 138kV,L:5482:5953:138,1.0,True,Mcleansboro - Branchburg 138kV,L:5809:5953:138,195.6,187.0,100.0,1.8,fields,Rebuild line with higher-capacity conductor,12784000.0,12784000.0
Q18-1015,2020-01-15,Mcleansboro - Branchburg 138kV Line,L:5809:5953:138,1.0,True,Magnet Cove - Branchburg 138kV,L:5482:5953:138,174.3,209.0,100.0,1.6,fields,Rebuild line with higher-capacity conductor,12981000.0,12981000.0
Q18-1015,2020-01-15,Mcleansboro - W Vernon 138kV L,L:5809:5816:138,1.0,True,Maquoketa 345/138kV Transformer Bank,X:5815:345:138,100.0,194.0,22.7,57.9,fields,Reconductor line,1174000.0,1174000.0
Q18-1041,2020-01-25,LIMON WIND 2-BRANDFORD 100kV,L:22492:22495:100,1.0,True,SAPONY-WESTBORO 100kV,L:22296:22297:100,372.9,111.0,100.0,,table,Rebuild line with higher-capacity conductor,4758000.0,4758000.0
Q18-1041,2020-01-25,WESBORO-BRANDFORD 100kV,L:22296:22495:100,1.0,True,WESTBORO-SAPONY 100kV Line,L:22296:22297:100,356.6,122.0,100.0,,table,Rebuild line with higher-capacity conductor,4616000.0,4616000.0
Q18-1041,2020-01-25,WESTBORO SUBSTATION-SAPONY 100kV,L:22296:22297:100,1.0,True,WESTBORO-BRANDFORD 100kV L,L:22296:22495:100,342.9,127.0,100.0,,table,Rebuild line with higher-capacity conductor,3737000.0,3737000.0
Q18-1041,2020-01-25,LIMON WIND 2-MERIDIAN 100kV,L:22492:22494:100,1.0,True,WESTBORO-SAPONY 100kV line,L:22296:22297:100,340.9,117.0,100.0,,table,Rebuild line with higher-capacity conductor,3907000.0,3907000.0
Q18-1041,2020-01-25,STAGECOACH-SAPONY SUBSTATION 100kV,L:22297:22299:100,1.0,True,WESTBORO-BRANDFORD 100kV,L:22296:22495:100,299.5,141.0,100.0,,table,Rebuild line with higher-capacity conductor,7168000.0,7168000.0
Q18-1041,2020-01-25,BARRE-RAYMOND F. BARKER 100kV,L:22295:22674:100,0.9977550497995316,False,BRANDFORD-WESTBORO 100kV L,L:22296:22495:100,249.3,157.0,100.0,,table,Rebuild line with higher-capacity conductor,8061000.0,8061000.0
Q18-1041,2020-01-25,MERIDIAN-ELTOPIA 100kV,L:22222:22494:100,1.0,True,WESTBORO-SAPONY 100kV,L:22296:22297:100,245.8,149.0,100.0,,table,Rebuild line with higher-capacity conductor,5983000.0,5983000.0
Q18-1041,2020-01-25,PORTAGE UPPCO-SORENSON SUBSTATION 100kV,L:21783:21811:100,1.0,True,WESTBORO-SAPONY 100kV,L:22296:22297:100,188.3,186.0,100.0,,table,Rebuild line with higher-capacity conductor,3352000.0,3352000.0
Q18-1041,2020-01-25,BEDFORD RURAL-CHINA 100kV,L:21836:22096:100,1.0,True,WABASH 500-230 kV XFMR,X:22742:500:230,187.7,108.0,10.4,,table,Rebuild line with higher-capacity conductor,4754000.0,2517000.0
Q18-1041,2020-01-25,RAYMOND F. BARKER-WABASH SUBSTATION 100kV,L:22674:22742:100,1.0,True,BRANDFORD-WESTBORO 100kV,L:22296:22495:100,185.6,201.0,100.0,,table,Rebuild line with higher-capacity conductor,5927000.0,5927000.0
Q18-1041,2020-01-25,HIGH SPRINGS-STAGECOACH 100kV,L:22294:22299:100,1.0,True,WESTBORO-BRANDFORD 100kV,L:22296:22495:100,183.3,121.0,53.3,,table,Rebuild line with higher-capacity conductor,4784000.0,4784000.0
Q18-1041,2020-01-25,CHINA-PONNEQUIN 100kV,L:22096:22099:100,1.0,True,WABASH 500-230 kV XFMR,X:22742:500:230,183.0,119.0,10.4,,table,Rebuild line with higher-capacity conductor,6920000.0,3663000.0
Q18-1041,2020-01-25,SORENSON SUBSTATION-ELTOPIA 100kV L,L:21811:22222:100,1.0,True,SAPONY-WESTBORO 100kV,L:22296:22297:100,176.3,206.0,100.0,,table,Rebuild line with higher-capacity conductor,2568000.0,2568000.0
Q18-1041,2020-01-25,BARRE-HIGH SPRINS 100kV,L:22294:22295:100,1.0,True,WESTBORO-BANDFORD 100kV,L:22296:22495:100,167.3,127.0,53.3,,table,Rebuild line with higher-capacity conductor,3754000.0,3754000.0
Q18-1041,2020-01-25,DEER CRK-PONNEQUIN 100kV Line,L:22099:22100:100,1.0,True,WABASH 500 kV/230 kV Autotransformer,X:22742:500:230,157.9,152.0,10.4,,table,Rebuild line with higher-capacity conductor,4731000.0,2505000.0
Q18-1041,2020-01-25,INDEGO-WAYNEDALE SUBSTATION 100kV,L:21763:21775:100,1.0,True,MONFORT-WAYNEDALE 230kV,L:21763:22220:230,156.6,134.0,25.0,,table,Rebuild line with higher-capacity conductor,2330000.0,834000.0
Q18-1041,2020-01-25,BARRE-STAGECOACH 100kV,L:22295:22299:100,1.0,True,WESTBORO-BRANDFORD 100kV line,L:22296:22495:100,156.5,122.0,46.7,,table,Rebuild line with higher-capacity conductor,9438000.0,9438000.0
Q18-1041,2020-01-25,WAYNEDALE SUBSTATION-AEP PETTIT AVENUE 100kV #1,L:21763:21786:100,1.0,True,MUSKOGEE-MONTPELIER ELECTRIC GENERATING STATION 500kV,L:20269:22708:500,134.3,220.0,6.9,,table,Rebuild line with higher-capacity conductor,1922000.0,685000.0
Q18-1041,2020-01-25,WAYNEDALE-AEP PETTIT AVENUE 100kV,L:21763:21786:100,1.0,True,MUSKGEE-MONTPELIER ELECTRIC GENERATING STA 500kV,L:20269:22708:500,134.3,220.0,6.9,,table,Rebuild line with higher-capacity conductor,1922000.0,685000.0
Q18-1041,2020-01-25,INDEGO-COLUMBIA HILLS 100kV,L:21775:21776:100,1.0,True,WABASH 500-230 kV Autotransformer,X:22742:500:230,131.6,194.0,26.0,,table,Rebuild line with higher-capacity conductor,1998000.0,1397000.0
Q18-1041,2020-01-25,STAUNTON-PIQUA POWER PLANT 230kV,L:19389:19552:230,1.0,True,E METHUEN 500/230kV XFMR,X:19576:500:230,129.7,517.0,5.1,,table,Rebuild line with higher-capacity conductor,16998000.0,835000.0
Q18-1041,2020-01-25,ILLINOIS ROAD-HEBRON ROSEMEADE 100kV,L:21765:21778:100,1.0,True,WAYNEDALE-INDEGO 100kV,L:21763:21775:100,129.5,109.0,26.0,,table,Rebuild line with higher-capacity conductor,1598000.0,804000.0
Q18-1041,2020-01-25,SEGS 5-AEP PETTIT AVENUE 100kV,L:21764:21786:100,1.0,True,MUSKOGEE-MONTPELIER ELECTRIC GENERATING STA 500kV,L:20269:22708:500,129.3,178.0,6.6,,table,Rebuild line with higher-capacity conductor,1656000.0,600000.0
Q18-1041,2020-01-25,CARLEY RD-PIQUA POWER LANT 230kV,L:18847:19552:230,1.0,True,E METHUEN 500/230kV Transformer,X:19576:500:230,124.3,540.0,5.1,,table,Rebuild line with higher-capacity conductor,35424000.0,1740000.0
Q18-1041,2020-01-25,STAUNTON-BARAGA VLG 230kV,L:19389:19413:230,1.0,True,E METHUEN 500 kV/230 kV Transformer Bank,X:19576:500:230,121.6,532.0,5.1,,table,Rebuild line with higher-capacity conductor,46492000.0,2284000.0
Q18-1059,2020-01-31,Vera-Norgate 138kV Line,L:7714:7798:138,1.0,True,Carbon Ctr-Caldwell 345kV,L:7702:7809:345,154.2,183.0,16.9,,table,Rebuild line with higher-capacity conductor,28071000.0,28071000.0
Q18-1059,2020-01-31,Pixley-Red Granite 138kV,L:7703:7806:138,1.0,True,Piney Crk Project-Caldwell 345kV line,L:7702:8253:345,118.9,205.0,5.0,,table,Rebuild line with higher-capacity conductor,13756000.0,13756000.0
Q18-1059,2020-01-31,Mt. Rose-Amherst Substation 138kV,L:7712:7724:138,1.0,True,Carbon Ctr 500-345 kV Auto,X:7809:500:345,112.3,144.0,18.0,,table,Rebuild line with higher-capacity conductor,5971000.0,5971000.0
Q18-1059,2020-01-31,Caldwell-Red Granite 138kV Line,L:7702:7806:138,1.0,True,Caldwell-Piney Creek Project Substation 345kV line,L:7702:8253:345,110.2,217.0,5.0,,table,Rebuild line with higher-capacity conductor,21536000.0,21536000.0
Q18-1059,2020-01-31,Kathywood Bamboo-Mid America 138kV,L:7656:7674:138,1.0,True,Orchard Rd Substation-Shawvill Station 500kV L,L:7672:8249:500,109.2,198.0,5.4,,table,Reconductor line,2363000.0,662000.0
Q18-1059,2020-01-31,Amherst-Vfw Park 138kV L,L:7724:7813:138,1.0,True,Carbon Center 500-345 kV Transformer,X:7809:500:345,108.9,209.0,12.4,,table,Reconductor line,2548000.0,2548000.0
Q18-1059,2020-01-31,Anniston-Mann 138kV line,L:7694:7804:138,1.0,True,Caldwell-Carbon Ctr 345kV,L:7702:7809:345,103.5,172.0,7.2,,table,Reconductor line,8255000.0,8255000.0
Q18-1059,2020-01-31,Moshannon-Ltg-Seagrav Substation 138kV,L:7715:7722:138,1.0,True,Shawville Sta-Orchard Road 500kV,L:7672:8249:500,101.4,244.0,6.8,,table,Reconductor line,2185000.0,1319000.0
Q18-1064,2020-01-29,Mouton - Ledges 230kV,L:19669:19882:230,1.0,True,Ravenna - El Paso 500kV L,L:8093:20097:500,107.9,675.0,5.7,,table,Reconductor line,6134000.0,14000.0
Q18-1064,2020-01-29,Waynedale - Montpelier Electric Generating Station Substation 230kV,L:21763:22708:230,1.0,True,Richland - Dekalb 500kV,L:20309:21759:500,107.6,1266.0,20.7,,table,Reconductor line,17462000.0,45000.0
Q18-1064,2020-01-29,Sidney A Murray Jr Hydroelectric - 24Th & Gardendale 230kV,L:19865:21272:230,1.0,True,Dekalb - Richland 500kV,L:20309:21759:500,107.1,860.0,9.1,,table,Reconductor line,13669000.0,38000.0
Q18-1064,2020-01-29,Troy Energy Llc - Richland 500kV,L:20280:20309:500,1.0,True,Swan Vly - Trego 500kV L,L:19617:19893:500,106.6,4387.0,37.2,,table,Reconductor line,65315000.0,173000.0
Q18-1064,2020-01-29,Winthrop - Hebo 230kV Line,L:19054:19130:230,1.0,True,Barrett - Hebo 230kV L,L:19130:19134:230,105.9,1152.0,5.5,,table,Reconductor line,3858000.0,8000.0
Q18-1064,2020-01-29,Twin County Ranch - Richland 230kV,L:20114:20309:230,0.9802619726783345,False,Troy Energy Llc - Richland Substation 500kV,L:20280:20309:500,104.2,1454.0,19.2,,table,Reconductor line,14098000.0,40000.0
Q18-1064,2020-01-29,Leetonia - Maple St 230kV,L:19685:19701:230,1.0,True,Ravenna - El Paso 500kV line,L:8093:20097:500,103.8,829.0,5.1,,table,Reconductor line,6693000.0,17000.0
Q18-1064,2020-01-29,Atascocita - Maple St 230kV,L:19681:19701:230,1.0,True,El Paso - Ravenna 500kV,L:8093:20097:500,103.7,848.0,5.1,,table,Reconductor line,10804000.0,27000.0
Q18-1064,2020-01-29,Moton - Treat 230kV,L:19669:19816:230,1.0,True,El Paso - Ravenna 500kV L,L:8093:20097:500,103.4,722.0,5.7,,table,Reconductor line,9751000.0,23000.0
Q18-1064,2020-01-29,Muskogee - Darlington Rd 100kV Line,L:20269:21789:100,1.0,True,Richland - Dekalb 500kV line,L:20309:21759:500,103.4,658.0,6.6,,table,Reconductor line,10269000.0,28000.0
Q18-1064,2020-01-29,Richland 500/230 kV Transformer Bank,X:20309:500:230,0.9809014786237259,True,Troy Energy Llc - Richland 500kV,L:20280:20309:500,103.3,2672.0,32.2,,table,Replace transformer with higher-rated unit,41053000.0,116000.0
Q18-1064,2020-01-29,Gavin Power Llc 500-345 kV TX,X:19543:500:345,0.9646177196054917,True,Olympus 500/230kV Auto,X:19572:500:230,103.3,1310.0,5.1,,table,Replace transformer with higher-rated unit,33583000.0,76000.0
Q18-1064,2020-01-29,Ravenna - Old Forge 230kV,L:20096:20097:230,1.0,True,Hylebos - Ravenna 500kV,L:19719:20097:500,103.0,1367.0,8.3,,table,Reconductor line,7162000.0,17000.0
Q18-1064,2020-01-29,Trego - Beaver 500kV,L:19893:20264:500,1.0,True,Adams - Onancock Iesel Generation Facility Substation 230kV line,L:19846:19941:230,103.0,6220.0,30.5,,table,Reconductor line,116537000.0,279000.0
Q18-1064,2020-01-29,Montpelier Electric Generating Station - Musogee 500kV,L:20269:22708:500,1.0,True,Sabanera - Lonetree Substation 500kV Line,L:22749:22765:500,102.8,4673.0,10.0,,table,Reconductor line,54467000.0,88000.0
Q18-1064,2020-01-29,Lookingglass - Corridor 230kV,L:19003:19053:230,1.0,True,Beaver - Trego 500kV,L:19893:20264:500,102.8,1503.0,9.8,,table,Reconductor line,6580000.0,16000.0
Q18-1064,2020-01-29,Dekalb Substation - Robiso Park Substation 230kV,L:21759:21796:230,1.0,True,Jones Chapel - Dekalb 500kV,L:21759:22035:500,102.6,3311.0,33.7,,table,Reconductor line,13796000.0,38000.0
Q18-1064,2020-01-29,Lookingglass - Truman 230kV,L:18970:19003:230,1.0,True,Trego - Beaver 500kV,L:19893:20264:500,102.4,1538.0,9.8,,table,Reconductor line,9978000.0,25000.0
Q18-1064,2020-01-29,Pickford - Adams 230kV line,L:19846:19917:230,1.0,True,Trego - Beaver 500kV Line,L:19893:20264:500,102.2,1595.0,8.0,,table,Reconductor line,8324000.0,20000.0
Q18-1064,2020-01-29,Waldo - Truman 230kV,L:18942:18970:230,0.9735461334363024,False,Trego - Beaver 500kV,L:19893:20264:500,102.1,1568.0,9.8,,table,Reconductor line,8641000.0,21000.0
Q18-1064,2020-01-29,Onancock Diesel Generation Facility - Adams 230kV,L:19846:19941:230,0.9697504394027762,False,Trego - Beaver 500kV,L:19893:20264:500,101.4,3126.0,15.7,,table,Reconductor line,23378000.0,57000.0
Q18-1064,2020-01-29,Sta S Van Nuys Substation 500/230kV Transformer Bank,X:19972:500:230,0.8913583398053337,True,Troy Energy Llc - Richland 500kV,L:20280:20309:500,101.3,871.0,7.8,,table,Replace transformer with higher-rated unit,46144000.0,129000.0
Q18-1064,2020-01-29,Dekab - Richland 500kV,L:20309:21759:500,1.0,True,Swan Vly - Trego 500kV L,L:19617:19893:500,101.3,4730.0,49.3,,table,Reconductor line,92883000.0,258000.0
Q18-1064,2020-01-29,State Street - Waynedale 230kV L,L:21763:21774:230,1.0,True,Dekalb - Richland 500kV,L:20309:21759:500,101.0,991.0,17.5,,table,Reconductor line,5256000.0,14000.0
Q18-1064,2020-01-29,Monfort - Wabash 230kV,L:22220:22742:230,1.0,True,Dekalb - Richland 500kV,L:20309:21759:500,100.9,1592.0,18.0,,table,Reconductor line,10015000.0,26000.0
Q18-1068,2020-01-16,Powerline Elkhorn / Websterville 100 KV,L:18953:22247:100,1.0,True,Montpelier Electric Generating Sta 100/1 kV Auto,X:22708:100:1,159.9,134.0,6.7,152.6,fields,Rebuild line with higher-capacity conductor,11412000.0,3496000.0
Q18-1068,2020-01-16,Powerline Elkhorn / Thousand Springs 100 KV,L:18953:18954:100,1.0,True,Montpelier Electric Generating Sta 100/1kV TX,X:22708:100:1,154.9,127.0,6.7,147.2,fields,Rebuild line with higher-capacity conductor,2169000.0,664000.0
Q18-1068,2020-01-16,Eldean / Monashee 100 KV Line,L:19380:19386:100,1.0,True,Montpelier Electric Generating Station 100/1 kV Transformer,X:22708:100:1,144.4,136.0,6.4,137.6,fields,Rebuild line with higher-capacity conductor,3028000.0,653000.0
Q18-1068,2020-01-16,West Asheville / Websteville 100 KV line,L:22243:22247:100,1.0,True,Muskogee / Montpelier Electric Generating Station 500 KV Line,L:20269:22708:500,136.9,125.0,5.3,130.7,fields,Rebuild line with higher-capacity conductor,30006000.0,6652000.0
Q18-1068,2020-01-16,Caguanas 8103 / Columbia Hills Substation 100 KV L,L:21755:21776:100,1.0,True,Montpelier Electric Generating Sta 100/1 kV Autotransformer,X:22708:100:1,134.8,89.0,5.9,125.2,fields,Rebuild line with higher-capacity conductor,5003000.0,2753000.0
Q18-1068,2020-01-16,Carbondale Nw / Eldean 100 KV,L:19380:19388:100,1.0,True,Montpelier Electric Generating Sta 100 kV/1 kV Transformer Bank,X:22708:100:1,130.4,165.0,6.4,124.8,fields,Rebuild line with higher-capacity conductor,3906000.0,842000.0
Q18-1068,2020-01-16,Coso 7 / Montpelier Electric Generating Sta 100 KV,L:21745:22708:100,1.0,True,Muskogee / Montpelier Electric Generating Station 500 KV Line,L:20269:22708:500,128.5,156.0,14.7,114.8,fields,Rebuild line with higher-capacity conductor,17826000.0,8535000.0
Q18-1068,2020-01-16,Richard Lake / Carbondale Nw 100 KV,L:19387:19388:100,1.0,True,Montpelier Electric Generating Station 100 kV/1 kV Autotransformer,X:22708:100:1,124.4,192.0,6.4,119.5,fields,Rebuild line with higher-capacity conductor,2833000.0,611000.0
Q18-1068,2020-01-16,Muskogee 500 kV/230 kV XFMR,X:20269:500:230,0.9959203617888293,True,Muskogee / Swan Vly 500 KV,L:19617:20269:500,121.9,1410.0,16.3,120.2,fields,Replace transformer with higher-rated unit,24569000.0,669000.0
Q18-1068,2020-01-16,W Melrose / Trego 230 KV Line,L:19893:19897:230,1.0,True,Swan Vly / Trego 500 KV,L:19617:19893:500,121.2,623.0,6.4,119.7,fields,Rebuild line with higher-capacity conductor,9986000.0,194000.0
Q18-1068,2020-01-16,Richard Lake Substation / Savona 100 KV,L:19387:19390:100,1.0,True,Montpelier Electric Generating Sta 100-1 kV Transformer Bank,X:22708:100:1,119.8,219.0,6.4,115.5,fields,Rebuild line with higher-capacity conductor,6138000.0,1323000.0
Q18-1068,2020-01-16,Monashee / W Riverside 100 KV,L:19386:19399:100,1.0,True,Montpelier Electric Generating Sta 100 kV/1 kV Transformer,X:22708:100:1,118.5,145.0,6.4,112.1,fields,Rebuild line with higher-capacity conductor,4293000.0,925000.0
Q18-1068,2020-01-16,Timber Switch / Muskogee 230 KV,L:20269:20315:230,1.0,True,Swan Vly / Trego 500 KV,L:19617:19893:500,118.5,731.0,6.5,117.2,fields,Rebuild line with higher-capacity conductor,18322000.0,357000.0
Q18-1068,2020-01-16,Caguanas 8103 / Sheepskin 100 KV,L:21755:22224:100,1.0,True,Montpelier Electric Generating Station 100 kV/1 kV Transformer Bank,X:22708:100:1,118.0,109.0,5.9,110.1,fields,Rebuild line with higher-capacity conductor,6538000.0,3597000.0
Q18-1068,2020-01-16,Butler Municipal Power Plant Substation / Savona Substation 100 KV,L:18951:19390:100,1.0,True,Montpelier Electric Generating Station 100/1kV Auto,X:22708:100:1,117.3,237.0,6.4,113.3,fields,Rebuild line with higher-capacity conductor,1522000.0,328000.0
Q18-1068,2020-01-16,15Th Avenue S / Norwich 230 KV,L:19052:19145:230,1.0,True,Omni-Hackberry / Norwich 500 KV,L:19030:19145:500,116.5,939.0,5.6,115.6,fields,Rebuild line with higher-capacity conductor,17813000.0,215000.0
Q18-1068,2020-01-16,Timber Switch / W elrose 230 KV,L:19897:20315:230,1.0,True,Swan Vly / Trego 500 KV,L:19617:19893:500,116.2,770.0,6.4,115.0,fields,Rebuild line with higher-capacity conductor,91944000.0,1803000.0
Q18-1068,2020-01-16,Hansel / Butler Municipal Power Plant 100 KV Line,L:18948:18951:100,1.0,True,Montpelier Electric Generating Station 100/1kV TX,X:22708:100:1,115.5,253.0,6.4,111.8,fields,Rebuild line with higher-capacity conductor,5948000.0,1282000.0
Q18-1068,2020-01-16,Dutton Pump / Leyendecker 100 KV,L:19367:19560:100,1.0,True,Montpelier Electric Generating Sta 100/1 kV Autotransformer,X:22708:100:1,114.5,144.0,6.0,108.5,fields,Rebuild line with higher-capacity conductor,9980000.0,2666000.0
Q18-1068,2020-01-16,Hansel / Thousand Sprins 100 KV line,L:18948:18954:100,1.0,True,Montpelier Electric Generating Sta 100/1kV XFMR,X:22708:100:1,114.3,263.0,6.4,110.8,fields,Rebuild line with higher-capacity conductor,5902000.0,1272000.0
Q18-1068,2020-01-16,Azle / Country Club 3 100 KV L,L:21747:22226:100,1.0,True,Signetics / Country Club 3 100 KV Line,L:22225:22226:100,108.5,124.0,100.0,8.9,fields,Reconductor line,3769000.0,3769000.0
Q18-1068,2020-01-16,Lonetree 500/230kV Auto,X:22749:500:230,0.9946701878652828,True,E Methuen / Lonetree 500 KV Line,L:19576:22749:500,108.5,1165.0,6.5,107.6,fields,Replace transformer with higher-rated unit,27300000.0,480000.0
Q18-1068,2020-01-16,Henry County 500/230kV Autotransformer,X:22739:500:230,0.9943476759613372,True,Sabanera / Lonetree 500 KV,L:22749:22765:500,106.9,1903.0,12.6,106.0,fields,Replace transformer with higher-rated unit,30152000.0,322000.0
Q18-1068,2020-01-16,Signetics / Country Club 3 100 KV,L:22225:22226:100,1.0,True,Country Club 3 / Azle 100 KV,L:21747:22226:100,103.6,129.0,100.0,8.5,fields,Reconductor line,992000.0,992000.0
Q18-1068,2020-01-16,Eastown Road / Dean Forest 230 KV,L:19603:19609:230,1.0,True,Swan Vly / Muskogee 500 KV,L:19617:20269:500,102.2,1128.0,9.7,101.0,fields,Reconductor line,5968000.0,139000.0
Q18-1094,2020-02-01,Oak Creek to Carmel 146Th St 138.0 kV,L:9167:9278:138,1.0,True,Reach to Candelaria 138.0 kV line,L:9271:9502:138,146.6,200.0,6.4,,table,Rebuild line with higher-capacity conductor,8777000.0,377000.0
Q18-1094,2020-02-01,Ceiba Baja 7012 to Carmel 146Th St 138.0 kV,L:9166:9167:138,1.0,True,Candelaria to Reach 138.0 kV line,L:9271:9502:138,145.4,204.0,6.4,,table,Rebuild line with higher-capacity conductor,13711000.0,588000.0
Q18-1094,2020-02-01,Tangy to Ceiba Baja 7012 138.0 kV L,L:9159:9166:138,1.0,True,Reach to Candelaria 138.0 kV,L:9271:9502:138,134.1,229.0,6.4,,table,Rebuild line with higher-capacity conductor,4540000.0,195000.0
Q18-1094,2020-02-01,Carson Ice Cogen to Alderwood 138.0 kV,L:9186:9193:138,1.0,True,Reach to Candelaria 138.0 kV,L:9271:9502:138,126.3,318.0,12.0,,table,Rebuild line with higher-capacity conductor,4434000.0,421000.0
Q18-1094,2020-02-01,Bluff City to Reach 138.0 kV,L:9121:9271:138,1.0,True,Scottsville to Reach 138.0 kV L,L:9137:9271:138,121.0,397.0,49.2,,table,Rebuild line with higher-capacity conductor,26826000.0,3273000.0
Q18-1094,2020-02-01,Tangy to Barksdale 138.0 kV,L:9151:9159:138,1.0,True,Reach Substation to Candelaria 138.0 kV L,L:9271:9502:138,120.9,214.0,6.1,,table,Rebuild line with higher-capacity conductor,33321000.0,3908000.0
Q18-1094,2020-02-01,Amber to Bremo Bluff 138.0 kV,L:9368:9641:138,1.0,True,Lake Lure to Bluff City 138.0 kV,L:9121:9138:138,119.4,249.0,11.3,,table,Rebuild line with higher-capacity conductor,17046000.0,1050000.0
Q18-1094,2020-02-01,Grassmere to Red Hill 138.0 kV,L:9109:9111:138,1.0,True,Reach to Candelaria 138.0 kV,L:9271:9502:138,117.1,295.0,9.7,,table,Rebuild line with higher-capacity conductor,3631000.0,156000.0
Q18-1094,2020-02-01,Scottsville to Reach 138.0 kV,L:9137:9271:138,1.0,True,Bluff City to Reach 138.0 kV,L:9121:9271:138,114.6,345.0,39.1,,table,Rebuild line with higher-capacity conductor,8662000.0,1052000.0
Q18-1094,2020-02-01,Walworth to Amber 138.0 kV line,L:9119:9368:138,1.0,True,Bluff City to Lake Lure 138.0 kV,L:9121:9138:138,114.2,214.0,12.1,,table,Rebuild line with higher-capacity conductor,19357000.0,2370000.0
Q18-1094,2020-02-01,Coal Mtn to Grassmere 138.0 kV,L:9106:9109:138,1.0,True,Reach to Candelaria 138.0 kV,L:9271:9502:138,114.0,329.0,9.7,,table,Rebuild line with higher-capacity conductor,3703000.0,159000.0
Q18-1094,2020-02-01,Coal Mtn to Central Austin 138.0 kV,L:9106:9107:138,1.0,True,Reach to Candelaria 138.0 kV,L:9271:9502:138,113.3,338.0,9.7,,table,Rebuild line with higher-capacity conductor,3766000.0,162000.0
Q18-1094,2020-02-01,Centralaustin to Waynesboro 138.0 kV L,L:9107:9194:138,1.0,True,Reach to Candelaia 138.0 kV,L:9271:9502:138,112.5,348.0,9.7,,table,Rebuild line with higher-capacity conductor,3111000.0,134000.0
Q18-1094,2020-02-01,Waynesboro to Alderwood 138.0 kV,L:9193:9194:138,1.0,True,Reach to Candelaria 138.0 kV,L:9271:9502:138,110.6,377.0,9.7,,table,Rebuild line with higher-capacity conductor,6148000.0,265000.0
Q18-1094,2020-02-01,Charlottesville to Mohican 138.0 kV,L:9122:9123:138,1.0,True,Red Ill 345/138kV Transformer Bank,X:9111:345:138,105.1,168.0,6.9,,table,Reconductor line,1252000.0,46000.0
Q18-1094,2020-02-01,Reach to Candelaria 138.0 kV,L:9271:9502:138,1.0,True,Bear to Clover 345.0 kV Line,L:9276:9669:345,104.5,631.0,56.0,,table,Reconductor line,3377000.0,336000.0
Q18-1094,2020-02-01,Grove St to Fluvanna P.S 138.0 kV Line,L:9118:9631:138,1.0,True,Red Hill 345/138kV XFMR,X:9111:345:138,103.1,345.0,10.6,,table,Reconductor line,387000.0,10000.0
Q18-1094,2020-02-01,Scottsville to Rock Island Dam 138.0 kV,L:9120:9137:138,1.0,True,Bluff City to Reach 138.0 kV,L:9121:9271:138,102.9,235.0,39.1,,table,Reconductor line,3594000.0,355000.0
Q18-1094,2020-02-01,Yankee Doodle to Rock Island Dam 138.0 kV,L:9110:9120:138,1.0,True,Reach to Bluff City 138.0 kV L,L:9121:9271:138,102.0,217.0,39.1,,table,Reconductor line,2426000.0,240000.0
Q18-1105,2020-01-28,Wec 3 - Crystal Falls 138kV,L:7354:7364:138,1.0,True,Ritter Pak - Sugar Hill 345kV line,L:7221:7290:345,305.7,168.0,59.3,114.9,fields,Rebuild line with higher-capacity conductor,714000.0,714000.0
Q18-1105,2020-01-28,Crystal Falls - Pacific Way 138kV,L:7364:7374:138,1.0,True,Sugar Hill - Ritter Park 345kV L,L:7221:7290:345,252.5,213.0,59.3,101.7,fields,Rebuild line with higher-capacity conductor,1279000.0,1279000.0
Q18-1105,2020-01-28,Bollman Tap 2 - Pacific Way 138kV,L:7361:7374:138,1.0,True,Crystal Falls - Pacific Way Substation 138kV,L:7364:7374:138,232.3,227.0,100.0,5.6,fields,Rebuild line with higher-capacity conductor,2974000.0,2974000.0
Q18-1105,2020-01-28,Wec 3 - Westridge Windfarm Llc 138kV,L:7354:7363:138,1.0,True,Ritter Park - Sugar Hill 345kV,L:7221:7290:345,231.8,211.0,59.3,79.8,fields,Rebuild line with higher-capacity conductor,465000.0,465000.0
Q18-1105,2020-01-28,Ontonagon - Roseland 138kV,L:7294:7400:138,1.0,True,Piney Crk Project - Hilltop 500kV,L:7105:8253:500,227.2,179.0,5.2,211.7,fields,Rebuild line with higher-capacity conductor,1109000.0,780000.0
Q18-1105,2020-01-28,Oceano Substation - Bollman Ta 2 138kV Line,L:7353:7361:138,1.0,True,Pacific Way - Crystal Falls 138kV line,L:7364:7374:138,224.9,232.0,100.0,8.3,fields,Rebuild line with higher-capacity conductor,1622000.0,1622000.0
Q18-1105,2020-01-28,Mon Valley Works Illinois - Roseland 138kV Line,L:7294:7300:138,1.0,True,Hilltop - Piney Crk Project 500kV,L:7105:8253:500,201.4,198.0,5.2,187.3,fields,Rebuild line with higher-capacity conductor,2938000.0,2068000.0
Q18-1105,2020-01-28,Westridge Windfarm Llc - Ramon 138kV,L:7360:7363:138,1.0,True,Ritter Park - Sugar Hill 345kV,L:7221:7290:345,199.9,234.0,59.3,62.6,fields,Rebuild line with higher-capacity conductor,1354000.0,1354000.0
Q18-1105,2020-01-28,North Grafton - Oceano 138kV Line,L:7183:7353:138,1.0,True,Pacific Way - Crystal Falls 138kV,L:7364:7374:138,196.4,253.0,100.0,17.3,fields,Rebuild line with higher-capacity conductor,2251000.0,2251000.0
Q18-1105,2020-01-28,Brunot Island - Ramon 138kV,L:7333:7360:138,1.0,True,Sugar Hill - Ritter Park 345kV,L:7221:7290:345,191.9,240.0,59.3,58.2,fields,Rebuild line with higher-capacity conductor,3664000.0,3664000.0
Q18-1105,2020-01-28,North Grafton - Ulmerton Transfer Center 138kV,L:7183:7477:138,1.0,True,Crystal Falls - Pacific Way 138kV,L:7364:7374:138,190.3,257.0,100.0,19.9,fields,Rebuild line with higher-capacity conductor,2806000.0,2806000.0
Q18-1105,2020-01-28,V C Summer - Mon Vly Works Illinois 138kV Line,L:7300:7398:138,1.0,True,Hilltop - Piney Crk Project Substation 500kV,L:7105:8253:500,175.4,218.0,5.2,162.6,fields,Rebuild line with higher-capacity conductor,2322000.0,1634000.0
Q18-1105,2020-01-28,Anson County Generation Facility - Us Gypsum 138kV line,L:7318:7345:138,1.0,True,Leicester Jct - Woodville 138kV,L:7346:7375:138,155.4,218.0,10.8,128.5,fields,Rebuild line with higher-capacity conductor,969000.0,969000.0
Q18-1105,2020-01-28,Oklahoma Gas Electric - Kyles Ford 138kV,L:7241:7330:138,1.0,True,Conrath Dpc Solar - Brunot Island Substation 138kV,L:7333:8290:138,155.0,177.0,44.7,18.0,fields,Rebuild line with higher-capacity conductor,1349000.0,1349000.0
Q18-1105,2020-01-28,Anson County Generation Facility - Walmart Substation 138kV line,L:7318:7319:138,1.0,True,Leicester Jct - Woodville 138kV,L:7346:7375:138,152.4,233.0,10.8,127.3,fields,Rebuild line with higher-capacity conductor,629000.0,629000.0
Q18-1105,2020-01-28,Oklahoma Gas Electric - Sioux Falls 138kV,L:7241:7334:138,1.0,True,Brunot Island - Conrath Dpc Solar 138kV,L:7333:8290:138,149.6,191.0,44.7,23.3,fields,Rebuild line with higher-capacity conductor,1351000.0,1351000.0
Q18-1105,2020-01-28,Brunot Island - Conrath Dpc Solar 138kV,L:7333:8290:138,1.0,True,Brunot Island - Sioux Falls 138kV line,L:7333:7334:138,147.1,264.0,58.4,27.2,fields,Rebuild line with higher-capacity conductor,3458000.0,3458000.0
Q18-1105,2020-01-28,Spring Ridge Rd - V C Summer 138kV,L:7245:7398:138,1.0,True,Hilltop - Piney Creek Project 500kV Line,L:7105:8253:500,143.8,246.0,5.2,132.5,fields,Rebuild line with higher-capacity conductor,5000000.0,3518000.0
Q18-1105,2020-01-28,Dos Amigos - Ontonagon 138kV L,L:7249:7400:138,1.0,True,Conrath Dpc Solar - Sierra Brooks 138kV line,L:7337:8290:138,143.2,239.0,9.1,122.6,fields,Rebuild line with higher-capacity conductor,977000.0,676000.0
Q18-1105,2020-01-28,Arsenal Substation - East Kent 138kV,L:7297:7323:138,1.0,True,Us Gypsum - Forbes 138kV,L:7345:7359:138,141.9,224.0,5.9,127.7,fields,Rebuild line with higher-capacity conductor,3050000.0,2177000.0
Q18-1105,2020-01-28,Sioux Falls - Brunot Island 138kV,L:7333:7334:138,1.0,True,Brunot Island - Conrath Dpc Solar 138kV,L:7333:8290:138,140.8,215.0,44.7,28.4,fields,Rebuild line with higher-capacity conductor,1305000.0,1305000.0
Q18-1105,2020-01-28,Arsenal - Wyandotte 138kV,L:7293:7297:138,1.0,True,Us Gypsum - Forbes 138kV,L:7345:7359:138,139.7,239.0,5.9,126.5,fields,Rebuild line with higher-capacity conductor,922000.0,658000.0
Q18-1105,2020-01-28,E Kent - Saline 138kV L,L:7323:7342:138,1.0,True,Us Gypsum - Forbes 138kV,L:7345:7359:138,139.7,195.0,5.9,123.5,fields,Rebuild line with higher-capacity conductor,1311000.0,936000.0
Q18-1105,2020-01-28,Williams - Wyandotte 138kV L,L:7293:7302:138,1.0,True,Us Gypsum - Forbes Substation 138kV Line,L:7345:7359:138,139.3,246.0,5.9,126.4,fields,Rebuild line with higher-capacity conductor,802000.0,573000.0
Q18-1105,2020-01-28,Spring Ridge Road - E Omak Substation 138kV,L:7245:7288:138,1.0,True,Piney Creek Project Substation - Hiltop 500kV L,L:7105:8253:500,138.9,250.0,5.2,127.8,fields,Rebuild line with higher-capacity conductor,1974000.0,1389000.0
Q18-1124,2020-01-23,ALIANCE CASTINGS – SIMMONS 100kV,L:19682:20162:100,1.0,True,CRANBROOK – RAVENNA 100kV,L:20090:20097:100,159.3,97.0,8.3,,table,Rebuild line with higher-capacity conductor,7991000.0,3119000.0
Q18-1124,2020-01-23,OLIVEHURST – LAGOON CRK 100kV,L:19694:19697:100,1.0,True,LAGOON CRK – EIGHTEENTH STREET 100kV,L:19697:19703:100,146.1,102.0,41.2,,table,Rebuild line with higher-capacity conductor,3774000.0,3774000.0
Q18-1124,2020-01-23,VINE ST – BILLINGS EASTSIDE 100kV,L:20155:20179:100,1.0,True,ATASCOCITA – N CAMBRIDGE 230kV,L:19681:20177:230,122.8,115.0,5.4,,table,Rebuild line with higher-capacity conductor,3110000.0,490000.0
Q18-1124,2020-01-23,OLIVEHURST – EPHRATA 100kV L,L:19689:19694:100,1.0,True,LAGOON CREEK – EIGHTEENTH STREET SUBSTATION 100kV,L:19697:19703:100,117.6,117.0,41.2,,table,Rebuild line with higher-capacity conductor,7556000.0,7556000.0
Q18-1124,2020-01-23,NEW MELONES – ARMSTRONG 345kV,L:8011:8291:345,1.0,True,FORT GIBSON – ARMSTRONG 500kV,L:8267:8291:500,108.5,1061.0,5.1,,table,Reconductor line,15084000.0,618000.0
Q19-1148,2020-02-03,Tower / Dunsmuir - Adjunct 138 KV,L:6320:6322:138,1.0,True,Acadia / Montour Sta 500 KV,L:7109:7114:500,193.0,189.0,10.8,,table,Rebuild line with higher-capacity conductor,12424000.0,1773000.0
Q19-1148,2020-02-03,Seney Uppco / Tower 138 KV,L:6322:6323:138,1.0,True,Acadia / Motour Station Substation 500 KV,L:7109:7114:500,181.8,211.0,10.8,,table,Rebuild line with higher-capacity conductor,3200000.0,457000.0
Q19-1148,2020-02-03,Hermnas / Seney Uppco 138 KV,L:6323:6324:138,1.0,True,Montour Sta / Acadia 500 KV,L:7109:7114:500,177.1,269.0,5.9,,table,Rebuild line with higher-capacity conductor,4122000.0,640000.0
Q19-1148,2020-02-03,Murphy Ck / Sauer 138 KV L,L:6321:6330:138,1.0,True,Hermanas 138 kV/1 kV Auto,X:6324:138:1,170.4,170.0,5.4,,table,Rebuild line with higher-capacity conductor,4266000.0,598000.0
Q19-1148,2020-02-03,Dunsmuir - Adjunct / South Milford Substation 138 KV,L:6317:6320:138,1.0,True,Montour Station / Acadia 500 KV,L:7109:7114:500,165.9,213.0,10.8,,table,Rebuild line with higher-capacity conductor,1551000.0,221000.0
Q19-1148,2020-02-03,South Milford / W Marinette Sw Yd Substation 138 KV,L:6317:6318:138,1.0,True,Acadia / Montour Station 500 KV Line,L:7109:7114:500,147.0,232.0,10.8,,table,Rebuild line with higher-capacity conductor,4430000.0,632000.0
Q19-1148,2020-02-03,Hemanas 138/1 kV Transformer,X:6324:138:1,0.9320855713861477,True,Montour Sta / Acadia 500 KV L,L:7109:7114:500,126.0,378.0,5.9,,table,Replace transformer with higher-rated unit,4068000.0,631000.0
Q19-1148,2020-02-03,Murphy Crk / Seney Uppco 138 KV,L:6321:6323:138,1.0,True,Hermanas 138-1 kV Transformer Bank,X:6324:138:1,122.0,223.0,5.4,,table,Rebuild line with higher-capacity conductor,5046000.0,708000.0
Q19-1148,2020-02-03,Point Meadows / Susquehanna 138 KV,L:6340:6341:138,1.0,True,River St / Vitro Architectural Glass Pa 138 KV Line,L:6315:7151:138,116.3,298.0,11.7,,table,Rebuild line with higher-capacity conductor,4385000.0,255000.0
Q19-1148,2020-02-03,Maunabo 4301 / Pt Meadows 138 KV,L:6339:6340:138,1.0,True,Riv St / Vitro Architectural Glass Pa 138 KV,L:6315:7151:138,115.7,304.0,11.7,,table,Rebuild line with higher-capacity conductor,5301000.0,309000.0
Q19-1148,2020-02-03,W Marinette Sw Yd / Maunabo 4301 138 KV,L:6318:6339:138,1.0,True,Vitro Architectural Glass Pa / Riv Street 138 KV,L:6315:7151:138,114.9,313.0,11.7,,table,Rebuild line with higher-capacity conductor,12278000.0,715000.0
Q19-1148,2020-02-03,Coronet Substation 500 kV/345 kV Auto,X:6421:500:345,0.9939341878822041,True,Ft Humbug / Coronet 500 KV,L:6421:8103:500,110.6,739.0,6.0,,table,Replace transformer with higher-rated unit,27664000.0,2811000.0
Q19-1148,2020-02-03,Walnut Crk 138/1kV TX,X:6475:138:1,0.9928591980448007,True,Coronet / Ft Humbug 500 KV Line,L:6421:8103:500,109.2,911.0,6.0,,table,Replace transformer with higher-rated unit,3812000.0,155000.0
Q19-1148,2020-02-03,Walnut Crk 345/1 kV Autotransformer,X:6475:345:1,0.9928591980448007,True,Ft Humbug / Coronet 500 KV,L:6421:8103:500,109.2,911.0,6.0,,table,Replace transformer with higher-rated unit,18730000.0,760000.0
Q19-1148,2020-02-03,Hermanas Substation 345 kV/1 kV XFMR,X:6324:345:1,0.9987522380528143,True,Acadia / Montour Sta 500 KV,L:7109:7114:500,105.1,453.0,5.9,,table,Replace transformer with higher-rated unit,19572000.0,3037000.0
Q19-1148,2020-02-03,Jh Warden 500 kV/345 kV TX,X:7141:500:345,0.9939285387925476,True,Coronet / Westwood Generation Llc 500 KV line,L:6421:7168:500,103.9,834.0,6.1,,table,Replace transformer with higher-rated unit,26914000.0,557000.0
