project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q17-0909,2020-02-24,Caguanas 8103 - Columbia Hills 100 kV,L:21755:21776:100,1.0,True,Lonsdale - Sheepskin 100 kV,L:21838:22224:100,219.5,89.0,100.0,19.4,fields,Rebuild line with higher-capacity conductor,4739000.0,4739000.0
Q17-0909,2020-02-24,Caguanas 8103 - Sheepskin 100 kV,L:21755:22224:100,1.0,True,Lonsdale - Sheepskin Substation 100 kV,L:21838:22224:100,187.4,109.0,100.0,8.2,fields,Rebuild line with higher-capacity conductor,5004000.0,5004000.0
Q17-0909,2020-02-24,Lonsdale - Sheepskin 100 kV line,L:21838:22224:100,1.0,True,Caguanas 8103 - Sheepskin 100 kV,L:21755:22224:100,171.9,119.0,100.0,7.5,fields,Rebuild line with higher-capacity conductor,29682000.0,29682000.0
Q17-0909,2020-02-24,Lonsdale - Hubbard 100 kV,L:21838:21840:100,1.0,True,Richland - Dekalb 500 kV,L:20309:21759:500,119.8,161.0,19.7,93.8,fields,Rebuild line with higher-capacity conductor,2299000.0,1500000.0
Q17-0909,2020-02-24,China - Ponnequin 100 kV,L:22096:22099:100,1.0,True,Wabash - Montpelier Electric Generating Sta 500 kV,L:22708:22742:500,118.2,119.0,6.0,107.5,fields,Rebuild line with higher-capacity conductor,4790000.0,2944000.0
Q17-0909,2020-02-24,Hillcrest - Muldoon Mill 100 kV line,L:21772:21792:100,1.0,True,Wayne Trace - Darlington Road 100 kV,L:21773:21789:100,118.2,319.0,5.7,114.3,fields,Rebuild line with higher-capacity conductor,6634000.0,688000.0
Q17-0909,2020-02-24,Bedford Rural - China 100 kV,L:21836:22096:100,1.0,True,Wabash Substation - Montpelier Electric Generating Station 500 kV line,L:22708:22742:500,116.6,108.0,6.0,104.8,fields,Rebuild line with higher-capacity conductor,4689000.0,2882000.0
Q17-0909,2020-02-24,Wabash 500/230 kV TX,X:22742:500:230,0.9968834666553364,True,Richland - Dekalb 500 kV,L:20309:21759:500,115.4,1022.0,32.9,108.6,fields,Replace transformer with higher-rated unit,37503000.0,1660000.0
Q17-0909,2020-02-24,Adirondack Substation 500/230kV Auto,X:18843:500:230,0.9922800008595596,True,East Methuen Substation 500/230 kV Auto,X:19576:500:230,114.1,1292.0,7.8,112.8,fields,Replace transformer with higher-rated unit,36411000.0,705000.0
Q17-0909,2020-02-24,Waynedale - Montpelier Electric Generting Sta 230 kV,L:21763:22708:230,1.0,True,Richland - Dekalb Substation 500 kV,L:20309:21759:500,112.6,1036.0,15.5,109.4,fields,Rebuild line with higher-capacity conductor,71072000.0,1446000.0
Q17-0909,2020-02-24,Troy Energy Llc - Trego 500 kV,L:19893:20280:500,1.0,True,Swan Vly - Trego 500 kV line,L:19617:19893:500,112.1,4063.0,19.2,111.1,fields,Rebuild line with higher-capacity conductor,186104000.0,2663000.0
Q17-0909,2020-02-24,James De Young - Adirondack 230 kV Line,L:18843:19348:230,1.0,True,St. Lawrece - James De Young 230 kV,L:18961:19348:230,110.9,1172.0,8.5,109.4,fields,Rebuild line with higher-capacity conductor,39896000.0,692000.0
Q17-0909,2020-02-24,Pickford - Herald-Twin Cities 230 kV L,L:19917:20133:230,1.0,True,Trego - Beaver Substation 500 kV,L:19893:20264:500,110.7,1661.0,8.2,109.6,fields,Rebuild line with higher-capacity conductor,45163000.0,742000.0
Q17-0909,2020-02-24,Gray'S Flat Substation - East Methuen 230 kV,L:19437:19576:230,1.0,True,Madeline - E Methuen 230 kV,L:18949:19576:230,110.5,1373.0,10.7,108.9,fields,Rebuild line with higher-capacity conductor,33591000.0,564000.0
Q17-0909,2020-02-24,Mason St - New Departure 230 kV,L:19852:20299:230,1.0,True,Trego - Beaver 500 kV,L:19893:20264:500,110.5,1300.0,6.4,109.4,fields,Rebuild line with higher-capacity conductor,46474000.0,760000.0
Q17-0909,2020-02-24,Adams - Onancock Diesel Generation Facility 230 kV,L:19846:19941:230,0.983260036554328,False,Beavr - Trego 500 kV,L:19893:20264:500,110.4,2527.0,13.5,109.3,fields,Rebuild line with higher-capacity conductor,67517000.0,1104000.0
Q17-0909,2020-02-24,Pickford - Adams 230 kV,L:19846:19917:230,1.0,True,Trego - Beaver 500 kV,L:19893:20264:500,110.3,1282.0,7.1,109.2,fields,Rebuild line with higher-capacity conductor,22661000.0,376000.0
Q17-0909,2020-02-24,Trego - Baver 500 kV line,L:19893:20264:500,1.0,True,Adams - Onancock Diesel Generation Facility 230 kV,L:19846:19941:230,109.6,5059.0,28.1,108.4,fields,Reconductor line,197466000.0,3317000.0
Q17-0909,2020-02-24,Beaver 230/1kV Transformer,X:20264:230:1,0.9824722727403121,True,Beaver - Euaula 500 kV line,L:20264:20266:500,108.6,2684.0,13.1,107.5,fields,Replace transformer with higher-rated unit,10788000.0,188000.0
Q17-0909,2020-02-24,Beaver 500 kV/1 kV XFMR,X:20264:500:1,0.9824722727403121,True,Beaver - Eufaula 500 kV,L:20264:20266:500,108.6,2684.0,13.1,107.5,fields,Replace transformer with higher-rated unit,41191000.0,719000.0
Q17-0909,2020-02-24,Gavin Power Llc 500-345 kV Transformer,X:19543:500:345,0.976785615588458,True,Olympus 500-230 kV Auto,X:19572:500:230,108.5,1310.0,5.3,107.6,fields,Replace transformer with higher-rated unit,28972000.0,515000.0
Q17-0909,2020-02-24,Myrtle Pt - Georg Neal South 230 kV Line,L:19637:19717:230,1.0,True,Trego - Galion Generating Sta 500 kV,L:19893:20261:500,108.1,974.0,6.6,106.7,fields,Reconductor line,4724000.0,87000.0
Q17-0909,2020-02-24,Gruver - Galeville 230 kV,L:19784:19797:230,1.0,True,Imperial - Eufaula 500 kV Line,L:19780:20266:500,108.1,753.0,5.8,106.4,fields,Reconductor line,3792000.0,64000.0
Q17-0909,2020-02-24,Canal Road - Weedpatch 230 kV L,L:19643:20303:230,1.0,True,Beaver - Trego 500 kV Line,L:19893:20264:500,108.0,1187.0,7.5,106.7,fields,Reconductor line,3320000.0,58000.0
Q17-0909,2020-02-24,Hubard - Wrangell 100 kV Line,L:21840:21841:100,1.0,True,Richland - Dekalb 500 kV,L:20309:21759:500,107.9,159.0,19.7,81.7,fields,Reconductor line,810000.0,528000.0
Q18-0922,2020-02-24,LOWMOOR 345-138 kV Autotransformer,X:9666:345:138,0.9859322596608411,True,ASPEN - LOWMOOR 345 kV,L:9467:9666:345,113.5,449.0,8.6,,table,Replace transformer with higher-rated unit,15715000.0,1361000.0
Q18-0922,2020-02-24,S. LAND PARK & 35TH AVE - PRINGLE 138 kV,L:18372:18373:138,1.0,True,MANATEE - NEW HOPE AP 345 kV Line,L:18377:18381:345,108.8,216.0,6.7,,table,Reconductor line,1728000.0,139000.0
Q18-0922,2020-02-24,US ORD DEPOT-HERLONG - DUPLESSIS 138 kV,L:9610:9620:138,1.0,True,KEAN MTN AND GRASSY CRK - BARR LAKE 345 kV Line,L:9633:18368:345,106.9,203.0,40.1,,table,Reconductor line,2752000.0,1385000.0
Q18-0922,2020-02-24,DUPLESSIS - HYAK 138 kV L,L:9617:9620:138,1.0,True,BARR LAKE - KEAN MTN AND GRASSY CREEK 345 kV,L:9633:18368:345,106.7,198.0,40.1,,table,Reconductor line,1092000.0,550000.0
Q18-0922,2020-02-24,RED HILLS - VASEAUX LAKE 138 kV,L:9323:18446:138,1.0,True,HNTON AP - LOWMOOR 345 kV,L:9666:18544:345,106.2,415.0,8.2,,table,Reconductor line,6129000.0,409000.0
Q18-0922,2020-02-24,MCCLAIN ENERGY FACILITY - VASEAUX LAKE 138 kV,L:18438:18446:138,1.0,True,LOWMOOR - HINTON AP 345 kV,L:9666:18544:345,106.2,418.0,8.2,,table,Reconductor line,3889000.0,260000.0
Q18-0922,2020-02-24,FRIENDSHIP - HYAK 138 kV,L:9617:9618:138,1.0,True,KEAN MTN AND GRASSY CREEK - BARR LAKE 345 kV line,L:9633:18368:345,102.8,200.0,26.6,,table,Reconductor line,1436000.0,1060000.0
Q18-0922,2020-02-24,BEARDSLEY ST - RED HILLS 138 kV,L:9247:9323:138,1.0,True,LOWMOOR - HINTON AP 345 kV,L:9666:18544:345,102.0,423.0,8.2,,table,Reconductor line,5067000.0,338000.0
Q18-0922,2020-02-24,OROVADA - CARLTON HILLS 138 kV,L:9559:9662:138,1.0,True,ATOKA - CARLTON HILLS 345 kV,L:9625:9662:345,101.4,282.0,33.3,,table,Reconductor line,182000.0,43000.0
Q18-0934,2020-03-03,Davis-Hood Mesa 138.0 kV,L:10218:10222:138,1.0,True,Igo 345/138 kV Autotransformer,X:10228:345:138,141.3,241.0,88.4,,table,Rebuild line with higher-capacity conductor,4799000.0,4579000.0
Q18-0934,2020-03-03,Davis-Victory Way 138.0 kV,L:10218:10219:138,1.0,True,Igo 345 kV/138 kV TX,X:10228:345:138,125.8,253.0,65.0,,table,Rebuild line with higher-capacity conductor,1664000.0,1456000.0
Q18-0934,2020-03-03,Mecklenburg Power Sta-Kerr Dam 345.0 kV,L:9650:9676:345,1.0,True,Bear-Mecklenburg Power Sta 345.0 kV,L:9276:9650:345,108.1,1198.0,20.5,,table,Reconductor line,12769000.0,1251000.0
Q18-0934,2020-03-03,Thalia-Igo 138.0 kV #1,L:10223:10228:138,1.0,True,Thalia-Igo Substation 138.0 kV Ckt 2,L:10223:10228:138,102.1,333.0,24.3,,table,Reconductor line,2143000.0,1099000.0
Q18-0934,2020-03-03,West Waynesboro-Chabersburg 345.0 kV line,L:7952:8274:345,1.0,True,Urban-American Substation 345.0 kV,L:9069:18127:345,101.0,1750.0,5.1,,table,Reconductor line,8541000.0,671000.0
Q18-0934,2020-03-03,Yarnen Substation 345-138 kV XFMR,X:10297:345:138,0.9952545208998458,True,Mccartney-Yarnen Substation 345.0 kV,L:9725:10297:345,100.5,321.0,12.5,,table,Replace transformer with higher-rated unit,20795000.0,3006000.0
Q18-0934,2020-03-03,Richland Substation 500/230kV Autotransformer,X:20309:500:230,0.96,True,Richland-Troy Energy Llc 500.0 kV L,L:20280:20309:500,100.5,2672.0,6.6,,table,Replace transformer with higher-rated unit,27626000.0,861000.0
Q18-0943,2020-03-02,Wallisville-Basscreek 100 kV,L:23273:23289:100,1.0,True,Stapley-Arlington Hts 100 kV,L:22817:23075:100,110.6,139.0,8.1,,table,Rebuild line with higher-capacity conductor,4518000.0,4518000.0
Q18-0943,2020-03-02,Mouton Substation-Treat 230 kV Line,L:19669:19816:230,1.0,True,El Paso-Ravnna 500 kV,L:8093:20097:500,105.9,575.0,5.7,,table,Reconductor line,9863000.0,34000.0
Q18-0943,2020-03-02,Stapley-Prospect Hts 100 kV,L:22817:23038:100,1.0,True,Prospect Heights-Poter County 100 kV L,L:23038:23045:100,105.2,137.0,9.9,,table,Reconductor line,791000.0,205000.0
Q18-0943,2020-03-02,Medora-Hampton Rd 345 kV,L:7195:7253:345,1.0,True,Simpson Stuart Tap-Fishkill Plains 345 kV,L:7252:8204:345,104.1,1928.0,6.7,,table,Reconductor line,7170000.0,24000.0
Q18-0943,2020-03-02,Involta Substation-Chamberlin 230 kV line,L:20091:20108:230,1.0,True,Hylebos-Ravenna 500 kV Line,L:19719:20097:500,104.0,500.0,5.2,,table,Reconductor line,6027000.0,20000.0
Q18-0943,2020-03-02,Eastown Rd-Swan Valley 230 kV,L:19609:19617:230,0.9753927425404953,False,Swan Vly-Trego 500 kV Line,L:19617:19893:500,101.4,1027.0,6.2,,table,Reconductor line,3230000.0,11000.0
Q18-0943,2020-03-02,Mason St-Herald-Twin Cities 230 kV,L:20133:20299:230,1.0,True,New Departure-Mason St 230 kV L,L:19852:20299:230,101.0,936.0,5.4,,table,Reconductor line,15130000.0,52000.0
Q18-0943,2020-03-02,Chamberlin-Treat 230 kV Line,L:19816:20091:230,1.0,True,Ravenna Substation-El Paso 500 kV L,L:8093:20097:500,100.7,633.0,5.7,,table,Reconductor line,5671000.0,19000.0
Q18-0943,2020-03-02,Burris Pit-Hebo 230 kV,L:18990:19130:230,1.0,True,Trego-Beaver 500 kV,L:19893:20264:500,100.5,1340.0,7.8,,table,Reconductor line,9456000.0,32000.0
Q18-0943,2020-03-02,Twin County Ranch-Richland Substation 230 kV,L:20114:20309:230,0.9768568496734961,False,Troy Energy Llc-Richland 500 kV L,L:20280:20309:500,100.4,1454.0,19.2,,table,Reconductor line,17956000.0,62000.0
Q18-0943,2020-03-02,Burris Pit-James De Young 230 kV,L:18990:19348:230,1.0,True,Trego-Beaver 500 kV L,L:19893:20264:500,100.3,1365.0,7.8,,table,Reconductor line,16534000.0,56000.0
Q18-0943,2020-03-02,Goose Haven Substation-Rosemore B 100 kV Cir. 1,L:22832:23092:100,1.0,True,Goose Haven-Rosemore B 100 kV,L:22832:23092:100,100.1,215.0,17.8,,table,Reconductor line,313000.0,34000.0
Q18-0950,2020-03-05,Donner to Ninemile Point 138 KV,L:8320:8321:138,1.0,True,Cady to Dodd Rd 345 KV,L:8826:9103:345,144.2,233.0,85.4,,table,Rebuild line with higher-capacity conductor,2270000.0,923000.0
Q18-0950,2020-03-05,North Lebanon to Fairmont 138 KV,L:8322:8337:138,1.0,True,Cady Substation to Dodd Rd 345 KV Line,L:8826:9103:345,133.1,316.0,36.0,,table,Reconductor line,1680000.0,202000.0
Q18-0950,2020-03-05,Willow Pass to Churchs Ferry 138 KV L,L:8316:8330:138,1.0,True,Dodd Road to Cady Substation 345 KV line,L:8826:9103:345,120.2,196.0,9.1,,table,Rebuild line with higher-capacity conductor,2132000.0,117000.0
Q18-0950,2020-03-05,Ninemile Point to N Lebanon 138 KV Line 1,L:8321:8322:138,1.0,True,Dodd Rd to Cady 345 KV,L:8826:9103:345,118.8,365.0,36.0,,table,Rebuild line with higher-capacity conductor,1891000.0,227000.0
Q18-0950,2020-03-05,N Lebanon to Ninemile Point 138 KV Cir. 2,L:8321:8322:138,1.0,True,Cady to Dodd Road 345 KV,L:8826:9103:345,118.8,365.0,36.0,,table,Rebuild line with higher-capacity conductor,1891000.0,227000.0
Q18-0950,2020-03-05,Banta Carbona to Willow Pass 138 KV,L:8314:8316:138,1.0,True,Cady to Dodd Road 345 KV,L:8826:9103:345,118.7,259.0,12.4,,table,Rebuild line with higher-capacity conductor,22618000.0,1236000.0
Q18-0950,2020-03-05,Seneca to Mckee Run 138 KV Line,L:8295:8300:138,1.0,True,Cady to Dodd Rd 345 KV,L:8826:9103:345,113.4,398.0,8.4,,table,Rebuild line with higher-capacity conductor,5845000.0,180000.0
Q18-0950,2020-03-05,Cady to Easton 2 345 KV line,L:8826:9068:345,1.0,True,Memphis Jct to Lammers Substation 138 KV,L:8727:8730:138,112.9,1669.0,8.4,,table,Rebuild line with higher-capacity conductor,79462000.0,556000.0
Q18-0950,2020-03-05,Mckee Run to Wheatland Sta 138 KV,L:8300:8389:138,1.0,True,Cady to Dodd Road 345 KV line,L:8826:9103:345,110.3,245.0,6.0,,table,Rebuild line with higher-capacity conductor,2760000.0,137000.0
Q18-0950,2020-03-05,Banta Carbona Substation to Seneca 138 KV Line,L:8295:8314:138,1.0,True,Cady to Dodd Rd 345 KV Line,L:8826:9103:345,109.7,349.0,8.4,,table,Reconductor line,999000.0,31000.0
Q18-0950,2020-03-05,Fairmont to Bond-Elk Grove Florin 138 KV Circuit 1,L:5891:8337:138,1.0,True,Cady to Dodd Rd 345 KV,L:8826:9103:345,102.1,406.0,36.0,,table,Reconductor line,1082000.0,130000.0
Q18-0950,2020-03-05,Bond-Elk Grove Florin Substation to Fairmont 138 KV Line 2,L:5891:8337:138,1.0,True,Cady to Dodd Road 345 KV,L:8826:9103:345,102.1,406.0,36.0,,table,Reconductor line,1082000.0,130000.0
Q18-0950,2020-03-05,N Lebanon to Fairmont 138 KV #1,L:8322:8337:138,1.0,True,Dodd Road to Cady Substation 345 KV L,L:8826:9103:345,101.4,415.0,36.0,,table,Reconductor line,1680000.0,202000.0
Q18-0951,2020-03-01,Sheffield Wind / Swansea 138kV line,L:8333:8335:138,1.0,True,Tombstone / Bixby Hill Substation 500kV,L:6300:7127:500,164.8,204.0,68.4,,table,Rebuild line with higher-capacity conductor,1192000.0,1192000.0
Q18-0951,2020-03-01,Sheffield Wind / Dolphus M Grainger 138kV line,L:6263:8333:138,1.0,True,Tombstone / Bixby Hill 500kV,L:6300:7127:500,137.4,222.0,68.4,,table,Rebuild line with higher-capacity conductor,4249000.0,4249000.0
Q18-0951,2020-03-01,Dolphus M Grainger / Aztec 138kV L,L:6263:6301:138,1.0,True,Bixby Hill / Tombstone 500kV Line,L:6300:7127:500,129.4,229.0,68.4,,table,Rebuild line with higher-capacity conductor,2682000.0,2682000.0
Q18-0951,2020-03-01,Clay / Swansea 138kV line,L:6262:8335:138,1.0,True,Sheffield Wind / Swansea 138kV,L:8333:8335:138,120.5,161.0,100.0,,table,Rebuild line with higher-capacity conductor,3522000.0,3522000.0
Q18-0951,2020-03-01,Blooming Prairie / Mill Cteek 138kV line,L:6265:6275:138,1.0,True,Star Peak / Hope Creek 345kV,L:5921:8637:345,107.5,214.0,5.1,,table,Reconductor line,2414000.0,1548000.0
Q18-0951,2020-03-01,Blooming Prairie / Glasgow 138kV,L:6265:8638:138,1.0,True,Hope Crk / Star Peak Substation 345kV line,L:5921:8637:345,105.9,209.0,5.1,,table,Reconductor line,6078000.0,3898000.0
Q18-0951,2020-03-01,Glasgow / Dell Creek Substation 138kV Line,L:8328:8638:138,1.0,True,Star Peak / Hope Creek 345kV,L:5921:8637:345,105.5,180.0,5.1,,table,Reconductor line,948000.0,608000.0
Q18-0951,2020-03-01,Clay / S. Macon Substation 138kV,L:6262:6264:138,1.0,True,Sheffield Wind / Swansa 138kV,L:8333:8335:138,100.8,184.0,100.0,,table,Reconductor line,1424000.0,1424000.0
Q18-0951,2020-03-01,Deer Vly / Chimayo 138kV,L:6238:6302:138,1.0,True,Aztec 345/138 kV Autotransformer,X:6301:345:138,100.2,149.0,56.9,,table,Reconductor line,2146000.0,2146000.0
Q18-0981,2020-02-15,N STUNTON to WINDY EDGE STA 138 KV L,L:8537:9099:138,1.0,True,TANGUISSON to FULLERTON 138 KV,L:8524:8538:138,218.6,177.0,25.5,,table,Rebuild line with higher-capacity conductor,542000.0,417000.0
Q18-0981,2020-02-15,CLAREMONT to BARLING 138 KV L,L:8516:8792:138,1.0,True,FULLERTON to CLOVERLEAF 138 KV,L:8524:8567:138,169.8,232.0,26.9,,table,Rebuild line with higher-capacity conductor,1842000.0,1705000.0
Q18-0981,2020-02-15,FULLERTON to TANGUISSON 138 KV,L:8524:8538:138,1.0,True,N STAUNTON to WINDY EDGE STA 138 KV,L:8537:9099:138,169.3,250.0,27.6,,table,Rebuild line with higher-capacity conductor,937000.0,752000.0
Q18-0981,2020-02-15,WINDY EDGE STATION to NOTCH CLIFF SUBSTATION 138 KV,L:8539:9099:138,1.0,True,CLOVERLEAF to HAZELWOOD 138 KV line,L:8528:8567:138,163.2,265.0,24.4,,table,Rebuild line with higher-capacity conductor,1803000.0,1455000.0
Q18-0981,2020-02-15,JOPPATOWNE SUBSTATION to RAPHAEL RD 138 KV L,L:8541:8542:138,1.0,True,JOPPATOWNE to RAPHAEL RD 138 KV Line 2,L:8541:8542:138,160.9,277.0,26.1,,table,Rebuild line with higher-capacity conductor,3952000.0,3297000.0
Q18-0981,2020-02-15,TANGUISSON SUBSTATION to RAPHAEL RD 138 KV Ckt 2,L:8538:8542:138,1.0,True,TANGUISSON to RAPHAEL RD 138 KV Line,L:8538:8542:138,159.3,278.0,27.0,,table,Rebuild line with higher-capacity conductor,6356000.0,5302000.0
Q18-0981,2020-02-15,TANGUISSON to NORTH STAUNTON 138 KV,L:8537:8538:138,1.0,True,FULLERTON to TANGUISSON 138 KV,L:8524:8538:138,156.9,242.0,25.5,,table,Rebuild line with higher-capacity conductor,970000.0,790000.0
Q18-0981,2020-02-15,NOTCH CLIFF to CANEY CRK 138 KV,L:8539:8557:138,1.0,True,HAZELWOOD to CLOVERLEAF 138 KV line,L:8528:8567:138,156.6,236.0,24.4,,table,Rebuild line with higher-capacity conductor,4158000.0,3357000.0
Q18-0981,2020-02-15,TANGUISSON to RAPHAEL ROAD 138 KV,L:8538:8542:138,1.0,True,TANGUISSON to RAPAEL ROAD 138 KV Cir. 2,L:8538:8542:138,154.8,286.0,27.0,,table,Rebuild line with higher-capacity conductor,6356000.0,5302000.0
Q18-0981,2020-02-15,JOPPATOWNE to RAPHAEL D 138 KV #2,L:8541:8542:138,1.0,True,RAHAEL RD to JOPPATOWNE 138 KV,L:8541:8542:138,142.7,313.0,26.1,,table,Rebuild line with higher-capacity conductor,3952000.0,3297000.0
Q18-0981,2020-02-15,CLOVERLEAF to FULLERTON 138 KV,L:8524:8567:138,1.0,True,WINDY EDGE STA to NOTCH CLIFF 138 KV,L:8539:9099:138,135.7,226.0,17.7,,table,Rebuild line with higher-capacity conductor,2427000.0,1880000.0
Q18-0981,2020-02-15,BARLING to JOPPATOWNE 138 KV Cir. 1,L:8516:8541:138,1.0,True,JOPPATOWNE SUBSTATION to BARLING 138 KV Cir. 2,L:8516:8541:138,129.5,312.0,65.4,,table,Rebuild line with higher-capacity conductor,1588000.0,1465000.0
Q18-0981,2020-02-15,BARLING to JOPPATOWNE SUBSTATION 138 KV Circuit 2,L:8516:8541:138,1.0,True,BARLING to JOPPATOWNE 138 KV Circuit 1,L:8516:8541:138,128.9,313.0,65.4,,table,Rebuild line with higher-capacity conductor,1588000.0,1465000.0
Q18-0981,2020-02-15,NEWMAN to BARLING 138 KV,L:8516:8791:138,1.0,True,DODD RD 345 kV/138 kV XFMR,X:9103:345:138,124.6,230.0,7.2,,table,Rebuild line with higher-capacity conductor,2956000.0,2956000.0
Q18-0981,2020-02-15,2 GENERATING STA to CLAREMONT 138 KV,L:8527:8792:138,1.0,True,CLOVERLEAF to FULLERTON 138 KV Line,L:8524:8567:138,119.0,258.0,12.1,,table,Rebuild line with higher-capacity conductor,3154000.0,2742000.0
Q18-0981,2020-02-15,FULLERTON to WINDY EDGE STATION 138 KV,L:8524:9099:138,1.0,True,N STAUNTON to WINDY EDGE STATION 138 KV,L:8537:9099:138,114.1,205.0,18.9,,table,Rebuild line with higher-capacity conductor,2030000.0,1744000.0
Q18-0981,2020-02-15,DUDEY to NEWMAN 138 KV line,L:8789:8791:138,1.0,True,DODD RD 345/138 kV Autotransformer,X:9103:345:138,112.7,239.0,7.2,,table,Rebuild line with higher-capacity conductor,1530000.0,1530000.0
Q18-0981,2020-02-15,WESTERN DIGITAL to RAVENSWORTH 138 KV,L:8565:8579:138,1.0,True,HIDALGO SMELTER 345/1kV Autotransformer,X:8525:345:1,109.3,301.0,8.7,,table,Reconductor line,572000.0,400000.0
Q18-0981,2020-02-15,2 GENERATING STA SUBSTATION to GUNPOWDER 138 KV,L:8527:8536:138,1.0,True,CLOVERLEAF to FULLERTON 138 KV,L:8524:8567:138,108.7,241.0,12.1,,table,Reconductor line,773000.0,672000.0
Q18-0981,2020-02-15,COLDSPRING to RECOVERY SOCO 138 KV,L:8571:8577:138,1.0,True,CTR to E TOWSON 138 KV line,L:8582:8586:138,108.7,322.0,7.6,,table,Reconductor line,1102000.0,514000.0
Q18-0981,2020-02-15,BGE TMONIUM to CIPRES 138 KV,L:8466:8467:138,1.0,True,MOUNT WASHINGTON to CANEY CRK 138 KV,L:8557:8574:138,108.1,192.0,13.7,,table,Reconductor line,633000.0,498000.0
Q18-0981,2020-02-15,FRENCH MEADOWS SUBSTATION to RAVENSWORTH 138 KV,L:8463:8579:138,1.0,True,HIDALGO SMELTER 345/1 kV Auto,X:8525:345:1,107.9,260.0,8.7,,table,Reconductor line,2113000.0,1477000.0
Q18-0981,2020-02-15,HAZELWOOD SUBSTATION to CLOVERLEAF 138 KV Line,L:8528:8567:138,1.0,True,HIDALGO SMELTER 345/1kV XFMR,X:8525:345:1,106.4,369.0,8.7,,table,Reconductor line,910000.0,636000.0
Q18-0981,2020-02-15,E TOWSON to CENTER 138 KV,L:8582:8586:138,1.0,True,RECOVERY SOCO to COLDSPING 138 KV L,L:8571:8577:138,103.0,338.0,7.7,,table,Reconductor line,2011000.0,1097000.0
Q18-0981,2020-02-15,IBM COTTLE to DUDLEY 138 KV line,L:8523:8789:138,1.0,True,DODD ROAD 345 kV/138 kV TX,X:9103:345:138,102.1,247.0,7.2,,table,Reconductor line,1142000.0,1142000.0
Q18-0988,2020-03-01,Moweaqua / Garnet Mesa 138 kV,L:7557:7570:138,1.0,True,M. Vernon / Garnet Mesa 138 kV,L:7486:7570:138,184.9,156.0,100.0,,table,Rebuild line with higher-capacity conductor,10657000.0,5956000.0
Q18-0988,2020-03-01,Columbus-Rapelje Auto / Sugar Hill 138 kV,L:7202:7290:138,0.9982486827913126,False,Ritter Park / Sugar Hill 345 kV,L:7221:7290:345,132.9,231.0,44.0,,table,Rebuild line with higher-capacity conductor,2118000.0,927000.0
Q18-0988,2020-03-01,Columbus-Rapelje Auto / Chadwicks 138 kV line,L:7202:7237:138,1.0,True,Sugar Hill / Ritter Park 345 kV Line,L:7221:7290:345,117.4,271.0,44.0,,table,Rebuild line with higher-capacity conductor,14638000.0,6406000.0
Q18-0988,2020-03-01,Chadwicks / Buffalo Rd 138 kV Line,L:7237:7569:138,1.0,True,Ritter Park / Sugar Hill 345 kV,L:7221:7290:345,116.0,284.0,44.0,,table,Rebuild line with higher-capacity conductor,5125000.0,2243000.0
Q18-0988,2020-03-01,Buffalo Rd / Mt. Vernon 138 kV,L:7486:7569:138,0.9996343930243703,False,Ritter Park / Sugar Hill 345 kV,L:7221:7290:345,115.5,290.0,44.0,,table,Rebuild line with higher-capacity conductor,4673000.0,2045000.0
Q18-0988,2020-03-01,Mt. Vernon / Garnet Mesa 138 kV,L:7486:7570:138,1.0,True,Ritter Park / Sugar Hill 345 kV,L:7221:7290:345,114.5,300.0,44.0,,table,Rebuild line with higher-capacity conductor,3595000.0,1574000.0
Q18-0988,2020-03-01,Marys Lake Powerplant / United Cogen Inc 138 kV,L:7291:7314:138,1.0,True,Sugar Hill / Allegheny Energy Units 3 4 & 5 345 kV L,L:7290:8265:345,110.4,203.0,8.8,,table,Rebuild line with higher-capacity conductor,5186000.0,800000.0
Q18-0988,2020-03-01,Sugar Hill Substation / 28Th St 138 kV,L:7201:7290:138,1.0,True,Sugar Hill / Allegheny Energy Units 3 4 & 5 345 kV,L:7290:8265:345,110.3,255.0,8.8,,table,Rebuild line with higher-capacity conductor,1050000.0,162000.0
Q18-0988,2020-03-01,Pine Crk / 28Th St 138 kV,L:7201:7289:138,1.0,True,Allegheny Energy Units 3 4 & 5 / Sugar Hill 345 kV,L:7290:8265:345,109.1,251.0,8.8,,table,Reconductor line,1082000.0,167000.0
Q18-0988,2020-03-01,Swif 1 / Marys Lake Powerplant 138 kV L,L:7264:7291:138,1.0,True,Allegheny Energy Units 3 4 & 5 / Sugar Hill 345 kV,L:7290:8265:345,108.7,216.0,8.8,,table,Reconductor line,360000.0,56000.0
Q18-0988,2020-03-01,Swift 1 / Pine Crk 138 kV Line,L:7264:7289:138,1.0,True,Sugar Hill / Allegheny Energy Units 3 4 & 5 345 kV,L:7290:8265:345,108.2,243.0,8.8,,table,Reconductor line,312000.0,48000.0
Q18-0988,2020-03-01,Allegheny No. 5 Hydro Sta / Stinson 138 kV,L:7419:7427:138,1.0,True,Regal / Yucca 138 kV,L:7261:7428:138,102.1,222.0,5.9,,table,Reconductor line,1198000.0,202000.0
Q18-0988,2020-03-01,Siletz / Grand Haven Diesel Plant 138 kV,L:7295:7308:138,1.0,True,Sugar Hill / Allegheny Energy Units 3 4 & 5 345 kV,L:7290:8265:345,101.9,195.0,8.8,,table,Reconductor line,1070000.0,165000.0
Q18-0988,2020-03-01,United Cogen Inc / Siletz 138 kV,L:7308:7314:138,1.0,True,Sugar Hill / Allegheny Energy Units 3 4 & 5 345 kV,L:7290:8265:345,101.2,204.0,8.8,,table,Reconductor line,358000.0,55000.0
Q18-0988,2020-03-01,Lions Rd 345-138 kV Autotransformer,X:7555:345:138,0.9992072648501689,True,Garnet Mesa / Mt. Vernon 138 kV,L:7486:7570:138,100.3,381.0,7.4,,table,Replace transformer with higher-rated unit,17868000.0,9952000.0
Q18-1012,2020-03-03,Cico / Duck Creek Substation 138 kV L,L:7431:7692:138,1.0,True,Duck Crk / Bayfield Substation 138 kV Line,L:7680:7692:138,282.9,267.0,63.2,,table,Rebuild line with higher-capacity conductor,26145000.0,17423000.0
Q18-1012,2020-03-03,Piney / Bayfied 138 kV,L:7680:7681:138,1.0,True,Cico / Duck Creek 138 kV L,L:7431:7692:138,264.9,339.0,75.5,,table,Rebuild line with higher-capacity conductor,3894000.0,2595000.0
Q18-1012,2020-03-03,Piney / Piney Creek Prject 138 kV,L:7681:8253:138,1.0,True,Cico / Duck Creek 138 kV,L:7431:7692:138,263.1,291.0,65.5,,table,Rebuild line with higher-capacity conductor,3312000.0,2207000.0
Q18-1012,2020-03-03,Duck Crk / Bayfield 138 kV,L:7680:7692:138,1.0,True,Cico / Duck Creek 138 kV,L:7431:7692:138,259.4,349.0,75.5,,table,Rebuild line with higher-capacity conductor,3013000.0,2008000.0
Q18-1012,2020-03-03,Malvern / Macon Solar Power Project 138 kV,L:7682:7691:138,0.9994986367365647,False,Duck Creek / Bayfield 138 kV,L:7680:7692:138,255.2,187.0,36.8,,table,Rebuild line with higher-capacity conductor,4716000.0,3143000.0
Q18-1012,2020-03-03,Bloomfield / Malvern 138 kV Line,L:7429:7682:138,1.0,True,Bayfield / Duck Creek 138 kV,L:7680:7692:138,244.4,192.0,36.8,,table,Rebuild line with higher-capacity conductor,33010000.0,21997000.0
Q18-1012,2020-03-03,Duck Creek / Macon Solar Power Project 138 kV,L:7691:7692:138,1.0,True,Duck Crk / Bayfield Substation 138 kV,L:7680:7692:138,244.3,197.0,36.8,,table,Rebuild line with higher-capacity conductor,7272000.0,4846000.0
Q18-1012,2020-03-03,Larene / Piney Crk Project 138 kV line,L:7697:8253:138,1.0,True,Caldwell / Piney Creek Project 345 kV,L:7702:8253:345,209.4,223.0,11.2,,table,Rebuild line with higher-capacity conductor,4307000.0,2867000.0
Q18-1012,2020-03-03,G W Ivey / Divide Substation 138 kV L,L:7430:7690:138,1.0,True,Piney Crk Project / Piney 138 kV L,L:7681:8253:138,181.4,180.0,28.0,,table,Rebuild line with higher-capacity conductor,17838000.0,11888000.0
Q18-1012,2020-03-03,Piney / G W Ivey 138 kV,L:7430:7681:138,1.0,True,Piney / Piney Creek Project 138 kV,L:7681:8253:138,180.2,185.0,28.0,,table,Rebuild line with higher-capacity conductor,18541000.0,12356000.0
Q18-1012,2020-03-03,Raun / Divide 138 kV,L:7685:7690:138,1.0,True,Piney Crk Project / Piney 138 kV,L:7681:8253:138,163.4,198.0,28.0,,table,Rebuild line with higher-capacity conductor,11177000.0,7448000.0
Q18-1012,2020-03-03,Piney Crk Project / Geysers Tap 1 138 kV,L:7693:8253:138,1.0,True,Piney Crk Project / Piney 138 kV line,L:7681:8253:138,161.8,222.0,31.2,,table,Rebuild line with higher-capacity conductor,3841000.0,2560000.0
Q18-1012,2020-03-03,Piney Crk Project 345 kV/138 kV Transformer,X:8253:345:138,0.9993163904768234,True,Piney Crk Project 500/345kV Autotransformer,X:8253:500:345,154.2,353.0,36.6,,table,Replace transformer with higher-rated unit,23283000.0,14070000.0
Q18-1012,2020-03-03,Raun / Geysers Tap 1 138 kV,L:7685:7693:138,1.0,True,Piney / Piney Crk Project 138 kV,L:7681:8253:138,150.7,212.0,28.0,,table,Rebuild line with higher-capacity conductor,3724000.0,2481000.0
Q18-1012,2020-03-03,Bloomfield / Glen Avon 138 kV,L:7415:7429:138,1.0,True,Caldwell / Piney Crk Project 345 kV Line,L:7702:8253:345,144.2,225.0,10.1,,table,Rebuild line with higher-capacity conductor,15565000.0,7993000.0
Q18-1012,2020-03-03,Hughtron / Stockton Wyndham 138 kV Line,L:7698:7725:138,1.0,True,Caldwell / Piney Crk Project 345 kV Line,L:7702:8253:345,141.9,235.0,6.8,,table,Rebuild line with higher-capacity conductor,25201000.0,16770000.0
Q18-1012,2020-03-03,Permanente / Hughtron Substation 138 kV,L:7696:7698:138,1.0,True,Caldwell / Piny Crk Project 345 kV line,L:7702:8253:345,140.5,240.0,6.8,,table,Rebuild line with higher-capacity conductor,8790000.0,5850000.0
Q18-1012,2020-03-03,Hillabee Station / Glen Avon 138 kV L,L:7415:7435:138,1.0,True,Caldwell / Piney Crk Prject 345 kV,L:7702:8253:345,139.6,230.0,10.1,,table,Rebuild line with higher-capacity conductor,5903000.0,3031000.0
Q18-1012,2020-03-03,Bulls Gap / S Springfield 138 kV,L:7444:7560:138,1.0,True,Allegheny Hydro No 8 345/138 kV XFMR,X:8281:345:138,138.2,228.0,10.0,,table,Rebuild line with higher-capacity conductor,3790000.0,2523000.0
Q18-1012,2020-03-03,Larene / Permanente 138 kV Line,L:7696:7697:138,1.0,True,Piney Crk Project / Caldwell 345 kV,L:7702:8253:345,138.1,232.0,6.7,,table,Rebuild line with higher-capacity conductor,5280000.0,3513000.0
Q18-1012,2020-03-03,Bulls Gap / E B Harris Electric Generating Plant 138 kV line,L:7420:7560:138,1.0,True,Allegheny Hydro No 8 345/138kV Transformer Bank,X:8281:345:138,135.2,231.0,10.0,,table,Rebuild line with higher-capacity conductor,1530000.0,1018000.0
Q18-1012,2020-03-03,Allegheny Hydro No 9 / Allegheny Hydro No 8 138 kV,L:7689:8281:138,1.0,True,Allegheny Hydro No 8 / Corydon 138 kV Line,L:7425:8281:138,134.6,252.0,5.1,,table,Rebuild line with higher-capacity conductor,8194000.0,5445000.0
Q18-1012,2020-03-03,E B Harris Electric Generatingplant / Big Cajun 2 Substation 138 kV,L:7420:7426:138,1.0,True,Allegheny Hydro No 8 345/138 kV Auto,X:8281:345:138,131.4,234.0,10.0,,table,Rebuild line with higher-capacity conductor,6320000.0,4207000.0
Q18-1012,2020-03-03,Big Cajun 2 / Southeast Vicksburg 138 kV L,L:7426:8284:138,1.0,True,Allegheny Hydro No 8 345/138 kV XFMR,X:8281:345:138,123.4,243.0,10.0,,table,Rebuild line with higher-capacity conductor,3182000.0,2119000.0
Q18-1012,2020-03-03,Allegheny Hydro No 8 / Corydon 138 kV,L:7425:8281:138,1.0,True,Piney Crk Project / Caldwell 345 kV L,L:7702:8253:345,116.1,254.0,14.8,,table,Rebuild line with higher-capacity conductor,3749000.0,2497000.0
Q18-1016,2020-03-03,Southtown 345/138kV Auto,X:9043:345:138,0.9978055692042405,True,Southtown – Vienna Operations 345 kV,L:9043:9055:345,133.7,1078.0,38.2,,prose_overloaded,Replace transformer with higher-rated unit,15134000.0,262000.0
Q18-1016,2020-03-03,Shingle Crk – West -Station 138 kV L,L:9031:9042:138,1.0,True,Vienna Operations – Southtown 345 kV,L:9043:9055:345,131.4,906.0,53.7,,prose_overloaded,Rebuild line with higher-capacity conductor,14722000.0,324000.0
Q18-1016,2020-03-03,Easton 2 – Vienna Operations 345 kV line,L:9055:9068:345,1.0,True,Linde – Ripple 138 kV Line,L:9036:9046:138,127.8,1710.0,76.9,,prose_overloaded,Rebuild line with higher-capacity conductor,91678000.0,1853000.0
Q18-1016,2020-03-03,Memphis Jct – Persimmon Gap 138 kV,L:8726:8727:138,1.0,True,Vienna Operations – Easton 2 345 kV,L:9055:9068:345,127.3,409.0,20.2,,prose_overloaded,Rebuild line with higher-capacity conductor,3180000.0,60000.0
Q18-1016,2020-03-03,Huntington Falls – Commonwealth Chesapeake 138 kV Line,L:8990:10283:138,1.0,True,Commonwealth Chesapeake – Southtown 345 kV Line,L:9043:10283:345,126.4,748.0,34.6,,prose_overloaded,Rebuild line with higher-capacity conductor,4285000.0,113000.0
Q18-1016,2020-03-03,Quinn – Bulverde 138 kV,L:8381:8392:138,1.0,True,Vienna Operations – Easton 2 345 kV,L:9055:9068:345,123.6,406.0,16.9,,prose_overloaded,Rebuild line with higher-capacity conductor,938000.0,19000.0
Q18-1016,2020-03-03,Dane – Commonealth Chesapeake 138 kV,L:8987:10283:138,1.0,True,Commonwealth Chesapeake Substation – Southtown 345 kV,L:9043:10283:345,122.0,664.0,29.0,,prose_overloaded,Rebuild line with higher-capacity conductor,16079000.0,419000.0
Q18-1016,2020-03-03,Key Largo – Saltspring Island 138 kV,L:8607:8831:138,1.0,True,Easton 2 – Cady 345 kV Line,L:8826:9068:345,121.6,243.0,11.7,,prose_overloaded,Rebuild line with higher-capacity conductor,24663000.0,428000.0
Q18-1016,2020-03-03,Quince Orchard – Agawam 138 kV Line,L:9038:9040:138,1.0,True,Southtown – Commonwealth Chesapeake 345 kV,L:9043:10283:345,143.1,171.0,9.6,,prose_loss,Rebuild line with higher-capacity conductor,3312000.0,89000.0
Q18-1016,2020-03-03,Southtown – Commonwealth Chesapeake 345 kV L,L:9043:10283:345,1.0,True,Huntington Falls – Otay Lake 138 kV,L:8990:9052:138,131.8,1871.0,72.8,,prose_loss,Rebuild line with higher-capacity conductor,64680000.0,1337000.0
Q18-1016,2020-03-03,Wye Mills – Grasonville 138 kV,L:8977:9008:138,1.0,True,Eston 2 – Cady 345 kV,L:8826:9068:345,129.9,203.0,6.4,,prose_loss,Rebuild line with higher-capacity conductor,16776000.0,301000.0
Q18-1016,2020-03-03,Southtown – Shingle Crk 138 kV,L:9042:9043:138,1.0,True,Vienna Operations – Southtown 345 kV,L:9043:9055:345,129.9,940.0,53.7,,prose_loss,Rebuild line with higher-capacity conductor,6241000.0,137000.0
Q18-1016,2020-03-03,Vienna Operations 345/1 kV XFMR,X:9055:345:1,0.9961120133333047,True,Vienna Operations – Easton 2 345 kV,L:9055:9068:345,128.1,981.0,47.6,,prose_loss,Replace transformer with higher-rated unit,10709000.0,234000.0
Q18-1016,2020-03-03,Ripple 345 kV/138 kV Transformer,X:9046:345:138,0.9970050844909413,True,Southtown – Vienna Operations Substation 345 kV,L:9043:9055:345,127.1,620.0,35.9,,prose_loss,Replace transformer with higher-rated unit,15198000.0,341000.0
Q18-1016,2020-03-03,Dane – Prunedale 138 kV L,L:8986:8987:138,1.0,True,Southtown – Commonwealth Chesapeake 345 kV Line,L:9043:10283:345,126.3,303.0,14.3,,prose_loss,Rebuild line with higher-capacity conductor,3624000.0,95000.0
Q18-1016,2020-03-03,Saddlebrooke Ranch – Sunset 138 kV,L:8357:8375:138,1.0,True,Vienna Operations – Easton 2 Substation 345 kV Line,L:9055:9068:345,125.7,925.0,42.4,,prose_loss,Rebuild line with higher-capacity conductor,14489000.0,282000.0
Q18-1016,2020-03-03,Langlois – Southtown 138 kV,L:9037:9043:138,1.0,True,Southtown – Commonwealth Chesapeake 345 kV,L:9043:10283:345,122.2,520.0,27.4,,prose_loss,Rebuild line with higher-capacity conductor,5672000.0,136000.0
Q18-1016,2020-03-03,Commonwealth Chesapeake – Rodessa 138 kV,L:8989:10283:138,1.0,True,Southtown – Commonwealth Chesapeake Substation 345 kV,L:9043:10283:345,140.6,232.0,12.4,,prose_colon,Rebuild line with higher-capacity conductor,4249000.0,105000.0
Q18-1016,2020-03-03,Southtown – Quince Orchard 138 kV,L:9040:9043:138,1.0,True,Commonwealth Chesapeake – Southtown 345 kV,L:9043:10283:345,132.9,336.0,19.3,,prose_colon,Rebuild line with higher-capacity conductor,2683000.0,70000.0
Q18-1016,2020-03-03,Quince Orchard – Colchester 138 kV,L:9040:9041:138,1.0,True,Commonwealth Chesapeake – Southtown 345 kV L,L:9043:10283:345,129.2,556.0,28.9,,prose_colon,Rebuild line with higher-capacity conductor,2432000.0,63000.0
Q18-1016,2020-03-03,Valleyview – Colchester 138 kV L,L:8993:9041:138,1.0,True,Southtown – Commonwealth Chesapeake 345 kV,L:9043:10283:345,127.0,587.0,28.9,,prose_colon,Rebuild line with higher-capacity conductor,25306000.0,660000.0
Q18-1016,2020-03-03,Vedder – Otay Lake 138 kV,L:9052:9054:138,1.0,True,Commonwealth Chesapeake – Southtown 345 kV,L:9043:10283:345,125.4,1040.0,46.9,,prose_colon,Rebuild line with higher-capacity conductor,6196000.0,160000.0
Q18-1016,2020-03-03,Huntington Falls – Otay Lake 138 kV,L:8990:9052:138,0.9993601779903597,False,Southtown – Commonwealth Chesapeake 345 kV,L:9043:10283:345,125.2,1048.0,46.9,,prose_colon,Rebuild line with higher-capacity conductor,8304000.0,215000.0
Q18-1016,2020-03-03,Tulucay – Michoud Sta 138 kV,L:8988:9044:138,1.0,True,Southtown – Commonwealth Chesapeake 345 kV line,L:9043:10283:345,124.8,167.0,8.4,,prose_colon,Rebuild line with higher-capacity conductor,30944000.0,830000.0
Q18-1016,2020-03-03,Hillsboro – Saltspring Island 138 kV,L:8605:8607:138,1.0,True,Cady – Easton 2 345 kV L,L:8826:9068:345,124.3,242.0,11.7,,prose_colon,Rebuild line with higher-capacity conductor,7672000.0,133000.0
Q18-1032,2020-03-02,Norgate to Vera 138 kV L,L:7714:7798:138,1.0,True,Caldwell to Carbon Ctr 345 kV Line,L:7702:7809:345,127.6,183.0,7.8,,prose_overloaded,Rebuild line with higher-capacity conductor,33951000.0,33951000.0
Q18-1032,2020-03-02,Eklutna to Elsinore 138 kV,L:7727:8027:138,1.0,True,Blackrock to Eklutna 345 kV,L:7709:7727:345,111.1,250.0,35.2,,prose_overloaded,Rebuild line with higher-capacity conductor,12926000.0,12926000.0
Q18-1032,2020-03-02,New Melones to Armstrong 345 kV,L:8011:8291:345,1.0,True,Ft Gibson to Armstrong 500 kV Line,L:8267:8291:500,100.3,1061.0,6.8,,prose_loss,Reconductor line,20739000.0,408000.0
Q18-1032,2020-03-02,Carbon Center 500-345 kV Transformer Bank,X:7809:500:345,0.9958464172642352,True,Blackrock Substation to Shawville Sta 345 kV,L:7709:8249:345,101.3,1716.0,16.9,,prose_colon,Replace transformer with higher-rated unit,23752000.0,1344000.0
Q18-1038,2020-02-18,Yabucoa-Saticoy 100 KV,L:22878:22901:100,1.0,True,Yabucoa-Lucas 100 KV,L:22878:22914:100,109.9,118.0,61.9,,table,Reconductor line,416000.0,152000.0
Q18-1038,2020-02-18,Darlington Road-Wayne Trace 100 KV,L:21773:21789:100,1.0,True,Richland-Dekalb Substation 500 KV,L:20309:21759:500,109.8,556.0,5.9,,table,Reconductor line,557000.0,4000.0
Q18-1038,2020-02-18,Baraga Vlg 500-230 kV Transformer,X:19413:500:230,0.9761457246014603,True,Trego-Beaver 500 KV,L:19893:20264:500,105.8,1991.0,13.0,,table,Replace transformer with higher-rated unit,20186000.0,118000.0
Q18-1038,2020-02-18,Newport ie-Post Rock 230 KV,L:19626:19645:230,1.0,True,Trego-Beaver Substation 500 KV Line,L:19893:20264:500,104.9,2343.0,13.1,,table,Reconductor line,14942000.0,91000.0
Q18-1038,2020-02-18,Myrtle Point-Post Rock 230 KV,L:19626:19637:230,1.0,True,Trego-Beaver 500 KV,L:19893:20264:500,104.2,2391.0,12.6,,table,Reconductor line,6954000.0,42000.0
Q18-1038,2020-02-18,Mason St 500/230kV Transformer Bank,X:20299:500:230,0.974281971688565,True,Trego-Beaver 500 KV,L:19893:20264:500,104.1,2151.0,11.8,,table,Replace transformer with higher-rated unit,21314000.0,134000.0
Q18-1038,2020-02-18,New Departure-Adams Substation 230 KV line,L:19846:19852:230,1.0,True,Trego-Beaver 500 KV,L:19893:20264:500,103.6,1433.0,7.7,,table,Reconductor line,11493000.0,72000.0
Q18-1038,2020-02-18,Old Forge-Involta 230 KV,L:20096:20108:230,1.0,True,Hylebos-Ravenna 500 KV,L:19719:20097:500,103.5,520.0,5.2,,table,Reconductor line,4212000.0,28000.0
Q18-1038,2020-02-18,Hillcrest-Segs 5 100 KV,L:21764:21772:100,1.0,True,Richland-Dekalb 500 KV line,L:20309:21759:500,102.9,710.0,7.1,,table,Reconductor line,1596000.0,11000.0
Q18-1038,2020-02-18,Stoner Substation-Ledges 230 KV,L:19882:20223:230,1.0,True,El Paso-Ravenna 500 KV,L:8093:20097:500,102.7,618.0,5.7,,table,Reconductor line,6694000.0,41000.0
Q18-1038,2020-02-18,Norwich-Larson Street 230 KV L,L:19145:19146:230,1.0,True,Nowich-Barrett 500 KV,L:19134:19145:500,102.6,1633.0,8.7,,table,Reconductor line,5448000.0,32000.0
Q18-1038,2020-02-18,Beaver-Onancok Diesel Generation Facility 230 KV,L:19941:20264:230,1.0,True,Beaver-Eufaula 500 KV,L:20264:20266:500,102.4,2230.0,10.7,,table,Reconductor line,8697000.0,53000.0
Q18-1038,2020-02-18,Minnehaha-Sidney A Murray Jr Hydroelectric 230 KV,L:19862:19865:230,1.0,True,Richland-Dekalb 500 KV Line,L:20309:21759:500,102.3,1403.0,16.3,,table,Reconductor line,12138000.0,83000.0
Q18-1038,2020-02-18,George Neal South-Zona Libre 6007 230 KV,L:19705:19717:230,1.0,True,Galion Generating Sta-Trego 500 KV,L:19893:20261:500,102.3,1196.0,6.4,,table,Reconductor line,8827000.0,53000.0
Q18-1038,2020-02-18,Slocum Rd-Mcneil 230 KV,L:19826:20278:230,1.0,True,Richland Substation-Dekalb 500 KV L,L:20309:21759:500,102.2,2032.0,25.4,,table,Reconductor line,3937000.0,27000.0
Q18-1038,2020-02-18,Slocum Rd-Dekalb 230 KV,L:19826:21759:230,1.0,True,Dekalb-Richland 500 KV,L:20309:21759:500,102.0,2066.0,25.4,,table,Reconductor line,16014000.0,109000.0
Q18-1038,2020-02-18,Highgate-Herald-Twin Cities 230 KV L,L:19900:20133:230,1.0,True,Mason St 500/230 kV XFMR,X:20299:500:230,102.0,1416.0,6.9,,table,Reconductor line,10432000.0,70000.0
Q18-1038,2020-02-18,Zoa Libre 6007-Kampsville 230 KV,L:19705:20258:230,1.0,True,Trego-Galion Generating Sta 500 KV line,L:19893:20261:500,101.9,1226.0,6.4,,table,Reconductor line,9455000.0,57000.0
Q18-1038,2020-02-18,Breed-Mcneil 230 KV,L:20278:20298:230,1.0,True,Richland-Dekalb 500 KV,L:20309:21759:500,101.7,2060.0,25.4,,table,Reconductor line,8157000.0,55000.0
Q18-1038,2020-02-18,Sidney A Murray Jr Hydroelectric-Breed Substation 230 KV,L:19865:20298:230,1.0,True,Richland-Dekalb Substation 500 KV,L:20309:21759:500,101.7,2060.0,25.4,,table,Reconductor line,16241000.0,110000.0
Q18-1038,2020-02-18,Moreno Tap-Kampsville 230 KV,L:19909:20258:230,1.0,True,Galion Generating Station-Trego 500 KV,L:19893:20261:500,101.7,1243.0,6.4,,table,Reconductor line,20596000.0,125000.0
Q18-1038,2020-02-18,Atascocita-North Cambridge 230 KV,L:19681:20177:230,1.0,True,El Paso-Ravenna 500 KV,L:8093:20097:500,101.5,1216.0,8.9,,table,Reconductor line,6463000.0,39000.0
Q18-1038,2020-02-18,E Methuen-Madeline 230 KV L,L:18949:19576:230,1.0,True,Baraga Vlg-Gray'S Flat 230 KV,L:19413:19437:230,101.1,1864.0,9.4,,table,Reconductor line,9948000.0,57000.0
Q18-1038,2020-02-18,Adirondack 500 kV/230 kV Transformer,X:18843:500:230,0.9772713032040747,True,E Methuen 500 kV/230 kV XFMR,X:19576:500:230,101.1,1694.0,5.0,,table,Replace transformer with higher-rated unit,34465000.0,183000.0
Q18-1038,2020-02-18,Norwich 500 kV/1 kV Autotransformer,X:19145:500:1,0.970141664849921,True,Norwich-Barrett 500 KV Line,L:19134:19145:500,100.3,1120.0,6.8,,table,Replace transformer with higher-rated unit,35450000.0,209000.0
Q18-1044,2020-02-25,Chase Hill – Reclaim Substation 138.0 kV,L:7259:7267:138,1.0,True,Burwell – P.T.S 345.0 kV Line,L:7233:7389:345,188.8,210.0,6.7,,prose_overloaded,Rebuild line with higher-capacity conductor,2310000.0,866000.0
Q18-1044,2020-02-25,Palm-Hackberry – Eastside 138.0 kV,L:7311:7315:138,1.0,True,Sugar Hill – Allegheny Energy Units 3 4 & 5 345.0 kV,L:7290:8265:345,148.6,183.0,6.5,,prose_overloaded,Rebuild line with higher-capacity conductor,1436000.0,1436000.0
Q18-1044,2020-02-25,Overton – Holland Prk 138.0 kV,L:7312:7338:138,1.0,True,Allegheny Energy Units 3 4 & 5 – Sugar Hill 345.0 kV,L:7290:8265:345,137.1,249.0,6.5,,prose_overloaded,Rebuild line with higher-capacity conductor,1809000.0,1809000.0
Q18-1044,2020-02-25,Sjve El Nido – Palm-Hackberry 138.0 kV,L:7311:7343:138,1.0,True,Allegheny Energy Units 3 4 & 5 – Sugar Hill 345.0 kV,L:7290:8265:345,136.2,196.0,6.5,,prose_overloaded,Rebuild line with higher-capacity conductor,2514000.0,2514000.0
Q18-1044,2020-02-25,Arsenal – Wyandotte Substation 138.0 kV,L:7293:7297:138,1.0,True,Ontonagon – Dos Amigos Substation 138.0 kV,L:7249:7400:138,135.1,239.0,11.9,,prose_overloaded,Rebuild line with higher-capacity conductor,1102000.0,760000.0
Q18-1044,2020-02-25,Wyandotte – Williams 138.0 kV L,L:7293:7302:138,1.0,True,Dos Amigos – Ontonagon 138.0 kV,L:7249:7400:138,134.8,246.0,11.9,,prose_overloaded,Rebuild line with higher-capacity conductor,784000.0,541000.0
Q18-1044,2020-02-25,Salne – New Holstein Sw Sta 138.0 kV,L:7327:7342:138,1.0,True,Dos Amigos – Ontonagon Substation 138.0 kV,L:7249:7400:138,121.6,208.0,11.9,,prose_overloaded,Rebuild line with higher-capacity conductor,2292000.0,1581000.0
Q18-1044,2020-02-25,Sta B – Highland 138.0 kV Line,L:7307:7313:138,0.9796905465776389,True,Allegheny Energy Units 3 4 & 5 – Sugar Hill 345.0 kV L,L:7290:8265:345,113.9,219.0,6.5,,prose_overloaded,Rebuild line with higher-capacity conductor,863000.0,863000.0
Q18-1044,2020-02-25,Sta Q Harbor – East Omak 138.0 kV L,L:7288:7390:138,1.0,True,Hilltop – Piney Crk Project 500.0 kV,L:7105:8253:500,107.1,260.0,7.2,,prose_overloaded,Reconductor line,2005000.0,1029000.0
Q18-1044,2020-02-25,Roseland Substation – Ontonagon 138.0 kV line,L:7294:7400:138,1.0,True,Piney Crk Project – Hilltop 500.0 kV,L:7105:8253:500,198.9,179.0,7.2,,prose_loss,Rebuild line with higher-capacity conductor,1164000.0,598000.0
Q18-1044,2020-02-25,Reclaim – Centerville Rd 138.0 kV Line,L:7267:7280:138,1.0,True,Burwell – P.T.S 345.0 kV line,L:7233:7389:345,179.5,233.0,6.7,,prose_loss,Rebuild line with higher-capacity conductor,2752000.0,1031000.0
Q18-1044,2020-02-25,San Carlos – Centerville Rd 138.0 kV,L:7280:7395:138,1.0,True,Burwell – P.T.S 345.0 kV,L:7233:7389:345,176.5,244.0,6.7,,prose_loss,Rebuild line with higher-capacity conductor,657000.0,246000.0
Q18-1044,2020-02-25,Somerville – San Carlos 138.0 kV,L:7286:7395:138,1.0,True,Burwell – P.T.S 345.0 kV,L:7233:7389:345,174.6,252.0,6.7,,prose_loss,Rebuild line with higher-capacity conductor,1096000.0,411000.0
Q18-1044,2020-02-25,Countryclub Substation – Overton 138.0 kV,L:7306:7338:138,1.0,True,Sugar Hill – Allegheny Energy Units 3 4 & 5 345.0 kV,L:7290:8265:345,139.0,230.0,6.5,,prose_loss,Rebuild line with higher-capacity conductor,598000.0,598000.0
Q18-1044,2020-02-25,E Kent – Saline 138.0 kV,L:7323:7342:138,1.0,True,Ontonagon – Dos Amigos 138.0 kV,L:7249:7400:138,134.0,195.0,11.9,,prose_loss,Rebuild line with higher-capacity conductor,1836000.0,1266000.0
Q18-1044,2020-02-25,Spring Ridge Rd Substation – East Omak 138.0 kV,L:7245:7288:138,1.0,True,Hiltop – Piney Creek Project 500.0 kV line,L:7105:8253:500,118.7,250.0,7.2,,prose_loss,Rebuild line with higher-capacity conductor,1792000.0,920000.0
Q18-1044,2020-02-25,New Holstein Sw Sta – Rainbow Falls Auscble 138.0 kV,L:7224:7327:138,1.0,True,Ontonagon – Dos Amigos 138.0 kV,L:7249:7400:138,112.8,217.0,11.9,,prose_loss,Rebuild line with higher-capacity conductor,3872000.0,2671000.0
Q18-1044,2020-02-25,Roseland – Mon Valley Works Illinois 138.0 kV,L:7294:7300:138,1.0,True,Piney Crk Project – Hiltop 500.0 kV,L:7105:8253:500,175.8,198.0,7.2,,prose_colon,Rebuild line with higher-capacity conductor,4987000.0,2560000.0
Q18-1044,2020-02-25,V C Summer – Mon Vly Works Illinois 138.0 kV L,L:7300:7398:138,1.0,True,Hlltop Substation – Piney Crk Project 500.0 kV,L:7105:8253:500,152.2,218.0,7.2,,prose_colon,Rebuild line with higher-capacity conductor,2206000.0,1132000.0
Q18-1044,2020-02-25,Eastside – N Greenwich 138.0 kV,L:7310:7315:138,1.0,True,Sugar Hill – Allegheny Energy Units 3 4 & 5 345.0 kV,L:7290:8265:345,147.1,197.0,6.5,,prose_colon,Rebuild line with higher-capacity conductor,951000.0,951000.0
Q18-1044,2020-02-25,Country Club – North Greenwich 138.0 kV,L:7306:7310:138,1.0,True,Sugar Hill – Allegheny Energy Units 3 4 & 5 345.0 kV,L:7290:8265:345,139.5,223.0,6.5,,prose_colon,Rebuild line with higher-capacity conductor,3255000.0,3255000.0
Q18-1044,2020-02-25,Arsenal – East Kent 138.0 kV,L:7297:7323:138,1.0,True,Dosamigos – Ontonagn 138.0 kV,L:7249:7400:138,136.9,224.0,11.9,,prose_colon,Rebuild line with higher-capacity conductor,2904000.0,2003000.0
Q18-1044,2020-02-25,N – Holland Park 138.0 kV,L:7223:7312:138,1.0,True,Sugar Hill – Allegheny Energy Units 3 4 & 5 345.0 kV line,L:7290:8265:345,136.9,253.0,6.5,,prose_colon,Rebuild line with higher-capacity conductor,958000.0,958000.0
Q18-1044,2020-02-25,Highland – Sjve El Nido 138.0 kV,L:7307:7343:138,1.0,True,Allegheny Energy Units 3 4 & 5 – Sugar Hill 345.0 kV line,L:7290:8265:345,123.7,209.0,6.5,,prose_colon,Rebuild line with higher-capacity conductor,6045000.0,6045000.0
Q18-1044,2020-02-25,V C Summer – Spring Ridge Rd 138.0 kV,L:7245:7398:138,1.0,True,Piney Creek Project – Hilltop 500.0 kV,L:7105:8253:500,123.2,246.0,7.2,,prose_colon,Rebuild line with higher-capacity conductor,4346000.0,2231000.0
Q18-1049,2020-02-19,STENT - BARBADOES 138.0 kV,L:6758:6936:138,1.0,True,STARKEY ROAD - PICO 138.0 kV,L:6754:6768:138,139.4,212.0,57.8,64.8,fields,Rebuild line with higher-capacity conductor,6040000.0,4497000.0
Q18-1049,2020-02-19,FRUITLAND SUBSTATION - ST. JOHNS 138.0 kV Line,L:6778:6779:138,1.0,True,MARCUS HOOK ENERGY LP - TOMBSTONE SUBSTATION 500.0 kV,L:6300:7163:500,118.2,233.0,10.5,105.9,fields,Rebuild line with higher-capacity conductor,3077000.0,1929000.0
Q18-1049,2020-02-19,ST. JOHNS - HATHAWAY STREET 138.0 kV,L:6779:6937:138,1.0,True,MARCUS HOOK ENERGY LP - TOMBSTONE 500.0 kV,L:6300:7163:500,113.7,273.0,10.5,103.2,fields,Rebuild line with higher-capacity conductor,1544000.0,967000.0
Q18-1049,2020-02-19,PICO - STENT 138.0 kV,L:6768:6936:138,1.0,True,BARBADOES - STENT 138.0 kV,L:6758:6936:138,108.6,224.0,100.0,13.5,fields,Reconductor line,387000.0,387000.0
