project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q18-1049,2020-02-19,DORCHESTER - HATHAWAY ST 138.0 kV,L:6742:6937:138,1.0,True,TOMBSTNE - MARCUS HOOK ENERGY LP 500.0 kV,L:6300:7163:500,108.2,349.0,10.5,100.0,fields,Reconductor line,512000.0,321000.0
Q18-1049,2020-02-19,FRUITLAND - EAST BENCH 138.0 kV L,L:6778:6914:138,1.0,True,MARCUS HOOK ENERGY LP - TOMBSTONE 500.0 kV L,L:6300:7163:500,107.5,229.0,10.5,95.0,fields,Reconductor line,593000.0,371000.0
Q18-1049,2020-02-19,DORCHESTER SUBSTATION - CECIL FIELD 138.0 kV,L:6742:6780:138,1.0,True,TOMBSTONE - MARCUS HOOK ENERGY LP 500.0 kV Line,L:6300:7163:500,107.0,370.0,10.5,99.3,fields,Reconductor line,663000.0,415000.0
Q18-1049,2020-02-19,CECIL FIELD - PLYMOUTH MEETING 138.0 kV,L:6780:6782:138,1.0,True,TMBSTONE - MARCUS HOOK ENERGY LP 500.0 kV,L:6300:7163:500,106.3,384.0,10.5,98.9,fields,Reconductor line,634000.0,397000.0
Q18-1049,2020-02-19,PLYMOUTH MEETING - BARBADOES 138.0 kV Line,L:6758:6782:138,1.0,True,TOMBSTONE - MARCUS HOOK ENERGY LP 500.0 kV L,L:6300:7163:500,105.5,402.0,10.5,98.4,fields,Reconductor line,1303000.0,817000.0
Q18-1049,2020-02-19,E BENCH - STILLWATER 138.0 kV,L:6908:6914:138,1.0,True,TOMBSTONE - MARCUS HOOK ENERGY LP 500.0 kV,L:6300:7163:500,100.1,220.0,10.5,87.0,fields,Reconductor line,325000.0,203000.0
Q18-1058,2020-03-04,BARLING / JOPPATOWNE 138.0 kV,L:8516:8541:138,1.0,True,JOPPATOWNE / BARLING 138.0 kV Cir. 2,L:8516:8541:138,111.6,464.0,65.4,88.3,fields,Rebuild line with higher-capacity conductor,2087000.0,285000.0
Q18-1058,2020-03-04,JOPPATOWNE / BARLING 138.0 kV Cir. 2,L:8516:8541:138,1.0,True,BARLING / JOPPATOWNE 138.0 kV Ckt 1,L:8516:8541:138,111.6,464.0,65.4,88.3,fields,Rebuild line with higher-capacity conductor,2087000.0,285000.0
Q18-1074,2020-02-21,Carolands-Booster 138.0 kV,L:18309:18310:138,1.0,True,Goosport-Louisiana Pacific 138.0 kV,L:18634:18637:138,168.8,210.0,18.3,150.1,fields,Rebuild line with higher-capacity conductor,5530000.0,4969000.0
Q18-1074,2020-02-21,Novato-Carolands 138.0 kV L,L:18185:18309:138,1.0,True,Goosport-Louisiana Pacific Substation 138.0 kV,L:18634:18637:138,159.3,220.0,18.3,141.4,fields,Rebuild line with higher-capacity conductor,10027000.0,9009000.0
Q18-1074,2020-02-21,Border Steel-Riverton 115 138.0 kV,L:18419:18420:138,1.0,True,Marquette Energy Ctr-Huston 138.0 kV Line,L:7975:18632:138,155.5,208.0,31.4,123.2,fields,Rebuild line with higher-capacity conductor,5198000.0,4914000.0
Q18-1074,2020-02-21,Riverton 115-Spencer Gas Turbine 138.0 kV L,L:18419:18436:138,1.0,True,Marquette Energy Ctr-Huston 138.0 kV line,L:7975:18632:138,155.1,211.0,31.4,123.1,fields,Rebuild line with higher-capacity conductor,13028000.0,12315000.0
Q18-1074,2020-02-21,Spencer Gas Turbine-Cedar Crest 138.0 kV,L:18436:18633:138,1.0,True,Huston-Maquette Energy Ctr 138.0 kV,L:7975:18632:138,154.5,212.0,31.4,122.9,fields,Rebuild line with higher-capacity conductor,6006000.0,5678000.0
Q18-1074,2020-02-21,Louisiana Pacific-Cedar Crest 138.0 kV,L:18633:18634:138,1.0,True,Marquette Energy Ctr-Huston Substation 138.0 kV Line,L:7975:18632:138,152.7,217.0,31.4,121.7,fields,Rebuild line with higher-capacity conductor,11217000.0,10604000.0
Q18-1074,2020-02-21,Louisiana Pacific-Goosport 138.0 kV line,L:18634:18637:138,1.0,True,Marquette Energy Center-Huston Substation 138.0 kV,L:7975:18632:138,148.2,225.0,31.4,118.4,fields,Rebuild line with higher-capacity conductor,9978000.0,9432000.0
Q18-1074,2020-02-21,Millbrae-Chester Generating Sta 138.0 kV L,L:18178:18426:138,1.0,True,Border Steel-Halsey 138.0 kV Line,L:7974:18420:138,141.1,212.0,14.3,126.7,fields,Rebuild line with higher-capacity conductor,17025000.0,12956000.0
Q18-1074,2020-02-21,Marquette Energy Ctr-Booster 138.0 kV,L:7975:18310:138,1.0,True,Louisiana Pacific-Goosport 138.0 kV,L:18634:18637:138,140.1,223.0,29.4,112.0,fields,Rebuild line with higher-capacity conductor,10270000.0,9719000.0
Q18-1074,2020-02-21,Huston-Marquette Energy Center 138.0 kV L,L:7975:18632:138,1.0,True,Louisiana Pacific-Goosport 138.0 kV,L:18634:18637:138,139.5,228.0,29.4,111.9,fields,Rebuild line with higher-capacity conductor,16933000.0,16025000.0
Q18-1074,2020-02-21,Indian Hospital-Grantsdale 138.0 kV line,L:18049:18636:138,1.0,True,Pana N-Rec Harmony Substation 138.0 kV,L:18328:18329:138,136.4,231.0,63.6,77.6,fields,Rebuild line with higher-capacity conductor,14205000.0,13468000.0
Q18-1074,2020-02-21,Goosport-Grantsdale 138.0 kV line,L:18636:18637:138,1.0,True,Paa N-Rec Harmony Substation 138.0 kV,L:18328:18329:138,136.0,231.0,63.6,77.1,fields,Rebuild line with higher-capacity conductor,6427000.0,6093000.0
Q18-1074,2020-02-21,Halsey Substation-Lodi 138.0 kV Line,L:7974:18428:138,1.0,True,Chester Generating Sta-Millbrae Substation 138.0 kV,L:18178:18426:138,125.7,206.0,16.8,108.3,fields,Rebuild line with higher-capacity conductor,19381000.0,14521000.0
Q18-1074,2020-02-21,Halsey-Border Steel 138.0 kV,L:7974:18420:138,1.0,True,Millbrae-Chester Generating Sta 138.0 kV,L:18178:18426:138,125.2,211.0,16.8,108.1,fields,Rebuild line with higher-capacity conductor,5759000.0,4315000.0
Q18-1074,2020-02-21,Lodi-Morgantown Energy Facility 138.0 kV,L:18428:18689:138,1.0,True,Chester Generating Sta-Millbrae Substation 138.0 kV line,L:18178:18426:138,118.9,194.0,16.8,100.4,fields,Rebuild line with higher-capacity conductor,1362000.0,1021000.0
Q18-1074,2020-02-21,Huntersville Delivery No 2-Mahoning 138.0 kV,L:18172:18173:138,1.0,True,Indian Hospital-Grantsdale 138.0 kV,L:18049:18636:138,110.3,199.0,17.1,91.9,fields,Rebuild line with higher-capacity conductor,3507000.0,2740000.0
Q18-1074,2020-02-21,Wareham Valley-Borer Steel 138.0 kV,L:18316:18420:138,1.0,True,Halsey-Border Steel 138.0 kV,L:7974:18420:138,107.7,184.0,21.3,83.0,fields,Reconductor line,1573000.0,1573000.0
Q18-1074,2020-02-21,Cole-Pleasant Vly Mn 138.0 kV L,L:18275:18276:138,1.0,True,Indian Hospital-Grantsdale 138.0 kV,L:18049:18636:138,106.5,235.0,17.1,90.9,fields,Reconductor line,4408000.0,3444000.0
Q18-1074,2020-02-21,Huston-Goosport 138.0 kV,L:18632:18637:138,1.0,True,Goosport Substation-Louisiana Pacific 138.0 kV line,L:18634:18637:138,106.0,184.0,61.8,34.0,fields,Reconductor line,4451000.0,4223000.0
Q18-1074,2020-02-21,Pleasant Vly Mn-Millers Ferry 138.0 kV,L:18276:18600:138,1.0,True,Indian Hospital-Grantsdale 138.0 kV line,L:18049:18636:138,105.5,247.0,17.1,90.7,fields,Reconductor line,2414000.0,1886000.0
Q18-1074,2020-02-21,Middleburg-Millers Ferry 138.0 kV,L:17959:18600:138,1.0,True,Indian Hospital-Grantsdale 138.0 kV line,L:18049:18636:138,105.4,251.0,17.1,90.7,fields,Reconductor line,2231000.0,1743000.0
Q18-1074,2020-02-21,Middleburg-Revere Co 138.0 kV,L:17947:17959:138,1.0,True,Indian Hospital Substation-Grantsdale 138.0 kV,L:18049:18636:138,104.8,255.0,17.1,90.4,fields,Reconductor line,2560000.0,2000000.0
Q18-1074,2020-02-21,Revere Co-Haynes 138.0 kV,L:17947:17948:138,1.0,True,Revere Co-Ormond 138.0 kV,L:17947:17957:138,102.4,176.0,5.2,96.1,fields,Reconductor line,1970000.0,1321000.0
Q18-1074,2020-02-21,Oasis-Wareham Valley 138.0 kV Line,L:18307:18316:138,1.0,True,Halsey Substation-Border Steel 138.0 kV Line,L:7974:18420:138,101.8,191.0,21.3,78.0,fields,Reconductor line,1570000.0,1570000.0
Q18-1074,2020-02-21,Haynes-Sarno 138.0 kV L,L:17948:18085:138,1.0,True,Ormond-Revere Co 138.0 kV,L:17947:17957:138,100.9,182.0,5.2,94.8,fields,Reconductor line,2721000.0,1825000.0
Q18-1093,2020-02-22,Kinsington to River Rock 100.0 kV,L:23384:23386:100,1.0,True,Jacobs Corner to Kinsington Substation 100.0 kV Line,L:22815:23384:100,122.2,140.0,100.0,,table,Rebuild line with higher-capacity conductor,4539000.0,4539000.0
Q18-1093,2020-02-22,Jacobs Corner to Kinsington 100.0 kV L,L:22815:23384:100,1.0,True,River Rock to Kinsington 100.0 kV line,L:23384:23386:100,120.6,142.0,100.0,,table,Rebuild line with higher-capacity conductor,20048000.0,20048000.0
Q18-1093,2020-02-22,Imperil to Chamberlin 230.0 kV,L:19780:20091:230,1.0,True,Hylebos to Ravenna Substation 500.0 kV,L:19719:20097:500,101.4,1691.0,10.6,,table,Reconductor line,7519000.0,112000.0
Q18-1093,2020-02-22,Canal Rd to Weedpatch 230.0 kV Line,L:19643:20303:230,1.0,True,Trego to Beaver 500.0 kV Line,L:19893:20264:500,101.4,1546.0,7.5,,table,Reconductor line,7507000.0,112000.0
Q18-1093,2020-02-22,Twin County Ranch to Swan Vly 230.0 kV,L:19617:20114:230,1.0,True,Richland to Troy Energy Llc 500.0 kV,L:20280:20309:500,100.5,1145.0,17.2,,table,Reconductor line,15148000.0,227000.0
Q18-1108,2020-03-04,Blackrock / Caldwell 345 kV,L:7702:7709:345,1.0,True,Carbon Center 500 kV/345 kV Autotransformer,X:7809:500:345,103.6,1624.0,5.2,,prose_loss,Reconductor line,20520000.0,218000.0
Q18-1108,2020-03-04,Hockinson / San Leadro U 100 kV L,L:23388:23390:100,1.0,True,Hockinson / Bsalt 100 kV L,L:23360:23390:100,118.6,102.0,58.5,,prose_colon,Rebuild line with higher-capacity conductor,10043000.0,7753000.0
Q18-1108,2020-03-04,Jacobs Corner / Pearsall 100 kV L,L:22815:23385:100,1.0,True,Kinsington / River Rock 100 kV,L:23384:23386:100,112.8,111.0,20.8,,prose_colon,Rebuild line with higher-capacity conductor,5541000.0,1239000.0
Q19-1135,2020-02-23,Bullmoose - Sumner 138.0 kV L,L:6607:7121:138,1.0,True,Bullmoose 345/1 kV Auto,X:6607:345:1,121.8,258.0,49.7,,table,Rebuild line with higher-capacity conductor,2018000.0,1784000.0
Q19-1135,2020-02-23,Quarry - Geigy Substation 138.0 kV,L:6610:6619:138,1.0,True,Bullmoose 345-1 kV Auto,X:6607:345:1,114.6,195.0,32.3,,table,Rebuild line with higher-capacity conductor,1308000.0,809000.0
Q19-1135,2020-02-23,Quarry - Riparia 138.0 kV Line,L:6610:6613:138,1.0,True,Bullmoose 345/1kV XFMR,X:6607:345:1,101.8,239.0,32.3,,table,Reconductor line,347000.0,215000.0
Q19-1135,2020-02-23,Riparia - Rec Laprairie 138.0 kV Line,L:6613:6814:138,0.9992151264159423,False,Bullmoose 345/1kV TX,X:6607:345:1,100.4,265.0,32.3,,table,Reconductor line,463000.0,287000.0
Q19-1155,2020-02-20,FOREST JCT – MOUNT CLINTON 138.0 kV,L:9441:9442:138,1.0,True,CHATOM – DAYTON 345.0 kV,L:9436:9482:345,122.8,253.0,71.3,,prose_overloaded,Rebuild line with higher-capacity conductor,5805000.0,4605000.0
Q19-1155,2020-02-20,CARD – YUCAIPA 138.0 kV,L:9178:9181:138,1.0,True,CRANDALL – ASPEN 345.0 kV,L:9185:9467:345,121.3,267.0,8.6,,prose_overloaded,Rebuild line with higher-capacity conductor,5570000.0,1155000.0
Q19-1155,2020-02-20,VERONA – REDLAND SUBSTATION 138.0 kV,L:9184:9188:138,1.0,True,DAYTON – CRANDALL 345.0 kV,L:9185:9436:345,116.7,298.0,7.6,,prose_overloaded,Rebuild line with higher-capacity conductor,4621000.0,329000.0
Q19-1155,2020-02-20,DECLO – SALAMANCAROCHESTER ST 138.0 kV Line,L:9141:9172:138,1.0,True,ASPEN SUBSTATION – CRANDALL 345.0 kV Line,L:9185:9467:345,124.8,287.0,10.6,,prose_loss,Rebuild line with higher-capacity conductor,33561000.0,5654000.0
Q19-1155,2020-02-20,MOUNT CLINTON – HARRISONBURG 138.0 kV line,L:9442:9645:138,1.0,True,DAYTON – CHATOM 345.0 kV,L:9436:9482:345,123.9,267.0,71.3,,prose_loss,Rebuild line with higher-capacity conductor,4229000.0,3355000.0
Q19-1155,2020-02-20,STUARTS DRAFT SUBSTATION – HARRY ALLEN 138.0 kV,L:9187:9191:138,1.0,True,CRANDALL – ASPEN 345.0 kV L,L:9185:9467:345,117.3,233.0,8.6,,prose_loss,Rebuild line with higher-capacity conductor,4451000.0,923000.0
Q19-1155,2020-02-20,FISHERSVILLE – HARRY ALLEN 138.0 kV Line,L:9176:9191:138,1.0,True,CRANDALL – ASPEN 345.0 kV,L:9185:9467:345,112.5,219.0,8.6,,prose_loss,Rebuild line with higher-capacity conductor,1674000.0,347000.0
Q19-1155,2020-02-20,CARD – CRAGGY 138.0 kV,L:9178:9183:138,1.0,True,CRANDALL – ASPEN 345.0 kV,L:9185:9467:345,120.7,258.0,8.6,,prose_colon,Rebuild line with higher-capacity conductor,12327000.0,2556000.0
Q19-1155,2020-02-20,CRAGGY – STUARTS DRAFT SUBSTATION 138.0 kV,L:9183:9187:138,1.0,True,ASPEN SUBSTATION – CRANDALL 345.0 kV,L:9185:9467:345,119.0,239.0,8.6,,prose_colon,Rebuild line with higher-capacity conductor,4057000.0,841000.0
Q19-1155,2020-02-20,VERONA – GREENBANK SUBSTATION 138.0 kV,L:9188:9190:138,1.0,True,CRANDALL – DAYTON 345.0 kV,L:9185:9436:345,117.7,288.0,7.6,,prose_colon,Rebuild line with higher-capacity conductor,3267000.0,232000.0
Q19-1155,2020-02-20,ERIE – FISHERSVILLE 138.0 kV,L:9176:9192:138,1.0,True,CRANDALL – ASPEN 345.0 kV,L:9185:9467:345,113.9,201.0,8.6,,prose_colon,Rebuild line with higher-capacity conductor,2755000.0,571000.0
Q19-1155,2020-02-20,N RIV D.P SUBSTATION – DOWNTOWN 138.0 kV Line,L:9170:9195:138,1.0,True,CRANDALL – DAYTON 345.0 kV L,L:9185:9436:345,105.2,209.0,18.2,,prose_colon,Reconductor line,1811000.0,341000.0
Q19-1155,2020-02-20,CRANDALL – ERIE SUBSTATION 138.0 kV,L:9185:9192:138,1.0,True,ASPEN – CRANDALL 345.0 kV Line,L:9185:9467:345,100.2,204.0,8.6,,prose_colon,Reconductor line,869000.0,180000.0
Q18-0954,2020-03-21,MELROSE to UNIVERSAL STUDIOS TAP 2 138.0 kV,L:6524:7075:138,1.0,True,ENO SUBSTATION to MELROSE 138.0 kV,L:6523:6524:138,103.2,241.0,33.0,89.1,fields,Reconductor line,662000.0,96000.0
Q18-0954,2020-03-21,UNIVERSAL STUDIOS TAP 2 to LA CANADA 138.0 kV L,L:7075:7078:138,1.0,True,ENO to MELROSE 138.0 kV,L:6523:6524:138,100.1,229.0,33.0,85.2,fields,Reconductor line,4176000.0,605000.0
Q18-0957,2020-03-28,5075 HOSP. DAMAS – ADAMS ST 138.0 kV L,L:5355:5768:138,1.0,True,15TH STREET – WHITE ROCK-NIKE 138.0 kV,L:5775:5859:138,150.7,286.0,37.3,,table,Rebuild line with higher-capacity conductor,1767000.0,979000.0
Q18-0957,2020-03-28,ADAMS ST – HUDSON 138.0 kV,L:5355:5379:138,1.0,True,WHITE ROCK-NIKE – 15TH ST 138.0 kV Line,L:5775:5859:138,145.6,311.0,37.3,,table,Rebuild line with higher-capacity conductor,825000.0,457000.0
Q18-0957,2020-03-28,LYONS – 5075 HOSP. DAMAS 138.0 kV,L:5400:5768:138,1.0,True,WHITE ROCK-NIKE – 15TH STREET 138.0 kV,L:5775:5859:138,144.9,274.0,37.3,,table,Rebuild line with higher-capacity conductor,5955000.0,3299000.0
Q18-0957,2020-03-28,IRVINGTON – LYONS 138.0 kV,L:5400:5856:138,1.0,True,WHITE ROCK-NIKE – 15TH STREET 138.0 kV Line,L:5775:5859:138,129.8,257.0,37.3,,table,Rebuild line with higher-capacity conductor,1651000.0,914000.0
Q18-0957,2020-03-28,COOK RD SUBSTATION – CLAY STREET 138.0 kV L,L:5392:5444:138,1.0,True,MULTITRADE OF PITTSYLVANIA LP – SNE - SANSUM N ELEC 138.0 kV,L:5373:5777:138,128.8,245.0,17.9,,table,Rebuild line with higher-capacity conductor,4444000.0,2040000.0
Q18-0957,2020-03-28,15TH STREET – CLAY STREET 138.0 kV L,L:5444:5859:138,1.0,True,ADAMS ST – HUDSON 138.0 kV,L:5355:5379:138,125.7,463.0,48.3,,table,Rebuild line with higher-capacity conductor,1151000.0,583000.0
Q18-0957,2020-03-28,BELLEVILLE SUBSTATION – COK RD 138.0 kV,L:5366:5392:138,1.0,True,MULTITRADE OF PITTSYLVANIA LP – SNE - SANSUM N ELEC 138.0 kV Line,L:5373:5777:138,123.3,234.0,17.9,,table,Rebuild line with higher-capacity conductor,1081000.0,496000.0
Q18-0957,2020-03-28,WHITE ROCK-NIKE – 15TH ST 138.0 kV Line,L:5775:5859:138,1.0,True,ADAMS ST – HUDSON 138.0 kV,L:5355:5379:138,122.7,502.0,48.3,,table,Rebuild line with higher-capacity conductor,1924000.0,975000.0
Q18-0957,2020-03-28,JEFFERSONVILLE KENTUCKY AVENUE – IRVINGTON 138.0 kV,L:5389:5856:138,1.0,True,WHITE ROCK-NIKE – 15TH STREET 138.0 kV,L:5775:5859:138,118.3,261.0,37.3,,table,Rebuild line with higher-capacity conductor,1411000.0,781000.0
Q18-0957,2020-03-28,ATESIAN – BELLEVILLE 138.0 kV,L:5354:5366:138,1.0,True,MULTITRADE OF PITTSYLVANIA LP SUBSTATION – SNE - SANSUMN ELEC 138.0 kV,L:5373:5777:138,116.2,206.0,17.9,,table,Rebuild line with higher-capacity conductor,1963000.0,901000.0
Q18-0986,2020-03-27,MYRTLE-DATE / WATERFORD POWER LLC 230 KV line,L:19524:19544:230,1.0,True,TIDD / MUSKINGUM RIV 500 KV,L:19579:19594:500,129.0,637.0,7.8,,table,Rebuild line with higher-capacity conductor,23879000.0,8123000.0
Q18-0986,2020-03-27,AES / KNOX 230 KV,L:18827:19676:230,1.0,True,ATASCOCITA / N CAMBRIDGE 230 KV,L:19681:20177:230,114.3,468.0,5.3,,table,Rebuild line with higher-capacity conductor,27021000.0,10520000.0
Q18-0986,2020-03-27,FILER 500/345 kV Transformer Bank,X:8206:500:345,0.9912558805794954,True,LERDO / TIDD 500 KV,L:19533:19579:500,106.2,967.0,6.3,,table,Replace transformer with higher-rated unit,29663000.0,2467000.0
Q18-1014,2020-03-23,Monfort – Wabash 230.0 kV,L:22220:22742:230,1.0,True,Richland – Dekalb 500.0 kV,L:20309:21759:500,101.2,1056.0,18.0,,prose_colon,Reconductor line,8226000.0,94000.0
Q18-1033,2020-03-30,Monroeville - Woodburn 100 kV,L:21753:21812:100,1.0,True,Richland - Dekalb 500 kV,L:20309:21759:500,150.5,230.0,8.4,,prose_overloaded,Rebuild line with higher-capacity conductor,5927000.0,3420000.0
Q18-1033,2020-03-30,Hsperia - Chub Lake 100 kV L,L:19857:19868:100,1.0,True,Dekalb - Richland 500 kV line,L:20309:21759:500,148.1,131.0,5.5,,prose_overloaded,Rebuild line with higher-capacity conductor,6059000.0,6059000.0
Q18-1033,2020-03-30,John S Rainey - Trier 100 kV L,L:21785:21798:100,1.0,True,Roseau County - Orinda 100 kV,L:19834:21804:100,131.0,138.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3788000.0,3788000.0
Q18-1033,2020-03-30,Muskogee 230-100 kV TX Bank 1,X:20269:230:100,0.9967855743487557,True,Richland - Dekalb 500 kV,L:20309:21759:500,113.4,215.0,5.1,,prose_overloaded,Replace transformer with higher-rated unit,11246000.0,11246000.0
Q18-1033,2020-03-30,Muskogee 230/100kV Transformer Bank 2,X:20269:230:100,0.9967855743487557,True,Ricland - Dekalb 500 kV,L:20309:21759:500,113.4,215.0,5.1,,prose_overloaded,Replace transformer with higher-rated unit,11246000.0,11246000.0
Q18-1033,2020-03-30,Muskogee 230/100kV Transformer Bank 3,X:20269:230:100,0.9967855743487557,True,Richland - Dekalb 500 kV L,L:20309:21759:500,113.4,215.0,5.1,,prose_overloaded,Replace transformer with higher-rated unit,11246000.0,11246000.0
Q18-1033,2020-03-30,R.P.Mone - Madelia 100 kV L,L:20081:20085:100,1.0,True,Don - Monroeville 100 kV L,L:21749:21753:100,110.6,117.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,8876000.0,8876000.0
Q18-1033,2020-03-30,Orinda - Grabill Substation 100 kV L,L:21804:21809:100,1.0,True,Roseau County - Orinda 100 kV,L:19834:21804:100,191.8,118.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,11720000.0,11720000.0
Q18-1033,2020-03-30,Monte Del Estado 6303 - Barret 100 kV,L:19825:21799:100,1.0,True,Monte Del Estado 6303 - Harper 100 kV,L:21799:21808:100,152.9,123.0,11.2,,prose_loss,Rebuild line with higher-capacity conductor,8831000.0,8831000.0
Q18-1033,2020-03-30,Don - Hato Rey Gis 1403-1404 100 kV line,L:21749:21751:100,1.0,True,R.P.Mone - Monroeville 100 kV,L:20081:21753:100,149.4,87.0,5.1,,prose_loss,Rebuild line with higher-capacity conductor,1672000.0,1672000.0
Q18-1033,2020-03-30,Sage - Woodburn 100 kV Line,L:21807:21812:100,1.0,True,Richland - Dekalb 500 kV,L:20309:21759:500,146.8,244.0,8.4,,prose_loss,Rebuild line with higher-capacity conductor,3739000.0,2157000.0
Q18-1033,2020-03-30,Monte Del Estado 6303 Substation - Sage 100 kV,L:21799:21807:100,1.0,True,Richland - Dekalb 500 kV,L:20309:21759:500,142.5,264.0,8.4,,prose_loss,Rebuild line with higher-capacity conductor,2918000.0,1684000.0
Q18-1033,2020-03-30,Segs 5 - Peavine 100 kV Line,L:21764:21784:100,1.0,True,Richland - Dekalb Substation 500 kV L,L:20309:21759:500,131.3,203.0,10.2,,prose_loss,Rebuild line with higher-capacity conductor,1807000.0,975000.0
Q18-1033,2020-03-30,Don - Monroeville 100 kV Line,L:21749:21753:100,1.0,True,R.P.Mone - Monroeville 100 kV,L:20081:21753:100,127.7,113.0,5.1,,prose_loss,Rebuild line with higher-capacity conductor,13423000.0,13423000.0
Q18-1033,2020-03-30,Bark River - San Andres 100 kV L,L:19829:20295:100,1.0,True,Richland - Dekalb 500 kV,L:20309:21759:500,122.1,164.0,5.9,,prose_loss,Rebuild line with higher-capacity conductor,2955000.0,2955000.0
Q18-1033,2020-03-30,Allen Substation - Wayne Trace 100 kV,L:21773:21787:100,1.0,True,Segs 5 - Hillcrest 100 kV line,L:21764:21772:100,116.1,390.0,6.0,,prose_loss,Rebuild line with higher-capacity conductor,4196000.0,327000.0
Q18-1033,2020-03-30,Roseau County - Orinda 100 kV,L:19834:21804:100,1.0,True,Harper - Monte Del Estado 6303 100 kV,L:21799:21808:100,255.3,111.0,60.3,,prose_colon,Rebuild line with higher-capacity conductor,2724000.0,2421000.0
Q18-1033,2020-03-30,Lake Marion - Pt A 100 kV,L:19830:19831:100,1.0,True,Dekalb Substation - Richland 500 kV,L:20309:21759:500,197.1,172.0,10.5,,prose_colon,Rebuild line with higher-capacity conductor,5612000.0,3741000.0
Q18-1033,2020-03-30,Barret - Point A 100 kV,L:19825:19830:100,1.0,True,Richland - Dekalb 500 kV line,L:20309:21759:500,188.2,191.0,10.5,,prose_colon,Rebuild line with higher-capacity conductor,10778000.0,7184000.0
Q18-1033,2020-03-30,Grabill Substation - John S Rainey 100 kV,L:21798:21809:100,1.0,True,Roseau Couty - Orinda 100 kV,L:19834:21804:100,163.0,127.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,3437000.0,3437000.0
Q18-1033,2020-03-30,Roseau County - Barret 100 kV,L:19825:19834:100,1.0,True,Harper - Monte Del Estado 6303 100 kV line,L:21799:21808:100,162.9,246.0,22.6,,prose_colon,Rebuild line with higher-capacity conductor,5154000.0,3036000.0
Q18-1033,2020-03-30,Covanta Hennepin Energy - Chub Lake 100 kV L,L:19866:19868:100,1.0,True,Richland - Dekalb 500 kV Line,L:20309:21759:500,141.7,125.0,5.5,,prose_colon,Rebuild line with higher-capacity conductor,7350000.0,7350000.0
Q18-1033,2020-03-30,R.P.Mone - Monroeville 100 kV Line,L:20081:21753:100,1.0,True,Monroeville - Don 100 kV Line,L:21749:21753:100,132.2,104.0,5.3,,prose_colon,Rebuild line with higher-capacity conductor,8608000.0,8608000.0
Q18-1033,2020-03-30,Lakesie 2 - Coanta Hennepin Energy 100 kV L,L:19858:19866:100,1.0,True,Richland - Dekalb 500 kV,L:20309:21759:500,124.9,131.0,5.5,,prose_colon,Rebuild line with higher-capacity conductor,4765000.0,4765000.0
Q18-1033,2020-03-30,San Andres - Lake Marion 100 kV,L:19831:20295:100,0.996944491099566,False,Dekalb - Richland 500 kV,L:20309:21759:500,122.1,164.0,5.9,,prose_colon,Rebuild line with higher-capacity conductor,2961000.0,2961000.0
Q18-1034,2020-04-02,South Jordan / Chaffee Gas Recovery 138 kV,L:9922:10071:138,1.0,True,Wheeler / Firebantz 138 kV,L:9927:9928:138,101.4,263.0,5.9,,table,Reconductor line,8824000.0,3128000.0
Q18-1040,2020-03-28,Navy Mole - Easton 2 138.0 kV,L:9068:9097:138,1.0,True,Easton 2 - Cady 345.0 kV,L:8826:9068:345,116.0,1253.0,6.9,,table,Rebuild line with higher-capacity conductor,860000.0,1000.0
Q18-1040,2020-03-28,Easton 2 345 kV/138 kV Transformer,X:9068:345:138,0.9955031536383372,True,Cady - Easton 2 345.0 kV,L:8826:9068:345,116.0,1253.0,6.9,,table,Replace transformer with higher-rated unit,14406000.0,25000.0
Q18-1040,2020-03-28,Ninemile Pt Substation - Longmire 138.0 kV,L:8321:8829:138,1.0,True,Cady - Dodd Road Substation 345.0 kV,L:8826:9103:345,111.8,404.0,6.0,,table,Rebuild line with higher-capacity conductor,14188000.0,59000.0
Q18-1040,2020-03-28,Las Lomas - Newmark 138.0 kV,L:8360:8371:138,1.0,True,Vienna Operations - Easton 2 345.0 kV,L:9055:9068:345,107.9,260.0,39.1,,table,Reconductor line,4346000.0,186000.0
Q18-1040,2020-03-28,Limon - Bristol 138.0 kV line,L:8304:8307:138,1.0,True,Cady - Easton 2 345.0 kV,L:8826:9068:345,107.2,355.0,14.9,,table,Reconductor line,1945000.0,27000.0
Q18-1040,2020-03-28,Wheatland Sta - Warren F Sam Beasley Generation Sta 138.0 kV,L:8386:8389:138,1.0,True,Dodd Road - Cady 345.0 kV,L:8826:9103:345,104.0,223.0,6.6,,table,Reconductor line,3766000.0,43000.0
Q18-1052,2020-03-19,Rockville Substation / Phillips Pump 1 Substation 138.0 kV,L:8845:8854:138,1.0,True,Tramway / Rossmoor S 138.0 kV L,L:8889:8906:138,161.1,162.0,30.8,,table,Rebuild line with higher-capacity conductor,2181000.0,2181000.0
Q18-1052,2020-03-19,Trumann / Rossmoor South 138.0 kV line,L:8906:8907:138,1.0,True,Tramway / Scarcello 138.0 kV,L:8889:8911:138,153.9,229.0,25.7,,table,Rebuild line with higher-capacity conductor,5863000.0,5863000.0
Q18-1052,2020-03-19,Scarcello / Rockville 138.0 kV L,L:8845:8911:138,1.0,True,Tramway / Rossmoor S 138.0 kV Line,L:8889:8906:138,147.5,194.0,30.8,,table,Rebuild line with higher-capacity conductor,997000.0,997000.0
Q18-1052,2020-03-19,Tamway / Scarcello 138.0 kV,L:8889:8911:138,1.0,True,Tramway / Rossmoor S Substation 138.0 kV,L:8889:8906:138,143.9,245.0,30.8,,table,Rebuild line with higher-capacity conductor,1173000.0,1173000.0
Q18-1052,2020-03-19,Bondurant / Montgomery Village 138.0 kV Ckt 1,L:8869:8872:138,1.0,True,Montgomery Village Substation / Bondurant 138.0 kV Ckt 2,L:8869:8872:138,142.7,361.0,36.3,,table,Rebuild line with higher-capacity conductor,9108000.0,9108000.0
Q18-1052,2020-03-19,Bondurant / Tramway 138.0 kV Line 1,L:8872:8889:138,1.0,True,Tramway / Bondurant 138.0 kV Cir. 2,L:8872:8889:138,138.2,360.0,36.1,,table,Rebuild line with higher-capacity conductor,2279000.0,2279000.0
Q18-1052,2020-03-19,Bondurant / Tramway 138.0 kV Cir. 2,L:8872:8889:138,1.0,True,Tramway Substation / Bondurant 138.0 kV #1,L:8872:8889:138,135.0,368.0,36.1,,table,Rebuild line with higher-capacity conductor,2279000.0,2279000.0
Q18-1052,2020-03-19,Montgomery Village / Emory Grove 138.0 kV,L:8843:8869:138,1.0,True,Air Force Base 345 kV/138 kV Autotransformer,X:8849:345:138,130.5,177.0,73.2,,table,Rebuild line with higher-capacity conductor,1257000.0,1257000.0
Q18-1052,2020-03-19,Bondurat / Montgomery Village 138.0 kV Ckt 2,L:8869:8872:138,1.0,True,Montgomery Village Substation / Bondurant 138.0 kV Circuit 1,L:8869:8872:138,130.4,395.0,36.3,,table,Rebuild line with higher-capacity conductor,9108000.0,9108000.0
Q18-1052,2020-03-19,Tramway / Rossmoor South 138.0 kV,L:8889:8906:138,1.0,True,Tramway / Scarcello 138.0 kV L,L:8889:8911:138,129.8,313.0,25.7,,table,Rebuild line with higher-capacity conductor,1562000.0,1562000.0
Q18-1060,2020-03-17,Blythewood – Nixon Rd 100 KV Line 1,L:22779:22793:100,1.0,True,Blythewood – Nxon Rd 100 KV Line 2,L:22779:22793:100,143.7,153.0,35.2,,table,Rebuild line with higher-capacity conductor,4799000.0,1131000.0
Q18-1060,2020-03-17,Nixon Road – Blythewood 100 KV Cir. 2,L:22779:22793:100,1.0,True,Nxon Road – Blythewood 100 KV Cir. 1,L:22779:22793:100,143.7,153.0,35.2,,table,Rebuild line with higher-capacity conductor,4799000.0,1131000.0
Q18-1060,2020-03-17,Griffiss Air Base – Twomile Road 100 KV,L:22777:23108:100,1.0,True,Ann – Bushland 100 KV,L:22781:23109:100,107.2,135.0,24.3,,table,Reconductor line,4038000.0,1319000.0
Q18-1060,2020-03-17,Winthrop Substation – Hebo Substation 230 KV,L:19054:19130:230,1.0,True,Hebo – Barrett 230 KV,L:19130:19134:230,101.5,1152.0,5.5,,table,Reconductor line,2890000.0,44000.0
Q18-1060,2020-03-17,Montpelier Electric Generating Station Substation – Muskogee 500 KV,L:20269:22708:500,1.0,True,Lonetree – Sabanea 500 KV,L:22749:22765:500,101.1,4673.0,10.1,,table,Reconductor line,41124000.0,621000.0
Q18-1060,2020-03-17,Two Mile D – Voorheesville 100 KV Line,L:23108:23110:100,1.0,True,Bushland – Ann Substation 100 KV,L:22781:23109:100,101.0,127.0,24.3,,table,Reconductor line,1237000.0,404000.0
Q18-1087,2020-03-30,CREWS LAKE – ARCH CRK 100kV,L:19879:19929:100,1.0,True,RAVENNA – HYLEBOS 500kV,L:19719:20097:500,152.3,126.0,8.2,,prose_overloaded,Rebuild line with higher-capacity conductor,1689000.0,864000.0
Q18-1087,2020-03-30,WILBRAHAM – ARCH CREEK 100kV,L:19877:19879:100,1.0,True,RAVENNA – HYLEBOS 500kV,L:19719:20097:500,150.5,115.0,8.2,,prose_overloaded,Rebuild line with higher-capacity conductor,1667000.0,852000.0
Q18-1087,2020-03-30,PROGRESSIVE – WETHERSFIELD 100kV Line,L:19734:19928:100,1.0,True,RAVENNA – HYLEBOS 500kV,L:19719:20097:500,106.8,163.0,7.6,,prose_overloaded,Reconductor line,865000.0,559000.0
Q18-1087,2020-03-30,LARK – PROGRESSIVE 100kV,L:19734:19736:100,1.0,True,HYLBOS – RAVENNA 500kV Line,L:19719:20097:500,103.7,135.0,7.6,,prose_overloaded,Reconductor line,972000.0,628000.0
Q18-1087,2020-03-30,MIDWAY-SIENA – CREWS LAKE 100kV line,L:19735:19929:100,1.0,True,OREBANK – CREWS LAKE 100kV,L:19920:19929:100,100.2,106.0,5.6,,prose_overloaded,Reconductor line,1850000.0,784000.0
Q18-1087,2020-03-30,WILBRAHAM – TONTITOWN 100kV,L:19667:19877:100,1.0,True,RAVENNA – HYLEBOS 500kV,L:19719:20097:500,128.5,116.0,7.8,,prose_loss,Rebuild line with higher-capacity conductor,13589000.0,6117000.0
Q18-1087,2020-03-30,CREWS LAKE – OREBANK 100kV,L:19920:19929:100,1.0,True,HYLEBOS – RAVENNA 500kV L,L:19719:20097:500,111.5,133.0,6.1,,prose_colon,Rebuild line with higher-capacity conductor,3392000.0,2011000.0
Q18-1090,2020-03-17,Damon Substation / East Broad 138kV,L:17717:17718:138,1.0,True,Spatsum Lornex / Latah Juction 138kV line,L:17737:17739:138,129.0,217.0,8.0,,table,Rebuild line with higher-capacity conductor,2975000.0,321000.0
Q18-1090,2020-03-17,Holden / Embudo 138kV,L:17347:17348:138,1.0,True,Lee County Solid Waste Energy / Cooper 345kV,L:17603:17857:345,115.2,236.0,13.6,,table,Rebuild line with higher-capacity conductor,6110000.0,698000.0
Q18-1090,2020-03-17,Prairie Horizon Agri Energy / Usaa 1 138kV,L:17184:17185:138,1.0,True,Lee County Solid Waste Energy / Cooper 345kV,L:17603:17857:345,111.5,227.0,6.4,,table,Rebuild line with higher-capacity conductor,5069000.0,651000.0
Q18-1090,2020-03-17,Usaa 1 Substation / Greenville Ave 138kV,L:17037:17184:138,1.0,True,Lee County Solid Waste Energy / Cooper 345kV,L:17603:17857:345,108.8,223.0,6.4,,table,Reconductor line,1639000.0,210000.0
Q18-1090,2020-03-17,Tule / Santa Rosa Beach 138kV Line,L:17276:17723:138,1.0,True,Davisville / North Appleton 138kV,L:17620:17621:138,105.9,239.0,6.7,,table,Reconductor line,2311000.0,162000.0
Q18-1090,2020-03-17,Rancho Carmel / Russellville East 138kV,L:17720:17721:138,1.0,True,Platte City / Albion Rd 138kV,L:17056:17714:138,105.3,342.0,7.3,,table,Reconductor line,3663000.0,228000.0
Q18-1090,2020-03-17,W Mount Vernon / Santa Rosa Beach 138kV Line,L:17275:17276:138,1.0,True,Davisville / North Appleton 138kV line,L:17620:17621:138,105.3,254.0,6.7,,table,Reconductor line,1056000.0,74000.0
Q18-1090,2020-03-17,Nsp Substation / West Mount Vernon 138kV,L:17274:17275:138,1.0,True,Davisville / North Appleton 138kV,L:17620:17621:138,104.8,270.0,6.7,,table,Reconductor line,4791000.0,336000.0
Q18-1090,2020-03-17,Nsp / Wssota 138kV,L:17176:17274:138,1.0,True,North Appleton Substation / Davisville 138kV,L:17620:17621:138,104.2,285.0,6.7,,table,Reconductor line,4361000.0,306000.0
Q18-1090,2020-03-17,Berry Street 345/138kV Auto,X:17179:345:138,0.9867091733259364,True,Norwich / Omni-Hackberry 500kV,L:19030:19145:500,103.0,547.0,13.0,,table,Replace transformer with higher-rated unit,11856000.0,1311000.0
Q18-1090,2020-03-17,Silver Bay Power / Valliant 138kV,L:17039:17041:138,1.0,True,Damon / E Broad 138kV line,L:17717:17718:138,101.5,203.0,5.4,,table,Reconductor line,2582000.0,234000.0
Q18-1090,2020-03-17,Union / Garden Villas 138kV,L:17178:17181:138,0.9853493449671785,False,Union / Desoto Pleasant Run 138kV,L:17178:17180:138,101.4,194.0,6.2,,table,Reconductor line,3828000.0,301000.0
Q18-1118,2020-03-15,SOUTH MEADOW 2 to SHORTPUMP 138.0 kV,L:9946:10276:138,1.0,True,LEAVITT to CHANCELLOR ROW SUBSTATION 345.0 kV Line,L:9944:9988:345,121.4,257.0,5.3,,table,Rebuild line with higher-capacity conductor,3742000.0,1953000.0
Q18-1118,2020-03-15,LEAVITT to S MEADOW 2 SUBSTATION 138.0 kV Cir. 2,L:9944:10276:138,1.0,True,LEAVIT to SOUTH MEADOW 2 138.0 kV line,L:9944:10276:138,118.3,341.0,15.4,,table,Rebuild line with higher-capacity conductor,959000.0,243000.0
Q18-1118,2020-03-15,PIPERS GAP to MESA 138.0 kV,L:9971:9986:138,1.0,True,LEAVITT SUBSTATION to CHANCELLOR ROW 345.0 kV L,L:9944:9988:345,117.7,190.0,5.3,,table,Rebuild line with higher-capacity conductor,3210000.0,1676000.0
Q18-1118,2020-03-15,STRATHMORE to HUMACAO 2601 138.0 kV L,L:9970:9984:138,1.0,True,CHANCELLOR ROW to LEAVITT 345.0 kV,L:9944:9988:345,117.7,189.0,6.9,,table,Rebuild line with higher-capacity conductor,1746000.0,165000.0
Q18-1118,2020-03-15,SOUTH MEADOW 2 to LEAVITT 138.0 kV Line 1,L:9944:10276:138,1.0,True,SOUTH MEADOW 2 to LEAVITT 138.0 kV Line 2,L:9944:10276:138,116.7,345.0,15.4,,table,Rebuild line with higher-capacity conductor,959000.0,243000.0
Q18-1118,2020-03-15,SHORT PUMP to MESA 138.0 kV L,L:9946:9986:138,1.0,True,LEAVITT to CHANCELLOR ROW 345.0 kV,L:9944:9988:345,116.0,216.0,5.3,,table,Rebuild line with higher-capacity conductor,3662000.0,1911000.0
Q18-1118,2020-03-15,CHIPOLA to STRATHMORE 138.0 kV,L:9949:9970:138,1.0,True,CHANCELLOR ROW to LEAVIT 345.0 kV,L:9944:9988:345,115.6,214.0,6.9,,table,Rebuild line with higher-capacity conductor,2373000.0,225000.0
Q18-1118,2020-03-15,DPS OCEAN SPRAY to WINDSOR HILLS 138.0 kV L,L:9965:9979:138,0.9985263264187308,False,SHORT PUMP SUBSTATION to S MEADOW 2 138.0 kV,L:9946:10276:138,114.9,174.0,5.7,,table,Rebuild line with higher-capacity conductor,6171000.0,3185000.0
Q18-1118,2020-03-15,PIPERS GAP to DPS OCEAN SPRAY 138.0 kV L,L:9965:9971:138,1.0,True,LEAVITT to CHANCLLOR ROW 345.0 kV,L:9944:9988:345,111.3,179.0,5.3,,table,Rebuild line with higher-capacity conductor,3418000.0,1784000.0
Q18-1118,2020-03-15,SOUTHWICK to SOUTH MEADOW 2 138.0 kV,L:9948:10276:138,1.0,True,SHORT PUMP to S MEADOW 2 138.0 kV line,L:9946:10276:138,110.6,226.0,5.7,,table,Rebuild line with higher-capacity conductor,1477000.0,762000.0
Q18-1118,2020-03-15,SOUTHWICK to WINDSOR HILLS 138.0 kV,L:9948:9979:138,1.0,True,SHORT PUMP to S MEADOW 2 138.0 kV,L:9946:10276:138,107.7,210.0,5.7,,table,Reconductor line,4185000.0,2160000.0
Q18-1118,2020-03-15,RIV RD to HUMACAO 2601 138.0 kV,L:9799:9984:138,1.0,True,LEAVITT to CHANCELLOR ROW 345.0 kV,L:9944:9988:345,103.5,188.0,6.9,,table,Reconductor line,421000.0,40000.0
Q19-1134,2020-03-29,Barrett / Breeze 230.0 kV,L:19131:19134:230,0.9996732979532595,False,Omni-Hackberry / Norwich 500.0 kV,L:19030:19145:500,106.2,721.0,19.1,,table,Reconductor line,5991000.0,1988000.0
Q19-1156,2020-04-02,SIGGEN - HYAMPOM 138 kV line,L:18611:18620:138,1.0,True,HUBBARDSTOWN - TRISTATE 345 kV,L:17843:18705:345,115.1,395.0,6.4,,table,Rebuild line with higher-capacity conductor,3069000.0,122000.0
Q19-1156,2020-04-02,LOVELAND - BERRY ST 138 kV L,L:16973:17179:138,1.0,True,BERRY STREET - NORTHFIELD 345 kV,L:17179:17713:345,107.2,328.0,6.8,,table,Reconductor line,5152000.0,255000.0
Q19-1156,2020-04-02,OJO SUBSTATION - LOVELAND 138 kV,L:16973:16974:138,1.0,True,BERRY STREET - NORTHFIELD 345 kV,L:17179:17713:345,107.0,332.0,6.8,,table,Reconductor line,2723000.0,135000.0
Q19-1156,2020-04-02,DOWELL - WEST PAINTSVILLE 138 kV Line,L:17569:17570:138,1.0,True,WISSOTA - NSP 138 kV,L:17176:17274:138,105.4,427.0,65.1,,table,Reconductor line,1070000.0,265000.0
Q19-1156,2020-04-02,HYAMPOM - HUBBARDSTOWN SUBSTATION 138 kV,L:17843:18620:138,1.0,True,TRISTATE SUBSTATION - HUBBARDSTOWN 345 kV,L:17843:18705:345,104.2,484.0,7.6,,table,Reconductor line,577000.0,24000.0
Q19-1179,2020-03-15,Gl Dairy Biogas / Hills Chapel 138 KV L,L:6963:6968:138,1.0,True,Suffolkaire / United Power 138 KV,L:3352:6957:138,141.0,198.0,70.2,133.5,fields,Rebuild line with higher-capacity conductor,12324000.0,12324000.0
Q19-1179,2020-03-15,Alta / W Dallas Tap 138 KV,L:5841:6965:138,1.0,True,Burns / Hills Chapel 345 KV,L:5844:6968:345,136.4,238.0,31.8,133.6,fields,Rebuild line with higher-capacity conductor,9338000.0,9338000.0
Q19-1179,2020-03-15,Livingston Westside Substation / Fern Hill 138 KV,L:5831:5832:138,1.0,True,Burns / Hills Chapel 345 KV L,L:5844:6968:345,130.2,261.0,31.8,127.6,fields,Rebuild line with higher-capacity conductor,5862000.0,5862000.0
Q19-1179,2020-03-15,Livingston Westside / United Power 138 KV,L:5831:6957:138,1.0,True,Burns / Hills Chapel 345 KV,L:5844:6968:345,128.1,270.0,31.8,125.6,fields,Rebuild line with higher-capacity conductor,3520000.0,3520000.0
Q19-1179,2020-03-15,Hills Chapel 345/161 kV XFMR,X:6968:345:161,0.9988455603894337,True,Wallenpaupack 500-345 kV Autotransformer,X:7171:500:345,125.5,311.0,35.6,123.1,fields,Replace transformer with higher-rated unit,28386000.0,8819000.0
Q19-1179,2020-03-15,Hills Chapel 161/138 kV Auto,X:6968:161:138,0.9988455603894337,True,United Power / Livingston Westside 138 KV,L:5831:6957:138,125.5,164.0,64.9,117.1,fields,Replace transformer with higher-rated unit,7144000.0,7144000.0
Q19-1179,2020-03-15,Fern Hill / W Dallas Tap Substation 138 KV,L:5832:6965:138,1.0,True,Burns / Hills Chapel 345 KV line,L:5844:6968:345,111.4,295.0,31.8,109.1,fields,Rebuild line with higher-capacity conductor,2379000.0,2379000.0
Q19-1179,2020-03-15,Burns 345/138 kV TX,X:5844:345:138,0.9971422282508919,True,Coronado / Burns 345 KV,L:5844:5850:345,109.2,478.0,6.5,108.9,fields,Replace transformer with higher-rated unit,15531000.0,15531000.0
Q19-1179,2020-03-15,United Power / Bttas Rd 138 KV,L:6957:6958:138,1.0,True,Burns / Hills Chapel 345 KV line,L:5844:6968:345,108.2,190.0,17.6,106.3,fields,Reconductor line,3882000.0,3882000.0
Q19-1179,2020-03-15,Oak Knoll / Baker Riv Substation 138 KV,L:5833:5846:138,1.0,True,Coronado Substation / Burns 345 KV,L:5844:5850:345,105.7,484.0,6.5,105.4,fields,Reconductor line,4300000.0,4300000.0
Q19-1179,2020-03-15,Wilmington Station C / Hills Chapel 138 KV,L:6967:6968:138,1.0,True,Hills Chapel / Burns 345 KV,L:5844:6968:345,105.2,225.0,17.6,103.6,fields,Reconductor line,3380000.0,3380000.0
Q19-1179,2020-03-15,Bettas Rd / Huron 138 KV,L:6958:6969:138,1.0,True,Burns / Hills Chapel 345 KV,L:5844:6968:345,105.2,202.0,17.6,103.3,fields,Reconductor line,3537000.0,3537000.0
Q19-1179,2020-03-15,Baker Riv / Burns 138 KV,L:5833:5844:138,1.0,True,Burns / Coronado 345 KV,L:5844:5850:345,104.5,500.0,6.5,104.2,fields,Reconductor line,970000.0,970000.0
Q19-1179,2020-03-15,Lakeshore Mine / Alta 138 KV,L:5684:5841:138,1.0,True,Dearborn Industrial Generation Substation / Alta 138 KV,L:5841:5843:138,104.0,168.0,27.0,100.6,fields,Reconductor line,5762000.0,5762000.0
Q19-1179,2020-03-15,Hamilton Dome / Oak noll 138 KV,L:5836:5846:138,1.0,True,Burns / Coronado 345 KV,L:5844:5850:345,103.4,469.0,6.5,103.2,fields,Reconductor line,908000.0,908000.0
Q19-1179,2020-03-15,Wilmington Sta C / Huron 138 KV,L:6967:6969:138,1.0,True,Burns / Hills Chapel 345 KV,L:5844:6968:345,103.2,218.0,17.6,101.5,fields,Reconductor line,2938000.0,2938000.0
Q19-1206,2020-03-24,Lakeshore Mine – Alta 138.0 kV,L:5684:5841:138,1.0,True,Alta – Dearborn Industrial Generation 138.0 kV L,L:5841:5843:138,117.4,201.0,59.6,,prose_loss,Rebuild line with higher-capacity conductor,15912000.0,14430000.0
Q19-1206,2020-03-24,Alta – W Dallas Tap 138.0 kV,L:5841:6965:138,1.0,True,Burns – Hills Chapel 345.0 kV,L:5844:6968:345,106.5,374.0,67.2,,prose_loss,Reconductor line,5996000.0,5415000.0
Q19-1206,2020-03-24,Alta – Dearborn Industrial Generation 138.0 kV,L:5841:5843:138,1.0,True,Alta – Lakeshore Mine 138.0 kV,L:5684:5841:138,127.8,198.0,64.1,,prose_colon,Rebuild line with higher-capacity conductor,10137000.0,9193000.0
Q19-1206,2020-03-24,Hills Chapel 161-138 kV Auto,X:6968:161:138,0.9986856358227645,True,Alta – West Dallas Tap 138.0 kV,L:5841:6965:138,110.1,236.0,70.0,,prose_colon,Replace transformer with higher-rated unit,8674000.0,7169000.0
Q19-1206,2020-03-24,Lakeshore Mine – Graham 138.0 kV,L:5684:5886:138,1.0,True,Alta – Dearborn Industrial Generation 138.0 kV L,L:5841:5843:138,104.6,206.0,59.6,,prose_colon,Reconductor line,1200000.0,1088000.0
Q18-0961,2020-05-03,Gl Dairy Biogas to Hills Chapel 138kV,L:6963:6968:138,1.0,True,Suffolkaire to United Power 138kV L,L:3352:6957:138,130.6,198.0,68.0,,table,Rebuild line with higher-capacity conductor,17499000.0,17499000.0
Q18-0961,2020-05-03,Alta to West Dallas Tap 138kV line,L:5841:6965:138,1.0,True,Hills Chapel to Burns 345kV,L:5844:6968:345,128.1,238.0,33.8,,table,Rebuild line with higher-capacity conductor,13138000.0,13138000.0
Q18-0961,2020-05-03,Livingston Westside to Fern Hill 138kV,L:5831:5832:138,1.0,True,Burns to Hills Chael 345kV,L:5844:6968:345,122.6,261.0,33.8,,table,Rebuild line with higher-capacity conductor,6602000.0,6602000.0
Q18-0961,2020-05-03,Livingston Westside to United Power 138kV,L:5831:6957:138,1.0,True,Burns Substation to Hills Chapel 345kV,L:5844:6968:345,120.7,270.0,33.8,,table,Rebuild line with higher-capacity conductor,5493000.0,5493000.0
Q18-0961,2020-05-03,Benton to Gl Dairy Biogas 138kV Line,L:5839:6963:138,1.0,True,Suffolkaire to United Power 138kV,L:3352:6957:138,116.3,195.0,86.7,,table,Rebuild line with higher-capacity conductor,20117000.0,20117000.0
Q18-0961,2020-05-03,Hills Chapel 161-138 kV TX,X:6968:161:138,0.9992682820346305,True,Livingston Westside to United Power 138kV,L:5831:6957:138,114.0,164.0,64.2,,table,Replace transformer with higher-rated unit,3940000.0,3940000.0
Q18-0961,2020-05-03,Hills Chapel 345 kV/161 kV XFMR,X:6968:345:161,0.9992682820346305,True,Wallenpaupack 500/345kV Auto,X:7171:500:345,105.7,311.0,33.8,,table,Replace transformer with higher-rated unit,21950000.0,17329000.0
Q18-0961,2020-05-03,West Dallas Tap to Fern Hill 138kV,L:5832:6965:138,1.0,True,Burns to Hills Chapel 345kV,L:5844:6968:345,104.6,295.0,33.8,,table,Reconductor line,1204000.0,1204000.0
Q18-0961,2020-05-03,United Power to Bettas Rd 138kV,L:6957:6958:138,1.0,True,Burns to Hills Chapel 345kV,L:5844:6968:345,101.4,190.0,11.4,,table,Reconductor line,2693000.0,2693000.0
Q18-0961,2020-05-03,Burns 345/138kV XFMR,X:5844:345:138,0.9984046318116496,True,Burns to Coronado 345kV,L:5844:5850:345,101.1,478.0,6.1,,table,Replace transformer with higher-rated unit,13658000.0,13658000.0
Q18-0962,2020-04-28,Conoco S - Mill Cteek 138 kV,L:6275:8644:138,1.0,True,Alexander Street - Springville Substation 138 kV line,L:8642:8643:138,129.7,182.0,5.6,,table,Rebuild line with higher-capacity conductor,9785000.0,9785000.0
Q18-0962,2020-04-28,Perryville - Conoco S 138 kV line,L:8641:8644:138,1.0,True,Alexander St - Springville 138 kV Line,L:8642:8643:138,126.5,199.0,5.6,,table,Rebuild line with higher-capacity conductor,3918000.0,3918000.0
Q18-0962,2020-04-28,Waste Management Northern Oaks Lfgte - Perryville 138 kV,L:8641:8645:138,1.0,True,Alexander Street - Springville 138 kV,L:8642:8643:138,126.5,213.0,5.6,,table,Rebuild line with higher-capacity conductor,8277000.0,8277000.0
Q18-0962,2020-04-28,Rathdrum - Borger 138 kV Line,L:6574:8646:138,1.0,True,Conowingo 345/138kV Transformer Bank,X:9104:345:138,123.8,188.0,17.8,,table,Rebuild line with higher-capacity conductor,27293000.0,27293000.0
Q18-0962,2020-04-28,Alexander St - Springville 138 kV,L:8642:8643:138,1.0,True,Waste Management Northern Oaks Lfgte - Springville 138 kV,L:8643:8645:138,123.7,268.0,6.2,,table,Rebuild line with higher-capacity conductor,7498000.0,7498000.0
Q18-0962,2020-04-28,Springville - Waste Management Northern Oaks Lfgte 138 kV line,L:8643:8645:138,1.0,True,Alexander St - Springville 138 kV L,L:8642:8643:138,121.7,229.0,5.6,,table,Rebuild line with higher-capacity conductor,3154000.0,3154000.0
Q18-0962,2020-04-28,Conowingo 345-138 kV Auto,X:9104:345:138,0.9982413747812567,True,Bixby Hill - Tombstone 500 kV Line,L:6300:7127:500,112.8,445.0,16.3,,table,Replace transformer with higher-rated unit,17565000.0,10765000.0
Q18-0962,2020-04-28,Conowingo - Borger 138 kV line,L:8646:9104:138,1.0,True,Conowingo 345-138 kV XFMR,X:9104:345:138,110.9,194.0,17.8,,table,Rebuild line with higher-capacity conductor,888000.0,888000.0
Q18-0962,2020-04-28,Wheelabrator Frackville Energy 500/1 kV Auto,X:7144:500:1,0.9934273102289211,True,Kline Township Cogen Facility - Talenenergy Martins Crk Llc Harwood 345 kV,L:7112:7137:345,110.1,961.0,5.1,,table,Replace transformer with higher-rated unit,27537000.0,1194000.0
Q18-0962,2020-04-28,Westwood Generation Llc 345/1 kV Transformer,X:7168:345:1,0.9945833934810764,True,Foster Wheeler Mt Carmel Cogen 500/345 kV Transformer,X:7123:500:345,101.2,1040.0,6.4,,table,Replace transformer with higher-rated unit,14111000.0,431000.0
Q18-0964,2020-04-26,Tidd to Pelicano 138kV Line,L:18469:19579:138,1.0,True,Filer to Tidd 500kV L,L:8206:19579:500,111.2,244.0,8.3,,prose_loss,Rebuild line with higher-capacity conductor,1932000.0,443000.0
Q18-0964,2020-04-26,Fishkill Plains 500 kV/345 kV Transformer Bank,X:8204:500:345,0.9966275357165156,True,Tidd to Lerdo 500kV line,L:19533:19579:500,126.5,566.0,8.6,,prose_colon,Replace transformer with higher-rated unit,27770000.0,16356000.0
Q18-0994,2020-04-29,AEP PETTIT AVENUE to WAYNEDALE SUBSTATION 100.0 kV #1,L:21763:21786:100,1.0,True,MSKOGEE to MONTPELIER ELECTRIC GENERATING STA 500.0 kV Line,L:20269:22708:500,129.0,220.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,1727000.0,644000.0
Q18-0994,2020-04-29,WAYNEDALE to AEP PETTIT AVENUE 100.0 kV,L:21763:21786:100,1.0,True,MUSKOGEE to MONTPELIER ELECTRIC GENERATING STA 500.0 kV L,L:20269:22708:500,129.0,220.0,5.3,,prose_overloaded,Rebuild line with higher-capacity conductor,1727000.0,644000.0
Q18-0994,2020-04-29,WABASH to MONFORT SUBSTATION 230.0 kV,L:22220:22742:230,1.0,True,RICHLAND to DEKALB 500.0 kV Line,L:20309:21759:500,110.5,1056.0,47.9,,prose_overloaded,Rebuild line with higher-capacity conductor,27446000.0,5842000.0
Q18-0994,2020-04-29,INDEGO to COLUMBIA HILLS 100.0 kV,L:21775:21776:100,1.0,True,MONFORT to WAYNEDALE 230.0 kV,L:21763:22220:230,108.3,194.0,13.3,,prose_overloaded,Reconductor line,1039000.0,351000.0
Q18-0994,2020-04-29,MONFORT to NE HARRIMAN 100.0 kV,L:22220:22221:100,1.0,True,WABASH to MONFORT 230.0 kV,L:22220:22742:230,106.5,134.0,8.9,,prose_overloaded,Reconductor line,834000.0,439000.0
Q18-0994,2020-04-29,PONNEQUIN SUBSTATION to DEER CREEK 100.0 kV Line,L:22099:22100:100,1.0,True,WABASH 500 kV/230 kV Auto,X:22742:500:230,105.9,152.0,7.8,,prose_overloaded,Reconductor line,1141000.0,594000.0
Q18-0994,2020-04-29,EASTOWN ROAD to DEAN FOREST 230.0 kV,L:19603:19609:230,1.0,True,MUSKOGEE to SWAN VLY 500.0 kV,L:19617:20269:500,105.4,846.0,9.3,,prose_overloaded,Reconductor line,9088000.0,1528000.0
Q18-0994,2020-04-29,DEAN FOREST to MUSKOGEE 230.0 kV,L:19603:20269:230,1.0,True,SWAN VLY to MUSKOGEE 500.0 kV line,L:19617:20269:500,105.2,861.0,9.3,,prose_loss,Reconductor line,14392000.0,2420000.0
Q18-0994,2020-04-29,MONTPELIER ELECTRIC GENERATING STATION to WABASH 500.0 kV Line,L:22708:22742:500,1.0,True,SABANERA to LONETREE 500.0 kV,L:22749:22765:500,101.8,2847.0,28.4,,prose_loss,Reconductor line,40926000.0,5639000.0
Q18-0994,2020-04-29,MONTPELIER ELECTRIC GENERATING STATION 500-230 kV Auto,X:22708:500:230,0.9979857485600075,True,MONTPELIER ELECTRIC GENERATING STA to WABASH 500.0 kV,L:22708:22742:500,100.3,1479.0,16.3,,prose_loss,Replace transformer with higher-rated unit,43988000.0,4121000.0
Q18-0994,2020-04-29,INDEGO to WAYNEDALE 100.0 kV L,L:21763:21775:100,1.0,True,MONFORT to WAYNEDALE 230.0 kV line,L:21763:22220:230,121.4,134.0,13.5,,prose_colon,Rebuild line with higher-capacity conductor,4360000.0,1489000.0
Q18-0994,2020-04-29,PEAVINE to HOHENWALD 100.0 kV Line,L:21784:21801:100,1.0,True,WAYNEDALE to STATE STREET 230.0 kV,L:21763:21774:230,106.6,120.0,7.1,,prose_colon,Reconductor line,646000.0,156000.0
Q18-0994,2020-04-29,MUSKOGEE 500-230 kV Transformer Bank,X:20269:500:230,0.9954645938373724,True,MUSKOGEE to SWAN VLY 500.0 kV,L:19617:20269:500,105.0,1410.0,12.0,,prose_colon,Replace transformer with higher-rated unit,28533000.0,3769000.0
Q18-0994,2020-04-29,SPY RUN to INDUSTRIAL PARK 100.0 kV line,L:21793:21795:100,1.0,True,WAYNEDALE to STATE ST 230.0 kV Line,L:21763:21774:230,101.6,138.0,5.4,,prose_colon,Reconductor line,750000.0,137000.0
Q18-1011,2020-04-29,Valemount / Tristate Substation 345 kV Line,L:18338:18705:345,1.0,True,Sporn / Gavin Power Llc Substation 230 kV,L:18707:19543:230,122.2,1168.0,9.1,121.8,fields,Rebuild line with higher-capacity conductor,118200000.0,753000.0
Q18-1011,2020-04-29,Pence / Valemount 345 kV,L:18267:18338:345,1.0,True,Sporn / Gavin Power Llc 230 kV Line,L:18707:19543:230,111.3,1069.0,8.7,110.8,fields,Rebuild line with higher-capacity conductor,58297000.0,384000.0
Q18-1011,2020-04-29,Henry Creek / Ubc S Campus 138 kV,L:17709:17712:138,1.0,True,Albion Rd Substation / Platte City 138 kV L,L:17056:17714:138,108.0,182.0,39.9,96.3,fields,Reconductor line,2677000.0,232000.0
Q18-1011,2020-04-29,Toledo Bend Substation / Wharton 230 kV,L:19288:19290:230,0.9876369379774339,False,Barrett / Norwich 500 kV,L:19134:19145:500,101.1,702.0,6.9,100.6,fields,Reconductor line,5662000.0,63000.0
