project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q18-1028,2020-05-02,WAYNE TRACE / DARLINGTON RD 100 kV,L:21773:21789:100,1.0,True,DEKALB / RICHLAND 500 kV,L:20309:21759:500,107.1,556.0,5.9,,table,Reconductor line,838000.0,13000.0
Q18-1028,2020-05-02,MASON ST 500 kV/230 kV Transformer,X:20299:500:230,0.9689567219399297,True,BEAVER / TREGO 500 kV,L:19893:20264:500,101.5,2151.0,11.8,,table,Replace transformer with higher-rated unit,26639000.0,415000.0
Q18-1028,2020-05-02,POST ROCK / NEWPORT TIE 230 kV Line,L:19626:19645:230,1.0,True,TREGO / BEAVER 500 kV,L:19893:20264:500,100.7,2343.0,13.1,,table,Reconductor line,6977000.0,109000.0
Q18-1028,2020-05-02,ADAMS / NEW DEPARTURE 230 kV,L:19846:19852:230,1.0,True,TREGO / BEAVER 500 kV,L:19893:20264:500,100.5,1433.0,7.7,,table,Reconductor line,10962000.0,171000.0
Q18-1028,2020-05-02,MYRTLE POINT / POST ROCK 230 kV,L:19626:19637:230,1.0,True,TREGO / BEAVER 500 kV,L:19893:20264:500,100.1,2391.0,12.6,,table,Reconductor line,10094000.0,157000.0
Q18-1028,2020-05-02,MINNEHAHA / SIDNEY A MURRAY JR HYDROELECTRIC SUBSTATION 230 kV,L:19862:19865:230,1.0,True,RICHLAND / DEKALB 500 kV,L:20309:21759:500,100.1,1403.0,16.3,,table,Reconductor line,10524000.0,165000.0
Q18-1050,2020-04-25,BONNY EAGLE-RED LION 100 KV line,L:21981:21993:100,1.0,True,BLUE RAVINE-SCHOOL-THOMAS HILL STATION SUBSTATION 230 KV,L:21983:22721:230,126.3,141.0,5.9,,table,Rebuild line with higher-capacity conductor,5874000.0,840000.0
Q18-1050,2020-04-25,BONNY EAGLE-OAK PLAINS 100 KV Line,L:21834:21981:100,1.0,True,BLUE RAVINE-SCHOOL-THOMAS HILL STA SUBSTATION 230 KV line,L:21983:22721:230,119.4,137.0,5.9,,table,Rebuild line with higher-capacity conductor,12523000.0,1792000.0
Q18-1050,2020-04-25,THOMAS HILL STATION 500/230kV Auto,X:22721:500:230,0.998485349776483,True,DOOVILLE-MONTPELIER ELECTRIC GENERATING STATION 230 KV,L:22098:22708:230,116.4,1009.0,37.6,,table,Replace transformer with higher-rated unit,24904000.0,1412000.0
Q18-1050,2020-04-25,TIMBER SWITCH-MUSKOGEE 230 KV,L:20269:20315:230,1.0,True,SWAN VALLEY-TREGO 500 KV L,L:19617:19893:500,106.1,731.0,6.3,,table,Reconductor line,5288000.0,177000.0
Q18-1050,2020-04-25,WEST MELROSE-TIMBER SWITCH 230 KV,L:19897:20315:230,1.0,True,SWAN VLY-TREGO 500 KV,L:19617:19893:500,105.0,770.0,6.2,,table,Reconductor line,50825000.0,1708000.0
Q18-1050,2020-04-25,BLUE RAVINE-SCHOOL-DESOTO 230 KV L,L:21983:21995:230,1.0,True,BLUE RAVINE-SCHOOL-HENRY COUNTY 230 KV,L:21983:22739:230,103.0,1092.0,41.7,,table,Reconductor line,13507000.0,1406000.0
Q18-1050,2020-04-25,15TH AVENUE S-LUCENT 230 KV Line,L:19052:19094:230,1.0,True,OMNI-HACKBERRY SUBSTATION-NORWICH 500 KV L,L:19030:19145:500,102.7,921.0,6.0,,table,Reconductor line,4285000.0,86000.0
Q18-1050,2020-04-25,15TH AVENUE SOUTH-NORWICH 230 KV line,L:19052:19145:230,1.0,True,OMNI-HACKBERRY-NORWICH 500 KV,L:19030:19145:500,102.4,939.0,6.0,,table,Reconductor line,5343000.0,107000.0
Q18-1050,2020-04-25,BLUE RAVIE-SCHOOL-HENRY COUNTY 230 KV line,L:21983:22739:230,1.0,True,BLUE RAVINE-SCHOOL-DESOTO SUBSTATION 230 KV,L:21983:21995:230,102.2,1195.0,48.7,,table,Reconductor line,16007000.0,1803000.0
Q18-1127,2020-04-29,Ripp - Idylwild 100.0 kV,L:19933:19935:100,1.0,True,Beaver - Trego 500.0 kV,L:19893:20264:500,383.9,116.0,8.3,,prose_overloaded,Rebuild line with higher-capacity conductor,6341000.0,6341000.0
Q18-1127,2020-04-29,Rock Rapids - Idylwild 100.0 kV,L:19935:19945:100,0.9944931626095999,False,Beaver - Trego 500.0 kV,L:19893:20264:500,324.5,129.0,8.3,,prose_overloaded,Rebuild line with higher-capacity conductor,2298000.0,2298000.0
Q18-1127,2020-04-29,Bayside - Emory Rd 100.0 kV,L:20276:20311:100,1.0,True,N Cmpus Unm - Bayside 100.0 kV,L:19965:20276:100,158.5,120.0,6.1,,prose_overloaded,Rebuild line with higher-capacity conductor,953000.0,953000.0
Q18-1127,2020-04-29,Oberlin Oh - Velco Highgate 100.0 kV Line,L:19948:19964:100,1.0,True,North Campus Unm - Bayside 100.0 kV Line,L:19965:20276:100,155.4,118.0,6.1,,prose_overloaded,Rebuild line with higher-capacity conductor,5175000.0,5175000.0
Q18-1127,2020-04-29,Black Ranch - Chilcoot 100.0 kV L,L:19841:20132:100,1.0,True,Trego - Beaver 500.0 kV,L:19893:20264:500,151.7,128.0,5.7,,prose_overloaded,Rebuild line with higher-capacity conductor,12523000.0,12523000.0
Q18-1127,2020-04-29,Shinrock - Chilcoot 100.0 kV L,L:19841:19843:100,1.0,True,Trego - Beaver 500.0 kV line,L:19893:20264:500,147.6,120.0,5.7,,prose_overloaded,Rebuild line with higher-capacity conductor,23666000.0,23666000.0
Q18-1127,2020-04-29,Axtel - Ripp 100.0 kV,L:19855:19933:100,1.0,True,Beaver - Trego 500.0 kV,L:19893:20264:500,331.2,142.0,8.3,,prose_loss,Rebuild line with higher-capacity conductor,1924000.0,1924000.0
Q18-1127,2020-04-29,E Franklin - Shinrock 100.0 kV,L:19843:19932:100,1.0,True,Trego - Beaver 500.0 kV L,L:19893:20264:500,281.4,121.0,10.6,,prose_loss,Rebuild line with higher-capacity conductor,6528000.0,6528000.0
Q18-1127,2020-04-29,Smith Mtn - Havilah 100.0 kV line,L:19946:19947:100,1.0,True,Bever - Trego 500.0 kV,L:19893:20264:500,238.8,100.0,7.0,,prose_loss,Rebuild line with higher-capacity conductor,4076000.0,4076000.0
Q18-1127,2020-04-29,Barre City - Nortech Substation 100.0 kV,L:19704:19716:100,1.0,True,Trego Substation - Beaver 500.0 kV line,L:19893:20264:500,231.8,123.0,23.6,,prose_loss,Rebuild line with higher-capacity conductor,21643000.0,21643000.0
Q18-1127,2020-04-29,Gren Hill - Smith Mtn 100.0 kV,L:19946:20059:100,1.0,True,Trego - Beaver Substation 500.0 kV L,L:19893:20264:500,190.5,116.0,7.0,,prose_loss,Rebuild line with higher-capacity conductor,4285000.0,4285000.0
Q18-1127,2020-04-29,Bernis Substation - Black Ranch 100.0 kV,L:20122:20132:100,1.0,True,Beaver - Trego 500.0 kV,L:19893:20264:500,150.8,133.0,5.7,,prose_loss,Rebuild line with higher-capacity conductor,5138000.0,5138000.0
Q18-1127,2020-04-29,W Sta Nj - Havilah 100.0 kV Line,L:19947:19949:100,1.0,True,Oberlin Oh - Emory Rd 100.0 kV line,L:19964:20311:100,150.2,111.0,6.2,,prose_loss,Rebuild line with higher-capacity conductor,3597000.0,3597000.0
Q18-1127,2020-04-29,West Station Nj - North Campus Unm 100.0 kV line,L:19949:19965:100,1.0,True,Emory Rd - Oberlin Oh 100.0 kV,L:19964:20311:100,148.5,120.0,6.2,,prose_loss,Rebuild line with higher-capacity conductor,4626000.0,4626000.0
Q18-1127,2020-04-29,Powersville Rd - Energy Shelby County 100.0 kV,L:20080:20123:100,1.0,True,Bernis - Black Ranch 100.0 kV,L:20122:20132:100,144.4,140.0,6.6,,prose_loss,Rebuild line with higher-capacity conductor,8800000.0,8800000.0
Q18-1127,2020-04-29,Timbrline - Powersville Road 100.0 kV L,L:20080:20124:100,1.0,True,Black Ranch - Bernis 100.0 kV,L:20122:20132:100,141.3,152.0,6.6,,prose_loss,Rebuild line with higher-capacity conductor,1798000.0,1798000.0
Q18-1127,2020-04-29,Flat Rock - Energy Shelby County Substation 100.0 kV line,L:19840:20123:100,1.0,True,Black Ranch - Bernis 100.0 kV,L:20122:20132:100,138.9,138.0,6.6,,prose_loss,Rebuild line with higher-capacity conductor,4923000.0,4923000.0
Q18-1127,2020-04-29,E Franklin - Whiskeytown 100.0 kV Line,L:19853:19932:100,1.0,True,Beaver - Trego 500.0 kV L,L:19893:20264:500,290.1,174.0,8.3,,prose_colon,Rebuild line with higher-capacity conductor,4982000.0,4982000.0
Q18-1127,2020-04-29,Knight - Nortech 100.0 kV,L:19716:19967:100,1.0,True,Trego - Beaver 500.0 kV,L:19893:20264:500,215.8,147.0,7.0,,prose_colon,Rebuild line with higher-capacity conductor,24608000.0,24608000.0
Q18-1127,2020-04-29,Knight - Bayside 100.0 kV line,L:19967:20276:100,1.0,True,Beaer - Trego 500.0 kV,L:19893:20264:500,185.5,166.0,7.0,,prose_colon,Rebuild line with higher-capacity conductor,4707000.0,4707000.0
Q18-1127,2020-04-29,Heritage - Green Hill 100.0 kV,L:19959:20059:100,1.0,True,Trego - Beaver 500.0 kV,L:19893:20264:500,163.2,126.0,7.0,,prose_colon,Rebuild line with higher-capacity conductor,5269000.0,5269000.0
Q18-1127,2020-04-29,Emory Road - Oberlin Oh 100.0 kV Line,L:19964:20311:100,1.0,True,Bayside - N Campus Unm 100.0 kV Line,L:19965:20276:100,156.1,124.0,6.1,,prose_colon,Rebuild line with higher-capacity conductor,831000.0,831000.0
Q18-1127,2020-04-29,Havilah - Velco Highgate 100.0 kV,L:19947:19948:100,1.0,True,N Campus Unm - Bayside Substation 100.0 kV,L:19965:20276:100,155.4,114.0,6.1,,prose_colon,Rebuild line with higher-capacity conductor,4745000.0,4745000.0
Q18-1127,2020-04-29,N Campus Unm Substation - Bayside 100.0 kV,L:19965:20276:100,0.9947895191029468,False,Oberlin Oh - Emory Rd 100.0 kV L,L:19964:20311:100,154.7,129.0,6.2,,prose_colon,Rebuild line with higher-capacity conductor,1970000.0,1970000.0
Q18-1127,2020-04-29,Rock Rapids Substation - Firstenergy Edgewater 100.0 kV line,L:19945:19951:100,1.0,True,Beaver - Trego 500.0 kV,L:19893:20264:500,138.5,164.0,5.2,,prose_colon,Rebuild line with higher-capacity conductor,3583000.0,3583000.0
Q19-1167,2020-04-17,Toano – Lightfoot 138 KV,L:10013:10014:138,1.0,True,Yarnen – Mira Vista 345 KV line,L:10205:10297:345,140.9,335.0,53.2,,table,Rebuild line with higher-capacity conductor,1929000.0,297000.0
Q19-1167,2020-04-17,Lightfoot Substation – Synata Hugoton 138 KV L,L:9748:10013:138,1.0,True,Yarnen – Mira Vista 345 KV,L:10205:10297:345,135.2,376.0,53.2,,table,Rebuild line with higher-capacity conductor,8012000.0,1232000.0
Q19-1167,2020-04-17,Battlefield – Synata Hugoton 138 KV,L:9748:10015:138,1.0,True,Mira Vista – Yarnen 345 KV L,L:10205:10297:345,131.5,409.0,53.2,,table,Rebuild line with higher-capacity conductor,1541000.0,237000.0
Q19-1182,2020-05-03,Lake Lure-Littlefork 138 kV,L:9132:9138:138,1.0,True,Fluvanna P.S-Louisa Generation Facility 345 kV,L:9631:9643:345,113.5,593.0,6.9,,table,Rebuild line with higher-capacity conductor,6471000.0,110000.0
Q19-1182,2020-05-03,Lake Lure-Bluff City 138 kV,L:9121:9138:138,1.0,True,Fluvanna P.S-Louisa Generation Facility 345 kV,L:9631:9643:345,104.4,706.0,6.8,,table,Reconductor line,4748000.0,96000.0
Q19-1194,2020-05-02,BARRETT - MINCO SUBSTATION 230 kV,L:19091:19134:230,1.0,True,BARRETT - NORWICH 500 kV,L:19134:19145:500,113.0,620.0,9.6,,table,Rebuild line with higher-capacity conductor,12002000.0,84000.0
Q19-1194,2020-05-02,MISTERSKY - GUADALUPE SUBSTATION 138 kV L,L:17174:17182:138,1.0,True,WISSOTA - BERRY ST 138 kV Line,L:17176:17179:138,104.4,305.0,5.1,,table,Reconductor line,6970000.0,148000.0
Q19-1194,2020-05-02,GUADALUPE - MORTAN 138 kV,L:17182:17633:138,1.0,True,BERRY STREET - WISSOTA 138 kV,L:17176:17179:138,104.0,324.0,5.1,,table,Reconductor line,7719000.0,164000.0
Q19-1194,2020-05-02,MORTAN - MAINWARING 138 kV L,L:17315:17633:138,1.0,True,WISSOA - BERRY ST 138 kV,L:17176:17179:138,103.9,327.0,5.1,,table,Reconductor line,2940000.0,63000.0
Q19-1212,2020-04-26,Westne Sw Yd to Poplar Bluff Generating Sta 138kV,L:17984:18622:138,1.0,True,Hubbardstown to Tristate 345kV,L:17843:18705:345,145.6,280.0,5.5,,table,Rebuild line with higher-capacity conductor,13208000.0,1880000.0
Q19-1212,2020-04-26,Poplar Bluff Generating Station 345-138 kV Auto,X:18622:345:138,0.9972179447138171,True,Hubbardstown Substation to Tristate 345kV Line,L:17843:18705:345,139.2,418.0,8.6,,table,Replace transformer with higher-rated unit,15670000.0,1997000.0
Q19-1212,2020-04-26,Mcloughlin to Stateline 138kV,L:17027:17030:138,1.0,True,Hubbardstown to Tristate Substation 345kV,L:17843:18705:345,120.1,322.0,6.6,,table,Rebuild line with higher-capacity conductor,1706000.0,332000.0
Q19-1212,2020-04-26,Hartland 230 kV/1 kV Transformer Bank,X:17029:230:1,1.0,True,Tristate to Hubbardstown 345kV,L:17843:18705:345,108.2,270.0,6.9,,table,Replace transformer with higher-rated unit,6388000.0,1596000.0
Q19-1212,2020-04-26,Hubbardstown to Tristate 345kV,L:17843:18705:345,1.0,True,International Paper to Hanging Rock 500kV,L:19281:19548:500,107.8,1562.0,32.8,,table,Reconductor line,8841000.0,811000.0
Q19-1212,2020-04-26,Valemount 138/1kV Transformer,X:18338:138:1,0.9960750519570829,True,Pence to Valemount 345kV L,L:18267:18338:345,104.2,543.0,7.0,,table,Replace transformer with higher-rated unit,4679000.0,498000.0
Q19-1212,2020-04-26,Stateline to Chadwick Substation 138kV L,L:17028:17030:138,1.0,True,Hubbardstown to Tristate 345kV,L:17843:18705:345,100.9,275.0,5.4,,table,Reconductor line,1234000.0,281000.0
Q18-1010,2020-05-17,Bear Garden - Ward Gulf 100 KV,L:22025:22030:100,1.0,True,Ligonier - Montibello 100 KV,L:22036:22491:100,126.7,109.0,31.9,,prose_loss,Rebuild line with higher-capacity conductor,2170000.0,929000.0
Q18-1067,2020-05-23,Usaa 1 - Prairie Horizon Agri Energy 138 kV,L:17184:17185:138,1.0,True,Prairie Horizon Agri Energy - Ogdensburg 138 kV,L:17042:17185:138,112.4,227.0,53.6,,table,Rebuild line with higher-capacity conductor,12682000.0,8751000.0
Q18-1067,2020-05-23,Damon - E Broad 138 kV line,L:17717:17718:138,1.0,True,Spatsum Lornex - Latah Jct 138 kV,L:17737:17739:138,112.2,217.0,19.2,,table,Rebuild line with higher-capacity conductor,2363000.0,987000.0
Q18-1067,2020-05-23,Usaa 1 - Greenville Ave 138 kV Line,L:17037:17184:138,1.0,True,Prairie Horizon Agri Energy - Ogdensburg Substation 138 kV,L:17042:17185:138,109.6,223.0,53.6,,table,Reconductor line,2401000.0,1657000.0
Q18-1067,2020-05-23,Russellville E - Rancho Armel 138 kV Line,L:17720:17721:138,1.0,True,Albion Road - Platte City 138 kV L,L:17056:17714:138,104.7,342.0,7.6,,table,Reconductor line,5264000.0,621000.0
Q18-1067,2020-05-23,Holden - Embudo 138 kV L,L:17347:17348:138,1.0,True,Lee County Solid Waste Energy - Cooper 345 kV,L:17603:17857:345,104.3,236.0,10.9,,table,Reconductor line,3216000.0,546000.0
Q18-1067,2020-05-23,Santa Rosa Beach - Tule Substation 138 kV L,L:17276:17723:138,1.0,True,N Appleton - Davisville 138 kV,L:17620:17621:138,103.4,239.0,6.3,,table,Reconductor line,2188000.0,255000.0
Q18-1067,2020-05-23,Santa Rosa Beach - West Mount Vernon 138 kV,L:17275:17276:138,1.0,True,N Appleton - Davisville 138 kV,L:17620:17621:138,103.0,254.0,6.3,,table,Reconductor line,1625000.0,190000.0
Q18-1067,2020-05-23,Nsp - W Mount Vernon 138 kV,L:17274:17275:138,1.0,True,Davisville - North Appleton 138 kV Line,L:17620:17621:138,102.6,270.0,6.3,,table,Reconductor line,3175000.0,371000.0
Q18-1067,2020-05-23,Wissota - Nsp 138 kV,L:17176:17274:138,1.0,True,Davisville Substation - N Appleton 138 kV L,L:17620:17621:138,102.2,285.0,6.3,,table,Reconductor line,8442000.0,986000.0
Q18-1067,2020-05-23,Minco - Barrett 230 kV,L:19091:19134:230,1.0,True,Barrett - Norwich 500 kV line,L:19134:19145:500,101.4,620.0,7.8,,table,Reconductor line,4599000.0,638000.0
Q18-1067,2020-05-23,Berr St 345-138 kV TX,X:17179:345:138,0.9236812892330035,True,Omni-Hackberry - Nrwich Substation 500 kV,L:19030:19145:500,100.9,547.0,11.6,,table,Replace transformer with higher-rated unit,22939000.0,4131000.0
Q18-1067,2020-05-23,Ironman - Goldsboro 230 kV L,L:18714:19494:230,1.0,True,Norwich - Omni-Hackberry 500 kV,L:19030:19145:500,100.1,536.0,6.5,,table,Reconductor line,26022000.0,3451000.0
Q18-1067,2020-05-23,Union - Garden Villas 138 kV,L:17178:17181:138,0.9889867447889367,False,Union - Desoto Pleasant Run 138 kV,L:17178:17180:138,100.0,194.0,5.8,,table,Reconductor line,7392000.0,985000.0
Q18-1070,2020-05-25,SYNATA HUGOTON / BATTLEFIELD 138 kV,L:9748:10015:138,1.0,True,MIRA VISTA / YARNEN 345 kV line,L:10205:10297:345,141.3,409.0,53.2,,prose_loss,Rebuild line with higher-capacity conductor,2292000.0,1127000.0
Q18-1070,2020-05-25,TOANO / LIGHTFOOT 138 kV,L:10013:10014:138,1.0,True,MIRA VISTA / YARNEN SUBSTATION 345 kV line,L:10205:10297:345,152.9,335.0,53.2,,prose_colon,Rebuild line with higher-capacity conductor,2540000.0,1249000.0
Q18-1070,2020-05-25,SYNATA HUGOTON / LIGHTFOOT 138 kV,L:9748:10013:138,1.0,True,MIRA VISTA / YARNEN 345 kV,L:10205:10297:345,145.9,376.0,53.2,,prose_colon,Rebuild line with higher-capacity conductor,7136000.0,3510000.0
Q18-1086,2020-05-23,Grand Ave-S O'Neil 100 KV,L:19595:19623:100,1.0,True,Camden Wire Substation-Adirondack 100 KV,L:18737:18843:100,151.7,136.0,5.0,,prose_overloaded,Rebuild line with higher-capacity conductor,10858000.0,10858000.0
Q18-1086,2020-05-23,N Trail-Eustis 100 KV L,L:18999:19270:100,1.0,True,Baldwyn-Taylorville 100 KV Line,L:19598:19599:100,144.4,134.0,7.1,,prose_overloaded,Rebuild line with higher-capacity conductor,8829000.0,8829000.0
Q18-1086,2020-05-23,Latin Quarter Substation-Ocoee 100 KV,L:19906:20257:100,1.0,True,Baldwyn-Hay Canyon 100 KV L,L:19598:19614:100,115.6,139.0,7.5,,prose_overloaded,Rebuild line with higher-capacity conductor,8798000.0,8798000.0
Q18-1086,2020-05-23,Bishop Creek 3-Clapham 100 KV,L:19271:19908:100,1.0,True,Taylorville-Baldwn 100 KV,L:19598:19599:100,148.3,139.0,7.1,,prose_loss,Rebuild line with higher-capacity conductor,13525000.0,13525000.0
Q18-1086,2020-05-23,Eustis-Bishop Crk 3 100 KV,L:19270:19271:100,1.0,True,Baldwyn-Taylorville 100 KV Line,L:19598:19599:100,147.5,136.0,7.1,,prose_loss,Rebuild line with higher-capacity conductor,7330000.0,7330000.0
Q18-1086,2020-05-23,Ray Braswell-Clapham 100 KV,L:19597:19908:100,1.0,True,Camden Wire-Adirondack 100 KV line,L:18737:18843:100,144.1,123.0,5.0,,prose_loss,Rebuild line with higher-capacity conductor,5444000.0,5444000.0
Q18-1086,2020-05-23,E Side Lima-S O'Neil 100 KV,L:19615:19623:100,1.0,True,Eastown Road-Sterling 100 KV,L:19609:19619:100,118.7,115.0,7.5,,prose_loss,Rebuild line with higher-capacity conductor,1257000.0,1257000.0
Q18-1086,2020-05-23,Ocoee-Jeffrey 100 KV,L:20257:20312:100,1.0,True,Baldwyn-Hay Canyon 100 KV L,L:19598:19614:100,109.7,135.0,7.5,,prose_loss,Reconductor line,1994000.0,1994000.0
Q18-1086,2020-05-23,Bonanza Substation-Jeffrey Substation 100 KV,L:20259:20312:100,1.0,True,Hay Canyon-Baldwyn 100 KV Line,L:19598:19614:100,109.6,138.0,7.5,,prose_loss,Reconductor line,898000.0,898000.0
Q18-1086,2020-05-23,Exxonmobil Baton Rouge Turbine Generator-Buffton 100 KV,L:19596:19600:100,1.0,True,Trego-Swan Vly 500 KV,L:19617:19893:500,105.9,155.0,14.4,,prose_loss,Reconductor line,2323000.0,2323000.0
Q18-1086,2020-05-23,Uilk Wind Llc-N Trail 100 KV,L:18998:18999:100,1.0,True,Brookline-Stockton Cogen 100 KV,L:19712:20274:100,103.9,126.0,5.2,,prose_loss,Reconductor line,1082000.0,1082000.0
Q18-1086,2020-05-23,Soda Lake-Hopkinsville 100 KV,L:19707:19714:100,1.0,True,Baldwyn-Hay Canyon 100 KV L,L:19598:19614:100,102.2,133.0,7.5,,prose_loss,Reconductor line,4106000.0,4106000.0
Q18-1086,2020-05-23,Exxonmobil Baton Rouge Turbine Generator-Clear Lake Power 100 KV,L:19596:19898:100,1.0,True,Swan Valley Substation-Trego 500 KV,L:19617:19893:500,150.0,125.0,14.4,,prose_colon,Rebuild line with higher-capacity conductor,13229000.0,13229000.0
Q18-1086,2020-05-23,Clear Lake Power-Latin Quarter Substation 100 KV,L:19898:19906:100,1.0,True,Trego-Swan Vly 500 KV,L:19617:19893:500,148.4,119.0,14.4,,prose_colon,Rebuild line with higher-capacity conductor,7349000.0,7349000.0
Q18-1086,2020-05-23,Grand Ave Substation-Ray Braswell Substation 100 KV line,L:19595:19597:100,1.0,True,Adirondack-Camden Wire 100 KV L,L:18737:18843:100,145.7,131.0,5.0,,prose_colon,Rebuild line with higher-capacity conductor,13557000.0,13557000.0
Q18-1086,2020-05-23,Soda Lake-Bonanza 100 KV,L:19714:20259:100,1.0,True,Baldwyn-Hay Canyon 100 KV,L:19598:19614:100,104.9,135.0,7.5,,prose_colon,Reconductor line,2346000.0,2346000.0
Q18-1107,2020-05-17,Holmes Crk - Gallows Rd 138 KV,L:9690:9885:138,1.0,True,Idylwood - Gallows Rd 138 KV line,L:9855:9885:138,118.1,219.0,55.5,,table,Rebuild line with higher-capacity conductor,1349000.0,526000.0
Q18-1107,2020-05-17,New Sterling - Cia Substation 138 KV,L:8705:9705:138,1.0,True,Cia - Cowlitz Falls 138 KV,L:8705:9887:138,108.4,327.0,12.7,,table,Reconductor line,807000.0,172000.0
Q18-1107,2020-05-17,Cia Substation - Papago Buttes 138 KV Ckt 1,L:8705:9880:138,1.0,True,Papago Buttes - Cia 138 KV Line 2,L:8705:9880:138,106.2,368.0,12.2,,table,Reconductor line,552000.0,346000.0
Q18-1107,2020-05-17,Cia - Papago Buttes 138 KV L,L:8705:9880:138,1.0,True,Cia - Papago Buttes 138 KV Cir. 1,L:8705:9880:138,106.2,368.0,12.2,,table,Reconductor line,552000.0,346000.0
Q18-1107,2020-05-17,Mottman - Papago Buttes 138 KV Line 1,L:8842:9880:138,1.0,True,Mottman Substation - Papago Buttes 138 KV Line,L:8842:9880:138,105.1,410.0,12.8,,table,Reconductor line,468000.0,100000.0
Q18-1107,2020-05-17,Mottman - Papago Buttes 138 KV Ckt 2,L:8842:9880:138,1.0,True,Mottman Substation - Papago Buttes 138 KV #1,L:8842:9880:138,105.1,410.0,12.8,,table,Reconductor line,468000.0,100000.0
Q18-1107,2020-05-17,Cowlitz Falls - Cia 138 KV,L:8705:9887:138,1.0,True,Cia - New Sterling 138 KV,L:8705:9705:138,104.3,257.0,7.8,,table,Reconductor line,830000.0,521000.0
Q18-1107,2020-05-17,Falls Church - Idylwod 138 KV Line,L:9704:9855:138,1.0,True,Annandale - Centennial 138 KV,L:9694:9703:138,102.9,256.0,43.1,,table,Reconductor line,588000.0,254000.0
Q19-1138,2020-05-20,E Belleville / Goodman Energy Ctr 100 KV,L:22830:23058:100,1.0,True,E Belleville / Darlington County 100 KV,L:22830:22917:100,208.9,136.0,100.0,62.6,fields,Rebuild line with higher-capacity conductor,2788000.0,1665000.0
Q19-1138,2020-05-20,EBelleville / Darlington County 100 KV line,L:22830:22917:100,1.0,True,E Belleville / Goodman Energy Ctr 100 KV L,L:22830:23058:100,150.8,189.0,100.0,45.2,fields,Rebuild line with higher-capacity conductor,2164000.0,1292000.0
Q19-1138,2020-05-20,Darlington County Substation / Ceres 100 KV,L:22917:23050:100,1.0,True,E Belleville Substation / Goodman Energy Center 100 KV,L:22830:23058:100,141.6,150.0,67.5,51.6,fields,Rebuild line with higher-capacity conductor,1972000.0,832000.0
Q19-1138,2020-05-20,Alsip Substation / Goodman Energy Ctr 100 KV,L:23049:23058:100,1.0,True,Darlington County / E Belleville 100 KV Line,L:22830:22917:100,110.1,115.0,43.2,35.1,fields,Rebuild line with higher-capacity conductor,1959000.0,959000.0
Q19-1138,2020-05-20,Darlington County Substation / Crystal Vly 100 KV,L:22917:23051:100,1.0,True,E Belleville / Darlington County 100 KV,L:22830:22917:100,109.6,123.0,23.5,71.7,fields,Reconductor line,295000.0,80000.0
Q19-1138,2020-05-20,Alsip Substation / Crystal Vly 100 KV,L:23049:23051:100,1.0,True,Darlington County / E Belleville 100 KV,L:22830:22917:100,102.3,171.0,23.5,75.1,fields,Reconductor line,551000.0,150000.0
Q19-1138,2020-05-20,Ceres / Opal Cliffs 100 KV,L:22908:23050:100,1.0,True,Saticoy / Yabucoa 100 KV,L:22878:22901:100,100.1,118.0,23.7,60.2,fields,Reconductor line,1005000.0,282000.0
Q19-1159,2020-05-26,Sierra Linda 174-Ephrata 100 kV,L:19688:19689:100,1.0,True,Eighteenth Street-Lagoon Creek 100 kV Line,L:19697:19703:100,113.9,126.0,45.9,,table,Rebuild line with higher-capacity conductor,10730000.0,2500000.0
Q19-1159,2020-05-26,Eighteenth St-Lagoon Creek 100 kV Line,L:19697:19703:100,1.0,True,Ephrata-Olivehurst 100 kV L,L:19689:19694:100,103.8,192.0,61.4,,table,Reconductor line,2140000.0,459000.0
Q19-1159,2020-05-26,Ephrata-Olivehurst 100 kV,L:19689:19694:100,1.0,True,Eighteenth St-Lagoon Crk 100 kV,L:19697:19703:100,101.4,158.0,45.9,,table,Reconductor line,3591000.0,837000.0
Q19-1180,2020-05-21,MACOMB - BARTLETTS FERRY 138 kV,L:17927:18295:138,1.0,True,VALEMOUNT - TRISTATE 345 kV line,L:18338:18705:345,114.7,261.0,5.8,112.8,fields,Rebuild line with higher-capacity conductor,15819000.0,15819000.0
Q19-1180,2020-05-21,HEWETT - MACOMB SUBSTATION 138 kV L,L:17930:18295:138,1.0,True,VALEMOUNT - TRISTATE SUBSTATION 345 kV,L:18338:18705:345,114.5,260.0,5.8,112.6,fields,Rebuild line with higher-capacity conductor,9728000.0,9728000.0
Q19-1180,2020-05-21,DAVIS RD - HAGAN 138 kV,L:18283:18613:138,1.0,True,HUBBARDSTOWN SUBSTATION - POPLAR BLUFF GENERATING STA 345 kV line,L:17843:18622:345,113.8,277.0,9.2,111.0,fields,Rebuild line with higher-capacity conductor,11002000.0,7273000.0
Q19-1180,2020-05-21,HAGAN - SIGGN 138 kV L,L:18611:18613:138,1.0,True,HUBBARDSTOWN - POPLAR BLUFF GENERATING STA 345 kV L,L:17843:18622:345,113.6,279.0,9.2,110.8,fields,Rebuild line with higher-capacity conductor,3505000.0,2317000.0
Q19-1180,2020-05-21,TEORO - BLAND SUBSTATION 138 kV,L:17981:18287:138,1.0,True,VALEMOUNT - TRISTATE SUBSTATION 345 kV,L:18338:18705:345,109.5,278.0,6.7,107.5,fields,Reconductor line,1402000.0,588000.0
Q19-1180,2020-05-21,TESORO - BOWLES 138 kV,L:17981:18609:138,1.0,True,VALEMOUNT - TRISTATE 345 kV,L:18338:18705:345,108.5,292.0,6.7,106.5,fields,Reconductor line,2898000.0,1215000.0
Q19-1180,2020-05-21,FIG GARDEN - BOWLES 138 kV line,L:18609:18623:138,1.0,True,VALEMOUNT - TRISTATE 345 kV,L:18338:18705:345,108.3,295.0,6.7,106.3,fields,Reconductor line,2071000.0,869000.0
Q19-1180,2020-05-21,SIGGEN - MARTINEZ SUBSTATION 138 kV,L:18611:18612:138,0.9995199497411358,False,HUBBARDSTOWN - TRISTATE 345 kV,L:17843:18705:345,100.5,264.0,11.9,96.7,fields,Reconductor line,1477000.0,138000.0
Q19-1180,2020-05-21,VALEMOUNT 138/1 kV Transformer,X:18338:138:1,0.9962280452232593,True,PENCE SUBSTATION - VALEMOUNT 345 kV,L:18267:18338:345,100.4,543.0,6.2,99.5,fields,Replace transformer with higher-rated unit,6278000.0,164000.0
Q19-1203,2020-05-17,Kemmerer – Trisonic 138.0 kV,L:6077:6081:138,1.0,True,Ontelauee Energy Center – Wyman-Gordon 138.0 kV L,L:6080:7134:138,217.3,185.0,60.0,96.5,fields,Rebuild line with higher-capacity conductor,1375000.0,1375000.0
Q19-1203,2020-05-17,Kemmerer – Greta 138.0 kV line,L:6077:6084:138,1.0,True,Wyman-Gordon – Ontelaunee Energy Center Substation 138.0 kV line,L:6080:7134:138,188.7,230.0,60.0,91.4,fields,Rebuild line with higher-capacity conductor,2094000.0,2094000.0
Q19-1203,2020-05-17,Getna – Chama 138.0 kV,L:6084:6094:138,1.0,True,Wyman-Gordon Substation – Ontelaunee Energy Ctr 138.0 kV,L:6080:7134:138,187.8,237.0,60.0,93.4,fields,Rebuild line with higher-capacity conductor,2015000.0,2015000.0
Q19-1203,2020-05-17,S Reading Substation – Chama 138.0 kV,L:6094:7174:138,1.0,True,Ontelaunee Energy Center – Wyman-Gordon 138.0 kV,L:6080:7134:138,183.3,248.0,60.0,93.5,fields,Rebuild line with higher-capacity conductor,2992000.0,2992000.0
Q19-1203,2020-05-17,Wyman-Ordon – Trisonic 138.0 kV,L:6080:6081:138,1.0,True,Chama – South Reading 138.0 kV,L:6094:7174:138,174.8,253.0,59.3,87.6,fields,Rebuild line with higher-capacity conductor,1421000.0,1421000.0
Q19-1203,2020-05-17,Ontelaunee Energy Center – Wyman-Gordon 138.0 kV,L:6080:7134:138,1.0,True,South Reading – Chama 138.0 kV,L:6094:7174:138,173.9,264.0,59.3,90.3,fields,Rebuild line with higher-capacity conductor,2515000.0,2515000.0
Q19-1203,2020-05-17,Livingston Substation – Clodine 138.0 kV line,L:6041:6049:138,1.0,True,Curecanti – Eliza Crk 345.0 kV,L:6046:6088:345,167.2,329.0,65.2,93.5,fields,Rebuild line with higher-capacity conductor,4965000.0,4965000.0
Q19-1203,2020-05-17,Livingston – Trisonic 138.0 kV,L:6049:6081:138,1.0,True,Curecanti – Eliza Crk 345.0 kV line,L:6046:6088:345,161.8,353.0,65.2,93.1,fields,Rebuild line with higher-capacity conductor,3884000.0,3884000.0
Q19-1203,2020-05-17,Elk River 138/1 kV Transformer,X:6065:138:1,0.998057398286215,True,Eliza Creek – Ontelaunee Energy Ctr 345.0 kV,L:6088:7134:345,143.7,516.0,13.2,134.2,fields,Replace transformer with higher-rated unit,3879000.0,3879000.0
Q19-1203,2020-05-17,Berthusen – Redondo 138.0 kV,L:6086:6096:138,1.0,True,Eliza Crk – Ontelaunee Energy Ctr 345.0 kV line,L:6088:7134:345,138.5,207.0,7.8,124.4,fields,Rebuild line with higher-capacity conductor,4008000.0,4008000.0
Q19-1203,2020-05-17,Horizon – Lake Louise 138.0 kV,L:6532:6549:138,1.0,True,Elk Riv – Mercury 345.0 kV L,L:6065:6533:345,133.4,242.0,7.3,122.1,fields,Rebuild line with higher-capacity conductor,1326000.0,1326000.0
Q19-1203,2020-05-17,Del Cerro – Horizon 138.0 kV,L:6064:6532:138,1.0,True,Elk Riv – Mercury 345.0 kV,L:6065:6533:345,128.9,231.0,7.3,117.0,fields,Rebuild line with higher-capacity conductor,12667000.0,12667000.0
Q19-1203,2020-05-17,Gray – Leake Substation 138.0 kV,L:6103:6104:138,1.0,True,Ontelaunee Energy Ctr – Eliza Crk 345.0 kV Line,L:6088:7134:345,126.1,182.0,13.2,99.1,fields,Rebuild line with higher-capacity conductor,8598000.0,8598000.0
Q19-1203,2020-05-17,Grizzly – Lockeford 138.0 kV line,L:6076:6095:138,1.0,True,Elk Riv – Mercury 345.0 kV line,L:6065:6533:345,121.5,285.0,10.2,108.2,fields,Rebuild line with higher-capacity conductor,1467000.0,1031000.0
Q19-1203,2020-05-17,Del Cerro – Grizzly 138.0 kV,L:6064:6095:138,1.0,True,Mercury – Elk River Substation 345.0 kV Line,L:6065:6533:345,119.7,301.0,10.2,107.1,fields,Rebuild line with higher-capacity conductor,3879000.0,2724000.0
Q19-1203,2020-05-17,Curecanti 138 kV/1 kV Autotransformer,X:6046:138:1,0.9990289829941758,True,Curecanti Substation – Moser Generating Sta 345.0 kV line,L:6046:7172:345,116.1,390.0,17.7,99.1,fields,Replace transformer with higher-rated unit,4042000.0,4042000.0
Q19-1203,2020-05-17,Eliza Crk Substation – South Reading 138.0 kV L,L:6088:7174:138,1.0,True,Curecanti – Eliza Crk 345.0 kV,L:6046:6088:345,114.3,310.0,27.0,81.8,fields,Rebuild line with higher-capacity conductor,608000.0,608000.0
Q19-1203,2020-05-17,Elk Riv 345-1 kV Autotransformer,X:6065:345:1,0.998057398286215,True,Eliza Crk Substation – Ontelaunee Energy Center 345.0 kV,L:6088:7134:345,111.4,666.0,13.2,104.0,fields,Replace transformer with higher-rated unit,18464000.0,18464000.0
Q19-1203,2020-05-17,Dowe Flats – Curecanti 138.0 kV,L:6044:6046:138,1.0,True,Trisonic – Livingston Substation 138.0 kV,L:6049:6081:138,110.0,405.0,100.0,18.2,fields,Reconductor line,868000.0,868000.0
Q19-1203,2020-05-17,Fyette – Lake Louise 138.0 kV,L:6531:6549:138,1.0,True,Mecury – Elk Riv Substation 345.0 kV,L:6065:6533:345,106.4,297.0,6.3,98.5,fields,Reconductor line,374000.0,374000.0
Q19-1203,2020-05-17,Ontelaunee Energy Center 345/138kV TX,X:7134:345:138,0.9988893570150584,True,Ontelaunee Energy Center – Eliza Creek 345.0 kV line,L:6088:7134:345,104.2,456.0,20.7,87.3,fields,Replace transformer with higher-rated unit,13935000.0,13935000.0
Q19-1203,2020-05-17,Alliant Sbd 9106 Rockwell Cr – Dowe Flats 138.0 kV line,L:6038:6044:138,1.0,True,Livingston – Trisonic 138.0 kV,L:6049:6081:138,103.5,419.0,100.0,14.7,fields,Reconductor line,1230000.0,1230000.0
Q19-1203,2020-05-17,Berthusen – South Reading 138.0 kV,L:6096:7174:138,1.0,True,Ontelaunee Energy Ctr Substation – Eliza Crk 345.0 kV,L:6088:7134:345,103.3,242.0,7.8,91.2,fields,Reconductor line,343000.0,343000.0
Q19-1203,2020-05-17,Ash Street Station 223 – Cromby 345.0 kV,L:6280:6298:345,1.0,True,Tombstone – Marcus Hook Energy Lp 500.0 kV,L:6300:7163:500,101.5,1036.0,5.8,99.4,fields,Reconductor line,6110000.0,186000.0
Q19-1208,2020-05-16,MOUNTAIN ISLAND-TERMINOUS 100 kV,L:23348:23354:100,1.0,True,TEXON-EAST BSMARCK 230 kV,L:23352:23357:230,163.2,98.0,37.8,72.3,fields,Rebuild line with higher-capacity conductor,3273000.0,2374000.0
Q19-1208,2020-05-16,TERMINOUS-LAKE JACKSON 100 kV,L:23354:23355:100,1.0,True,TEXON-E BISMARCK 230 kV,L:23352:23357:230,147.2,128.0,37.8,78.0,fields,Rebuild line with higher-capacity conductor,2278000.0,1652000.0
Q19-1208,2020-05-16,LAKE JACKSON SUBSTATION-E BISMARCK 100 kV,L:23355:23357:100,1.0,True,TEXON-EAST BISMARCK 230 kV,L:23352:23357:230,109.1,131.0,25.8,62.9,fields,Reconductor line,797000.0,597000.0
Q19-1208,2020-05-16,CRUM CANYON SUBSTATION-N CHARLOTTE 100 kV,L:23276:23291:100,1.0,True,TEXON-EAST BISMARCK 230 kV,L:23352:23357:230,103.5,139.0,19.5,70.7,fields,Reconductor line,4998000.0,1513000.0
Q19-1211,2020-05-31,DENVER TERMINAL / POKAGON 100kV,L:22598:22599:100,1.0,True,BONNET CEEK / POKAGON 100kV,L:20996:22599:100,126.0,126.0,100.0,9.7,fields,Rebuild line with higher-capacity conductor,5128000.0,5128000.0
Q19-1211,2020-05-31,BONNET CREEK / POKAGON 100kV,L:20996:22599:100,1.0,True,DENVER TERMINAL / POKAGON 100kV,L:22598:22599:100,120.3,132.0,100.0,9.2,fields,Rebuild line with higher-capacity conductor,5282000.0,5282000.0
Q19-1236,2020-06-02,HATCH / OVERLOOK 100kV,L:19174:19423:100,1.0,True,BARAGA VLG / QUEEN CRK SUBSTATION 500kV,L:19413:19578:500,122.5,126.0,9.1,,table,Rebuild line with higher-capacity conductor,1855000.0,689000.0
Q19-1236,2020-06-02,OVERLOOK / CEDAR BAYOU 100kV Line,L:19174:19568:100,1.0,True,CARO / MIAMI 100kV,L:19385:19435:100,103.0,107.0,5.7,,table,Reconductor line,2597000.0,1005000.0
Q18-0991,2020-06-25,Agawam to Quince Orchard 138.0 kV line,L:9038:9040:138,1.0,True,Commonwealth Chesapeake to Southown 345.0 kV,L:9043:10283:345,140.6,171.0,9.6,131.0,fields,Rebuild line with higher-capacity conductor,2577000.0,164000.0
Q18-0991,2020-06-25,Commonwealth Chesapeake to Rodessa 138.0 kV,L:8989:10283:138,1.0,True,Southtown to Commonwealth Chesapeake 345.0 kV,L:9043:10283:345,137.4,232.0,12.4,128.4,fields,Rebuild line with higher-capacity conductor,6090000.0,358000.0
Q18-0991,2020-06-25,Southtown 345/138kV Transformer,X:9043:345:138,0.9978055692042405,True,Southtown to Vienna Operations 345.0 kV,L:9043:9055:345,132.0,1078.0,38.2,125.9,fields,Replace transformer with higher-rated unit,12941000.0,538000.0
Q18-0991,2020-06-25,Quince Orchard to Southtown 138.0 kV,L:9040:9043:138,1.0,True,Southtown to Commonwealth Chesapeake 345.0 kV L,L:9043:10283:345,130.4,336.0,19.3,120.6,fields,Rebuild line with higher-capacity conductor,3756000.0,232000.0
Q18-0991,2020-06-25,W -Station to Shingle Crk 138.0 kV L,L:9031:9042:138,1.0,True,Vienna Operations to Southtown 345.0 kV,L:9043:9055:345,130.0,906.0,53.7,120.0,fields,Rebuild line with higher-capacity conductor,7796000.0,412000.0
Q18-0991,2020-06-25,Commonwealth Chesapeake Substation to Southtown Substation 345.0 kV L,L:9043:10283:345,1.0,True,Otay Lake to Huntington Falls 138.0 kV Line,L:8990:9052:138,129.3,1871.0,72.8,122.7,fields,Rebuild line with higher-capacity conductor,60522000.0,2991000.0
Q18-0991,2020-06-25,Southtown to Shingle Creek 138.0 kV,L:9042:9043:138,1.0,True,Southtown to Vienna Operations 345.0 kV,L:9043:9055:345,128.5,940.0,53.7,118.8,fields,Rebuild line with higher-capacity conductor,4847000.0,256000.0
Q18-0991,2020-06-25,Sunset to Saddlebrooke Ranch 138.0 kV,L:8357:8375:138,1.0,True,Vienna Operations to Easton 2 345.0 kV Line,L:9055:9068:345,127.4,925.0,42.4,119.6,fields,Rebuild line with higher-capacity conductor,9356000.0,443000.0
Q18-0991,2020-06-25,Vienna Operations Substation 345/1kV Transformer Bank,X:9055:345:1,0.9961120133333047,True,Viena Operations to Easton 2 345.0 kV,L:9055:9068:345,127.4,981.0,47.6,119.1,fields,Replace transformer with higher-rated unit,21104000.0,1109000.0
Q18-0991,2020-06-25,Quince Orchard to Colchester 138.0 kV Line,L:9040:9041:138,1.0,True,Southtown to Commonwealth Chesapeake 345.0 kV line,L:9043:10283:345,126.9,556.0,28.9,118.1,fields,Rebuild line with higher-capacity conductor,2311000.0,143000.0
Q18-0991,2020-06-25,Valleyview to Colchester 138.0 kV,L:8993:9041:138,1.0,True,Southtown to Commonwealth Chesapeake 345.0 kV,L:9043:10283:345,124.9,587.0,28.9,116.5,fields,Rebuild line with higher-capacity conductor,13610000.0,842000.0
Q18-0991,2020-06-25,Ripple 345-138 kV Transformer,X:9046:345:138,0.9970050844909413,True,Vienna Operations to Southtown 345.0 kV,L:9043:9055:345,124.3,620.0,35.9,114.5,fields,Replace transformer with higher-rated unit,24665000.0,1321000.0
Q18-0991,2020-06-25,Prunedale to Dane 138.0 kV,L:8986:8987:138,1.0,True,Southtown to Commonwealth Chesapeake 345.0 kV L,L:9043:10283:345,123.7,303.0,14.3,115.7,fields,Rebuild line with higher-capacity conductor,2547000.0,158000.0
Q18-0991,2020-06-25,Huntington Falls to Commonwealth Chesapeake 138.0 kV,L:8990:10283:138,1.0,True,Southtown to Commonwealth Chesapeake 345.0 kV,L:9043:10283:345,123.7,748.0,34.6,115.8,fields,Rebuild line with higher-capacity conductor,2226000.0,139000.0
Q18-0991,2020-06-25,Oay Lake to Vedder 138.0 kV,L:9052:9054:138,1.0,True,Commonwealth Chesapeake to Southtown 345.0 kV line,L:9043:10283:345,122.8,1040.0,46.9,115.1,fields,Rebuild line with higher-capacity conductor,4009000.0,246000.0
Q18-0991,2020-06-25,Huntington Falls to Otay Lake 138.0 kV,L:8990:9052:138,0.9993601779903597,False,Southtown to Commonwealth Chesapeake 345.0 kV line,L:9043:10283:345,122.5,1048.0,46.9,114.9,fields,Rebuild line with higher-capacity conductor,5438000.0,334000.0
Q18-0991,2020-06-25,Tulucay to Michoud Sta 138.0 kV,L:8988:9044:138,1.0,True,Commonwealth Chesapeake to Southtown 345.0 kV L,L:9043:10283:345,122.1,167.0,8.4,113.6,fields,Rebuild line with higher-capacity conductor,17879000.0,1137000.0
Q18-0991,2020-06-25,Vienna Operations to Easton 2 345.0 kV,L:9055:9068:345,1.0,True,Ripple to Linde 138.0 kV Line,L:9036:9046:138,120.8,1710.0,76.9,113.1,fields,Rebuild line with higher-capacity conductor,73558000.0,3633000.0
Q18-0991,2020-06-25,Langlois to Southtown 138.0 kV,L:9037:9043:138,1.0,True,Southtown to Commonwealth Chesapeake 345.0 kV,L:9043:10283:345,120.6,520.0,27.4,111.7,fields,Rebuild line with higher-capacity conductor,5900000.0,337000.0
Q18-0991,2020-06-25,Dane to Commonwealth Chesapeake 138.0 kV,L:8987:10283:138,1.0,True,Commonwealth Chesapeake to Southtown 345.0 kV,L:9043:10283:345,119.6,664.0,29.0,112.2,fields,Rebuild line with higher-capacity conductor,15860000.0,981000.0
Q18-0991,2020-06-25,Vedder to Langlois 138.0 kV,L:9037:9054:138,1.0,True,Southtown to Commonwealth Chesapeake Substation 345.0 kV,L:9043:10283:345,118.9,548.0,27.4,110.4,fields,Rebuild line with higher-capacity conductor,20343000.0,1161000.0
Q18-0991,2020-06-25,Memphis Junction to Persimmon Gap 138.0 kV,L:8726:8727:138,1.0,True,Vienna Operations to Easton 2 345.0 kV line,L:9055:9068:345,118.5,409.0,20.2,110.1,fields,Rebuild line with higher-capacity conductor,5371000.0,259000.0
Q18-0991,2020-06-25,Grasonville to Wye Mills 138.0 kV,L:8977:9008:138,1.0,True,Cady to Easton 2 345.0 kV,L:8826:9068:345,118.3,203.0,6.4,112.9,fields,Rebuild line with higher-capacity conductor,16799000.0,724000.0
Q18-0991,2020-06-25,Sunset to St Bonifacius 138.0 kV L,L:8357:9039:138,1.0,True,Vienna Operations to Southtown Substation 345.0 kV L,L:9043:9055:345,117.0,1471.0,53.7,110.8,fields,Rebuild line with higher-capacity conductor,5439000.0,250000.0
Q18-0991,2020-06-25,Tasley 345/138 kV TX,X:10298:345:138,0.9976121139939734,True,Southtown to Commonwealth Chesapeake 345.0 kV,L:9043:10283:345,116.8,585.0,24.0,109.8,fields,Replace transformer with higher-rated unit,12423000.0,657000.0
Q18-1057,2020-06-17,Decherd to Atoka 138kV Line,L:9625:17629:138,1.0,True,Spring Crk Road to Atoka 138kV,L:9625:17627:138,116.5,225.0,70.6,82.3,fields,Rebuild line with higher-capacity conductor,4678000.0,1874000.0
Q18-1057,2020-06-17,Coyote to Hobart 138kV L,L:9266:9347:138,1.0,True,Carlton Hills to Clinch River 345kV,L:9638:9662:345,110.8,253.0,7.2,107.7,fields,Rebuild line with higher-capacity conductor,5137000.0,1638000.0
Q19-1153,2020-06-28,Nordonia / Hills 100 kV L,L:20205:20207:100,1.0,True,Imperial / Chamberlin 230 kV L,L:19780:20091:230,197.5,157.0,8.9,,prose_overloaded,Rebuild line with higher-capacity conductor,3425000.0,493000.0
Q19-1153,2020-06-28,Scranton / Marcos 100 kV,L:19744:20279:100,1.0,True,Cleveland Thermal / Marcos 100 kV,L:19771:20279:100,128.9,130.0,5.4,,prose_overloaded,Rebuild line with higher-capacity conductor,1962000.0,329000.0
Q19-1153,2020-06-28,Imperial / Lincoln Beach 100 kV #2,L:19780:20204:100,1.0,True,Imperial / Lincoln Beach 100 kV Line 1,L:19780:20204:100,121.8,154.0,8.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1421000.0,245000.0
Q19-1153,2020-06-28,Bath / Tyco Electronics 100 kV,L:20046:20200:100,1.0,True,Nordonia / Hills 100 kV L,L:20205:20207:100,106.6,122.0,5.0,,prose_overloaded,Reconductor line,802000.0,152000.0
Q19-1153,2020-06-28,Bthel / Okeelanta Cogeneration 100 kV L,L:19726:19806:100,1.0,True,Hylebos / Ravenna 500 kV,L:19719:20097:500,104.4,133.0,5.5,,prose_overloaded,Reconductor line,418000.0,418000.0
Q19-1153,2020-06-28,Dow St Charles Oerations / Bath 100 kV Line,L:20046:20183:100,1.0,True,Hills / Nordonia 100 kV,L:20205:20207:100,103.8,113.0,5.0,,prose_overloaded,Reconductor line,929000.0,176000.0
Q19-1153,2020-06-28,Lincoln Beach / Hills 100 kV L,L:20204:20205:100,1.0,True,Chamberlin / Imperial 230 kV,L:19780:20091:230,157.7,127.0,10.2,,prose_loss,Rebuild line with higher-capacity conductor,2985000.0,367000.0
Q19-1153,2020-06-28,Cleveland Thermal / Marcos 100 kV,L:19771:20279:100,1.0,True,Sranton / Marcos 100 kV L,L:19744:20279:100,148.9,130.0,6.4,,prose_loss,Rebuild line with higher-capacity conductor,1127000.0,174000.0
Q19-1153,2020-06-28,Nordonia / Chamberlin 100 kV,L:20091:20207:100,1.0,True,Imperial / Chamberlin 230 kV line,L:19780:20091:230,133.3,163.0,7.1,,prose_loss,Rebuild line with higher-capacity conductor,2432000.0,368000.0
Q19-1153,2020-06-28,Imperial / Lincoln Beach 100 kV Ckt 1,L:19780:20204:100,1.0,True,Imperial / Lincoln Beach 100 kV,L:19780:20204:100,123.6,152.0,8.0,,prose_loss,Rebuild line with higher-capacity conductor,1421000.0,245000.0
Q19-1153,2020-06-28,W 41St Street / Loring Power Plant 100 kV,L:19756:19788:100,1.0,True,Imerial / Eufaula 500 kV,L:19780:20266:500,114.2,112.0,12.3,,prose_loss,Rebuild line with higher-capacity conductor,5357000.0,3245000.0
Q19-1163,2020-06-26,Tony Lappos-San Ardo 100kV,L:19407:19550:100,1.0,True,Tait Electric Generating Sta Substation-Hatch 100kV,L:19420:19423:100,110.5,151.0,42.2,,table,Rebuild line with higher-capacity conductor,2027000.0,718000.0
Q19-1163,2020-06-26,San Ardo-Wiliams St 100kV,L:19414:19550:100,1.0,True,Tait Electric Generating Station-Hatch 100kV,L:19420:19423:100,108.6,153.0,42.2,,table,Reconductor line,527000.0,187000.0
Q19-1163,2020-06-26,Overlook-Hatch 100kV Line,L:19174:19423:100,1.0,True,Miami-Caro 100kV,L:19385:19435:100,108.5,126.0,32.4,,table,Reconductor line,629000.0,302000.0
Q19-1186,2020-07-01,Signetics - Montpelier Electric Generating Sta 100 KV line,L:22225:22708:100,1.0,True,Hartford City - Signetics 100 KV Line,L:21835:22225:100,171.1,142.0,92.5,,table,Rebuild line with higher-capacity conductor,2641000.0,1524000.0
Q19-1186,2020-07-01,Hartford City - Signetics 100 KV,L:21835:22225:100,1.0,True,Signetics - Montpelier Electric Generating Station 100 KV L,L:22225:22708:100,169.3,126.0,80.1,,table,Rebuild line with higher-capacity conductor,12902000.0,7494000.0
Q19-1186,2020-07-01,Intalco - Montpelier Electric Generating Station Substation 100 KV,L:21842:22708:100,1.0,True,Signetics - Montpelier Electric Generating Sta 100 KV line,L:22225:22708:100,107.4,130.0,59.5,,table,Reconductor line,2375000.0,1276000.0
Q19-1201,2020-06-27,DEWALT / OLD HICKORY 138.0 kV,L:9720:9721:138,1.0,True,BEAR / CLOVER 345.0 kV,L:9276:9669:345,157.2,275.0,5.9,,table,Rebuild line with higher-capacity conductor,4337000.0,4337000.0
Q19-1201,2020-06-27,DEWALT / GENEVA BORDER CITY 138.0 kV,L:9470:9721:138,1.0,True,BEAR / CLOVER 345.0 kV,L:9276:9669:345,145.9,306.0,5.9,,table,Rebuild line with higher-capacity conductor,20635000.0,20635000.0
Q19-1201,2020-06-27,GENEVA BORDER CITY / KEOKUK 138.0 kV L,L:9470:9471:138,1.0,True,KEOKUK / 32ND ST 138.0 kV,L:9471:9719:138,144.7,193.0,8.7,,table,Rebuild line with higher-capacity conductor,5691000.0,5691000.0
Q19-1201,2020-06-27,KEOKUK / 32ND ST 138.0 kV,L:9471:9719:138,1.0,True,KEOKUK / GENEVA BORDER CITY 138.0 kV line,L:9470:9471:138,115.1,237.0,6.7,,table,Rebuild line with higher-capacity conductor,5780000.0,5780000.0
Q19-1201,2020-06-27,STRAITS / 32ND ST SUBSTATION 138.0 kV,L:9719:9830:138,1.0,True,KEOKUK / GENEVA BORDER CITY 138.0 kV,L:9470:9471:138,113.6,236.0,6.7,,table,Rebuild line with higher-capacity conductor,12829000.0,12829000.0
Q19-1201,2020-06-27,DPC ELROY / STRAITS 138.0 kV,L:9830:9837:138,1.0,True,KEOKUK / GENEVA BORDER CITY 138.0 kV line,L:9470:9471:138,112.6,234.0,6.7,,table,Rebuild line with higher-capacity conductor,15743000.0,15743000.0
Q19-1201,2020-06-27,BEAR / MECKLENBURG POWER STA 345.0 kV,L:9276:9650:345,1.0,True,BEAR / CLOVER 345.0 kV,L:9276:9669:345,100.8,2827.0,27.5,,table,Reconductor line,34934000.0,593000.0
Q19-1201,2020-06-27,BEAR / FLUVANNA P.S 345.0 kV,L:9276:9631:345,1.0,True,BEAR / LEAVITT 345.0 kV line,L:9276:9944:345,100.7,1358.0,22.4,,table,Reconductor line,61069000.0,960000.0
Q18-1005,2020-07-19,CUEBRA 3801-O'FALLON RENEWABLE ENERGY CENTER 138 KV,L:7062:7072:138,1.0,True,W HEMPFIELD-O'FALLON RENEWABLE ENERGY CENTER 138 KV,L:6564:7072:138,437.2,218.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,4143000.0,4143000.0
Q18-1005,2020-07-19,DONERVILLE SUBSTATION-ROCKY MOUNTAIN HYDROELECTRIC PLANT 138 KV,L:6547:6559:138,1.0,True,CULEBRA 3801-O'FALLON RENEWABLE ENERGY CTR 138 KV,L:7062:7072:138,299.4,204.0,62.5,,prose_overloaded,Rebuild line with higher-capacity conductor,1255000.0,1255000.0
Q18-1005,2020-07-19,CRANE'S MILL-CULEBRA 3801 138 KV,L:6558:7062:138,1.0,True,W HEMPFIELD-O'FALLON RENEWABLE ENERGY CENTER 138 KV,L:6564:7072:138,187.1,259.0,55.8,,prose_overloaded,Rebuild line with higher-capacity conductor,18837000.0,18506000.0
Q18-1005,2020-07-19,RIVERSIDE MANUFACTURING-CULEBRA 3801 138 KV,L:7061:7062:138,1.0,True,W HEMPFIELD-O'FALLON RENEWABLE ENERGY CENTER 138 KV,L:6564:7072:138,170.1,261.0,44.2,,prose_overloaded,Rebuild line with higher-capacity conductor,2763000.0,2702000.0
Q18-1005,2020-07-19,IPL FIT MONROVIA I LLC-KINGSTON 138 KV,L:6535:6570:138,1.0,True,CONOWINGO 345-138 kV Auto,X:9104:345:138,104.4,217.0,12.1,,prose_overloaded,Reconductor line,6250000.0,5132000.0
Q18-1005,2020-07-19,O'FALLON RENEWABLE ENERGY CTR-WEST HEMPFIELD 138 KV,L:6564:7072:138,1.0,True,O'FALLON RENEWABLE ENERGY CTR SUBSTATION-CULEBRA 3801 138 KV line,L:7062:7072:138,427.1,223.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,4893000.0,4893000.0
Q18-1005,2020-07-19,RD-ROCKY MOUNTAIN HYDROELECTRIC PLANT 138 KV Line,L:6540:6547:138,1.0,True,CULEBRA 3801-O'FALLON RENEWABLE ENERGY CTR 138 KV,L:7062:7072:138,252.5,230.0,62.5,,prose_loss,Rebuild line with higher-capacity conductor,2196000.0,2196000.0
Q18-1005,2020-07-19,ABBOT-RIVERSIDE MANUFACTURING 138 KV,L:7061:8504:138,1.0,True,O'FALLON RENEWABLE ENERGY CTR-WEST HEMPFIELD 138 KV,L:6564:7072:138,168.5,246.0,44.2,,prose_loss,Rebuild line with higher-capacity conductor,5871000.0,5742000.0
Q18-1005,2020-07-19,GWF TRACY-DONERVILLE SUBSTATION 138 KV,L:6541:6559:138,1.0,True,CULEBRA 3801-O'FALLON RENEWABLE ENERGY CENTER 138 KV,L:7062:7072:138,140.6,228.0,37.5,,prose_loss,Rebuild line with higher-capacity conductor,5661000.0,5661000.0
Q18-1005,2020-07-19,ABBOT-POWELL 138 KV Line,L:8504:8560:138,1.0,True,W HEMPFIELD SUBSTATION-O'FALLON RENEWABLE ENERGY CTR 138 KV,L:6564:7072:138,126.1,267.0,20.0,,prose_loss,Rebuild line with higher-capacity conductor,9474000.0,8204000.0
Q18-1005,2020-07-19,SHADOW GLEN-MRES ELBOW LAKE SUBSTATION 138 KV,L:7066:7084:138,1.0,True,ABBOT-POWELL 138 KV,L:8504:8560:138,101.9,172.0,11.7,,prose_loss,Reconductor line,3321000.0,2748000.0
Q18-1005,2020-07-19,DNERVILLE-W HEMPFIELD 138 KV,L:6559:6564:138,1.0,True,CULEBRA 3801-O'FALLON RENEWABLE ENERGY CTR 138 KV L,L:7062:7072:138,408.2,230.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,2431000.0,2431000.0
Q18-1005,2020-07-19,MILLWOOD-RD 138 KV,L:6536:6540:138,1.0,True,CULEBRA 801-O'FALLON RENEWABLE ENERGY CENTER 138 KV line,L:7062:7072:138,212.3,204.0,41.6,,prose_colon,Rebuild line with higher-capacity conductor,3749000.0,3429000.0
Q18-1005,2020-07-19,MILWOOD-ENGLESIDE SUBSTATION 138 KV,L:6536:6537:138,1.0,True,CULEBRA 3801-O'FALLON RENEWABLE ENERGY CTR 138 KV,L:7062:7072:138,173.2,231.0,41.6,,prose_colon,Rebuild line with higher-capacity conductor,2369000.0,2167000.0
Q18-1005,2020-07-19,IPL FIT MONROVIA I LLC-CRANE'S MILL 138 KV,L:6535:6558:138,1.0,True,WEST HEMPFIELD-O'FALLON RENEWABLE ENERGY CTR 138 KV,L:6564:7072:138,172.7,275.0,55.8,,prose_colon,Rebuild line with higher-capacity conductor,4393000.0,4316000.0
Q18-1005,2020-07-19,IPL FIT MONROVIA I LLC-ENGLESIDE 138 KV,L:6535:6537:138,1.0,True,CULEBRA 3801-O'FALLON RENEWBLE ENERGY CTR 138 KV,L:7062:7072:138,151.3,248.0,41.6,,prose_colon,Rebuild line with higher-capacity conductor,2924000.0,2675000.0
Q18-1005,2020-07-19,GWF TRACY-ROHRERSTOWN 138 KV Line,L:6541:6546:138,1.0,True,CULEBRA 3801-O'FALLON RENEWABLE ENERGY CENTER 138 KV,L:7062:7072:138,117.4,247.0,37.5,,prose_colon,Rebuild line with higher-capacity conductor,2054000.0,2054000.0
