project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q18-1026,2020-07-16,Tat Momoli to Grant Town Power Plant 138 KV,L:18315:18700:138,1.0,True,West Fork Substation to Rogue Riv 345 KV L,L:17879:18164:345,138.4,243.0,6.5,,table,Rebuild line with higher-capacity conductor,3488000.0,1391000.0
Q18-1026,2020-07-16,Milbrae to Chester Generating Sta 138 KV,L:18178:18426:138,1.0,True,Halsey to Border Steel 138 KV,L:7974:18420:138,118.9,212.0,13.2,,table,Rebuild line with higher-capacity conductor,15370000.0,6626000.0
Q18-1026,2020-07-16,West Fork 138/1kV TX,X:18164:138:1,0.9983067630519689,True,Harrison to West Fork Substation 345 KV,L:18164:18693:345,106.1,435.0,13.4,,table,Replace transformer with higher-rated unit,6042000.0,1207000.0
Q18-1026,2020-07-16,Pruntytown to Knoll Trail 138 KV,L:18312:18313:138,1.0,True,Rogue River to W Fork 345 KV,L:17879:18164:345,101.1,256.0,6.5,,table,Reconductor line,2761000.0,1101000.0
Q18-1026,2020-07-16,Greenhorn to Pruntytown 138 KV,L:18169:18313:138,1.0,True,RogueRiver to West Fork 345 KV,L:17879:18164:345,101.1,267.0,6.5,,table,Reconductor line,1479000.0,590000.0
Q18-1026,2020-07-16,Greenhorn to Egan 138 KV,L:18169:18170:138,1.0,True,West Fork to Rogue Riv 345 KV,L:17879:18164:345,101.0,297.0,6.5,,table,Reconductor line,1939000.0,773000.0
Q18-1026,2020-07-16,Egan to Tat Momoli 138 KV,L:18170:18315:138,1.0,True,Rogue River to W Fork 345 KV,L:17879:18164:345,101.0,328.0,6.5,,table,Reconductor line,1787000.0,713000.0
Q18-1082,2020-07-19,ARROYO TAP – REIDLAND 138 KV,L:9047:9095:138,1.0,True,VIENNA OPERATIONS – SOUTHTOWN 345 KV,L:9043:9055:345,132.5,1126.0,27.9,,prose_overloaded,Rebuild line with higher-capacity conductor,1335000.0,34000.0
Q18-1082,2020-07-19,CADY 345/138 kV Auto,X:8826:345:138,0.993543197621113,True,DODD ROAD – CADY 345 KV line,L:8826:9103:345,131.0,823.0,22.9,,prose_overloaded,Replace transformer with higher-rated unit,8898000.0,257000.0
Q18-1082,2020-07-19,OAK HILL – LOUISA SUBSTATION 138 KV line,L:8827:8828:138,1.0,True,DODD RD – CADY 345 KV,L:8826:9103:345,129.8,324.0,9.6,,prose_overloaded,Rebuild line with higher-capacity conductor,2950000.0,88000.0
Q18-1082,2020-07-19,CADY – LOUISA 138 KV,L:8826:8828:138,1.0,True,CADY – DODD ROAD 345 KV,L:8826:9103:345,128.1,338.0,9.6,,prose_overloaded,Rebuild line with higher-capacity conductor,3934000.0,117000.0
Q18-1082,2020-07-19,LOST HILLS – OAK HILL 138 KV,L:8606:8827:138,1.0,True,CADY – DODD RD 345 KV,L:8826:9103:345,125.6,466.0,14.5,,prose_overloaded,Rebuild line with higher-capacity conductor,14757000.0,448000.0
Q18-1082,2020-07-19,NORTH LAKE SUBSTATION – KIWI 138 KV line,L:8356:8376:138,1.0,True,VIENNA OPERATIONS – EASTON 2 345 KV L,L:9055:9068:345,122.8,688.0,23.7,,prose_overloaded,Rebuild line with higher-capacity conductor,6679000.0,247000.0
Q18-1082,2020-07-19,CHEMOLITE – RANDALL COUNTY 138 KV,L:8729:8732:138,0.9973689283720859,False,VIENNA OPERATIONS – EASTON 2 SUBSTATION 345 KV,L:9055:9068:345,120.2,399.0,16.7,,prose_overloaded,Rebuild line with higher-capacity conductor,7924000.0,324000.0
Q18-1082,2020-07-19,PARK AVE – HAROR 138 KV Line,L:8600:8976:138,1.0,True,EASTON 2 – CADY 345 KV,L:8826:9068:345,119.7,410.0,9.5,,prose_overloaded,Rebuild line with higher-capacity conductor,11300000.0,298000.0
Q18-1082,2020-07-19,MACON – GRASONVILLE 138 KV,L:8977:8983:138,1.0,True,CADY – EASTON 2 345 KV,L:8826:9068:345,117.3,433.0,11.3,,prose_overloaded,Rebuild line with higher-capacity conductor,2647000.0,80000.0
Q18-1082,2020-07-19,LANGLOIS – VEDDER 138 KV,L:9037:9054:138,1.0,True,COMMONWEALTH CHESAPEAKE – SOUTHTOWN 345 KV,L:9043:10283:345,101.4,750.0,10.3,,prose_overloaded,Reconductor line,7984000.0,134000.0
Q18-1082,2020-07-19,ARROYO TAP – MESQUITE 138 KV,L:8378:9047:138,1.0,True,SOUTHTOWN SUBSTATION – VIENNA OPERATIONS 345 KV,L:9043:9055:345,133.2,1106.0,27.9,,prose_loss,Rebuild line with higher-capacity conductor,3002000.0,76000.0
Q18-1082,2020-07-19,OCEANCITY – CANDELARIA ARENAS 1718 138 KV Line,L:9048:9050:138,1.0,True,SOUTHTOWN – VIENNA OPERATIONS 345 KV L,L:9043:9055:345,131.9,1141.0,27.9,,prose_loss,Rebuild line with higher-capacity conductor,3844000.0,97000.0
Q18-1082,2020-07-19,ANGOLA – ROBINSONVILLE 138 KV L,L:8364:8365:138,1.0,True,VIENNA OPERATIONS – EASTON 2 345 KV,L:9055:9068:345,131.3,180.0,6.9,,prose_loss,Rebuild line with higher-capacity conductor,5142000.0,170000.0
Q18-1082,2020-07-19,NEWMARK – ESS LEWES SUBSTATION 138 KV,L:8366:8371:138,1.0,True,EASTON 2 – VIENNA OPERATIONS 345 KV,L:9055:9068:345,126.1,515.0,21.0,,prose_loss,Rebuild line with higher-capacity conductor,14717000.0,477000.0
Q18-1082,2020-07-19,SANDBURG – SHERWOD 138 KV,L:8601:8602:138,1.0,True,VIENNA OPERATIONS – EASTON 2 345 KV,L:9055:9068:345,122.8,727.0,27.4,,prose_loss,Rebuild line with higher-capacity conductor,2874000.0,111000.0
Q18-1082,2020-07-19,HITCHLAND SUBSTATION – N LAKE 138 KV,L:8356:8377:138,1.0,True,VIENNA OPERTIONS – EASTON 2 345 KV Line,L:9055:9068:345,121.1,764.0,27.4,,prose_loss,Rebuild line with higher-capacity conductor,6463000.0,249000.0
Q18-1082,2020-07-19,HARBOR – HOLSTON DAM 138 KV line,L:8976:9010:138,1.0,True,CADY – EASTON 2 345 KV,L:8826:9068:345,118.1,432.0,9.5,,prose_loss,Rebuild line with higher-capacity conductor,15367000.0,405000.0
Q18-1082,2020-07-19,ST BONIFACIUS – W -STATION 138 KV,L:9031:9039:138,1.0,True,SOUTHTOWN – VIENNA OPERATIONS 345 KV,L:9043:9055:345,135.9,1496.0,72.0,,prose_colon,Rebuild line with higher-capacity conductor,5283000.0,252000.0
Q18-1082,2020-07-19,OCEAN CITY – REIDLAND 138 KV,L:9050:9095:138,1.0,True,SOUTHTOWN – VIENNA OPERATIONS 345 KV,L:9043:9055:345,132.5,1126.0,27.9,,prose_colon,Rebuild line with higher-capacity conductor,5128000.0,130000.0
Q18-1082,2020-07-19,CADY – KEY LARGO 138 KV line,L:8826:8831:138,1.0,True,CADY – DODD ROAD 345 KV,L:8826:9103:345,130.3,214.0,5.5,,prose_colon,Rebuild line with higher-capacity conductor,9623000.0,263000.0
Q18-1082,2020-07-19,WYE MILLS – HOLSTON DAM 138 KV,L:9008:9010:138,1.0,True,EASTON 2 – CADY 345 KV line,L:8826:9068:345,124.7,231.0,5.8,,prose_colon,Rebuild line with higher-capacity conductor,6673000.0,206000.0
Q18-1082,2020-07-19,SANDBURG – JARRATT 138 KV,L:8602:8731:138,1.0,True,VIENNA OPERATINS – EASTON 2 345 KV,L:9055:9068:345,123.4,715.0,27.4,,prose_colon,Rebuild line with higher-capacity conductor,6993000.0,270000.0
Q18-1082,2020-07-19,SHERWOOD – HITCHLAND 138 KV,L:8377:8601:138,1.0,True,EASTON 2 – VIENNA OPERATIONS 345 KV,L:9055:9068:345,122.4,734.0,27.4,,prose_colon,Rebuild line with higher-capacity conductor,9777000.0,377000.0
Q18-1082,2020-07-19,HILLSBORO – PARK AVE 138 KV Line,L:8600:8605:138,1.0,True,CADY – EASTON 2 345 KV,L:8826:9068:345,122.0,760.0,25.1,,prose_colon,Rebuild line with higher-capacity conductor,5314000.0,183000.0
Q18-1082,2020-07-19,CHEMOLITE – LAMMERS 138 KV,L:8729:8730:138,1.0,True,VIENNA OPERATIONS – EASTON 2 345 KV,L:9055:9068:345,119.1,413.0,16.7,,prose_colon,Rebuild line with higher-capacity conductor,5014000.0,205000.0
Q18-1082,2020-07-19,CARANCAHUA – HOLSTON DAM 138 KV,L:8981:9010:138,1.0,True,CADY – EASTON 2 345 KV,L:8826:9068:345,117.2,235.0,5.5,,prose_colon,Rebuild line with higher-capacity conductor,13036000.0,403000.0
Q18-1082,2020-07-19,W -STATION SUBSTATION – SHINGLE CRK 138 KV line,L:9031:9042:138,1.0,True,SOUTHTOWN – VIENNA OPERATIONS 345 KV,L:9043:9055:345,102.4,1370.0,28.0,,prose_colon,Reconductor line,4442000.0,96000.0
Q18-1082,2020-07-19,SHINGLE CRK – SOUTHTOWN 138 KV,L:9042:9043:138,1.0,True,SOUTHTOWN – VIENNA OPERATIONS 345 KV,L:9043:9055:345,102.0,1403.0,28.0,,prose_colon,Reconductor line,1348000.0,29000.0
Q18-1095,2020-07-28,Purdy Substation – Luray Hydro Sta 138.0 kV,L:9481:9647:138,1.0,True,Chatom – Purdy 138.0 kV,L:9481:9482:138,135.8,210.0,7.8,133.5,fields,Rebuild line with higher-capacity conductor,2603000.0,717000.0
Q18-1095,2020-07-28,Puddledock Rd – Luray Hydro Sta 138.0 kV L,L:9554:9647:138,1.0,True,Chatom – Purdy 138.0 kV L,L:9481:9482:138,135.5,210.0,7.8,133.2,fields,Rebuild line with higher-capacity conductor,5226000.0,1439000.0
Q18-1095,2020-07-28,St Louis – Nichols 138.0 kV L,L:9508:9509:138,1.0,True,Page – Purdy 138.0 kV,L:9480:9481:138,128.9,346.0,20.3,125.2,fields,Rebuild line with higher-capacity conductor,6463000.0,602000.0
Q18-1095,2020-07-28,Elkton D.P – Roosevelt Rd 138.0 kV line,L:9552:9651:138,1.0,True,St Louis – Nuclear Fuels 138.0 kV,L:9508:9510:138,126.3,251.0,12.5,123.2,fields,Rebuild line with higher-capacity conductor,979000.0,81000.0
Q18-1095,2020-07-28,Elkton D.P – Houston 138.0 kV,L:9642:9651:138,1.0,True,St Louis – Nuclear Fuels 138.0 kV,L:9508:9510:138,126.3,251.0,12.5,123.2,fields,Rebuild line with higher-capacity conductor,2772000.0,229000.0
Q18-1095,2020-07-28,S Belleville – Nichols 138.0 kV,L:9418:9509:138,1.0,True,Page Substation – Purdy 138.0 kV,L:9480:9481:138,125.2,352.0,20.3,121.6,fields,Rebuild line with higher-capacity conductor,7708000.0,718000.0
Q18-1095,2020-07-28,Roosevelt Rd – Wadsworth 138.0 kV,L:9552:9553:138,1.0,True,St Louis – Nuclear Fuels Substation 138.0 kV,L:9508:9510:138,124.9,260.0,12.5,121.9,fields,Rebuild line with higher-capacity conductor,5188000.0,428000.0
Q18-1095,2020-07-28,Puddledock Rd – Mount Jackson 138.0 kV,L:9554:9574:138,1.0,True,Purdy Substation – Chatom 138.0 kV,L:9481:9482:138,121.1,240.0,7.8,119.0,fields,Rebuild line with higher-capacity conductor,5577000.0,1536000.0
Q18-1095,2020-07-28,Siloam Springs – Detour 138.0 kV line,L:9325:9328:138,1.0,True,Detour – Ft Benton 138.0 kV,L:9328:9330:138,120.8,253.0,14.7,117.2,fields,Rebuild line with higher-capacity conductor,15495000.0,4543000.0
Q18-1095,2020-07-28,Detour – Cedarville Junction 138.0 kV,L:9328:9331:138,1.0,True,St Louis – Nichols 138.0 kV,L:9508:9509:138,119.6,411.0,22.0,116.3,fields,Rebuild line with higher-capacity conductor,9326000.0,1921000.0
Q18-1095,2020-07-28,Cedarville Jct – Page 138.0 kV,L:9331:9480:138,1.0,True,St Louis – Nichols 138.0 kV,L:9508:9509:138,119.3,416.0,22.0,116.0,fields,Rebuild line with higher-capacity conductor,10829000.0,2230000.0
Q18-1095,2020-07-28,Page – Purdy 138.0 kV Line,L:9480:9481:138,1.0,True,St Louis – Nichols 138.0 kV,L:9508:9509:138,118.2,431.0,22.0,115.0,fields,Rebuild line with higher-capacity conductor,3270000.0,674000.0
Q18-1095,2020-07-28,Detour – Fort Benton 138.0 kV,L:9328:9330:138,1.0,True,Siloam Springs – Detour Substation 138.0 kV,L:9325:9328:138,117.0,315.0,15.8,113.8,fields,Rebuild line with higher-capacity conductor,8027000.0,2343000.0
Q18-1095,2020-07-28,Springfield Power Llc – Edinburg 138.0 kV,L:9573:9581:138,1.0,True,American – Urban 345.0 kV,L:9069:18127:345,114.9,175.0,9.6,111.5,fields,Rebuild line with higher-capacity conductor,7118000.0,1935000.0
Q18-1095,2020-07-28,Video Pd – Mcauley 138.0 kV,L:9114:9115:138,1.0,True,Declo – New London 138.0 kV L,L:9141:9149:138,109.8,228.0,5.3,108.3,fields,Reconductor line,892000.0,142000.0
Q18-1095,2020-07-28,S Jordan – Mount Pleasant Substation 138.0 kV,L:9922:9926:138,1.0,True,Firebantz – Mount Pleasant 138.0 kV,L:9926:9928:138,107.4,188.0,6.3,105.3,fields,Reconductor line,2429000.0,1147000.0
Q18-1095,2020-07-28,Roslyn – S Bluefield 138.0 kV L,L:9572:18156:138,1.0,True,Urban – Amercan 345.0 kV,L:9069:18127:345,107.0,211.0,9.6,104.1,fields,Reconductor line,3097000.0,842000.0
Q18-1095,2020-07-28,Sprigfield Power Llc – S Blefield 138.0 kV Line,L:9572:9573:138,1.0,True,Urban Substation – American 345.0 kV,L:9069:18127:345,106.4,206.0,9.6,103.4,fields,Reconductor line,1762000.0,479000.0
Q18-1095,2020-07-28,Lewisburg – Siloam Springs 138.0 kV,L:9325:9921:138,1.0,True,Detour – Ft Benton 138.0 kV,L:9328:9330:138,100.9,307.0,6.2,99.7,fields,Reconductor line,2617000.0,1241000.0
Q18-1104,2020-07-26,Oasis Substation – Millbrae 138.0 kV,L:18178:18307:138,1.0,True,Halsey – Border Steel 138.0 kV,L:7974:18420:138,112.2,198.0,37.1,,table,Rebuild line with higher-capacity conductor,5981000.0,2287000.0
Q18-1104,2020-07-26,Huston – Goosport 138.0 kV,L:18632:18637:138,1.0,True,Cedar Crest Substation – Louisiana Pacific 138.0 kV Line,L:18633:18634:138,107.3,224.0,72.9,,table,Reconductor line,5403000.0,1535000.0
Q18-1104,2020-07-26,Tres Vias – Novato 138.0 kV,L:18182:18185:138,1.0,True,Novato – Rio Grande City 138.0 kV,L:18185:18308:138,104.1,245.0,8.8,,table,Reconductor line,1170000.0,187000.0
Q18-1104,2020-07-26,Wareham Vly – Oasis 138.0 kV,L:18307:18316:138,1.0,True,Halsey – Border Steel 138.0 kV,L:7974:18420:138,100.3,224.0,37.1,,table,Reconductor line,1755000.0,671000.0
Q18-1104,2020-07-26,Border Steel – Wareham Valley 138.0 kV,L:18316:18420:138,1.0,True,Border Steel – Halsey 138.0 kV Line,L:7974:18420:138,100.0,228.0,37.1,,table,Reconductor line,2134000.0,816000.0
Q18-1119,2020-07-22,PIT 6 - LAS LOMAS 138.0 kV,L:8305:8360:138,1.0,True,VIENNA OPERATIONS SUBSTATION - EASTON 2 345.0 kV,L:9055:9068:345,131.2,234.0,10.1,119.9,fields,Rebuild line with higher-capacity conductor,11630000.0,657000.0
Q18-1119,2020-07-22,PRICE - WHITE BLUFF 138.0 kV,L:8975:8985:138,1.0,True,CADY - EASTON 2 345.0 kV,L:8826:9068:345,130.3,409.0,12.7,122.2,fields,Rebuild line with higher-capacity conductor,26145000.0,1441000.0
Q18-1119,2020-07-22,GALVANIZING - SANTEETLAH 138.0 kV,L:9032:9033:138,1.0,True,SOUTHTON - VIENNA OPERATIONS 345.0 kV,L:9043:9055:345,129.2,722.0,22.3,121.2,fields,Rebuild line with higher-capacity conductor,5869000.0,340000.0
Q18-1119,2020-07-22,SANTEETLAH - SUNSET 138.0 kV,L:8357:9033:138,1.0,True,VIENNA OPERATIONS SUBSTATION - SOUTHTOWN 345.0 kV,L:9043:9055:345,128.8,730.0,22.3,120.9,fields,Rebuild line with higher-capacity conductor,3183000.0,185000.0
Q18-1119,2020-07-22,HOLSTON DAM - NAVY MOLE 138.0 kV Line,L:9010:9097:138,1.0,True,CADY SUBSTATION - EASTON 2 345.0 kV,L:8826:9068:345,128.2,949.0,25.3,121.2,fields,Rebuild line with higher-capacity conductor,4532000.0,252000.0
Q18-1119,2020-07-22,GRASONVILLE - CARANCAHUA 138.0 kV,L:8977:8981:138,1.0,True,CADY - EASTON 2 345.0 kV,L:8826:9068:345,128.0,227.0,6.1,121.0,fields,Rebuild line with higher-capacity conductor,5823000.0,327000.0
Q18-1119,2020-07-22,ROBINSONVILLE - QUINN 138.0 kV,L:8365:8381:138,1.0,True,VIENA OPERATIONS - EASTON 2 345.0 kV L,L:9055:9068:345,127.5,239.0,8.2,118.6,fields,Rebuild line with higher-capacity conductor,5682000.0,359000.0
Q18-1119,2020-07-22,DONNER - ORANGE BULK 138.0 kV,L:8320:8830:138,1.0,True,CADY - DODD RD 345.0 kV,L:8826:9103:345,126.1,200.0,7.5,116.5,fields,Rebuild line with higher-capacity conductor,40087000.0,2068000.0
Q18-1119,2020-07-22,BOND-ELK GROVE FLORIN 345 kV/138 kV Transformer Bank,X:5891:345:138,0.9916999964533502,True,DODD ROAD - CADY 345.0 kV,L:8826:9103:345,126.1,922.0,34.7,116.3,fields,Replace transformer with higher-rated unit,15140000.0,769000.0
Q18-1119,2020-07-22,ORANGE BULK - WHITE BLUFF 138.0 kV,L:8830:8985:138,1.0,True,CADY - EASTON 2 345.0 kV L,L:8826:9068:345,123.9,293.0,10.2,114.9,fields,Rebuild line with higher-capacity conductor,12266000.0,643000.0
Q18-1119,2020-07-22,SOONER - KIWI 138.0 kV line,L:8362:8376:138,1.0,True,SUNSET - SADDLEBROOKE RANCH 138.0 kV,L:8357:8375:138,123.4,252.0,9.1,114.0,fields,Rebuild line with higher-capacity conductor,3836000.0,211000.0
Q18-1119,2020-07-22,WHITMORE - BOND-ELK GROVE FLORIN 138.0 kV,L:5891:5912:138,1.0,True,CADY SUBSTATION - DODD RD SUBSTATION 345.0 kV,L:8826:9103:345,122.2,274.0,9.4,113.3,fields,Rebuild line with higher-capacity conductor,3719000.0,189000.0
Q18-1119,2020-07-22,WILLOW PASS - BANTA CARBONA 138.0 kV,L:8314:8316:138,1.0,True,DODD RD - CADY SUBSTATION 345.0 kV,L:8826:9103:345,119.8,354.0,12.1,110.9,fields,Rebuild line with higher-capacity conductor,24069000.0,1247000.0
Q18-1119,2020-07-22,VERNON - LIMON 138.0 kV,L:8306:8307:138,1.0,True,CADY - EASTON 2 345.0 kV,L:8826:9068:345,118.8,512.0,13.3,112.1,fields,Rebuild line with higher-capacity conductor,4776000.0,254000.0
Q18-1119,2020-07-22,ESS LEWES - REHOBOTH 138.0 kV,L:8366:8373:138,1.0,True,VIENNA OPERATIONS - EASTON 2 345.0 kV,L:9055:9068:345,118.8,646.0,25.0,108.7,fields,Rebuild line with higher-capacity conductor,6696000.0,416000.0
Q18-1119,2020-07-22,LAMMERS SUBSTATION - SADDLEBROOKE RANCH 138.0 kV L,L:8375:8730:138,1.0,True,VIENNA OPERATIONS - ESTON 2 345.0 kV L,L:9055:9068:345,118.2,1304.0,47.7,108.6,fields,Rebuild line with higher-capacity conductor,11261000.0,678000.0
Q18-1119,2020-07-22,BOND-ELK GROVE FLORIN - FAIRMONT 138.0 kV Cir. 1,L:5891:8337:138,1.0,True,CADY - DODD RD 345.0 kV line,L:8826:9103:345,118.0,477.0,15.0,109.9,fields,Rebuild line with higher-capacity conductor,2268000.0,113000.0
Q18-1119,2020-07-22,FAIRMONT SUBSTATION - BOND-ELK GROVE FLORIN 138.0 kV Line 2,L:5891:8337:138,1.0,True,CADY - DODD RD 345.0 kV,L:8826:9103:345,118.0,477.0,15.0,109.9,fields,Rebuild line with higher-capacity conductor,2268000.0,113000.0
Q18-1119,2020-07-22,BUCKSKIN - VERNON 138.0 kV,L:8302:8306:138,1.0,True,CADY - EASTON 2 345.0 kV,L:8826:9068:345,118.0,525.0,13.3,111.4,fields,Rebuild line with higher-capacity conductor,4583000.0,244000.0
Q18-1119,2020-07-22,N LEBANON - FAIRMONT 138.0 kV Ckt 1,L:8322:8337:138,1.0,True,CADY - DODD ROAD 345.0 kV,L:8826:9103:345,117.6,484.0,15.0,109.5,fields,Rebuild line with higher-capacity conductor,3753000.0,186000.0
Q18-1119,2020-07-22,NORTH LEBANON - FAIRMONT 138.0 kV,L:8322:8337:138,1.0,True,CADY - DODD RD 345.0 kV,L:8826:9103:345,117.6,484.0,15.0,109.5,fields,Rebuild line with higher-capacity conductor,3753000.0,186000.0
Q18-1119,2020-07-22,BUCKSKIN - ALUM RIDGE 138.0 kV,L:8302:8599:138,1.0,True,EASTON 2 - CADY 345.0 kV,L:8826:9068:345,117.3,538.0,13.3,110.9,fields,Rebuild line with higher-capacity conductor,7860000.0,418000.0
Q18-1119,2020-07-22,DOBBINS - EASTON 138.0 kV line,L:9009:9011:138,1.0,True,CADY - EASTON 2 SUBSTATION 345.0 kV,L:8826:9068:345,116.7,474.0,18.9,106.3,fields,Rebuild line with higher-capacity conductor,2846000.0,158000.0
Q18-1119,2020-07-22,ALUM RIDGE - HILLSBORO 138.0 kV,L:8599:8605:138,1.0,True,EASTON 2 - CADY 345.0 kV L,L:8826:9068:345,116.1,559.0,13.3,110.0,fields,Rebuild line with higher-capacity conductor,6998000.0,372000.0
Q18-1119,2020-07-22,RIPPLE 345/138kV XFMR,X:9046:345:138,0.9982085390320995,True,VIENNA OPERATIONS - SOUTHTOWN 345.0 kV,L:9043:9055:345,116.0,907.0,34.8,106.0,fields,Replace transformer with higher-rated unit,12667000.0,821000.0
Q19-1161,2020-08-01,WILMERDING - DRAVOSBURG 138kV,L:7231:7303:138,1.0,True,P.T.S - MEDORA 345kV,L:7253:7389:345,156.3,252.0,37.8,135.4,fields,Rebuild line with higher-capacity conductor,6857000.0,4748000.0
Q19-1161,2020-08-01,THERMAS - WILSON 1&2 138kV,L:8217:8218:138,1.0,True,BURWELL 500-345 kV Autotransformer,X:7233:500:345,152.2,323.0,5.8,149.7,fields,Rebuild line with higher-capacity conductor,2351000.0,1226000.0
Q19-1161,2020-08-01,DRAVOSBURG - GREGG 138kV L,L:7268:7303:138,1.0,True,MEDORA - P.T.S 345kV,L:7253:7389:345,147.5,279.0,37.8,128.7,fields,Rebuild line with higher-capacity conductor,2881000.0,1995000.0
Q19-1161,2020-08-01,GREGG SUBSTATION - PARLEYS 138kV,L:7213:7268:138,1.0,True,MEDORA - P.T.S 345kV,L:7253:7389:345,145.6,288.0,37.8,127.4,fields,Rebuild line with higher-capacity conductor,745000.0,516000.0
Q19-1161,2020-08-01,WILMERDING - DRUMMOND 138kV,L:7231:7269:138,1.0,True,BURWELL - P.T.S 345kV,L:7233:7389:345,141.0,244.0,15.1,132.4,fields,Rebuild line with higher-capacity conductor,2524000.0,1614000.0
Q19-1161,2020-08-01,WILSON 1&2 345/138kV Transformer,X:8218:345:138,0.9982981830000327,True,BURWELL 500-345 kV XFMR,X:7233:500:345,140.6,374.0,6.7,138.1,fields,Replace transformer with higher-rated unit,23781000.0,13460000.0
Q19-1161,2020-08-01,DRUMMOND - KNOLL 138kV,L:7246:7269:138,1.0,True,BURWELL - P.T.S 345kV,L:7233:7389:345,129.8,254.0,15.1,121.6,fields,Rebuild line with higher-capacity conductor,2323000.0,1485000.0
Q19-1161,2020-08-01,AUGUSTA ELECTRIC PLANT NO 1 - WINEAGLE 138kV,L:7914:8241:138,1.0,True,PARLEYS - GREGG 138kV,L:7213:7268:138,125.2,242.0,5.3,122.2,fields,Rebuild line with higher-capacity conductor,3682000.0,1386000.0
Q19-1161,2020-08-01,BURWELL - KNOLL 138kV,L:7233:7246:138,1.0,True,BURWELL - P.T.S 345kV,L:7233:7389:345,119.2,261.0,15.1,111.2,fields,Rebuild line with higher-capacity conductor,1727000.0,1104000.0
Q19-1161,2020-08-01,YUKON - STATION Q HARBOR 138kV,L:7276:7390:138,1.0,True,HILLTOP - PINEY CRK PRJECT 500kV,L:7105:8253:500,115.1,262.0,8.0,110.8,fields,Rebuild line with higher-capacity conductor,6182000.0,1084000.0
Q19-1161,2020-08-01,YUKON - UNIV OF NC CHAPEL HILL COGEN FACILITY 138kV,L:7276:8228:138,1.0,True,HILLTOP - PINEY CRK PROJECT 500kV,L:7105:8253:500,111.2,265.0,8.0,107.0,fields,Rebuild line with higher-capacity conductor,3583000.0,628000.0
Q19-1161,2020-08-01,DOS AMIGOS SUBSTATION - ONTONAGON 138kV L,L:7249:7400:138,1.0,True,WILLIAMS - WYANDOTTE 138kV,L:7293:7302:138,102.2,394.0,9.5,98.9,fields,Reconductor line,447000.0,243000.0
Q19-1170,2020-07-28,32Nd St / Straits 138kV line,L:9719:9830:138,1.0,True,Tecumseh Energy Ctr / Gaston 345kV,L:11063:11209:345,145.8,236.0,14.0,,prose_overloaded,Rebuild line with higher-capacity conductor,8348000.0,8348000.0
Q19-1170,2020-07-28,Genev Border City / Keokuk 138kV,L:9470:9471:138,1.0,True,Bear / Clover 345kV,L:9276:9669:345,132.5,193.0,6.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3955000.0,3955000.0
Q19-1170,2020-07-28,32Nd St / Kekuk 138kV,L:9471:9719:138,1.0,True,Gaston Substation / Tecumseh Energy Ctr 345kV,L:11063:11209:345,147.1,237.0,14.0,,prose_loss,Rebuild line with higher-capacity conductor,7162000.0,7162000.0
Q19-1170,2020-07-28,Straits / Dpc Elroy 138kV,L:9830:9837:138,1.0,True,Tecumseh Energy Center / Gaston 345kV,L:11063:11209:345,145.1,234.0,14.0,,prose_colon,Rebuild line with higher-capacity conductor,16259000.0,16259000.0
Q19-1170,2020-07-28,Dewalt Substation / Old Hickory 138kV,L:9720:9721:138,1.0,True,N Tower Tap / Dpc Elroy 138kV,L:9793:9837:138,132.0,275.0,12.7,,prose_colon,Rebuild line with higher-capacity conductor,4897000.0,4897000.0
Q19-1170,2020-07-28,Geneva Border City / Dwalt 138kV,L:9470:9721:138,1.0,True,N Tower Tap / Dpc Elroy 138kV line,L:9793:9837:138,123.2,306.0,12.7,,prose_colon,Rebuild line with higher-capacity conductor,18878000.0,18878000.0
Q19-1170,2020-07-28,Geneva Border City / WellsIc 138kV,L:9470:9475:138,1.0,True,Tecumseh Energy Ctr / Gaston 345kV,L:11063:11209:345,120.1,315.0,6.2,,prose_colon,Rebuild line with higher-capacity conductor,9005000.0,9005000.0
Q19-1209,2020-07-17,Mecklenburg Power Sta 345 kV/138 kV TX,X:9650:345:138,0.9405787402329833,True,Mecklenburg Powe Sta – Person 345 KV Line,L:9650:11146:345,179.5,383.0,5.6,,table,Replace transformer with higher-rated unit,14502000.0,376000.0
Q19-1209,2020-07-17,North Fond Du Lac – W Shackelford 138 KV,L:9259:9488:138,1.0,True,Tecumseh Energy Ctr – Gaston 345 KV line,L:11063:11209:345,149.9,225.0,76.5,,table,Rebuild line with higher-capacity conductor,19053000.0,16692000.0
Q19-1209,2020-07-17,Raleigh Hills – W Shackelford 138 KV,L:9259:9474:138,1.0,True,Gaston – Tecumseh Energy Center 345 KV Line,L:11063:11209:345,149.3,218.0,76.5,,table,Rebuild line with higher-capacity conductor,7826000.0,6857000.0
Q19-1209,2020-07-17,N Fond Du Lac Substation – Kerr Dam 138 KV,L:9488:9676:138,1.0,True,North Fond Du Lac – Kerr Dam 138 KV Circuit 2,L:9488:9676:138,125.1,307.0,53.3,,table,Rebuild line with higher-capacity conductor,8079000.0,8079000.0
Q19-1209,2020-07-17,N Fond Du Lac – Kerr Dam Substation 138 KV,L:9488:9676:138,1.0,True,N Fond Du Lac – Kerr Dam 138 KV #1,L:9488:9676:138,124.2,309.0,53.3,,table,Rebuild line with higher-capacity conductor,8079000.0,8079000.0
Q19-1209,2020-07-17,Plano Parker Rd – Chowchilla Substation 138 KV,L:9722:10752:138,1.0,True,Tecumseh Energy Center – Gaston 345 KV,L:11063:11209:345,116.7,194.0,23.5,,table,Rebuild line with higher-capacity conductor,49224000.0,33715000.0
Q19-1209,2020-07-17,Eagle Rock – Raleigh Hills 138 KV,L:9474:9723:138,1.0,True,Gaston – Tecumseh Energy Center 345 KV,L:11063:11209:345,116.3,208.0,23.5,,table,Rebuild line with higher-capacity conductor,5337000.0,3656000.0
Q19-1209,2020-07-17,Chowchilla – Brodnax 138 KV,L:9260:9722:138,1.0,True,Gaston – Tecumseh Energy Ctr 345 KV Line,L:11063:11209:345,115.8,201.0,23.5,,table,Rebuild line with higher-capacity conductor,1448000.0,992000.0
Q19-1209,2020-07-17,Eagle Ock – Brodnax 138 KV,L:9260:9723:138,1.0,True,Tecumseh Energy Center – Gaston Substation 345 KV line,L:11063:11209:345,115.7,205.0,23.5,,table,Rebuild line with higher-capacity conductor,10694000.0,7325000.0
Q19-1209,2020-07-17,Trinidad – State Schol Substation 138 KV,L:9431:11154:138,1.0,True,Person – Mecklenburg Power Sta Substation 345 KV,L:9650:11146:345,110.1,501.0,5.3,,table,Rebuild line with higher-capacity conductor,5114000.0,678000.0
Q19-1209,2020-07-17,Bowmont – Old Hickory 138 KV Line,L:9720:9794:138,1.0,True,Tecumseh Energy Center – Gaston 345 KV line,L:11063:11209:345,100.7,383.0,5.6,,table,Reconductor line,6937000.0,2297000.0
Q19-1227,2020-07-26,Tasley – Perdue Diesel Generation Facility 138 kV L,L:9684:10298:138,1.0,True,Southtown – Commonwealth Chesapeake Substation 345 kV,L:9043:10283:345,149.2,246.0,11.3,,prose_overloaded,Rebuild line with higher-capacity conductor,4016000.0,198000.0
Q19-1227,2020-07-26,Dell Crk – Churchs Ferry 138 kV,L:8328:8330:138,1.0,True,Cady – Dodd Rd 345 kV,L:8826:9103:345,137.5,142.0,6.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2487000.0,79000.0
Q19-1227,2020-07-26,Key Largo Substation – Saltspring Island 138 kV,L:8607:8831:138,1.0,True,Cady – Easton 2 345 kV,L:8826:9068:345,126.3,340.0,11.8,,prose_overloaded,Rebuild line with higher-capacity conductor,24891000.0,804000.0
Q19-1227,2020-07-26,Saltspring Island – Hillsboro 138 kV,L:8605:8607:138,1.0,True,Cady – Easton 2 345 kV,L:8826:9068:345,125.6,346.0,11.8,,prose_overloaded,Rebuild line with higher-capacity conductor,7717000.0,249000.0
Q19-1227,2020-07-26,Edgewater Station – Whitmore 138 kV Line,L:5802:5912:138,1.0,True,Cady – Dodd Rd 345 kV,L:8826:9103:345,124.1,300.0,9.4,,prose_overloaded,Rebuild line with higher-capacity conductor,7087000.0,226000.0
Q19-1227,2020-07-26,Calvert Cliffs Substation 345 kV/138 kV Transformer Bank,X:9059:345:138,0.9941240116349067,True,Easton 2 – Cady 345 kV,L:8826:9068:345,123.5,575.0,24.2,,prose_overloaded,Replace transformer with higher-rated unit,11412000.0,366000.0
Q19-1227,2020-07-26,Bristol – Limon 138 kV Line,L:8304:8307:138,1.0,True,Cady – Easton 2 345 kV,L:8826:9068:345,122.6,437.0,11.5,,prose_overloaded,Rebuild line with higher-capacity conductor,3765000.0,120000.0
Q19-1227,2020-07-26,Pit 6 Substation – Limon 138 kV,L:8305:8307:138,1.0,True,Easton 2 – Vienna Operations 345 kV L,L:9055:9068:345,121.2,257.0,10.2,,prose_overloaded,Rebuild line with higher-capacity conductor,15327000.0,510000.0
Q19-1227,2020-07-26,Vienna Operations 345 kV/1 kV XFMR,X:9055:345:1,0.9954301613989114,True,Vienna Operations – Easton 2 345 kV line,L:9055:9068:345,120.0,1445.0,49.4,,prose_overloaded,Replace transformer with higher-rated unit,17687000.0,705000.0
Q19-1227,2020-07-26,Vienna Operations – Easton 2 345 kV,L:9055:9068:345,1.0,True,Ripple – Linde 138 kV,L:9036:9046:138,118.8,2513.0,77.5,,prose_overloaded,Rebuild line with higher-capacity conductor,80744000.0,2954000.0
Q19-1227,2020-07-26,Cannelton Hydroelectric Plant – Equus Freeprt Power 138 kV,L:8367:8369:138,1.0,True,Vienna Operations – Easton 2 Substation 345 kV Line,L:9055:9068:345,118.6,892.0,25.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3439000.0,125000.0
Q19-1227,2020-07-26,Vienna Operations 138/1kV TX,X:9055:138:1,0.9954301613989114,True,Easton 2 – Vienna Operatins 345 kV,L:9055:9068:345,117.7,1472.0,49.4,,prose_overloaded,Replace transformer with higher-rated unit,8949000.0,357000.0
Q19-1227,2020-07-26,Lind – Belle Haven Diesel Generation Facility 138 kV,L:9683:10115:138,1.0,True,Southtown – Commonwealth Chesapeake 345 kV Line,L:9043:10283:345,154.9,173.0,8.5,,prose_loss,Rebuild line with higher-capacity conductor,11053000.0,678000.0
Q19-1227,2020-07-26,Ninemile Pt – Clatskanie 138 kV,L:8321:8604:138,1.0,True,Cady – Easton 2 345 kV,L:8826:9068:345,120.3,215.0,6.8,,prose_loss,Rebuild line with higher-capacity conductor,36576000.0,1154000.0
Q19-1227,2020-07-26,Cannelton Hydroelectric Plant – Henry St Wps 138 kV line,L:8367:8370:138,1.0,True,Vienna Operations – Easton 2 345 kV,L:9055:9068:345,119.9,857.0,25.0,,prose_loss,Rebuild line with higher-capacity conductor,5288000.0,193000.0
Q19-1227,2020-07-26,Yanke – Park Ave 138 kV Line,L:8600:8603:138,1.0,True,Easton 2 – Vienna Operations 345 kV,L:9055:9068:345,118.4,908.0,27.1,,prose_loss,Rebuild line with higher-capacity conductor,7644000.0,275000.0
Q19-1227,2020-07-26,Jarratt – Yanke 138 kV,L:8603:8731:138,1.0,True,Easton 2 Substation – Vienna Operations 345 kV,L:9055:9068:345,118.2,915.0,27.1,,prose_loss,Rebuild line with higher-capacity conductor,10184000.0,367000.0
Q19-1227,2020-07-26,Sunst – St Bonifacius Substation 138 kV Line,L:8357:9039:138,1.0,True,Vienna Operations – Southtown 345 kV,L:9043:9055:345,118.0,1979.0,54.4,,prose_loss,Rebuild line with higher-capacity conductor,6462000.0,221000.0
Q19-1227,2020-07-26,Shoals – Bristol 138 kV,L:8298:8304:138,1.0,True,Vienna Operations – Easton 2 345 kV,L:9055:9068:345,117.4,311.0,7.8,,prose_loss,Rebuild line with higher-capacity conductor,9793000.0,341000.0
Q19-1227,2020-07-26,Hansford – Saddlebrooke Ranch 138 kV,L:8361:8375:138,1.0,True,Southtown – Vienna Operations 345 kV,L:9043:9055:345,125.1,376.0,7.2,,prose_colon,Rebuild line with higher-capacity conductor,8605000.0,286000.0
Q19-1227,2020-07-26,Bond-Elk Grove Florin – Gilroy Food 138 kV,L:5891:8310:138,1.0,True,Vienna Operations – Easton 2 345 kV,L:9055:9068:345,122.4,227.0,7.9,,prose_colon,Rebuild line with higher-capacity conductor,44116000.0,1505000.0
Q19-1227,2020-07-26,Henry St Wps – Quinn 138 kV,L:8370:8381:138,1.0,True,Easton 2 Substation – Vienna Operations 345 kV,L:9055:9068:345,120.8,832.0,25.0,,prose_colon,Rebuild line with higher-capacity conductor,2213000.0,81000.0
Q19-1227,2020-07-26,Knight St – Equus Freeport Power 138 kV,L:8368:8369:138,1.0,True,Vienna Operations – Easton 2 345 kV,L:9055:9068:345,117.9,913.0,25.0,,prose_colon,Rebuild line with higher-capacity conductor,2008000.0,73000.0
Q19-1227,2020-07-26,Henning – Kiwi 138 kV,L:8374:8376:138,1.0,True,Vienna Operations – Easton 2 Substation 345 kV Line,L:9055:9068:345,117.3,1068.0,32.9,,prose_colon,Rebuild line with higher-capacity conductor,2676000.0,100000.0
Q19-1227,2020-07-26,Knight Street – Long Lake 138 kV,L:8368:9035:138,1.0,True,Vienna Operations – Easton 2 345 kV line,L:9055:9068:345,116.7,949.0,25.0,,prose_colon,Rebuild line with higher-capacity conductor,11347000.0,414000.0
Q19-1244,2020-08-03,SARGEN CANYON to HEMET 138.0 kV,L:7240:7273:138,1.0,True,SMITH to HEMET 345.0 kV,L:7239:7273:345,113.7,203.0,19.2,104.1,fields,Rebuild line with higher-capacity conductor,2421000.0,353000.0
Q19-1244,2020-08-03,CANYONVILLE to SARGENT CANYON 138.0 kV,L:7238:7240:138,1.0,True,SMITH to HEMET 345.0 kV,L:7239:7273:345,108.5,225.0,19.2,99.8,fields,Reconductor line,1531000.0,223000.0
Q19-1244,2020-08-03,CASCADE VLY to CANYONVILLE 138.0 kV,L:7228:7238:138,1.0,True,SMITH to HEMET 345.0 kV L,L:7239:7273:345,107.9,236.0,19.2,99.6,fields,Reconductor line,1068000.0,156000.0
Q19-1250,2020-07-17,Latigo Substation – Shawnee 138 kV Line,L:6706:7125:138,1.0,True,Clear Springs 500/345kV XFMR,X:6725:500:345,138.0,251.0,19.5,,table,Rebuild line with higher-capacity conductor,3744000.0,3744000.0
Q19-1250,2020-07-17,Yards Creek – Latigo 138 kV Line,L:5972:6706:138,1.0,True,Clear Springs 500/345 kV Transformer,X:6725:500:345,137.7,244.0,19.5,,table,Rebuild line with higher-capacity conductor,3309000.0,3309000.0
Q19-1250,2020-07-17,Shawnee – Warrick 138 kV Line,L:6711:7125:138,1.0,True,Clear Springs 500-345 kV Autotransformer,X:6725:500:345,132.4,262.0,19.5,,table,Rebuild line with higher-capacity conductor,4020000.0,4020000.0
Q19-1250,2020-07-17,Fiberboard – Warrick 138 kV,L:6709:6711:138,1.0,True,Clear Springs 500 kV/345 kV Autotransformer,X:6725:500:345,129.5,282.0,19.5,,table,Rebuild line with higher-capacity conductor,5889000.0,5889000.0
Q19-1250,2020-07-17,West Gallatin 345 kV/138 kV Autotransformer,X:6225:345:138,0.9963585279940661,True,West Gallatin – Felida 345 kV,L:6225:7135:345,118.0,375.0,5.9,,table,Replace transformer with higher-rated unit,17745000.0,4379000.0
Q19-1250,2020-07-17,Bar Beach 345-138 kV XFMR,X:6703:345:138,0.998651692125811,True,Clear Springs 500-345 kV Autotransformer,X:6725:500:345,114.3,365.0,14.6,,table,Replace transformer with higher-rated unit,14979000.0,14979000.0
Q19-1250,2020-07-17,Clear Springs 345/138 kV XFMR,X:6725:345:138,0.9979622972919486,True,Walnut – West Gallatin 345 kV,L:6225:6714:345,113.8,439.0,6.4,,table,Replace transformer with higher-rated unit,25164000.0,6613000.0
Q19-1250,2020-07-17,Railyard – Central Campus 138 kV,L:6497:6960:138,1.0,True,Hills Chapel – Burns 345 kV,L:5844:6968:345,113.8,275.0,6.8,,table,Rebuild line with higher-capacity conductor,11988000.0,11988000.0
Q19-1250,2020-07-17,Lakin Municipal – South Hampton 138 kV Line,L:6511:6959:138,1.0,True,Wallenpaupack 500-345 kV Autotransformer,X:7171:500:345,113.7,426.0,6.6,,table,Rebuild line with higher-capacity conductor,18384000.0,18384000.0
Q19-1250,2020-07-17,Yards Crk 138 kV/1 kV Auto,X:5972:138:1,1.0,True,Clea Springs 500/345 kV TX,X:6725:500:345,113.3,396.0,68.3,,table,Replace transformer with higher-rated unit,3135000.0,2035000.0
Q19-1250,2020-07-17,Lakin Municipal Substation 345 kV/138 kV Transformer Bank,X:6511:345:138,0.995729758682333,True,Wallenpaupack 500-345 kV TX,X:7171:500:345,109.3,486.0,5.0,,table,Replace transformer with higher-rated unit,10158000.0,10158000.0
Q19-1250,2020-07-17,Central Campus – Fiberboard 138 kV,L:6497:6709:138,1.0,True,Burns – Hills Chapel 345 kV,L:5844:6968:345,108.7,275.0,6.8,,table,Reconductor line,8270000.0,8270000.0
Q19-1250,2020-07-17,Hostos 5011 – E Bridgewater 138 kV,L:5700:5840:138,1.0,True,Clear Springs 500/345 kV Auto,X:6725:500:345,104.1,261.0,5.9,,table,Reconductor line,7820000.0,330000.0
Q19-1250,2020-07-17,East Bridgewater – E 75Th St Substation 138 kV,L:5840:6707:138,1.0,True,Fiberboard Substation – Warrick 138 kV Line,L:6709:6711:138,103.8,228.0,8.1,,table,Reconductor line,5201000.0,5201000.0
Q19-1250,2020-07-17,Gmebird – Mcminn 138 kV,L:5676:5687:138,1.0,True,Clear Springs 500/345kV XFMR,X:6725:500:345,103.3,237.0,5.9,,table,Reconductor line,1346000.0,57000.0
Q19-1250,2020-07-17,Railyard – South Hampton 138 kV,L:6959:6960:138,1.0,True,Wallenpaupack 500/345 kV TX,X:7171:500:345,102.6,466.0,6.6,,table,Reconductor line,2196000.0,2196000.0
Q19-1250,2020-07-17,Hostos 5011 – Mcminn 138 kV,L:5687:5700:138,1.0,True,Clear Springs 500 kV/345 kV TX,X:6725:500:345,102.4,257.0,5.9,,table,Reconductor line,1025000.0,43000.0
Q19-1250,2020-07-17,Bar Beach – East 75Th Street 138 kV L,L:6703:6707:138,1.0,True,Fiberboard Substation – Warrick 138 kV,L:6709:6711:138,100.4,255.0,8.1,,table,Reconductor line,1356000.0,1356000.0
Q19-1259,2020-07-16,Top Crop 500/230 kV XFMR,X:24606:500:230,0.9993899654505596,True,Grand Ridge Battery Projects to Gardner 230 KV,L:23477:24640:230,109.9,1350.0,95.0,,table,Replace transformer with higher-rated unit,20512000.0,3348000.0
Q19-1259,2020-07-16,Gardner Substation to Grand Ridge Battery Projects 230 KV,L:23477:24640:230,1.0,True,Gardner to Top Crop 230 KV,L:24606:24640:230,108.0,1521.0,99.9,,table,Reconductor line,2865000.0,468000.0
Q19-1259,2020-07-16,Top Crop to Gardner 230 KV L,L:24606:24640:230,1.0,True,Gardner to Grand Ridge Battery Projects 230 KV,L:23477:24640:230,108.0,1521.0,99.9,,table,Reconductor line,3789000.0,618000.0
Q18-1024,2020-09-02,Delta Uppco Substation-North Mobile 138.0 kV,L:6281:6785:138,1.0,True,Moser Generating Station-Owatonna 345.0 kV,L:7126:7172:345,134.9,275.0,18.3,103.7,fields,Rebuild line with higher-capacity conductor,1694000.0,1528000.0
Q18-1024,2020-09-02,Delta Uppco-Ironwood Wind 138.0 kV,L:6746:6785:138,1.0,True,Lochbuie-W Middleton Substation 138.0 kV,L:6072:6073:138,111.2,243.0,31.3,50.7,fields,Rebuild line with higher-capacity conductor,2915000.0,2807000.0
Q18-1024,2020-09-02,Lochbuie-Ironwood Wind 138.0 kV,L:6072:6746:138,1.0,True,Lochbuie-W Middleton 138.0 kV Line,L:6072:6073:138,110.6,254.0,31.3,52.9,fields,Rebuild line with higher-capacity conductor,2866000.0,2759000.0
Q18-1031,2020-08-25,Heyburn to Lysander 138 kV,L:18099:18107:138,1.0,True,Sherbino I to Coal 138 kV,L:18444:18445:138,134.7,210.0,6.5,,table,Rebuild line with higher-capacity conductor,18748000.0,1694000.0
Q18-1031,2020-08-25,Raver to Sherman Rd 138 kV L,L:18103:18120:138,1.0,True,Coal to Sherino I 138 kV L,L:18444:18445:138,132.6,224.0,6.5,,table,Rebuild line with higher-capacity conductor,5505000.0,498000.0
Q18-1031,2020-08-25,Raver to Lsander 138 kV,L:18103:18107:138,1.0,True,Sherbino I Substation to Coal 138 kV line,L:18444:18445:138,124.2,236.0,6.5,,table,Rebuild line with higher-capacity conductor,4412000.0,399000.0
Q18-1031,2020-08-25,Pawnee to Alpha Rd 138 kV,L:18109:18461:138,1.0,True,Beech Ridge Energy Llc 138 kV/1 kV Autotransformer,X:18704:138:1,122.6,193.0,10.5,,table,Rebuild line with higher-capacity conductor,6023000.0,1340000.0
Q18-1031,2020-08-25,Bradley to Phelan 138 kV,L:18056:18531:138,0.997418464983415,False,Scarbro to N Swetwater Substation 138 kV,L:18067:18072:138,117.0,232.0,6.3,,table,Rebuild line with higher-capacity conductor,18393000.0,8949000.0
Q18-1035,2020-09-02,Talley Road-Lowmoor 138kV L,L:9146:9666:138,1.0,True,Aspen-Lowmoor Substation 345kV,L:9467:9666:345,109.7,230.0,9.8,,table,Reconductor line,3240000.0,725000.0
Q18-1035,2020-09-02,Clifton Forge-Talley Road 138kV line,L:9140:9146:138,1.0,True,Lowmoor-Aspen 345kV,L:9467:9666:345,109.0,226.0,9.8,,table,Reconductor line,2548000.0,570000.0
Q18-1035,2020-09-02,Richmond Q-Clifton Forge 138kV Line,L:9139:9140:138,1.0,True,Lowmoor-Aspen 345kV line,L:9467:9666:345,107.6,219.0,9.8,,table,Reconductor line,577000.0,129000.0
Q18-1035,2020-09-02,Weyers Cave-Greenbank 138kV,L:9189:9190:138,1.0,True,Crandall-Dayton 345kV,L:9185:9436:345,106.6,398.0,7.6,,table,Reconductor line,940000.0,99000.0
Q18-1035,2020-09-02,Richmond Q-Kattelville 138kV line,L:9139:9177:138,1.0,True,Lowmoor-Aspen 345kV,L:9467:9666:345,106.1,212.0,9.8,,table,Reconductor line,10251000.0,2294000.0
Q18-1035,2020-09-02,Michigan Power Lp-Osceola 138kV,L:9201:9235:138,1.0,True,Lowmoor-Aspen 345kV,L:9467:9666:345,105.6,355.0,13.9,,table,Reconductor line,3537000.0,138000.0
Q18-1035,2020-09-02,Osceola Substation-Lone Tree 138kV,L:9235:9236:138,1.0,True,Lowmoor-Aspen 345kV,L:9467:9666:345,105.3,361.0,13.9,,table,Reconductor line,1782000.0,69000.0
Q18-1035,2020-09-02,Yucaipa-Craigsville Substation 138kV,L:9174:9181:138,1.0,True,Lowmoor-Aspen 345kV,L:9467:9666:345,102.0,205.0,9.8,,table,Reconductor line,1943000.0,435000.0
Q18-1035,2020-09-02,Redland-Carodean 138kV Line,L:9182:9184:138,1.0,True,Dayton Substation-Crandall 345kV,L:9185:9436:345,101.9,368.0,7.9,,table,Reconductor line,268000.0,23000.0
Q18-1035,2020-09-02,Kattelville-Craigsville 138kV Line,L:9174:9177:138,1.0,True,Aspen-Lowmoor 345kV,L:9467:9666:345,101.8,216.0,9.8,,table,Reconductor line,3729000.0,835000.0
Q18-1035,2020-09-02,Verona-Greenbank 138kV,L:9188:9190:138,1.0,True,Dayton-Crandall 345kV,L:9185:9436:345,100.8,288.0,5.5,,table,Reconductor line,970000.0,114000.0
Q18-1035,2020-09-02,Crandall-Carodean 138kV,L:9182:9185:138,1.0,True,Crandall-Dayton 345kV,L:9185:9436:345,100.7,400.0,7.9,,table,Reconductor line,1190000.0,102000.0
Q18-1035,2020-09-02,Redland-Verona 138kV,L:9184:9188:138,1.0,True,Dayton-Crandall 345kV,L:9185:9436:345,100.4,298.0,5.5,,table,Reconductor line,2655000.0,312000.0
Q18-1043,2020-08-17,State St-Waynedale 230.0 kV,L:21763:21774:230,1.0,True,Richlad-Deklb 500.0 kV,L:20309:21759:500,109.0,991.0,17.3,,prose_overloaded,Reconductor line,5495000.0,11000.0
Q18-1043,2020-08-17,Wabash 500/230 kV XFMR,X:22742:500:230,0.9944463761597033,True,Richland-Dekalb 500.0 kV L,L:20309:21759:500,103.1,1666.0,19.7,,prose_overloaded,Replace transformer with higher-rated unit,35753000.0,69000.0
Q18-1043,2020-08-17,Sidney A Murray Jr Hydroelectric-24Th & Gardendale Substation 230.0 kV,,0.0,False,Dekalb-Richland 500.0 kV,L:20309:21759:500,100.8,860.0,8.6,,prose_overloaded,,,
Q18-1043,2020-08-17,24Th & Gardendale-Landsman Creek 230.0 kV,L:21272:21394:230,1.0,True,Richlnd-Dekalb 500.0 kV line,L:20309:21759:500,101.3,832.0,8.6,,prose_loss,Reconductor line,14677000.0,47000.0
Q18-1043,2020-08-17,Swan Vly-Twin County Ranch 230.0 kV Line,L:19617:20114:230,1.0,True,Richland-Troy Energy Llc 500.0 kV,L:20280:20309:500,103.4,1145.0,15.5,,prose_colon,Reconductor line,11160000.0,35000.0
Q18-1043,2020-08-17,George Neal S-Myrtle Pt 230.0 kV,L:19637:19717:230,1.0,True,Trego-Galion Generating Sta 500.0 kV line,L:19893:20261:500,102.1,1211.0,6.4,,prose_colon,Reconductor line,3786000.0,7000.0
Q18-1063,2020-08-23,LURAY HYDRO STATION - PURDY 138kV,L:9481:9647:138,1.0,True,CHATOM - PURDY 138kV,L:9481:9482:138,133.2,210.0,27.9,,table,Rebuild line with higher-capacity conductor,2497000.0,1979000.0
Q18-1063,2020-08-23,LURAY HYDRO STA - PUDDLEDOCK RD 138kV,L:9554:9647:138,1.0,True,CHATOM SUBSTATION - PURDY 138kV L,L:9481:9482:138,132.9,210.0,27.9,,table,Rebuild line with higher-capacity conductor,4671000.0,3701000.0
Q18-1063,2020-08-23,BROOKLYN CITY N PLANT - INTERNATIONAL PAPER VALLIANT OK 138kV,L:9398:9399:138,1.0,True,AMERICAN - URBAN 345kV,L:9069:18127:345,123.4,294.0,5.2,,table,Rebuild line with higher-capacity conductor,1736000.0,384000.0
Q18-1063,2020-08-23,NICHOLS - ST LOUIS 138kV,L:9508:9509:138,1.0,True,PURDY - PAGE SUBSTATION 138kV,L:9480:9481:138,123.1,346.0,16.6,,table,Rebuild line with higher-capacity conductor,3096000.0,576000.0
Q18-1063,2020-08-23,ROOSEVELT RD - ELKTON D.P 138kV line,L:9552:9651:138,1.0,True,ST LOUIS - NUCLEAR FUELS 138kV,L:9508:9510:138,121.2,251.0,9.9,,table,Rebuild line with higher-capacity conductor,1205000.0,201000.0
Q18-1063,2020-08-23,ELKTON D.P - HOUSTON 138kV,L:9642:9651:138,1.0,True,ST LOUIS - NUCLEAR FUELS 138kV,L:9508:9510:138,121.2,251.0,9.9,,table,Rebuild line with higher-capacity conductor,1754000.0,292000.0
Q18-1063,2020-08-23,WADWORTH - ROOSEVELT RD 138kV,L:9552:9553:138,1.0,True,ST LOUIS SUBSTATION - NUCLEAR FUELS 138kV,L:9508:9510:138,119.9,260.0,9.9,,table,Rebuild line with higher-capacity conductor,4227000.0,704000.0
Q18-1063,2020-08-23,S BELLEVILLE - NICHOLS 138kV,L:9418:9509:138,1.0,True,PAGE - PURDY 138kV,L:9480:9481:138,119.6,352.0,16.6,,table,Rebuild line with higher-capacity conductor,6593000.0,1226000.0
Q18-1063,2020-08-23,PUDDLEDOCK RD - MOUNTJACKSON SUBSTATION 138kV,L:9554:9574:138,1.0,True,PURDY - CHATOM 138kV,L:9481:9482:138,118.8,240.0,27.9,,table,Rebuild line with higher-capacity conductor,7654000.0,6065000.0
Q18-1063,2020-08-23,DETOR - SILOAM SPRINGS 138kV,L:9325:9328:138,1.0,True,FT BENTON - DETOUR 138kV,L:9328:9330:138,115.2,253.0,14.5,,table,Rebuild line with higher-capacity conductor,19358000.0,10355000.0
Q18-1063,2020-08-23,DETOUR - CEDARVILLE JCT 138kV,L:9328:9331:138,1.0,True,ST LOUIS - NICHOLS 138kV L,L:9508:9509:138,114.5,411.0,21.0,,table,Rebuild line with higher-capacity conductor,10940000.0,4479000.0
Q18-1063,2020-08-23,PAGE - CEDARVILLE JUNCTION 138kV line,L:9331:9480:138,1.0,True,ST LOUIS - NICHOLS 138kV line,L:9508:9509:138,114.2,416.0,21.0,,table,Rebuild line with higher-capacity conductor,8989000.0,3680000.0
Q18-1063,2020-08-23,PURDY - PAGE 138kV Line,L:9480:9481:138,1.0,True,ST LOUIS - NICHOLS 138kV L,L:9508:9509:138,113.3,431.0,21.0,,table,Rebuild line with higher-capacity conductor,4414000.0,1807000.0
Q18-1063,2020-08-23,DETOUR SUBSTATION - FT BENTON SUBSTATION 138kV,L:9328:9330:138,1.0,True,DETOUR - SILOAM SPRINGS 138kV,L:9325:9328:138,112.3,315.0,15.7,,table,Rebuild line with higher-capacity conductor,6005000.0,3203000.0
Q18-1063,2020-08-23,VIDEO PD - MCAULEY 138kV line,L:9114:9115:138,1.0,True,ST LOUIS - NICHOLS 138kV,L:9508:9509:138,110.1,228.0,5.7,,table,Rebuild line with higher-capacity conductor,2376000.0,841000.0
Q18-1063,2020-08-23,BROOKLYN CITY NORTH PLANT - MIDSET 138kV,L:9398:9577:138,1.0,True,AMERICAN - URBAN 345kV line,L:9069:18127:345,107.5,342.0,5.2,,table,Reconductor line,3761000.0,836000.0
Q18-1063,2020-08-23,ABBOTSFORD - BRIDGE RIV 138kV,L:9392:9579:138,1.0,True,AMERICAN - URBAN 345kV Line,L:9069:18127:345,107.5,312.0,8.1,,table,Reconductor line,3739000.0,2992000.0
Q18-1063,2020-08-23,MOUNT PLEASANT - S JORDAN 138kV,L:9922:9926:138,1.0,True,MOUNT PLEASANT - FIREBANTZ 138kV line,L:9926:9928:138,104.6,188.0,6.2,,table,Reconductor line,3194000.0,2267000.0
Q18-1063,2020-08-23,SPRINGFELD POWER LLC - EDINBURG 138kV Line,L:9573:9581:138,1.0,True,AMERICAN - URBAN 345kV,L:9069:18127:345,104.3,175.0,16.8,,table,Reconductor line,2606000.0,1682000.0
Q18-1063,2020-08-23,SILOAM SPRINGS - LEWISBURG 138kV Line,L:9325:9921:138,1.0,True,DETOUR - FT BENTON 138kV,L:9328:9330:138,100.7,307.0,6.3,,table,Reconductor line,1924000.0,1382000.0
Q18-1066,2020-08-16,REPETTO SUBSTATION to ASH ST 138kV line,L:9536:9632:138,1.0,True,MNTELLO to NEOSHO 138kV line,L:9636:9675:138,169.1,218.0,73.7,102.2,fields,Rebuild line with higher-capacity conductor,865000.0,522000.0
Q18-1066,2020-08-16,ASH STREET to HANCOCK 138kV,L:9534:9632:138,1.0,True,HONDO to MOONSHINE 138kV,L:9245:9250:138,135.2,334.0,75.5,90.6,fields,Rebuild line with higher-capacity conductor,3731000.0,1853000.0
Q18-1066,2020-08-16,MONTELLO to NEOSHO 138kV,L:9636:9675:138,1.0,True,REPETTO to ASH ST 138kV,L:9536:9632:138,134.9,257.0,61.5,87.7,fields,Rebuild line with higher-capacity conductor,1480000.0,827000.0
Q18-1066,2020-08-16,ASH ST to MONTELLO 138kV line,L:9632:9636:138,1.0,True,ASH ST to REPETTO SUBSTATION 138kV,L:9536:9632:138,134.9,257.0,61.5,87.7,fields,Rebuild line with higher-capacity conductor,1564000.0,874000.0
Q18-1066,2020-08-16,INGERSOLL RAND to MOONSHINE 138kV L,L:9239:9250:138,1.0,True,HANCOCK to ASH ST SUBSTATION 138kV,L:9534:9632:138,123.6,221.0,33.7,93.5,fields,Rebuild line with higher-capacity conductor,1807000.0,623000.0
Q18-1066,2020-08-16,COLLEGE to POPLAR-ANTELOPE 138kV,L:9249:9324:138,1.0,True,HANCOCK to ASH ST 138kV Line,L:9534:9632:138,122.5,160.0,24.4,92.3,fields,Rebuild line with higher-capacity conductor,3411000.0,1568000.0
Q18-1066,2020-08-16,HONDO to MOONSHINE 138kV,L:9245:9250:138,1.0,True,HANCOCK SUBSTATION to ASH ST 138kV,L:9534:9632:138,113.9,251.0,33.7,87.3,fields,Rebuild line with higher-capacity conductor,3540000.0,1221000.0
Q18-1066,2020-08-16,BEARDSLEY ST to POPLAR-ANTELOPE 138kV,L:9247:9249:138,1.0,True,HANCOCK to ASH STREET 138kV,L:9534:9632:138,106.8,211.0,24.4,84.0,fields,Reconductor line,1922000.0,884000.0
Q18-1066,2020-08-16,HUNTINGTON COURT to INGERSOLL RAND SUBSTATION 138kV L,L:9239:9243:138,1.0,True,ASH ST to HANCOCK 138kV,L:9534:9632:138,101.1,240.0,33.7,73.4,fields,Reconductor line,1060000.0,366000.0
Q18-1066,2020-08-16,LEWISTOWN NO. 1 to HONDO SUBSTATION 138kV,L:9240:9245:138,1.0,True,HANCOCK to ASH ST 138kV,L:9534:9632:138,100.9,260.0,47.2,65.0,fields,Reconductor line,1209000.0,448000.0
Q18-1079,2020-08-25,Dyckesville Substation / E Jackson 1&2 100kV Line,L:23017:23470:100,1.0,True,Outook / Hegewisch 100kV Line,L:22963:22966:100,122.5,109.0,36.0,77.0,fields,Rebuild line with higher-capacity conductor,1911000.0,642000.0
Q18-1084,2020-08-29,STONEWALL ENERGY CTR-FOUNTAIN 138kV,L:9865:10068:138,1.0,True,CLARK COUNTY-KEARNEYVILLE 345kV line,L:8742:17910:345,142.6,223.0,66.3,89.1,fields,Rebuild line with higher-capacity conductor,1630000.0,1630000.0
Q18-1084,2020-08-29,CHAFFEE GAS RECOVERY-MICHIGAN WIND 2 138kV,L:10071:10140:138,1.0,True,STONEWALL ENERGY CENTER-FOUNTAIN 138kV L,L:9865:10068:138,120.1,193.0,70.8,54.4,fields,Rebuild line with higher-capacity conductor,1084000.0,1084000.0
Q18-1084,2020-08-29,W STAUNTON SUBSTATION-WOODS DP SUBSTATION 138kV,L:10072:10303:138,1.0,True,FUNTAIN-STONEWALL ENERGY CENTER 138kV,L:9865:10068:138,117.5,324.0,28.8,101.5,fields,Rebuild line with higher-capacity conductor,803000.0,426000.0
