project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q18-1084,2020-08-29,DEAN DRIVE AREA ELECTRIC GENERATORS-W STAUNTON 138kV L,L:10072:10266:138,1.0,True,FOUNTAIN-STONEWALL ENERGY CTR 138kV,L:9865:10068:138,110.4,244.0,37.2,83.1,fields,Rebuild line with higher-capacity conductor,582000.0,575000.0
Q18-1084,2020-08-29,NOVEC PARADISE-DEAN DRIVE AREA ELECTRIC GENERATORS 138kV,L:10067:10266:138,1.0,True,STONEWALL ENERGY CTR-FOUNTAIN 138kV line,L:9865:10068:138,110.4,244.0,37.2,83.1,fields,Rebuild line with higher-capacity conductor,2266000.0,2236000.0
Q18-1084,2020-08-29,MICHIAN WIND 2-GAINESVILLE 138kV,L:10139:10140:138,1.0,True,STONEWALL ENERGY CTR-FOUNTAIN 138kV,L:9865:10068:138,101.8,206.0,70.8,40.2,fields,Reconductor line,501000.0,501000.0
Q19-1162,2020-09-01,Calvert Cliffs 345/138kV XFMR,X:9059:345:138,0.9983550207927149,True,Cady – Easton 2 345.0 kV,L:8826:9068:345,106.6,575.0,7.9,,prose_overloaded,Replace transformer with higher-rated unit,25321000.0,326000.0
Q19-1169,2020-08-22,Declo - New London Substation 138kV,L:9141:9149:138,0.9872608378039642,False,Bath County - Sherburne 345kV L,L:9654:18558:345,106.4,425.0,5.1,,prose_colon,Reconductor line,13835000.0,416000.0
Q19-1169,2020-08-22,Lowmoor - Longview2 345kV Line,L:9666:18117:345,1.0,True,Longview2 - Bath County 345kV,L:9654:18117:345,103.1,1268.0,10.3,,prose_colon,Reconductor line,35929000.0,353000.0
Q19-1177,2020-08-19,Network Impacts 3.1 Generator Deliverability and Single Contingency Analysis The Sewell'S Pt / Yamato 138 kV,L:10102:10105:138,0.9670861055760487,True,Shellbank / Kem 138 kV L,L:9960:9963:138,113.5,265.0,32.7,,prose_overloaded,Rebuild line with higher-capacity conductor,2622000.0,961000.0
Q19-1200,2020-08-24,W SACKELFORD – N FOND DU LAC 138 KV,L:9259:9488:138,1.0,True,TECUMSEH ENERGY CENTER – GASTON 345 KV Line,L:11063:11209:345,103.4,225.0,5.1,,table,Reconductor line,3754000.0,921000.0
Q19-1200,2020-08-24,TROWBRIDGE 138-69 kV XFMR Bank 1,X:11099:138:69,0.998050944587345,True,HOME – BEL AIR 138 KV,L:10354:10367:138,102.8,92.0,27.0,,table,Replace transformer with higher-rated unit,4704000.0,1384000.0
Q19-1200,2020-08-24,W SHAKELFORD – RALEIGH HILLS 138 KV,L:9259:9474:138,1.0,True,TECUMSEH ENERGY CTR – GASTON 345 KV,L:11063:11209:345,101.3,218.0,5.1,,table,Reconductor line,3101000.0,760000.0
Q19-1200,2020-08-24,RALEIGH HILLS – EAGLE ROCK 138 KV line,L:9474:9723:138,1.0,True,GASTON – TECUMSEH ENERGY CTR 345 KV line,L:11063:11209:345,100.5,208.0,5.1,,table,Reconductor line,1775000.0,435000.0
Q19-1248,2020-08-31,Septa to Newbury 138.0 kV line,L:7381:7447:138,1.0,True,Aes Beaver Vly Partners Beaver Vly to Lighthouse Hill 345.0 kV,L:7562:8244:345,157.9,188.0,6.1,155.1,fields,Rebuild line with higher-capacity conductor,5495000.0,522000.0
Q19-1248,2020-08-31,Midland 230-138 kV Auto,X:8270:230:138,0.9997972929837315,True,Midland 345 kV/230 kV Transformer Bank,X:8270:345:230,109.2,105.0,12.5,99.2,fields,Replace transformer with higher-rated unit,6490000.0,6490000.0
Q19-1248,2020-08-31,Talenenergy Martins Crk Llc Harrisburg 500/345kV XFMR,X:7122:500:345,0.9795443647782643,True,Westwood Generation Llc to Coronet 500.0 kV,L:6421:7168:500,100.2,1584.0,5.7,99.9,fields,Replace transformer with higher-rated unit,27631000.0,246000.0
Q19-1272,2020-09-03,Valemount to Pence 345.0 kV,L:18267:18338:345,1.0,True,Gavin Power Llc to Sporn 230.0 kV,L:18707:19543:230,109.7,1288.0,7.6,,prose_overloaded,Reconductor line,10928000.0,150000.0
Q19-1272,2020-09-03,Valemount to Tristate 345.0 kV,L:18338:18705:345,1.0,True,Sporn Substation to Gavin Power Llc 230.0 kV,L:18707:19543:230,104.8,1501.0,7.9,,prose_overloaded,Reconductor line,31118000.0,408000.0
Q19-1272,2020-09-03,Toledo Bend to Wharton 230.0 kV Line,L:19288:19290:230,0.9895674509716116,False,Norwich Substation to Barrett 500.0 kV,L:19134:19145:500,111.1,702.0,8.7,,prose_loss,Rebuild line with higher-capacity conductor,14433000.0,438000.0
Q19-1272,2020-09-03,Arpgen to N Blacksburg 138.0 kV,L:17008:17024:138,1.0,True,E Methuen to Lonetree Substation 500.0 kV,L:19576:22749:500,103.6,257.0,100.0,,prose_loss,Reconductor line,5956000.0,5956000.0
Q19-1272,2020-09-03,Arpgen to Sierra Pine Substation 138.0 kV,L:17008:17045:138,1.0,True,Killen to Moffat 500.0 kV,L:19540:19541:500,101.9,248.0,100.0,,prose_colon,Reconductor line,3998000.0,3998000.0
Q19-1304,2020-09-01,SKAGGS ISLAND JCT 2 / MTCHELL DAM 345.0 kV,L:9816:9975:345,1.0,True,CHANCELLOR ROW SUBSTATION / LEAVITT 345.0 kV,L:9944:9988:345,109.0,1191.0,20.5,,table,Reconductor line,10788000.0,189000.0
Q18-1030,2020-09-27,HUTCHINS-COVER 138.0 kV,L:9313:9669:138,1.0,True,CLOVER-BEAR 345.0 kV,L:9276:9669:345,114.7,464.0,14.6,,table,Rebuild line with higher-capacity conductor,29011000.0,29011000.0
Q18-1030,2020-09-27,CLOVER 345 kV/138 kV XFMR,X:9669:345:138,1.0,True,BEAR SUBSTATION-CLOVER 345.0 kV Line,L:9276:9669:345,107.6,495.0,14.6,,table,Replace transformer with higher-rated unit,15422000.0,15422000.0
Q18-1039,2020-09-18,FAIR OAKS – LYNBROOK 138 KV L,L:7935:7948:138,1.0,True,FAIR OAKS 345 kV/138 kV Autotransformer,X:7935:345:138,242.1,200.0,100.0,,table,Rebuild line with higher-capacity conductor,5018000.0,3998000.0
Q18-1039,2020-09-18,LYNBROOK – HIGH ST 138 KV,L:7948:7960:138,1.0,True,FAIR OAKS 345-138 kV TX,X:7935:345:138,236.0,204.0,100.0,,table,Rebuild line with higher-capacity conductor,2674000.0,2130000.0
Q18-1039,2020-09-18,COON RAPIDS II – HIGH STREET 138 KV Line,L:7940:7960:138,1.0,True,FAIR OAKS 345-138 kV Transformer,X:7935:345:138,233.0,205.0,100.0,,table,Rebuild line with higher-capacity conductor,6949000.0,5537000.0
Q18-1039,2020-09-18,NOLENSVILLE – COON RAPIDS II 138 KV,L:7501:7940:138,1.0,True,FAIR OAKS 345-138 kV Autotransformer,X:7935:345:138,197.4,240.0,100.0,,table,Rebuild line with higher-capacity conductor,24412000.0,19451000.0
Q18-1039,2020-09-18,NOLENSVILLE – SWEET 138 KV,L:7501:7523:138,1.0,True,FAIR OAKS 345/138kV Autotransformer,X:7935:345:138,194.7,242.0,100.0,,table,Rebuild line with higher-capacity conductor,8668000.0,6907000.0
Q18-1039,2020-09-18,SWEET – COLLIERVILLE 138 KV L,L:7502:7523:138,1.0,True,FAIR OAKS 345-138 kV TX,X:7935:345:138,189.0,247.0,100.0,,table,Rebuild line with higher-capacity conductor,2527000.0,2013000.0
Q18-1039,2020-09-18,DUNDEE – METRO CENTER 138 KV,L:8749:8756:138,1.0,True,CAMERON – ATHALMER TAP SUBSTATION 138 KV Line,L:8759:9014:138,139.0,333.0,5.2,,table,Rebuild line with higher-capacity conductor,26529000.0,2503000.0
Q18-1039,2020-09-18,FIRSTENERGY R PAUL SMITH POWER STATION – DAM NO. 4 HYDRO STA 138 KV,L:9029:9030:138,1.0,True,OTEGO – CARL BAILEY 138 KV,L:6014:7931:138,138.6,313.0,6.7,,table,Rebuild line with higher-capacity conductor,2347000.0,216000.0
Q18-1039,2020-09-18,HOLLISTER – EL SOBRANTE 138 KV,L:8754:9023:138,1.0,True,PINEVILLE – E HAGERSTOWN 138 KV,L:9019:9021:138,136.4,411.0,5.8,,table,Rebuild line with higher-capacity conductor,4585000.0,433000.0
Q18-1039,2020-09-18,INNERARITY – PINEVILLE 138 KV,L:9015:9019:138,1.0,True,PINEVILLE – E HAGERSTOWN 138 KV,L:9019:9021:138,131.4,458.0,5.8,,table,Rebuild line with higher-capacity conductor,2167000.0,205000.0
Q18-1039,2020-09-18,BELLSFORK – MARYLAND SOLAR 138 KV,L:9027:9080:138,1.0,True,PINEVILLE – E HAGERSTOWN SUBSTATION 138 KV,L:9019:9021:138,131.3,449.0,5.8,,table,Rebuild line with higher-capacity conductor,4253000.0,401000.0
Q18-1039,2020-09-18,MESSICK – PLUESS 138 KV,L:8741:8760:138,1.0,True,DUNDEE – METRO CENTER 138 KV line,L:8749:8756:138,131.1,438.0,6.9,,table,Rebuild line with higher-capacity conductor,5647000.0,533000.0
Q18-1039,2020-09-18,CAMERON – PLUESS 138 KV,L:8759:8760:138,1.0,True,METRO CTR – DUNDEE 138 KV,L:8749:8756:138,130.4,455.0,6.9,,table,Rebuild line with higher-capacity conductor,2848000.0,269000.0
Q18-1039,2020-09-18,ATHALMER TAP – CAMERON 138 KV line,L:8759:9014:138,1.0,True,DUNDEE – METRO CTR 138 KV,L:8749:8756:138,129.6,468.0,6.9,,table,Rebuild line with higher-capacity conductor,4075000.0,385000.0
Q18-1039,2020-09-18,FIVE CHANNELS – MESSICK 138 KV,L:8741:8743:138,1.0,True,DUNDEE – METRO CTR 138 KV,L:8749:8756:138,127.3,430.0,6.9,,table,Rebuild line with higher-capacity conductor,1498000.0,141000.0
Q18-1039,2020-09-18,ATHALMER TAP – E HAGERSTOWN 138 KV line,L:9014:9021:138,1.0,True,PINEVILLE – INNERARITY 138 KV,L:9015:9019:138,126.7,568.0,7.4,,table,Rebuild line with higher-capacity conductor,4886000.0,461000.0
Q18-1039,2020-09-18,PINEVILLE – E HAGERSTOWN 138 KV line,L:9019:9021:138,1.0,True,INNERARITY – PINEVILLE 138 KV,L:9015:9019:138,124.4,605.0,7.4,,table,Rebuild line with higher-capacity conductor,3664000.0,346000.0
Q18-1039,2020-09-18,EL SOBRANTE – BELLSFORK 138 KV line,L:9023:9027:138,1.0,True,PINEVILLE SUBSTATION – E HAGERSTOWN 138 KV,L:9019:9021:138,124.4,468.0,5.8,,table,Rebuild line with higher-capacity conductor,5491000.0,518000.0
Q18-1039,2020-09-18,INNERARITY – MARYLAND SOLAR 138 KV,L:9015:9080:138,1.0,True,PINEVILLE – EAST HAGERSTOWN 138 KV,L:9019:9021:138,123.8,476.0,5.8,,table,Rebuild line with higher-capacity conductor,2406000.0,227000.0
Q18-1039,2020-09-18,CHEVMAIN – CRESEY 138 KV L,L:7946:9016:138,1.0,True,WEST WAYNESBORO – CHAMBERSBURG 345 KV,L:7952:8274:345,121.1,645.0,7.0,,table,Rebuild line with higher-capacity conductor,11137000.0,1018000.0
Q18-1039,2020-09-18,CHEVMAIN – BUFFALO TUNGSTEN 138 KV,L:7945:7946:138,1.0,True,W WAYNESBORO – CHAMBERSBURG 345 KV,L:7952:8274:345,120.9,652.0,7.0,,table,Rebuild line with higher-capacity conductor,2496000.0,228000.0
Q18-1039,2020-09-18,BUFFALO TUNGSTEN – CARREL 138 KV Line,L:7942:7945:138,1.0,True,W WAYNESBORO – CHAMBERSBURG 345 KV,L:7952:8274:345,120.6,660.0,7.0,,table,Rebuild line with higher-capacity conductor,1539000.0,141000.0
Q18-1039,2020-09-18,FIRSTENERGY R PAUL SMITH POWER STATION SUBSTATION – CRESSEY 138 KV,L:9016:9029:138,1.0,True,CARL BAILEY – OTSEGO 138 KV,L:6014:7931:138,120.4,328.0,6.7,,table,Rebuild line with higher-capacity conductor,6916000.0,633000.0
Q18-1039,2020-09-18,FAIR OAKS – CHAMBERSBURG 345 KV,L:7935:8274:345,1.0,True,CARREL 345/138kV XFMR,X:7942:345:138,119.3,1662.0,51.3,,table,Rebuild line with higher-capacity conductor,54652000.0,7773000.0
Q18-1039,2020-09-18,FAIR OAKS – CARREL SUBSTATION 345 KV Line,L:7935:7942:345,0.9993071704304087,False,FAIR OAKS – CHAMBERSBURG 345 KV,L:7935:8274:345,116.6,1524.0,77.8,,table,Rebuild line with higher-capacity conductor,32704000.0,5999000.0
Q18-1122,2020-10-04,Collierville / Sweet 138 kV L,L:7502:7523:138,1.0,True,Fair Oaks 345 kV/138 kV Transformer,X:7935:345:138,129.5,537.0,100.0,,table,Rebuild line with higher-capacity conductor,3296000.0,1024000.0
Q18-1122,2020-10-04,Sweet / Nolensville 138 kV,L:7501:7523:138,1.0,True,Far Oaks 345 kV/138 kV XFMR,X:7935:345:138,129.2,542.0,100.0,,table,Rebuild line with higher-capacity conductor,10342000.0,3213000.0
Q18-1122,2020-10-04,Nolensville / Coon Rapids Ii 138 kV,L:7501:7940:138,1.0,True,Fair Oaks 345/138 kV Autotransformer,X:7935:345:138,128.8,546.0,100.0,,table,Rebuild line with higher-capacity conductor,26696000.0,8294000.0
Q18-1122,2020-10-04,High Street / Coon Rapids Ii 138 kV,L:7940:7960:138,1.0,True,Fair Oaks 345 kV/138 kV XFMR,X:7935:345:138,128.6,550.0,100.0,,table,Rebuild line with higher-capacity conductor,9017000.0,2802000.0
Q18-1122,2020-10-04,Lynbrook / High St 138 kV,L:7948:7960:138,1.0,True,Fair Oaks 345/138kV Autotransformer,X:7935:345:138,128.2,554.0,100.0,,table,Rebuild line with higher-capacity conductor,3588000.0,1115000.0
Q18-1122,2020-10-04,Lynbrook / Fair Oaks 138 kV,L:7935:7948:138,1.0,True,Fair Oaks 345/138 kV Autotransformer,X:7935:345:138,127.9,558.0,100.0,,table,Rebuild line with higher-capacity conductor,6682000.0,2076000.0
Q18-1122,2020-10-04,Fair Oaks 345/138kV TX,X:7935:345:138,1.0,True,Fair aks / Lynbrook 138 kV,L:7935:7948:138,114.2,625.0,100.0,,table,Replace transformer with higher-rated unit,15581000.0,4841000.0
Q18-1122,2020-10-04,W Waynesboro 345/138 kV TX,X:7952:345:138,0.9978565741207123,True,W Waynesboro / Pineville 345 kV,L:7952:9019:345,111.7,1046.0,11.3,,table,Replace transformer with higher-rated unit,15061000.0,695000.0
Q18-1122,2020-10-04,Mtn View / Antrim 138 kV,L:7941:7943:138,0.9986753208486522,False,Fair Oaks / Chambersburg Substation 345 kV,L:7935:8274:345,111.6,434.0,9.8,,table,Rebuild line with higher-capacity conductor,8905000.0,548000.0
Q18-1122,2020-10-04,Gravel Ridge / Shepherdstown 138 kV,L:17921:17923:138,1.0,True,Urban Substation / American 345 kV line,L:9069:18127:345,111.3,605.0,5.5,,table,Rebuild line with higher-capacity conductor,3095000.0,141000.0
Q18-1122,2020-10-04,Chambersburg / North Lewiston 138 kV line,L:7936:8274:138,1.0,True,Chambersburg / West Waynesboro 345 kV L,L:7952:8274:345,111.2,692.0,8.0,,table,Rebuild line with higher-capacity conductor,5018000.0,282000.0
Q18-1122,2020-10-04,Gravel Ridge / Dam No. 4 Hydro Sta 138 kV,L:9030:17923:138,1.0,True,Urban Substation / American 345 kV,L:9069:18127:345,111.2,612.0,5.5,,table,Rebuild line with higher-capacity conductor,7288000.0,331000.0
Q18-1122,2020-10-04,Lourich / Mountain View 138 kV line,L:7941:7944:138,1.0,True,Fair Oaks / Chambersbug 345 kV L,L:7935:8274:345,110.9,447.0,9.8,,table,Rebuild line with higher-capacity conductor,2722000.0,168000.0
Q18-1122,2020-10-04,Chambersburg 345 kV/138 kV Transformer Bank,X:8274:345:138,0.9988334534735382,True,W Waynesboro / Chambersburg 345 kV line,L:7952:8274:345,106.2,864.0,10.0,,table,Replace transformer with higher-rated unit,13856000.0,706000.0
Q18-1122,2020-10-04,M105 / Otsego 138 kV L,L:7931:7933:138,1.0,True,Chambersburg / West Waynesboro 345 kV,L:7952:8274:345,106.0,694.0,5.7,,table,Reconductor line,1502000.0,62000.0
Q18-1122,2020-10-04,Carrel 345-138 kV Auto,X:7942:345:138,0.9986143408608175,True,Chambersburg / Fair Oaks 345 kV L,L:7935:8274:345,104.9,1323.0,29.0,,table,Replace transformer with higher-rated unit,19047000.0,1446000.0
Q18-1122,2020-10-04,M105 / Wyoming 138 kV,L:7933:7934:138,1.0,True,W Waynesboro / Chambersburg 345 kV L,L:7952:8274:345,103.6,708.0,5.8,,table,Reconductor line,434000.0,18000.0
Q18-1122,2020-10-04,Wyoming Substation / N Lewiston 138 kV,L:7934:7936:138,1.0,True,W Waynesboro / Chabersburg 345 kV,L:7952:8274:345,103.4,726.0,5.8,,table,Reconductor line,336000.0,14000.0
Q18-1122,2020-10-04,Carrel / Lourich 138 kV,L:7942:7944:138,1.0,True,Fir Oaks / Chambersburg 345 kV,L:7935:8274:345,102.5,482.0,9.8,,table,Reconductor line,2429000.0,150000.0
Q19-1157,2020-10-03,AURORA / WEST SPARTA 100 KV line,L:23126:23226:100,1.0,True,ELECTRIC LIGHT / AURORA 100 KV,L:23126:23437:100,101.7,109.0,69.0,,table,Reconductor line,431000.0,361000.0
Q19-1165,2020-09-18,MILL CTEEK to SOUTHPOINT 138kV line,L:6275:8639:138,1.0,True,TOMBSTONE to BIXBY HILL 500kV,L:6300:7127:500,147.6,172.0,5.6,,table,Rebuild line with higher-capacity conductor,3715000.0,3715000.0
Q19-1165,2020-09-18,SUNSET LAKE to BROADVIEW 138kV,L:8319:8334:138,1.0,True,DENHAM SPRINGS to OTAY TAP 138kV line,L:8331:8332:138,122.4,195.0,19.8,,table,Rebuild line with higher-capacity conductor,3309000.0,2478000.0
Q19-1165,2020-09-18,DELLCREEK to KEENEY 138kV Line,L:8317:8328:138,1.0,True,RED LION ENERGY CTR to DELAWARE CITY PLANT SUBSTATION 138kV,L:8348:8390:138,110.6,288.0,29.2,,table,Rebuild line with higher-capacity conductor,2404000.0,1856000.0
Q19-1165,2020-09-18,SOUTHPOINT to ELIZABETH LAKE 138kV,L:8639:8640:138,1.0,True,BIXBY HILL to TOMBSTONE 500kV Line,L:6300:7127:500,107.7,206.0,5.6,,table,Reconductor line,573000.0,573000.0
Q19-1165,2020-09-18,RED LION ENERGY CENTER to MAURICE 138kV,L:8348:8352:138,1.0,True,KEENEY to DELL CRK 138kV,L:8317:8328:138,105.4,226.0,50.5,,table,Reconductor line,1043000.0,940000.0
Q19-1165,2020-09-18,DELL CRK to CHURCHS FERRY 138kV,L:8328:8330:138,1.0,True,RED LION ENERGY CTR to DELAWARE CITY PLANT 138kV,L:8348:8390:138,105.0,142.0,54.4,,table,Reconductor line,820000.0,669000.0
Q19-1166,2020-09-15,New London - Declo Substation 138 kV,L:9141:9149:138,0.9886271850018411,False,Sherburne - Bath County 345 kV,L:9654:18558:345,100.7,425.0,6.6,99.1,fields,Reconductor line,11605000.0,390000.0
Q19-1166,2020-09-15,Lowmoor - Longview2 345 kV Line,L:9666:18117:345,1.0,True,Bath County - Longview2 345 kV L,L:9654:18117:345,100.4,1268.0,20.7,98.7,fields,Reconductor line,31732000.0,563000.0
Q19-1173,2020-10-02,Leander - Solway 138 kV,L:6273:8650:138,1.0,True,Sheffield Wind - Swansea 138 kV,L:8333:8335:138,149.4,211.0,100.0,,table,Rebuild line with higher-capacity conductor,1729000.0,702000.0
Q19-1173,2020-10-02,Petersburg - Leander 138 kV,L:6273:6573:138,1.0,True,Sheffield Wind - Swansea 138 kV line,L:8333:8335:138,140.6,215.0,100.0,,table,Rebuild line with higher-capacity conductor,18442000.0,7490000.0
Q19-1173,2020-10-02,Solway - S. Macon 138 kV Line,L:6264:8650:138,1.0,True,Bixby Hill - Tombstone 500 kV,L:6300:7127:500,134.9,204.0,38.8,,table,Rebuild line with higher-capacity conductor,10169000.0,4648000.0
Q19-1173,2020-10-02,Deer Valley - Chimayo 138 kV,L:6238:6302:138,1.0,True,Aztec 345-138 kV XFMR,X:6301:345:138,131.2,172.0,32.2,,table,Rebuild line with higher-capacity conductor,3370000.0,940000.0
Q19-1173,2020-10-02,Port Hudson - Chimayo 138 kV,L:6239:6302:138,1.0,True,Aztec 345-138 kV Autotransformer,X:6301:345:138,128.5,184.0,32.2,,table,Rebuild line with higher-capacity conductor,3154000.0,880000.0
Q19-1173,2020-10-02,Aztec - Port Hudson 138 kV,L:6239:6301:138,1.0,True,Aztec 345-138 kV Transformer Bank,X:6301:345:138,127.0,206.0,32.2,,table,Rebuild line with higher-capacity conductor,1761000.0,491000.0
Q19-1173,2020-10-02,S. Macon - Clay 138 kV,L:6262:6264:138,1.0,True,Tombstone - Bixby Hill 500 kV,L:6300:7127:500,120.8,213.0,38.8,,table,Rebuild line with higher-capacity conductor,6328000.0,2893000.0
Q19-1173,2020-10-02,Neevin - Petersburg 138 kV,L:6525:6573:138,1.0,True,Sheffield Wind Substation - Swansea 138 kV L,L:8333:8335:138,119.1,243.0,100.0,,table,Rebuild line with higher-capacity conductor,4839000.0,1965000.0
Q19-1173,2020-10-02,Dolphus M Grainger - Aztec 138 kV,L:6263:6301:138,1.0,True,Tombstone - Bixby Hill 500 kV,L:6300:7127:500,118.2,340.0,38.8,,table,Rebuild line with higher-capacity conductor,2760000.0,772000.0
Q19-1173,2020-10-02,Dolphus M Grainger - Sheffield Wind Substation 138 kV line,L:6263:8333:138,1.0,True,Bixby Hill Substation - Tombstone 500 kV,L:6300:7127:500,117.2,351.0,38.8,,table,Rebuild line with higher-capacity conductor,3555000.0,994000.0
Q19-1173,2020-10-02,Sheffield Wind - Swansea 138 kV,L:8333:8335:138,1.0,True,Tombstoe - Bixby Hill 500 kV,L:6300:7127:500,114.5,387.0,38.8,,table,Rebuild line with higher-capacity conductor,1731000.0,484000.0
Q19-1173,2020-10-02,Clay Substation - Swansea 138 kV,L:6262:8335:138,1.0,True,Tombtone - Bixby Hill 500 kV,L:6300:7127:500,111.4,223.0,38.8,,table,Rebuild line with higher-capacity conductor,3445000.0,1574000.0
Q19-1174,2020-10-02,Station 54 to Toone 138kV,L:9168:9169:138,1.0,True,Aspen to Crandall 345kV,L:9185:9467:345,132.5,266.0,41.2,95.5,fields,Rebuild line with higher-capacity conductor,3486000.0,1952000.0
Q19-1174,2020-10-02,Toone to N Omaha 138kV,L:9169:9549:138,1.0,True,Crandall to Aspen 345kV L,L:9185:9467:345,123.9,292.0,41.2,90.1,fields,Rebuild line with higher-capacity conductor,7251000.0,4060000.0
Q19-1174,2020-10-02,Sta 54 to Downtown 138kV,L:9168:9195:138,0.9980277570981567,True,Weyers Cave Substation to Greenbank 138kV,L:9189:9190:138,115.8,218.0,10.4,104.4,fields,Rebuild line with higher-capacity conductor,5735000.0,3496000.0
Q19-1174,2020-10-02,N Omaha to Coos Bay 138kV,L:9549:18471:138,1.0,True,Crandall to Aspen 345kV,L:9185:9467:345,114.2,254.0,53.1,64.2,fields,Rebuild line with higher-capacity conductor,10967000.0,7723000.0
Q19-1174,2020-10-02,Kahe 2 to Fish Crk 138 138kV,L:18139:18162:138,1.0,True,Greenland Gap to Santee Cooper 345kV,L:18691:18697:345,109.2,356.0,9.0,103.1,fields,Reconductor line,1763000.0,1541000.0
Q19-1174,2020-10-02,W Loop to North River D.P 138kV,L:9170:9437:138,1.0,True,Weyers Cave to Greenbank 138kV,L:9189:9190:138,103.6,241.0,10.4,93.3,fields,Reconductor line,1206000.0,735000.0
Q19-1190,2020-09-29,SHEPHERDS NORTH / CAJALCO TAP 100 kV,L:23877:23878:100,1.0,True,RIO LINDA / CAJALCO TAP 100 kV,L:23878:23883:100,193.3,106.0,100.0,19.3,fields,Rebuild line with higher-capacity conductor,3149000.0,3149000.0
Q19-1190,2020-09-29,RIO LINDA SUBSTATION / CAJALCO TAP 100 kV Line,L:23878:23883:100,1.0,True,SHEPHERDS NORTH / CAJALCO TAP 100 kV,L:23877:23878:100,177.4,115.0,100.0,17.7,fields,Rebuild line with higher-capacity conductor,5915000.0,5915000.0
Q19-1190,2020-09-29,FLUSHING / RIO LINDA SUBSTATION 100 kV Line,L:23881:23883:100,1.0,True,CAJALCO TAP / SHEPHERDS N 100 kV,L:23877:23878:100,168.1,118.0,100.0,22.0,fields,Rebuild line with higher-capacity conductor,3754000.0,3754000.0
Q19-1190,2020-09-29,JOHNSON 1 / SHEPHERDS NORTH 100 kV,L:23820:23877:100,1.0,True,CAJALCO TAP / RIO LINDA 100 kV,L:23878:23883:100,160.3,122.0,100.0,24.3,fields,Rebuild line with higher-capacity conductor,27000000.0,27000000.0
Q19-1190,2020-09-29,CARLYSS / BOCA RATON 230 kV,L:24592:24600:230,1.0,True,CARLYSS / TOP CROP SUBSTATION 500 kV line,L:24592:24606:500,108.8,579.0,33.5,95.8,fields,Reconductor line,15102000.0,14501000.0
Q19-1202,2020-09-29,G.M. Shrum / Palm 138 kV line,L:17679:17680:138,0.9935000976585258,False,Snohomish / Sand Springs 138 kV,L:16969:17313:138,103.0,192.0,5.7,,table,Reconductor line,944000.0,145000.0
Q19-1205,2020-09-17,Sulphur Springs – Hilltop 138kV,L:6690:7105:138,1.0,True,Strawberry Belt – Hilltop 345kV L,L:7105:7117:345,198.1,302.0,8.4,195.9,fields,Rebuild line with higher-capacity conductor,4159000.0,4159000.0
Q19-1205,2020-09-17,Hilltop 345-138 kV XFMR,X:7105:345:138,0.9977082702161808,True,Hilltop – Strawberry Belt 345kV,L:7105:7117:345,191.8,389.0,9.5,189.9,fields,Replace transformer with higher-rated unit,12686000.0,12686000.0
Q19-1205,2020-09-17,Panda Patriot Generation Plant – Finley Butte 138kV,L:6790:7025:138,1.0,True,Talenenergy Martins Creek Llc Williamsport – Montour Sta 345kV Line,L:7114:7130:345,152.0,185.0,26.7,140.5,fields,Rebuild line with higher-capacity conductor,15141000.0,15141000.0
Q19-1205,2020-09-17,John Day 2 Substation – Talenenergy Martins Crk Llc Williamsport 138kV,L:6689:7130:138,1.0,True,Montour Sta – Talenenergy Martins Crk Llc Williamsport 345kV,L:7114:7130:345,140.3,297.0,60.2,124.3,fields,Rebuild line with higher-capacity conductor,9379000.0,9379000.0
Q19-1205,2020-09-17,Talenenergy Martins Crk Llc Williamsport 345-138 kV Transformer Bank,X:7130:345:138,0.99930643732479,True,Montour Station – Talenenergy Martins Creek Llc Williamsport 345kV line,L:7114:7130:345,135.5,422.0,35.0,129.0,fields,Replace transformer with higher-rated unit,10979000.0,10979000.0
Q19-1205,2020-09-17,Rock Spring – Finley Butte 138kV,L:6787:7025:138,0.9980210664642509,False,Montour Station – Talenenergy Martins Crk Llc Williamsport 345kV,L:7114:7130:345,127.4,206.0,26.7,117.1,fields,Rebuild line with higher-capacity conductor,2876000.0,2876000.0
Q19-1205,2020-09-17,Talenenergy Martins Crk Llc Lock Haven Substation – El Cerrito Sta G 138kV Line,L:7161:7731:138,1.0,True,American Crystal Sugar Drayton – Scott 345kV,L:6309:7647:345,126.4,235.0,7.3,123.9,fields,Rebuild line with higher-capacity conductor,13336000.0,13336000.0
Q19-1205,2020-09-17,John Day 2 – Panda Patriot Generation Plant 138kV,L:6689:6790:138,1.0,True,Montour Station – Talenenergy Martins Crk Llc Williamsport 345kV,L:7114:7130:345,124.6,225.0,27.5,114.9,fields,Rebuild line with higher-capacity conductor,5356000.0,5356000.0
Q19-1205,2020-09-17,Pastillo 5801 – Taylor Flts 138kV L,L:7027:7732:138,1.0,True,Montour Sta – Talenenergy Martins Creek Llc Williamsport 345kV,L:7114:7130:345,121.4,202.0,5.7,119.2,fields,Rebuild line with higher-capacity conductor,27464000.0,27464000.0
Q19-1205,2020-09-17,Dairyville – Luverne Wind Farm 138kV,L:6112:6114:138,1.0,True,Strawberry Belt – Jh Warden 345kV,L:7117:7141:345,120.4,216.0,5.3,118.5,fields,Rebuild line with higher-capacity conductor,4922000.0,4922000.0
Q19-1205,2020-09-17,Coopervision – Power Inn 138kV,L:6685:6688:138,0.9993384220382573,False,Montour Station – Talenenergy Martins Creek Llc Williamsport 345kV,L:7114:7130:345,119.5,225.0,5.2,117.7,fields,Rebuild line with higher-capacity conductor,3534000.0,3534000.0
Q19-1205,2020-09-17,Lawnwood – Sulphur Springs 138kV,L:6684:6690:138,1.0,True,Strawberry Belt – Hilltop 345kV,L:7105:7117:345,112.3,297.0,6.5,110.6,fields,Rebuild line with higher-capacity conductor,14039000.0,14039000.0
Q19-1205,2020-09-17,Talenenergy Martins Creek Llc Lock Haven – Taylor Flats 138kV,L:7161:7732:138,1.0,True,American Crystal Sugar Drayton – Scott 345kV,L:6309:7647:345,112.0,265.0,7.3,109.8,fields,Rebuild line with higher-capacity conductor,5592000.0,5592000.0
Q19-1205,2020-09-17,El Cerrito Sta G Substation 138 kV/1 kV Transformer,X:7731:138:1,0.9960003474547351,True,Shawville Sta – Scott 345kV Line,L:7647:8249:345,111.7,325.0,6.2,110.2,fields,Replace transformer with higher-rated unit,4976000.0,4976000.0
Q19-1205,2020-09-17,Blackrock – Ekluna 345kV,L:7709:7727:345,1.0,True,Caldwll – Piney Crk Project 345kV,L:7702:8253:345,103.2,1380.0,6.4,102.8,fields,Reconductor line,27037000.0,657000.0
Q19-1205,2020-09-17,E Fayetteville – El Dorado 138kV,L:6336:6337:138,1.0,True,John Day 2 – Talenenergy Martins Crk Llc Williamsport 138kV,L:6689:7130:138,101.5,192.0,5.6,99.2,fields,Reconductor line,1338000.0,1338000.0
Q19-1237,2020-09-20,Kings River – S Meadow 2 138kV,L:9980:10276:138,1.0,True,Centralia – Highland City 138kV,L:9778:9808:138,175.9,239.0,100.0,76.5,fields,Rebuild line with higher-capacity conductor,7585000.0,7585000.0
Q19-1237,2020-09-20,Kings River – Dg Amp Solar Coldwater 138kV line,L:9980:9981:138,1.0,True,Highland City – Centralia 138kV,L:9778:9808:138,174.3,217.0,100.0,64.7,fields,Rebuild line with higher-capacity conductor,5244000.0,5244000.0
Q19-1237,2020-09-20,Westrock Southeast Llc – Pacifica 138kV,L:9947:9991:138,1.0,True,Kings River – South Meadow 2 138kV L,L:9980:10276:138,169.2,195.0,100.0,47.0,fields,Rebuild line with higher-capacity conductor,5325000.0,5325000.0
Q19-1237,2020-09-20,Pacifica – Mukonago 138kV,L:9991:10171:138,1.0,True,Kings Riv – S Meadow 2 138kV,L:9980:10276:138,169.2,222.0,100.0,62.3,fields,Rebuild line with higher-capacity conductor,4088000.0,4088000.0
Q19-1237,2020-09-20,Highland City – Mukonago 138kV,L:9778:10171:138,1.0,True,South Meadow 2 Substation – Kings Riv 138kV,L:9980:10276:138,168.0,235.0,100.0,66.8,fields,Rebuild line with higher-capacity conductor,13719000.0,13719000.0
Q19-1237,2020-09-20,Westrock Southeast Llc – Dg Amp Solar Coldwater 138kV,L:9947:9981:138,1.0,True,Kings Riv – South Meadow 2 138kV,L:9980:10276:138,158.9,193.0,100.0,35.7,fields,Rebuild line with higher-capacity conductor,2038000.0,2038000.0
Q19-1237,2020-09-20,Centrlia – Highland City Substation 138kV,L:9778:9808:138,1.0,True,Kings River – S Meadow 2 138kV Line,L:9980:10276:138,140.6,299.0,100.0,61.2,fields,Rebuild line with higher-capacity conductor,5392000.0,5392000.0
Q19-1237,2020-09-20,Jim Hill – Cedar Bayou Plant 138kV,L:9744:9769:138,1.0,True,South Meadow 2 – Kings River 138kV,L:9980:10276:138,129.5,236.0,59.1,70.0,fields,Rebuild line with higher-capacity conductor,3667000.0,2056000.0
Q19-1237,2020-09-20,Cedar Bayou Plant – Centralia 138kV line,L:9769:9808:138,1.0,True,Kings Riv – S Meadow 2 138kV L,L:9980:10276:138,126.7,208.0,59.1,59.2,fields,Rebuild line with higher-capacity conductor,1496000.0,839000.0
Q19-1237,2020-09-20,Dps Ocean Spray – Four Rivers 138kV,L:9965:10259:138,1.0,True,Birchwood – Leavitt 345kV,L:9944:10290:345,118.4,242.0,8.3,110.3,fields,Rebuild line with higher-capacity conductor,7468000.0,1918000.0
Q19-1237,2020-09-20,Yellow reek – Walthall 138kV,L:9770:9780:138,1.0,True,N Tower Tap – Uknown 138kV,L:9793:9832:138,112.8,247.0,7.9,105.1,fields,Rebuild line with higher-capacity conductor,3060000.0,466000.0
Q19-1237,2020-09-20,Leavitt – S Meadow 2 138kV Ckt 1,L:9944:10276:138,1.0,True,S Meadow 2 – Leavitt 138kV Ckt 2,L:9944:10276:138,111.8,464.0,50.2,86.0,fields,Rebuild line with higher-capacity conductor,1218000.0,812000.0
Q19-1237,2020-09-20,Leavitt – S Meadow 2 138kV Cir. 2,L:9944:10276:138,1.0,True,S Meadow 2 – Leavitt 138kV Circuit 1,L:9944:10276:138,111.8,464.0,50.2,86.0,fields,Rebuild line with higher-capacity conductor,1218000.0,812000.0
Q19-1237,2020-09-20,Haggin Substation – Jim Hll 138kV line,L:9744:10265:138,1.0,True,Kings Riv – S Meadow 2 138kV,L:9980:10276:138,110.6,324.0,59.1,67.4,fields,Rebuild line with higher-capacity conductor,1101000.0,618000.0
Q19-1237,2020-09-20,Mitchell Dam – Skaggs Island Junction 2 345kV,L:9816:9975:345,1.0,True,Leavtt – Chancellor Row 345kV,L:9944:9988:345,109.6,1191.0,11.7,107.2,fields,Reconductor line,19021000.0,352000.0
Q19-1237,2020-09-20,Shack Mills Sta – Chancellor Row 138kV,L:9988:9989:138,1.0,True,Chancellor Row – Bear Island 345kV,L:9988:10264:345,107.5,229.0,5.6,101.7,fields,Reconductor line,829000.0,89000.0
Q19-1237,2020-09-20,Haggin – Walthall 138kV,L:9770:10265:138,1.0,True,Haggin – North Tower Tap Substation 345kV L,L:9793:10265:345,102.8,563.0,11.0,98.2,fields,Reconductor line,1726000.0,109000.0
Q19-1287,2020-09-29,Walnut Crk-Volcano 138.0 kV Line,L:6475:6701:138,1.0,True,Coronet-Ft Humbug 500.0 kV,L:6421:8103:500,266.9,240.0,7.7,,table,Rebuild line with higher-capacity conductor,9819000.0,9819000.0
Q19-1326,2020-09-21,BRIGHTON / DRUM 138 KV,L:8807:8832:138,1.0,True,ARTESIA COUNTRY CLUB / AIR FORCE BASE 345 KV Line,L:8612:8849:345,156.6,312.0,9.1,151.8,fields,Rebuild line with higher-capacity conductor,9139000.0,3001000.0
Q19-1326,2020-09-21,FOUR HILLS / MORGAN FALLS 138 KV,L:6030:8614:138,1.0,True,HUTCHINSON PLANT 1 / WATFORD CITY 138 KV,L:6029:8620:138,145.1,237.0,15.8,134.0,fields,Rebuild line with higher-capacity conductor,18509000.0,15985000.0
Q19-1326,2020-09-21,LOW GAP / CANOVANAS PUEBLO 2401 138 KV,L:8747:8863:138,1.0,True,ARTESIA COUNTRY CLUB / AIR FORCE BASE 345 KV,L:8612:8849:345,125.5,244.0,13.5,116.3,fields,Rebuild line with higher-capacity conductor,8225000.0,6002000.0
Q19-1326,2020-09-21,JACK MCDONOUGH SUBSTATION / LOW GAP 138 KV,L:8744:8747:138,1.0,True,ARTESIA COUNTRY CLUB / AIR FORCE BASE 345 KV,L:8612:8849:345,122.8,355.0,19.5,113.6,fields,Rebuild line with higher-capacity conductor,1792000.0,219000.0
Q19-1326,2020-09-21,RANCHO / AIR FORCE BASE 138 KV Line,L:8849:8868:138,1.0,True,ARTESIA COUNTRY CLUB / AIR FORCE BASE 345 KV,L:8612:8849:345,115.7,202.0,5.4,111.2,fields,Rebuild line with higher-capacity conductor,1203000.0,311000.0
Q19-1326,2020-09-21,HUTCHINSON PLANT 1 SUBSTATION / YACHT CLUB D.S 138 KV Line,L:6015:6029:138,1.0,True,HUTCHINSON PLANT 1 / WATFORD CITY 138 KV,L:6029:8620:138,114.8,282.0,9.7,109.0,fields,Rebuild line with higher-capacity conductor,12626000.0,6729000.0
Q19-1326,2020-09-21,ORRTANNA / YACHT CLUB D.S 138 KV,L:6015:7164:138,1.0,True,HUTCHINSON PLANT 1 / WATFORD CITY 138 KV L,L:6029:8620:138,108.6,292.0,9.7,103.1,fields,Reconductor line,840000.0,448000.0
Q19-1326,2020-09-21,MIDDLEBROOK / RANCHO 138 KV,L:8862:8868:138,1.0,True,AIR FORCE BASE / ARTESIA COUNTRY CLUB 345 KV,L:8612:8849:345,108.2,238.0,5.4,104.4,fields,Reconductor line,560000.0,145000.0
Q19-1326,2020-09-21,LAMONT / JACK MCDONOUGH SUBSTATION 138 KV,L:8734:8744:138,1.0,True,AIR FORCE BASE / ARTESIA COUNTRY CLUB 345 KV,L:8612:8849:345,106.6,433.0,19.5,99.0,fields,Reconductor line,2327000.0,284000.0
Q19-1326,2020-09-21,HOTHOUSE / CAPWIND 138 KV,L:6031:8621:138,1.0,True,HUTCHINSON PLANT 1 / YACHT CLUB D.S 138 KV line,L:6015:6029:138,100.9,214.0,5.6,96.6,fields,Reconductor line,1213000.0,1213000.0
Q18-1069,2020-10-17,AUSTIN to BATH COUNTY 138kV Cir. 3,L:9196:9654:138,1.0,True,ASPEN SUBSTATION to LOWMOOR 345kV,L:9467:9666:345,104.6,311.0,8.3,,prose_loss,Reconductor line,2854000.0,761000.0
Q18-1069,2020-10-17,BATH COUNTY to AUSTIN 138kV Circuit 1,L:9196:9654:138,1.0,True,ASPEN to LOMOOR 345kV,L:9467:9666:345,102.9,316.0,8.3,,prose_loss,Reconductor line,2854000.0,761000.0
Q18-1069,2020-10-17,DECLO to NEW LONDON 138kV,L:9141:9149:138,0.9950817908841885,False,BATH COUNTY to SHERBURNE 345kV,L:9654:18558:345,116.2,425.0,14.7,,prose_colon,Rebuild line with higher-capacity conductor,40331000.0,1775000.0
Q18-1101,2020-11-03,Mcloughlin-Stateline 138kV,L:17027:17030:138,1.0,True,Tristate-Hubbardstown 345kV,L:17843:18705:345,130.1,322.0,6.0,125.5,fields,Rebuild line with higher-capacity conductor,3403000.0,745000.0
Q18-1101,2020-11-03,Valemount Substation-Tristate 345kV,L:18338:18705:345,1.0,True,Gavin Power Llc-Sporn 230kV,L:18707:19543:230,123.8,1168.0,10.9,121.5,fields,Rebuild line with higher-capacity conductor,73754000.0,2542000.0
Q18-1101,2020-11-03,Hyampom-Siggen Substation 138kV line,L:18611:18620:138,1.0,True,Hubbardtown-Tristate 345kV,L:17843:18705:345,122.2,395.0,5.1,119.0,fields,Rebuild line with higher-capacity conductor,5718000.0,552000.0
Q18-1101,2020-11-03,G.M. Shrum-Palm 138kV,L:17679:17680:138,0.9999023139663115,False,Saf Hydroelectric Llc-G.M. Shrum 138kV,L:17310:17679:138,117.2,192.0,100.0,10.9,fields,Rebuild line with higher-capacity conductor,3035000.0,3035000.0
Q18-1101,2020-11-03,Hyampom-Hubbardstown Substation 138kV,L:17843:18620:138,1.0,True,Hubbardstown-Tristate Substation 345kV,L:17843:18705:345,113.4,484.0,5.5,110.5,fields,Rebuild line with higher-capacity conductor,591000.0,54000.0
Q18-1101,2020-11-03,Valemount-Pence 345kV line,L:18267:18338:345,1.0,True,Gavin Power Llc-Sporn 230kV,L:18707:19543:230,110.9,1069.0,10.4,108.5,fields,Rebuild line with higher-capacity conductor,38216000.0,1363000.0
Q18-1101,2020-11-03,Palm-Worthington Primary 138kV L,L:17678:17680:138,1.0,True,Saf Hydroelectric Llc-G.M. Shrum Substation 138kV,L:17310:17679:138,110.1,188.0,100.0,21.1,fields,Rebuild line with higher-capacity conductor,7297000.0,7297000.0
Q18-1101,2020-11-03,Mcloughlin-Hartland 138kV,L:17027:17029:138,1.0,True,Hubbardstown-Tristate 345kV line,L:17843:18705:345,107.3,408.0,6.0,103.6,fields,Reconductor line,1279000.0,280000.0
Q18-1101,2020-11-03,Saf Hydroelectric Llc-G.M. Shrum 138kV,L:17310:17679:138,1.0,True,Palm-G.M. Shrum 138kV,L:17679:17680:138,105.7,213.0,100.0,9.9,fields,Reconductor line,2563000.0,2563000.0
Q18-1101,2020-11-03,Hanging Rock Energy Facility-Hanging Rock 138kV,L:17402:19548:138,1.0,True,Hartland 138/1kV Autotransformer,X:17029:138:1,100.7,187.0,7.0,91.4,fields,Reconductor line,591000.0,591000.0
Q18-1115,2020-10-19,Hopson - Sienna 100.0 kV line,L:19244:19262:100,1.0,True,Redford - New Hollandale 138.0 kV line,L:17157:19241:138,112.3,126.0,11.1,,prose_loss,Rebuild line with higher-capacity conductor,2167000.0,247000.0
Q19-1140,2020-10-23,Walnut Crk-Volcano 138.0 kV,L:6475:6701:138,1.0,True,Ft Humbug-Coronet 500.0 kV,L:6421:8103:500,242.3,240.0,12.5,,table,Rebuild line with higher-capacity conductor,4614000.0,4614000.0
Q19-1140,2020-10-23,Talenenergy Martins Crk Llc Lock Haven-El Cerrito Sta G 138.0 kV,L:7161:7731:138,1.0,True,Scott-American Crystal Sugar Drayton 345.0 kV L,L:6309:7647:345,122.5,235.0,5.1,,table,Rebuild line with higher-capacity conductor,9432000.0,9432000.0
Q19-1140,2020-10-23,Cayucos 345/1 kV Autotransformer,X:8252:345:1,0.9970676296004466,True,Sunrise Center-Lutesville 345.0 kV,L:7525:8251:345,112.1,675.0,9.8,,table,Replace transformer with higher-rated unit,13872000.0,302000.0
Q19-1140,2020-10-23,Taylor Flats-Talenenergy Martins Crk Llc Lock Haven 138.0 kV,L:7161:7732:138,1.0,True,American Crystal Sugar Drayton-Scott Substation 345.0 kV,L:6309:7647:345,108.6,265.0,5.1,,table,Reconductor line,3037000.0,3037000.0
Q19-1140,2020-10-23,Cayucos Substation 500 kV/1 kV Transformer Bank,X:8252:500:1,0.9970676296004466,True,Sunrise Ctr-Lutesville 345.0 kV,L:7525:8251:345,108.1,700.0,9.8,,table,Replace transformer with higher-rated unit,34491000.0,750000.0
Q19-1140,2020-10-23,Blackrock-Eklutna 345.0 kV,L:7709:7727:345,1.0,True,Caldwell-Piney Crk Project 345.0 kV,L:7702:8253:345,102.6,1380.0,9.2,,table,Reconductor line,23734000.0,244000.0
Q19-1168,2020-10-19,Morris Cogeneration Llc-Dresden Generating Station 230kV,L:23475:23508:230,1.0,True,Morris Cogeneration Llc-Boca Raton 230kV,L:23475:24600:230,123.4,622.0,45.4,,table,Rebuild line with higher-capacity conductor,7968000.0,2659000.0
Q19-1215,2020-10-19,Mitchell Dam - Skaggs Island Junction 2 345kV,L:9816:9975:345,1.0,True,Leavitt - Chancellor Row 345kV,L:9944:9988:345,103.6,1191.0,27.7,,prose_loss,Reconductor line,14959000.0,178000.0
Q19-1225,2020-10-26,Woods Dp / Toa Vaca 138 KV Cir. 2,L:10303:10307:138,1.0,True,Woods Dp / Toa Vaca 138 KV Circuit 1,L:10303:10307:138,123.7,331.0,5.3,,table,Rebuild line with higher-capacity conductor,1024000.0,56000.0
Q19-1225,2020-10-26,South Jordan / Chaffee Gas Recovery 138 KV,L:9922:10071:138,1.0,True,Wheeler / Firebantz 138 KV,L:9927:9928:138,117.8,306.0,6.6,,table,Rebuild line with higher-capacity conductor,15320000.0,1864000.0
Q19-1225,2020-10-26,Mount Pleasant / Firebantz 138 KV,L:9926:9928:138,1.0,True,S Jordan / Chaffee Gas Recovery Substation 138 KV,L:9922:10071:138,116.7,307.0,5.8,,table,Rebuild line with higher-capacity conductor,5097000.0,408000.0
Q19-1225,2020-10-26,Woods Dp / Toa Vaca 138 KV #1,L:10303:10307:138,1.0,True,Woods Dp / Toa Vaca 138 KV Circuit 2,L:10303:10307:138,110.0,372.0,5.3,,table,Rebuild line with higher-capacity conductor,1024000.0,56000.0
Q19-1225,2020-10-26,Firebantz Substation / Wheeler 138 KV line,L:9927:9928:138,1.0,True,South Jordan / Chaffee Gas Recovery 138 KV L,L:9922:10071:138,101.9,418.0,8.6,,table,Reconductor line,1712000.0,123000.0
Q19-1226,2020-11-02,Hustisford-Recycling Coors 138 KV line,L:18238:18257:138,1.0,True,Pence-Valemount 345 KV Line,L:18267:18338:345,135.0,182.0,16.4,,table,Rebuild line with higher-capacity conductor,7612000.0,7612000.0
Q19-1226,2020-11-02,Vly View-Red Maple 138 KV Line,L:18266:18521:138,1.0,True,Valemount-Tristate 345 KV,L:18338:18705:345,134.1,229.0,70.4,,table,Rebuild line with higher-capacity conductor,2166000.0,2166000.0
Q19-1226,2020-11-02,Tackett Crk-Red Maple 138 KV,L:18271:18521:138,1.0,True,Hurricane Substation-N Madison 345 138 KV,L:17985:18339:138,132.8,219.0,42.6,,table,Rebuild line with higher-capacity conductor,2619000.0,2619000.0
Q19-1226,2020-11-02,Peaceable-Recycling Coors 138 KV,L:18238:18517:138,1.0,True,Pence-Valemount 345 KV,L:18267:18338:345,123.7,209.0,16.4,,table,Rebuild line with higher-capacity conductor,2149000.0,2149000.0
Q19-1226,2020-11-02,W Barstow-Hustisford 138 KV,L:18244:18257:138,1.0,True,Pence-Valemount Substation 345 KV,L:18267:18338:345,123.5,191.0,16.4,,table,Rebuild line with higher-capacity conductor,1631000.0,1631000.0
Q19-1226,2020-11-02,Greenleaf-Peaceable 138 KV,L:18248:18517:138,1.0,True,Pence-Valemount 345 KV L,L:18267:18338:345,123.0,214.0,16.4,,table,Rebuild line with higher-capacity conductor,1571000.0,1571000.0
Q19-1226,2020-11-02,Greenleaf-Tackett Crk 138 KV line,L:18248:18271:138,1.0,True,Valemount-Pence 345 KV L,L:18267:18338:345,119.6,231.0,16.4,,table,Rebuild line with higher-capacity conductor,5447000.0,5447000.0
Q19-1226,2020-11-02,Hampshire Paper-Rockaway Beach 138 KV,L:18043:18572:138,1.0,True,Poomac Yard-Union Valley 138 KV,L:18571:18639:138,114.8,303.0,6.1,,table,Rebuild line with higher-capacity conductor,12739000.0,9448000.0
Q19-1226,2020-11-02,Mattoon East-Rockaway Beach 138 KV,L:18025:18572:138,1.0,True,Potomac Yard-Union Vly Substation 138 KV,L:18571:18639:138,114.4,307.0,6.1,,table,Rebuild line with higher-capacity conductor,5426000.0,4024000.0
Q19-1226,2020-11-02,N Madison 345-Hurricane 138 KV,L:17985:18339:138,1.0,True,Tackett Crk-Red Maple 138 KV,L:18271:18521:138,106.0,279.0,7.9,,table,Reconductor line,784000.0,784000.0
Q19-1226,2020-11-02,Union Valley-Potomac Yard 138 KV,L:18571:18639:138,1.0,True,Mattoon E-Rockawa Beach 138 KV Line,L:18025:18572:138,105.2,251.0,6.0,,table,Reconductor line,4140000.0,4140000.0
Q19-1226,2020-11-02,Dalewood-Turner 138 KV,L:18229:18237:138,1.0,True,Valemount-Pence 345 KV,L:18267:18338:345,103.5,212.0,13.7,,table,Reconductor line,1463000.0,1463000.0
Q19-1226,2020-11-02,Tackett Crk-Dalewood 138 KV,L:18229:18271:138,1.0,True,Pence-Valemount 345 KV,L:18267:18338:345,101.8,223.0,13.7,,table,Reconductor line,1827000.0,1827000.0
Q19-1229,2020-10-18,AIR FORCE BASE 345-138 kV Transformer,X:8849:345:138,0.9908027347725291,True,TIGER BAY-AIR FORCE BASE 345 KV,L:8847:8849:345,121.9,541.0,5.6,121.3,fields,Replace transformer with higher-rated unit,18849000.0,578000.0
Q19-1229,2020-10-18,NIPETOWN-DAM NO. 5 HYDRO STATION 138 KV,L:17894:17917:138,1.0,True,AMERICAN-URBAN 345 KV,L:9069:18127:345,121.7,314.0,15.5,118.6,fields,Rebuild line with higher-capacity conductor,1748000.0,893000.0
Q19-1229,2020-10-18,CLARK COUNTY 345/138kV Auto,X:8742:345:138,0.9929951011931331,True,ARTESIA COUNTRY CLUB-CLARK COUNTY 345 KV,L:8612:8742:345,118.7,512.0,6.1,118.0,fields,Replace transformer with higher-rated unit,20535000.0,733000.0
Q19-1229,2020-10-18,LASCASSAS-DAM NO. 5 HYDRO STATION 138 KV,L:17893:17917:138,1.0,True,AMERICAN-URBAN 345 KV,L:9069:18127:345,114.4,347.0,15.5,111.6,fields,Rebuild line with higher-capacity conductor,2558000.0,1307000.0
Q19-1229,2020-10-18,DAM NO. 4 HYDRO STA-SCHAFRATH SWITCH 138 KV,L:9030:17914:138,1.0,True,AMERICAN-URBAN 345 KV Line,L:9069:18127:345,113.4,317.0,15.5,110.3,fields,Rebuild line with higher-capacity conductor,2136000.0,1092000.0
Q19-1229,2020-10-18,CATAWBA ISLAND-TENGEN 138 KV Line,L:18447:18448:138,0.9971976739583818,False,AMERICAN-URBAN 345 KV line,L:9069:18127:345,113.1,256.0,18.4,108.5,fields,Rebuild line with higher-capacity conductor,9328000.0,6627000.0
Q19-1229,2020-10-18,OFFERMAN SUBSTATION-CATAWBA ISLAND 138 KV line,L:17900:18447:138,1.0,True,AMERICAN-URBAN 345 KV L,L:9069:18127:345,109.1,254.0,18.4,104.6,fields,Reconductor line,1839000.0,1306000.0
Q19-1229,2020-10-18,ANITA-OFFERMAN 138 KV,L:17899:17900:138,1.0,True,URBAN-AMERICAN 345 KV Line,L:9069:18127:345,107.8,245.0,18.4,103.0,fields,Reconductor line,997000.0,708000.0
Q19-1229,2020-10-18,SCHAFRATH SWITCH-NIPETOWN 138 KV Line,L:17894:17914:138,1.0,True,AMERICAN-URBAN 345 KV line,L:9069:18127:345,105.3,354.0,15.5,102.5,fields,Reconductor line,629000.0,322000.0
Q19-1229,2020-10-18,CROCKETT-LORETTO 138 KV L,L:18388:18389:138,1.0,True,AMERICAN-URBAN 345 KV,L:9069:18127:345,104.2,578.0,12.5,102.9,fields,Reconductor line,2433000.0,302000.0
Q19-1229,2020-10-18,DINOSAUR-LORETTO SUBSTATION 138 KV,L:18389:18393:138,1.0,True,URBAN-AMERICAN SUBSTATION 345 KV Line,L:9069:18127:345,103.8,300.0,16.0,100.4,fields,Reconductor line,2088000.0,1435000.0
Q19-1229,2020-10-18,SINTEK-ANITA 138 KV,L:17899:17913:138,1.0,True,URBAN SUBSTATION-AMERICAN 345 KV line,L:9069:18127:345,103.6,241.0,18.4,98.8,fields,Reconductor line,993000.0,706000.0
Q19-1229,2020-10-18,ANTELOPE MINE-PLANT 31 PAPER MILL 138 KV,L:8399:18395:138,1.0,True,AMERCAN-URBAN SUBSTATION 345 KV,L:9069:18127:345,101.3,308.0,18.4,97.5,fields,Reconductor line,4094000.0,2909000.0
Q19-1229,2020-10-18,HEALDSBURG-SINTEK 138 KV Line,L:17911:17913:138,1.0,True,AMERICAN-URBAN 345 KV L,L:9069:18127:345,100.5,237.0,18.4,95.5,fields,Reconductor line,1206000.0,857000.0
Q19-1229,2020-10-18,ARTESIA COUNTRY CLUB 138/1 kV TX,X:8612:138:1,0.991519368326687,True,ARTESIA COUNTRY CLUB-AIR FORCE BASE 345 KV L,L:8612:8849:345,100.2,688.0,6.5,99.6,fields,Replace transformer with higher-rated unit,7151000.0,312000.0
Q19-1229,2020-10-18,ARTESIA COUNTRY CLUB 345 kV/1 kV Autotransformer,X:8612:345:1,0.991519368326687,True,ARTESIA COUNTRY CLUB-AIR FORCE BASE 345 KV,L:8612:8849:345,100.2,688.0,6.5,99.6,fields,Replace transformer with higher-rated unit,15543000.0,678000.0
Q19-1267,2020-10-20,BLUFFTON / RANDVILLE 100 KV,L:21746:21748:100,1.0,True,SIGNETICS SUBSTATION / COUNTRY CLUB 3 100 KV L,L:22225:22226:100,373.8,101.0,100.0,203.1,fields,Rebuild line with higher-capacity conductor,4942000.0,2687000.0
Q19-1267,2020-10-20,BLUFFTON / AZLE 100 KV,L:21746:21747:100,1.0,True,COUNTRY CLUB 3 / SIGNETICS 100 KV,L:22225:22226:100,337.9,117.0,100.0,189.6,fields,Rebuild line with higher-capacity conductor,2511000.0,1365000.0
Q19-1267,2020-10-20,RANDVILLE / HOFMAN 100 KV,L:21748:21837:100,1.0,True,SIGNETICS / COUNTRY CLUB 3 100 KV L,L:22225:22226:100,318.8,113.0,100.0,166.1,fields,Rebuild line with higher-capacity conductor,18286000.0,9942000.0
Q19-1267,2020-10-20,SIGNETICS / COUNTRY CLUB 3 100 KV,L:22225:22226:100,1.0,True,AZLE / COUNTRY CLUB 3 100 KV,L:21747:22226:100,267.0,154.0,100.0,154.9,fields,Rebuild line with higher-capacity conductor,3456000.0,1879000.0
Q19-1267,2020-10-20,AZLE / COUNTRY CLUB 3 100 KV line,L:21747:22226:100,1.0,True,COUNTRY CLUB 3 / SIGNETICS 100 KV,L:22225:22226:100,267.0,154.0,100.0,154.9,fields,Rebuild line with higher-capacity conductor,12624000.0,6864000.0
Q19-1267,2020-10-20,SIGNETICS / MONTPELIER ELECTRIC GENERATING STA 100 KV line,L:22225:22708:100,1.0,True,WABASH 500 kV/230 kV Transformer Bank,X:22742:500:230,228.0,142.0,75.4,136.1,fields,Rebuild line with higher-capacity conductor,2650000.0,1281000.0
Q19-1267,2020-10-20,SIGNETICS / HARTFORD CITY 100 KV L,L:21835:22225:100,1.0,True,MONTPELIER ELECTRIC GENERATING STA / SIGNETICS 100 KV,L:22225:22708:100,213.2,126.0,72.3,113.8,fields,Rebuild line with higher-capacity conductor,10769000.0,5855000.0
Q19-1267,2020-10-20,HARTFORD CITY SUBSTATION / HOFMAN 100 KV,L:21835:21837:100,1.0,True,SIGNETICS / COUNTRY CLUB 3 100 KV line,L:22225:22226:100,159.3,115.0,54.6,77.4,fields,Rebuild line with higher-capacity conductor,4657000.0,2532000.0
Q19-1267,2020-10-20,INTALCO / MONTPELIER ELECTRIC GENERATING STA 100 KV,L:21842:22708:100,1.0,True,SGNETICS / MONTPELIER ELECTRIC GENERATING STATION 100 KV line,L:22225:22708:100,156.9,130.0,59.7,77.4,fields,Rebuild line with higher-capacity conductor,8682000.0,4565000.0
Q19-1267,2020-10-20,HOFMAN / INTALCO 100 KV,L:21837:21842:100,1.0,True,SIGNETICS / COUNTRY CLUB 3 100 KV,L:22225:22226:100,134.1,119.0,45.4,68.3,fields,Rebuild line with higher-capacity conductor,5594000.0,3041000.0
Q19-1267,2020-10-20,COSO 7 / W ASHEVILLE 100 KV,L:21745:22243:100,1.0,True,MUSKOGEE / MONTPELIER ELECTRIC GENERATING STA 500 KV L,L:20269:22708:500,125.5,178.0,14.7,111.2,fields,Rebuild line with higher-capacity conductor,5303000.0,1736000.0
Q19-1267,2020-10-20,COSO 7 / MONTPELIER ELECTRIC GENERATING STA 100 KV L,L:21745:22708:100,1.0,True,MUSOGEE / MONTPELIER ELECTRIC GENERATING STA 500 KV line,L:20269:22708:500,107.1,230.0,14.7,96.0,fields,Reconductor line,2688000.0,880000.0
Q19-1267,2020-10-20,HARTFORD CITY / BEDFORD RURAL 100 KV,L:21835:21836:100,1.0,True,SIGNETICS / MONTPELIER ELECTRIC GENERATING STATION 100 KV Line,L:22225:22708:100,102.0,116.0,40.8,41.2,fields,Reconductor line,2199000.0,1158000.0
Q19-1267,2020-10-20,HILLTOP 500-345 kV Transformer Bank,X:7105:500:345,0.96,True,TALENENERGY MARTINS CREEK LLC WILLIAMSPORT / HILLTOP 500 KV,L:7105:7130:500,100.6,2218.0,6.6,100.0,fields,Replace transformer with higher-rated unit,26915000.0,311000.0
Q19-1269,2020-10-16,PASCO CNTY SOLID WASTE RESOURCE RECOVERY to NOVEC PARADISE 138 kV,L:10065:10067:138,1.0,True,PASCO CNTY SOLID WASTE RESOURCE RECOVERY to VMEA EAKING GEN 138 kV line,L:10065:10144:138,118.5,245.0,6.5,111.6,fields,Rebuild line with higher-capacity conductor,2684000.0,1089000.0
Q19-1269,2020-10-16,YARDLEY RIDGE to GREENWAY 138 kV,L:10033:10039:138,1.0,True,JESSUP to POLAND RD SUBSTATION 138 kV,L:9863:9893:138,114.4,209.0,67.9,29.2,fields,Rebuild line with higher-capacity conductor,7440000.0,5508000.0
Q19-1269,2020-10-16,PASCO CNTY SOLID WASTE RESOURCE RECOVERY to VEA PEAKING GEN 138 kV line,L:10065:10144:138,1.0,True,PASCO CNTY SOLID WASTE RESOURCE RECOVERY to NOVEC PARADISE 138 kV line,L:10065:10067:138,108.3,252.0,7.0,101.1,fields,Reconductor line,953000.0,303000.0
Q19-1288,2020-10-26,Brooks Hill – Oreg 3 Inc 230.0 kV,L:18706:19527:230,1.0,True,Tidd – Muskingum Riv 500.0 kV L,L:19579:19594:500,115.9,405.0,15.3,,prose_loss,Rebuild line with higher-capacity conductor,8743000.0,8743000.0
