project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q19-1288,2020-10-26,Myrtle-Date – Brooks Hill 230.0 kV,L:19524:19527:230,1.0,True,Tidd – Muskingum Riv 500.0 kV,L:19579:19594:500,112.4,437.0,15.3,,prose_colon,Rebuild line with higher-capacity conductor,41298000.0,41298000.0
Q19-1312,2020-10-25,LITTLE CHUTE 345/138kV Transformer Bank,X:6388:345:138,0.998212191380936,True,LITTLE CHUTE – TALENENERGY MARTINS CREEK LLC HARRISBURG 345 KV,L:6388:7122:345,141.0,382.0,10.5,,table,Replace transformer with higher-rated unit,17333000.0,17333000.0
Q19-1312,2020-10-25,ELK ITY LLC – JOHN HART 138 KV line,L:6361:6363:138,1.0,True,LITTLE CHUTE – TALENENERGY MARTINS CREEK LLC HARRISBURG 345 KV,L:6388:7122:345,132.7,293.0,33.5,,table,Rebuild line with higher-capacity conductor,726000.0,726000.0
Q19-1312,2020-10-25,USAA 2 – CORONET 138 KV,L:6386:6421:138,1.0,True,FT HUMBUG – LITTLE CHUTE 345 KV,L:6388:8103:345,122.5,320.0,31.2,,table,Rebuild line with higher-capacity conductor,5273000.0,5273000.0
Q19-1312,2020-10-25,CORONET 345-138 kV Autotransformer,X:6421:345:138,0.9983917628183628,True,CORONET – WESTWOOD GENERATION LLC 500 KV,L:6421:7168:500,119.9,522.0,26.8,,table,Replace transformer with higher-rated unit,15569000.0,15569000.0
Q19-1312,2020-10-25,PINGSTON – CALAVERAS 138 KV,L:6344:6359:138,1.0,True,ELK CITY LLC – JOHN HART 138 KV,L:6361:6363:138,119.4,204.0,10.1,,table,Rebuild line with higher-capacity conductor,5340000.0,5340000.0
Q19-1312,2020-10-25,CALAVERAS – PANGUITCH 138 KV,L:6359:6365:138,1.0,True,ELK CITY LLC – JOHN HART 138 KV Line,L:6361:6363:138,117.8,228.0,10.1,,table,Rebuild line with higher-capacity conductor,3117000.0,3117000.0
Q19-1312,2020-10-25,USAA 2 – GARLAND 138 KV,L:6380:6386:138,1.0,True,ELK CITY LLC 138 kV/1 kV Auto,X:6361:138:1,117.0,251.0,47.7,,table,Rebuild line with higher-capacity conductor,6479000.0,6479000.0
Q19-1312,2020-10-25,PINGSTON – JACK CRK 138 KV,L:6344:6355:138,1.0,True,ELK CITY LLC – JOHN HART 138 KV,L:6361:6363:138,105.6,207.0,10.1,,table,Reconductor line,2231000.0,2231000.0
Q19-1312,2020-10-25,PANGUITCH – ELK CITY LLC 138 KV Line,L:6361:6365:138,1.0,True,JOHN HART – ELK CITY LLC 138 KV,L:6361:6363:138,103.4,279.0,10.1,,table,Reconductor line,872000.0,872000.0
Q19-1312,2020-10-25,EKLUTA – ALLEGHENY HYDRO NO 8 345 KV,L:7727:8281:345,1.0,True,CALDWELL – PINEY CREEK PROJECT 345 KV Line,L:7702:8253:345,100.9,1188.0,5.5,,table,Reconductor line,24263000.0,984000.0
Q19-1312,2020-10-25,CORONET 500 kV/345 kV XFMR,X:6421:500:345,0.9983917628183628,True,WESTWOOD GENERATION LLC – CORONET 500 KV,L:6421:7168:500,100.1,939.0,11.0,,table,Replace transformer with higher-rated unit,23795000.0,23795000.0
Q19-1348,2020-10-27,Little Chute Substation – Talenenergy Martins Crk Llc Harrisburg 345kV,L:6388:7122:345,1.0,True,Fort Humbug – Coronet 500kV Line,L:6421:8103:500,102.1,2249.0,6.1,,table,Reconductor line,10728000.0,101000.0
Q18-1083,2020-12-03,Southgate / Kelly Lake 138kV Line,L:5722:5743:138,1.0,True,Oyster Creek / Southgate Substation 138kV,L:5722:5901:138,185.2,256.0,100.0,,table,Rebuild line with higher-capacity conductor,3999000.0,3999000.0
Q18-1083,2020-12-03,Southgate / Oyster Ceek 138kV,L:5722:5901:138,1.0,True,Kelly Lake / Southgate Substation 138kV L,L:5722:5743:138,177.0,267.0,100.0,,table,Rebuild line with higher-capacity conductor,3308000.0,3308000.0
Q19-1185,2020-11-18,Roark to Hot Wells 138 kV,L:7740:7791:138,1.0,True,Ganso to Skiland Substation 500 kV,L:7775:7847:500,104.4,174.0,50.2,63.0,fields,Reconductor line,1476000.0,1064000.0
Q19-1204,2020-11-17,Deltaport-Moonstone 138kV,L:9810:9815:138,1.0,True,Jim Hill Substation-Haggin 138kV,L:9744:10265:138,116.8,222.0,5.6,,table,Rebuild line with higher-capacity conductor,2034000.0,88000.0
Q19-1204,2020-11-17,Jim ill Substation-Cedar Bayou Plant 138kV,L:9744:9769:138,0.983591398969779,True,Potosi-Tyler 138kV,L:9743:10267:138,105.6,236.0,5.8,,table,Reconductor line,2226000.0,111000.0
Q19-1204,2020-11-17,Walthall-Yellow Creek Substation 138kV,L:9770:9780:138,1.0,True,N Tower Tap-Uknown 138kV,L:9793:9832:138,105.0,247.0,24.6,,table,Reconductor line,1090000.0,259000.0
Q19-1240,2020-11-20,Four Corners to Lantzville 100kV,L:18788:18791:100,1.0,True,Hamiltn Peaking to J B Sims 100kV,L:18799:19591:100,110.1,140.0,11.4,,prose_overloaded,Rebuild line with higher-capacity conductor,2439000.0,799000.0
Q19-1240,2020-11-20,J B Sims to Hamilton Peaking 100kV line,L:18799:19591:100,1.0,True,Four Corners to Lantzville 100kV,L:18788:18791:100,102.4,169.0,19.2,,prose_loss,Reconductor line,161000.0,86000.0
Q19-1240,2020-11-20,Memrial to Lantzville 100kV,L:18788:19202:100,1.0,True,Hamilton Peaking to J B Sims 100kV,L:18799:19591:100,101.9,133.0,11.4,,prose_loss,Reconductor line,1060000.0,347000.0
Q19-1274,2020-11-27,Haskell Ave to Seney Uppco 138 kV,L:6323:6589:138,1.0,True,Acdia to Montour Sta 500 kV,L:7109:7114:500,131.0,235.0,17.3,118.8,fields,Rebuild line with higher-capacity conductor,52805000.0,52805000.0
Q19-1274,2020-11-27,Haskell Ave to S Bessemer 138 kV,L:6589:6982:138,1.0,True,Haskell Ave to O'Brien Substation 138 kV,L:6589:6590:138,123.2,249.0,80.3,69.7,fields,Rebuild line with higher-capacity conductor,9939000.0,9939000.0
Q19-1274,2020-11-27,Jackie Howard to Montour Sta 138 kV L,L:6333:7114:138,1.0,True,Hermanas 138/1kV Autotransformer,X:6324:138:1,113.9,267.0,7.0,109.5,fields,Rebuild line with higher-capacity conductor,6069000.0,2043000.0
Q19-1274,2020-11-27,Bowen St to S Bessemer 138 kV L,L:6975:6982:138,1.0,True,Haskell Ave to Seney Uppco 138 kV,L:6323:6589:138,113.2,227.0,65.4,65.2,fields,Rebuild line with higher-capacity conductor,2652000.0,2652000.0
Q19-1274,2020-11-27,Mauston to Long Beach 138 kV,L:6415:6578:138,1.0,True,Westwood Generation Llc 345/138 kV Auto,X:7168:345:138,105.8,175.0,5.7,100.4,fields,Reconductor line,5025000.0,5025000.0
Q19-1274,2020-11-27,Bowen St to Rawhide 138 kV,L:6975:6987:138,1.0,True,Westwood Generation Llc to Morganville 345 kV,L:6585:7168:345,105.3,419.0,21.6,96.7,fields,Reconductor line,1127000.0,816000.0
Q19-1274,2020-11-27,O'Brien to Haskell Ave 138 kV,L:6589:6590:138,1.0,True,Haskell Ave to S Bessemer 138 kV,L:6589:6982:138,104.6,247.0,46.1,73.6,fields,Reconductor line,1201000.0,1201000.0
Q19-1274,2020-11-27,O'Brien to Sta B Century 138 kV,L:6590:6591:138,1.0,True,Haskell Ave to S Bessemer 138 kV,L:6589:6982:138,103.1,240.0,46.1,71.3,fields,Reconductor line,1062000.0,1062000.0
Q19-1274,2020-11-27,Eklutna to Allegheny Hydro No 8 345 kV,L:7727:8281:345,1.0,True,Piney Crk Project to Caldwell 345 kV,L:7702:8253:345,103.0,1188.0,5.6,102.3,fields,Reconductor line,14943000.0,1626000.0
Q19-1274,2020-11-27,Highland Cooper Tap to Maury 138 kV Line,L:6037:6108:138,1.0,True,South Bessemer to Haskell Ave 138 kV,L:6589:6982:138,102.4,189.0,46.1,62.0,fields,Reconductor line,2064000.0,2064000.0
Q19-1274,2020-11-27,Proler to Station B Century Substation 138 kV,L:6587:6591:138,1.0,True,Haskell Ave to South Bessemer 138 kV,L:6589:6982:138,101.4,234.0,46.1,68.7,fields,Reconductor line,2726000.0,2726000.0
Q19-1274,2020-11-27,Black Knight Substation to Mauston 138 kV Line,L:6414:6415:138,1.0,True,Westwood Generation Llc 345 kV/138 kV Auto,X:7168:345:138,100.2,200.0,5.7,95.5,fields,Reconductor line,1317000.0,1317000.0
Q19-1274,2020-11-27,Fronton to Highland Cooper Tap 138 kV L,L:6037:6586:138,0.998378060817661,False,Haskell Ave to South Bessemer 138 kV,L:6589:6982:138,100.0,200.0,46.1,61.7,fields,Reconductor line,6988000.0,6988000.0
Q19-1299,2020-11-15,Madisonburg-Vitulli 100kV Line 1,L:19646:20061:100,1.0,True,Madisonburg-Vitulli 100kV #2,L:19646:20061:100,181.8,152.0,6.7,,table,Rebuild line with higher-capacity conductor,9105000.0,1565000.0
Q19-1299,2020-11-15,Madisonburg-Vitulli 100kV #2,L:19646:20061:100,1.0,True,Madisonburg-Vitulli 100kV,L:19646:20061:100,181.8,152.0,6.7,,table,Rebuild line with higher-capacity conductor,9105000.0,1565000.0
Q19-1299,2020-11-15,Vitulli-Ochiltree 100kV,L:20061:20281:100,1.0,True,Trego-Beaver 500kV,L:19893:20264:500,159.2,135.0,7.9,,table,Rebuild line with higher-capacity conductor,443000.0,443000.0
Q19-1299,2020-11-15,Smuckers-Ochiltree 100kV,L:20241:20281:100,1.0,True,Trego-Beaver 500kV line,L:19893:20264:500,159.1,135.0,7.9,,table,Rebuild line with higher-capacity conductor,3045000.0,3045000.0
Q19-1299,2020-11-15,Grassland-Smuckers 100kV,L:20239:20241:100,1.0,True,Trego-Beaver 500kV,L:19893:20264:500,149.9,127.0,7.9,,table,Rebuild line with higher-capacity conductor,2717000.0,2717000.0
Q19-1299,2020-11-15,Franchise Tax-Northern States Flambeau 100kV line,L:18933:19914:100,1.0,True,Franchise Tax-Northern States Flambeau 100kV Line 2,L:18933:19914:100,147.1,156.0,9.6,,table,Rebuild line with higher-capacity conductor,9213000.0,9213000.0
Q19-1299,2020-11-15,Dalton-Grassland 100kV,L:20171:20239:100,1.0,True,Beaver-Trego 500kV,L:19893:20264:500,145.9,123.0,8.7,,table,Rebuild line with higher-capacity conductor,7651000.0,7651000.0
Q19-1299,2020-11-15,Dublin-Dalton 100kV line,L:20167:20171:100,1.0,True,Trego Substation-Beaver 500kV,L:19893:20264:500,144.6,114.0,8.7,,table,Rebuild line with higher-capacity conductor,2945000.0,2945000.0
Q19-1299,2020-11-15,Northern States Flambeau Substation-Franchise Tax 100kV Ckt 2,L:18933:19914:100,1.0,True,Franchise Tax-Northern States Flambeau 100kV,L:18933:19914:100,143.9,160.0,9.6,,table,Rebuild line with higher-capacity conductor,9213000.0,9213000.0
Q19-1299,2020-11-15,Los Vaqueros-Colleyville 100kV Line,L:20161:20236:100,1.0,True,W Coshocton-West Astoria 100kV,L:18921:18924:100,134.8,138.0,12.2,,table,Rebuild line with higher-capacity conductor,3441000.0,3441000.0
Q19-1299,2020-11-15,Franchise Tax-Colleyville 100kV,L:18933:20236:100,1.0,True,Colleyville-Franchise Tax 100kV Ckt 2,L:18933:20236:100,129.2,149.0,11.3,,table,Rebuild line with higher-capacity conductor,10380000.0,10380000.0
Q19-1299,2020-11-15,Franchise Tax-Colleyville 100kV Cir. 2,L:18933:20236:100,1.0,True,Colleyville Substation-Franchise Tax 100kV Ckt 1,L:18933:20236:100,129.2,149.0,11.3,,table,Rebuild line with higher-capacity conductor,10380000.0,10380000.0
Q19-1299,2020-11-15,Rosedale-Billings Eastside 100kV,L:20149:20179:100,1.0,True,Ridgely-Sutlif 100kV L,L:20142:20148:100,126.4,159.0,16.1,,table,Rebuild line with higher-capacity conductor,2931000.0,163000.0
Q19-1299,2020-11-15,Leetonia-J M Huber 230kV,L:19685:20040:230,1.0,True,El Paso-Ravenna 500kV,L:8093:20097:500,122.3,534.0,6.2,,table,Rebuild line with higher-capacity conductor,19063000.0,975000.0
Q19-1299,2020-11-15,Los Vaqueros-Tewksbury No. 22A 100kV,L:20161:20170:100,1.0,True,Trail-Colleyville 100kV,L:19910:20236:100,117.5,137.0,17.1,,table,Rebuild line with higher-capacity conductor,4086000.0,4086000.0
Q19-1299,2020-11-15,West Astoria-West Coshocton 100kV,L:18921:18924:100,1.0,True,Los Vaqueros-Colleyville 100kV,L:20161:20236:100,117.1,143.0,6.6,,table,Rebuild line with higher-capacity conductor,4095000.0,4095000.0
Q19-1299,2020-11-15,South Coshocton-West Astoria 100kV,L:18921:18922:100,1.0,True,Los Vaqueros-Colleyville 100kV,L:20161:20236:100,109.9,140.0,6.6,,table,Reconductor line,578000.0,578000.0
Q19-1299,2020-11-15,Mcdonnell-Rosedale 100kV,L:20149:20163:100,1.0,True,Lakemore-Simmons 100kV Line,L:20102:20162:100,109.3,118.0,5.6,,table,Reconductor line,2324000.0,80000.0
Q19-1299,2020-11-15,Benson Power Biomass Plant-Tewksbury No. 22A 100kV,L:20153:20170:100,1.0,True,Trail-Colleyville 100kV,L:19910:20236:100,105.0,132.0,17.1,,table,Reconductor line,1456000.0,1456000.0
Q19-1299,2020-11-15,Sugar Island-Rosedale 100kV,L:20149:20173:100,1.0,True,Ridgely-Rosedale 100kV,L:20148:20149:100,104.4,121.0,10.8,,table,Reconductor line,1882000.0,444000.0
Q19-1299,2020-11-15,Walter Bouldin Dam-S Coshocton 100kV,L:18922:18938:100,1.0,True,Los Vaqueros-Colleyville 100kV,L:20161:20236:100,103.1,137.0,6.6,,table,Reconductor line,2550000.0,2550000.0
Q19-1299,2020-11-15,Colleyville-Trail 100kV,L:19910:20236:100,1.0,True,Los Vaqueros-Colleyville 100kV,L:20161:20236:100,102.6,130.0,6.2,,table,Reconductor line,2581000.0,2581000.0
Q19-1299,2020-11-15,Benson Power Biomass Plant Substation-Reedurban 100kV,L:20153:20158:100,1.0,True,Trail-Colleyville 100kV,L:19910:20236:100,101.1,129.0,17.1,,table,Reconductor line,1214000.0,1214000.0
Q19-1299,2020-11-15,Burwell 500/345kV Autotransformer,X:7233:500:345,0.9899728431883986,True,Allegheny Energy Units 3 4 & 5 345 kV/1 kV XFMR,X:8265:345:1,100.0,1191.0,6.2,,table,Replace transformer with higher-rated unit,15128000.0,111000.0
Q19-1319,2020-11-26,Dooville to Thomas Hill Sta Substation 230kV,L:22098:22721:230,1.0,True,Montpelier Electric Generating Station 500-230 kV Autotransformer,X:22708:500:230,101.7,925.0,5.7,,table,Reconductor line,14075000.0,234000.0
Q19-1319,2020-11-26,Fairbanks to Biddeford Ip 100kV,L:23198:23511:100,1.0,True,Tayloville South 230 kV/1 kV Autotransformer,X:23490:230:1,100.2,347.0,100.0,,table,Reconductor line,2239000.0,892000.0
Q19-1320,2020-11-20,Deans-Halfmoon Bay 138.0 kV L,L:5574:5586:138,1.0,True,Jackass Flats-Paso Robles 138.0 kV,L:5573:5820:138,123.8,166.0,48.3,,table,Rebuild line with higher-capacity conductor,8583000.0,8583000.0
Q19-1320,2020-11-20,Middlesex-Halfmoon Bay Substation 138.0 kV,L:5576:5586:138,0.9997309996106983,False,Jackass Flats-Paso Robles 138.0 kV,L:5573:5820:138,111.0,215.0,48.3,,table,Rebuild line with higher-capacity conductor,6010000.0,6010000.0
Q19-1320,2020-11-20,Jackass Flats-Middlesex 138.0 kV L,L:5573:5576:138,1.0,True,Halfmoon Bay-Middlesex 138.0 kV,L:5576:5586:138,103.1,228.0,100.0,,table,Reconductor line,552000.0,552000.0
Q19-1329,2020-11-24,Bear to Fluvanna P.S 345.0 kV,L:9276:9631:345,1.0,True,Leavitt to Birchwood 345.0 kV,L:9944:10290:345,106.0,1358.0,16.0,,table,Reconductor line,49588000.0,1263000.0
Q19-1329,2020-11-24,No Mans Land to Yadkin 138.0 kV,L:9754:9757:138,1.0,True,Mickens to Mira Vista 345.0 kV L,L:10128:10205:345,100.8,587.0,11.2,,table,Reconductor line,595000.0,11000.0
Q19-1333,2020-11-30,Waterton / Iron Grove 138 kV,L:18042:18574:138,1.0,True,Rockaway Beach / Mattoon E 138 kV,L:18025:18572:138,204.8,177.0,11.4,,table,Rebuild line with higher-capacity conductor,3652000.0,3344000.0
Q19-1333,2020-11-30,Goat Rock / Panda 138 kV,L:18048:18593:138,1.0,True,Panda / Northern Steel Casting 138 kV Line,L:18048:18050:138,204.8,188.0,8.7,,table,Rebuild line with higher-capacity conductor,11796000.0,10488000.0
Q19-1333,2020-11-30,Waterton / Hampshire Paper 138 kV,L:18042:18043:138,1.0,True,Mattoon E / Rockaway Beach 138 kV,L:18025:18572:138,200.6,177.0,11.4,,table,Rebuild line with higher-capacity conductor,4618000.0,4229000.0
Q19-1333,2020-11-30,Northern Steel Casting / Goat Rock 138 kV,L:18050:18593:138,1.0,True,Panda / Northern Steel Casting 138 kV,L:18048:18050:138,196.3,199.0,8.7,,table,Rebuild line with higher-capacity conductor,6383000.0,5675000.0
Q19-1333,2020-11-30,Northern Steel Casting / Panda 138 kV line,L:18048:18050:138,1.0,True,Goat Rock / Northern Steel Casting 138 kV,L:18050:18593:138,191.1,226.0,9.7,,table,Rebuild line with higher-capacity conductor,2925000.0,2600000.0
Q19-1333,2020-11-30,Carlsbad Waterfield / Menlo 138 kV,L:18044:18045:138,1.0,True,Menlo / W Woodland 138 kV,L:18045:18176:138,185.8,205.0,8.7,,table,Rebuild line with higher-capacity conductor,3443000.0,3138000.0
Q19-1333,2020-11-30,Texas Farms Tap / Lemon Gulch 138 kV,L:18597:18599:138,1.0,True,Aguada 7201 Substation / Union Valley 138 kV,L:18481:18571:138,176.7,221.0,100.0,,table,Rebuild line with higher-capacity conductor,5961000.0,5961000.0
Q19-1333,2020-11-30,Aguada 7201 / Lemon Gulch 138 kV,L:18481:18599:138,1.0,True,Aguada 7201 / Union Valley 138 kV,L:18481:18571:138,174.7,225.0,100.0,,table,Rebuild line with higher-capacity conductor,3515000.0,3515000.0
Q19-1333,2020-11-30,Aguada 7201 / Union Valley 138 kV L,L:18481:18571:138,1.0,True,Lemon Gulch / Aguada 7201 138 kV Line,L:18481:18599:138,171.2,230.0,100.0,,table,Rebuild line with higher-capacity conductor,16781000.0,16781000.0
Q19-1333,2020-11-30,Carlsbad Waterfield / E. Ripley 138 kV,L:18044:18046:138,1.0,True,Menlo / W Woodland 138 kV L,L:18045:18176:138,171.0,219.0,8.7,,table,Rebuild line with higher-capacity conductor,5500000.0,5013000.0
Q19-1333,2020-11-30,Union Valley Substation / Iron Grove 138 kV L,L:18571:18574:138,1.0,True,Aguada 7201 / Lemon Gulch 138 kV,L:18481:18599:138,169.6,204.0,54.4,,table,Rebuild line with higher-capacity conductor,5828000.0,5828000.0
Q19-1333,2020-11-30,E. Ripley / W Fork 138 kV L,L:18046:18164:138,1.0,True,Menlo / West Woodlnd 138 kV Line,L:18045:18176:138,161.1,227.0,8.7,,table,Rebuild line with higher-capacity conductor,4243000.0,3867000.0
Q19-1333,2020-11-30,Menlo / Panda 138 kV,L:18045:18048:138,1.0,True,Dillard-Orange / Fishkill Plains 345 kV Line,L:8204:18683:345,127.1,383.0,10.5,,table,Rebuild line with higher-capacity conductor,7123000.0,6381000.0
Q19-1333,2020-11-30,Solana / Northern Steel Casting 138 kV Line,L:18041:18050:138,1.0,True,Fishkill Plains / Dillard-Orange 345 kV L,L:8204:18683:345,125.7,397.0,10.5,,table,Rebuild line with higher-capacity conductor,9149000.0,8196000.0
Q19-1333,2020-11-30,Solana / Hampshire Paper 138 kV,L:18041:18043:138,1.0,True,Fishkill Plains Substation / Dillard-Orange 345 kV L,L:8204:18683:345,125.2,403.0,10.5,,table,Rebuild line with higher-capacity conductor,7163000.0,6417000.0
Q19-1333,2020-11-30,Euless / Tank Hill Substation 138 kV,L:18047:18177:138,1.0,True,Menlo / Carlsbad Waterfield 138 kV,L:18044:18045:138,124.6,230.0,7.0,,table,Rebuild line with higher-capacity conductor,6022000.0,5142000.0
Q19-1333,2020-11-30,Euless / West Woodland 138 kV Line,L:18047:18176:138,1.0,True,Carlsbad Waterfield / Menlo 138 kV line,L:18044:18045:138,124.4,233.0,7.0,,table,Rebuild line with higher-capacity conductor,3704000.0,3162000.0
Q19-1333,2020-11-30,Menlo Substation / W Woodland 138 kV,L:18045:18176:138,1.0,True,Carlsbad Waterfield / Menlo 138 kV,L:18044:18045:138,123.8,237.0,7.0,,table,Rebuild line with higher-capacity conductor,5562000.0,4749000.0
Q19-1333,2020-11-30,N Adams / Radisson 138 kV line,L:18594:18595:138,1.0,True,Aguada 7201 / Union Valley 138 kV line,L:18481:18571:138,119.4,193.0,56.7,,table,Rebuild line with higher-capacity conductor,5777000.0,5777000.0
Q19-1333,2020-11-30,Amboy / Eastshore 138 kV,L:18596:18598:138,1.0,True,Texas Farms Tap Substation / Radisson 138 kV,L:18595:18597:138,118.4,152.0,36.2,,table,Rebuild line with higher-capacity conductor,4759000.0,4759000.0
Q19-1333,2020-11-30,Radisson / Texas Farms Tap 138 kV,L:18595:18597:138,1.0,True,Aguada 7201 / Union Valley 138 kV,L:18481:18571:138,116.0,202.0,56.7,,table,Rebuild line with higher-capacity conductor,7847000.0,7847000.0
Q19-1333,2020-11-30,E Sidney Substation / Whitefish 138 kV,L:7970:7982:138,1.0,True,Fishkill Plains / Dillard-Orange 345 kV,L:8204:18683:345,105.8,267.0,10.2,,table,Reconductor line,3094000.0,2183000.0
Q19-1333,2020-11-30,E Sidney / Semiahmoo 138 kV,L:7970:18467:138,1.0,True,Fishkill Plains / Dillard-Orange 345 kV,L:8204:18683:345,105.4,267.0,10.2,,table,Reconductor line,3407000.0,2404000.0
Q19-1333,2020-11-30,Eastshore Substation / Dillard-Orange 138 kV,L:18596:18683:138,1.0,True,Radisson Substation / Texas Farms Tap 138 kV,L:18595:18597:138,104.6,170.0,36.2,,table,Reconductor line,3967000.0,3967000.0
Q19-1334,2020-11-18,Beach Haven - Bloomingdale 100kV Line,L:23068:23069:100,1.0,True,Meadow Lake Wind Farm Llc - Weed Jct 100kV,L:23393:23395:100,164.7,182.0,100.0,86.9,fields,Rebuild line with higher-capacity conductor,5039000.0,2163000.0
Q19-1334,2020-11-18,East F - Weed Jct 100kV line,L:23394:23395:100,1.0,True,Beach Haven - Meadow Lake Wind Farm Llc 100kV,L:23068:23393:100,162.7,187.0,100.0,86.9,fields,Rebuild line with higher-capacity conductor,2911000.0,1250000.0
Q19-1334,2020-11-18,Beach Haven - Meadow Lake Wind Farm Llc 100kV L,L:23068:23393:100,1.0,True,Meadow Lake Wind Farm Llc - Weed Junction 100kV,L:23393:23395:100,158.4,198.0,100.0,86.9,fields,Rebuild line with higher-capacity conductor,2111000.0,906000.0
Q19-1334,2020-11-18,Weed Jct - Meadow Lake Wind Farm Llc 100kV Line,L:23393:23395:100,1.0,True,Beach Haven - Meadow Lake Wind Farm Llc 100kV,L:23068:23393:100,158.4,198.0,100.0,86.9,fields,Rebuild line with higher-capacity conductor,2924000.0,1255000.0
Q19-1334,2020-11-18,Ucon Substation - Kenneth-Garfield Tap 100kV,L:23027:23028:100,1.0,True,Beach Haven - Meadow Lake Wind Farm Llc 100kV L,L:23068:23393:100,147.7,103.0,58.1,67.8,fields,Rebuild line with higher-capacity conductor,2203000.0,946000.0
Q19-1341,2020-11-19,Zachary – Levee Substation 138 KV,L:7065:7068:138,1.0,True,Talenenergy Martins Crk Llc Harrisburg Substation 500-345 kV TX,X:7122:500:345,124.1,215.0,5.5,119.9,fields,Rebuild line with higher-capacity conductor,19095000.0,19095000.0
Q19-1341,2020-11-19,West Point – Powell 138 KV Line,L:8489:8560:138,1.0,True,West Hempfield – O'Fallon Renewable Energy Ctr 138 KV,L:6564:7072:138,110.3,290.0,31.0,92.4,fields,Rebuild line with higher-capacity conductor,11112000.0,2089000.0
Q19-1341,2020-11-19,Van Buren Substation – Powell 138 KV line,L:7069:8560:138,1.0,True,Heritage Garden Wind Farm I Llc Substation – Van Buren 138 KV,L:7051:7069:138,107.5,184.0,100.0,16.4,fields,Reconductor line,1418000.0,1418000.0
Q19-1341,2020-11-19,Van Buren – Heritage Garden Wind Farm I Llc 138 KV,L:7051:7069:138,1.0,True,Van Buren – Powell Substation 138 KV L,L:7069:8560:138,103.5,191.0,100.0,15.8,fields,Reconductor line,3655000.0,3655000.0
Q19-1341,2020-11-19,Ipl Ft Monrovia I Llc – Crane'S Mill 138 KV line,L:6535:6558:138,1.0,True,O'Fallon Renewable Energy Ctr – West Hempfield 138 KV,L:6564:7072:138,102.1,547.0,15.2,97.5,fields,Reconductor line,1511000.0,68000.0
Q19-1341,2020-11-19,Crane'S Mill – Culebra 3801 138 KV L,L:6558:7062:138,1.0,True,O'Fallon Renewable Energy Center – W Hempfield 138 KV L,L:6564:7072:138,101.8,557.0,15.2,97.3,fields,Reconductor line,4038000.0,181000.0
Q19-1350,2020-11-21,Tristate Substation 345/1 kV Auto,X:18705:345:1,0.994817592582138,True,Hubbardstown / Tristate 345 kV Line,L:17843:18705:345,105.8,512.0,6.7,,table,Replace transformer with higher-rated unit,9867000.0,121000.0
Q19-1350,2020-11-21,Tristate 138 kV/1 kV Auto,X:18705:138:1,0.994817592582138,True,Tristate / Hubbardstown 345 kV line,L:17843:18705:345,103.9,522.0,6.7,,table,Replace transformer with higher-rated unit,3317000.0,41000.0
Q19-1350,2020-11-21,Northwest Beloit 345/1kV TX,X:17992:345:1,0.99356723365531,True,Tristate / Valemount 345 kV,L:18338:18705:345,100.3,513.0,6.3,,table,Replace transformer with higher-rated unit,14924000.0,171000.0
Q19-1350,2020-11-21,Northwest Beloit 230/1kV Auto,X:17992:230:1,0.99356723365531,True,Valemount / Tristate 345 kV,L:18338:18705:345,100.3,513.0,6.3,,table,Replace transformer with higher-rated unit,5350000.0,61000.0
Q18-1081,2020-12-28,VALEMOUNT to TRISTATE 345 kV line,L:18338:18705:345,1.0,True,GAVIN POWER LLC to SPORN 230 kV Line,L:18707:19543:230,130.1,1168.0,5.8,,table,Rebuild line with higher-capacity conductor,67062000.0,2230000.0
Q18-1081,2020-12-28,PENCE to VALEMOUNT 345 kV,L:18267:18338:345,1.0,True,SPORN SUBSTATION to GAVIN POWER LLC 230 kV Line,L:18707:19543:230,116.9,1069.0,6.1,,table,Rebuild line with higher-capacity conductor,39520000.0,1522000.0
Q18-1081,2020-12-28,GAVIN POWER LLC 345/230kV Autotransformer,X:19543:345:230,0.9981921932842254,True,DILLARD-ORANGE to GAVIN POWER LLC 345 kV L,L:18683:19543:345,111.4,608.0,10.4,,table,Replace transformer with higher-rated unit,15237000.0,8087000.0
Q18-1081,2020-12-28,BURWELL 500 kV/345 kV Transformer Bank,X:7233:500:345,0.98228333425929,True,ALLEGHENY ENERGY UNITS 3 4 & 5 345/1 kV Transformer,X:8265:345:1,100.6,1191.0,6.2,,table,Replace transformer with higher-rated unit,33171000.0,2008000.0
Q18-1088,2020-12-31,Golden Gate – Ege 100kV,L:21761:21762:100,1.0,True,Dekalb – Jones Chapel 500kV,L:21759:22035:500,109.6,340.0,5.3,,table,Reconductor line,1697000.0,5000.0
Q18-1088,2020-12-31,Ege – Cuba City 100kV L,L:21761:21977:100,1.0,True,Jones Chapel – Dekalb 500kV,L:21759:22035:500,108.6,355.0,5.3,,table,Reconductor line,2216000.0,7000.0
Q18-1088,2020-12-31,Farmersville – Kendallville 100kV L,L:21978:21979:100,1.0,True,Jones Chapel Substation – Dekalb 500kV line,L:21759:22035:500,105.8,409.0,5.3,,table,Reconductor line,2805000.0,9000.0
Q18-1088,2020-12-31,Royce – Spring Brook 100kV,L:23135:23167:100,1.0,True,Brown Plant Substation 100-1 kV Autotransformer,X:23459:100:1,103.3,135.0,32.6,,table,Reconductor line,504000.0,236000.0
Q18-1098,2020-12-22,Northern States Flambeau / Franchise Tax 100.0 kV Ckt 1,L:18933:19914:100,1.0,True,Franchise Tax / Northern States Flambeau 100.0 kV #2,L:18933:19914:100,143.8,156.0,6.3,,table,Rebuild line with higher-capacity conductor,5558000.0,5558000.0
Q18-1098,2020-12-22,Waterford Power Llc / Myrtle-Date Substation 230.0 kV,L:19524:19544:230,1.0,True,Muskingum River / Tidd 500.0 kV,L:19579:19594:500,142.7,637.0,5.3,,table,Rebuild line with higher-capacity conductor,28567000.0,8378000.0
Q18-1098,2020-12-22,Northern States Flambeau / Franchise Tax 100.0 kV,L:18933:19914:100,1.0,True,Franchise Tax / Northern States Flambeau 100.0 kV,L:18933:19914:100,140.6,160.0,6.3,,table,Rebuild line with higher-capacity conductor,5558000.0,5558000.0
Q18-1098,2020-12-22,Filer 500-345 kV TX,X:8206:500:345,0.9876118136681594,True,Tidd / Lerdo Substation 500.0 kV,L:19533:19579:500,111.3,967.0,5.5,,table,Replace transformer with higher-rated unit,25794000.0,3779000.0
Q18-1106,2020-12-17,W Pint – Powell 138 kV,L:8489:8560:138,0.9991352530852531,True,West Hempfield – O'Fallon Renewable Energy Ctr 138 kV,L:6564:7072:138,109.0,290.0,31.0,,table,Reconductor line,5510000.0,273000.0
Q18-1106,2020-12-17,Bge Timonium – Cipres 138 kV Line,L:8466:8467:138,1.0,True,Caney Crk – Mount Washington 138 kV,L:8557:8574:138,105.5,239.0,6.6,,table,Reconductor line,956000.0,12000.0
Q19-1197,2020-12-31,Goat Rock-Panda 138 KV line,L:18048:18593:138,1.0,True,Panda-Northern Steel Casting 138 KV line,L:18048:18050:138,187.8,188.0,16.0,169.3,fields,Rebuild line with higher-capacity conductor,9826000.0,8731000.0
Q19-1197,2020-12-31,Northern Steel Casting-Goat Rock 138 KV L,L:18050:18593:138,1.0,True,Panda Substation-Northern Steel Casting 138 KV,L:18048:18050:138,180.2,199.0,16.0,162.7,fields,Rebuild line with higher-capacity conductor,8990000.0,7988000.0
Q19-1197,2020-12-31,Panda-Northern Steel Casting 138 KV,L:18048:18050:138,1.0,True,Goat Rock-Northern Steel Casting 138 KV,L:18050:18593:138,175.4,226.0,17.7,158.3,fields,Rebuild line with higher-capacity conductor,3319000.0,2949000.0
Q19-1197,2020-12-31,Carlsbad Watrfield-Menlo Substation 138 KV L,L:18044:18045:138,1.0,True,Menlo Substation-W Woodland 138 KV line,L:18045:18176:138,168.2,205.0,15.8,151.5,fields,Rebuild line with higher-capacity conductor,3946000.0,3591000.0
Q19-1197,2020-12-31,E. Ripley-Carlsbad Waterfield 138 KV,L:18044:18046:138,1.0,True,Menlo-Wet Woodland 138 KV,L:18045:18176:138,154.5,219.0,15.8,138.8,fields,Rebuild line with higher-capacity conductor,5958000.0,5421000.0
Q19-1197,2020-12-31,E Ripley-West Fork 138 KV L,L:18046:18164:138,1.0,True,Menlo-West Woodland 138 KV,L:18045:18176:138,145.2,227.0,15.8,130.1,fields,Rebuild line with higher-capacity conductor,6276000.0,5711000.0
Q19-1197,2020-12-31,Rockaway Beach Substation-Hampshire Paper 138 KV L,L:18043:18572:138,1.0,True,Iron Grove-Waterton 138 KV,L:18042:18574:138,121.8,303.0,27.6,102.0,fields,Rebuild line with higher-capacity conductor,15972000.0,15040000.0
Q19-1197,2020-12-31,Mattoon East-Rockaway Beach 138 KV line,L:18025:18572:138,1.0,True,Waterton-Iron Grove 138 KV,L:18042:18574:138,121.4,307.0,27.6,101.8,fields,Rebuild line with higher-capacity conductor,10680000.0,10057000.0
Q19-1197,2020-12-31,Panda-Menlo 138 KV L,L:18045:18048:138,1.0,True,Fishkillplains-Dillard-Orange 345 KV,L:8204:18683:345,116.5,383.0,18.4,106.0,fields,Rebuild line with higher-capacity conductor,6604000.0,5886000.0
Q19-1197,2020-12-31,Euless-Tank Hill Substation 138 KV,L:18047:18177:138,1.0,True,Carlsbad Waterfield-Menlo 138 KV Line,L:18044:18045:138,115.9,230.0,13.0,103.5,fields,Rebuild line with higher-capacity conductor,4219000.0,3609000.0
Q19-1197,2020-12-31,Euless-W Woodland 138 KV,L:18047:18176:138,1.0,True,Carlsbad Waterfield-Menlo 138 KV,L:18044:18045:138,115.8,233.0,13.0,103.7,fields,Rebuild line with higher-capacity conductor,8889000.0,7605000.0
Q19-1197,2020-12-31,Solana-Northern Steel Casting 138 KV Line,L:18041:18050:138,1.0,True,Dillard-Orange-Fishkill Plains 345 KV,L:8204:18683:345,115.4,397.0,18.4,105.4,fields,Rebuild line with higher-capacity conductor,4895000.0,4362000.0
Q19-1197,2020-12-31,Menlo-W Woodland 138 KV Line,L:18045:18176:138,1.0,True,Carlsbad Waterfield-Menlo 138 KV,L:18044:18045:138,115.3,237.0,13.0,103.3,fields,Rebuild line with higher-capacity conductor,7944000.0,6796000.0
Q19-1197,2020-12-31,Solana Substation-Hampshire Paper 138 KV line,L:18041:18043:138,1.0,True,Fishkill Plains-Dillard-Orange 345 KV,L:8204:18683:345,115.1,403.0,18.4,105.2,fields,Rebuild line with higher-capacity conductor,6218000.0,5542000.0
Q19-1197,2020-12-31,Union Vly-Iron Grove 138 KV,L:18571:18574:138,1.0,True,Rockaway Beach-Mattoon East 138 KV,L:18025:18572:138,105.3,204.0,8.4,96.4,fields,Reconductor line,2762000.0,2762000.0
Q19-1197,2020-12-31,Potomac Yard-Union Vly 138 KV,L:18571:18639:138,1.0,True,Mattoon E-Rockaway Bach 138 KV,L:18025:18572:138,102.5,251.0,14.5,90.0,fields,Reconductor line,3200000.0,3200000.0
Q19-1199,2020-12-20,MURPHYS to STELCO 138 kV Line,L:17350:17639:138,1.0,True,PINE BLUFF WATSON CHAPEL SUBSTATION to CARRAIZO 1201 345 kV,L:17208:17847:345,123.2,207.0,26.5,115.3,fields,Rebuild line with higher-capacity conductor,9554000.0,952000.0
Q19-1213,2020-12-27,Mantua - Ellsworth 100 KV,L:19875:20026:100,1.0,True,El Paso - Ravenna 500 KV,L:8093:20097:500,120.6,93.0,6.4,,table,Rebuild line with higher-capacity conductor,23812000.0,5060000.0
Q19-1234,2020-12-23,Walthall – Haggin Substation 138 kV,L:9770:10265:138,1.0,True,N Tower Tap – Haggin 345 kV line,L:9793:10265:345,111.4,563.0,27.5,,table,Rebuild line with higher-capacity conductor,4548000.0,635000.0
Q19-1234,2020-12-23,Cedar Bayou Plant Substation – Centralia 138 kV line,L:9769:9808:138,1.0,True,Potosi – Tyler Substation 138 kV,L:9743:10267:138,111.4,208.0,7.4,,table,Rebuild line with higher-capacity conductor,988000.0,180000.0
Q19-1234,2020-12-23,Deltaport – Potosi Substation 138 kV line,L:9743:9810:138,1.0,True,Haggin – Jim Hill 138 kV,L:9744:10265:138,105.5,301.0,7.3,,table,Reconductor line,2800000.0,467000.0
Q19-1234,2020-12-23,Tyler – Potosi 138 kV line,L:9743:10267:138,1.0,True,Jim Hill – Haggin 138 kV,L:9744:10265:138,103.8,332.0,7.3,,table,Reconductor line,190000.0,32000.0
Q19-1234,2020-12-23,Yellow Crk – Walhall 138 kV,L:9770:9780:138,1.0,True,N Tower Tap – Uknown Substation 138 kV,L:9793:9832:138,103.4,298.0,10.2,,table,Reconductor line,1026000.0,253000.0
Q19-1234,2020-12-23,Geneva Border City – Keokuk 138 kV line,L:9470:9471:138,1.0,True,Dpc Elroy – N Tower Tap 138 kV line,L:9793:9837:138,102.4,294.0,36.1,,table,Reconductor line,3940000.0,2397000.0
Q19-1234,2020-12-23,N Tower Tap – Dpc Elroy 138 kV,L:9793:9837:138,1.0,True,Mccartney – North Tower Tap 345 kV L,L:9725:9793:345,102.3,561.0,66.6,,table,Reconductor line,1424000.0,864000.0
Q19-1234,2020-12-23,Jim Hill – Haggin 138 kV,L:9744:10265:138,1.0,True,Potosi – Tyler 138 kV,L:9743:10267:138,100.8,324.0,7.4,,table,Reconductor line,212000.0,39000.0
Q19-1234,2020-12-23,Chambersburg 500/345kV Transformer,X:8274:500:345,0.979484228259907,True,East Devon – Thiele Kaolin Reedy Creek 345 kV,L:7491:8292:345,100.3,1030.0,5.3,,table,Replace transformer with higher-rated unit,30426000.0,785000.0
Q19-1279,2020-12-31,N Anna - Cold Spring Rd 138.0 kV,L:10268:10279:138,1.0,True,Fluvanna P.S - Louisa Generation Facility 345.0 kV,L:9631:9643:345,239.8,211.0,84.6,,table,Rebuild line with higher-capacity conductor,3188000.0,3127000.0
Q19-1279,2020-12-31,Apple Data Ctr Pv - Cold Spring Rd 138.0 kV,L:9952:10268:138,1.0,True,Cold Spring Rd - N Anna 138.0 kV line,L:10268:10279:138,172.7,210.0,100.0,,table,Rebuild line with higher-capacity conductor,1968000.0,1968000.0
Q19-1279,2020-12-31,Fern Vly Substation - Apple Data Center Pv 138.0 kV,L:9952:9967:138,1.0,True,Cold Spring Rd - N Anna 138.0 kV,L:10268:10279:138,154.0,223.0,100.0,,table,Rebuild line with higher-capacity conductor,8580000.0,8580000.0
Q19-1279,2020-12-31,Cabrillo - Fern Valley 138.0 kV line,L:9941:9967:138,1.0,True,Cold Spring Rd - N Anna 138.0 kV,L:10268:10279:138,149.1,227.0,100.0,,table,Rebuild line with higher-capacity conductor,13089000.0,13089000.0
Q19-1279,2020-12-31,Abbeville - Cabrillo 138.0 kV Line,L:9411:9941:138,1.0,True,Cold Spring Rd - N Anna 138.0 kV Line,L:10268:10279:138,140.4,235.0,100.0,,table,Rebuild line with higher-capacity conductor,6014000.0,6014000.0
Q19-1279,2020-12-31,Instituto Tecnologico De Ponce - Abbeville 138.0 kV Line,L:9411:9412:138,1.0,True,N Anna - Cold Spring d 138.0 kV Line,L:10268:10279:138,137.1,236.0,100.0,,table,Rebuild line with higher-capacity conductor,5916000.0,5916000.0
Q19-1279,2020-12-31,Golden Hills - Instituto Tecnologico De Ponce 138.0 kV,L:9332:9412:138,1.0,True,Cold Spring Rd - N Anna 138.0 kV,L:10268:10279:138,133.8,238.0,100.0,,table,Rebuild line with higher-capacity conductor,8963000.0,8963000.0
Q19-1279,2020-12-31,Golden Hills - Willow Crk 138.0 kV line,L:9332:9360:138,1.0,True,Cold Spring Rd - North Anna 138.0 kV,L:10268:10279:138,129.6,240.0,100.0,,table,Rebuild line with higher-capacity conductor,7730000.0,7730000.0
Q19-1279,2020-12-31,Willow Crk - Bremo Bluff 138.0 kV,L:9360:9641:138,1.0,True,Cold Spring Rd - N Ana 138.0 kV,L:10268:10279:138,123.7,245.0,100.0,,table,Rebuild line with higher-capacity conductor,4607000.0,4607000.0
Q19-1279,2020-12-31,Chancellor - Ni River Dp 138.0 kV Line,L:10178:10187:138,1.0,True,N Anna 345/138 kV Transformer Bank,X:10279:345:138,117.4,224.0,64.7,,table,Rebuild line with higher-capacity conductor,2924000.0,2464000.0
Q19-1279,2020-12-31,Story City - Chancellor 138.0 kV L,L:10178:10182:138,1.0,True,North Anna 345/138 kV Autotransformer,X:10279:345:138,109.8,209.0,64.7,,table,Reconductor line,985000.0,830000.0
Q19-1280,2021-01-02,STAPLEY-ROSEMORE B 100 kV Line,L:22817:23092:100,1.0,True,STAPLEY-ROSEMORE B 100 kV Circuit 2,L:22817:23092:100,133.4,198.0,33.0,103.0,fields,Rebuild line with higher-capacity conductor,1818000.0,1038000.0
Q19-1280,2021-01-02,STAPLEY-ROSEMORE B 100 kV Circuit 2,L:22817:23092:100,1.0,True,STAPLEY-ROSEMORE B 100 kV Circuit 1,L:22817:23092:100,133.4,198.0,33.0,103.0,fields,Rebuild line with higher-capacity conductor,1818000.0,1038000.0
Q19-1280,2021-01-02,GOOSE HAVEN-ROSEMORE B 100 kV Ckt 2,L:22832:23092:100,1.0,True,ROSEMORE B-GOOSE HAVEN SUBSTATION 100 kV Circuit 1,L:22832:23092:100,128.6,237.0,35.3,101.5,fields,Rebuild line with higher-capacity conductor,1159000.0,662000.0
Q19-1280,2021-01-02,STAPLEY-PROSPECT HTS SUBSTATION 100 kV L,L:22817:23038:100,1.0,True,STAPLEY-ARLINGTON HTS 100 kV,L:22817:23075:100,125.0,165.0,29.7,92.2,fields,Rebuild line with higher-capacity conductor,1663000.0,910000.0
Q19-1280,2021-01-02,GOOSE HAVEN-ROSEMORE B 100 kV Line 1,L:22832:23092:100,1.0,True,GOOSE HAVEN-ROSEMORE B 100 kV,L:22832:23092:100,122.9,248.0,35.3,96.9,fields,Rebuild line with higher-capacity conductor,1159000.0,662000.0
Q19-1280,2021-01-02,CUMBERLAND WI-ARLINGTON HTS 100 kV,L:23020:23075:100,1.0,True,STAPLEY-PROSPECT HTS 100 kV line,L:22817:23038:100,115.8,112.0,23.6,77.3,fields,Rebuild line with higher-capacity conductor,583000.0,398000.0
Q19-1280,2021-01-02,ARLINGTON HTS-STAPLEY 100 kV L,L:22817:23075:100,1.0,True,STAPLEY-PROSPECT HEIGHTS 100 kV,L:22817:23038:100,101.5,170.0,23.6,76.1,fields,Reconductor line,259000.0,177000.0
Q19-1281,2020-12-16,Rio Grande City - Novato 138 kV,L:18185:18308:138,1.0,True,Tres Vias - Novato 138 kV,L:18182:18185:138,167.9,210.0,55.6,92.0,fields,Rebuild line with higher-capacity conductor,7680000.0,7066000.0
Q19-1281,2020-12-16,Rio Grande City - Millbrae 138 kV,L:18178:18308:138,1.0,True,Tres Vias - Novato 138 kV,L:18182:18185:138,167.6,208.0,55.6,90.9,fields,Rebuild line with higher-capacity conductor,9583000.0,8817000.0
Q19-1281,2020-12-16,Novato - Tres Vias 138 kV Line,L:18182:18185:138,1.0,True,Rio Grande City - Novato 138 kV Line,L:18185:18308:138,147.9,293.0,67.5,81.9,fields,Rebuild line with higher-capacity conductor,2356000.0,1936000.0
Q19-1281,2020-12-16,Firstenergy Harrison Power Sta - Tres Vias 138 kV Line,L:18182:18184:138,1.0,True,Novato - Rio Grande City 138 kV Line,L:18185:18308:138,129.7,266.0,47.1,79.0,fields,Rebuild line with higher-capacity conductor,3865000.0,3257000.0
Q19-1281,2020-12-16,Harrison - Firstenergy Harrison Power Station 138 kV L,L:18184:18693:138,0.9994261184036387,False,Novao - Rio Grande City 138 kV,L:18185:18308:138,124.7,271.0,47.1,74.9,fields,Rebuild line with higher-capacity conductor,3106000.0,2617000.0
Q19-1281,2020-12-16,Morgantown Energy Facility - Lodi 138 kV,L:18428:18689:138,1.0,True,Chester Generating Station - Millbrae 138 kV,L:18178:18426:138,111.7,265.0,12.3,98.4,fields,Rebuild line with higher-capacity conductor,1234000.0,454000.0
Q19-1281,2020-12-16,Millbrae - Chester Generating Station 138 kV,L:18178:18426:138,1.0,True,Halsey - Border Steel 138 kV L,L:7974:18420:138,109.6,343.0,18.5,94.2,fields,Reconductor line,3793000.0,1886000.0
Q19-1281,2020-12-16,Halsey Substation - Lodi 138 kV,L:7974:18428:138,1.0,True,Millbrae - Chester Generating Sta 138 kV,L:18178:18426:138,109.0,298.0,12.3,97.2,fields,Reconductor line,4484000.0,1649000.0
Q19-1281,2020-12-16,Halsey - Border Steel 138 kV,L:7974:18420:138,1.0,True,Millbrae - Chester Generating Sta 138 kV,L:18178:18426:138,108.6,303.0,12.3,97.0,fields,Reconductor line,2208000.0,812000.0
Q19-1281,2020-12-16,Firstenergy Rivesville - Chester Generating Sta 138 kV,L:18314:18426:138,1.0,True,Harrison - Ncpa 1&2 345 kV L,L:18168:18693:345,106.9,223.0,12.7,90.5,fields,Reconductor line,1053000.0,558000.0
Q19-1281,2020-12-16,Firstenergy Rvesville - Grant Town Power Plant Substation 138 kV,L:18314:18700:138,1.0,True,Harrison - Ncpa 1&2 345 kV,L:18168:18693:345,104.6,225.0,12.7,88.4,fields,Reconductor line,1554000.0,824000.0
Q19-1308,2020-12-15,THERMAS – KILARC 138kV,L:8217:8239:138,1.0,True,TUSHAR – TEXAS EASTERN 5 345kV,L:7880:7923:345,162.9,177.0,5.1,,table,Rebuild line with higher-capacity conductor,4370000.0,2582000.0
Q19-1308,2020-12-15,MATANZAS – JOHN DAY 138kV,L:7214:7867:138,1.0,True,SIMPSON STUART TAP SUBSTATION – KEMPSTER 138kV Line,L:7252:8191:138,137.9,337.0,5.5,,table,Rebuild line with higher-capacity conductor,1736000.0,274000.0
Q19-1308,2020-12-15,AUGUSTA ELECTRIC PLANT NO 1 – WINEAGLE 138kV Line,L:7914:8241:138,1.0,True,MEDORA – P.T.S 345kV L,L:7253:7389:345,122.8,349.0,5.6,,table,Rebuild line with higher-capacity conductor,4190000.0,1229000.0
Q19-1308,2020-12-15,TUCO SUBSTATION – JOHN DAY SUBSTATION 138kV,L:7215:7867:138,1.0,True,KEMPSTER – SIMPSON STUART TAP 138kV,L:7252:8191:138,122.0,389.0,5.5,,table,Rebuild line with higher-capacity conductor,1609000.0,254000.0
Q19-1308,2020-12-15,CLAIM JUMPR – TUSHAR 138kV L,L:7880:8242:138,1.0,True,TUSHAR – DEMING 345kV L,L:7880:8148:345,117.8,211.0,64.4,,table,Rebuild line with higher-capacity conductor,14507000.0,8726000.0
Q19-1308,2020-12-15,SIMPSON STUART TAP – KEMPSTER 138kV Line,L:7252:8191:138,1.0,True,P.T.S – MEDORA 345kV,L:7253:7389:345,117.3,499.0,5.1,,table,Rebuild line with higher-capacity conductor,3009000.0,3009000.0
Q19-1308,2020-12-15,HOUGHTON ROCK – ENKA 138kV,L:8133:8261:138,1.0,True,ALLIGATOR 500/345 kV Transformer Bank,X:8286:500:345,108.1,225.0,5.4,,table,Reconductor line,1309000.0,71000.0
Q19-1308,2020-12-15,HOUGHTON ROCK – HALLDALE TAP 138kV,L:8133:8151:138,1.0,True,ALLIGATOR 500/345kV Auto,X:8286:500:345,107.6,230.0,5.4,,table,Reconductor line,1682000.0,91000.0
Q19-1308,2020-12-15,NELSON DEWEY SW YD 500-345 kV XFMR,X:8271:500:345,0.9974974455136046,True,TEXA EASTERN 5 – TUSHAR 345kV Line,L:7880:7923:345,104.9,612.0,13.9,,table,Replace transformer with higher-rated unit,38644000.0,6556000.0
Q19-1308,2020-12-15,EAST OMAK – STATION Q HARBOR 138kV,L:7288:7390:138,1.0,True,BURWELL – YOUNGWOOD 500kV,L:7233:8220:500,100.8,320.0,5.0,,table,Reconductor line,2158000.0,164000.0
Q19-1311,2020-12-18,Lawrence Energy Center - Barna 100kV,L:19968:20076:100,1.0,True,Rouse - Bayport Sw Sta 230kV L,L:19998:20005:230,104.1,143.0,7.4,,table,Reconductor line,3418000.0,3418000.0
Q19-1356,2020-12-26,RUSENS / BOONSBORO 138 kV,L:9218:9219:138,1.0,True,BEAR / CLOVER 345 kV,L:9276:9669:345,132.3,388.0,24.2,,table,Rebuild line with higher-capacity conductor,4860000.0,1812000.0
Q19-1356,2020-12-26,MONEL SUBSTATION / CANDELARIA 138 kV line,L:9154:9502:138,1.0,True,BEAR / CLOVER 345 kV,L:9276:9669:345,121.2,443.0,5.7,,table,Rebuild line with higher-capacity conductor,32138000.0,5335000.0
Q19-1356,2020-12-26,CUSHAW / WHITE PINE 138 kV,L:9156:9663:138,1.0,True,CRANDALL SUBSTATION / ASPEN 345 kV,L:9185:9467:345,118.4,200.0,55.1,,table,Rebuild line with higher-capacity conductor,6563000.0,5469000.0
Q19-1356,2020-12-26,DEVIL'S HILL / WHITE PINE 138 kV,L:9155:9156:138,1.0,True,ASPEN / CRANDALL 345 kV,L:9185:9467:345,112.4,208.0,55.1,,table,Rebuild line with higher-capacity conductor,5513000.0,4594000.0
Q19-1356,2020-12-26,ISLA GRANDE GIS 11191120 / SNOWDEN 138 kV,L:9655:9668:138,1.0,True,CRANDALL / ASPEN 345 kV,L:9185:9467:345,108.5,211.0,55.1,,table,Reconductor line,1417000.0,1181000.0
Q19-1356,2020-12-26,ISLA GANDE GIS 11191120 / DEVIL'S HILL 138 kV,L:9155:9655:138,1.0,True,CRANDALL / ASPEN 345 kV,L:9185:9467:345,108.3,211.0,55.1,,table,Reconductor line,2172000.0,1810000.0
Q19-1356,2020-12-26,CARMEL 146TH ST / OAK CREEK 138 kV,L:9167:9278:138,1.0,True,REUSENS 345/1kV Auto,X:9219:345:1,106.0,200.0,5.0,,table,Reconductor line,2192000.0,631000.0
Q19-1356,2020-12-26,CEIBA BAJA 7012 / CARMEL 146TH ST 138 kV,L:9166:9167:138,1.0,True,REUSENS 345 kV/1 kV Transformer,X:9219:345:1,105.6,204.0,5.0,,table,Reconductor line,2618000.0,753000.0
Q19-1356,2020-12-26,BEAR / MECKLENBURG POWER STATION 345 kV,L:9276:9650:345,1.0,True,BEAR / CLOVER 345 kV,L:9276:9669:345,103.9,2827.0,13.0,,table,Reconductor line,51062000.0,942000.0
Q19-1370,2020-12-30,GLENN / GOLDMINE 100kV,L:22874:22891:100,1.0,True,PEACHTON / GOLDMINE 100kV Line,L:22891:22934:100,251.3,117.0,100.0,,table,Rebuild line with higher-capacity conductor,415000.0,415000.0
Q19-1370,2020-12-30,GOLDMINE / PEACHTON 100kV,L:22891:22934:100,1.0,True,GLENN / GOLDMINE 100kV,L:22874:22891:100,216.7,135.0,100.0,,table,Rebuild line with higher-capacity conductor,1919000.0,1919000.0
Q19-1370,2020-12-30,GLENN / CHURCH ROAD 100kV #1,L:22874:22904:100,1.0,True,GLENN / CHURCH ROAD 100kV line,L:22874:22904:100,114.1,141.0,26.4,,table,Rebuild line with higher-capacity conductor,1455000.0,1114000.0
Q19-1370,2020-12-30,GLENN / CHURCH ROAD 100kV Ckt 2,L:22874:22904:100,1.0,True,GLENN / CHURCH ROAD 100kV Ckt 1,L:22874:22904:100,114.1,141.0,26.4,,table,Rebuild line with higher-capacity conductor,1455000.0,1114000.0
Q20-1387,2020-12-19,Shepard - Bloomington 138kV Cir. 1,L:9718:9856:138,1.0,True,Shepard - Bloomington 138kV #2,L:9718:9856:138,130.2,332.0,20.1,125.1,fields,Rebuild line with higher-capacity conductor,1415000.0,698000.0
Q20-1387,2020-12-19,Bloomington Substation - Shepard 138kV Ckt 2,L:9718:9856:138,1.0,True,Bloomington - Sheprd 138kV Line 1,L:9718:9856:138,127.9,337.0,20.1,122.9,fields,Rebuild line with higher-capacity conductor,1415000.0,698000.0
Q20-1387,2020-12-19,Tokoma - Yulee 138kV,L:8688:8946:138,1.0,True,Darien - Colesville 138kV,L:8898:9062:138,120.9,409.0,6.8,119.5,fields,Rebuild line with higher-capacity conductor,1266000.0,79000.0
Q20-1387,2020-12-19,Swinks Mill - Shepard 138kV Line,L:8844:9718:138,1.0,True,Swinks Mill - Shepard 138kV,L:8844:9718:138,117.1,389.0,20.2,112.8,fields,Rebuild line with higher-capacity conductor,889000.0,439000.0
Q20-1387,2020-12-19,Swinks Mill - Carderock 138kV,L:8844:9715:138,1.0,True,Swinks Mill - Carderock 138kV line,L:8844:9715:138,117.0,398.0,19.5,112.9,fields,Rebuild line with higher-capacity conductor,1577000.0,915000.0
Q20-1387,2020-12-19,Shepard - Swinks Mill 138kV,L:8844:9718:138,1.0,True,Shepard Substation - Swinks Mill 138kV Line 2,L:8844:9718:138,116.2,392.0,20.2,112.0,fields,Rebuild line with higher-capacity conductor,889000.0,439000.0
Q20-1387,2020-12-19,Lakehead Pipeline - Carderock 138kV Line 1,L:9715:9902:138,1.0,True,Carderock - Lakehead Pipeline Substation 138kV,L:9715:9902:138,113.8,268.0,8.0,111.3,fields,Rebuild line with higher-capacity conductor,3018000.0,1456000.0
Q20-1387,2020-12-19,Cowlitz Falls - Saranac Facility Substation 138kV line,L:8877:9887:138,1.0,True,Cia - New Sterling 138kV,L:8705:9705:138,113.7,221.0,5.8,111.5,fields,Rebuild line with higher-capacity conductor,655000.0,150000.0
Q20-1387,2020-12-19,Carderock - Swinks Mill 138kV L,L:8844:9715:138,1.0,True,Swinks Mill - Carderock 138kV Line,L:8844:9715:138,112.8,413.0,19.5,108.8,fields,Rebuild line with higher-capacity conductor,1577000.0,915000.0
Q20-1387,2020-12-19,Carderock - Lakehead Pipeline 138kV Circuit 2,L:9715:9902:138,1.0,True,Lakehead Pipeline - Carderock 138kV Ckt 1,L:9715:9902:138,112.3,271.0,8.0,109.8,fields,Rebuild line with higher-capacity conductor,3018000.0,1456000.0
Q20-1387,2020-12-19,Bloomington - Mottman 138kV #2,L:8842:9856:138,1.0,True,Mottman - Bloomington 138kV #1,L:8842:9856:138,111.1,476.0,16.7,108.2,fields,Reconductor line,985000.0,285000.0
Q20-1387,2020-12-19,Cia - New Sterling 138kV Line,L:8705:9705:138,1.0,True,Cowlitz Falls - Cia 138kV,L:8705:9887:138,108.0,408.0,9.5,106.0,fields,Reconductor line,884000.0,204000.0
Q20-1387,2020-12-19,Helijet - Elk Garden 138kV,L:8876:9901:138,1.0,True,Carderock Substation - Elk Garden 138kV Line,L:9715:9901:138,106.9,282.0,28.1,98.7,fields,Reconductor line,790000.0,608000.0
Q20-1387,2020-12-19,Helijet - Lakehead Pipeline 138kV #1,L:8876:9902:138,1.0,True,Helijet - Lakehead Pipeine 138kV Cir. 2,L:8876:9902:138,106.8,307.0,8.2,104.6,fields,Reconductor line,557000.0,269000.0
Q20-1387,2020-12-19,Cia - Papago Buttes 138kV,L:8705:9880:138,1.0,True,Cia - Papago Buttes 138kV Line 2,L:8705:9880:138,105.6,450.0,9.1,103.9,fields,Reconductor line,830000.0,191000.0
Q20-1387,2020-12-19,Cia - Papago Buttes 138kV line,L:8705:9880:138,1.0,True,Cia - Papago Buttes 138kV Cir. 1,L:8705:9880:138,105.6,450.0,9.1,103.9,fields,Reconductor line,830000.0,191000.0
Q20-1387,2020-12-19,Elk Garden - Anthem 138kV,L:9901:9908:138,1.0,True,Foster Dam - Mccormick 138kV,L:8880:9906:138,105.5,273.0,43.4,92.3,fields,Reconductor line,1687000.0,1687000.0
Q20-1387,2020-12-19,Cowlitz Falls - Cia 138kV,L:8705:9887:138,1.0,True,Cia - New Sterling 138kV,L:8705:9705:138,105.5,308.0,5.8,104.0,fields,Reconductor line,817000.0,187000.0
Q20-1387,2020-12-19,Bloomington - Mottman 138kV Circuit 1,L:8842:9856:138,1.0,True,Mottman - Bloomington 138kV,L:8842:9856:138,105.1,503.0,16.7,102.4,fields,Reconductor line,985000.0,285000.0
Q20-1387,2020-12-19,Mottman - Papago Buttes Substation 138kV Circuit 1,L:8842:9880:138,1.0,True,Mottman - Papago Buttes 138kV Cir. 2,L:8842:9880:138,104.7,496.0,9.5,103.1,fields,Reconductor line,472000.0,109000.0
Q20-1387,2020-12-19,Papago Buttes - Mottmn 138kV Ckt 2,L:8842:9880:138,1.0,True,Papago Buttes - Mottman 138kV Cir. 1,L:8842:9880:138,104.7,496.0,9.5,103.1,fields,Reconductor line,472000.0,109000.0
Q20-1387,2020-12-19,Carderock - Elk Garden 138kV,L:9715:9901:138,1.0,True,Helijet - Elk Garden 138kV,L:8876:9901:138,100.6,291.0,23.4,93.9,fields,Reconductor line,1048000.0,776000.0
Q20-1388,2021-01-03,Japanese Mesa - Dower 100 KV Line 1,L:19996:20009:100,1.0,True,Japanese Mesa - Dower 100 KV Ckt 2,L:19996:20009:100,108.7,168.0,6.8,107.6,fields,Reconductor line,466000.0,466000.0
Q20-1388,2021-01-03,Gould - Dower 100 KV Line 2,L:20007:20009:100,1.0,True,Gould - Dower 100 KV Line 1,L:20007:20009:100,102.7,195.0,6.7,101.7,fields,Reconductor line,428000.0,428000.0
