project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q20-1388,2021-01-03,Ft Humbug - W Campus 345 KV,L:7673:8103:345,0.9666794212381178,False,Ft Humbug - Orchard Rd 500 KV,L:7672:8103:500,101.3,3061.0,7.3,101.3,fields,Reconductor line,19480000.0,93000.0
Q20-1411,2020-12-17,Scenic Woods to Twin Branch Pv 100 KV,L:22031:22578:100,1.0,True,Kemper County to Twin Branch 100 KV L,L:22034:22574:100,132.8,170.0,11.6,,table,Rebuild line with higher-capacity conductor,2237000.0,98000.0
Q20-1411,2020-12-17,High Falls - Croghan Ny to Scenic Woods 100 KV line,L:22031:22579:100,1.0,True,Kemper County to Twin Branch 100 KV line,L:22034:22574:100,127.9,143.0,11.6,,table,Rebuild line with higher-capacity conductor,2432000.0,104000.0
Q20-1411,2020-12-17,Denver Terminal to N Mesquite 100 KV,L:22596:22598:100,1.0,True,Scenic Woods to Twin Branch Pv 100 KV L,L:22031:22578:100,118.3,144.0,8.4,,table,Rebuild line with higher-capacity conductor,1761000.0,76000.0
Q20-1411,2020-12-17,Parkrose to Twin Branch Pv 100 KV,L:22015:22578:100,1.0,True,Twin Branch to Kemper County 100 KV L,L:22034:22574:100,107.2,191.0,11.6,,table,Reconductor line,2171000.0,95000.0
Q18-1109,2021-01-28,N MADISON 345 / HURRICANE 138 kV,L:17985:18339:138,1.0,True,PENCE / VALMOUNT SUBSTATION 345 kV Line,L:18267:18338:345,176.2,279.0,6.2,,table,Rebuild line with higher-capacity conductor,2517000.0,381000.0
Q18-1109,2021-01-28,W HILL / FIG GARDEN 138 kV L,L:17999:18623:138,1.0,True,SIGGEN / HYAMPOM 138 kV,L:18611:18620:138,173.4,180.0,9.8,,table,Rebuild line with higher-capacity conductor,2445000.0,2445000.0
Q18-1109,2021-01-28,W HILL / CONTR COSTA 3 138 kV Line,L:17991:17999:138,1.0,True,HYAMPOM / SIGGEN 138 kV,L:18611:18620:138,155.9,208.0,9.8,,table,Rebuild line with higher-capacity conductor,3876000.0,3876000.0
Q18-1109,2021-01-28,CONTRA COSTA 3 / TRISTATE 138 kV L,L:17991:18705:138,1.0,True,SIGGEN / HYAMPOM SUBSTATION 138 kV L,L:18611:18620:138,149.0,231.0,9.8,,table,Rebuild line with higher-capacity conductor,6034000.0,6034000.0
Q18-1109,2021-01-28,PONT DES MOUTON / MILTON 138 kV,L:18009:18012:138,1.0,True,VALEMOUNT / TRISTATE SUBSTATION 345 kV,L:18338:18705:345,147.6,206.0,9.6,,table,Rebuild line with higher-capacity conductor,3893000.0,3893000.0
Q18-1109,2021-01-28,DAVIS RD / HAGAN 138 kV,L:18283:18613:138,1.0,True,VALEMOUNT / TRISTATE 345 kV,L:18338:18705:345,146.4,238.0,6.7,,table,Rebuild line with higher-capacity conductor,17950000.0,17950000.0
Q18-1109,2021-01-28,HAGAN / SIGGEN 138 kV,L:18611:18613:138,1.0,True,VALEMOUNT / TRISTATE 345 kV,L:18338:18705:345,145.7,240.0,6.7,,table,Rebuild line with higher-capacity conductor,5036000.0,5036000.0
Q18-1109,2021-01-28,FITZ / PONT DES MOUTON 138 kV,L:17994:18009:138,1.0,True,VALEMOUNT / TRISTATE 345 kV Line,L:18338:18705:345,145.5,216.0,9.6,,table,Rebuild line with higher-capacity conductor,3809000.0,3809000.0
Q18-1109,2021-01-28,TESORO / BLAND SUBSTATION 138 kV L,L:17981:18287:138,1.0,True,VALEMOUNT / TRISTATE 345 kV line,L:18338:18705:345,144.3,236.0,7.5,,table,Rebuild line with higher-capacity conductor,3335000.0,3335000.0
Q18-1109,2021-01-28,7TH AVENUE / FITZ 138 kV line,L:17994:19328:138,1.0,True,VALEMOUNT / TRISTATE 345 kV,L:18338:18705:345,142.1,226.0,9.6,,table,Rebuild line with higher-capacity conductor,2388000.0,2388000.0
Q18-1109,2021-01-28,BOWLES / TESORO 138 kV,L:17981:18609:138,1.0,True,VALEMOUNT / TRISTATE 345 kV,L:18338:18705:345,141.4,250.0,7.5,,table,Rebuild line with higher-capacity conductor,15626000.0,15626000.0
Q18-1109,2021-01-28,FIG GARDEN SUBSTATION / BOWLES 138 kV,L:18609:18623:138,1.0,True,VALEMOUNT / TRISTATE 345 kV line,L:18338:18705:345,140.8,253.0,7.5,,table,Rebuild line with higher-capacity conductor,8644000.0,8644000.0
Q18-1109,2021-01-28,DOWELL / WEST PAINTSVILLE 138 kV,L:17569:17570:138,1.0,True,HUBBARDSTOWN / TRISTATE 345 kV L,L:17843:18705:345,134.2,427.0,5.1,,table,Rebuild line with higher-capacity conductor,4005000.0,202000.0
Q18-1109,2021-01-28,HUBBARDSTOWN SUBSTATION / BIG SANDY 138 kV,L:17843:18619:138,1.0,True,W PAINTSVILLE / BAKER 345 kV,L:17570:17860:345,120.2,300.0,9.1,,table,Rebuild line with higher-capacity conductor,3211000.0,348000.0
Q18-1109,2021-01-28,FUEL / DARRAH 138 kV,L:17998:18006:138,1.0,True,E HUNTINGTON / DARRAH 138 kV,L:17990:18006:138,105.3,186.0,100.0,,table,Reconductor line,1413000.0,1413000.0
Q18-1113,2021-01-23,Eldean – Monashee 100kV,L:19380:19386:100,1.0,True,E Methuen 500-230 kV Auto,X:19576:500:230,181.8,136.0,5.3,,table,Rebuild line with higher-capacity conductor,3490000.0,361000.0
Q18-1113,2021-01-23,Madison Substation – Pendleton 100kV line,L:21985:22400:100,1.0,True,Allegheny Energy Unit 3 4 & 5 345/1 kV XFMR,X:8265:345:1,163.6,85.0,100.0,,table,Rebuild line with higher-capacity conductor,3023000.0,3023000.0
Q18-1113,2021-01-23,Carbondale Nw – Eldean 100kV L,L:19380:19388:100,1.0,True,East Methuen 500-230 kV Transformer Bank,X:19576:500:230,161.6,165.0,5.3,,table,Rebuild line with higher-capacity conductor,2133000.0,221000.0
Q18-1113,2021-01-23,Monashee – W Iverside 100kV line,L:19386:19399:100,1.0,True,E Methuen 500/230kV Transformer Bank,X:19576:500:230,152.9,145.0,5.3,,table,Rebuild line with higher-capacity conductor,2587000.0,268000.0
Q18-1113,2021-01-23,Carbondale Nw – Richard Lake 100kV L,L:19387:19388:100,1.0,True,E Methuen 500 kV/230 kV Transformer Bank,X:19576:500:230,151.7,192.0,5.3,,table,Rebuild line with higher-capacity conductor,3409000.0,353000.0
Q18-1113,2021-01-23,Savona – Richard Lake 100kV line,L:19387:19390:100,1.0,True,E Methuen 500 kV/230 kV TX,X:19576:500:230,144.1,219.0,5.3,,table,Rebuild line with higher-capacity conductor,10098000.0,1045000.0
Q18-1113,2021-01-23,Savona – Butler Municipal Power Plant 100kV,L:18951:19390:100,1.0,True,E Methuen 500-230 kV Transformer,X:19576:500:230,140.0,237.0,5.3,,table,Rebuild line with higher-capacity conductor,2437000.0,252000.0
Q18-1113,2021-01-23,Butler Municipal Power Plant Substation – Hansel 100kV,L:18948:18951:100,1.0,True,E Methuen 500/230kV XFMR,X:19576:500:230,137.0,253.0,5.3,,table,Rebuild line with higher-capacity conductor,4068000.0,421000.0
Q18-1113,2021-01-23,Hansel Substation – Thousand Springs Substation 100kV,L:18948:18954:100,1.0,True,E Methuen 500 kV/230 kV Auto,X:19576:500:230,135.1,263.0,5.3,,table,Rebuild line with higher-capacity conductor,5694000.0,590000.0
Q18-1113,2021-01-23,Websterville Substation – Anchor Hocking 100kV Line,L:22247:22553:100,1.0,True,Anchor Hocking – Semass Tap 100kV,L:22246:22553:100,131.1,119.0,6.5,,table,Rebuild line with higher-capacity conductor,5327000.0,467000.0
Q18-1113,2021-01-23,Cape N Substation – Anchor Hocking 100kV,L:22551:22553:100,1.0,True,East Methuen 500/230kV Transformer Bank,X:19576:500:230,130.0,191.0,8.2,,table,Rebuild line with higher-capacity conductor,4567000.0,412000.0
Q18-1113,2021-01-23,Websterville – Powerline Elkhorn 100kV Line,L:18953:22247:100,1.0,True,Murdock 100 kV/1 kV Transformer,X:21989:100:1,129.6,134.0,5.2,,table,Rebuild line with higher-capacity conductor,16441000.0,2451000.0
Q18-1113,2021-01-23,Eaton – Cape North 100kV,L:22549:22551:100,1.0,True,E Methuen 500-230 kV Auto,X:19576:500:230,128.5,200.0,8.2,,table,Rebuild line with higher-capacity conductor,7663000.0,691000.0
Q18-1113,2021-01-23,Thousand Springs – Powerline Elkhorn 100kV,L:18953:18954:100,1.0,True,Mrdock 100/1 kV TX,X:21989:100:1,122.4,127.0,5.2,,table,Rebuild line with higher-capacity conductor,2989000.0,446000.0
Q18-1113,2021-01-23,Semass Tap Substation – Snyder 100kV,L:18960:22246:100,1.0,True,Websterville – Powerline Elkhorn 100kV,L:18953:22247:100,114.6,162.0,5.3,,table,Rebuild line with higher-capacity conductor,4449000.0,434000.0
Q18-1113,2021-01-23,Semas Tap Substation – Anchor Hocking 100kV,L:22246:22553:100,1.0,True,Powerline Elkhorn – Websterville 100kV,L:18953:22247:100,113.6,169.0,5.3,,table,Rebuild line with higher-capacity conductor,15496000.0,1513000.0
Q18-1113,2021-01-23,Pendleton – Anderson 100kV Line,L:22400:22401:100,1.0,True,Allegheny Energy Units 3 4 & 5 345/1kV XFMR,X:8265:345:1,111.6,125.0,100.0,,table,Rebuild line with higher-capacity conductor,1723000.0,1723000.0
Q18-1113,2021-01-23,S Haven – Anderson Substation 100kV,L:21987:22401:100,1.0,True,Allegheny Energy Units 3 4 & 5 345/1kV Auto,X:8265:345:1,105.1,300.0,100.0,,table,Reconductor line,3180000.0,1534000.0
Q18-1113,2021-01-23,Dutton Pump – Bourne 100kV,L:19367:19369:100,1.0,True,Hansel – Thousand Springs 100kV Line,L:18948:18954:100,100.8,115.0,5.8,,table,Reconductor line,710000.0,98000.0
Q18-1120,2021-01-23,Mecklenburg Power Sta 345 kV/138 kV Autotransformer,X:9650:345:138,0.9403429894249912,True,Mecklenburg Power Sta – Person 345 KV,L:9650:11146:345,151.2,383.0,16.3,,table,Replace transformer with higher-rated unit,9668000.0,1834000.0
Q18-1120,2021-01-23,Cheboygan – Trinidad 138 KV,L:9431:9490:138,1.0,True,Mecklenburg Power Sta – Person 345 KV,L:9650:11146:345,150.9,232.0,8.7,,table,Rebuild line with higher-capacity conductor,12647000.0,11775000.0
Q18-1120,2021-01-23,Welco – Sinai 138 KV,L:9430:9432:138,1.0,True,Person – Mecklenburg Power Station 345 KV,L:9650:11146:345,138.8,318.0,41.2,,table,Rebuild line with higher-capacity conductor,6330000.0,3637000.0
Q18-1120,2021-01-23,Halifax – Sinai 138 KV,L:9426:9430:138,1.0,True,Vewind – Sinai 138 KV,L:9430:9646:138,134.2,219.0,37.6,,table,Rebuild line with higher-capacity conductor,5050000.0,2874000.0
Q18-1120,2021-01-23,Cape Horn – Allied 138 KV,L:9286:9315:138,1.0,True,Bear – Clover 345 KV,L:9276:9669:345,130.9,223.0,5.6,,table,Rebuild line with higher-capacity conductor,18611000.0,16967000.0
Q18-1120,2021-01-23,Halifax – Venwind 138 KV Line,L:9426:9646:138,1.0,True,Venwind – Sinai 138 KV,L:9430:9646:138,124.4,231.0,28.7,,table,Rebuild line with higher-capacity conductor,3457000.0,1762000.0
Q18-1120,2021-01-23,Trinidad – Brimley Substation 138 KV,L:9431:9489:138,1.0,True,Person – Mecklenburg Power Station 345 KV,L:9650:11146:345,123.8,209.0,7.0,,table,Rebuild line with higher-capacity conductor,13539000.0,12543000.0
Q18-1120,2021-01-23,Skylark – Allied 138 KV,L:9315:9472:138,1.0,True,Bear – Clver 345 KV,L:9276:9669:345,119.4,230.0,5.6,,table,Rebuild line with higher-capacity conductor,12991000.0,11844000.0
Q18-1120,2021-01-23,Venwind – Huben 138 KV,L:9425:9646:138,1.0,True,Clover – Bear 345 KV,L:9276:9669:345,118.5,339.0,32.6,,table,Rebuild line with higher-capacity conductor,2955000.0,1489000.0
Q18-1120,2021-01-23,Sinai – Venwind 138 KV,L:9430:9646:138,1.0,True,Halifax – Sinai 138 KV,L:9426:9430:138,113.5,264.0,37.3,,table,Rebuild line with higher-capacity conductor,3972000.0,2266000.0
Q18-1120,2021-01-23,Pine River Alte – Welco Substation 138 KV,L:9420:9432:138,1.0,True,Welco – Sinai Substation 138 KV,L:9430:9432:138,113.1,282.0,100.0,,table,Rebuild line with higher-capacity conductor,11414000.0,11414000.0
Q18-1120,2021-01-23,Mecklenburg Power Sta – Cheboygan 138 KV,L:9490:9650:138,1.0,True,Mecklenburg Power Station – Person 345 KV L,L:9650:11146:345,108.6,346.0,11.9,,table,Reconductor line,4956000.0,4223000.0
Q18-1120,2021-01-23,Skylark – Corson 138 KV,L:9472:9503:138,1.0,True,Bear – Clover 345 KV,L:9276:9669:345,107.3,250.0,5.6,,table,Reconductor line,4510000.0,4111000.0
Q18-1120,2021-01-23,Pine River Alte – State School 138 KV,L:9420:11154:138,1.0,True,Welco – Sinai 138 KV,L:9430:9432:138,106.7,381.0,56.2,,table,Reconductor line,1224000.0,481000.0
Q18-1120,2021-01-23,Corson – Crewe 138 KV,L:9503:9505:138,1.0,True,Bear – Clover 345 KV,L:9276:9669:345,106.4,248.0,5.6,,table,Reconductor line,1606000.0,1465000.0
Q18-1120,2021-01-23,Trinidad – State School 138 KV line,L:9431:11154:138,1.0,True,Mecklenburg Power Station – Person 345 KV,L:9650:11146:345,106.3,501.0,6.9,,table,Reconductor line,1795000.0,1357000.0
Q18-1120,2021-01-23,12Th Ave Substation – Yates Dam Substation 138 KV line,L:9311:9312:138,1.0,True,Hutchins – Bauxite 138 KV,L:9313:9477:138,101.0,158.0,5.1,,table,Reconductor line,3297000.0,2992000.0
Q18-1120,2021-01-23,Jetersville – Crewe Substation 138 KV,L:9504:9505:138,1.0,True,Bear – Clover 345 KV,L:9276:9669:345,100.9,240.0,5.6,,table,Reconductor line,3496000.0,3187000.0
Q18-1120,2021-01-23,Huben – Cape Horn 138 KV,L:9286:9425:138,1.0,True,Bauxite – Hutchins 138 KV,L:9313:9477:138,100.2,356.0,13.4,,table,Reconductor line,3867000.0,3187000.0
Q19-1131,2021-01-26,Exceksuir-Gerald Eagle Electric 100.0 kV Line,L:23252:23253:100,1.0,True,Ft St Vrain-Alder 500.0 kV,L:23263:23527:500,120.2,133.0,36.3,,prose_overloaded,Rebuild line with higher-capacity conductor,3646000.0,2133000.0
Q19-1131,2021-01-26,Wabash 500/230kV XFMR,X:22742:500:230,0.9829640010689782,True,Richland-Dekalb 500.0 kV,L:20309:21759:500,104.0,1974.0,19.1,,prose_overloaded,Replace transformer with higher-rated unit,39315000.0,338000.0
Q19-1131,2021-01-26,Waynedale-State Treet 230.0 kV Line,,0.0,False,Richland-Dekalb 500.0 kV,L:20309:21759:500,103.8,1242.0,17.4,,prose_overloaded,,,
Q19-1131,2021-01-26,Exceksuir-Fork Pickett 100.0 kV,L:23253:23264:100,1.0,True,Ft St Vrain-Alder Substation 500.0 kV line,L:23263:23527:500,127.0,136.0,66.3,,prose_loss,Rebuild line with higher-capacity conductor,1816000.0,1418000.0
Q19-1131,2021-01-26,Ayer Rd-Gerald Eagle Electric 100.0 kV line,L:23218:23252:100,1.0,True,Fort St Vrain-Alder 500.0 kV,L:23263:23527:500,109.8,128.0,36.3,,prose_colon,Reconductor line,2610000.0,1527000.0
Q19-1131,2021-01-26,Waynedale-Montpelier Electric Generating Sta 230.0 kV,L:21763:22708:230,1.0,True,Richland Substation-Dekalb 500.0 kV,L:20309:21759:500,106.4,1568.0,20.6,,prose_colon,Reconductor line,21611000.0,186000.0
Q19-1131,2021-01-26,Swan Valley-Twin County Ranch 230.0 kV L,L:19617:20114:230,1.0,True,Troy Energy Llc Substation-Richland 500.0 kV L,L:20280:20309:500,104.9,1362.0,17.0,,prose_colon,Reconductor line,11004000.0,95000.0
Q19-1131,2021-01-26,Richland-Twin County Ranch 230.0 kV,L:20114:20309:230,0.9752352647481285,False,Troy Energy Llc-Richland 500.0 kV,L:20280:20309:500,103.5,1742.0,19.0,,prose_colon,Reconductor line,10136000.0,87000.0
Q19-1131,2021-01-26,Minnehaha-Napoleon Peaking Sta 230.0 kV,L:19862:20267:230,1.0,True,Troy Energy Llc-Richland 500.0 kV,L:20280:20309:500,103.3,1326.0,12.8,,prose_colon,Reconductor line,17124000.0,147000.0
Q19-1131,2021-01-26,Minnehaha-Station S Van Nuys 230.0 kV line,L:19862:19972:230,0.9731605840178106,False,Troy Energy Llc-Richland 500.0 kV,L:20280:20309:500,101.2,1625.0,16.6,,prose_colon,Reconductor line,5806000.0,50000.0
Q19-1146,2021-01-25,LAKE GOODWIN-ALLEGHENY NO. 5 HYDRO STA 138 KV,L:7377:7419:138,1.0,True,SUGAR HILL-ALLEGHENY ENERGY UNITS 3 4 & 5 345 KV,L:7290:8265:345,149.5,217.0,55.7,,table,Rebuild line with higher-capacity conductor,10445000.0,7395000.0
Q19-1146,2021-01-25,ALLEGHENY NO. HYDRO STA-STINSON 138 KV,L:7419:7427:138,1.0,True,SUGAR HILL-ALLEGHENY ENEGY UNITS 3 4 & 5 345 KV,L:7290:8265:345,143.7,222.0,55.7,,table,Rebuild line with higher-capacity conductor,2840000.0,2010000.0
Q19-1146,2021-01-25,SOUTHEAST VICKSBURG 345/138 kV Transformer Bank,X:8284:345:138,0.9991149626632861,True,ALLEGHENY ENERGY UNITS 3 4 & 5-SOUTHEAST VICKSBURG 500 KV,L:8265:8284:500,133.0,376.0,10.8,,table,Replace transformer with higher-rated unit,19933000.0,6567000.0
Q19-1146,2021-01-25,SLOSS INDUSTRIES CORP-REGAL 138 KV,L:7428:7559:138,1.0,True,ALLEGHENY NO. 5 HYDRO STATION-LAKE GOODWIN 138 KV,L:7377:7419:138,125.6,220.0,48.7,,table,Rebuild line with higher-capacity conductor,6686000.0,3707000.0
Q19-1146,2021-01-25,SLOSS INDUSTRIES CORP-SOUTHEAST VICKSBURG 138 KV,L:7559:8284:138,1.0,True,LAKE GOODWIN-ALLEGHENY NO. 5 YDRO STA 138 KV,L:7377:7419:138,121.8,224.0,48.7,,table,Rebuild line with higher-capacity conductor,4261000.0,2363000.0
Q19-1146,2021-01-25,PLACER-STINSON 138 KV Line,L:7410:7427:138,0.9988155272154533,False,ALLEGHENY ENERGY UNITS 3 4 & 5-SOUTHEAST VICKSBURG 500 KV,L:8265:8284:500,120.7,331.0,30.2,,table,Rebuild line with higher-capacity conductor,1652000.0,1066000.0
Q19-1146,2021-01-25,SUGAR HILL 345/138 kV Transformer,X:7290:345:138,0.9991134069296459,True,RITTER PARK-SUGAR HILL 345 KV,L:7221:7290:345,120.6,465.0,7.5,,table,Replace transformer with higher-rated unit,17939000.0,1102000.0
Q19-1146,2021-01-25,YUCCA-REGAL 138 KV,L:7261:7428:138,1.0,True,LAKE GOODWIN-ALLEGHENY NO. 5 HYDRO STA 138 KV,L:7377:7419:138,115.6,246.0,48.7,,table,Rebuild line with higher-capacity conductor,1934000.0,1072000.0
Q19-1146,2021-01-25,PACOLET DIESEL GENERATION FACILITY-SANDESTIN 138 KV,L:7442:7443:138,1.0,True,PLACER-STINSON 138 KV L,L:7410:7427:138,106.2,200.0,19.0,,table,Reconductor line,612000.0,612000.0
Q19-1146,2021-01-25,PLACER 138/1kV Autotransformer,X:7410:138:1,0.9987408327155705,True,ALLEGHENY ENERGY UNITS 3 4 & 5-SOUTHEAST VICKSBURG 500 KV,L:8265:8284:500,105.6,378.0,30.2,,table,Replace transformer with higher-rated unit,6030000.0,3891000.0
Q19-1175,2021-01-31,Yahara Riv - Colorado 138 KV,L:5764:5966:138,1.0,True,Russell Energy Ctr - Fair Lawn 138 KV,L:5183:5209:138,144.0,271.0,6.2,,table,Rebuild line with higher-capacity conductor,502000.0,51000.0
Q19-1175,2021-01-31,Russell Energy Ctr - Cabinet Gorge 138 KV line,L:5183:5791:138,1.0,True,Romn Nose - Passons 138 KV line,L:5688:5796:138,120.8,235.0,6.0,,table,Rebuild line with higher-capacity conductor,3838000.0,3838000.0
Q19-1196,2021-01-28,Stelco – Murphys 138 kV,L:17350:17639:138,1.0,True,Pine Bluff Watson Chapel – Carraizo 1201 345 kV,L:17208:17847:345,114.9,207.0,14.9,,table,Rebuild line with higher-capacity conductor,5432000.0,866000.0
Q19-1196,2021-01-28,Hubbardstown – Tristate 345 kV,L:17843:18705:345,1.0,True,International Paper – Hanging Rock 500 kV,L:19281:19548:500,103.9,1562.0,9.1,,table,Reconductor line,12377000.0,195000.0
Q19-1198,2021-01-28,Drouen to Alps 100.0 kV,L:19066:19070:100,1.0,True,Barrett to Norwich 500.0 kV,L:19134:19145:500,185.1,127.0,5.8,176.5,fields,Rebuild line with higher-capacity conductor,1547000.0,1547000.0
Q19-1198,2021-01-28,Duranzo to Derouen 100.0 kV,L:19063:19070:100,1.0,True,Barrett to Norwich 500.0 kV L,L:19134:19145:500,182.9,114.0,5.8,173.2,fields,Rebuild line with higher-capacity conductor,3130000.0,3130000.0
Q19-1198,2021-01-28,Carencro to Sunnyslope 100.0 kV,L:19122:19123:100,1.0,True,Wolfe Substation to Brrett 500.0 kV line,L:18862:19134:500,169.1,124.0,58.2,80.3,fields,Rebuild line with higher-capacity conductor,1710000.0,1710000.0
Q19-1198,2021-01-28,Carencro to Devon 100.0 kV L,L:19123:19132:100,1.0,True,Wolfe to Barrett 500.0 kV,L:18862:19134:500,168.6,113.0,58.2,71.1,fields,Rebuild line with higher-capacity conductor,1390000.0,1390000.0
Q19-1198,2021-01-28,Star City to Bellvue 100.0 kV Cir. 2,L:19084:19089:100,1.0,True,Star City to Bllvue 100.0 kV Ckt 1,L:19084:19089:100,130.1,160.0,5.9,123.2,fields,Rebuild line with higher-capacity conductor,1994000.0,1994000.0
Q19-1198,2021-01-28,Devon to Delta York Ec Substation 100.0 kV,L:19099:19132:100,1.0,True,Wolfe to Barrett 500.0 kV,L:18862:19134:500,129.1,122.0,58.2,39.1,fields,Rebuild line with higher-capacity conductor,1966000.0,1966000.0
Q19-1198,2021-01-28,Poncatoula Substation to Sunnyslope Substation 100.0 kV,L:19120:19122:100,1.0,True,Sunnyslope to Carencro 100.0 kV,L:19122:19123:100,128.0,132.0,100.0,14.6,fields,Rebuild line with higher-capacity conductor,2542000.0,2542000.0
Q19-1198,2021-01-28,Star City to Bellvue 100.0 kV Cir. 1,L:19084:19089:100,1.0,True,Star City to Bellvue 100.0 kV,L:19084:19089:100,125.7,166.0,5.9,119.0,fields,Rebuild line with higher-capacity conductor,1994000.0,1994000.0
Q19-1198,2021-01-28,Edgewater Substation to Craigmont 100.0 kV line,L:19103:19106:100,1.0,True,Barrett to Norwich 500.0 kV,L:19134:19145:500,108.2,128.0,8.1,96.2,fields,Reconductor line,510000.0,510000.0
Q19-1198,2021-01-28,Federal Hts to Ltg Pleasant Hill 100.0 kV Line,L:19108:19118:100,1.0,True,Barrett to Norwich 500.0 kV,L:19134:19145:500,104.8,335.0,6.8,100.9,fields,Reconductor line,589000.0,211000.0
Q19-1198,2021-01-28,Craigmont Substation to Ltg Pleasant Hill 100.0 kV line,L:19106:19108:100,0.9984492174941565,False,Norwich to Barrett 500.0 kV,L:19134:19145:500,104.5,351.0,6.8,100.9,fields,Reconductor line,631000.0,226000.0
Q19-1198,2021-01-28,Windmill to Federal Heihts 100.0 kV,L:19034:19118:100,1.0,True,Barrett to Norwich 500.0 kV Line,L:19134:19145:500,100.5,135.0,5.0,93.5,fields,Reconductor line,943000.0,943000.0
Q19-1253,2021-01-21,Twin Branch Pv to Scenic Woods 100 kV line,L:22031:22578:100,1.0,True,Kemper County to Twin Branch 100 kV,L:22034:22574:100,139.1,170.0,36.2,,prose_overloaded,Rebuild line with higher-capacity conductor,1446000.0,504000.0
Q19-1253,2021-01-21,Parkrose to Twin Branchpv 100 kV,L:22015:22578:100,1.0,True,Twin Branch to Kemper County 100 kV L,L:22034:22574:100,112.6,191.0,36.2,,prose_overloaded,Rebuild line with higher-capacity conductor,5453000.0,1901000.0
Q19-1253,2021-01-21,Scenic Woods to High Falls - Croghan Ny 100 kV,L:22031:22579:100,1.0,True,Twin Branch to Kemper County 100 kV,L:22034:22574:100,135.8,143.0,36.2,,prose_colon,Rebuild line with higher-capacity conductor,1079000.0,372000.0
Q19-1253,2021-01-21,N Mesquite to Denver Terminal 100 kV line,L:22596:22598:100,1.0,True,Scenic Woods to Twin Branch Pv 100 kV,L:22031:22578:100,110.9,144.0,16.0,,prose_colon,Rebuild line with higher-capacity conductor,2407000.0,591000.0
Q19-1270,2021-01-24,LISLE - BPA TROUTDALE 100 kV,L:23143:23152:100,1.0,True,BPA TROUTDALE - SARIVAL 100 kV L,L:23136:23152:100,203.9,103.0,100.0,,table,Rebuild line with higher-capacity conductor,2104000.0,2104000.0
Q19-1270,2021-01-24,BPA TROUTDALE - SARIVAL 100 kV,L:23136:23152:100,1.0,True,LISLE - BPA TROUTDALE 100 kV,L:23143:23152:100,148.8,141.0,100.0,,table,Rebuild line with higher-capacity conductor,1010000.0,1010000.0
Q19-1270,2021-01-24,LISLE - TROPIC ISLE 100 kV,L:23143:23451:100,1.0,True,SARIVAL - BPA TROUTDALE 100 kV,L:23136:23152:100,118.1,103.0,61.2,,table,Rebuild line with higher-capacity conductor,1336000.0,1336000.0
Q19-1270,2021-01-24,SARIVAL - BRENAS 9201 100 kV,L:23136:23149:100,1.0,True,LISLE - BPA TROUTDALE 100 kV line,L:23143:23152:100,108.1,117.0,35.8,,table,Reconductor line,745000.0,745000.0
Q19-1270,2021-01-24,DOOVILLE - THOMAS HILL STATION 230 kV,L:22098:22721:230,1.0,True,MONTPELIER ELECTRIC GENERATING STA 500 kV/230 kV Auto,X:22708:500:230,101.9,925.0,5.6,,table,Reconductor line,12884000.0,155000.0
Q19-1283,2021-01-29,CRAWFORDSVILLE POWER PLANT 345 kV/138 kV Auto,X:5367:345:138,1.0,True,ALLSTON to METUCHEN 138 kV,L:5554:5979:138,106.8,449.0,6.7,,table,Replace transformer with higher-rated unit,17544000.0,3844000.0
Q19-1318,2021-01-30,Gainesville / Novec Paradise 138 KV,L:10067:10139:138,1.0,True,Stonewall Energy Ctr / Fountain 138 KV,L:9865:10068:138,155.2,218.0,75.9,,table,Rebuild line with higher-capacity conductor,1469000.0,702000.0
Q19-1318,2021-01-30,Gainesville / Michigan Wind 2 138 KV L,L:10139:10140:138,1.0,True,Fountain / Stonewall Energy Center 138 KV L,L:9865:10068:138,151.0,241.0,75.9,,table,Rebuild line with higher-capacity conductor,2021000.0,966000.0
Q19-1318,2021-01-30,Vmea Peaking Gen / Woods Dp 138 KV,L:10144:10303:138,1.0,True,West Staunton / Woods Dp 138 KV,L:10072:10303:138,132.1,234.0,5.8,,table,Rebuild line with higher-capacity conductor,7123000.0,1551000.0
Q19-1318,2021-01-30,Stonewall Energ Center / Blaine 138 KV,L:9865:10069:138,1.0,True,Gainesvlle / Michigan Wind 2 138 KV,L:10139:10140:138,124.3,230.0,70.2,,table,Rebuild line with higher-capacity conductor,1849000.0,1415000.0
Q19-1318,2021-01-30,W Staunton / Dean Drive Area Electric Generators 138 KV Line,L:10072:10266:138,1.0,True,Stonewall Energy Ctr / Fountain 138 KV,L:9865:10068:138,123.3,310.0,39.3,,table,Rebuild line with higher-capacity conductor,754000.0,356000.0
Q19-1318,2021-01-30,Novec Paradise / Dean Drive Area Electric Generators 138 KV line,L:10067:10266:138,1.0,True,Stonewall Energy Center / Fountain 138 KV,L:9865:10068:138,123.3,310.0,39.3,,table,Rebuild line with higher-capacity conductor,2828000.0,1333000.0
Q19-1318,2021-01-30,Blaine / Chaffee Gas Recovery 138 KV,L:10069:10071:138,1.0,True,Michigan Wind 2 Substation / Gainesville 138 KV,L:10139:10140:138,122.0,264.0,70.2,,table,Rebuild line with higher-capacity conductor,1637000.0,1253000.0
Q19-1318,2021-01-30,Prince William Dp Substation / Clover Hill 138 KV,L:10272:10293:138,1.0,True,West Staunton / Woods Dp 138 KV,L:10072:10303:138,121.5,232.0,7.5,,table,Rebuild line with higher-capacity conductor,2279000.0,726000.0
Q19-1318,2021-01-30,Elk Horn / Clover Hill 138 KV,L:9924:10293:138,1.0,True,W Staunton / Woods Dp 138 KV,L:10072:10303:138,121.5,232.0,7.5,,table,Rebuild line with higher-capacity conductor,1148000.0,366000.0
Q19-1318,2021-01-30,Stonewall Energy Center / Fountain 138 KV L,L:9865:10068:138,1.0,True,Gainesville / Michigan Wind 2 138 KV,L:10139:10140:138,118.0,365.0,70.2,,table,Rebuild line with higher-capacity conductor,1411000.0,598000.0
Q19-1318,2021-01-30,Hoover / Elk Horn 138 KV,L:9924:10280:138,1.0,True,W Staunton / Woods Dp 138 KV Line,L:10072:10303:138,116.2,227.0,7.5,,table,Rebuild line with higher-capacity conductor,1793000.0,571000.0
Q19-1318,2021-01-30,Hoover / Menan 138 KV,L:10280:10306:138,1.0,True,West Staunton / Woods Dp 138 KV L,L:10072:10303:138,115.4,229.0,7.5,,table,Rebuild line with higher-capacity conductor,1516000.0,483000.0
Q19-1318,2021-01-30,W Staunton / Woods Dp 138 KV,L:10072:10303:138,1.0,True,Stonewall Energy Ctr / Fountain 138 KV,L:9865:10068:138,114.1,438.0,30.1,,table,Rebuild line with higher-capacity conductor,804000.0,252000.0
Q19-1318,2021-01-30,Menan / Norfork 138 KV,L:10073:10306:138,1.0,True,W Staunton / Woods Dp 138 KV Line,L:10072:10303:138,113.1,234.0,7.5,,table,Rebuild line with higher-capacity conductor,4641000.0,1479000.0
Q19-1318,2021-01-30,Battery Hts Dp / Toa Vaca 138 KV,L:10275:10307:138,1.0,True,Battery Hts Dp / Toa Vaca 138 KV,L:10275:10307:138,107.5,446.0,13.6,,table,Reconductor line,388000.0,76000.0
Q19-1318,2021-01-30,Battery Heights Dp / Toa Vaca 138 KV Ckt 2,L:10275:10307:138,1.0,True,Battery Hts Dp / Toa Vaca 138 KV #1,L:10275:10307:138,107.5,446.0,13.6,,table,Reconductor line,388000.0,76000.0
Q19-1318,2021-01-30,Battery Hts Dp Substation / Norfork 138 KV Ckt 1,L:10073:10275:138,1.0,True,Norfork / Battery Hts Dp 138 KV Line 2,L:10073:10275:138,107.5,472.0,14.3,,table,Reconductor line,421000.0,83000.0
Q19-1318,2021-01-30,Norfok / Battery Hts Dp 138 KV Cir. 2,L:10073:10275:138,1.0,True,Battery Heights Dp / Norfork Substation 138 KV #1,L:10073:10275:138,107.5,472.0,14.3,,table,Reconductor line,421000.0,83000.0
Q19-1318,2021-01-30,Colonial / Idaho Springs 138 KV,L:9875:10158:138,1.0,True,Colonial / Sideburn 138 KV Line,L:9859:9875:138,106.3,492.0,17.3,,table,Reconductor line,612000.0,98000.0
Q19-1318,2021-01-30,Sideburn / Colonial 138 KV,L:9859:9875:138,1.0,True,Colonial / Idaho Springs 138 KV,L:9875:10158:138,105.6,416.0,13.5,,table,Reconductor line,2192000.0,424000.0
Q19-1318,2021-01-30,Colonial / Clifton 138 KV Line 1,L:9868:9875:138,1.0,True,Colonial / Clifton 138 KV Ckt 2,L:9868:9875:138,105.4,537.0,17.2,,table,Reconductor line,695000.0,113000.0
Q19-1318,2021-01-30,Clifton / Colonial 138 KV Line 2,L:9868:9875:138,1.0,True,Colonial / Clifton 138 KV Ckt 1,L:9868:9875:138,105.4,537.0,17.2,,table,Reconductor line,695000.0,113000.0
Q19-1318,2021-01-30,Norfork / Clifton 138 KV line,L:9868:10073:138,1.0,True,Clifton / Norfork 138 KV Circuit 2,L:9868:10073:138,105.0,562.0,17.4,,table,Reconductor line,1055000.0,171000.0
Q19-1318,2021-01-30,Clifton Substation / Norfork 138 KV Ckt 2,L:9868:10073:138,1.0,True,Clifton / Norfork 138 KV #1,L:9868:10073:138,105.0,562.0,17.4,,table,Reconductor line,1055000.0,171000.0
Q19-1349,2021-02-01,Winger to 20 Plant 100kV,L:19748:19753:100,1.0,True,Imperial to Eufaula 500kV,L:19780:20266:500,144.5,156.0,9.3,,prose_overloaded,Rebuild line with higher-capacity conductor,1455000.0,487000.0
Q19-1349,2021-02-01,Marcos to Galeville 100kV line,L:19797:20279:100,1.0,True,Dickinson to Ave Maria S 100kV L,L:19766:19770:100,158.6,163.0,5.0,,prose_loss,Rebuild line with higher-capacity conductor,5097000.0,990000.0
Q19-1349,2021-02-01,Nottingham to 20 Plant 100kV,L:19740:19748:100,1.0,True,Imperial to Eufaula 500kV Line,L:19780:20266:500,112.9,113.0,6.2,,prose_loss,Rebuild line with higher-capacity conductor,2213000.0,741000.0
Q19-1349,2021-02-01,Juncos Tc to Jarvis 230kV L,L:19746:20302:230,1.0,True,Imperial to Eufaula 500kV Line,L:19780:20266:500,108.8,491.0,9.1,,prose_loss,Reconductor line,3452000.0,1770000.0
Q19-1349,2021-02-01,project contributes 9.3% DFAX (16.4 MW) to this overload. 88Th-Fruitridge to Hathaway 100kV,L:19750:19752:100,0.9831652553143877,True,20 Plant to Winger 100kV,L:19748:19753:100,113.1,105.0,6.9,,prose_colon,Rebuild line with higher-capacity conductor,2175000.0,579000.0
Q19-1349,2021-02-01,Juniper to Chasm 100kV Line,L:19721:19727:100,1.0,True,Walteria 500/230 kV XFMR,X:20296:500:230,102.4,134.0,5.6,,prose_colon,Reconductor line,1015000.0,233000.0
Q20-1419,2021-01-23,PINEY CRK PROJECT 345-138 kV XFMR,X:8253:345:138,0.9995467230285526,True,PINEY CRK PROJECT 500/345kV Autotransformer,X:8253:500:345,111.1,625.0,46.1,,table,Replace transformer with higher-rated unit,19885000.0,1905000.0
Q20-1419,2021-01-23,ALLEGHENY HYDRO NO 8 345 kV/138 kV XFMR,X:8281:345:138,0.9981884012554897,True,PINEY CRK PROJECT / CALDWELL 345kV,L:7702:8253:345,111.0,564.0,13.7,,table,Replace transformer with higher-rated unit,15181000.0,1069000.0
Q20-1419,2021-01-23,CORYDN / JUANA DIAZ 5802 138kV,L:7425:7688:138,1.0,True,PINEY CREEK PROJECT SUBSTATION / CALDWELL 345kV,L:7702:8253:345,109.6,202.0,5.4,,table,Reconductor line,7314000.0,441000.0
Q20-1419,2021-01-23,PINEY CREEK PROJECT / GEYSERS TAP 1 138kV,L:7693:8253:138,1.0,True,PINEY / PINEY CREEK PROJECT 138kV,L:7681:8253:138,109.1,413.0,57.7,,table,Reconductor line,1183000.0,159000.0
Q20-1419,2021-01-23,RAUN / GEYSERS TAP 1 SUBSTATION 138kV,L:7685:7693:138,1.0,True,PINEY CRK PROJECT / PINEY 138kV,L:7681:8253:138,109.0,368.0,72.0,,table,Reconductor line,1097000.0,195000.0
Q20-1419,2021-01-23,RAUN / DIVIDE 138kV,L:7685:7690:138,1.0,True,PINEY / PINEY CREEK PROJECT 138kV,L:7681:8253:138,108.8,372.0,72.0,,table,Reconductor line,3181000.0,565000.0
Q20-1419,2021-01-23,SCOTT / AMERICAN CRYSTAL SUGAR DRAYTON 345kV,L:6309:7647:345,1.0,True,ORCHARD ROAD / SHAWVILLE STATION 500kV,L:7672:8249:500,101.0,1119.0,5.1,,table,Reconductor line,24640000.0,2121000.0
Q20-1430,2021-02-01,FRENCH LANDING DAM – HOUMA 100kV,L:23084:23156:100,1.0,True,MOSBY – MOUNT POLLEY 100kV,L:23014:23078:100,132.1,122.0,8.9,,table,Rebuild line with higher-capacity conductor,1668000.0,68000.0
Q20-1430,2021-02-01,CARBON CTR 500/345 kV Autotransformer,X:7809:500:345,0.96,True,BLACKROCK – SHAWVILLE STA 345kV,L:7709:8249:345,126.7,1998.0,6.2,,table,Replace transformer with higher-rated unit,21031000.0,27000.0
Q20-1430,2021-02-01,SHAWVILLE STA – CARBON CTR 500kV,L:7809:8249:500,1.0,True,BLACKROCK – SHAWVILLE STATION SUBSTATION 345kV,L:7709:8249:345,119.4,2111.0,6.2,,table,Rebuild line with higher-capacity conductor,138815000.0,177000.0
Q20-1430,2021-02-01,MOUNT POLLEY – PAMPANOS 100kV line,L:23014:23079:100,1.0,True,TIDELANDS SUBSTATION 230/1kV Auto,X:22827:230:1,115.1,149.0,17.3,,table,Rebuild line with higher-capacity conductor,919000.0,62000.0
Q20-1430,2021-02-01,ORCHARD ROAD – SHAWVILLE STA 500kV,L:7672:8249:500,1.0,True,SHAWVILLE STA – SCOTT 345kV,L:7647:8249:345,114.6,2944.0,7.8,,table,Rebuild line with higher-capacity conductor,184425000.0,236000.0
Q20-1430,2021-02-01,PINEVILLE DELIVERY 1 SUBSTATION – KIMBERLY 100kV Ckt 1,L:22985:23016:100,1.0,True,PINEVILLE DELIVERY 1 – KIMBERLY 100kV Line,L:22985:23016:100,109.1,143.0,5.7,,table,Reconductor line,616000.0,14000.0
Q20-1430,2021-02-01,KIMBERLY – PINEVILLE DELIVERY 1 100kV Cir. 2,L:22985:23016:100,1.0,True,PINEVILLE DELIVERY 1 – KIMBERLY 100kV Circuit 1,L:22985:23016:100,109.1,143.0,5.7,,table,Reconductor line,616000.0,14000.0
Q20-1430,2021-02-01,SHAWVILLE STATION – BLACKROCK SUBSTATION 345kV Line,L:7709:8249:345,1.0,True,CARBON CTR 500 kV/345 kV TX,X:7809:500:345,104.7,2489.0,7.1,,table,Reconductor line,12924000.0,17000.0
Q20-1430,2021-02-01,BLACKROCK – CALDWELL 345kV,L:7702:7709:345,1.0,True,CARBON CENTER 500/345kV Transformer,X:7809:500:345,103.3,1935.0,5.3,,table,Reconductor line,14716000.0,19000.0
Q20-1430,2021-02-01,CORONET – FT HUMBUG 500kV,L:6421:8103:500,1.0,True,ACADIA – MONTOUR STA 500kV,L:7109:7114:500,103.2,3346.0,8.2,,table,Reconductor line,79453000.0,101000.0
Q20-1430,2021-02-01,MADISON PARK – HENRY D KING 100kV,L:22823:22824:100,1.0,True,CARRIZO PLAINS – SPILLS 100kV line,L:23064:23067:100,100.7,128.0,5.8,,table,Reconductor line,279000.0,26000.0
Q20-1434,2021-01-25,Dunn Siding to Ladysmith Substation 138 KV,L:9730:10281:138,1.0,True,Merced to Tuckasegee Tie 138 KV,L:9820:10120:138,159.4,244.0,81.8,,table,Rebuild line with higher-capacity conductor,4791000.0,4791000.0
Q20-1434,2021-01-25,Cranes Corner to Re River Substation 138 KV,L:10189:10191:138,0.9590637230823847,False,Dunn Siding to Ladysmith 138 KV,L:9730:10281:138,155.9,204.0,100.0,,table,Rebuild line with higher-capacity conductor,3344000.0,3344000.0
Q20-1434,2021-01-25,Cranes Corner Substation to Calmont 138 KV L,L:10189:10192:138,1.0,True,Dunn Siding to Ladysmith 138 KV,L:9730:10281:138,135.8,217.0,100.0,,table,Rebuild line with higher-capacity conductor,5764000.0,5764000.0
Q20-1434,2021-01-25,Birchwood 345/138kV XFMR,X:10290:345:138,0.9977077342979682,True,Birchwood Substation to Nauvoo 345 KV,L:8680:10290:345,114.2,529.0,5.6,,table,Replace transformer with higher-rated unit,16208000.0,7231000.0
Q20-1434,2021-01-25,Calmont to Ladysmith 138 KV L,L:9730:10192:138,1.0,True,Ladysmith to Dunn Siding 138 KV,L:9730:10281:138,112.6,240.0,100.0,,table,Rebuild line with higher-capacity conductor,10270000.0,10270000.0
Q20-1434,2021-01-25,Slabtown to Dunn Siding 138 KV L,L:9733:10281:138,1.0,True,Libby to Red Riv 138 KV,L:10191:10201:138,112.5,271.0,13.3,,table,Rebuild line with higher-capacity conductor,13552000.0,13552000.0
Q20-1434,2021-01-25,Lookout to Nathan 138 KV,L:8662:10019:138,1.0,True,Libby to Contra Costa 138 KV,L:10200:10201:138,109.9,321.0,6.1,,table,Reconductor line,4195000.0,595000.0
Q20-1434,2021-01-25,Alligator 500 kV/345 kV Autotransformer,X:8286:500:345,0.9850846874636239,True,Mountaineer Wind Energy Ctr to Santee Cooper 345 KV L,L:18696:18697:345,107.0,896.0,5.1,,table,Replace transformer with higher-rated unit,32894000.0,1103000.0
Q20-1434,2021-01-25,Westlake to Lake Agnes 138 KV line,L:8673:8676:138,1.0,True,Dunn Siding to Ladysmith 138 KV,L:9730:10281:138,102.9,228.0,5.1,,table,Reconductor line,595000.0,347000.0
Q20-1434,2021-01-25,Kearneyville to Clark County 345 KV,L:8742:17910:345,1.0,True,Grimmway-Malaga to Sleepy Hollow 138 KV,L:18208:18210:138,102.2,1721.0,6.6,,table,Reconductor line,25737000.0,484000.0
Q20-1434,2021-01-25,Sperry to Libby 138 KV Line,L:10199:10201:138,1.0,True,Red River to Libby 138 KV line,L:10191:10201:138,102.0,292.0,18.0,,table,Reconductor line,562000.0,562000.0
Q20-1434,2021-01-25,Mountaineer Wind Energy Center to Santee Cooper 345 KV L,L:18696:18697:345,1.0,True,Spindle Substation 500/345 kV Transformer,X:8268:500:345,101.8,1476.0,5.1,,table,Reconductor line,15888000.0,644000.0
Q20-1434,2021-01-25,Skaggs Branch to Sperry 138 KV,L:10190:10199:138,1.0,True,Red Riv to Libby 138 KV line,L:10191:10201:138,101.1,329.0,18.0,,table,Reconductor line,4606000.0,4606000.0
Q20-1434,2021-01-25,Slabtown to Skaggs Branch Substation 138 KV,L:9733:10190:138,1.0,True,Red River to Libby 138 KV line,L:10191:10201:138,100.6,361.0,18.0,,table,Reconductor line,2332000.0,2332000.0
Q19-1243,2021-02-16,Hassen Cassel to Muldoon Mill 100.0 kV,L:21777:21792:100,1.0,True,Wayne Trace to Darlington Road 100.0 kV line,L:21773:21789:100,217.2,107.0,5.4,210.9,fields,Rebuild line with higher-capacity conductor,3500000.0,1193000.0
Q19-1243,2021-02-16,Darlington Road Substation to Hassen Cassel 100.0 kV,L:21777:21789:100,1.0,True,Darlington Rd to Wayne Trace 100.0 kV,L:21773:21789:100,186.5,118.0,5.4,180.7,fields,Rebuild line with higher-capacity conductor,1621000.0,553000.0
Q19-1243,2021-02-16,Lake arion to Point A 100.0 kV line,L:19830:19831:100,1.0,True,Dekalb to Richland 500.0 kV,L:20309:21759:500,141.1,172.0,5.7,136.9,fields,Rebuild line with higher-capacity conductor,3915000.0,1427000.0
Q19-1243,2021-02-16,Roseau County to S Whitehall 100.0 kV,L:19834:21806:100,1.0,True,John S Rainey to Trier 100.0 kV,L:21785:21798:100,141.1,131.0,11.7,129.7,fields,Rebuild line with higher-capacity conductor,14463000.0,14463000.0
Q19-1243,2021-02-16,Barret to Point A 100.0 kV,L:19825:19830:100,1.0,True,Richland to Dekalb 500.0 kV,L:20309:21759:500,138.0,191.0,5.7,134.2,fields,Rebuild line with higher-capacity conductor,15817000.0,5764000.0
Q19-1243,2021-02-16,Wodburn to Monroeville 100.0 kV,L:21753:21812:100,1.0,True,Rihland to Dekalb 500.0 kV,L:20309:21759:500,127.6,230.0,5.6,124.5,fields,Rebuild line with higher-capacity conductor,12298000.0,3975000.0
Q19-1243,2021-02-16,Sage to Wooburn 100.0 kV,L:21807:21812:100,1.0,True,Richland to Dekalb 500.0 kV,L:20309:21759:500,125.4,244.0,5.6,122.5,fields,Rebuild line with higher-capacity conductor,3753000.0,1213000.0
Q19-1243,2021-02-16,Barret to Roseau County 100.0 kV,L:19825:19834:100,1.0,True,Richland to Dekalb 500.0 kV Line,L:20309:21759:500,124.7,200.0,10.4,118.0,fields,Rebuild line with higher-capacity conductor,9771000.0,9771000.0
Q19-1243,2021-02-16,Sage Substation to Monte Del Estado 6303 100.0 kV line,L:21799:21807:100,1.0,True,Dekalb to Richland 500.0 kV,L:20309:21759:500,122.7,264.0,5.6,120.0,fields,Rebuild line with higher-capacity conductor,4250000.0,1374000.0
Q19-1243,2021-02-16,Segs 5 to Pevine 100.0 kV,L:21764:21784:100,1.0,True,Richland to Dekalb 500.0 kV,L:20309:21759:500,113.2,203.0,14.5,104.1,fields,Rebuild line with higher-capacity conductor,3867000.0,1981000.0
Q19-1243,2021-02-16,Wayne Trace to Allen 100.0 kV Line,L:21773:21787:100,1.0,True,Segs 5 Substation to Hillcrest 100.0 kV,L:21764:21772:100,105.4,390.0,7.2,103.1,fields,Reconductor line,1341000.0,104000.0
Q19-1252,2021-02-15,Youngwood 500 kV/345 kV XFMR,X:8220:500:345,0.9897001778530803,True,Youngwood / Univ Of Nc Hapel Hill Cogen Facility 345.0 kV Line,L:8220:8228:345,110.5,732.0,6.4,,table,Replace transformer with higher-rated unit,31924000.0,981000.0
Q19-1252,2021-02-15,Fair Oaks 345 kV/138 kV Autotransformer,X:7935:345:138,1.0,True,East Devon / Carrel 345.0 kV,L:7491:7942:345,104.6,821.0,80.3,,table,Replace transformer with higher-rated unit,25293000.0,2578000.0
Q19-1255,2021-02-24,E Cortez / John C. Eisinger 100kV,L:18981:19346:100,1.0,True,Omni-Hackberry / Norwich 500kV,L:19030:19145:500,134.5,126.0,14.1,,table,Rebuild line with higher-capacity conductor,8370000.0,8370000.0
Q19-1255,2021-02-24,Jug Street / Goose Lake 100kV,L:19025:19026:100,1.0,True,Omni-Hackberry / Waynoka Gas Processing Plant 230kV,L:19027:19030:230,118.8,157.0,8.5,,table,Rebuild line with higher-capacity conductor,1601000.0,1601000.0
Q19-1255,2021-02-24,Mead Pump / Goose Lake 100kV,L:19024:19025:100,1.0,True,Waynoka Gas Processing Plant / Omni-Hackberry 230kV line,L:19027:19030:230,118.0,141.0,8.5,,table,Rebuild line with higher-capacity conductor,1232000.0,1232000.0
Q19-1255,2021-02-24,Mead Pump / Magdalena 100kV,L:19024:19137:100,0.9988023426580662,False,Waynoka Gas Processing Plant / Omni-Hackberry 230kV Line,L:19027:19030:230,112.1,132.0,8.5,,table,Rebuild line with higher-capacity conductor,1711000.0,1711000.0
Q19-1255,2021-02-24,Magdalena / Daly City Tap 100kV Line,L:19051:19137:100,1.0,True,Omni-Hackberry / Waynoka Gas Processing Plant 230kV,L:19027:19030:230,106.3,125.0,8.5,,table,Reconductor line,1233000.0,1233000.0
Q19-1255,2021-02-24,Penrn Substation / John C. Eisinger 100kV,L:18981:18982:100,1.0,True,Denmark Substation / Thrive Fontana 100kV,L:20067:20120:100,105.7,133.0,8.6,,table,Reconductor line,1182000.0,1182000.0
Q19-1255,2021-02-24,Opp Substation / Penryn 100kV,L:18966:18982:100,1.0,True,Denmark / Thrive Fontana 100kV line,L:20067:20120:100,100.2,128.0,8.6,,table,Reconductor line,829000.0,829000.0
Q19-1306,2021-02-18,Murdock - Sabanera 230.0 kV,L:21989:22765:230,1.0,True,East Methuen - Henry County 500.0 kV,L:19576:22739:500,104.4,731.0,36.8,,table,Reconductor line,17049000.0,497000.0
Q19-1315,2021-02-21,Grassmere to Red Hill 138 KV L,L:9109:9111:138,1.0,True,Clover to Bear Substation 345 KV,L:9276:9669:345,120.1,295.0,5.6,,table,Rebuild line with higher-capacity conductor,2110000.0,561000.0
Q19-1315,2021-02-21,Boonsboro to Reusens 138 KV,L:9218:9219:138,1.0,True,Clover Substation to Bear 345 KV,L:9276:9669:345,118.6,388.0,5.2,,table,Rebuild line with higher-capacity conductor,1814000.0,123000.0
Q19-1315,2021-02-21,Coal Mtn to Grassmere 138 KV,L:9106:9109:138,1.0,True,Bear to Clover 345 KV Line,L:9276:9669:345,117.4,329.0,5.6,,table,Rebuild line with higher-capacity conductor,5519000.0,1467000.0
Q19-1315,2021-02-21,Coal Mtn to Central Austin 138 KV line,L:9106:9107:138,1.0,True,Bear to Clover 345 KV Line,L:9276:9669:345,116.7,338.0,5.6,,table,Rebuild line with higher-capacity conductor,5454000.0,1450000.0
Q19-1315,2021-02-21,Central Austin to Waynesboro 138 KV Line,L:9107:9194:138,1.0,True,Bear to Clover 345 KV,L:9276:9669:345,116.1,348.0,5.6,,table,Rebuild line with higher-capacity conductor,3099000.0,824000.0
Q19-1315,2021-02-21,Waynesboro to Alderwood 138 KV,L:9193:9194:138,1.0,True,Bear to Clover 345 KV,L:9276:9669:345,114.4,377.0,5.6,,table,Rebuild line with higher-capacity conductor,3948000.0,1050000.0
Q19-1315,2021-02-21,Walworth to Shenandoah 138 KV,L:9119:9275:138,1.0,True,Bear to Clover 345 KV,L:9276:9669:345,111.5,345.0,5.5,,table,Rebuild line with higher-capacity conductor,23718000.0,6601000.0
Q19-1315,2021-02-21,Shenandoah to Aibonito Pds 138 KV line,L:9163:9275:138,1.0,True,Bear to Clover 345 KV,L:9276:9669:345,110.5,367.0,5.5,,table,Rebuild line with higher-capacity conductor,35366000.0,9843000.0
Q19-1315,2021-02-21,Monel to Candelaria 138 KV,L:9154:9502:138,1.0,True,Bear to Clover Substation 345 KV,L:9276:9669:345,107.7,443.0,8.2,,table,Reconductor line,12066000.0,2038000.0
Q19-1315,2021-02-21,Bear to Fluvanna P.S 345 KV L,L:9276:9631:345,1.0,True,Bear to Leavitt 345 KV #1,L:9276:9944:345,106.5,1358.0,13.3,,table,Reconductor line,48548000.0,573000.0
Q19-1315,2021-02-21,Hinton Ap to Oxnard 138 KV,L:18544:18545:138,1.0,True,Coal to Mcclain Energy Facility 138 KV Line,L:18438:18445:138,104.0,229.0,5.2,,table,Reconductor line,1654000.0,101000.0
Q19-1315,2021-02-21,De Kalb to Oxnard 138 KV,L:18442:18545:138,1.0,True,Coal to Mcclain Energy Facility 138 KV,L:18438:18445:138,103.8,223.0,5.2,,table,Reconductor line,3763000.0,229000.0
Q19-1315,2021-02-21,Mcclain Energy Facility to De Kalb 138 KV,L:18438:18442:138,1.0,True,Mcclain Energy Facility to Coal 138 KV,L:18438:18445:138,102.3,220.0,5.2,,table,Reconductor line,1420000.0,87000.0
Q19-1315,2021-02-21,Bear to Mecklenburg Power Station 345 KV L,L:9276:9650:345,1.0,True,Bear to Clover Substation 345 KV,L:9276:9669:345,101.2,2827.0,19.5,,table,Reconductor line,63589000.0,942000.0
Q19-1328,2021-03-01,Mariposa – Acec Brooks 100.0 kV,L:19005:19073:100,1.0,True,Norich – Barrett 500.0 kV,L:19134:19145:500,177.9,150.0,7.3,,table,Rebuild line with higher-capacity conductor,3626000.0,1707000.0
Q19-1328,2021-03-01,Mariposa – Mosher 100.0 kV,L:19005:19144:100,1.0,True,Norwich Substation – Barrett 500.0 kV,L:19134:19145:500,175.7,140.0,7.3,,table,Rebuild line with higher-capacity conductor,2347000.0,1104000.0
Q19-1328,2021-03-01,Bishop Creek 3 – Clapham 100.0 kV line,L:19271:19908:100,1.0,True,Trego – Beaver 500.0 kV,L:19893:20264:500,162.5,139.0,5.0,,table,Rebuild line with higher-capacity conductor,12026000.0,12026000.0
Q19-1328,2021-03-01,Eustis Substation – Bishop Creek 3 100.0 kV Line,L:19270:19271:100,1.0,True,Trego Substation – Beaver 500.0 kV,L:19893:20264:500,161.9,136.0,5.0,,table,Rebuild line with higher-capacity conductor,9053000.0,9053000.0
Q19-1328,2021-03-01,Eustis – North Trail 100.0 kV line,L:18999:19270:100,1.0,True,Trego – Beaver Substation 500.0 kV,L:19893:20264:500,158.7,134.0,5.0,,table,Rebuild line with higher-capacity conductor,9883000.0,9883000.0
Q19-1328,2021-03-01,Sithe – Mechanicsburg 100.0 kV,L:18835:18988:100,1.0,True,Wolfe – Barrett 500.0 kV Line,L:18862:19134:500,157.4,141.0,5.4,,table,Rebuild line with higher-capacity conductor,13381000.0,13381000.0
Q19-1328,2021-03-01,Drumrock – Apple Vly 100.0 kV,L:18977:19141:100,1.0,True,Wolfe – Barrett 500.0 kV,L:18862:19134:500,152.5,121.0,6.5,,table,Rebuild line with higher-capacity conductor,3115000.0,1110000.0
Q19-1328,2021-03-01,Downs – Alps 100.0 kV,L:19061:19066:100,1.0,True,Barrett – Norwich 500.0 kV line,L:19134:19145:500,139.5,129.0,5.4,,table,Rebuild line with higher-capacity conductor,918000.0,918000.0
Q19-1328,2021-03-01,Carnal – Tupelo 100.0 kV,L:18989:18991:100,1.0,True,Wolfe – Barrett 500.0 kV,L:18862:19134:500,131.7,129.0,9.0,,table,Rebuild line with higher-capacity conductor,6093000.0,6093000.0
Q19-1328,2021-03-01,Downs Substation – Wilmington Sta C Tap 100.0 kV line,L:19056:19061:100,0.9683516468213957,False,Norwich – Barrett Substation 500.0 kV,L:19134:19145:500,130.3,158.0,5.4,,table,Rebuild line with higher-capacity conductor,1093000.0,1093000.0
Q19-1328,2021-03-01,Drumrock – Hayden 100.0 kV,L:18973:18977:100,1.0,True,Wolfe – Barrett 500.0 kV,L:18862:19134:500,124.9,130.0,6.5,,table,Rebuild line with higher-capacity conductor,5667000.0,2020000.0
Q19-1328,2021-03-01,Wansley – Acec Brooks 100.0 kV,L:19059:19073:100,1.0,True,Wanley Substation – Acec Brooks 100.0 kV #1,L:19059:19073:100,124.3,193.0,9.3,,table,Rebuild line with higher-capacity conductor,2595000.0,2595000.0
Q19-1328,2021-03-01,Tupelo – Hyatt 100.0 kV L,L:18991:18993:100,1.0,True,Wolfe – Barrett 500.0 kV,L:18862:19134:500,123.5,119.0,9.0,,table,Rebuild line with higher-capacity conductor,20476000.0,20476000.0
Q19-1328,2021-03-01,Tejon – Neligh 100.0 kV,L:18968:18972:100,1.0,True,Apple Vly – N Bench 100.0 kV,L:19141:19142:100,120.8,109.0,5.4,,table,Rebuild line with higher-capacity conductor,3302000.0,3302000.0
Q19-1328,2021-03-01,Lincoln St W Substation – Tejon 100.0 kV,L:18969:18972:100,1.0,True,Billerica – Telephone 100.0 kV Line,L:18984:19067:100,119.9,112.0,100.0,,table,Rebuild line with higher-capacity conductor,9540000.0,9540000.0
Q19-1328,2021-03-01,Carley Road – Carnal 100.0 kV,L:18847:18989:100,1.0,True,Wolfe – Barrett 500.0 kV,L:18862:19134:500,119.7,205.0,5.2,,table,Rebuild line with higher-capacity conductor,17204000.0,4157000.0
Q19-1328,2021-03-01,Floral Hills – Carley Rd 100.0 kV,L:18847:19353:100,1.0,True,Wolfe – Barrett 500.0 kV line,L:18862:19134:500,117.6,146.0,7.0,,table,Rebuild line with higher-capacity conductor,25658000.0,25658000.0
Q19-1328,2021-03-01,Wansley – Acec Brooks 100.0 kV L,L:19059:19073:100,1.0,True,Wansley Substation – Acec Brooks 100.0 kV #2,L:19059:19073:100,112.7,213.0,9.3,,table,Rebuild line with higher-capacity conductor,2595000.0,2595000.0
Q19-1328,2021-03-01,Floral Hills – Helena 100.0 kV L,L:18997:19353:100,1.0,True,Wolfe – Barrett 500.0 kV,L:18862:19134:500,110.6,144.0,7.0,,table,Rebuild line with higher-capacity conductor,13023000.0,13023000.0
Q19-1328,2021-03-01,Helena – Ductile 100.0 kV,L:18992:18997:100,1.0,True,Barrett Substation – Wolfe 500.0 kV L,L:18862:19134:500,108.0,141.0,7.0,,table,Reconductor line,1419000.0,1419000.0
Q19-1328,2021-03-01,Hyatt – Telephone 100.0 kV,L:18993:19067:100,1.0,True,Lincoln St West – Tejon 100.0 kV,L:18969:18972:100,107.9,146.0,63.1,,table,Reconductor line,1273000.0,1273000.0
Q19-1328,2021-03-01,North Trail – Uilk Wind Llc 100.0 kV Line,L:18998:18999:100,1.0,True,Trego – Beaver Substation 500.0 kV Line,L:19893:20264:500,106.3,126.0,9.4,,table,Reconductor line,1977000.0,1977000.0
Q19-1328,2021-03-01,Tejon Substation – Ductile Substation 100.0 kV Line,L:18972:18992:100,1.0,True,Wolfe – Barrett 500.0 kV line,L:18862:19134:500,104.4,139.0,7.0,,table,Reconductor line,2378000.0,2378000.0
