project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q19-1328,2021-03-01,Winthrop – Wanley 100.0 kV Line 1,L:19054:19059:100,0.9603237502170814,False,Wansley – Winthrop 100.0 kV,L:19054:19059:100,104.1,164.0,11.3,,table,Reconductor line,841000.0,841000.0
Q19-1328,2021-03-01,Winthrop – Wansley 100.0 kV L,L:19054:19059:100,0.9987852886786197,False,Wansley Substation – Winthrop 100.0 kV Line 1,L:19054:19059:100,104.1,164.0,11.3,,table,Reconductor line,841000.0,841000.0
Q19-1328,2021-03-01,Apple Vly – Sithe 100.0 kV,L:18988:19141:100,1.0,True,Carnal – Tupelo 100.0 kV,L:18989:18991:100,104.0,215.0,5.9,,table,Reconductor line,1491000.0,441000.0
Q19-1338,2021-03-06,REWEY to LOCO HILLS 138 kV,L:7939:8104:138,1.0,True,MILWAUKEE to REWEY 138 kV,L:7796:7939:138,164.4,180.0,18.4,,table,Rebuild line with higher-capacity conductor,14568000.0,14568000.0
Q19-1338,2021-03-06,MILWAUKEE to REWEY 138 kV L,L:7796:7939:138,1.0,True,REWEY to LOCO HILLS 138 kV,L:7939:8104:138,144.6,307.0,25.3,,table,Rebuild line with higher-capacity conductor,5073000.0,3630000.0
Q19-1338,2021-03-06,BUXTON to NORTHSIDE DRIVE 138 kV,L:6474:6699:138,1.0,True,FT HUMBUG 345-138 kV Auto,X:8103:345:138,107.6,149.0,6.0,,table,Reconductor line,2827000.0,2023000.0
Q19-1338,2021-03-06,PINOLA 09 to ROXBURY 138 kV,L:6375:7947:138,1.0,True,ROXURY to SOUTH BAY 1 138 kV,L:7947:7950:138,106.8,222.0,100.0,,table,Reconductor line,4898000.0,4898000.0
Q19-1338,2021-03-06,ROXBURY to SOUTH BAY 1 138 kV,L:7947:7950:138,1.0,True,ROXBURY to PINLA 09 138 kV,L:6375:7947:138,105.2,226.0,100.0,,table,Reconductor line,3683000.0,3683000.0
Q19-1338,2021-03-06,YEAGERTOWN to LEWISTOWN 138 kV L,L:8106:8111:138,1.0,True,WEST CAMPUS to EDES TAP 2 345 kV L,L:7673:7677:345,105.1,207.0,6.5,,table,Reconductor line,2167000.0,1587000.0
Q19-1338,2021-03-06,TAP to PINOLA 09 138 kV,L:6018:6375:138,1.0,True,ROXBURY to S BAY 1 138 kV,L:7947:7950:138,104.8,210.0,100.0,,table,Reconductor line,3747000.0,3747000.0
Q19-1338,2021-03-06,TAP to BOXWOOD 138 kV line,L:6017:6018:138,1.0,True,S BAY 1 to ROXBURY 138 kV,L:7947:7950:138,103.5,204.0,100.0,,table,Reconductor line,1227000.0,1227000.0
Q19-1338,2021-03-06,FAYETTEVILLE to GRAND POINT 138 kV,L:7932:7938:138,1.0,True,ROXBURY to S BAY 1 138 kV Line,L:7947:7950:138,103.0,173.0,100.0,,table,Reconductor line,881000.0,881000.0
Q19-1338,2021-03-06,BOXWOOD SUBSTATION to DPC ARGYLE 138 kV,L:6016:6017:138,1.0,True,SOUTH BAY 1 to ROXBURY 138 kV line,L:7947:7950:138,101.4,199.0,100.0,,table,Reconductor line,667000.0,667000.0
Q19-1338,2021-03-06,REWEY to S BAY 1 138 kV Line,L:7939:7950:138,1.0,True,PINOLA 09 to ROXBURY SUBSTATION 138 kV,L:6375:7947:138,100.4,232.0,100.0,,table,Reconductor line,2108000.0,2108000.0
Q19-1351,2021-02-17,Cloverdale / Hondo 138.0 kV L,L:9238:9245:138,0.9972175768593988,False,Blue Ridge / Neely 138.0 kV,L:9225:9227:138,109.6,195.0,5.7,,table,Reconductor line,1064000.0,61000.0
Q19-1351,2021-02-17,Vc Porterdale Hydroelectric / Neely Substation 138.0 kV,L:9226:9227:138,1.0,True,Cloverdale Substation / Hondo 138.0 kV,L:9238:9245:138,100.6,277.0,8.6,,table,Reconductor line,1938000.0,133000.0
Q19-1351,2021-02-17,Neely / Blueridge 138.0 kV,L:5560:9227:138,0.9795133018576716,False,Cloverdale / Hondo 138.0 kV,L:9238:9245:138,100.2,295.0,8.6,,table,Reconductor line,1753000.0,121000.0
Q19-1360,2021-02-21,Turner Rd to Tyler 138.0 kV Line,L:9741:10267:138,1.0,True,Mitchell Dam to Haggin 345.0 kV,L:9816:10265:345,107.3,271.0,8.6,,prose_loss,Reconductor line,1868000.0,144000.0
Q19-1360,2021-02-21,Deen Pt to Goldfield 138.0 kV,L:9795:10258:138,1.0,True,Mccartey to N Tower Tap 345.0 kV,L:9725:9793:345,108.3,214.0,41.1,,prose_colon,Reconductor line,1225000.0,182000.0
Q20-1408,2021-03-05,W Campus 345 kV/138 kV Autotransformer,X:7673:345:138,0.9981610512471524,True,Edes Tap 2 / W Campus 345 KV,L:7673:7677:345,106.8,559.0,13.9,105.6,fields,Replace transformer with higher-rated unit,20921000.0,2129000.0
Q20-1408,2021-03-05,W Campus / Big Hollow Rd 138 KV line,L:7670:7673:138,1.0,True,W Campus / Edes Tap 2 345 KV,L:7673:7677:345,105.9,588.0,13.9,104.8,fields,Reconductor line,696000.0,71000.0
Q20-1408,2021-03-05,Little Chute / Talenenergy Martins Crk Llc arrisburg Substation 345 KV,L:6388:7122:345,1.0,True,Fort Humbug / Coronet 500 KV,L:6421:8103:500,102.2,2249.0,9.8,102.0,fields,Reconductor line,5317000.0,33000.0
Q20-1408,2021-03-05,Hastings / Elk City Llc 345 KV Line,L:6346:6361:345,1.0,True,Little Chute / Fort Humbug Substation 345 KV,L:6388:8103:345,101.9,1505.0,5.2,101.7,fields,Reconductor line,10447000.0,79000.0
Q20-1408,2021-03-05,Seward Substation / Kearny 345 KV,L:8245:8277:345,1.0,True,Armstrong / Ft Gibson 500 KV Line,L:8267:8291:500,100.3,1386.0,12.3,99.9,fields,Reconductor line,4197000.0,53000.0
Q20-1413,2021-02-22,Tangy – Ceiba Baja 7012 138 KV,L:9159:9166:138,1.0,True,Bear – Clover 345 KV,L:9276:9669:345,190.3,229.0,6.4,,prose_overloaded,Rebuild line with higher-capacity conductor,10164000.0,4159000.0
Q20-1413,2021-02-22,Carmel 146Th St – Oak Crk 138 KV,L:9167:9278:138,1.0,True,Bear – Clover 345 KV,L:9276:9669:345,172.8,243.0,6.4,,prose_overloaded,Rebuild line with higher-capacity conductor,7342000.0,3005000.0
Q20-1413,2021-02-22,Carmel 146h St – Ceiba Baja 7012 138 KV,L:9166:9167:138,1.0,True,Clover – Bear 345 KV,L:9276:9669:345,171.4,248.0,6.4,,prose_overloaded,Rebuild line with higher-capacity conductor,7912000.0,3238000.0
Q20-1413,2021-02-22,Michigan Power Lp Substation – Osceola 138 KV L,L:9201:9235:138,1.0,True,Aspen – Lowmoor 345 KV,L:9467:9666:345,115.3,431.0,5.4,,prose_overloaded,Rebuild line with higher-capacity conductor,11804000.0,401000.0
Q20-1413,2021-02-22,Lone Tree – Osceola 138 KV,L:9235:9236:138,1.0,True,Lowmoor – Aspen 345 KV,L:9467:9666:345,115.0,437.0,5.4,,prose_overloaded,Rebuild line with higher-capacity conductor,6149000.0,209000.0
Q20-1413,2021-02-22,Unity – Flowood Substation 138 KV,L:9284:9294:138,1.0,True,Amargo – Boonsboro 138 KV Line,L:9218:9291:138,107.1,345.0,53.9,,prose_overloaded,Reconductor line,2340000.0,1195000.0
Q20-1413,2021-02-22,Alligator 500/345kV Autotransformer,X:8286:500:345,0.9817523980958215,True,Thiele Kaolin Reedy Crk Substation – Enka 345 KV,L:8261:8292:345,102.8,896.0,5.7,,prose_overloaded,Replace transformer with higher-rated unit,31003000.0,608000.0
Q20-1413,2021-02-22,Reach – Bluff City 138 KV,L:9121:9271:138,1.0,True,Clover – Bear 345 KV line,L:9276:9669:345,134.2,397.0,5.4,,prose_loss,Rebuild line with higher-capacity conductor,21662000.0,8937000.0
Q20-1413,2021-02-22,Aibonito Pds – Intel 138 KV,L:9161:9163:138,1.0,True,South Crk – Aibonito Pds 138 KV,L:9162:9163:138,117.4,277.0,8.2,,prose_loss,Rebuild line with higher-capacity conductor,19131000.0,6788000.0
Q20-1413,2021-02-22,Grs Lyon – Sylvan Lake 138 KV,L:9316:9421:138,0.9969711916039902,False,Huben – Cape Horn 138 KV L,L:9286:9425:138,117.1,245.0,5.3,,prose_loss,Rebuild line with higher-capacity conductor,19409000.0,1081000.0
Q20-1413,2021-02-22,Bear – Oak Crk 138 KV L,L:9276:9278:138,1.0,True,Bear – Clover 345 KV,L:9276:9669:345,111.8,285.0,5.3,,prose_loss,Rebuild line with higher-capacity conductor,2586000.0,359000.0
Q20-1413,2021-02-22,Grs Lyon – Velva Wind Interconnection 138 KV L,L:9287:9316:138,1.0,True,Huben – Cape Horn 138 KV line,L:9286:9425:138,107.9,262.0,5.3,,prose_loss,Reconductor line,2866000.0,160000.0
Q20-1413,2021-02-22,South Colton – Flowood 138 KV,L:9203:9284:138,1.0,True,Belagio – Otter Riv 138 KV line,L:9285:9522:138,102.5,242.0,26.4,,prose_loss,Reconductor line,991000.0,387000.0
Q20-1413,2021-02-22,Red Hill 345/138 kV Transformer Bank,X:9111:345:138,0.9944314960716185,True,Bear – Clover Substation 345 KV,L:9276:9669:345,117.6,506.0,6.1,,prose_colon,Replace transformer with higher-rated unit,17887000.0,3831000.0
Q20-1413,2021-02-22,Sylvan Lake – Huben 138 KV,L:9421:9425:138,1.0,True,Cape Horn – Huben 138 KV,L:9286:9425:138,109.8,268.0,5.3,,prose_colon,Reconductor line,2876000.0,160000.0
Q20-1413,2021-02-22,Carson Ice Cogen – Alderwood 138 KV Line,L:9186:9193:138,1.0,True,S Crk Substation – Wythe 138 KV L,L:9162:9293:138,102.3,318.0,5.5,,prose_colon,Reconductor line,1572000.0,966000.0
Q20-1418,2021-03-06,MILL CTEEK - COLORA 138 KV,L:6275:8648:138,1.0,True,CARMI - BIXBY HILL 345 KV L,L:7127:9078:345,125.0,229.0,5.2,,table,Rebuild line with higher-capacity conductor,6809000.0,4227000.0
Q20-1418,2021-03-06,LAMBIE - KIMBERLY CARK 138 KV,L:6272:8649:138,1.0,True,BIXBY HILL - CARMI SUBSTATION 345 KV,L:7127:9078:345,116.6,272.0,5.2,,table,Rebuild line with higher-capacity conductor,3371000.0,2093000.0
Q20-1418,2021-03-06,ROCK SPRINGS SUBSTATION - CARMI 138 KV line,L:8634:9078:138,1.0,True,BIXBY HILL - CARMI 345 KV line,L:7127:9078:345,109.3,326.0,5.2,,table,Reconductor line,673000.0,418000.0
Q20-1418,2021-03-06,COLWOOD TAP - BIG CRK 138 KV,L:6271:8647:138,1.0,True,BIXBY HILL - CARMI 345 KV Line,L:7127:9078:345,109.3,313.0,5.2,,table,Reconductor line,640000.0,397000.0
Q20-1418,2021-03-06,ROCK SPRINGS SUBSTATION - BIG CRK 138 KV line,L:8634:8647:138,1.0,True,BIXBY HILL - CARMI 345 KV L,L:7127:9078:345,108.8,320.0,5.2,,table,Reconductor line,2806000.0,1742000.0
Q20-1418,2021-03-06,COLWOOD TAP - LAMBIE 138 KV,L:6271:6272:138,1.0,True,BIXBY HILL - CARMI 345 KV,L:7127:9078:345,106.8,311.0,5.2,,table,Reconductor line,1351000.0,839000.0
Q20-1418,2021-03-06,COLORA - KIMBERLY CLARK 138 KV Line,L:8648:8649:138,1.0,True,BIXBY HILL - CARMI 345 KV Line,L:7127:9078:345,105.3,284.0,5.2,,table,Reconductor line,919000.0,570000.0
Q20-1429,2021-02-25,Ubc S Campus - Henry Crk 138kV,L:17709:17712:138,1.0,True,Platte City - Albion Road 138kV,L:17056:17714:138,151.9,182.0,21.4,,table,Rebuild line with higher-capacity conductor,9078000.0,1583000.0
Q20-1429,2021-02-25,Ubc South Campus - Danz Ave Sw Sta 138kV line,L:17709:17711:138,1.0,True,Platte City - Albion Road Substation 138kV L,L:17056:17714:138,140.3,192.0,21.4,,table,Rebuild line with higher-capacity conductor,15149000.0,2641000.0
Q20-1429,2021-02-25,Danz Ave Sw Sta - Cwec Tigerton 138kV line,L:17711:17722:138,1.0,True,Platte City - Albion Rd Substation 138kV,L:17056:17714:138,129.2,202.0,21.4,,table,Rebuild line with higher-capacity conductor,6850000.0,1194000.0
Q20-1429,2021-02-25,Carbon Ctr 500/345kV Transformer,X:7809:500:345,0.96,True,Blackrock - Shawville Sta 345kV Line,L:7709:8249:345,124.0,1998.0,5.1,,table,Replace transformer with higher-rated unit,36197000.0,927000.0
Q20-1429,2021-02-25,Cwec Tigerton - Ellendale 138kV,L:17722:17774:138,1.0,True,Albion Road - Platte City 138kV,L:17056:17714:138,121.3,209.0,21.4,,table,Rebuild line with higher-capacity conductor,3528000.0,615000.0
Q20-1429,2021-02-25,Carbon Ctr - Shawville Station 500kV,L:7809:8249:500,1.0,True,Shawville Sta - Blackrock 345kV,L:7709:8249:345,116.8,2111.0,5.1,,table,Rebuild line with higher-capacity conductor,159517000.0,4087000.0
Q20-1429,2021-02-25,Shawville Sta - Orchard Road 500kV L,L:7672:8249:500,1.0,True,Scott - Shawville Station 345kV Line,L:7647:8249:345,112.6,2944.0,6.5,,table,Rebuild line with higher-capacity conductor,132700000.0,2963000.0
Q20-1429,2021-02-25,Shawville Sta - Blackrock 345kV,L:7709:8249:345,1.0,True,Carbon Ctr 500-345 kV Transformer Bank,X:7809:500:345,102.2,2489.0,5.9,,table,Reconductor line,18091000.0,403000.0
Q20-1429,2021-02-25,Silver Bay Power - Hotel Rd 138kV,L:17039:17565:138,1.0,True,Coopr - Lee County Solid Waste Energy 345kV,L:17603:17857:345,101.2,179.0,5.5,,table,Reconductor line,7323000.0,265000.0
Q20-1429,2021-02-25,Coronet - Fort Humbug 500kV,L:6421:8103:500,1.0,True,Acadia - Montour Sta 500kV,L:7109:7114:500,100.9,3346.0,7.4,,table,Reconductor line,78954000.0,1629000.0
Q19-1151,2021-03-24,TOA VACA / WOODS DP 138.0 kV,L:10303:10307:138,1.0,True,TOA VACA / WOODS DP 138.0 kV,L:10303:10307:138,124.8,331.0,8.4,,table,Rebuild line with higher-capacity conductor,1213000.0,263000.0
Q19-1151,2021-03-24,PASO CNTY SOLID WASTE RESOURCE RECOVERY / NOVEC PARADISE 138.0 kV Line,L:10065:10067:138,1.0,True,SOUTH JORDAN / CHAFFEE GAS RECOVERY 138.0 kV,L:9922:10071:138,123.3,245.0,7.6,,table,Rebuild line with higher-capacity conductor,3444000.0,1046000.0
Q19-1151,2021-03-24,VMEA EAKING GEN / WOODS DP 138.0 kV,L:10144:10303:138,1.0,True,WEST STAUNTON SUBSTATION / WOODS DP 138.0 kV Line,L:10072:10303:138,118.8,234.0,5.3,,table,Rebuild line with higher-capacity conductor,5112000.0,1277000.0
Q19-1151,2021-03-24,FORT BENTON / MOUNT PLEASANT SUBSTATION 138.0 kV,L:9330:9926:138,1.0,True,FORT BENTON / MIDDLETOWN JCT 138.0 kV,L:9330:9824:138,116.6,229.0,30.5,,table,Rebuild line with higher-capacity conductor,34666000.0,23230000.0
Q19-1151,2021-03-24,FT BENTON / MIDDLETOWN JCT 138.0 kV,L:9330:9824:138,1.0,True,FT BENTON / MOUNT PLEASANT 138.0 kV,L:9330:9926:138,115.2,219.0,30.8,,table,Rebuild line with higher-capacity conductor,25026000.0,16874000.0
Q19-1151,2021-03-24,MIDDLETOWN JUNCTION / MOUNT PLEASANT 138.0 kV,L:9824:9926:138,1.0,True,FT BENTON / MOUNT PLEASANT 138.0 kV,L:9330:9926:138,114.9,220.0,18.9,,table,Rebuild line with higher-capacity conductor,5041000.0,3523000.0
Q19-1151,2021-03-24,CHAFFEE GAS RECOVERY / S JORDAN 138.0 kV,L:9922:10071:138,1.0,True,WHEELER / FIREBANTZ 138.0 kV L,L:9927:9928:138,114.0,306.0,14.8,,table,Rebuild line with higher-capacity conductor,9795000.0,4753000.0
Q19-1151,2021-03-24,SILOAM SPRINGS / DETOUR SUBSTATION 138.0 kV Line,L:9325:9328:138,1.0,True,FT BENTON / DETOUR 138.0 kV,L:9328:9330:138,113.8,352.0,59.4,,table,Rebuild line with higher-capacity conductor,26120000.0,17770000.0
Q19-1151,2021-03-24,DETOUR / FT BENTON 138.0 kV,L:9328:9330:138,1.0,True,SILOAM SPRINGS / DETOUR 138.0 kV,L:9325:9328:138,111.1,424.0,63.3,,table,Rebuild line with higher-capacity conductor,7261000.0,4918000.0
Q19-1151,2021-03-24,TOA VACA / WOODS DP 138.0 kV,L:10303:10307:138,1.0,True,TOA VACA / WOODS DP 138.0 kV,L:10303:10307:138,110.9,372.0,8.4,,table,Rebuild line with higher-capacity conductor,1213000.0,263000.0
Q19-1151,2021-03-24,FIREBANTZ / MOUNT PLEASANT 138.0 kV,L:9926:9928:138,1.0,True,SOUTH JORDAN / CHAFFEE GAS RECOVERY 138.0 kV,L:9922:10071:138,110.7,307.0,22.0,,table,Rebuild line with higher-capacity conductor,9198000.0,4635000.0
Q19-1151,2021-03-24,S JORDAN / MOUNT PLEASANT 138.0 kV Line,L:9922:9926:138,1.0,True,FIREBANTZ / MOUNT PLEASANT 138.0 kV,L:9926:9928:138,104.9,232.0,23.0,,table,Reconductor line,4260000.0,3018000.0
Q19-1151,2021-03-24,TAMPA BAY / LORIN INDUSTRIES 138.0 kV line,L:9547:9575:138,1.0,True,TAMPA BAY / DPC PRAIRIE DU CHIEN 138.0 kV Line,L:9546:9575:138,101.4,181.0,5.0,,table,Reconductor line,1785000.0,218000.0
Q19-1160,2021-03-19,Rochester 80 to Cttle 138 kV,L:3350:6956:138,1.0,True,Wallenpaupack to Hills Chapel 345 kV,L:6968:7171:345,147.1,198.0,37.6,,table,Rebuild line with higher-capacity conductor,22078000.0,22078000.0
Q19-1160,2021-03-19,Rochester 80 161 kV/138 kV XFMR,X:3350:161:138,0.9983958147910197,True,Hills Chael to Wallenpaupack 345 kV L,L:6968:7171:345,144.6,174.0,20.9,,table,Replace transformer with higher-rated unit,6983000.0,6983000.0
Q19-1160,2021-03-19,Hills Chapel 345-161 kV XFMR,X:6968:345:161,0.9976898376796904,True,Hills Chapel to Wallenpaupack 345 kV,L:6968:7171:345,123.0,311.0,18.2,,table,Replace transformer with higher-rated unit,22609000.0,22609000.0
Q19-1160,2021-03-19,Burns 345/138 kV XFMR,X:5844:345:138,0.9954785712922228,True,Burns to Coronado 345 kV,L:5844:5850:345,120.7,478.0,5.3,,table,Replace transformer with higher-rated unit,16312000.0,16312000.0
Q19-1160,2021-03-19,Baker Riv to Oak Knoll 138 kV,L:5833:5846:138,1.0,True,Burns to Coronado 345 kV L,L:5844:5850:345,116.9,484.0,5.3,,table,Rebuild line with higher-capacity conductor,4279000.0,4279000.0
Q19-1160,2021-03-19,Burns to Baker River 138 kV,L:5833:5844:138,1.0,True,Burns to Coronado 345 kV,L:5844:5850:345,115.5,500.0,5.3,,table,Rebuild line with higher-capacity conductor,4504000.0,4504000.0
Q19-1160,2021-03-19,Hamilton Dome to Oak Knoll Substation 138 kV Line,L:5836:5846:138,1.0,True,Burns to Coronado 345 kV,L:5844:5850:345,115.0,469.0,5.3,,table,Rebuild line with higher-capacity conductor,2441000.0,2441000.0
Q19-1160,2021-03-19,Rochester 80 Substation to Hills Chapel Substation 161 kV,L:3350:6968:161,1.0,True,Wallenpaupack to Hills Chapel 345 kV,L:6968:7171:345,114.2,219.0,20.9,,table,Rebuild line with higher-capacity conductor,7792000.0,7792000.0
Q19-1160,2021-03-19,Borden Co to Schumansville 138 kV,L:6721:6722:138,1.0,True,Split Rock 345/138kV Transformer,X:6726:345:138,113.4,190.0,9.6,,table,Rebuild line with higher-capacity conductor,3556000.0,3556000.0
Q19-1160,2021-03-19,Split Rock 345 kV/138 kV TX,X:6726:345:138,0.9968038980836025,True,W Gallatin to Walnut 345 kV,L:6225:6714:345,110.7,365.0,15.5,,table,Replace transformer with higher-rated unit,16591000.0,16591000.0
Q19-1160,2021-03-19,Verde Mar 2605 to Schumansville 138 kV,L:6492:6721:138,1.0,True,Split Rock 345 kV/138 kV Autotransformer,X:6726:345:138,109.0,221.0,9.6,,table,Reconductor line,6368000.0,6368000.0
Q19-1160,2021-03-19,Flagstaff to Alliant Sbd 9801 Aegon Martha'S Way 138 kV,L:6509:6510:138,1.0,True,West Gallatin to Walnut 345 kV line,L:6225:6714:345,107.3,354.0,5.6,,table,Reconductor line,924000.0,924000.0
Q19-1160,2021-03-19,Pearl to Alliant Sbd 9801 Aegon Martha'S Way 138 kV,L:6508:6510:138,1.0,True,W Gallatin to Walnut 345 kV,L:6225:6714:345,102.9,381.0,5.6,,table,Reconductor line,730000.0,730000.0
Q19-1188,2021-04-02,BERLIN CTR / FALLS CITY 138 KV,L:18102:18116:138,1.0,True,SHERBINO I / COAL 138 KV,L:18444:18445:138,232.7,187.0,100.0,,table,Rebuild line with higher-capacity conductor,4277000.0,2633000.0
Q19-1188,2021-04-02,HARRIMAN / FALLS CITY 138 KV,L:18116:18122:138,1.0,True,SHERBINO I / COAL 138 KV,L:18444:18445:138,227.1,194.0,100.0,,table,Rebuild line with higher-capacity conductor,3865000.0,2379000.0
Q19-1188,2021-04-02,HARRIMAN / SHERBINO I 138 KV,L:18122:18444:138,1.0,True,SHERBINO I / COAL 138 KV L,L:18444:18445:138,227.0,195.0,100.0,,table,Rebuild line with higher-capacity conductor,7413000.0,4563000.0
Q19-1188,2021-04-02,BERLIN CTR SUBSTATION / DEXTER TAP 138 KV,L:18102:18106:138,1.0,True,SHERBINO I / COAL 138 KV,L:18444:18445:138,165.7,261.0,100.0,,table,Rebuild line with higher-capacity conductor,6520000.0,4013000.0
Q19-1188,2021-04-02,S WINDSOR / DEXER TAP 138 KV,L:18105:18106:138,1.0,True,SHERBINO I / COAL 138 KV,L:18444:18445:138,156.2,271.0,100.0,,table,Rebuild line with higher-capacity conductor,10597000.0,6522000.0
Q19-1188,2021-04-02,TILTON / S WINDSOR 138 KV,L:18105:18115:138,1.0,True,COAL / SHERBINO I 138 KV,L:18444:18445:138,154.4,273.0,100.0,,table,Rebuild line with higher-capacity conductor,23824000.0,14663000.0
Q19-1188,2021-04-02,OSO / TILTON 138 KV,L:18113:18115:138,1.0,True,SHERBINO I / COAL 138 KV L,L:18444:18445:138,127.0,204.0,57.4,,table,Rebuild line with higher-capacity conductor,4505000.0,2773000.0
Q19-1188,2021-04-02,CENTRAL JUNCOS 3202 SUBSTATION / RAWSON PACKAGING 138 KV L,L:18437:18441:138,1.0,True,MCCLAIN ENERGY FACILITY / COAL SUBSTATION 138 KV,L:18438:18445:138,123.0,289.0,73.3,,table,Rebuild line with higher-capacity conductor,3709000.0,2244000.0
Q19-1188,2021-04-02,COLTON / CENTRAL JUNCOS 3202 138 KV,L:18439:18441:138,1.0,True,MCCLAIN ENERGY FACILITY / COAL 138 KV,L:18438:18445:138,110.9,324.0,73.3,,table,Rebuild line with higher-capacity conductor,5845000.0,3537000.0
Q19-1188,2021-04-02,COAL / COLTON 138 KV,L:18439:18445:138,1.0,True,MCCLAIN ENERGY FACILITY / COAL 138 KV L,L:18438:18445:138,110.8,325.0,73.3,,table,Rebuild line with higher-capacity conductor,6383000.0,3862000.0
Q19-1195,2021-03-18,Ronkonkoma - Comerio 9703 138 kV,L:8770:9075:138,1.0,True,Greenland Gap - Santee Cooper 345 kV,L:18691:18697:345,118.7,259.0,10.6,,table,Rebuild line with higher-capacity conductor,4090000.0,3048000.0
Q19-1195,2021-03-18,Shady Grove - Ronkonkoma 138 kV line,L:8769:8770:138,1.0,True,Greenland Gap - Santee Cooper 345 kV,L:18691:18697:345,116.5,275.0,10.6,,table,Rebuild line with higher-capacity conductor,11615000.0,8655000.0
Q19-1195,2021-03-18,Gold Beach - Green Bluff 138 kV,L:18507:18508:138,1.0,True,Greenland Gap - Santee Cooper 345 kV,L:18691:18697:345,114.4,332.0,15.3,,table,Rebuild line with higher-capacity conductor,3562000.0,2823000.0
Q19-1195,2021-03-18,Shady Grove Substation - Green Bluff 138 kV,L:8769:18508:138,1.0,True,Greenland Gap Substation - Santee Cooper 345 kV,L:18691:18697:345,113.1,296.0,10.6,,table,Rebuild line with higher-capacity conductor,2261000.0,1685000.0
Q19-1195,2021-03-18,Fitzwilliam - Gold Beach 138 kV,L:18496:18507:138,1.0,True,Greenland Gap - Santeecooper 345 kV,L:18691:18697:345,107.3,213.0,10.0,,table,Reconductor line,2785000.0,2047000.0
Q19-1195,2021-03-18,Comanche - Fish Creek 138 138 kV,L:18161:18162:138,1.0,True,Greenland Gap - Santee Cooper 345 kV,L:18691:18697:345,103.7,400.0,5.9,,table,Reconductor line,4123000.0,1626000.0
Q19-1195,2021-03-18,Apple Inc - Mountaineer Wind Energy Ctr Substation 138 kV,L:18506:18696:138,1.0,True,Mountaineer Wind Energy Ctr - Santee Cooper 345 kV,L:18696:18697:345,102.6,255.0,36.0,,table,Reconductor line,9753000.0,8864000.0
Q19-1216,2021-03-27,Nwbury - Septa 138.0 kV,L:7381:7447:138,1.0,True,Lighthouse Hill - Aes Beaver Vly Partners Beaver Vly 345.0 kV L,L:7562:8244:345,166.0,188.0,63.4,,table,Rebuild line with higher-capacity conductor,5215000.0,3812000.0
Q19-1216,2021-03-27,Havelock - Waukena 138.0 kV,L:7219:7379:138,1.0,True,Stewart Mountain Dam - Lighthouse Hill 345.0 kV,L:7184:7562:345,163.3,178.0,9.9,,table,Rebuild line with higher-capacity conductor,7526000.0,7526000.0
Q19-1216,2021-03-27,Arkoma - Waukena 138.0 kV line,L:7210:7379:138,1.0,True,Stewart Mountain Dam Substation - Lighthouse Hill 345.0 kV,L:7184:7562:345,149.2,203.0,9.9,,table,Rebuild line with higher-capacity conductor,1814000.0,1814000.0
Q19-1216,2021-03-27,Arkoma - Lighthouse Hill 138.0 kV,L:7210:7562:138,1.0,True,Lighthouse Hill - Stewart Mountain Dam 345.0 kV line,L:7184:7562:345,143.3,228.0,9.9,,table,Rebuild line with higher-capacity conductor,8542000.0,8542000.0
Q19-1216,2021-03-27,Blountsville - Havelock 138.0 kV,L:7219:7235:138,1.0,True,Lighthouse Hill - Stewart Mtn Dam 345.0 kV L,L:7184:7562:345,139.9,196.0,9.9,,table,Rebuild line with higher-capacity conductor,2683000.0,2683000.0
Q19-1216,2021-03-27,Hardee Power Station - Conrath Dpc Solar 138.0 kV,L:7355:8290:138,1.0,True,Conrath Dpc Solar - Sierra Brooks 138.0 kV,L:7337:8290:138,133.7,249.0,5.7,,table,Rebuild line with higher-capacity conductor,716000.0,37000.0
Q19-1216,2021-03-27,Walmart - Hardee Power Station 138.0 kV L,L:7319:7355:138,1.0,True,SierraBrooks - Conrath Dpc Solar 138.0 kV Line,L:7337:8290:138,133.5,242.0,5.7,,table,Rebuild line with higher-capacity conductor,4099000.0,214000.0
Q19-1216,2021-03-27,Torrey - Toston 138.0 kV,L:7405:7406:138,1.0,True,Stewart Mtn Dam - Ritter Park 345.0 kV line,L:7184:7221:345,131.2,224.0,6.8,,table,Rebuild line with higher-capacity conductor,2764000.0,845000.0
Q19-1216,2021-03-27,Kyles Ford - Pittsford 138.0 kV,L:7330:7362:138,1.0,True,Brunot Island - Conrath Dpc Solar 138.0 kV line,L:7333:8290:138,123.2,207.0,6.4,,table,Rebuild line with higher-capacity conductor,2513000.0,117000.0
Q19-1216,2021-03-27,Bullard - Toston 138.0 kV,L:7176:7406:138,1.0,True,Stewart Mountain Dam - Ritter Park 345.0 kV,L:7184:7221:345,119.2,235.0,6.8,,table,Rebuild line with higher-capacity conductor,2864000.0,876000.0
Q19-1216,2021-03-27,Eight Mile Crk - Newbury 138.0 kV,L:7185:7381:138,1.0,True,Lighthouse Hill - Aes Beaver Vly Partners Beaver Valley 345.0 kV,L:7562:8244:345,117.4,173.0,30.5,,table,Rebuild line with higher-capacity conductor,1049000.0,629000.0
Q19-1216,2021-03-27,Torrey Substation - Blountsville 138.0 kV,L:7235:7405:138,1.0,True,Ritter Park - Stewart Mtn Dam 345.0 kV Line,L:7184:7221:345,116.0,264.0,6.8,,table,Rebuild line with higher-capacity conductor,1944000.0,594000.0
Q19-1216,2021-03-27,Bullard - Ritter Park 138.0 kV,L:7176:7221:138,1.0,True,Stewart Mountain Dam - Ritter Park 345.0 kV,L:7184:7221:345,107.0,248.0,6.8,,table,Reconductor line,359000.0,110000.0
Q19-1218,2021-03-17,HESPERIA - CHUB LAKE 100 KV,L:19857:19868:100,1.0,True,TREGO - SWAN VLY 500 KV,L:19617:19893:500,139.6,131.0,38.6,,table,Rebuild line with higher-capacity conductor,5714000.0,5714000.0
Q19-1218,2021-03-17,COVANTA HENNEPIN ENERGY - CHUB LAKE 100 KV,L:19866:19868:100,1.0,True,SWAN VLY - TREGO 500 KV,L:19617:19893:500,132.3,125.0,38.6,,table,Rebuild line with higher-capacity conductor,4711000.0,4711000.0
Q19-1218,2021-03-17,LAKESIDE 2 - COVANTA HENNEPIN ENERGY 100 KV,L:19858:19866:100,1.0,True,SWAN VLY - TREGO 500 KV,L:19617:19893:500,115.7,131.0,38.6,,table,Rebuild line with higher-capacity conductor,6255000.0,6255000.0
Q19-1218,2021-03-17,PLEASANT STREET - LAKE MARION 100 KV,L:19828:19831:100,1.0,True,HESPERIA - STRYKER 100 KV,L:19857:20263:100,113.6,112.0,31.7,,table,Rebuild line with higher-capacity conductor,8756000.0,8756000.0
Q19-1218,2021-03-17,DON - HATO REY GIS 1403-1404 100 KV L,L:21749:21751:100,1.0,True,POMARIA - TAIBAN MESA 100 KV,L:18741:19625:100,110.9,87.0,5.0,,table,Rebuild line with higher-capacity conductor,1757000.0,1757000.0
Q19-1218,2021-03-17,LAKESIDE 2 SUBSTATION - MERCED FALLS 100 KV Line,L:19858:19859:100,1.0,True,LANDSMAN CREEK - RUSSELLVILLE 100 KV,L:21394:21397:100,104.1,138.0,5.2,,table,Reconductor line,1159000.0,1159000.0
Q19-1218,2021-03-17,VLY CHILDREN'S HOSPITAL - PLEASANT STREET 100 KV,L:19828:20082:100,1.0,True,STRYKER - HESPERIA 100 KV,L:19857:20263:100,102.8,118.0,31.7,,table,Reconductor line,2114000.0,2114000.0
Q19-1263,2021-04-02,Montpelier Electric Generating Sta - Coso 7 100kV,L:21745:22708:100,1.0,True,Muskogee - Montpelier Electric Generating Station 500kV L,L:20269:22708:500,125.7,156.0,14.7,,table,Rebuild line with higher-capacity conductor,19343000.0,6433000.0
Q19-1263,2021-04-02,Sabanera - Murdock 230kV Line,L:21989:22765:230,1.0,True,Henry County - E Methuen 500kV,L:19576:22739:500,101.5,731.0,8.6,,table,Reconductor line,18442000.0,227000.0
Q19-1271,2021-04-01,MUD FORK to CHAUNCEY TAP 138 KV,L:18297:18302:138,1.0,True,BARTLETTS FERRY to MACOMB 138 KV,L:17927:18295:138,109.0,180.0,6.2,101.9,fields,Reconductor line,1897000.0,1897000.0
Q19-1271,2021-04-01,HEWETT to SAPPHO 138 KV L,L:17930:17938:138,1.0,True,TRISTATE to VALEMOUNT 345 KV,L:18338:18705:345,106.7,241.0,15.1,94.0,fields,Reconductor line,2406000.0,2136000.0
Q19-1271,2021-04-01,LOGAN to CHAUNCEY TAP 138 KV,L:18293:18302:138,1.0,True,BARTLETTS FERRY to MACOMB 138 KV,L:17927:18295:138,105.6,181.0,6.2,98.6,fields,Reconductor line,2443000.0,2443000.0
Q19-1271,2021-04-01,WATSON to MARTINEZ 138 KV,L:18610:18612:138,1.0,True,HUBBARDSTOWN SUBSTATION to TRISTATE SUBSTATION 345 KV line,L:17843:18705:345,105.5,262.0,7.9,99.3,fields,Reconductor line,598000.0,81000.0
Q19-1271,2021-04-01,WATSON to BUTTE PIPELINE 138 KV L,L:18610:18624:138,1.0,True,HUBBARDSTOWN to TRISTATE 345 KV,L:17843:18705:345,104.8,259.0,7.9,98.7,fields,Reconductor line,1167000.0,158000.0
Q19-1271,2021-04-01,BUTTE PIPELINE to FIG GARDEN 138 KV,L:18623:18624:138,1.0,True,HUBBARDSTOWN to TRISTATE 345 KV,L:17843:18705:345,104.0,255.0,7.9,97.7,fields,Reconductor line,1268000.0,171000.0
Q19-1271,2021-04-01,MUD FORK to FORT MEADE 138 KV,L:18294:18297:138,1.0,True,MACOMB to BARTLETTS FERRY 138 KV,L:17927:18295:138,103.6,196.0,6.2,97.1,fields,Reconductor line,1016000.0,1016000.0
Q19-1271,2021-04-01,NORTHWEST BELOIT 230-1 kV XFMR,X:17992:230:1,0.9960362373471158,True,TRISTATE to VALEMOUNT 345 KV,L:18338:18705:345,103.1,513.0,6.2,100.7,fields,Replace transformer with higher-rated unit,6134000.0,293000.0
Q19-1271,2021-04-01,NORTHWEST BELOIT 345/1 kV XFMR,X:17992:345:1,0.9960362373471158,True,VAEMOUNT SUBSTATION to TRISTATE 345 KV,L:18338:18705:345,103.1,513.0,6.2,100.7,fields,Replace transformer with higher-rated unit,21808000.0,1041000.0
Q19-1271,2021-04-01,HEWETT to MACOMB 138 KV,L:17930:18295:138,1.0,True,VALEMOUNT to TRISTATE 345 KV Line,L:18338:18705:345,102.3,342.0,23.1,88.5,fields,Reconductor line,1952000.0,1664000.0
Q19-1271,2021-04-01,BARTLETTS FRRY to MACOMB 138 KV line,L:17927:18295:138,1.0,True,VALEMOUNT to TRISTATE 345 KV,L:18338:18705:345,102.2,344.0,23.1,88.5,fields,Reconductor line,6232000.0,5313000.0
Q19-1271,2021-04-01,FORT MEADE to EL PATIO 138 KV line,L:18294:18306:138,1.0,True,MACOMB to BARTLETTS FERRY SUBSTATION 138 KV,L:17927:18295:138,102.0,202.0,6.2,95.7,fields,Reconductor line,505000.0,505000.0
Q19-1271,2021-04-01,EAST ZACHA to DWORSHAK 138 KV L,L:18280:18305:138,1.0,True,BARTLETTS FERRY SUBSTATION to MACOMB 138 KV,L:17927:18295:138,100.9,211.0,6.2,94.9,fields,Reconductor line,1280000.0,1280000.0
Q19-1271,2021-04-01,DWORSHAK to EL PATIO 138 KV Line,L:18305:18306:138,1.0,True,MACOMB to BARTLETTS FERRY 138 KV L,L:17927:18295:138,100.7,209.0,6.2,94.7,fields,Reconductor line,1001000.0,1001000.0
Q19-1271,2021-04-01,EAST ZACHA to KAW 138 KV,L:18280:18398:138,1.0,True,BARTLETTS FERRY to MACOMB 138 KV line,L:17927:18295:138,100.1,217.0,6.2,94.2,fields,Reconductor line,4184000.0,4184000.0
Q19-1332,2021-03-27,TABER-PEBBLEDALE 138kV,L:8823:8866:138,1.0,True,SIERRA PACIFIC LUMBER 345-1 kV Auto,X:8450:345:1,128.3,466.0,35.7,,prose_overloaded,Rebuild line with higher-capacity conductor,2822000.0,1195000.0
Q19-1332,2021-03-27,STILLWATER HYDRO ELECTRIC PROJECT-MCCLL SUBSTTAION 138kV,L:8422:8436:138,1.0,True,SIERRA PACIFIC LUMBER 138/1kV Transformer Bank,X:8450:138:1,121.3,261.0,19.8,,prose_overloaded,Rebuild line with higher-capacity conductor,2678000.0,1614000.0
Q19-1332,2021-03-27,GLEN BURNIE-SANDARIO 138kV,L:8435:8455:138,1.0,True,LAKE CREEK-SIERRA PACIFIC LUMBER SUBSTATION 138kV,L:8449:8450:138,109.3,243.0,22.4,,prose_overloaded,Reconductor line,917000.0,531000.0
Q19-1332,2021-03-27,TERRY-HOOKDALE SUBSTATION 138kV L,L:8441:8814:138,1.0,True,SAN LORENZO 3302-PAJUIL TC 138kV line,L:8563:8812:138,101.3,244.0,10.1,,prose_overloaded,Reconductor line,945000.0,456000.0
Q19-1332,2021-03-27,HOLOPAW-PORT ROBSON 138kV line,L:8496:8817:138,1.0,True,PEBBLEDALE SUBSTATION-TABER 138kV,L:8823:8866:138,100.9,334.0,21.4,,prose_overloaded,Reconductor line,877000.0,393000.0
Q19-1332,2021-03-27,HOLOPAW-BRUCE CROSSING 138kV,L:8456:8817:138,1.0,True,SIERRA PACIFIC LUMBER 138-1 kV Transformer,X:8450:138:1,137.9,290.0,30.5,,prose_loss,Rebuild line with higher-capacity conductor,3655000.0,1740000.0
Q19-1332,2021-03-27,MCCALL SUBSTTAION-PEBBLEDALE 138kV line,L:8436:8866:138,1.0,True,SIERRA PACIFIC LUMBER 345 kV/1 kV Transformer Bank,X:8450:345:1,130.9,422.0,35.7,,prose_loss,Rebuild line with higher-capacity conductor,1613000.0,683000.0
Q19-1332,2021-03-27,DIXLETA-HOOKDALE 138kV Circuit 3,L:8814:8824:138,1.0,True,HOOKDALE-DIXLETA 138kV Line,L:8814:8824:138,107.6,290.0,7.0,,prose_loss,Reconductor line,835000.0,318000.0
Q19-1332,2021-03-27,MCCALL SUBSTTAION-FOOTHILL 138kV Line,L:8436:8440:138,1.0,True,SIERRA PACIFIC LUMBER 138-1 kV Transformer,X:8450:138:1,105.1,194.0,15.9,,prose_loss,Reconductor line,497000.0,161000.0
Q19-1332,2021-03-27,HOOKDALE-DIXLETA 138kV Cir. 2,L:8814:8824:138,1.0,True,HOOKDALE-DIXLETA 138kV #1,L:8814:8824:138,101.6,307.0,7.0,,prose_loss,Reconductor line,835000.0,318000.0
Q19-1332,2021-03-27,RIO BLANCO 2702-ALLIANCE 138kV,L:8510:8511:138,1.0,True,SIERRA PACIFIC LUMBER SUBSTATION 138 kV/1 kV Transformer,X:8450:138:1,142.6,247.0,30.5,,prose_colon,Rebuild line with higher-capacity conductor,1042000.0,496000.0
Q19-1332,2021-03-27,STILLWATER HYDRO ELECTRIC PROJECT-SANDARIO 138kV,L:8422:8455:138,1.0,True,SIERRA PACIFIC LUMBER 138-1 kV Auto,X:8450:138:1,128.4,232.0,19.8,,prose_colon,Rebuild line with higher-capacity conductor,995000.0,599000.0
Q19-1332,2021-03-27,BRUCE CROSSING-RIO BLANCO 2702 138kV,L:8456:8511:138,1.0,True,SIERRA PACIFIC LUMBER 138-1 kV TX,X:8450:138:1,128.1,294.0,30.5,,prose_colon,Rebuild line with higher-capacity conductor,2109000.0,1004000.0
Q19-1332,2021-03-27,PAJUIL TC-SN LORENZO 3302 138kV line,L:8563:8812:138,1.0,True,HOOKDALE-TERRY 138kV,L:8441:8814:138,106.7,244.0,13.4,,prose_colon,Reconductor line,619000.0,299000.0
Q19-1332,2021-03-27,PORT ROBSON-PAJUIL TC 138kV,L:8496:8563:138,1.0,True,TABER SUBSTATION 345/138 kV XFMR,X:8823:345:138,106.5,343.0,20.2,,prose_colon,Reconductor line,1220000.0,580000.0
Q19-1332,2021-03-27,MOUNT WASHINGTON-LONE PEAK 138kV,L:8574:8576:138,1.0,True,CIPRES-THOMPSON PEAK TAP 138kV,L:8467:8573:138,102.0,204.0,6.6,,prose_colon,Reconductor line,861000.0,80000.0
Q19-1332,2021-03-27,WIGWAM-UPSCO 345kV,L:6052:7138:345,1.0,True,MORGANVILLE-WESTWOOD GENERATION LLC 345kV Line,L:6585:7168:345,100.6,1509.0,5.1,,prose_colon,Reconductor line,19851000.0,284000.0
Q20-1375,2021-03-19,Sta F to Red Mesa 100kV,L:18776:18778:100,0.9796215214768312,True,Barrett to Wolfe 500kV line,L:18862:19134:500,164.9,107.0,61.9,77.9,fields,Rebuild line with higher-capacity conductor,6756000.0,6756000.0
Q20-1375,2021-03-19,Elma to Red Mesa 100kV,L:18777:18778:100,1.0,True,Red Mesa to Sta F 100kV,L:18776:18778:100,127.3,113.0,100.0,4.9,fields,Rebuild line with higher-capacity conductor,4519000.0,4519000.0
Q20-1375,2021-03-19,Elma to Kycee 100kV,L:18777:18911:100,1.0,True,Sta F to Red Mesa 100kV,L:18776:18778:100,111.0,120.0,100.0,14.0,fields,Rebuild line with higher-capacity conductor,9043000.0,9043000.0
Q20-1375,2021-03-19,Little Chute to Talenenergy Martins Crk Llc Harrisburg 345kV,L:6388:7122:345,1.0,True,Ft Humug to Coronet 500kV,L:6421:8103:500,102.1,2249.0,5.9,101.7,fields,Reconductor line,10468000.0,118000.0
Q20-1394,2021-03-29,Callender to Mcgill 100 kV,L:19628:19718:100,1.0,True,Post Rock to Myrtle Pt 230 kV,L:19626:19637:230,210.6,155.0,5.2,,table,Rebuild line with higher-capacity conductor,10648000.0,10648000.0
Q20-1394,2021-03-29,Mortimer to 3Rd Avenue 100 kV,L:19710:20119:100,1.0,True,Trego to Galion Generating Station 500 kV,L:19893:20261:500,208.6,115.0,17.4,,table,Rebuild line with higher-capacity conductor,6704000.0,6704000.0
Q20-1394,2021-03-29,Napa to Tejon 100 kV,L:18972:19539:100,1.0,True,Trego Substation to Beaver 500 kV Line,L:19893:20264:500,139.5,131.0,42.2,,table,Rebuild line with higher-capacity conductor,8755000.0,7975000.0
Q20-1394,2021-03-29,Uilk Wind Llc to Napa 100 kV,L:18998:19539:100,1.0,True,Trego to Beaver 500 kV line,L:19893:20264:500,139.4,131.0,42.2,,table,Rebuild line with higher-capacity conductor,1732000.0,1577000.0
Q20-1394,2021-03-29,Uilk Wind Llc to North Trail 100 kV,L:18998:18999:100,1.0,True,Beaver Substation to Trego 500 kV,L:19893:20264:500,125.3,154.0,42.2,,table,Rebuild line with higher-capacity conductor,5089000.0,4635000.0
Q20-1394,2021-03-29,Worland Town Substation to Whirlpool Corporation - Marion Wind Farm 100 kV,L:18941:18944:100,1.0,True,Uilk Wind Llc to North Trail 100 kV Line,L:18998:18999:100,117.7,117.0,57.5,,table,Rebuild line with higher-capacity conductor,6084000.0,6084000.0
Q20-1394,2021-03-29,3Rd Avenue Substation to Bmw Manufacturing Co Substation 100 kV,L:19635:20119:100,1.0,True,Trego to Galion Generating Sta 500 kV,L:19893:20261:500,113.7,112.0,9.0,,table,Rebuild line with higher-capacity conductor,4930000.0,4930000.0
Q20-1394,2021-03-29,Brookline to Stockton Cogen 100 kV,L:19712:20274:100,1.0,True,N Trail Substation to Uilk Wind Llc 100 kV,L:18998:18999:100,108.5,123.0,42.3,,table,Reconductor line,795000.0,795000.0
Q20-1394,2021-03-29,N Hills to Stockton Cogen 100 kV,L:19711:20274:100,1.0,True,N Trail Substation to Uilk Wind Llc 100 kV,L:18998:18999:100,108.4,123.0,42.3,,table,Reconductor line,884000.0,884000.0
Q20-1394,2021-03-29,Tejon to Neligh 100 kV line,L:18968:18972:100,1.0,True,Trego to Beaver 500 kV,L:19893:20264:500,107.5,151.0,19.6,,table,Reconductor line,881000.0,695000.0
Q20-1394,2021-03-29,Shiras to Telephone 100 kV L,L:18985:19067:100,1.0,True,Trego to Beaver 500 kV line,L:19893:20264:500,100.5,102.0,5.6,,table,Reconductor line,845000.0,271000.0
Q20-1403,2021-03-16,Houma-French Landing Dam Substation 100kV L,L:23084:23156:100,1.0,True,Mount Polley-Mosby 100kV,L:23014:23078:100,108.7,122.0,9.7,,table,Reconductor line,437000.0,70000.0
Q20-1403,2021-03-16,Mount Polley-Pampanos 100kV,L:23014:23079:100,1.0,True,Tidelans 230/1kV TX,X:22827:230:1,106.6,149.0,13.4,,table,Reconductor line,422000.0,79000.0
Q20-1443,2021-03-25,San Leandro U - Rockport Sta 100 KV,L:23383:23388:100,1.0,True,Hockinson - Basalt 100 KV L,L:23360:23390:100,108.3,133.0,6.3,106.6,fields,Reconductor line,3020000.0,72000.0
Q20-1443,2021-03-25,Basalt - Hockinson 100 KV,L:23360:23390:100,1.0,True,San Leandro U - Rockport Sta 100 KV Line,L:23383:23388:100,104.5,132.0,6.1,102.9,fields,Reconductor line,1799000.0,35000.0
Q20-1443,2021-03-25,Rockport Station - Midlothian South 100 KV L,L:23383:23389:100,1.0,True,Basalt - Hockinson 100 KV,L:23360:23390:100,104.4,128.0,6.3,102.7,fields,Reconductor line,1961000.0,47000.0
Q20-1443,2021-03-25,Easy Road - Phelps Dodge 230 KV,L:23340:23452:230,1.0,True,Phlps Dodge - Nrg Rockford I 230 KV,L:23340:23442:230,103.0,625.0,13.3,102.3,fields,Reconductor line,12946000.0,307000.0
Q20-1443,2021-03-25,Midlothian South - Foreman N 100 KV,L:23389:23435:100,1.0,True,Bsalt - Hockinson 100 KV L,L:23360:23390:100,102.0,123.0,6.3,100.2,fields,Reconductor line,2159000.0,51000.0
Q20-1443,2021-03-25,Talenenergy Martins Crk Llc Harrisburg 500 kV/345 kV TX,X:7122:500:345,0.96,True,Westwood Generation Llc - Coronet 500 KV,L:6421:7168:500,101.9,1826.0,5.6,101.8,fields,Replace transformer with higher-rated unit,44543000.0,142000.0
Q20-1443,2021-03-25,Basalt - Ross Avenue 100 KV,L:23360:23361:100,1.0,True,San Leandro U - Rockport Sta 100 KV,L:23383:23388:100,101.1,128.0,6.1,99.4,fields,Reconductor line,1674000.0,33000.0
Q20-1443,2021-03-25,Rio Hondo - Foreman North 100 KV Line,L:23424:23435:100,1.0,True,Basalt - Hocknson Substation 100 KV,L:23360:23390:100,100.4,115.0,6.3,98.4,fields,Reconductor line,962000.0,23000.0
Q19-1181,2021-04-24,MORRIS COGENERATION LLC – BOCA RATON 230.0 kV L,L:23475:24600:230,1.0,True,DRESDEN GENERATING STA – MORRIS COGENERATION LLC 230.0 kV,L:23475:23508:230,102.9,676.0,7.0,,prose_colon,Reconductor line,6727000.0,174000.0
Q19-1217,2021-04-29,Clark County 345/138 kV TX,X:8742:345:138,0.9943040770496432,True,Artesia Country Club to Clark County 345kV,L:8612:8742:345,121.8,512.0,9.5,,table,Replace transformer with higher-rated unit,20928000.0,735000.0
Q19-1217,2021-04-29,Columbus City Substation 138/1 kV Transformer,X:17908:138:1,0.995805538774124,True,Kearneyville to Clark County 345kV,L:8742:17910:345,116.4,495.0,9.3,,table,Replace transformer with higher-rated unit,4940000.0,115000.0
Q19-1217,2021-04-29,Air Force Base 345-138 kV Auto,X:8849:345:138,0.9941801473346484,True,Air Force Base to Tiger Bay 345kV,L:8847:8849:345,113.8,541.0,5.9,,table,Replace transformer with higher-rated unit,14200000.0,289000.0
Q19-1217,2021-04-29,Clark County to Shelton 138kV L,L:8742:8746:138,1.0,True,Artesia Country Club Substation to Clark County 345kV Line,L:8612:8742:345,113.2,246.0,6.1,,table,Rebuild line with higher-capacity conductor,952000.0,20000.0
Q19-1217,2021-04-29,Le Grand to West Winchester 138kV,L:9394:9397:138,1.0,True,International Paper Valliant Ok to West Winchester 138kV,L:9397:9399:138,112.9,257.0,8.8,,table,Rebuild line with higher-capacity conductor,4139000.0,1419000.0
Q19-1217,2021-04-29,Opequon to Lcec No. 5 138kV Line,L:17920:17922:138,1.0,True,Clark County to Kearneyville 345kV,L:8742:17910:345,110.2,348.0,8.3,,table,Rebuild line with higher-capacity conductor,5938000.0,223000.0
Q19-1217,2021-04-29,N Mesa to Opequon 138kV,L:17912:17920:138,1.0,True,Clark County to Kearneyville 345kV,L:8742:17910:345,109.9,359.0,8.3,,table,Reconductor line,719000.0,27000.0
Q19-1217,2021-04-29,West Winchester to Santa Rosa Energy Ctr 138kV Ckt 1,L:9397:9403:138,1.0,True,Santa Rosa Energy Center to W Winchester 138kV,L:9397:9403:138,109.1,303.0,6.1,,table,Reconductor line,2291000.0,549000.0
Q19-1217,2021-04-29,W Winchester to Santa Rosa Energy Ctr Substation 138kV Cir. 2,L:9397:9403:138,1.0,True,W Winchester to Santa Rosa Energy Ctr 138kV,L:9397:9403:138,109.1,303.0,6.1,,table,Reconductor line,2291000.0,549000.0
Q19-1217,2021-04-29,Abbotsford to Le Grand Substation 138kV,L:9392:9394:138,1.0,True,W Winchester to International Paper Valliant Ok 138kV Line,L:9397:9399:138,107.9,288.0,8.8,,table,Reconductor line,3412000.0,1170000.0
Q19-1217,2021-04-29,Fie Channels to Shelton 138kV L,L:8743:8746:138,1.0,True,Artesia Country Club Substation to Clark County 345kV,L:8612:8742:345,106.5,239.0,6.1,,table,Reconductor line,762000.0,16000.0
Q19-1217,2021-04-29,Terror Lake Microgrid to Kitimat 138kV,L:10058:18202:138,1.0,True,Clark County to Kearneyville 345kV,L:8742:17910:345,105.8,283.0,5.7,,table,Reconductor line,1384000.0,137000.0
Q19-1217,2021-04-29,Kitimat to Cascade Steel 138kV,L:18202:18204:138,1.0,True,Clark County to Kearneyville 345kV,L:8742:17910:345,105.6,296.0,5.7,,table,Reconductor line,613000.0,61000.0
Q19-1217,2021-04-29,Loughridge to Firewheel 138kV,L:18128:18129:138,1.0,True,American to Urban 345kV,L:9069:18127:345,105.6,245.0,5.5,,table,Reconductor line,5811000.0,5811000.0
Q19-1217,2021-04-29,Cow to Feagan'S Mill 138kV,L:18203:18211:138,1.0,True,Clark County to Kearneyville 345kV,L:8742:17910:345,105.4,315.0,5.7,,table,Reconductor line,1229000.0,122000.0
Q19-1217,2021-04-29,Yahill to Cow 138kV,L:17891:18203:138,1.0,True,Clark County to Kearneyville 345kV,L:8742:17910:345,105.3,328.0,5.7,,table,Reconductor line,863000.0,86000.0
Q19-1217,2021-04-29,3 Mile Knoll Substation to Yamhill 138kV,L:17891:18213:138,1.0,True,Kearneyville to Clark County 345kV,L:8742:17910:345,105.3,335.0,5.7,,table,Reconductor line,1424000.0,141000.0
Q19-1217,2021-04-29,Edens Ridge to Firewheel 138kV,L:9396:18129:138,1.0,True,American to Urban 345kV,L:9069:18127:345,105.2,349.0,7.7,,table,Reconductor line,1923000.0,1923000.0
Q19-1217,2021-04-29,Feagan'S Mill Substation to Cascade Steel 138kV L,L:18204:18211:138,1.0,True,Clark County to Kearneyville 345kV,L:8742:17910:345,105.2,310.0,5.7,,table,Reconductor line,1299000.0,129000.0
Q19-1217,2021-04-29,Columbus City 345/1 kV Autotransformer,X:17908:345:1,0.995805538774124,True,Clark County to Kearneyville 345kV,L:8742:17910:345,104.7,563.0,9.3,,table,Replace transformer with higher-rated unit,24106000.0,562000.0
Q19-1217,2021-04-29,Morbihan 345/138 kV TX,X:9071:345:138,0.992963928697383,True,Ridgeley to Spindle 345kV,L:8268:18394:345,103.8,611.0,7.2,,table,Replace transformer with higher-rated unit,14037000.0,1204000.0
Q19-1217,2021-04-29,Loretto to Black Oak 138kV,L:18389:18390:138,1.0,True,Ridgeley to Spindle 345kV,L:8268:18394:345,103.0,481.0,5.6,,table,Reconductor line,3186000.0,274000.0
Q19-1217,2021-04-29,North Mesa to Columbus City 138kV,L:17908:17912:138,1.0,True,Clark County to Kearneyville 345kV,L:8742:17910:345,102.9,323.0,6.7,,table,Reconductor line,455000.0,11000.0
Q19-1217,2021-04-29,Edens Ridge to Midset 138kV,L:9396:9577:138,1.0,True,Urban to American 345kV L,L:9069:18127:345,101.4,333.0,7.7,,table,Reconductor line,2585000.0,2585000.0
Q19-1217,2021-04-29,Loretto to Crockett 138kV,L:18388:18389:138,1.0,True,American to Urban 345kV line,L:9069:18127:345,101.2,578.0,8.3,,table,Reconductor line,1042000.0,65000.0
Q19-1217,2021-04-29,Chambersburg 500-345 kV TX,X:8274:500:345,0.9922310454443085,True,E Devon to Thiele Kaolin Reedy Crk 345kV,L:7491:8292:345,101.0,1030.0,6.3,,table,Replace transformer with higher-rated unit,24013000.0,63000.0
Q19-1221,2021-04-27,SINAI - HALIFAX 138.0 kV,L:9426:9430:138,1.0,True,VENWIND - SINAI 138.0 kV,L:9430:9646:138,131.0,338.0,55.3,,table,Rebuild line with higher-capacity conductor,6136000.0,2428000.0
Q19-1221,2021-04-27,SINAI - VENWID 138.0 kV L,L:9430:9646:138,1.0,True,SINAI - HALIFAX 138.0 kV,L:9426:9430:138,129.9,344.0,54.6,,table,Rebuild line with higher-capacity conductor,2942000.0,1163000.0
Q19-1221,2021-04-27,SYLVAN LKE - GRS LYON 138.0 kV Line,L:9316:9421:138,0.971609270040756,False,CAPE HORN - HUBEN 138.0 kV,L:9286:9425:138,129.7,245.0,28.6,,table,Rebuild line with higher-capacity conductor,20647000.0,5155000.0
Q19-1221,2021-04-27,HALIFAX - VENWIND 138.0 kV,L:9426:9646:138,1.0,True,VENWIND - SINAI 138.0 kV,L:9430:9646:138,121.3,331.0,40.3,,table,Rebuild line with higher-capacity conductor,2734000.0,982000.0
Q19-1221,2021-04-27,HUBEN - SYLVAN LAKE SUBSTATION 138.0 kV,L:9421:9425:138,1.0,True,HUBEN - CAPE HORN 138.0 kV,L:9286:9425:138,121.3,268.0,28.6,,table,Rebuild line with higher-capacity conductor,7700000.0,1922000.0
Q19-1221,2021-04-27,VELVA WIND INTERCONNECTION - GRS LYON 138.0 kV,L:9287:9316:138,1.0,True,HUBEN - CAPE HORN 138.0 kV L,L:9286:9425:138,119.6,262.0,28.6,,table,Rebuild line with higher-capacity conductor,5927000.0,1480000.0
Q19-1221,2021-04-27,HUBEN - VENWIND 138.0 kV,L:9425:9646:138,1.0,True,BEAR - CLOVER 345.0 kV Line,L:9276:9669:345,115.2,462.0,45.6,,table,Rebuild line with higher-capacity conductor,1732000.0,616000.0
Q19-1221,2021-04-27,WELCO - PINE RIVER ALTE 138.0 kV L,L:9420:9432:138,1.0,True,VENWIND - HUBEN 138.0 kV,L:9425:9646:138,107.9,367.0,72.9,,table,Reconductor line,3599000.0,1416000.0
Q19-1221,2021-04-27,SHENANDOAH - WALWORTH 138.0 kV,L:9119:9275:138,1.0,True,BEAR - CLOVER 345.0 kV,L:9276:9669:345,106.1,345.0,5.4,,table,Reconductor line,7649000.0,5587000.0
Q19-1221,2021-04-27,AIBONITO PDS - SHENANDOAH 138.0 kV L,L:9163:9275:138,1.0,True,BEAR - CLOVER SUBSTATION 345.0 kV L,L:9276:9669:345,105.4,367.0,5.4,,table,Reconductor line,7121000.0,5202000.0
Q19-1221,2021-04-27,JETERSVILLE - BLUFF VIEW 138.0 kV line,L:9504:9701:138,1.0,True,BEAR - CLOVER 345.0 kV,L:9276:9669:345,105.0,236.0,6.6,,table,Reconductor line,3644000.0,1676000.0
Q19-1221,2021-04-27,AIBONITO PDS SUBSTATION - INTEL 138.0 kV,L:9161:9163:138,1.0,True,AIBONITO PDS - S CRK 138.0 kV L,L:9162:9163:138,103.9,277.0,7.8,,table,Reconductor line,7551000.0,3205000.0
Q19-1221,2021-04-27,BLUFF VIEW - SELMA 138.0 kV,L:9699:9701:138,1.0,True,CLOVER - BEAR SUBSTATION 345.0 kV,L:9276:9669:345,102.4,231.0,6.6,,table,Reconductor line,821000.0,377000.0
Q19-1251,2021-04-23,Miles Avenue / Pueblo Xtra 230kV,L:24028:24035:230,1.0,True,Co Line Rd / Brunner Island 500kV,L:7103:7159:500,124.9,534.0,100.0,,table,Rebuild line with higher-capacity conductor,24725000.0,24725000.0
Q19-1289,2021-04-30,North Augusa / Seagoville Sw 138 kV,L:17167:17169:138,1.0,True,N Augusta Substation / Suzanne 138 kV L,L:17167:17458:138,104.0,200.0,100.0,,table,Reconductor line,4964000.0,4964000.0
Q19-1335,2021-05-03,Cannon Branch-Galion Generating Station 230kV,L:19451:20261:230,1.0,True,Myrtle Pt Substation-Galion Generating Sta 230kV,L:19637:20261:230,153.3,565.0,15.2,,table,Rebuild line with higher-capacity conductor,19513000.0,11306000.0
Q19-1335,2021-05-03,Mcmillan-Cannon Branch 230kV,L:19451:19636:230,1.0,True,Myrtle Pt-Galion Generating Sta 230kV,L:19637:20261:230,153.2,559.0,15.2,,table,Rebuild line with higher-capacity conductor,25045000.0,14511000.0
Q19-1335,2021-05-03,Waldo-Casto 230kV Line,L:18942:18943:230,1.0,True,Galion Generating Station 500/230 kV XFMR,X:20261:500:230,137.4,517.0,11.3,,table,Rebuild line with higher-capacity conductor,17748000.0,8359000.0
Q19-1335,2021-05-03,Galion Generating Sta-Casto 230kV L,L:18943:20261:230,1.0,True,Galion Generating Sta 500 kV/230 kV XFMR,X:20261:500:230,135.6,499.0,11.3,,table,Rebuild line with higher-capacity conductor,47159000.0,22211000.0
Q20-1372,2021-04-16,Pehastin - Statesville Highway 64 138kV Line,L:8008:8009:138,1.0,True,Ft Gibson - Armstrong 500kV,L:8267:8291:500,105.1,249.0,5.2,,table,Reconductor line,1703000.0,1703000.0
Q20-1372,2021-04-16,Statesville Highway 64 - Oneill 138kV,L:8006:8008:138,1.0,True,Armsrong Substation - Ft Gibson 500kV Line,L:8267:8291:500,104.2,243.0,5.2,,table,Reconductor line,1314000.0,1314000.0
Q20-1381,2021-04-25,Rewey Substation 345 kV/138 kV Auto,X:7939:345:138,0.9978525623068306,True,Ft Humbug / Orchard Road 500kV,L:7672:8103:500,149.0,446.0,13.0,,table,Replace transformer with higher-rated unit,15513000.0,1567000.0
