project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q20-1381,2021-04-25,Honk Falls / Loco Hills 138kV line,L:6478:8104:138,1.0,True,Loco Hills / Rewey 138kV L,L:7939:8104:138,111.0,172.0,30.3,,table,Rebuild line with higher-capacity conductor,7460000.0,5431000.0
Q20-1381,2021-04-25,Naples / Puna Geothermal Venture I 138kV line,L:7651:7998:138,1.0,True,Edes Tap 2 / Lutesville 345kV,L:7677:8251:345,107.4,256.0,5.7,,table,Reconductor line,2588000.0,529000.0
Q20-1381,2021-04-25,Loco Hills / Lewistown 138kV,L:8104:8111:138,1.0,True,W Campus / Fort Humbug 345kV,L:7673:8103:345,107.3,428.0,41.1,,table,Reconductor line,1608000.0,765000.0
Q20-1381,2021-04-25,Silverton / Baja 138kV Line,L:6473:7648:138,1.0,True,Edes Tap 2 / Lutesville 345kV,L:7677:8251:345,105.2,247.0,5.7,,table,Reconductor line,7912000.0,1617000.0
Q20-1381,2021-04-25,Sfpp Lp / Grinding 138kV,L:8032:8107:138,1.0,True,Edes Tap 2 / W Campus 345kV,L:7673:7677:345,104.7,320.0,8.0,,table,Reconductor line,1971000.0,289000.0
Q20-1381,2021-04-25,Strahan / Grinding 138kV,L:8107:8108:138,1.0,True,West Campus Substation / Edes Tap 2 345kV,L:7673:7677:345,104.5,324.0,8.0,,table,Reconductor line,1204000.0,176000.0
Q20-1381,2021-04-25,Marion S / Puna Geothermal Venture I 138kV,L:7548:7998:138,1.0,True,Edes Tap 2 / Lutesville 345kV,L:7677:8251:345,104.1,266.0,5.7,,table,Reconductor line,7694000.0,1572000.0
Q20-1412,2021-04-28,RIV ROCK - RUBY STREET 100.0 kV line,L:23386:23387:100,1.0,True,JACOBS CORNER - KINSINGTON SUBSTATION 100.0 kV,L:22815:23384:100,125.1,150.0,100.0,,table,Rebuild line with higher-capacity conductor,3321000.0,641000.0
Q20-1412,2021-04-28,JACOBS CORNER - KINSINGTON 100.0 kV L,L:22815:23384:100,1.0,True,KINSINGTON - RIVER ROCK 100.0 kV line,L:23384:23386:100,110.0,197.0,100.0,,table,Reconductor line,4752000.0,918000.0
Q20-1412,2021-04-28,KINSINGTON - RIVER ROCK 100.0 kV,L:23384:23386:100,1.0,True,JACOBS CORNER - KINSINGTON 100.0 kV,L:22815:23384:100,110.0,197.0,100.0,,table,Reconductor line,1515000.0,293000.0
Q20-1412,2021-04-28,ROCKPORT SATION - SAN LEANDRO U 100.0 kV line,L:23383:23388:100,1.0,True,BASALT - HOCKNSON 100.0 kV,L:23360:23390:100,108.0,133.0,19.8,,table,Reconductor line,4682000.0,425000.0
Q20-1412,2021-04-28,PHELPS DODGE - EASY RD 230.0 kV,L:23340:23452:230,1.0,True,NRG ROCKFORD I - PHELPS DODGE 230.0 kV,L:23340:23442:230,104.5,625.0,12.9,,table,Reconductor line,11480000.0,341000.0
Q20-1412,2021-04-28,ROCKPORT STA - MIDLOTHIAN SOUTH 100.0 kV,L:23383:23389:100,1.0,True,BASALT - HOCKINSON 100.0 kV Line,L:23360:23390:100,104.1,128.0,19.8,,table,Reconductor line,2361000.0,214000.0
Q20-1412,2021-04-28,HOCKINSON - BASALT 100.0 kV L,L:23360:23390:100,1.0,True,ROCKPORT STA - SAN LEANDRO U 100.0 kV L,L:23383:23388:100,104.0,132.0,20.3,,table,Reconductor line,4040000.0,322000.0
Q20-1412,2021-04-28,MIDLOTHIAN SOUTH - FOREMAN NORTH SUBSTATION 100.0 kV,L:23389:23435:100,1.0,True,BASALT - HOCKINSON 100.0 kV,L:23360:23390:100,101.7,123.0,19.8,,table,Reconductor line,1557000.0,141000.0
Q20-1412,2021-04-28,NRG ROCKFORD I - LAS GALLINAS 230.0 kV,L:23442:23498:230,1.0,True,MAZOMNIE SUBSTATION - NRG ROCKFORD I 230.0 kV Line,L:23428:23442:230,101.4,631.0,5.2,,table,Reconductor line,3174000.0,28000.0
Q20-1412,2021-04-28,ROSS AVENUE SUBSTATION - BASALT 100.0 kV,L:23360:23361:100,1.0,True,ROCKPORT STA SUBSTATION - SAN LEANDRO U 100.0 kV Line,L:23383:23388:100,100.5,128.0,20.3,,table,Reconductor line,1539000.0,123000.0
Q20-1412,2021-04-28,FOREMAN N - RIO HONDO 100.0 kV Line,L:23424:23435:100,1.0,True,BASALT - HOCKINSON 100.0 kV,L:23360:23390:100,100.0,115.0,19.8,,table,Reconductor line,1401000.0,127000.0
Q20-1420,2021-04-20,Rocky Reach / Idaho Springs 138 kV Line,L:10074:10158:138,1.0,True,Sideburn / Yavapai Substation 138 kV line,L:9859:9860:138,117.3,255.0,15.4,,table,Rebuild line with higher-capacity conductor,1333000.0,285000.0
Q20-1420,2021-04-20,Burke-Sideburn / Rocky Reach 138 kV,L:9876:10074:138,1.0,True,Yavaai Substation / Sideburn 138 kV Line,L:9859:9860:138,115.0,238.0,15.4,,table,Rebuild line with higher-capacity conductor,1348000.0,288000.0
Q20-1420,2021-04-20,Glen Carlyn Substation / Centennial 138 kV,L:9703:9706:138,1.0,True,Idywood Substation / Gallows Rd 138 kV,L:9855:9885:138,115.0,278.0,7.4,,table,Rebuild line with higher-capacity conductor,1588000.0,142000.0
Q20-1420,2021-04-20,Yavapai / Sideburn 138 kV,L:9859:9860:138,1.0,True,Colonial / Idaho Springs 138 kV,L:9875:10158:138,113.1,292.0,23.5,,table,Rebuild line with higher-capacity conductor,1564000.0,420000.0
Q20-1420,2021-04-20,Occoquan / Covanta Fairfax Energy 138 kV Line,L:9913:10159:138,1.0,True,Fairfax / Jeune Landing 138 kV,L:9910:9912:138,111.7,212.0,10.1,,table,Rebuild line with higher-capacity conductor,3784000.0,344000.0
Q20-1420,2021-04-20,Centennial / Annandale Substation 138 kV Line,L:9694:9703:138,1.0,True,Idylwood / Gallows Rd 138 kV line,L:9855:9885:138,110.9,345.0,7.4,,table,Rebuild line with higher-capacity conductor,1427000.0,128000.0
Q20-1420,2021-04-20,Gallows Rd / Idylwood 138 kV,L:9855:9885:138,1.0,True,Centennial / Annadale Substation 138 kV,L:5335:9703:138,110.3,323.0,8.7,,table,Rebuild line with higher-capacity conductor,774000.0,71000.0
Q20-1420,2021-04-20,Yavapai Substation / Burke-Sideburn 138 kV,L:9860:9876:138,1.0,True,Sideburn / Yavapai 138 kV line,L:9859:9860:138,106.2,223.0,15.4,,table,Reconductor line,1141000.0,244000.0
Q20-1420,2021-04-20,Falls Church / Decatur Energy Ctr 138 kV,L:9704:9707:138,1.0,True,Centennial / Annandale 138 kV line,L:9694:9703:138,104.9,204.0,8.7,,table,Reconductor line,399000.0,36000.0
Q20-1420,2021-04-20,South Houston Substation / Peavy Fall Hy 138 kV L,L:9858:9879:138,1.0,True,Fillmore / S Houston 138 kV L,L:9858:9895:138,103.4,261.0,19.2,,table,Reconductor line,432000.0,87000.0
Q20-1420,2021-04-20,Luna / Peavy Fall Hy 138 kV,L:9857:9879:138,1.0,True,S Houston / Fillmore 138 kV,L:9858:9895:138,101.9,313.0,19.2,,table,Reconductor line,561000.0,113000.0
Q20-1420,2021-04-20,Yavapai / Luna Substation 138 kV,L:9857:9860:138,1.0,True,Fillmore / S Houston 138 kV L,L:9858:9895:138,101.1,353.0,19.2,,table,Reconductor line,414000.0,84000.0
Q20-1427,2021-05-04,Nauvoo – Possum Pt 345 kV,L:8680:10277:345,1.0,True,Nauvoo – Birchwood 345 kV,L:8680:10290:345,103.7,1236.0,5.0,103.4,fields,Reconductor line,20616000.0,248000.0
Q20-1433,2021-04-20,Carbon Ctr 500/345 kV TX,X:7809:500:345,0.9774340153535568,True,Blackrok to Shawville Station 345 kV,L:7709:8249:345,122.2,1998.0,6.0,121.6,fields,Replace transformer with higher-rated unit,28319000.0,663000.0
Q20-1433,2021-04-20,Carbon Ctr to Shawville Station Substation 500 kV,L:7809:8249:500,1.0,True,Blackrock to Shawville Station 345 kV L,L:7709:8249:345,115.1,2111.0,6.0,114.6,fields,Rebuild line with higher-capacity conductor,106341000.0,2491000.0
Q20-1433,2021-04-20,Orchard Road to Shawville Station 500 kV,L:7672:8249:500,1.0,True,Shawville Sta to Scott 345 kV,L:7647:8249:345,111.4,2944.0,7.7,110.8,fields,Rebuild line with higher-capacity conductor,239279000.0,4773000.0
Q20-1433,2021-04-20,Oreg 3 Inc 345-230 kV Transformer,X:18706:345:230,0.9975731287391284,True,Tidd to Muskingum River 500 kV,L:19579:19594:500,106.2,310.0,6.8,101.9,fields,Replace transformer with higher-rated unit,28053000.0,19423000.0
Q20-1433,2021-04-20,Brentwood to Muskingum Riv 230 kV,L:19395:19594:230,1.0,True,Tidd to Muskingum Riv 500 kV,L:19579:19594:500,104.4,580.0,9.8,101.1,fields,Reconductor line,19352000.0,10505000.0
Q20-1433,2021-04-20,Mine Rd to Brentwod 230 kV line,L:18747:19395:230,1.0,True,Muskingum River to Tidd 500 kV,L:19579:19594:500,103.9,573.0,9.8,100.5,fields,Reconductor line,10858000.0,5894000.0
Q20-1433,2021-04-20,Mine Oad to West Bellaire 230 kV line,L:18747:18750:230,0.9946848682930327,True,Tidd to Muskingum Riv 500 kV,L:19579:19594:500,103.7,566.0,9.8,100.3,fields,Reconductor line,14021000.0,7612000.0
Q20-1433,2021-04-20,Ft Humbug to Coronet 500 kV,L:6421:8103:500,1.0,True,Montour Sta to Acadia 500 kV,L:7109:7114:500,100.6,3346.0,8.2,100.1,fields,Reconductor line,40823000.0,751000.0
Q20-1433,2021-04-20,Blackrock to Shawville Station 345 kV,L:7709:8249:345,1.0,True,Carbon Ctr Substation 500-345 kV Autotransformer,X:7809:500:345,100.5,2489.0,7.0,99.9,fields,Reconductor line,21801000.0,441000.0
Q20-1439,2021-05-01,Arvin to Southwest Research Institute 138 KV L,L:10034:10051:138,1.0,True,Kearneyville to Clark County 345 KV,L:8742:17910:345,122.6,226.0,47.5,,prose_overloaded,Rebuild line with higher-capacity conductor,7291000.0,3734000.0
Q20-1439,2021-05-01,Palmyra to Glenbrook 138 KV,L:17919:18205:138,1.0,True,Clark County to Kearneyville 345 KV,L:8742:17910:345,120.6,325.0,16.6,,prose_overloaded,Rebuild line with higher-capacity conductor,2405000.0,447000.0
Q20-1439,2021-05-01,Killingsworth to Gallegos 138 KV,L:17902:17907:138,1.0,True,Clark County to Kearneyvlle 345 KV,L:8742:17910:345,119.5,354.0,16.6,,prose_overloaded,Rebuild line with higher-capacity conductor,3139000.0,583000.0
Q20-1439,2021-05-01,Douglas City to Millville 138 KV line,L:10050:18207:138,1.0,True,Kearneyville to Clark County Substation 345 KV,L:8742:17910:345,115.2,461.0,33.6,,prose_overloaded,Rebuild line with higher-capacity conductor,18316000.0,4939000.0
Q20-1439,2021-05-01,Tanner to LcecNo. 5 Substation 138 KV,L:8752:17922:138,1.0,True,Gallegos to Killingsworth 138 KV L,L:17902:17907:138,106.8,336.0,28.3,,prose_overloaded,Reconductor line,3327000.0,2162000.0
Q20-1439,2021-05-01,Arvin to Shuffleton 138 KV line,L:10034:10049:138,1.0,True,Clark County to Kearneyville 345 KV,L:8742:17910:345,135.3,223.0,55.6,,prose_loss,Rebuild line with higher-capacity conductor,2938000.0,1239000.0
Q20-1439,2021-05-01,Garden Corners to Arvin 138 KV L,L:10034:10045:138,1.0,True,Douglas City to Southwest Research Institute 138 KV Line,L:10050:10051:138,126.6,171.0,18.9,,prose_loss,Rebuild line with higher-capacity conductor,11067000.0,6542000.0
Q20-1439,2021-05-01,Douglas City to Southwest Research Institute 138 KV,L:10050:10051:138,1.0,True,Clark County to Kearneyville 345 KV,L:8742:17910:345,120.0,261.0,52.5,,prose_loss,Rebuild line with higher-capacity conductor,2772000.0,1488000.0
Q20-1439,2021-05-01,Reman to Gallegos 138 KV,L:17902:17905:138,1.0,True,Clark County Substation to Kearneyville 345 KV L,L:8742:17910:345,119.8,344.0,16.6,,prose_loss,Rebuild line with higher-capacity conductor,2243000.0,417000.0
Q20-1439,2021-05-01,Grimmway-Malaga to Sleepy Hollow 138 KV,L:18208:18210:138,1.0,True,Clark County to Kearneyville 345 KV,L:8742:17910:345,114.7,487.0,33.6,,prose_loss,Rebuild line with higher-capacity conductor,2391000.0,645000.0
Q20-1439,2021-05-01,Trumann to Rossmoor South 138 KV Line,L:8906:8907:138,1.0,True,Tiger Bay to Dranesville 345 KV,L:8847:9896:345,111.3,405.0,5.2,,prose_loss,Rebuild line with higher-capacity conductor,6025000.0,255000.0
Q20-1439,2021-05-01,Rio Dell to St. John 138 KV line,L:9390:17896:138,1.0,True,American to Urban Substation 345 KV,L:9069:18127:345,107.3,513.0,7.2,,prose_loss,Reconductor line,1571000.0,184000.0
Q20-1439,2021-05-01,Grimmway-Malaga to Gene 138 KV L,L:18206:18210:138,1.0,True,Gallegos to Killingsworth 138 KV L,L:17902:17907:138,107.3,314.0,28.3,,prose_loss,Reconductor line,3120000.0,2027000.0
Q20-1439,2021-05-01,Palmyra to Grimmway-Malaga 138 KV L,L:18205:18210:138,1.0,True,Clark County to Kearneyville 345 KV,L:8742:17910:345,121.1,313.0,16.6,,prose_colon,Rebuild line with higher-capacity conductor,1959000.0,364000.0
Q20-1439,2021-05-01,Redman to Glenbrook 138 KV line,L:17905:17919:138,1.0,True,Clark County Substation to Kearneyville 345 KV line,L:8742:17910:345,120.1,336.0,16.6,,prose_colon,Rebuild line with higher-capacity conductor,1577000.0,293000.0
Q20-1439,2021-05-01,Garden Corners to Douglas City 138 KV,L:10045:10050:138,1.0,True,Douglas City to Southwest Research Institute 138 KV L,L:10050:10051:138,119.7,214.0,18.9,,prose_colon,Rebuild line with higher-capacity conductor,1658000.0,980000.0
Q20-1439,2021-05-01,Millville to Sleepy Hollow 138 KV,L:18207:18208:138,1.0,True,Clark County to Kearneyville 345 KV L,L:8742:17910:345,114.9,474.0,33.6,,prose_colon,Rebuild line with higher-capacity conductor,9146000.0,2467000.0
Q20-1439,2021-05-01,Shuffleton to Claytonia 138 KV line,L:9085:10049:138,1.0,True,Clark County Substation to Keaneyville 345 KV,L:8742:17910:345,112.7,241.0,55.6,,prose_colon,Rebuild line with higher-capacity conductor,3494000.0,1474000.0
Q20-1439,2021-05-01,Rossmoor S to Tramway 138 KV,L:8889:8906:138,1.0,True,Dranesville to Tiger Bay 345 KV,L:8847:9896:345,108.5,468.0,5.2,,prose_colon,Reconductor line,684000.0,29000.0
Q20-1439,2021-05-01,Gene to Tanner 138 KV,L:8752:18206:138,1.0,True,Killingsworth to Gallegos 138 KV,L:17902:17907:138,107.2,327.0,28.3,,prose_colon,Reconductor line,252000.0,164000.0
Q20-1439,2021-05-01,Smallwood to Killingsworth 138 KV,L:17907:17909:138,1.0,True,Kearneyville Substation to Clark County Substation 345 KV,L:8742:17910:345,107.2,221.0,8.6,,prose_colon,Reconductor line,1083000.0,91000.0
Q20-1468,2021-04-29,Frontier-Yuba City Sta A 138.0 kV line,L:17663:17666:138,1.0,True,Spatsum Lornex-Mcclellan Ar 138.0 kV,L:17735:17737:138,130.5,405.0,24.4,,table,Rebuild line with higher-capacity conductor,10335000.0,2004000.0
Q20-1468,2021-04-29,Kettle-Country Club 2 138.0 kV,L:17665:17826:138,1.0,True,Spatsum Lornex-Latah Junction 138.0 kV,L:17737:17739:138,129.9,154.0,8.4,,table,Rebuild line with higher-capacity conductor,10721000.0,3288000.0
Q20-1468,2021-04-29,Westin-Elgin-Yuba City Sta A 138.0 kV,L:17663:17736:138,1.0,True,Mcclellan Ar-Spatsum Lornex 138.0 kV line,L:17735:17737:138,129.3,418.0,24.4,,table,Rebuild line with higher-capacity conductor,23375000.0,4532000.0
Q20-1468,2021-04-29,Westin-Elgin-Mcclellan Ar 138.0 kV,L:17735:17736:138,1.0,True,Yuba City Sta A-Westin-Elgin 138.0 kV L,L:17663:17736:138,126.0,359.0,19.2,,table,Rebuild line with higher-capacity conductor,6639000.0,1283000.0
Q20-1468,2021-04-29,Temple Station 243-Westin-Elgin Substation 138.0 kV,L:17734:17736:138,1.0,True,Mcclellan Ar-Wstin-Elgin 138.0 kV,L:17735:17736:138,123.3,300.0,15.3,,table,Rebuild line with higher-capacity conductor,5211000.0,998000.0
Q20-1468,2021-04-29,Mcclellan Ar-Spatsum Lornex 138.0 kV,L:17735:17737:138,1.0,True,Yuba City Sta A Substation-Westin-Elgin 138.0 kV L,L:17663:17736:138,122.9,464.0,26.2,,table,Rebuild line with higher-capacity conductor,8632000.0,1669000.0
Q20-1468,2021-04-29,Harvest Power Orlando-Frontier 138.0 kV Line,L:17040:17666:138,1.0,True,Latah Jct-Spatsum Lornex 138.0 kV,L:17737:17739:138,121.9,304.0,22.1,,table,Rebuild line with higher-capacity conductor,29085000.0,4659000.0
Q20-1468,2021-04-29,S-Cortez 138.0 kV L,L:16913:16916:138,1.0,True,Summit Lake Wps-Edna 138.0 kV Line,L:17229:17231:138,116.2,197.0,28.0,,table,Rebuild line with higher-capacity conductor,3620000.0,463000.0
Q20-1468,2021-04-29,Spatsum Lornex-Country Club 2 Substation 138.0 kV,L:17737:17826:138,1.0,True,Latah Jct-Spatsum Lornex 138.0 kV,L:17737:17739:138,115.4,179.0,8.4,,table,Rebuild line with higher-capacity conductor,8637000.0,2648000.0
Q20-1468,2021-04-29,Temple Station 243-Mcclellan Ar 138.0 kV line,L:17734:17735:138,1.0,True,Mcclellan Ar-Westin-Elgin 138.0 kV line,L:17735:17736:138,114.7,295.0,15.3,,table,Rebuild line with higher-capacity conductor,5946000.0,1139000.0
Q20-1468,2021-04-29,Silver Bay Power-Hotel Rd 138.0 kV,L:17039:17565:138,1.0,True,Lee County Solid Waste Energy-Cooper 345.0 kV,L:17603:17857:345,111.1,208.0,12.2,,table,Rebuild line with higher-capacity conductor,19652000.0,1049000.0
Q20-1468,2021-04-29,Delano-Frontier 138.0 kV L,L:17666:17667:138,1.0,True,Mcclellan Ar-Spatsum Lornex 138.0 kV,L:17735:17737:138,105.4,176.0,6.4,,table,Reconductor line,2932000.0,815000.0
Q20-1468,2021-04-29,Boonville-N City 138.0 kV,L:17237:17779:138,1.0,True,Ntcq-Mocapueblo 7101-7104 138.0 kV,L:16929:17797:138,102.9,195.0,24.1,,table,Reconductor line,7448000.0,1162000.0
Q20-1468,2021-04-29,Guadalupe-Mistersky 138.0 kV,L:17174:17182:138,1.0,True,Wissota Substation-Berry Street 138.0 kV,L:17176:17179:138,102.3,305.0,8.1,,table,Reconductor line,5381000.0,291000.0
Q20-1468,2021-04-29,Guadalupe-Mortan 138.0 kV line,L:17182:17633:138,1.0,True,Wissota-Berry Street 138.0 kV Line,L:17176:17179:138,102.0,324.0,8.1,,table,Reconductor line,5850000.0,317000.0
Q20-1468,2021-04-29,Mainwaring-Mortan 138.0 kV,L:17315:17633:138,1.0,True,Berry St-Wissota 138.0 kV,L:17176:17179:138,102.0,327.0,8.1,,table,Reconductor line,6722000.0,364000.0
Q20-1468,2021-04-29,Alibates-Latah Jct 138.0 kV,L:16945:17739:138,1.0,True,Harvest Power Orlando-Frontier 138.0 kV,L:17040:17666:138,100.4,399.0,25.3,,table,Reconductor line,3985000.0,592000.0
Q20-1468,2021-04-29,Spatsum Lornex-Latah Junction 138.0 kV Line,L:17737:17739:138,1.0,True,Harvest Power Orlando-Frontier 138.0 kV line,L:17040:17666:138,100.1,411.0,25.3,,table,Reconductor line,3419000.0,508000.0
Q20-1486,2021-04-19,PUEBLO XTRA to DAIRYMANS 230.0 kV Cir. 1,L:23416:24035:230,1.0,True,PUEBLO XTRA to DAIRYMANS 230.0 kV #2,L:23416:24035:230,100.9,885.0,7.9,,prose_loss,Reconductor line,30953000.0,143000.0
Q20-1486,2021-04-19,HILLTOP SUBSTATION to STRAWBERRY BELT 345.0 kV,L:7105:7117:345,1.0,True,HILTOP to TALENENERGY MARTINS CREEK LLC WILLIAMSPORT SUBSTATION 500.0 kV L,L:7105:7130:500,100.3,1890.0,5.5,,prose_loss,Reconductor line,10001000.0,52000.0
Q20-1486,2021-04-19,ACADIA to MONTOUR STA 500.0 kV Line,L:7109:7114:500,1.0,True,CORONET to WESTWOOD GENEATION LLC 500.0 kV Line,L:6421:7168:500,102.4,3248.0,7.6,,prose_colon,Reconductor line,53771000.0,277000.0
Q19-1220,2021-06-01,Lawrence Energy Center Substation-Barna 100.0 kV,L:19968:20076:100,1.0,True,Bayport Sw Sta-Firstenergy Bay Shore 230.0 kV,L:20005:20300:230,107.7,143.0,7.4,,prose_colon,Reconductor line,3183000.0,3183000.0
Q19-1228,2021-05-24,Dpc Oakdale - Carrizo Plains 100 KV,L:23062:23064:100,1.0,True,Basscreek - Wallisville 100 KV,L:23273:23289:100,198.4,112.0,100.0,,table,Rebuild line with higher-capacity conductor,2472000.0,2472000.0
Q19-1228,2021-05-24,Madison Park - Dpc Oakdale 100 KV,L:22824:23062:100,1.0,True,Wallisville - Basscreek 100 KV,L:23273:23289:100,174.0,113.0,100.0,,table,Rebuild line with higher-capacity conductor,826000.0,826000.0
Q19-1228,2021-05-24,Bassceek - Wallisville Substation 100 KV,L:23273:23289:100,1.0,True,Carrizo Plains - Dpc Oakdale 100 KV Line,L:23062:23064:100,159.9,139.0,100.0,,table,Rebuild line with higher-capacity conductor,4258000.0,4258000.0
Q19-1228,2021-05-24,Henry D King - Basscreek 100 KV L,L:22823:23273:100,1.0,True,Dpc Oakale - Carrizo Plains 100 KV,L:23062:23064:100,148.0,135.0,100.0,,table,Rebuild line with higher-capacity conductor,1280000.0,1280000.0
Q19-1228,2021-05-24,Henry D King - Madison Park 100 KV,L:22823:22824:100,1.0,True,Basscreek - Wallisville 100 KV,L:23273:23289:100,131.6,128.0,100.0,,table,Rebuild line with higher-capacity conductor,836000.0,836000.0
Q19-1228,2021-05-24,N Knox - Carrizo Plains 100 KV,L:23064:23066:100,1.0,True,Wallisville - Basscreek 100 KV L,L:23273:23289:100,112.9,137.0,41.9,,table,Rebuild line with higher-capacity conductor,3802000.0,2806000.0
Q19-1228,2021-05-24,Wallisville - Lullwater 100 KV #2,L:23289:23304:100,1.0,True,Lullwater - Wallisville Substation 100 KV Ckt 1,L:23289:23304:100,109.3,158.0,24.5,,table,Reconductor line,1703000.0,1703000.0
Q19-1230,2021-05-25,Old Chapel / Hp Hoo Ct 138kV line,L:9318:9395:138,1.0,True,Santa Rosa Energy Ctr / Balch 138kV,L:9403:9404:138,109.7,291.0,6.7,107.3,fields,Reconductor line,2921000.0,1006000.0
Q19-1230,2021-05-25,Belleair Substation / Wpcp 138kV,L:9818:18212:138,1.0,True,Santa Rosa Energy Ctr / Balch 138kV,L:9403:9404:138,103.5,278.0,6.7,101.0,fields,Reconductor line,706000.0,243000.0
Q19-1230,2021-05-25,Santa Rosa Energy Ctr / Monoith Substation 138kV,L:9403:9405:138,1.0,True,Kearneyville / International Paper Valliant Ok Substation 345kV,L:9399:17910:345,100.9,252.0,8.1,97.5,fields,Reconductor line,1776000.0,372000.0
Q19-1254,2021-05-16,Cadillac Renewable Energy / Grs Arbor Hills 138kV,L:7217:7382:138,1.0,True,Simpson Stuart Tap 345-138 kV Transformer Bank,X:7252:345:138,113.6,209.0,15.2,,table,Rebuild line with higher-capacity conductor,4893000.0,2143000.0
Q19-1254,2021-05-16,Lewisville / Williams 138kV L,L:7298:7302:138,1.0,True,Us Gypsum / Forbes 138kV,L:7345:7359:138,112.0,253.0,5.3,,table,Rebuild line with higher-capacity conductor,1540000.0,53000.0
Q19-1254,2021-05-16,Grs Arbor Hills / Firstenergy Mitchell Power Station 138kV,L:7217:8202:138,1.0,True,Simpso Stuart Tap 345/138 kV Transformer Bank,X:7252:345:138,102.3,222.0,15.2,,table,Reconductor line,949000.0,416000.0
Q19-1254,2021-05-16,Matanzas / John Day 138kV,L:7214:7867:138,1.0,True,Kempster / Simpson Stuart Tap 138kV,L:7252:8191:138,102.1,337.0,5.8,,table,Reconductor line,637000.0,107000.0
Q19-1285,2021-05-27,Clifton Forge – Talley Road 138.0 kV,L:9140:9146:138,1.0,True,Lowmoor – Aspen 345.0 kV,L:9467:9666:345,127.6,283.0,63.8,103.0,fields,Rebuild line with higher-capacity conductor,9043000.0,6256000.0
Q19-1285,2021-05-27,Talley Rd Substation – Lowmoor 138.0 kV,L:9146:9666:138,1.0,True,Aspen – Lowmoor 345.0 kV,L:9467:9666:345,126.7,290.0,63.8,102.8,fields,Rebuild line with higher-capacity conductor,12350000.0,8543000.0
Q19-1285,2021-05-27,Craigsville – Yuaipa 138.0 kV,L:9174:9181:138,1.0,True,Aspen – Lowmoor 345.0 kV,L:9467:9666:345,121.2,240.0,36.2,104.7,fields,Rebuild line with higher-capacity conductor,11251000.0,6306000.0
Q19-1285,2021-05-27,Craigsville – Kattelville Substation 138.0 kV Line,L:9174:9177:138,1.0,True,Aspen – Lowmoor 345.0 kV L,L:9467:9666:345,119.8,253.0,36.2,104.2,fields,Rebuild line with higher-capacity conductor,6895000.0,3864000.0
Q19-1285,2021-05-27,Richmnd Q – Kattelville 138.0 kV,L:9139:9177:138,1.0,True,Aspen – Lowmoor 345.0 kV L,L:9467:9666:345,119.2,259.0,36.2,103.9,fields,Rebuild line with higher-capacity conductor,36697000.0,20568000.0
Q19-1285,2021-05-27,Richmond Q – Clifton Forge 138.0 kV L,L:9139:9140:138,1.0,True,Aspen – Lowmoor 345.0 kV,L:9467:9666:345,118.0,271.0,36.2,103.4,fields,Rebuild line with higher-capacity conductor,3617000.0,2027000.0
Q19-1290,2021-05-15,Nodaway-Sunrise Ctr Substation 138 kV,L:7525:7534:138,1.0,True,Lutesville-Edes Tap 2 345 kV Line,L:7677:8251:345,100.6,281.0,22.2,,prose_overloaded,Reconductor line,1948000.0,1172000.0
Q19-1291,2021-06-03,BOONSBORO to REUSENS 138 kV,L:9218:9219:138,1.0,True,BEAR to CLOVER 345 kV L,L:9276:9669:345,122.0,388.0,5.2,,table,Rebuild line with higher-capacity conductor,3576000.0,330000.0
Q19-1369,2021-05-30,Alford – Liberty Electric Power Plant 138.0 kV,L:6446:6463:138,1.0,True,Liberty Electric Power Plant – Warehouse Electric 138.0 kV L,L:6463:7140:138,129.3,192.0,5.3,,table,Rebuild line with higher-capacity conductor,1957000.0,1957000.0
Q19-1369,2021-05-30,Bridgeport – Marcus Hook Energy Lp 138.0 kV Line,L:6457:7163:138,1.0,True,Trainer – Bridgeport 138.0 kV,L:6456:6457:138,117.9,353.0,11.2,,table,Rebuild line with higher-capacity conductor,1159000.0,1159000.0
Q19-1369,2021-05-30,Liberty Electric Power Plant – Lke Catherine 138.0 kV,L:6463:7119:138,1.0,True,Guilbeau Electric 345-138 kV Autotransformer,X:5917:345:138,111.7,514.0,7.9,,table,Rebuild line with higher-capacity conductor,4888000.0,3792000.0
Q19-1369,2021-05-30,Red Rock – Green Country 138.0 kV,L:6461:6462:138,1.0,True,Lake Catherine – Bridgeport 138.0 kV,L:6457:7119:138,106.9,300.0,9.0,,table,Reconductor line,526000.0,412000.0
Q19-1369,2021-05-30,Reedville – Lafayette Catepillar 138.0 kV Line,L:6266:6270:138,1.0,True,Protein – 26Th And F 138.0 kV,L:6460:6465:138,104.6,216.0,7.1,,table,Reconductor line,637000.0,637000.0
Q19-1369,2021-05-30,Lake Catherine – Bridgeport 138.0 kV,L:6457:7119:138,1.0,True,Guilbeau Electric 345/138 kV Transformer Bank,X:5917:345:138,103.5,555.0,7.9,,table,Reconductor line,525000.0,407000.0
Q19-1369,2021-05-30,Red Rock – Lafayette Catepillar 138.0 kV,L:6270:6461:138,1.0,True,Protein – 26Th And F 138.0 kV,L:6460:6465:138,100.7,201.0,7.1,,table,Reconductor line,449000.0,449000.0
Q20-1371,2021-05-22,Yulee - Tokoma 138 kV line,L:8688:8946:138,1.0,True,Darien - Colesville 138 kV Line,L:8898:9062:138,126.8,409.0,5.4,,table,Rebuild line with higher-capacity conductor,1071000.0,59000.0
Q20-1371,2021-05-22,Arvin - Garden Corners Substation 138 kV,L:10034:10045:138,1.0,True,Douglas City - Southwest Research Institute 138 kV,L:10050:10051:138,118.9,171.0,5.9,,table,Rebuild line with higher-capacity conductor,9628000.0,3588000.0
Q20-1371,2021-05-22,Arvin - Shuffleton 138 kV,L:10034:10049:138,1.0,True,Clark County - Kearneyville 345 kV,L:8742:17910:345,117.2,223.0,6.2,,table,Rebuild line with higher-capacity conductor,3476000.0,335000.0
Q20-1371,2021-05-22,Redbud - Stonewall 138 kV,L:9388:9402:138,1.0,True,Springfield - Hp Hood Ct 138 kV,L:9322:9395:138,115.6,264.0,13.0,,table,Rebuild line with higher-capacity conductor,5007000.0,2084000.0
Q20-1371,2021-05-22,Freehld - Midrose 138 kV,L:10032:10056:138,1.0,True,Lovettsville - West Hills 138 kV,L:8751:10057:138,115.4,157.0,69.7,,table,Rebuild line with higher-capacity conductor,9636000.0,5724000.0
Q20-1371,2021-05-22,Douglas City Substation - Garden Corners 138 kV,L:10045:10050:138,1.0,True,Douglas City - Southwest Research Institute 138 kV,L:10050:10051:138,113.5,214.0,5.9,,table,Rebuild line with higher-capacity conductor,1324000.0,494000.0
Q20-1371,2021-05-22,Balch - Santa Rosa Energy Ctr 138 kV,L:9403:9404:138,1.0,True,Springfield - Hp Hood Ct 138 kV line,L:9322:9395:138,111.6,318.0,13.0,,table,Rebuild line with higher-capacity conductor,7157000.0,2979000.0
Q20-1371,2021-05-22,Douglas City - Millille 138 kV L,L:10050:18207:138,1.0,True,Clark County - Kearneyville 345 kV,L:8742:17910:345,108.6,461.0,7.4,,table,Reconductor line,7515000.0,724000.0
Q20-1371,2021-05-22,Sleepy Hollow - Millville 138 kV line,L:18207:18208:138,1.0,True,Clak County - Kearneyville 345 kV,L:8742:17910:345,108.6,474.0,7.4,,table,Reconductor line,1969000.0,190000.0
Q20-1371,2021-05-22,Grimmway-Malaga - Sleepy Hollow 138 kV Line,L:18208:18210:138,1.0,True,Clark County - Kearneyville 345 kV L,L:8742:17910:345,108.5,487.0,7.4,,table,Reconductor line,806000.0,78000.0
Q20-1371,2021-05-22,W Winchester - International Paper Valliant Ok 138 kV,L:9397:9399:138,1.0,True,International Paper Valliant Ok - Kearneyville Substation 345 kV,L:9399:17910:345,108.0,427.0,6.4,,table,Reconductor line,542000.0,242000.0
Q20-1371,2021-05-22,Stonewall - 3 Mile Knoll 138 kV L,L:9388:18213:138,1.0,True,Springfield - Hp Hood Ct 138 kV,L:9322:9395:138,105.9,280.0,13.0,,table,Reconductor line,850000.0,354000.0
Q20-1371,2021-05-22,Balch - Redud Substation 138 kV L,L:9402:9404:138,1.0,True,Hp Hood Ct - Springfield 138 kV line,L:9322:9395:138,105.0,313.0,13.0,,table,Reconductor line,940000.0,391000.0
Q20-1371,2021-05-22,Arvin - Southwest Research Institute 138 kV,L:10034:10051:138,1.0,True,Garden Corners - Douglas City 138 kV,L:10045:10050:138,102.8,226.0,6.5,,table,Reconductor line,3175000.0,1183000.0
Q20-1371,2021-05-22,Gallegos - Killingsworth 138 kV,L:17902:17907:138,1.0,True,Tanner - Lcec No. 5 138 kV Line,L:8752:17922:138,102.5,354.0,5.8,,table,Reconductor line,1965000.0,995000.0
Q20-1371,2021-05-22,Redman - Gallegos 138 kV L,L:17902:17905:138,1.0,True,Lcec No. 5 - Tanner 138 kV Line,L:8752:17922:138,102.4,344.0,5.8,,table,Reconductor line,314000.0,159000.0
Q20-1371,2021-05-22,Redman - Glenbrook Substation 138 kV,L:17905:17919:138,1.0,True,Tanner - Lcec No. 5 138 kV,L:8752:17922:138,102.3,336.0,5.8,,table,Reconductor line,854000.0,433000.0
Q20-1371,2021-05-22,Glenbrook - Palmyra 138 kV,L:17919:18205:138,1.0,True,Tnner - Lcec No. 5 138 kV L,L:8752:17922:138,102.2,325.0,5.8,,table,Reconductor line,492000.0,249000.0
Q20-1371,2021-05-22,Palmyra - Grimmway-Malaga 138 kV,L:18205:18210:138,1.0,True,Lcec No. 5 - Taner 138 kV,L:8752:17922:138,102.0,313.0,5.8,,table,Reconductor line,859000.0,435000.0
Q20-1371,2021-05-22,E Ellensburg - W Hills 138 kV,L:10055:10057:138,1.0,True,Kearneyville - Clark County 345 kV line,L:8742:17910:345,101.9,282.0,19.9,,table,Reconductor line,966000.0,322000.0
Q20-1371,2021-05-22,Tanner - Gene Substation 138 kV,L:8752:18206:138,1.0,True,Gallegos - Killingsworth 138 kV line,L:17902:17907:138,101.8,327.0,6.1,,table,Reconductor line,310000.0,107000.0
Q20-1371,2021-05-22,Douglas City - Southwest Research Institute 138 kV,L:10050:10051:138,1.0,True,Garden Corners - Douglas City 138 kV Line,L:10045:10050:138,101.8,261.0,6.5,,table,Reconductor line,867000.0,323000.0
Q20-1371,2021-05-22,Gene - Grimmway-Malaga 138 kV,L:18206:18210:138,1.0,True,Killingsworth Substation - Gallegos Substation 138 kV line,L:17902:17907:138,101.6,314.0,6.1,,table,Reconductor line,3621000.0,1251000.0
Q20-1371,2021-05-22,Terror Lake Microgrid - East Ellensurg 138 kV Line,L:10055:10058:138,1.0,True,Clark County - Kearneyville Substation 345 kV,L:8742:17910:345,101.6,296.0,19.9,,table,Reconductor line,886000.0,295000.0
Q20-1371,2021-05-22,Tanner - Lcec No. 5 138 kV,L:8752:17922:138,1.0,True,Gallegos - Killingsworth 138 kV,L:17902:17907:138,101.6,336.0,6.1,,table,Reconductor line,2722000.0,941000.0
Q20-1371,2021-05-22,Belleair - Od Chapel 138 kV,L:9318:9818:138,1.0,True,Santa Rosa Energy Ctr - Balch Substation 138 kV,L:9403:9404:138,100.8,309.0,10.7,,table,Reconductor line,397000.0,109000.0
Q20-1390,2021-05-20,Hughes-Mclain 161.0 kV,L:2619:2936:161,1.0,True,Closter-Lee Vining 161.0 kV Line,L:2597:3442:161,126.0,276.0,54.1,108.5,fields,Rebuild line with higher-capacity conductor,2151000.0,2151000.0
Q20-1390,2021-05-20,Hughes-Wells Rver 161.0 kV,L:2619:2635:161,1.0,True,Lee Vining-Closter 161.0 kV,L:2597:3442:161,119.2,264.0,54.1,100.8,fields,Rebuild line with higher-capacity conductor,1416000.0,1416000.0
Q20-1390,2021-05-20,Lee Vining-Loch Mirror 161.0 kV,L:2597:5214:161,1.0,True,Hughes-Mclain 161.0 kV,L:2619:2936:161,116.6,344.0,47.3,104.3,fields,Rebuild line with higher-capacity conductor,2191000.0,2191000.0
Q20-1390,2021-05-20,Closter-Lee Vining Substation 161.0 kV,L:2597:3442:161,1.0,True,Hughes-Mclain 161.0 kV,L:2619:2936:161,114.7,370.0,47.3,103.3,fields,Rebuild line with higher-capacity conductor,4333000.0,4333000.0
Q20-1390,2021-05-20,Wells River-Gastonia Prime Power Park 161.0 kV,L:2635:2650:161,1.0,True,Lee Vining-Closter 161.0 kV,L:2597:3442:161,111.9,280.0,43.2,98.2,fields,Rebuild line with higher-capacity conductor,804000.0,804000.0
Q20-1390,2021-05-20,Loch Mirror 161 kV/138 kV TX,X:5214:161:138,0.9994902540158078,True,Gastonia Prime Power Park-Salton Sea 2 138.0 kV,L:2650:5199:138,107.0,150.0,5.2,104.0,fields,Replace transformer with higher-rated unit,4520000.0,4520000.0
Q20-1390,2021-05-20,Loch Mirror 161/138kV Transformer Bank T2,X:5214:161:138,0.9994902540158078,True,Salton Sea 2-Gastonia Prime Power Park 138.0 kV,L:2650:5199:138,107.0,150.0,5.2,104.0,fields,Replace transformer with higher-rated unit,4520000.0,4520000.0
Q20-1390,2021-05-20,Loch Miror 161 kV/138 kV Transformer,X:5214:161:138,0.9518712063967601,True,Gastonia Prime Power Park-Salton Sea 2 138.0 kV L,L:2650:5199:138,107.0,150.0,5.2,104.0,fields,Replace transformer with higher-rated unit,4520000.0,4520000.0
Q20-1390,2021-05-20,Loch Mirror 161-138 kV XFMR Bank 4,X:5214:161:138,0.9994902540158078,True,Salton Sea 2-Gastonia Prime Power Park Substation 138.0 kV,L:2650:5199:138,107.0,150.0,5.2,104.0,fields,Replace transformer with higher-rated unit,4520000.0,4520000.0
Q20-1393,2021-05-17,WHEELER – PASCO CNTY SOLID WASTE RESOURCE RECOVEY 138 kV,L:9927:10065:138,1.0,True,THOMSTON – LOUDON 345 kV line,L:9864:10070:345,110.6,510.0,49.3,,table,Rebuild line with higher-capacity conductor,4410000.0,707000.0
Q20-1393,2021-05-17,WOODS DP – TOA VACA 138 kV #1,L:10303:10307:138,1.0,True,WOODS DP – TOA VACA 138 kV #2,L:10303:10307:138,104.3,475.0,18.3,,table,Reconductor line,363000.0,41000.0
Q20-1393,2021-05-17,WOODS DP – TOA VACA SUBSTATION 138 kV line,L:10303:10307:138,1.0,True,WOODS DP – TOA VACA 138 kV Circuit 1,L:10303:10307:138,104.3,475.0,18.3,,table,Reconductor line,363000.0,41000.0
Q20-1393,2021-05-17,THOMASTON – COMANCHE PEAK 345 kV,L:9915:10070:345,1.0,True,THOMASTON – HELIJET 345 kV,L:8876:10070:345,102.3,1319.0,8.8,,table,Reconductor line,25921000.0,647000.0
Q20-1393,2021-05-17,PASCO CNTY SOLID WASTE RESOURCERECOVERY – VMEA PEAKING GEN 138 kV Line,L:10065:10144:138,1.0,True,NOVEC PARADISE – PASCO CNTY SOLID WASTE RESOURCE RECOVERY 138 kV line,L:10065:10067:138,101.0,314.0,43.5,,table,Reconductor line,1163000.0,320000.0
Q20-1407,2021-05-17,Proffit Substation – Gordonsville 138 kV,L:9124:9130:138,1.0,True,Fluvanna P.S Substation – Louisa Generation Facility 345 kV,L:9631:9643:345,165.9,191.0,57.0,,table,Rebuild line with higher-capacity conductor,9165000.0,8267000.0
Q20-1407,2021-05-17,Colgate – Proffit 138 kV,L:9113:9124:138,1.0,True,Fluvanna P.S – Louisa Generation Facility 345 kV Line,L:9631:9643:345,165.6,202.0,57.0,,table,Rebuild line with higher-capacity conductor,6026000.0,5436000.0
Q20-1407,2021-05-17,Colgate – Albreda Tans Mtn Tap 138 kV,L:9113:9129:138,1.0,True,Louisa Generation Facility – Fluvanna P.S 345 kV,L:9631:9643:345,163.4,228.0,57.0,,table,Rebuild line with higher-capacity conductor,5328000.0,4806000.0
Q20-1407,2021-05-17,Pine Hollow – Charlottesville 138 kV line,L:9122:9128:138,0.9989916312719401,False,Colgate – Albreda Tans Mtn Tap Substation 138 kV,L:9113:9129:138,107.9,243.0,100.0,,table,Reconductor line,4114000.0,3499000.0
Q20-1407,2021-05-17,Albreda Tans Mtn Tap Substation – Running Y 138 kV,L:9129:9419:138,1.0,True,Colgate – Albreda Tans Mtn Tap 138 kV,L:9113:9129:138,105.8,231.0,100.0,,table,Reconductor line,1878000.0,1878000.0
Q20-1407,2021-05-17,Nauvoo – Possum Pt 345 kV,L:8680:10277:345,1.0,True,Birchwood – Nauvoo 345 kV line,L:8680:10290:345,104.0,1236.0,6.1,,table,Reconductor line,22914000.0,618000.0
Q20-1407,2021-05-17,Red Hill 345 kV/138 kV Transformer,X:9111:345:138,0.9981870422190856,True,Clover – Bear 345 kV,L:9276:9669:345,103.7,506.0,8.7,,table,Replace transformer with higher-rated unit,28033000.0,8178000.0
Q20-1407,2021-05-17,Thomaston – Helijet 345 kV,L:8876:10070:345,1.0,True,Thomaston – Comanche Peak 345 kV,L:9915:10070:345,101.2,1328.0,6.4,,table,Reconductor line,15474000.0,837000.0
Q20-1407,2021-05-17,Peninsula – Running Y Substation 138 kV Line,L:9127:9419:138,1.0,True,Colgate – Albreda Tans Mtn Tap 138 kV Line,L:9113:9129:138,100.4,235.0,100.0,,table,Reconductor line,3743000.0,3743000.0
Q20-1415,2021-05-29,RUCH – COMOX 138 kV line,L:9336:9520:138,1.0,True,COMOX – RIVERVIEW 138 kV,L:9335:9336:138,204.1,255.0,100.0,45.4,fields,Rebuild line with higher-capacity conductor,13576000.0,13576000.0
Q20-1415,2021-05-29,BEARSKIN – RUCH 138 kV line,L:9518:9520:138,1.0,True,RIVERVIEW SUBSTATION – COMOX 138 kV,L:9335:9336:138,203.3,253.0,100.0,43.8,fields,Rebuild line with higher-capacity conductor,15543000.0,15543000.0
Q20-1415,2021-05-29,WOODWARD-TAP1 – WATERFORD 138 kV,L:9377:9447:138,1.0,True,APLINE – WOODWARD-TAP1 138 kV L,L:9376:9447:138,184.4,215.0,100.0,3.7,fields,Rebuild line with higher-capacity conductor,7203000.0,7203000.0
Q20-1415,2021-05-29,APLIE – WOODWARD-TAP1 SUBSTATION 138 kV,L:9376:9447:138,1.0,True,WATERFORD – WOODWARD-TAP1 138 kV Line,L:9377:9447:138,180.7,219.0,100.0,3.6,fields,Rebuild line with higher-capacity conductor,3660000.0,3660000.0
Q20-1415,2021-05-29,KILLIAN – RIDGEWAY 138 kV,L:9449:9450:138,1.0,True,APLINE – RIDGEWAY SUBSTATION 138 kV,L:9376:9450:138,154.4,175.0,100.0,77.0,fields,Rebuild line with higher-capacity conductor,4504000.0,4504000.0
Q20-1415,2021-05-29,WATERFORD – WOODSMERE 138 kV L,L:9377:9382:138,1.0,True,RIDGEWAY – APLINE 138 kV,L:9376:9450:138,146.6,189.0,100.0,67.2,fields,Rebuild line with higher-capacity conductor,2757000.0,2757000.0
Q20-1415,2021-05-29,SOUTH CREEK – LAYFAIR 138 kV,L:9162:9289:138,1.0,True,BEAR – CLOVER 345 kV,L:9276:9669:345,120.7,238.0,6.3,110.0,fields,Rebuild line with higher-capacity conductor,22818000.0,5056000.0
Q20-1415,2021-05-29,WOODSMERE – FIELDALE 138 kV,L:9382:9446:138,1.0,True,APLINE – RIDGEWAY 138 kV,L:9376:9450:138,111.6,220.0,100.0,72.5,fields,Rebuild line with higher-capacity conductor,3174000.0,3174000.0
Q20-1415,2021-05-29,APLINE – RIDGEWAY SUBSTATION 138 kV,L:9376:9450:138,1.0,True,WATERFORD – WOODSMERE 138 kV,L:9377:9382:138,109.9,252.0,100.0,50.4,fields,Reconductor line,1038000.0,1038000.0
Q20-1415,2021-05-29,FIELDALE – IVAR 138 kV,L:9446:9448:138,1.0,True,APLINE – RIDGEWAY 138 kV,L:9376:9450:138,105.7,224.0,100.0,74.8,fields,Reconductor line,2823000.0,2823000.0
Q20-1415,2021-05-29,ORLANDO COGEN LP – PERTH 138 kV,L:9427:9428:138,1.0,True,RIVERVIEW – COMOX 138 kV,L:9335:9336:138,104.7,239.0,24.6,63.0,fields,Reconductor line,4950000.0,4950000.0
Q20-1415,2021-05-29,RIVER – PERTH SUBSTATION 138 kV,L:9288:9428:138,1.0,True,COMOX – RIVERVIEW 138 kV Line,L:9335:9336:138,103.5,236.0,24.6,61.3,fields,Reconductor line,2099000.0,2099000.0
Q20-1415,2021-05-29,LAYFAIR – RIV 138 kV,L:9288:9289:138,1.0,True,RIVERVIEW – COMOX 138 kV,L:9335:9336:138,102.7,232.0,24.6,59.8,fields,Reconductor line,1217000.0,1217000.0
Q20-1415,2021-05-29,DUNN SIDING – BIRCHWOOD 345 kV line,L:10281:10290:345,1.0,True,BIRCHWOOD – LEAVITT SUBSTATION 345 kV,L:9944:10290:345,100.6,1312.0,6.6,98.6,fields,Reconductor line,20472000.0,1413000.0
Q20-1422,2021-06-01,Dwp – Humacao Tc 138 KV line,L:6117:7039:138,1.0,True,Chambers Springs – Jh Warden 500 KV,L:7141:7166:500,177.6,195.0,5.3,,table,Rebuild line with higher-capacity conductor,21889000.0,21889000.0
Q20-1422,2021-06-01,Humacao Tc – Strasburg Substation 138 KV line,L:6117:6118:138,1.0,True,Jh Warden – Chambers Springs 500 KV,L:7141:7166:500,170.6,205.0,5.3,,table,Rebuild line with higher-capacity conductor,20036000.0,20036000.0
Q20-1422,2021-06-01,Strasburg – Perryton 138 KV,L:6118:6132:138,1.0,True,Chambers Springs – Jh Warden 500 KV line,L:7141:7166:500,169.6,208.0,5.3,,table,Rebuild line with higher-capacity conductor,6549000.0,6549000.0
Q20-1422,2021-06-01,Lamar – Perryton 138 KV,L:6132:6133:138,1.0,True,Chambers Springs – Jh Warden Substation 500 KV line,L:7141:7166:500,162.3,222.0,5.3,,table,Rebuild line with higher-capacity conductor,4646000.0,4646000.0
Q20-1422,2021-06-01,Lawton E Side – Lamar 138 KV line,L:6126:6133:138,1.0,True,Jh Warden – Chambers Springs 500 KV L,L:7141:7166:500,158.3,233.0,5.3,,table,Rebuild line with higher-capacity conductor,9421000.0,9421000.0
Q20-1422,2021-06-01,Stony Pt – Cypress Gardens 138 KV,L:6121:7008:138,1.0,True,Jh Warden – Chambers Springs Substation 500 KV,L:7141:7166:500,141.0,218.0,5.1,,table,Rebuild line with higher-capacity conductor,19789000.0,19789000.0
Q20-1422,2021-06-01,Stony Pt – Panorama 138 KV line,L:6121:6122:138,1.0,True,Chambers Springs – J Warden 500 KV,L:7141:7166:500,138.0,227.0,5.1,,table,Rebuild line with higher-capacity conductor,3138000.0,3138000.0
Q20-1422,2021-06-01,Chambers Springs 500/345 kV TX,X:7166:500:345,0.9910517567994382,True,Chambers Springs – Archbald Power Station 500 KV L,L:7096:7166:500,137.6,766.0,13.0,,table,Replace transformer with higher-rated unit,15849000.0,15849000.0
Q20-1422,2021-06-01,Highway Jct 1 – Panorama Substation 138 KV,L:6110:6122:138,1.0,True,Jh Warden – Chambers Springs 500 KV,L:7141:7166:500,137.0,234.0,5.1,,table,Rebuild line with higher-capacity conductor,15898000.0,15898000.0
Q20-1422,2021-06-01,San Simeon-Stefano Substation – Highway Jct 1 138 KV,L:6110:6124:138,1.0,True,W Temple 345-138 kV Auto,X:6125:345:138,109.4,231.0,5.8,,table,Reconductor line,1746000.0,1746000.0
Q20-1422,2021-06-01,Puntledge – San Simeon-Stefano 138 KV line,L:6111:6124:138,1.0,True,Jh Warden – Cisco Grove 345 KV line,L:7141:8126:345,106.5,159.0,16.7,,table,Reconductor line,1289000.0,1289000.0
Q20-1431,2021-05-30,Carbon Ceter 500/345 kV XFMR,X:7809:500:345,0.869090909090909,True,Blackrock-Shawville Station Substation 345kV,L:7709:8249:345,114.4,1998.0,5.4,,prose_overloaded,Replace transformer with higher-rated unit,20522000.0,287000.0
Q20-1431,2021-05-30,Cortez-S 138kV,L:16913:16916:138,1.0,True,Summit Lake Wps-Edna 138kV,L:17229:17231:138,100.9,197.0,25.0,,prose_overloaded,Reconductor line,862000.0,28000.0
Q20-1431,2021-05-30,Carbon Ctr-Shawville Sta 500kV,L:7809:8249:500,1.0,True,Blackrock-Shawville Sta 345kV,L:7709:8249:345,107.8,2111.0,5.4,,prose_loss,Reconductor line,39244000.0,549000.0
Q20-1431,2021-05-30,Shawville Sta-Orchard Rd Substation 500kV line,L:7672:8249:500,1.0,True,Piney Creek Project-Hilltop 500kV Line,L:7105:8253:500,103.6,2944.0,7.3,,prose_loss,Reconductor line,40050000.0,561000.0
Q20-1432,2021-05-21,Carbon Center 500-345 kV Autotransformer,X:7809:500:345,0.9626909472578298,True,Blackrock – Shawville Station 345.0 kV line,L:7709:8249:345,114.5,1998.0,5.7,,table,Replace transformer with higher-rated unit,33680000.0,182000.0
Q20-1432,2021-05-21,Shawville Sta Substation – Carbon Ceter 500.0 kV,L:7809:8249:500,0.9710360654261763,True,Blackrock – Shawville Sta 345.0 kV,L:7709:8249:345,107.9,2111.0,5.7,,table,Reconductor line,33337000.0,180000.0
Q20-1432,2021-05-21,Orchard Rd – Shawville Sta Substation 500.0 kV line,L:7672:8249:500,1.0,True,Scott – Shawville Sta 345.0 kV,L:7647:8249:345,105.0,2944.0,7.2,,table,Reconductor line,83446000.0,444000.0
Q20-1432,2021-05-21,Picnic Pt – Boswell Dairy Ave 100.0 kV Cir. 1,L:19200:19208:100,1.0,True,Boswell Dairy Ave – Picnic Pt 100.0 kV Cir. 3,L:19200:19208:100,103.0,162.0,10.4,,table,Reconductor line,643000.0,89000.0
Q20-1432,2021-05-21,Boswell Dairy Ave – Picnic Pt 100.0 kV L,L:19200:19208:100,1.0,True,Boswell Dairy Ave – Picnic Pt 100.0 kV #3,L:19200:19208:100,103.0,162.0,10.4,,table,Reconductor line,643000.0,89000.0
Q20-1432,2021-05-21,Boswell Dairy Ave – Picnic Pt 100.0 kV,L:19200:19208:100,1.0,True,Boswell Dairy Ave – Picnic Point 100.0 kV line,L:19200:19208:100,103.0,162.0,10.4,,table,Reconductor line,643000.0,89000.0
Q20-1432,2021-05-21,W Siloam Springs – Bogue 100.0 kV,L:19223:19252:100,1.0,True,West Siloam Springs – Jarales 100.0 kV L,L:19223:19230:100,102.9,142.0,8.2,,table,Reconductor line,508000.0,57000.0
Q20-1432,2021-05-21,Hortonville – Picnic Pt 100.0 kV L,L:18786:19208:100,1.0,True,Brincken'S Corner – Narcoossee 100.0 kV Line,L:18793:19206:100,102.3,146.0,10.4,,table,Reconductor line,1085000.0,128000.0
Q20-1442,2021-06-02,Lamont-Mccain 138.0 kV,L:8734:8748:138,1.0,True,Artesia Country Club-Clark County 345.0 kV L,L:8612:8742:345,154.0,205.0,5.1,141.8,fields,Rebuild line with higher-capacity conductor,20322000.0,6301000.0
Q20-1442,2021-06-02,Mccain-Clark County 138.0 kV,L:8742:8748:138,1.0,True,Artesia Country Club-Clark County 345.0 kV,L:8612:8742:345,150.6,219.0,5.1,139.2,fields,Rebuild line with higher-capacity conductor,4495000.0,1394000.0
Q20-1442,2021-06-02,Lamont-University City 138.0 kV,L:8734:8745:138,1.0,True,Kearneyville-Clark County 345.0 kV,L:8742:17910:345,139.5,291.0,5.1,130.9,fields,Rebuild line with higher-capacity conductor,12903000.0,4104000.0
Q20-1442,2021-06-02,University City-Richord 138.0 kV,L:8745:8753:138,1.0,True,Clark County-Kearneyville 345.0 kV,L:8742:17910:345,134.0,330.0,5.1,126.3,fields,Rebuild line with higher-capacity conductor,4142000.0,1318000.0
Q20-1442,2021-06-02,Sun City-Richford 138.0 kV line,L:8753:9028:138,1.0,True,Clark County-Kearneyville 345.0 kV,L:8742:17910:345,132.1,345.0,5.1,124.7,fields,Rebuild line with higher-capacity conductor,9441000.0,3003000.0
Q20-1442,2021-06-02,Peachland-Sun City 138.0 kV L,L:9028:18209:138,1.0,True,Clark County-Kearneyville Substation 345.0 kV line,L:8742:17910:345,131.0,355.0,5.1,123.9,fields,Rebuild line with higher-capacity conductor,4710000.0,1498000.0
Q20-1442,2021-06-02,Shepherdstown-Peachland 138.0 kV,L:17921:18209:138,1.0,True,Kearneyville-Clark County 345.0 kV,L:8742:17910:345,130.5,362.0,5.1,123.5,fields,Rebuild line with higher-capacity conductor,1779000.0,566000.0
Q20-1442,2021-06-02,Ross Fork-G-P Gypsum 138.0 kV,L:8613:8633:138,1.0,True,Artesia Country Club Substation-Air Force Base 345.0 kV,L:8612:8849:345,119.2,453.0,5.3,113.4,fields,Rebuild line with higher-capacity conductor,5329000.0,2209000.0
Q20-1442,2021-06-02,Brighton-G-P Gpsum 138.0 kV Line,L:8633:8807:138,1.0,True,Artesia Country Club-Air Force Base 345.0 kV,L:8612:8849:345,116.5,505.0,5.7,110.9,fields,Rebuild line with higher-capacity conductor,5478000.0,2309000.0
Q20-1442,2021-06-02,Artesia Country Club-Ross Fork 138.0 kV Line,L:8612:8613:138,1.0,True,Air Force Base-Artesia Country Club 345.0 kV,L:8612:8849:345,113.0,776.0,11.6,105.6,fields,Rebuild line with higher-capacity conductor,4499000.0,1486000.0
Q20-1442,2021-06-02,Monolith Substation-Santa Rosa Energy Ctr 138.0 kV,L:9403:9405:138,1.0,True,International Paper Valliant Ok-Kearneyville 345.0 kV,L:9399:17910:345,104.4,292.0,8.0,90.9,fields,Reconductor line,1798000.0,887000.0
Q20-1442,2021-06-02,N Mesa-Columbus City 138.0 kV line,L:17908:17912:138,1.0,True,Clark County-Kearneyville 345.0 kV,L:8742:17910:345,102.8,382.0,11.0,88.7,fields,Reconductor line,477000.0,155000.0
Q20-1442,2021-06-02,Opequon-Lcec No. 5 138.0 kV,L:17920:17922:138,1.0,True,Clark County-Kearneyville Substation 345.0 kV,L:8742:17910:345,101.6,440.0,10.9,89.4,fields,Reconductor line,2168000.0,779000.0
Q20-1442,2021-06-02,Opequon-North Mesa 138.0 kV Line,L:17912:17920:138,1.0,True,Clark County-Kearneyville Substation 345.0 kV,L:8742:17910:345,101.2,454.0,10.9,89.3,fields,Reconductor line,892000.0,320000.0
Q20-1448,2021-05-31,Crum Canyon - Padua 100kV,L:23276:23296:100,1.0,True,Texon - E Bismarck 230kV L,L:23352:23357:230,116.4,123.0,5.6,108.6,fields,Rebuild line with higher-capacity conductor,5483000.0,897000.0
Q20-1448,2021-05-31,Raccoon Mtn - Union City 100kV,L:22825:23214:100,1.0,True,Parkchester - Raccoon Mtn 100kV,L:22825:23345:100,105.8,108.0,100.0,53.0,fields,Reconductor line,1090000.0,1090000.0
Q20-1449,2021-05-17,Yaphank - Brush Tavern 138.0 kV,L:9205:9220:138,1.0,True,Clover - Bear 345.0 kV,L:9276:9669:345,117.0,311.0,17.6,,table,Rebuild line with higher-capacity conductor,4687000.0,1441000.0
Q20-1449,2021-05-17,Pinas 9403-9405 - S Colton Substation 138.0 kV,L:9203:9204:138,1.0,True,Brush Tavern - Rustburg 138.0 kV,L:9220:9222:138,102.3,236.0,14.7,,table,Reconductor line,2271000.0,696000.0
Q20-1449,2021-05-17,Mitchell Dam - Skaggs Island Jct 2 345.0 kV line,L:9816:9975:345,1.0,True,Leavitt - Chancellor Row 345.0 kV,L:9944:9988:345,101.6,1500.0,7.3,,table,Reconductor line,11331000.0,205000.0
Q20-1449,2021-05-17,Pinas 9403-9405 - Evington Substation 138.0 kV line,L:9204:9283:138,1.0,True,Brush Tavern - Rusburg 138.0 kV L,L:9220:9222:138,100.7,231.0,14.7,,table,Reconductor line,765000.0,234000.0
Q20-1449,2021-05-17,Mitchell Dam - Haggin 345.0 kV,L:9816:10265:345,1.0,True,Leavitt - Chancellor Row 345.0 kV,L:9944:9988:345,100.5,1228.0,6.9,,table,Reconductor line,7636000.0,142000.0
Q20-1460,2021-05-24,LAKESIDE - FRITCH 138 kV L,L:9983:9987:138,1.0,True,MITCHELL DAM - SKAGGS ISLAND JUNCTION 2 345 kV,L:9816:9975:345,133.7,303.0,5.5,,table,Rebuild line with higher-capacity conductor,2833000.0,28000.0
Q20-1460,2021-05-24,DEWALT SUBSTATION - OLD HICKORY 138 kV Line,L:9720:9721:138,1.0,True,BEAR - CLOVER 345 kV,L:9276:9669:345,107.8,417.0,7.0,,table,Reconductor line,2845000.0,718000.0
Q20-1460,2021-05-24,BRODNAX - CHOWCHILLA 138 kV,L:9260:9722:138,1.0,True,GASTON - TECUMSEH ENERGY CTR 345 kV,L:11063:11209:345,107.6,268.0,54.2,,table,Reconductor line,478000.0,191000.0
Q20-1460,2021-05-24,EAGLE ROCK - BRODNAX 138 kV,L:9260:9723:138,1.0,True,TECUMSEH ENERGY CENTER - GASTON 345 kV,L:11063:11209:345,107.4,272.0,54.2,,table,Reconductor line,5206000.0,2077000.0
Q20-1460,2021-05-24,GENEVA BORDER CITY - DEWALT 138 kV Line,L:9470:9721:138,1.0,True,BEAR - CLOVER 345 kV Line,L:9276:9669:345,107.2,434.0,7.0,,table,Reconductor line,10386000.0,2622000.0
Q20-1460,2021-05-24,LAKESIDE - NATCHEZ 138 kV,L:9987:9992:138,1.0,True,MITCHELL DAM - SKAGGS ISLAND JUNCTION 2 345 kV,L:9816:9975:345,107.2,317.0,5.5,,table,Reconductor line,870000.0,9000.0
