project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q20-1460,2021-05-24,RALEIGH HILLS - EAGLE ROCK 138 kV line,L:9474:9723:138,1.0,True,TECUMSEH ENERGY CENTER - GASTON 345 kV L,L:11063:11209:345,107.1,278.0,54.2,,table,Reconductor line,1273000.0,508000.0
Q20-1460,2021-05-24,CHANCELLOR ROW - NATCHEZ 138 kV,L:9988:9992:138,1.0,True,MITCHELL DAM - SKAGGS ISLAND JCT 2 345 kV,L:9816:9975:345,106.8,298.0,5.5,,table,Reconductor line,961000.0,9000.0
Q20-1460,2021-05-24,PLANO PARKER ROAD - CHOWCHILLA 138 kV,L:9722:10752:138,1.0,True,TECUMSEH ENERGY CTR - GASTON 345 kV,L:11063:11209:345,106.0,260.0,45.8,,table,Reconductor line,12304000.0,4421000.0
Q20-1460,2021-05-24,WINDSOR DP - AVRA VALLEY 138 kV,L:10009:10010:138,1.0,True,MIRA VISTA - YARNEN 345 kV,L:10205:10297:345,101.1,363.0,5.2,,table,Reconductor line,2102000.0,37000.0
Q20-1460,2021-05-24,WERNER WEST - WINDSOR DP 138 kV,L:9931:10009:138,1.0,True,MIRA VISTA - YARNEN 345 kV,L:10205:10297:345,100.4,376.0,5.2,,table,Reconductor line,3317000.0,59000.0
Q19-1214,2021-06-27,Dooville / Thomas Hill Station 230.0 kV,L:22098:22721:230,1.0,True,Dooville / Montpelier Electric Generating Sta 230.0 kV line,L:22098:22708:230,121.1,925.0,100.0,86.6,fields,Rebuild line with higher-capacity conductor,34892000.0,9706000.0
Q19-1214,2021-06-27,Murdock / Sabanera 230.0 kV,L:21989:22765:230,1.0,True,E Methuen / Henry County 500.0 kV,L:19576:22739:500,100.2,731.0,7.8,96.8,fields,Reconductor line,10514000.0,346000.0
Q19-1219,2021-06-21,Valemount-Hurricane 138kV,L:17985:18338:138,1.0,True,Pence-Valemount 345kV line,L:18267:18338:345,139.3,282.0,11.6,,table,Rebuild line with higher-capacity conductor,2362000.0,2362000.0
Q19-1219,2021-06-21,Recycling Coors-Hustisford 138kV,L:18238:18257:138,1.0,True,Vlemount-Pence 345kV,L:18267:18338:345,126.1,182.0,13.4,,table,Rebuild line with higher-capacity conductor,6999000.0,6999000.0
Q19-1219,2021-06-21,Recycling Coors-Peaceable 138kV L,L:18238:18517:138,1.0,True,Pence-Valemount 345kV,L:18267:18338:345,116.1,209.0,13.4,,table,Rebuild line with higher-capacity conductor,5610000.0,5610000.0
Q19-1219,2021-06-21,Greenleaf-Peaceable 138kV,L:18248:18517:138,1.0,True,Valemount-Pence 345kV,L:18267:18338:345,115.7,214.0,13.4,,table,Rebuild line with higher-capacity conductor,2211000.0,2211000.0
Q19-1219,2021-06-21,W Barstow-Hustisford 138kV,L:18244:18257:138,1.0,True,Pence-Valemount 345kV,L:18267:18338:345,114.9,191.0,13.4,,table,Rebuild line with higher-capacity conductor,2372000.0,2372000.0
Q19-1219,2021-06-21,Greenleaf-Tackett Creek 138kV,L:18248:18271:138,1.0,True,Valemount-Pence 345kV Line,L:18267:18338:345,112.9,231.0,13.4,,table,Rebuild line with higher-capacity conductor,6306000.0,6306000.0
Q19-1219,2021-06-21,Tackett Creek-Red Maple 138kV,L:18271:18521:138,1.0,True,Hurricane-N adison 345 138kV line,L:17985:18339:138,109.4,219.0,26.8,,table,Reconductor line,1175000.0,1175000.0
Q19-1223,2021-06-23,Nipetown - Dam No. 5 Hydro Station 138 KV L,L:17894:17917:138,1.0,True,American - Urban 345 KV,L:9069:18127:345,117.0,314.0,10.1,114.8,fields,Rebuild line with higher-capacity conductor,2558000.0,1061000.0
Q19-1223,2021-06-23,Catawba Island Substation - Tengen 138 KV line,L:18447:18448:138,0.9968460036815279,False,Urban - American 345 KV,L:9069:18127:345,111.8,256.0,10.9,109.0,fields,Rebuild line with higher-capacity conductor,9539000.0,5743000.0
Q19-1223,2021-06-23,Lascassas Substation - Dam No. 5 Hydro Sta Substation 138 KV line,L:17893:17917:138,1.0,True,American - Urban 345 KV Line,L:9069:18127:345,110.2,347.0,10.1,108.3,fields,Rebuild line with higher-capacity conductor,3201000.0,1327000.0
Q19-1223,2021-06-23,Schafrath Switch - Dam No. 4 Hydro Station 138 KV,L:9030:17914:138,1.0,True,American - Urban 345 KV,L:9069:18127:345,108.5,317.0,10.1,106.4,fields,Reconductor line,651000.0,270000.0
Q19-1223,2021-06-23,Catawba Island - Offerman 138 KV L,L:17900:18447:138,1.0,True,American - Urban 345 KV,L:9069:18127:345,107.8,254.0,10.9,105.0,fields,Reconductor line,1467000.0,884000.0
Q19-1223,2021-06-23,Anita - Offerman 138 KV,L:17899:17900:138,1.0,True,American - Urban 345 KV Line,L:9069:18127:345,106.3,245.0,10.9,103.3,fields,Reconductor line,1700000.0,1023000.0
Q19-1223,2021-06-23,Antelope Mine - Aes Warrior Run Cogeneration Facility 138 KV,L:8398:18395:138,1.0,True,American - Urban 345 KV Line,L:9069:18127:345,103.8,300.0,10.9,101.4,fields,Reconductor line,1696000.0,1021000.0
Q19-1223,2021-06-23,Anita - Sintek 138 KV,L:17899:17913:138,1.0,True,American - Urban 345 KV,L:9069:18127:345,101.9,241.0,10.9,99.0,fields,Reconductor line,849000.0,511000.0
Q19-1223,2021-06-23,Nipetown - Schafrath Switch 138 KV L,L:17894:17914:138,1.0,True,American - Urban 345 KV,L:9069:18127:345,101.1,354.0,10.1,99.2,fields,Reconductor line,639000.0,265000.0
Q19-1223,2021-06-23,Rio Dell - St. John 138 KV,L:9390:17896:138,1.0,True,American - Urban 345 KV,L:9069:18127:345,100.5,513.0,5.9,99.7,fields,Reconductor line,2537000.0,294000.0
Q19-1223,2021-06-23,Plant 31 Paper Mill - Antelope Mine 138 KV line,L:8399:18395:138,1.0,True,American - Urban Substation 345 KV,L:9069:18127:345,100.4,308.0,10.9,98.1,fields,Reconductor line,2834000.0,1706000.0
Q19-1316,2021-06-20,Fluvanna P.S-Bear 345.0 kV,L:9276:9631:345,1.0,True,Leavitt-Birchwood 345.0 kV,L:9944:10290:345,101.3,1358.0,8.9,,prose_loss,Reconductor line,67604000.0,298000.0
Q19-1317,2021-06-20,Southwest Substation – Camp Gary 138 kV,L:8713:9698:138,1.0,True,Steed Road – Tulu 138 kV L,L:8934:8964:138,175.4,175.0,5.1,,prose_overloaded,Rebuild line with higher-capacity conductor,990000.0,990000.0
Q19-1317,2021-06-20,Dryden – Camp Gary 138 kV,L:8965:9698:138,1.0,True,Steed Rd – Tulu 138 kV L,L:8934:8964:138,158.6,183.0,5.1,,prose_overloaded,Rebuild line with higher-capacity conductor,815000.0,815000.0
Q19-1317,2021-06-20,Van Dom – Viriginia Hills Substation 138 kV,L:9844:9850:138,1.0,True,Donaldson Crk – South Carlyle 138 kV,L:8955:9689:138,117.1,222.0,40.2,,prose_overloaded,Rebuild line with higher-capacity conductor,4316000.0,2181000.0
Q19-1317,2021-06-20,Fosston Municipal – Section 138 kV,L:9712:9845:138,1.0,True,Van Dom Substation – Viriginia Hills 138 kV,L:9844:9850:138,113.9,203.0,61.9,,prose_overloaded,Rebuild line with higher-capacity conductor,1604000.0,1267000.0
Q19-1317,2021-06-20,Browns Crossing – Dryden 138 kV Line,L:8691:8965:138,1.0,True,Steed Rd – Tulu 138 kV,L:8934:8964:138,113.3,214.0,5.1,,prose_overloaded,Rebuild line with higher-capacity conductor,1470000.0,1470000.0
Q19-1317,2021-06-20,Bonners Ferry Substation – Radnor Hts Substation 138 kV,L:8693:9708:138,1.0,True,Carnation Dairy – Hilgen 138 kV Line,L:8696:9709:138,104.7,228.0,5.1,,prose_overloaded,Reconductor line,321000.0,321000.0
Q19-1317,2021-06-20,Steed Rd – Tulu 138 kV,L:8934:8964:138,1.0,True,Southwest – Camp Gary 138 kV,L:8713:9698:138,135.7,225.0,5.4,,prose_loss,Rebuild line with higher-capacity conductor,1608000.0,1608000.0
Q19-1317,2021-06-20,Radnor Hts – Clarendon 138 kV,L:8693:9688:138,1.0,True,Carnation Dairy – Hilgen 138 kV,L:8696:9709:138,113.8,237.0,5.1,,prose_loss,Rebuild line with higher-capacity conductor,670000.0,670000.0
Q19-1317,2021-06-20,Donaldson Crk – Fosston Municipal 138 kV,L:9689:9712:138,1.0,True,Viriginia Hills – Van Dom 138 kV L,L:9844:9850:138,112.6,168.0,61.9,,prose_loss,Rebuild line with higher-capacity conductor,1026000.0,811000.0
Q19-1317,2021-06-20,Donaldson Crk – S Carlyle 138 kV,L:8955:9689:138,1.0,True,Van Dom – Viriginia Hills 138 kV,L:9844:9850:138,148.6,205.0,56.7,,prose_colon,Rebuild line with higher-capacity conductor,751000.0,320000.0
Q19-1317,2021-06-20,Clarendon Substation – Arlington 138 kV,L:8718:9688:138,1.0,True,Hilgen Substation – Carnation Dairy 138 kV,L:8696:9709:138,125.0,259.0,5.1,,prose_colon,Rebuild line with higher-capacity conductor,2388000.0,2388000.0
Q19-1317,2021-06-20,Belle Haven Substation – Viriginia Hills 138 kV,L:9696:9850:138,1.0,True,South Carlyle – Donaldson Creek 138 kV,L:8955:9689:138,106.1,196.0,40.2,,prose_colon,Reconductor line,1064000.0,538000.0
Q19-1340,2021-06-15,Osceola-Michigan Power Lp 138kV Line,L:9201:9235:138,1.0,True,Craven County Wood Energy Lp-Lone Tree Substation 138kV Line,L:9145:9236:138,122.5,431.0,100.0,,table,Rebuild line with higher-capacity conductor,10751000.0,4025000.0
Q19-1340,2021-06-15,Lowmoor-Craven County Wood Energy Lp 138kV,L:9145:9666:138,1.0,True,Osceola-Lone Tree 138kV,L:9235:9236:138,122.2,433.0,100.0,,table,Rebuild line with higher-capacity conductor,19743000.0,7391000.0
Q19-1340,2021-06-15,Lone Tree-Osceola 138kV,L:9235:9236:138,1.0,True,Craven County Wood Energy Lp-Lone Tree 138kV L,L:9145:9236:138,122.1,437.0,100.0,,table,Rebuild line with higher-capacity conductor,7138000.0,2672000.0
Q19-1340,2021-06-15,Craven County Wood Energy Lp-Lone Tree 138kV line,L:9145:9236:138,0.9994921123130937,False,Lone Tree-Osceola 138kV,L:9235:9236:138,121.9,438.0,100.0,,table,Rebuild line with higher-capacity conductor,17579000.0,6581000.0
Q19-1340,2021-06-15,Cloverdale Substation-Hondo 138kV line,L:9238:9245:138,0.9978534638126823,False,Blue Ridge-Neely 138kV,L:9225:9227:138,101.2,195.0,15.7,,table,Reconductor line,918000.0,125000.0
Q19-1340,2021-06-15,Fudge Hollow Substation-Imhoff Tap 1 138kV,L:9143:9672:138,1.0,True,Aspen-Lowmoor 345kV,L:9467:9666:345,100.5,183.0,5.1,,table,Reconductor line,2462000.0,587000.0
Q19-1354,2021-06-24,Gvrd Sewage - Noti Creek 100kV,L:22780:23366:100,1.0,True,Taylorville S 100-1 kV Auto,X:23490:100:1,120.6,128.0,55.9,56.1,fields,Rebuild line with higher-capacity conductor,18746000.0,10585000.0
Q19-1354,2021-06-24,Beargrass - Linwood 100kV,L:23367:23369:100,1.0,True,Taylorville South 230-1 kV Transformer Bank,X:23490:230:1,111.4,120.0,9.2,100.1,fields,Rebuild line with higher-capacity conductor,7559000.0,947000.0
Q19-1354,2021-06-24,West Amesbury - Linwood 100kV,L:23334:23369:100,1.0,True,Taylorville South 230 kV/1 kV Transformer Bank,X:23490:230:1,106.7,137.0,9.2,96.8,fields,Reconductor line,4640000.0,582000.0
Q19-1354,2021-06-24,Gvrd Sewage - Ann 100kV Line,L:22780:23109:100,1.0,True,Taylorville S 100-1 kV XFMR,X:23490:100:1,102.1,155.0,55.9,49.0,fields,Reconductor line,2063000.0,1166000.0
Q19-1357,2021-06-28,Beechwood-Simons Substation 100 KV,L:19680:20162:100,1.0,True,Lagon Crk-Eighteenth St 100 KV,L:19697:19703:100,128.7,127.0,54.1,,table,Rebuild line with higher-capacity conductor,3413000.0,981000.0
Q19-1357,2021-06-28,Beechwood-Riverplace 100 KV,L:19680:19693:100,1.0,True,Eighteenth St-Lagoon Crk 100 KV,L:19697:19703:100,124.6,151.0,54.1,,table,Rebuild line with higher-capacity conductor,20343000.0,5849000.0
Q19-1357,2021-06-28,Carbona-Sierra Linda 1704 100 KV line,L:19686:19688:100,1.0,True,Lagoon Creek-Eighteenth St 100 KV,L:19697:19703:100,120.1,138.0,45.9,,table,Rebuild line with higher-capacity conductor,4053000.0,1291000.0
Q19-1357,2021-06-28,Salineville-Lagoon Creek 100 KV,L:19678:19697:100,1.0,True,Eighteenth St-Lagoon Crk 100 KV,L:19697:19703:100,117.5,176.0,54.1,,table,Rebuild line with higher-capacity conductor,5307000.0,1526000.0
Q19-1357,2021-06-28,Sierra Linda 1704-Ephrata 100 KV,L:19688:19689:100,1.0,True,Lagoon Creek-Eighteenth Street 100 KV,L:19697:19703:100,111.4,165.0,45.9,,table,Rebuild line with higher-capacity conductor,6351000.0,2023000.0
Q19-1357,2021-06-28,Ephrata-Olivehurst 100 KV,L:19689:19694:100,1.0,True,Eighteenth Street-Lagoon Crk 100 KV,L:19697:19703:100,109.1,185.0,45.9,,table,Reconductor line,2885000.0,919000.0
Q19-1357,2021-06-28,Lagoon Creek-Eighteenth St 100 KV Line,L:19697:19703:100,1.0,True,Ephrata-Olivehurst 100 KV Line,L:19689:19694:100,108.2,230.0,61.4,,table,Reconductor line,2104000.0,633000.0
Q19-1357,2021-06-28,Lagoon Creek-Olivehurst 100 KV Line,L:19694:19697:100,1.0,True,Olivehurst-Ephrata 100 KV,L:19689:19694:100,106.7,172.0,100.0,,table,Reconductor line,1594000.0,1064000.0
Q19-1357,2021-06-28,Carbona-MareIsland 100 KV Line,L:19686:19691:100,1.0,True,Lagoon Crk-Eighteenth St 100 KV line,L:19697:19703:100,105.3,142.0,45.9,,table,Reconductor line,1909000.0,608000.0
Q19-1357,2021-06-28,Salineville-Riverplace 100 KV,L:19678:19693:100,1.0,True,Eighteenth St-Lagoon Crk 100 KV,L:19697:19703:100,105.1,188.0,54.1,,table,Reconductor line,3267000.0,939000.0
Q20-1376,2021-07-02,Randolf Ctr – Switch 138 kV,L:6269:6464:138,1.0,True,Midletown Substation – Monaco 138 kV,L:6428:6450:138,167.2,187.0,47.9,,table,Rebuild line with higher-capacity conductor,3185000.0,1901000.0
Q20-1376,2021-07-02,Reedville – Randolf Ctr 138 kV,L:6266:6269:138,1.0,True,Middletown – Monaco 138 kV line,L:6428:6450:138,160.1,181.0,47.9,,table,Rebuild line with higher-capacity conductor,4681000.0,2794000.0
Q20-1376,2021-07-02,Bpu Solar Farm – Switch 138 kV line,L:6432:6464:138,1.0,True,Randolf Ctr – Switch 138 kV,L:6269:6464:138,127.5,207.0,100.0,,table,Rebuild line with higher-capacity conductor,829000.0,829000.0
Q20-1376,2021-07-02,Middletown – Monaco 138 kV,L:6428:6450:138,1.0,True,Randolf Center – Switch 138 kV L,L:6269:6464:138,125.3,248.0,42.2,,table,Rebuild line with higher-capacity conductor,1766000.0,763000.0
Q20-1376,2021-07-02,Marcus Hook Energy Lp – Middletown 138 kV line,L:6428:7163:138,1.0,True,Switch – Randolf Ctr 138 kV L,L:6269:6464:138,119.7,252.0,42.2,,table,Rebuild line with higher-capacity conductor,6771000.0,2923000.0
Q20-1376,2021-07-02,Red Rock – Lafayette Catepillar 138 kV,L:6270:6461:138,1.0,True,Chichester – Lake Cowichan 138 kV,L:6427:6455:138,119.2,233.0,23.8,,table,Rebuild line with higher-capacity conductor,957000.0,671000.0
Q20-1376,2021-07-02,Reedville – Lafayette Catepillar 138 kV line,L:6266:6270:138,1.0,True,Lake Cowichan – Chichester 138 kV Line,L:6427:6455:138,115.9,259.0,23.8,,table,Rebuild line with higher-capacity conductor,2319000.0,1628000.0
Q20-1376,2021-07-02,Bpu Solar Farm – Monaco 138 kV,L:6432:6450:138,1.0,True,Randolf Ctr – Switch 138 kV,L:6269:6464:138,110.8,220.0,100.0,,table,Rebuild line with higher-capacity conductor,3277000.0,3277000.0
Q20-1376,2021-07-02,Liberty Electric Power Plant – Warehouse Electric 138 kV L,L:6463:7140:138,1.0,True,Sea Island – 6Th Street 138 kV,L:6454:6949:138,101.5,366.0,7.9,,table,Reconductor line,485000.0,202000.0
Q20-1376,2021-07-02,Green Counry – Red Rock 138 kV line,L:6461:6462:138,1.0,True,Bridgeport Substation – Lake Catherine 138 kV Line,L:6457:7119:138,100.8,369.0,18.3,,table,Reconductor line,464000.0,266000.0
Q20-1426,2021-06-29,Carbon Ctr 500/345 kV Transformer Bank,X:7809:500:345,0.9825752691981884,True,Blackrock – Shawville Sta 345kV,L:7709:8249:345,113.9,1998.0,6.2,,table,Replace transformer with higher-rated unit,14364000.0,241000.0
Q20-1426,2021-06-29,Carbon Center – Shawville Sta 500kV Line,L:7809:8249:500,1.0,True,Blackrock Substation – Shawville Sta 345kV,L:7709:8249:345,107.3,2111.0,6.2,,table,Reconductor line,43413000.0,729000.0
Q20-1426,2021-06-29,Orchard Rd – Shawville Sta 500kV,L:7672:8249:500,1.0,True,Scott – Sawville Sta 345kV L,L:7647:8249:345,104.7,2944.0,7.9,,table,Reconductor line,52099000.0,787000.0
Q20-1437,2021-06-21,Yuba City Sta A - Frontier 138 KV,L:17663:17666:138,1.0,True,Mcclellan Ar - Spatsum Lornex 138 KV,L:17735:17737:138,125.9,405.0,77.1,90.8,fields,Rebuild line with higher-capacity conductor,13076000.0,8039000.0
Q20-1437,2021-06-21,Kettle - Country Club 2 138 KV,L:17665:17826:138,1.0,True,Spatsum Lornex - Latah Jct 138 KV line,L:17737:17739:138,125.4,154.0,32.5,86.5,fields,Rebuild line with higher-capacity conductor,11015000.0,8504000.0
Q20-1437,2021-06-21,Yuba City Sta A - Westin-Elgin 138 KV line,L:17663:17736:138,1.0,True,Mcclellan Ar - Spatsum Lornex 138 KV line,L:17735:17737:138,124.9,418.0,77.1,90.9,fields,Rebuild line with higher-capacity conductor,13796000.0,8482000.0
Q20-1437,2021-06-21,Westin-Elgin - Mcclellan Ar Substation 138 KV,L:17735:17736:138,1.0,True,Yuba City Sta A - Westin-Elgin 138 KV,L:17663:17736:138,121.8,359.0,59.7,91.1,fields,Rebuild line with higher-capacity conductor,12171000.0,7420000.0
Q20-1437,2021-06-21,Mcclellan Ar - Spatsum Lornex 138 KV,L:17735:17737:138,1.0,True,Yuba City Sta A - Westin-Elgin 138 KV,L:17663:17736:138,118.4,464.0,81.4,86.1,fields,Rebuild line with higher-capacity conductor,11358000.0,6925000.0
Q20-1437,2021-06-21,Temple Sta 243 - Westin-Elgin 138 KV,L:17734:17736:138,1.0,True,Mcclellan Ar - Westin-Elgin 138 KV,L:17735:17736:138,118.4,300.0,44.4,91.1,fields,Rebuild line with higher-capacity conductor,3009000.0,1780000.0
Q20-1437,2021-06-21,Harvest Power Orlando - Frontier 138 KV,L:17040:17666:138,1.0,True,Latah Jct - Spatsum Lornex 138 KV,L:17737:17739:138,117.3,304.0,50.6,86.6,fields,Rebuild line with higher-capacity conductor,20104000.0,9718000.0
Q20-1437,2021-06-21,Country Club 2 - Spatsum Lornex 138 KV,L:17737:17826:138,1.0,True,Spatsum Lornex - Latah Junction 138 KV line,L:17737:17739:138,111.5,179.0,32.5,78.0,fields,Rebuild line with higher-capacity conductor,9155000.0,7069000.0
Q20-1437,2021-06-21,Mcclellan Ar Substation - Temple Station 243 138 KV,L:17734:17735:138,1.0,True,Westin-Elgin - Mcclellan Ar 138 KV,L:17735:17736:138,109.8,295.0,44.4,82.0,fields,Reconductor line,2716000.0,1607000.0
Q20-1437,2021-06-21,Frontier - Delano 138 KV,L:17666:17667:138,1.0,True,Spatsum Lornex - Mcclellan Ar 138 KV,L:17735:17737:138,100.1,176.0,29.7,69.0,fields,Reconductor line,2054000.0,1601000.0
Q20-1461,2021-07-04,Dpc Prairie Du Chien / Lorin Industries 138kV,L:9546:9547:138,1.0,True,Dpc Prairie Du Chien / Tampa Bay 138kV,L:9546:9575:138,129.5,205.0,18.6,,table,Rebuild line with higher-capacity conductor,3532000.0,907000.0
Q20-1461,2021-07-04,Lorin Industries / Tampa Bay Substation 138kV Line,L:9547:9575:138,1.0,True,Dpc Prairie Du Chien Substation / Tampa Bay 138kV,L:9546:9575:138,119.9,211.0,18.6,,table,Rebuild line with higher-capacity conductor,5304000.0,1362000.0
Q20-1461,2021-07-04,Chatom / Alvin 138kV,L:9482:9511:138,0.9987587429876515,False,Sans Souci / Oak Crk Station 138kV L,L:9439:9652:138,116.4,208.0,15.6,,table,Rebuild line with higher-capacity conductor,3889000.0,454000.0
Q20-1461,2021-07-04,Tampa Bay / Roslyn 138kV,L:9575:18156:138,1.0,True,Page / Purdy 138kV line,L:9480:9481:138,113.5,327.0,25.0,,table,Rebuild line with higher-capacity conductor,9594000.0,2283000.0
Q20-1461,2021-07-04,Dpc Prairie Du Chien / Tampa Ay 138kV,L:9546:9575:138,1.0,True,Page / Purdy 138kV Line,L:9480:9481:138,112.9,272.0,20.1,,table,Rebuild line with higher-capacity conductor,4161000.0,1131000.0
Q20-1461,2021-07-04,Tes Filer City Sta / Edinburg 138kV,L:9578:9581:138,1.0,True,Page Substation / Purdy Substation 138kV,L:9480:9481:138,111.9,203.0,15.8,,table,Rebuild line with higher-capacity conductor,14235000.0,3993000.0
Q20-1461,2021-07-04,Roslyn / Buckhorn 138kV,L:18156:18158:138,1.0,True,S Bluefield / Roslyn 138kV,L:9572:18156:138,109.6,140.0,13.1,,table,Reconductor line,2962000.0,836000.0
Q20-1461,2021-07-04,Lewisburg / Siloam Springs 138kV,L:9325:9921:138,1.0,True,Ft Benton / Detour 138kV line,L:9328:9330:138,106.7,356.0,5.9,,table,Reconductor line,2945000.0,241000.0
Q20-1461,2021-07-04,Springfield Power Llc Substation / Edinburg Substation 138kV,L:9573:9581:138,1.0,True,Page / Purdy 138kV,L:9480:9481:138,103.2,231.0,15.8,,table,Reconductor line,1434000.0,402000.0
Q20-1461,2021-07-04,S Bluefield / Springfield Power Llc 138kV,L:9572:9573:138,1.0,True,Page / Purdy 138kV L,L:9480:9481:138,102.4,252.0,15.8,,table,Reconductor line,726000.0,204000.0
Q20-1461,2021-07-04,Frito Ay / Timberville 138kV,L:9556:9558:138,1.0,True,Chatom Substation / Purdy 138kV,L:9481:9482:138,102.2,274.0,45.2,,table,Reconductor line,2339000.0,976000.0
Q20-1461,2021-07-04,Roslyn / South Bluefield 138kV line,L:9572:18156:138,1.0,True,Page / Purdy 138kV,L:9480:9481:138,102.1,260.0,15.8,,table,Reconductor line,2742000.0,769000.0
Q20-1461,2021-07-04,Timberville / New Salisbury 138kV,L:9557:9558:138,1.0,True,Purdy / Chatom 138kV line,L:9481:9482:138,102.0,280.0,45.2,,table,Reconductor line,1137000.0,475000.0
Q20-1471,2021-07-01,Mohican – Charlottesville 138kV L,L:9122:9123:138,1.0,True,Red Hill 345-138 kV Transformer Bank,X:9111:345:138,137.8,168.0,10.9,,table,Rebuild line with higher-capacity conductor,1890000.0,264000.0
Q20-1471,2021-07-01,North Riv D.P – Downtown 138kV,L:9170:9195:138,1.0,True,Weyers Cave – Grottoes 138kV,L:9180:9189:138,127.8,209.0,61.0,,table,Rebuild line with higher-capacity conductor,4086000.0,2333000.0
Q20-1471,2021-07-01,Mohican – Barracks Road Substation 138kV,L:9116:9123:138,1.0,True,Red Hill Substation 345 kV/138 kV TX,X:9111:345:138,122.8,200.0,10.9,,table,Rebuild line with higher-capacity conductor,7030000.0,981000.0
Q20-1471,2021-07-01,Barracks Rd – Timken Mercy 138kV,L:9116:9117:138,1.0,True,Red Hill 345/138kV Transformer Bank,X:9111:345:138,122.1,223.0,10.9,,table,Rebuild line with higher-capacity conductor,8200000.0,1144000.0
Q20-1471,2021-07-01,Declo – Salamancarochester St 138kV L,L:9141:9172:138,1.0,True,Aspen – Crandall 345kV,L:9185:9467:345,120.6,287.0,16.6,,table,Rebuild line with higher-capacity conductor,40824000.0,6397000.0
Q20-1471,2021-07-01,Card – Yucipa 138kV line,L:9178:9181:138,1.0,True,Crandall – Aspen 345kV,L:9185:9467:345,117.9,267.0,8.7,,table,Rebuild line with higher-capacity conductor,4683000.0,465000.0
Q20-1471,2021-07-01,Card – Craggy 138kV,L:9178:9183:138,1.0,True,Crandall – Aspen 345kV,L:9185:9467:345,116.8,258.0,8.7,,table,Rebuild line with higher-capacity conductor,9670000.0,959000.0
Q20-1471,2021-07-01,Craggy – Stuarts Draft 138kV Line,L:9183:9187:138,1.0,True,Crandall – Aspen 345kV,L:9185:9467:345,113.9,239.0,8.7,,table,Rebuild line with higher-capacity conductor,5944000.0,590000.0
Q20-1471,2021-07-01,Stuarts Draft – Harry Allen 138kV,L:9187:9191:138,1.0,True,Crandall – Aspen 345kV L,L:9185:9467:345,111.7,233.0,8.7,,table,Rebuild line with higher-capacity conductor,5265000.0,522000.0
Q20-1471,2021-07-01,Erie – Fishersville 138kV,L:9176:9192:138,1.0,True,Crandall – Aspen 345kV,L:9185:9467:345,105.8,201.0,8.7,,table,Reconductor line,1273000.0,126000.0
Q20-1471,2021-07-01,Fishersville – Harry Allen 138kV,L:9176:9191:138,1.0,True,Crandall – Aspen 345kV,L:9185:9467:345,105.7,219.0,8.7,,table,Reconductor line,937000.0,93000.0
Q20-1471,2021-07-01,Philpott – Williams Lake 138kV,L:18097:18160:138,1.0,True,Mountaineer Wind Energy Ctr – Santee Cooper 345kV,L:18696:18697:345,105.0,321.0,8.9,,table,Reconductor line,2725000.0,197000.0
Q20-1471,2021-07-01,Philpott – Folsom 138kV L,L:18097:18478:138,0.9955500375314924,False,Mounaineer Wind Energy Ctr – Santee Cooper 345kV,L:18696:18697:345,104.7,328.0,8.9,,table,Reconductor line,3829000.0,277000.0
Q20-1479,2021-06-29,Portage Uppco to Columbia Hills 100 kV,L:21776:21783:100,1.0,True,Waynedale to Monfort 230 kV,L:21763:22220:230,198.6,143.0,11.1,,table,Rebuild line with higher-capacity conductor,3887000.0,503000.0
Q20-1479,2021-06-29,Illinois Rd to Southport 100 kV,L:21765:21768:100,1.0,True,Columbia Hills to Indego 100 kV,L:21775:21776:100,193.6,127.0,5.4,,table,Rebuild line with higher-capacity conductor,4649000.0,357000.0
Q20-1479,2021-06-29,Waynedale to Indego 100 kV,L:21763:21775:100,1.0,True,Waynedale to Monfort 230 kV L,L:21763:22220:230,181.2,242.0,13.5,,table,Rebuild line with higher-capacity conductor,4052000.0,484000.0
Q20-1479,2021-06-29,Hart to Southport 100 kV,L:21767:21768:100,1.0,True,Columbia Hills to Indego 100 kV,L:21775:21776:100,176.5,152.0,5.4,,table,Rebuild line with higher-capacity conductor,2061000.0,158000.0
Q20-1479,2021-06-29,Portage Uppco to Hart Substation 100 kV,L:21767:21783:100,1.0,True,Columbia Hills to Indego 100 kV,L:21775:21776:100,164.3,177.0,5.4,,table,Rebuild line with higher-capacity conductor,4515000.0,347000.0
Q20-1479,2021-06-29,Columbia Hills to Indego 100 kV,L:21775:21776:100,1.0,True,Monfort to Waynedale 230 kV L,L:21763:22220:230,159.0,294.0,13.4,,table,Rebuild line with higher-capacity conductor,2168000.0,256000.0
Q20-1479,2021-06-29,Peavine to Hohenwald 100 kV line,L:21784:21801:100,1.0,True,Waynedale to State St 230 kV L,L:21763:21774:230,154.5,147.0,7.2,,table,Rebuild line with higher-capacity conductor,2255000.0,276000.0
Q20-1479,2021-06-29,Illinois Rd to Hebron Rosemeade 100 kV,L:21765:21778:100,1.0,True,Waynedale to Indego 100 kV,L:21763:21775:100,152.1,163.0,6.1,,table,Rebuild line with higher-capacity conductor,1854000.0,134000.0
Q20-1479,2021-06-29,Mckinley to Hebron Rosemeade 100 kV,L:21778:21779:100,1.0,True,Waynedale to Monfort 230 kV,L:21763:22220:230,139.8,134.0,5.5,,table,Rebuild line with higher-capacity conductor,3171000.0,342000.0
Q20-1479,2021-06-29,Tiefort to Winder 100 kV Line 1,L:21810:22223:100,1.0,True,Waynedale Substation to Monfort 230 kV,L:21763:22220:230,131.3,151.0,9.1,,table,Rebuild line with higher-capacity conductor,3831000.0,763000.0
Q20-1479,2021-06-29,Tiefort to Winder 100 kV,L:21810:22223:100,1.0,True,Waynedale to Monfort 230 kV,L:21763:22220:230,131.3,151.0,9.1,,table,Rebuild line with higher-capacity conductor,3831000.0,763000.0
Q20-1479,2021-06-29,Portage Uppco to Tiefort 100 kV line,L:21783:21810:100,1.0,True,Mnfort to Waynedale 230 kV,L:21763:22220:230,129.4,151.0,9.1,,table,Rebuild line with higher-capacity conductor,7947000.0,1582000.0
Q20-1479,2021-06-29,Portage Uppco to Tiefort 100 kV Circuit 1,L:21783:21810:100,1.0,True,Waynedale to Monort 230 kV Line,L:21763:22220:230,126.1,154.0,9.1,,table,Rebuild line with higher-capacity conductor,7947000.0,1582000.0
Q20-1479,2021-06-29,Wayne Ic to Wrangell 100 kV,L:21839:21841:100,1.0,True,Monfort to Wabash 230 kV,L:22220:22742:230,124.8,145.0,6.9,,table,Rebuild line with higher-capacity conductor,2334000.0,346000.0
Q20-1479,2021-06-29,Waynedale to Monfort 230 kV,L:21763:22220:230,1.0,True,Wabash 500/230 kV Auto,X:22742:500:230,120.9,1323.0,72.1,,table,Rebuild line with higher-capacity conductor,43801000.0,9367000.0
Q20-1479,2021-06-29,Spy Run to Industrial Park 100 kV,L:21793:21795:100,1.0,True,Waynedale to State St Substation 230 kV,L:21763:21774:230,120.1,161.0,5.4,,table,Rebuild line with higher-capacity conductor,1177000.0,124000.0
Q20-1479,2021-06-29,Monfort to Winder 100 kV #2,L:22220:22223:100,1.0,True,Waynedale to Monfort 230 kV,L:21763:22220:230,116.4,182.0,9.1,,table,Reconductor line,1151000.0,229000.0
Q20-1479,2021-06-29,Segs 5 Substation to Aep Pettit Avenue 100 kV line,L:21764:21786:100,1.0,True,State Street to Waynedale 230 kV,L:21763:21774:230,109.8,265.0,7.2,,table,Reconductor line,671000.0,86000.0
Q20-1479,2021-06-29,Monfort to Winder 100 kV #1,L:22220:22223:100,1.0,True,Monfort to Waynedale Substation 230 kV,L:21763:22220:230,108.1,195.0,9.1,,table,Reconductor line,1151000.0,229000.0
Q20-1479,2021-06-29,Wayne Ic to Deercrk 100 kV Line,L:21839:22100:100,1.0,True,Wabash to Monfort 230 kV,L:22220:22742:230,107.3,154.0,6.9,,table,Reconductor line,638000.0,94000.0
Q20-1479,2021-06-29,Waynedale to Aep Pettit Avenue 100 kV Cir. 1,L:21763:21786:100,1.0,True,Waynedale to Aep Pettit Avenue 100 kV Circuit 2,L:21763:21786:100,101.2,340.0,6.7,,table,Reconductor line,824000.0,98000.0
Q20-1479,2021-06-29,Waynedale to Aep Pettit Avenue 100 kV Ckt 2,L:21763:21786:100,1.0,True,Waynedale to Aep Pettit Avenue 100 kV,L:21763:21786:100,101.2,340.0,6.7,,table,Reconductor line,824000.0,98000.0
Q20-1494,2021-06-16,SCOTT - SHAWVILLE STA 345 kV,L:7647:8249:345,1.0,True,ORCHARD RD - SHAWVILLE STA 500 kV,L:7672:8249:500,102.0,1938.0,8.8,,prose_overloaded,Reconductor line,33727000.0,572000.0
Q20-1494,2021-06-16,SHAWVILE STATION 500-345 kV XFMR,X:8249:500:345,0.9360088498951719,True,CARBON CTR 500-345 kV Auto,X:7809:500:345,109.5,1472.0,8.7,,prose_loss,Replace transformer with higher-rated unit,46546000.0,1114000.0
Q20-1494,2021-06-16,SIBLEY - INDIANA UNIVERSITY OF PENNSYLVANIA 138 kV,L:7416:8012:138,1.0,True,NEW MELONES - ARMSTRONG 345 kV,L:8011:8291:345,106.4,182.0,5.2,,prose_loss,Reconductor line,7286000.0,7286000.0
Q20-1494,2021-06-16,FORT HUMBUG 500/345 kV TX,X:8103:500:345,0.9897852078534748,True,FORT HUMBUG - ORCHARD RD 500 kV L,L:7672:8103:500,106.0,1756.0,5.1,,prose_loss,Replace transformer with higher-rated unit,30985000.0,605000.0
Q20-1494,2021-06-16,FT HUMBUG SUBSTATION - LITTLE CHUTE 345 kV,L:6388:8103:345,1.0,True,CORONET - FORT HUMBUG SUBSTATION 500 kV,L:6421:8103:500,103.2,2008.0,5.8,,prose_colon,Reconductor line,34535000.0,458000.0
Q20-1499,2021-06-27,Parkview Battery / Western Michigan University Power Plant 100 KV,L:21195:21199:100,1.0,True,Western Michigan University Power Plant / Galt 100 KV,L:21199:21205:100,107.2,140.0,100.0,,prose_overloaded,Reconductor line,553000.0,553000.0
Q20-1499,2021-06-27,Western Michigan University Power Plant / Galt Substation 100 KV,L:21199:21205:100,1.0,True,Parkview Battery / Western Michigan University Power Plant 100 KV,L:21195:21199:100,113.8,132.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2631000.0,2631000.0
Q20-1506,2021-06-22,NEELY – VC PORTERDALE HYDROELECTRIC 138 KV line,L:9226:9227:138,1.0,True,MICHIGAN POWER LP – SKIFFES CRK 138 KV,L:9201:9202:138,131.2,277.0,7.1,,table,Rebuild line with higher-capacity conductor,2504000.0,38000.0
Q20-1506,2021-06-22,BLUE RIDGE – NEELY 138 KV,L:9225:9227:138,1.0,True,MICHIGAN POWER LP SUBSTATION – SKIFFES CRK 138 KV line,L:9201:9202:138,128.9,295.0,7.1,,table,Rebuild line with higher-capacity conductor,3644000.0,55000.0
Q20-1506,2021-06-22,IMHOFF TAP 1 – FUDGE HOLLOW 138 KV,L:9143:9672:138,1.0,True,BATH COUNTY – LONGVIEW2 345 KV,L:9654:18117:345,122.6,211.0,79.8,,table,Rebuild line with higher-capacity conductor,5060000.0,2458000.0
Q20-1506,2021-06-22,IMHOFF TAP 1 – OLA 138 KV,L:9143:9144:138,1.0,True,BATH COUNTY – LONGVIEW2 345 KV,L:9654:18117:345,115.4,181.0,20.2,,table,Rebuild line with higher-capacity conductor,7180000.0,1384000.0
Q20-1506,2021-06-22,OAK CRK STA – WADSWORTH 138 KV,L:9439:9553:138,1.0,True,DAYTON – CHATOM 345 KV Line,L:9436:9482:345,108.7,328.0,5.4,,table,Reconductor line,2421000.0,27000.0
Q20-1506,2021-06-22,OAK CRK STATION SUBSTATION – SANS SOUCI 138 KV,L:9439:9652:138,1.0,True,DAYTON – CHATOM SUBSTATION 345 KV L,L:9436:9482:345,107.0,372.0,5.4,,table,Reconductor line,1139000.0,13000.0
Q20-1506,2021-06-22,HARRISONBURG – SANS SOUCI 138 KV,L:9645:9652:138,1.0,True,DAYTON – CHATOM SUBSTATION 345 KV,L:9436:9482:345,107.0,372.0,5.4,,table,Reconductor line,890000.0,10000.0
Q20-1506,2021-06-22,LEAVITT – CHANCELLOR ROW 345 KV,L:9944:9988:345,1.0,True,LEAVITT – BIRCHWOOD SUBSTATION 345 KV,L:9944:10290:345,101.3,2057.0,5.6,,table,Reconductor line,10053000.0,33000.0
Q20-1506,2021-06-22,S BELLEVILLE SUBSTATION – NICHOLS 138 KV,L:9418:9509:138,1.0,True,PAGE – PURDY 138 KV line,L:9480:9481:138,101.1,506.0,5.1,,table,Reconductor line,1437000.0,22000.0
Q20-1506,2021-06-22,ST LOUIS – NICHOLS 138 KV,L:9508:9509:138,1.0,True,PAGE – PURDY 138 KV L,L:9480:9481:138,101.0,512.0,5.1,,table,Reconductor line,2043000.0,32000.0
Q19-1241,2021-07-26,Hassen Cassel / Muldoon Mill Substation 100 KV,L:21777:21792:100,1.0,True,Wayne Trace / Darlington Road 100 KV,L:21773:21789:100,165.5,107.0,5.4,,table,Rebuild line with higher-capacity conductor,2300000.0,689000.0
Q19-1241,2021-07-26,Hassen Cassel / Darlington Rd 100 KV,L:21777:21789:100,1.0,True,Wayne Trace / Darlington Rd 100 KV,L:21773:21789:100,139.5,118.0,5.4,,table,Rebuild line with higher-capacity conductor,3202000.0,959000.0
Q19-1241,2021-07-26,S Whitehall / Roseau County 100 KV,L:19834:21806:100,1.0,True,John S Rainey / Trier Substation 100 KV,L:21785:21798:100,114.4,131.0,11.7,,table,Rebuild line with higher-capacity conductor,8639000.0,3568000.0
Q19-1241,2021-07-26,Pt A / Lake Marion 100 KV,L:19830:19831:100,1.0,True,Dekalb Substation / Richland 500 KV,L:20309:21759:500,112.9,172.0,5.7,,table,Rebuild line with higher-capacity conductor,4902000.0,516000.0
Q19-1241,2021-07-26,Barret / Pt A 100 KV L,L:19825:19830:100,1.0,True,Richland / Dekalb 500 KV,L:20309:21759:500,112.5,191.0,5.7,,table,Rebuild line with higher-capacity conductor,12466000.0,1312000.0
Q19-1241,2021-07-26,Monroeville / Woodburn 100 KV,L:21753:21812:100,1.0,True,Richland Substation / Dekalb 500 KV,L:20309:21759:500,104.5,230.0,5.6,,table,Reconductor line,2423000.0,685000.0
Q19-1241,2021-07-26,Sage / Woodburn 100 KV line,L:21807:21812:100,1.0,True,Dekalb / Richland 500 KV,L:20309:21759:500,103.6,244.0,5.6,,table,Reconductor line,1119000.0,316000.0
Q19-1241,2021-07-26,Monte Del Estado 6303 / Sage 100 KV,L:21799:21807:100,1.0,True,Dekalb / Richland 500 KV Line,L:20309:21759:500,102.6,264.0,5.6,,table,Reconductor line,1017000.0,288000.0
Q19-1241,2021-07-26,Baret / Roseau County 100 KV L,L:19825:19834:100,1.0,True,Richland / Dekab 500 KV line,L:20309:21759:500,101.9,200.0,10.4,,table,Reconductor line,2326000.0,804000.0
Q19-1266,2021-07-18,Mcadenville to Stock Island Substation 138 KV,L:9582:9630:138,1.0,True,Vacherie to Friendship 138 KV line,L:9616:9618:138,116.6,253.0,75.4,56.8,fields,Rebuild line with higher-capacity conductor,16779000.0,8000000.0
Q19-1266,2021-07-18,Mcadenville to Vachrie 138 KV,L:9582:9616:138,1.0,True,Vacherie to Friendship 138 KV,L:9616:9618:138,113.7,319.0,100.0,51.0,fields,Rebuild line with higher-capacity conductor,40444000.0,20966000.0
Q19-1266,2021-07-18,Vacherie to Friendship 138 KV,L:9616:9618:138,1.0,True,Mcadenville to Vacherie 138 KV,L:9582:9616:138,105.4,344.0,100.0,47.3,fields,Reconductor line,2914000.0,1511000.0
Q19-1325,2021-07-15,Bruce Crossing - Holopaw Substation 138.0 kV line,L:8456:8817:138,1.0,True,Sierra Pacific Lumber 138-1 kV Transformer Bank,X:8450:138:1,111.2,290.0,8.1,,table,Rebuild line with higher-capacity conductor,7830000.0,1148000.0
Q19-1325,2021-07-15,Rio Blanco 2702 - Alliance 138.0 kV L,L:8510:8511:138,1.0,True,Sierrapacific Lumber 138/1 kV Transformer,X:8450:138:1,111.2,247.0,8.1,,table,Rebuild line with higher-capacity conductor,1024000.0,150000.0
Q19-1325,2021-07-15,Rio Blanco 2702 Substation - Bruce Crossng 138.0 kV,L:8456:8511:138,1.0,True,Sierra Pacific Lumber 138/1 kV TX,X:8450:138:1,101.8,294.0,8.1,,table,Reconductor line,775000.0,114000.0
Q19-1343,2021-08-03,Avra Valley / Chuckatuck 138 kV,L:10010:10209:138,1.0,True,Mira Vista / Yarnen 345 kV,L:10205:10297:345,121.4,568.0,17.5,109.2,fields,Rebuild line with higher-capacity conductor,4315000.0,762000.0
Q19-1343,2021-08-03,Yadkin / No Mans Land 138 kV,L:9754:9757:138,1.0,True,Mickens / Mira Vista 345 kV,L:10128:10205:345,117.6,680.0,21.0,105.4,fields,Rebuild line with higher-capacity conductor,3952000.0,548000.0
Q19-1343,2021-08-03,Calpine King Energy / Wolcott 138 kV,L:10448:10696:138,1.0,True,Mira Vista / Yarnen 345 kV,L:10205:10297:345,116.9,296.0,7.6,106.7,fields,Rebuild line with higher-capacity conductor,22827000.0,4975000.0
Q19-1343,2021-08-03,Thrasher / Wolcott 138 kV,L:9768:10696:138,1.0,True,Yarnen / Mira Vista 345 kV,L:10205:10297:345,114.4,287.0,7.6,103.9,fields,Rebuild line with higher-capacity conductor,37474000.0,8167000.0
Q19-1343,2021-08-03,Ne-Hobbs / Harbor Beach 138 kV,L:9755:10214:138,1.0,True,Yarnen / Mira Vista 345 kV Line,L:10205:10297:345,113.2,411.0,9.6,103.9,fields,Rebuild line with higher-capacity conductor,6827000.0,601000.0
Q19-1343,2021-08-03,Harbor Beach / Hickory 138 kV,L:9765:10214:138,1.0,True,Yarnen / Mira Vista 345 kV line,L:10205:10297:345,110.9,463.0,9.6,102.7,fields,Rebuild line with higher-capacity conductor,7685000.0,676000.0
Q19-1343,2021-08-03,York Canyon Substation / Chico A Substation 138 kV,L:9838:10168:138,1.0,True,Yrnen / Mira Vista 345 kV,L:10205:10297:345,106.5,340.0,7.3,98.0,fields,Reconductor line,4029000.0,781000.0
Q19-1343,2021-08-03,Chico A / Northern Neck 138 kV line,L:10168:10278:138,1.0,True,Yarnen / Mira Vista 345 kV,L:10205:10297:345,106.4,366.0,7.3,98.5,fields,Reconductor line,804000.0,156000.0
Q19-1343,2021-08-03,Windsor Dp / Avra Valley 138 kV,L:10009:10010:138,1.0,True,Mira Vista / Yarnen 345 kV,L:10205:10297:345,105.2,363.0,9.2,95.2,fields,Reconductor line,2802000.0,551000.0
Q19-1343,2021-08-03,Werner W / Windsor Dp 138 kV,L:9931:10009:138,1.0,True,Mira Vista / Yarnen 345 kV Line,L:10205:10297:345,104.3,376.0,9.2,94.7,fields,Reconductor line,2429000.0,478000.0
Q19-1343,2021-08-03,Calpine King Energy 345/138kV Transformer,X:10448:345:138,0.9916246745556857,True,Yarnen / Mira Vista 345 kV,L:10205:10297:345,103.9,323.0,7.6,94.5,fields,Replace transformer with higher-rated unit,30393000.0,6634000.0
Q19-1343,2021-08-03,Bobville / Avra Valley 138 kV,L:10004:10010:138,1.0,True,Yarnen / Mccartney 345 kV,L:9725:10297:345,103.5,373.0,9.8,93.2,fields,Reconductor line,6211000.0,1014000.0
Q19-1343,2021-08-03,M.L. Hibbard S.E. Station / Travis Ab 138 kV,L:9929:10364:138,1.0,True,Mccartney / Yarnen 345 kV,L:9725:10297:345,102.6,329.0,6.6,94.7,fields,Reconductor line,12329000.0,1984000.0
Q19-1343,2021-08-03,Crittenden / Kraft 138 kV,L:9753:10097:138,1.0,True,Yarnen / Mira Vista 345 kV Line,L:10205:10297:345,102.5,600.0,17.5,91.0,fields,Reconductor line,2615000.0,462000.0
Q19-1343,2021-08-03,Kraft / Chuckatuck 138 kV Line,L:10097:10209:138,1.0,True,Mira Vsta / Yrnen 345 kV line,L:10205:10297:345,102.0,650.0,17.5,91.4,fields,Reconductor line,3808000.0,672000.0
Q19-1343,2021-08-03,Lightfoot / Toano 138 kV,L:10013:10014:138,1.0,True,Mira Vista / Yarnen 345 kV,L:10205:10297:345,100.7,589.0,18.5,88.3,fields,Reconductor line,803000.0,110000.0
Q19-1343,2021-08-03,Synata Hugoton / Lightfoot 138 kV line,L:9748:10013:138,1.0,True,Mira Vista / Yarnen 345 kV,L:10205:10297:345,100.2,631.0,18.5,88.7,fields,Reconductor line,1719000.0,235000.0
Q19-1366,2021-07-18,Omro – Clrk Rd 138 KV,L:7988:7990:138,1.0,True,William F Matson Generating Station 138/1 kV Transformer,X:8250:138:1,200.2,225.0,100.0,,table,Rebuild line with higher-capacity conductor,14604000.0,14604000.0
Q19-1366,2021-07-18,Cox Battery Energy Storage – William F Matson Generating Sta 138 KV,L:7987:8250:138,1.0,True,Clark Rd – Omro 138 KV,L:7988:7990:138,176.7,255.0,100.0,,table,Rebuild line with higher-capacity conductor,444000.0,444000.0
Q19-1366,2021-07-18,Aseboro – Clark Rd 138 KV,L:7521:7990:138,1.0,True,William F Matson Generating Station 138/1kV Auto,X:8250:138:1,152.2,206.0,65.3,,table,Rebuild line with higher-capacity conductor,18822000.0,17710000.0
Q19-1366,2021-07-18,Axford – Empire 138 KV,L:7957:7963:138,1.0,True,Southbase – Milwaukee 138 KV,L:6833:7796:138,140.9,273.0,6.9,,table,Rebuild line with higher-capacity conductor,2748000.0,942000.0
Q19-1366,2021-07-18,Asheboro – Empre 138 KV,L:7521:7957:138,1.0,True,Southbase – Milwaukee 138 KV,L:6833:7796:138,137.4,283.0,6.9,,table,Rebuild line with higher-capacity conductor,17221000.0,5904000.0
Q19-1366,2021-07-18,Rewey 345 kV/138 kV Transformer,X:7939:345:138,0.9982048749854738,True,Orchard Rd – Ft Humbug 500 KV,L:7672:8103:500,136.0,446.0,11.4,,table,Replace transformer with higher-rated unit,31786000.0,12872000.0
Q19-1366,2021-07-18,William F Matson Generating Station Substation 138-1 kV Transformer Bank,X:8250:138:1,0.9995661225606234,True,Omro – Clark Rd Substation 138 KV line,L:7988:7990:138,125.3,360.0,100.0,,table,Replace transformer with higher-rated unit,5754000.0,5754000.0
Q19-1366,2021-07-18,Brent – Axford 138 KV,L:7963:7997:138,1.0,True,Milwaukee Substation – Southbase 138 KV,L:6833:7796:138,122.5,312.0,6.9,,table,Rebuild line with higher-capacity conductor,4357000.0,1494000.0
Q19-1366,2021-07-18,Omro – Searsburg 138 KV Line,L:7988:7995:138,1.0,True,Omro – Clark Rd 138 KV Line,L:7988:7990:138,117.1,227.0,54.4,,table,Rebuild line with higher-capacity conductor,1615000.0,1615000.0
Q19-1366,2021-07-18,Cox Battery Energy Storage – Locusst 138 KV,L:7987:7996:138,1.0,True,Omro – Searsburg 138 KV,L:7988:7995:138,113.1,218.0,60.7,,table,Rebuild line with higher-capacity conductor,4086000.0,4086000.0
Q19-1366,2021-07-18,Hamilton Rd Substation – Edes Tap 2 138 KV,L:7677:7989:138,1.0,True,Edes Tap 2 – Lutesville 345 KV,L:7677:8251:345,110.0,271.0,5.7,,table,Rebuild line with higher-capacity conductor,1522000.0,779000.0
Q19-1366,2021-07-18,William F Matson Generating Sta Substation 345/1kV Autotransformer,X:8250:345:1,0.9608564451412686,True,Omro – Clark Rd Substation 138 KV,L:7988:7990:138,110.0,410.0,100.0,,table,Replace transformer with higher-rated unit,18065000.0,18065000.0
Q19-1366,2021-07-18,Hamilton Rd – Wien 138 KV line,L:7989:7993:138,1.0,True,Edes Tap 2 – Lutesville 345 KV,L:7677:8251:345,109.0,285.0,5.7,,table,Reconductor line,2316000.0,1185000.0
Q19-1366,2021-07-18,Warrior Ridge Hydro – Wien 138 KV line,L:7986:7993:138,1.0,True,Lutesville – Edes Tap 2 Substation 345 KV line,L:7677:8251:345,108.8,288.0,5.7,,table,Reconductor line,3306000.0,1691000.0
Q19-1366,2021-07-18,Cox Battery Energy Storage – Searsburg Substation 138 KV,L:7987:7995:138,1.0,True,Omro – Clark Rd 138 KV,L:7988:7990:138,103.9,220.0,48.8,,table,Reconductor line,2219000.0,2219000.0
Q20-1380,2021-07-26,Ilinois Rd – Southport 100kV line,L:21765:21768:100,1.0,True,Indego – Columbia Hills 100kV,L:21775:21776:100,136.9,127.0,5.4,,table,Rebuild line with higher-capacity conductor,5247000.0,387000.0
Q20-1380,2021-07-26,Columbia Hills – Portage Uppco 100kV line,L:21776:21783:100,1.0,True,Waynedale – Monfort 230kV,L:21763:22220:230,132.4,143.0,11.1,,table,Rebuild line with higher-capacity conductor,2865000.0,357000.0
Q20-1380,2021-07-26,Hart – Southport Substation 100kV,L:21767:21768:100,1.0,True,Columbia Hills – Indego 100kV line,L:21775:21776:100,129.1,152.0,5.4,,table,Rebuild line with higher-capacity conductor,3852000.0,284000.0
Q20-1380,2021-07-26,Waynedale – Indego 100kV Line,L:21763:21775:100,1.0,True,Monfort – Waynedale 230kV,L:21763:22220:230,124.2,242.0,13.5,,table,Rebuild line with higher-capacity conductor,3076000.0,348000.0
Q20-1380,2021-07-26,Hart – Portage Uppco 100kV,L:21767:21783:100,1.0,True,Indego Substation – Columbia Hills 100kV,L:21775:21776:100,123.5,177.0,5.4,,table,Rebuild line with higher-capacity conductor,3242000.0,239000.0
Q20-1380,2021-07-26,Columbia Hils – Indego Substation 100kV,L:21775:21776:100,1.0,True,Waynedale – Monfort 230kV Line,L:21763:22220:230,111.4,294.0,13.4,,table,Rebuild line with higher-capacity conductor,3505000.0,392000.0
Q20-1380,2021-07-26,Mckinley – Hebron Rosemeade Substation 100kV L,L:21778:21779:100,1.0,True,Monfort Substation – Waynedale 230kV,L:21763:22220:230,103.0,134.0,5.5,,table,Reconductor line,795000.0,82000.0
Q20-1380,2021-07-26,Illinois Road – Hebron Rosemeade 100kV,L:21765:21778:100,1.0,True,Waynedale – Indego 100kV Line,L:21763:21775:100,101.2,163.0,6.1,,table,Reconductor line,578000.0,39000.0
Q20-1384,2021-07-30,Vitulli – Anaverde 100 kV,L:20061:20240:100,1.0,True,Canal Rd – Newport Tie 230 kV,L:19643:19645:230,173.7,141.0,14.3,,table,Rebuild line with higher-capacity conductor,1824000.0,1824000.0
Q20-1384,2021-07-30,Himes – Anaverde 100 kV,L:20049:20240:100,1.0,True,Canal Rd – Newport Tie 230 kV,L:19643:19645:230,168.4,138.0,14.3,,table,Rebuild line with higher-capacity conductor,2690000.0,2690000.0
Q20-1384,2021-07-30,Nampa – Himes 100 kV line,L:20049:20139:100,1.0,True,Canal Rd – Newport Tie 230 kV,L:19643:19645:230,151.4,128.0,14.3,,table,Rebuild line with higher-capacity conductor,4660000.0,4660000.0
Q20-1384,2021-07-30,Sugar Island – Harem 100 kV,L:20143:20173:100,0.9543676071618796,False,Newport Tie – Canal Road 230 kV,L:19643:19645:230,150.5,102.0,14.3,,table,Rebuild line with higher-capacity conductor,2526000.0,2526000.0
Q20-1384,2021-07-30,Madisonburg – Newport Tie Substation 100 kV Line 1,L:19645:19646:100,1.0,True,Newport Tie – Madisonburg 100 kV,L:19645:19646:100,149.1,161.0,7.3,,table,Rebuild line with higher-capacity conductor,13381000.0,13381000.0
Q20-1384,2021-07-30,Newport Tie – Madisonburg 100 kV Cir. 2,L:19645:19646:100,1.0,True,Newport Tie – Madisonburg 100 kV Ckt 1,L:19645:19646:100,149.1,161.0,7.3,,table,Rebuild line with higher-capacity conductor,13381000.0,13381000.0
Q20-1384,2021-07-30,Newport Tie – Madisonburg 100 kV #3,L:19645:19646:100,1.0,True,Newport Tie – Madisonburg 100 kV Line 1,L:19645:19646:100,149.1,161.0,7.3,,table,Rebuild line with higher-capacity conductor,13381000.0,13381000.0
Q20-1384,2021-07-30,Nampa – Harlem Substation 100 kV,L:20139:20143:100,1.0,True,Canal Road – Newport Tie 230 kV Line,L:19643:19645:230,146.3,118.0,14.3,,table,Rebuild line with higher-capacity conductor,4634000.0,4634000.0
Q20-1384,2021-07-30,Suga Island – Nimisila Substation 100 kV L,L:20173:20198:100,1.0,True,Vitulli – Anaverde 100 kV,L:20061:20240:100,139.8,136.0,31.6,,table,Rebuild line with higher-capacity conductor,2531000.0,2362000.0
Q20-1384,2021-07-30,Rosedle – Sugar Island 100 kV Line,L:20149:20173:100,1.0,True,Wayview – Sugar Island 100 kV,L:20165:20173:100,132.3,145.0,49.4,,table,Rebuild line with higher-capacity conductor,7271000.0,5296000.0
Q20-1384,2021-07-30,Bell Rock Rd – Moore 100 kV,L:20180:20196:100,1.0,True,Portage Lakes 100-1 kV Auto,X:20086:100:1,131.6,142.0,26.5,,table,Rebuild line with higher-capacity conductor,3396000.0,1817000.0
Q20-1384,2021-07-30,Newport Tie 230/100 kV XFMR,X:19645:230:100,0.9967607415008369,True,Newport Tie 230/100 kV XFMR,X:19645:230:100,120.4,229.0,6.3,,table,Replace transformer with higher-rated unit,8385000.0,8385000.0
Q20-1384,2021-07-30,Newport Tie 230/100kV Transformer Bank #2,X:19645:230:100,0.9967607415008369,True,Newport Tie 230 kV/100 kV Auto Bank 1,X:19645:230:100,120.4,229.0,6.3,,table,Replace transformer with higher-rated unit,8385000.0,8385000.0
Q20-1384,2021-07-30,Newport Tie 230/100kV Auto #3,X:19645:230:100,0.9967607415008369,True,Newport Tie 230 kV/100 kV Autotransformer #1,X:19645:230:100,120.4,229.0,6.3,,table,Replace transformer with higher-rated unit,8385000.0,8385000.0
Q20-1384,2021-07-30,Wayiew – Sugar Island 100 kV,L:20165:20173:100,1.0,True,Rosedale – Sugar Island 100 kV,L:20149:20173:100,119.3,119.0,38.9,,table,Rebuild line with higher-capacity conductor,2051000.0,2051000.0
Q20-1384,2021-07-30,Portage Lakes – Nimisila 100 kV line,L:20086:20198:100,1.0,True,New Moccasin Cr – Portage Lakes 100 kV,L:20086:20160:100,118.0,136.0,24.0,,table,Rebuild line with higher-capacity conductor,8414000.0,7769000.0
Q20-1384,2021-07-30,Wilkins Corner – Rittman 100 kV,L:20058:20273:100,1.0,True,Portage Lakes 100-1 kV Transformer,X:20086:100:1,113.5,131.0,8.8,,table,Rebuild line with higher-capacity conductor,10497000.0,10497000.0
Q20-1384,2021-07-30,Bain – Rittman 100 kV,L:20048:20273:100,1.0,True,Portage Lakes 100 kV/1 kV Transformer,X:20086:100:1,112.0,133.0,8.8,,table,Rebuild line with higher-capacity conductor,2081000.0,2081000.0
Q20-1384,2021-07-30,Madisonburg – Wilkins Corner 100 kV line,L:19646:20058:100,1.0,True,Portage Lakes 100/1kV Auto,X:20086:100:1,111.8,144.0,8.8,,table,Rebuild line with higher-capacity conductor,7740000.0,7740000.0
Q20-1384,2021-07-30,Green – Wayview 100 kV,L:20087:20165:100,1.0,True,Rosedale – Sugar Island 100 kV L,L:20149:20173:100,109.1,106.0,38.9,,table,Reconductor line,923000.0,923000.0
Q20-1384,2021-07-30,Portage Lakes Substation 100 kV/1 kV Auto,X:20086:100:1,0.9991495305216529,True,Madisonburg – Wilkins Coner 100 kV,L:19646:20058:100,108.7,228.0,24.3,,table,Replace transformer with higher-rated unit,4189000.0,3851000.0
Q20-1384,2021-07-30,Weedpatch – Portage Lakes 230 kV,L:20086:20303:230,1.0,True,Point Arena – W Canton 500 kV,L:19587:20174:500,107.6,875.0,8.9,,table,Reconductor line,20044000.0,2740000.0
Q20-1384,2021-07-30,Water Substation – S Akron 100 kV,L:20197:20203:100,1.0,True,S Akron – Water 100 kV line,L:20197:20203:100,105.7,157.0,13.4,,table,Reconductor line,948000.0,828000.0
Q20-1384,2021-07-30,Moore – South Akron 100 kV Circuit 2,L:20196:20197:100,1.0,True,S Akron – Moore 100 kV Cir. 1,L:20196:20197:100,105.1,154.0,14.2,,table,Reconductor line,884000.0,773000.0
Q20-1384,2021-07-30,Knox – Aes 230 kV,L:18827:19676:230,1.0,True,Atascocita – N Cambridge 230 kV,L:19681:20177:230,103.9,468.0,5.6,,table,Reconductor line,5733000.0,2580000.0
Q20-1384,2021-07-30,New Moccasin Cr – Portage Lakes 100 kV,L:20086:20160:100,1.0,True,Portage Lakes – Nimisila 100 kV,L:20086:20198:100,103.8,131.0,19.9,,table,Reconductor line,1489000.0,1489000.0
