project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q20-1384,2021-07-30,Greentown Substation – Bell Rock Rd 100 kV,L:20176:20180:100,1.0,True,Rosedale – Sugar Island 100 kV,L:20149:20173:100,103.2,130.0,15.0,,table,Reconductor line,594000.0,209000.0
Q20-1384,2021-07-30,Bain – Forward Energy Ctr 100 kV Line,L:20048:20062:100,1.0,True,Portage Lakes 100/1kV XFMR,X:20086:100:1,103.1,125.0,8.8,,table,Reconductor line,1430000.0,1430000.0
Q20-1384,2021-07-30,Moore – South Akron Substation 100 kV Cir. 1,L:20196:20197:100,1.0,True,Moore – South Akron 100 kV #2,L:20196:20197:100,102.1,159.0,14.2,,table,Reconductor line,884000.0,773000.0
Q20-1384,2021-07-30,S Akron – Water 100 kV Ckt 1,L:20197:20203:100,1.0,True,South Akron Substation – Water 100 kV Cir. 2,L:20197:20203:100,101.6,164.0,13.4,,table,Reconductor line,948000.0,828000.0
Q20-1397,2021-07-25,Rocky Reach – Idaho Springs 138.0 kV,L:10074:10158:138,1.0,True,Sideburn – Yavaai 138.0 kV,L:9859:9860:138,110.7,255.0,9.5,106.2,fields,Rebuild line with higher-capacity conductor,1303000.0,250000.0
Q20-1397,2021-07-25,Centennial – Glen Carlyn 138.0 kV,L:9703:9706:138,1.0,True,Gallows Rd – Idylwood 138.0 kV,L:9855:9885:138,108.1,278.0,5.1,105.8,fields,Reconductor line,440000.0,33000.0
Q20-1397,2021-07-25,Rocky Reach – Burke-Sideburn 138.0 kV Line,L:9876:10074:138,1.0,True,Sideburn – Yavapai 138.0 kV,L:9859:9860:138,107.9,238.0,9.5,103.0,fields,Reconductor line,452000.0,87000.0
Q20-1397,2021-07-25,Annndale – Centennial 138.0 kV Line,L:9694:9703:138,1.0,True,Gallows Rd – Idylwood 138.0 kV L,L:9855:9885:138,105.3,345.0,5.1,103.4,fields,Reconductor line,446000.0,34000.0
Q20-1397,2021-07-25,Gallows Road – Idylwood 138.0 kV line,L:9855:9885:138,1.0,True,Annandale – Centennial 138.0 kV,L:9694:9703:138,105.2,323.0,5.6,103.1,fields,Reconductor line,431000.0,36000.0
Q20-1397,2021-07-25,Covanta Fairfax Energy – Occoquan 138.0 kV,L:9913:10159:138,1.0,True,Fairfax – Jeune Landing 138.0 kV L,L:9910:9912:138,103.7,212.0,5.4,100.6,fields,Reconductor line,1092000.0,69000.0
Q20-1397,2021-07-25,Sideburn – Yavapai 138.0 kV line,L:9859:9860:138,1.0,True,Colonial Substation – Idaho Springs 138.0 kV,L:9875:10158:138,103.1,292.0,16.3,96.3,fields,Reconductor line,590000.0,146000.0
Q20-1405,2021-07-17,EAST LONGMEADOW / HARD ROCK 138kV,L:10177:10284:138,1.0,True,PARSONS TAP / E LONGMEADOW SUBSTATION 138kV,L:9724:10177:138,104.9,225.0,39.7,,table,Reconductor line,2210000.0,740000.0
Q20-1405,2021-07-17,SANGER / MYRTLE 138kV,L:10207:10287:138,1.0,True,YARNEN / MCCARTNEY 345kV,L:9725:10297:345,104.1,230.0,8.2,,table,Reconductor line,7944000.0,862000.0
Q20-1417,2021-07-23,Belfort 138 kV/1 kV Auto,X:2921:138:1,0.9996236958060293,True,Salton Sea 2 / Gastonia Prime Power Park 138.0 kV Line,L:2650:5199:138,116.3,100.0,6.5,110.1,fields,Replace transformer with higher-rated unit,5196000.0,5196000.0
Q20-1417,2021-07-23,Gastonia Prime Powe Park / Wells Riv 161.0 kV,L:2635:2650:161,1.0,True,Closter / Lee Vining 161.0 kV,L:2597:3442:161,102.8,361.0,57.1,87.6,fields,Reconductor line,324000.0,190000.0
Q20-1435,2021-07-24,Curecanti 138-1 kV Auto,X:6046:138:1,1.0,True,Curecanti – Moser Generating Sta 345 kV L,L:6046:7172:345,109.9,390.0,13.7,97.9,fields,Replace transformer with higher-rated unit,7104000.0,4342000.0
Q20-1504,2021-07-26,Amax Mines-Tahkenitch 100 kV,L:23192:23197:100,1.0,True,Grand Ridge Battery Projects-Gardner 230 kV,L:23477:24640:230,124.3,126.0,56.7,,table,Rebuild line with higher-capacity conductor,6586000.0,6586000.0
Q20-1504,2021-07-26,Amax Mines-Gas 100 kV line,L:23127:23192:100,1.0,True,Grand Ridge Battery Projects-Gardner 230 kV Line,L:23477:24640:230,119.8,120.0,56.7,,table,Rebuild line with higher-capacity conductor,8728000.0,8728000.0
Q20-1540,2021-07-20,CENTRAL BEACH – FITZPATRICK 138.0 kV Line,L:6393:6394:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500 kV/345 kV TX,X:7122:500:345,220.7,318.0,18.4,,table,Rebuild line with higher-capacity conductor,2055000.0,1363000.0
Q20-1540,2021-07-20,PAXON – CENTRAL BEACH 138.0 kV,L:6394:6413:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500 kV/345 kV Transformer Bank,X:7122:500:345,219.7,313.0,18.4,,table,Rebuild line with higher-capacity conductor,3089000.0,2049000.0
Q20-1540,2021-07-20,PAXON – S LAKE GENEVA 138.0 kV,L:6392:6413:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500/345kV Auto,X:7122:500:345,209.2,206.0,10.8,,table,Rebuild line with higher-capacity conductor,1886000.0,1352000.0
Q20-1540,2021-07-20,FITZPATRICK – TALENENERGY MARTINS CRK LLC HARRISBURG 138.0 kV,L:6393:7122:138,1.0,True,TALENENERGY MARTINS CREEK LLC HARRISBURG 500 kV/345 kV Transformer,X:7122:500:345,192.3,382.0,18.4,,table,Rebuild line with higher-capacity conductor,2506000.0,1662000.0
Q20-1540,2021-07-20,HUMMELSTOWN – S LAKE GENEVA 138.0 kV,L:6392:6424:138,1.0,True,TALENENERGY MARTINS CREEK LLC HARRISBURG 500-345 kV TX,X:7122:500:345,173.7,230.0,10.8,,table,Rebuild line with higher-capacity conductor,5788000.0,4151000.0
Q20-1540,2021-07-20,HAT CREEK 2 – VICTORIA TC 7001-7007-7008 138.0 kV,L:7045:7046:138,1.0,True,TALENENERGY MARTINS CREEK LLC HARRISBURG 500 kV/345 kV TX,X:7122:500:345,168.8,230.0,8.2,,table,Rebuild line with higher-capacity conductor,2095000.0,2095000.0
Q20-1540,2021-07-20,VICTORIA TC 7001-7007-7008 – BARNES LAKE 138.0 kV L,L:7045:7049:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500 kV/345 kV Transformer,X:7122:500:345,163.3,252.0,8.2,,table,Rebuild line with higher-capacity conductor,4214000.0,4214000.0
Q20-1540,2021-07-20,RIVER BEND – HUMMELSTOWN SUBSTATION 138.0 kV line,L:6412:6424:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500/345kV Transformer,X:7122:500:345,161.9,239.0,10.8,,table,Rebuild line with higher-capacity conductor,2389000.0,1713000.0
Q20-1540,2021-07-20,FT GAGE – AUSTIN DAM 138.0 kV L,L:6395:6404:138,1.0,True,CORONET SUBSTATION – WESTWOOD GENERATION LLC 500.0 kV,L:6421:7168:500,161.7,207.0,78.5,,table,Rebuild line with higher-capacity conductor,1318000.0,1318000.0
Q20-1540,2021-07-20,GRASS CREEK – BARNES LAKE 138.0 kV,L:7049:7050:138,1.0,True,TALENENERGY MARTINS CREEK LLC HARRISBURG 500/345kV XFMR,X:7122:500:345,160.6,262.0,8.2,,table,Rebuild line with higher-capacity conductor,1628000.0,1628000.0
Q20-1540,2021-07-20,GRASS CREEK SUBSTATION – SAN LORENZO 138.0 kV,L:6399:7050:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500/345kV XFMR,X:7122:500:345,158.2,271.0,8.2,,table,Rebuild line with higher-capacity conductor,3048000.0,3048000.0
Q20-1540,2021-07-20,KANSAS RIVER PROJECT – METALCAN 138.0 kV,L:6008:6010:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG SUBSTATION 500-345 kV Auto,X:7122:500:345,156.7,304.0,5.4,,table,Rebuild line with higher-capacity conductor,2202000.0,1128000.0
Q20-1540,2021-07-20,SAN LORENZO SUBSTATION – AJ SWOPE 138.0 kV,L:6399:6400:138,1.0,True,TALENENERGY MARTINS CREEK LLC HARRISBURG 500 kV/345 kV Autotransformer,X:7122:500:345,154.8,286.0,8.2,,table,Rebuild line with higher-capacity conductor,4194000.0,4194000.0
Q20-1540,2021-07-20,HAT CREEK 2 – HARGROVE RD D.S 138.0 kV,L:7046:7088:138,1.0,True,TALENENERGY MARTINS CREEK LLC HARRISBURG 500/345 kV Transformer Bank,X:7122:500:345,154.5,241.0,8.2,,table,Rebuild line with higher-capacity conductor,2148000.0,2148000.0
Q20-1540,2021-07-20,ZACHARY – COLUMBUS 138.0 kV,L:6012:7068:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500-345 kV XFMR,X:7122:500:345,151.7,298.0,5.4,,table,Rebuild line with higher-capacity conductor,3396000.0,1739000.0
Q20-1540,2021-07-20,GARBERVILLE SUBSTATION – RIV BEND 138.0 kV,L:6411:6412:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG SUBSTATION 500/345kV Autotransformer,X:7122:500:345,151.1,248.0,10.8,,table,Rebuild line with higher-capacity conductor,1200000.0,860000.0
Q20-1540,2021-07-20,AJ SWOPE – TALENENERGY MARTINS CREEK LLC WEST SHORE 138.0 kV,L:6400:7165:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500/345 kV Transformer,X:7122:500:345,150.5,306.0,8.2,,table,Rebuild line with higher-capacity conductor,3618000.0,3618000.0
Q20-1540,2021-07-20,COLUMBUS – KANSAS RIV PROJECT 138.0 kV,L:6008:6012:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG 500/345kV XFMR,X:7122:500:345,146.7,314.0,5.4,,table,Rebuild line with higher-capacity conductor,4683000.0,2399000.0
Q20-1540,2021-07-20,PAXON – L L WILKINS 138.0 kV,L:6413:6416:138,1.0,True,COONET – WESTWOOD GENERATION LLC SUBSTATION 500.0 kV,L:6421:7168:500,144.0,169.0,6.4,,table,Rebuild line with higher-capacity conductor,1546000.0,1546000.0
Q20-1540,2021-07-20,AYER – PAXTON CRK COGENERATION 138.0 kV,L:6391:6402:138,1.0,True,CORONET – WESTWOOD GENERATION LLC 500.0 kV,L:6421:7168:500,142.6,327.0,36.4,,table,Rebuild line with higher-capacity conductor,2920000.0,2920000.0
Q20-1540,2021-07-20,AYER SUBSTATION – TALENENERGY MARTINS CRK LLC HARRISBURG 138.0 kV Line,L:6391:7122:138,1.0,True,WESTWOOD GENERATION LLC – CORONET 500.0 kV,L:6421:7168:500,140.5,313.0,36.4,,table,Rebuild line with higher-capacity conductor,520000.0,520000.0
Q20-1540,2021-07-20,PAXTON CRK COGENERATION – DUMBARTON TAP 138.0 kV,L:6343:6402:138,1.0,True,WESTWOOD GENERATION LLC – CORONET 500.0 kV L,L:6421:7168:500,138.7,347.0,36.4,,table,Rebuild line with higher-capacity conductor,1811000.0,1811000.0
Q20-1540,2021-07-20,LAKELAND SOLAR ENERGY LLC – 12TH & IRVING 138.0 kV line,L:6354:6364:138,0.9990606194259349,False,PAXTON CREEK COGENERATION – DUMBARTON TAP 138.0 kV line,L:6343:6402:138,135.0,173.0,18.5,,table,Rebuild line with higher-capacity conductor,1478000.0,1478000.0
Q20-1540,2021-07-20,DUMBARTON TAP – MACARTHUR 138.0 kV,L:6343:6397:138,1.0,True,CORONET – WESTWOOD GENERATION LLC 500.0 kV,L:6421:7168:500,132.6,372.0,51.5,,table,Rebuild line with higher-capacity conductor,2010000.0,2010000.0
Q20-1540,2021-07-20,MACARTHUR – FT GAGE 138.0 kV Line,L:6395:6397:138,1.0,True,CORONET – WESTWOOD GENERATION LLC 500.0 kV L,L:6421:7168:500,129.5,394.0,51.5,,table,Rebuild line with higher-capacity conductor,1219000.0,1219000.0
Q20-1568,2021-07-22,WEST MOULTON / LEYENDECKER 100 kV L,L:18740:19560:100,1.0,True,LEYENDECKER / ST MARYS 100 kV,L:19560:19574:100,161.9,129.0,9.1,,table,Rebuild line with higher-capacity conductor,5974000.0,3505000.0
Q20-1568,2021-07-22,WEST MOULTON / GLENCLIFF 100 kV,L:18740:18745:100,1.0,True,LEYENDECKER / ST MARYS 100 kV,L:19560:19574:100,161.0,122.0,9.1,,table,Rebuild line with higher-capacity conductor,4847000.0,2845000.0
Q20-1568,2021-07-22,WEBSTERVILLE / POWERLINE ELKHORN 100 kV Line,L:18953:22247:100,1.0,True,THOUSAND PRINGS / BLOUNT 100 kV,L:18954:18955:100,147.2,199.0,20.0,,table,Rebuild line with higher-capacity conductor,9862000.0,6765000.0
Q20-1568,2021-07-22,LEYENDEKER / ST MARYS 100 kV,L:19560:19574:100,1.0,True,THOUSAND SPRINGS / HANSEL 100 kV,L:18948:18954:100,142.0,147.0,13.5,,table,Rebuild line with higher-capacity conductor,855000.0,514000.0
Q20-1568,2021-07-22,GLENCLIFF / LENKURT 100 kV line,L:18745:19622:100,1.0,True,ST MARYS / LEYENDECKER 100 kV,L:19560:19574:100,126.1,112.0,5.3,,table,Rebuild line with higher-capacity conductor,4701000.0,4701000.0
Q20-1568,2021-07-22,SPEARMAN CITY / EDES TAP 1 100 kV,L:19368:20066:100,1.0,True,DUTTON PUMP / LEYENDECKER 100 kV L,L:19367:19560:100,122.5,119.0,7.8,,table,Rebuild line with higher-capacity conductor,12059000.0,7056000.0
Q20-1568,2021-07-22,DUTTON PUMP / LEYENDECKER 100 kV,L:19367:19560:100,1.0,True,MUSKOGEE / MONTPELIER ELECTRIC GENERATING STA 500 kV,L:20269:22708:500,120.8,256.0,12.5,,table,Rebuild line with higher-capacity conductor,9964000.0,5822000.0
Q20-1568,2021-07-22,EDES TAP 1 / HATO REY GIS 1403-1404 100 kV,L:20066:21751:100,1.0,True,DUTTON PUMP / LEYENDECKER 100 kV,L:19367:19560:100,119.6,118.0,7.8,,table,Rebuild line with higher-capacity conductor,5238000.0,3065000.0
Q20-1568,2021-07-22,SNYDER / EASTMONT 100 kV,L:18960:22248:100,1.0,True,THOUSAND SPRINGS / HANSEL 100 kV,L:18948:18954:100,116.1,125.0,30.4,,table,Rebuild line with higher-capacity conductor,3431000.0,2150000.0
Q20-1568,2021-07-22,DON / HATO REY GIS 1403-1404 100 kV,L:21749:21751:100,1.0,True,DUTTON PUMP SUBSTATION / LEYENDECKER 100 kV,L:19367:19560:100,113.6,111.0,7.8,,table,Rebuild line with higher-capacity conductor,1990000.0,1164000.0
Q20-1568,2021-07-22,HENRY COUNTY 500-230 kV Transformer Bank,X:22739:500:230,0.9963084689124732,True,LONETREE / EAST METHUEN 500 kV L,L:19576:22749:500,104.6,1383.0,19.8,,table,Replace transformer with higher-rated unit,33610000.0,1522000.0
Q20-1568,2021-07-22,TREGO / WEST MELROSE 230 kV line,L:19893:19897:230,1.0,True,SWAN VLY SUBSTATION / TREGO 500 kV,L:19617:19893:500,103.4,623.0,5.7,,table,Reconductor line,6155000.0,228000.0
Q19-1233,2021-08-22,Sith Mtn – Havilah 100 KV,L:19946:19947:100,1.0,True,Beaver – Eufaula 500 KV,L:20264:20266:500,195.1,100.0,57.4,,table,Rebuild line with higher-capacity conductor,3666000.0,3666000.0
Q19-1233,2021-08-22,Second Fork – Pickford 100 KV,L:19915:19917:100,1.0,True,Adams – Onancock Diesel Generation Facility 230 KV,L:19846:19941:230,156.1,151.0,5.2,,table,Rebuild line with higher-capacity conductor,2861000.0,2861000.0
Q19-1233,2021-08-22,Smith Mtn – Green Hill 100 KV,L:19946:20059:100,1.0,True,Beaver – Eufaula 500 KV Line,L:20264:20266:500,152.5,116.0,57.4,,table,Rebuild line with higher-capacity conductor,5354000.0,5354000.0
Q19-1233,2021-08-22,W Sta J Substation – Havilah 100 KV,,0.0,False,Oberlin Oh – Emory Road 100 KV line,L:19964:20311:100,152.2,111.0,54.7,,table,,,
Q19-1233,2021-08-22,North Campus Unm – West Station Nj 100 KV Line,L:19949:19965:100,1.0,True,Emory Road – Oberlin Oh 100 KV,L:19964:20311:100,150.6,120.0,54.7,,table,Rebuild line with higher-capacity conductor,10476000.0,10476000.0
Q19-1233,2021-08-22,Bayside – Emory Rd 100 KV Line,L:20276:20311:100,1.0,True,West Sta Nj – N Campus Unm 100 KV Line,L:19949:19965:100,142.9,120.0,51.6,,table,Rebuild line with higher-capacity conductor,1120000.0,1120000.0
Q19-1233,2021-08-22,Oberlin Oh – Emory Rd 100 KV,L:19964:20311:100,1.0,True,West Station Nj – N Campus Unm 100 KV,L:19949:19965:100,142.7,124.0,51.5,,table,Rebuild line with higher-capacity conductor,900000.0,900000.0
Q19-1233,2021-08-22,Ripp – Idylwild 100 KV,L:19933:19935:100,1.0,True,Smith Mtn – Havilah 100 KV,L:19946:19947:100,142.7,116.0,8.2,,table,Rebuild line with higher-capacity conductor,4358000.0,4358000.0
Q19-1233,2021-08-22,Ryan – West Medina 100 KV Line,L:19957:19958:100,0.9975867606990011,False,Beaver – Eufaula 500 KV,L:20264:20266:500,141.3,139.0,17.3,,table,Rebuild line with higher-capacity conductor,2722000.0,2722000.0
Q19-1233,2021-08-22,Velco Highgate – Oberlin Oh 100 KV,L:19948:19964:100,1.0,True,West Station Nj – North Campus Unm 100 KV,L:19949:19965:100,141.0,118.0,51.5,,table,Rebuild line with higher-capacity conductor,5074000.0,5074000.0
Q19-1233,2021-08-22,Havilah – Velco Highgate Substation 100 KV Line,L:19947:19948:100,1.0,True,North Campus Unm – W Sta Nj 100 KV,L:19949:19965:100,140.4,114.0,51.5,,table,Rebuild line with higher-capacity conductor,5215000.0,5215000.0
Q19-1233,2021-08-22,Bronx – Pickford 100 KV L,L:19847:19917:100,1.0,True,Pickford – Second Fork Substation 100 KV,L:19915:19917:100,136.2,136.0,5.5,,table,Rebuild line with higher-capacity conductor,15271000.0,15271000.0
Q19-1233,2021-08-22,Axtel – Ripp 100 KV line,L:19855:19933:100,1.0,True,Smith Mountain – Havilah 100 KV,L:19946:19947:100,134.7,142.0,8.2,,table,Rebuild line with higher-capacity conductor,2458000.0,2458000.0
Q19-1233,2021-08-22,Whiskeytown – E Franklin 100 KV,L:19853:19932:100,1.0,True,Smith Mountain – Havilah 100 KV,L:19946:19947:100,130.0,174.0,8.2,,table,Rebuild line with higher-capacity conductor,5668000.0,5668000.0
Q19-1233,2021-08-22,Heritage – Green Hill 100 KV line,L:19959:20059:100,1.0,True,Beaver – Eufaula 500 KV,L:20264:20266:500,127.5,126.0,57.4,,table,Rebuild line with higher-capacity conductor,5212000.0,5212000.0
Q19-1233,2021-08-22,W Medina – Redhills Generating Facility 100 KV,L:19955:19957:100,1.0,True,Beaver – Eufaula 500 KV line,L:20264:20266:500,121.4,128.0,17.3,,table,Rebuild line with higher-capacity conductor,4590000.0,4590000.0
Q19-1233,2021-08-22,Rock Rapids – Idylwild 100 KV,L:19935:19945:100,0.9988850410423558,False,Smith Mtn – Havilah Substation 100 KV,L:19946:19947:100,107.1,129.0,8.2,,table,Reconductor line,592000.0,592000.0
Q19-1260,2021-08-25,ADRIAN - WHITE TANKS SRP 138kV,L:5890:5929:138,1.0,True,ADRIAN - HALESITE 345kV,L:5890:5943:345,135.6,287.0,36.3,93.4,fields,Rebuild line with higher-capacity conductor,664000.0,360000.0
Q19-1264,2021-08-21,Jamestown - Barnard 138.0 kV,L:6650:6675:138,1.0,True,Beejay - Jenkins Substation 138.0 kV Line,L:6676:7113:138,165.3,170.0,100.0,,table,Rebuild line with higher-capacity conductor,1558000.0,1558000.0
Q19-1264,2021-08-21,Boeing Substation - Barnard 138.0 kV,L:6647:6675:138,1.0,True,Beejay - Jenkins 138.0 kV,L:6676:7113:138,140.6,211.0,100.0,,table,Rebuild line with higher-capacity conductor,3229000.0,3229000.0
Q19-1264,2021-08-21,Ighams - Boeing 138.0 kV line,L:6636:6647:138,1.0,True,Kooskia - Warm Springs 138.0 kV,L:6648:6665:138,136.3,240.0,44.9,,table,Rebuild line with higher-capacity conductor,13776000.0,11208000.0
Q19-1264,2021-08-21,Warm Springs - Kooskia 138.0 kV line,L:6648:6665:138,1.0,True,Inghams - Boeing 138.0 kV,L:6636:6647:138,127.7,284.0,42.2,,table,Rebuild line with higher-capacity conductor,2781000.0,2591000.0
Q19-1264,2021-08-21,Jamestown - Kaukauna City Hydro 138.0 kV,L:6650:6677:138,1.0,True,Barnard - Boeing 138.0 kV,L:6647:6675:138,117.3,226.0,100.0,,table,Rebuild line with higher-capacity conductor,6110000.0,6110000.0
Q19-1264,2021-08-21,Bejay - Kaukauna City Hydro 138.0 kV,L:6676:6677:138,1.0,True,Barnard - Boeing 138.0 kV,L:6647:6675:138,115.9,245.0,100.0,,table,Rebuild line with higher-capacity conductor,3874000.0,3874000.0
Q19-1264,2021-08-21,Jenkins - Beejy 138.0 kV,L:6676:7113:138,0.9541108384110095,False,Barnard - Boeing 138.0 kV,L:6647:6675:138,114.1,259.0,100.0,,table,Rebuild line with higher-capacity conductor,4787000.0,4787000.0
Q19-1264,2021-08-21,Humacao Tc - Dwp 138.0 kV,L:6117:7039:138,1.0,True,Boeing Substation - Barnard 138.0 kV,L:6647:6675:138,108.4,195.0,5.2,,table,Reconductor line,8058000.0,8058000.0
Q19-1264,2021-08-21,Humacao Tc Substation - Strasburg 138.0 kV Line,L:6117:6118:138,1.0,True,Boeing - Barnard 138.0 kV,L:6647:6675:138,104.8,205.0,5.2,,table,Reconductor line,4902000.0,4902000.0
Q19-1264,2021-08-21,Strasburg - Perryton 138.0 kV,L:6118:6132:138,1.0,True,Boeing - Barnard 138.0 kV,L:6647:6675:138,104.7,208.0,5.2,,table,Reconductor line,2151000.0,2151000.0
Q19-1264,2021-08-21,Perryton - Lamar 138.0 kV Line,L:6132:6133:138,1.0,True,Barnard - Boeing 138.0 kV,L:6647:6675:138,101.4,222.0,5.2,,table,Reconductor line,2210000.0,2210000.0
Q19-1264,2021-08-21,Lawton E Side - Lamar 138.0 kV,L:6126:6133:138,1.0,True,Boeing - Barnard Substation 138.0 kV,L:6647:6675:138,100.4,233.0,5.2,,table,Reconductor line,3973000.0,3973000.0
Q19-1278,2021-09-03,LINDEN – KENSINGTON 138 KV,L:8891:8942:138,1.0,True,KENSINGTON – LINDEN SUBSTATION 138 KV,L:8891:8942:138,144.8,321.0,5.7,,table,Rebuild line with higher-capacity conductor,1338000.0,1172000.0
Q19-1278,2021-09-03,KENSINGTON – LINDEN 138 KV,L:8891:8942:138,1.0,True,KENSINGTON – LINDEN 138 KV Line,L:8891:8942:138,138.5,335.0,5.7,,table,Rebuild line with higher-capacity conductor,1338000.0,1172000.0
Q19-1298,2021-08-23,HUMBOLDT BAY-WATSONVILLE 138kV line,L:6477:6993:138,1.0,True,TEXACO TRADING-JARALES TAP 138kV,L:7026:7028:138,133.9,158.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,7242000.0,7242000.0
Q19-1298,2021-08-23,HELICON-COMO 138kV L,L:6479:6994:138,1.0,True,TEXACO TRADING-JARALES TAP 138kV,L:7026:7028:138,115.0,193.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,7706000.0,7706000.0
Q19-1298,2021-08-23,COMO-JARALES TAP 138kV,L:6994:7028:138,1.0,True,TEXACO TRADING-JARALES TAP SUBSTATION 138kV line,L:7026:7028:138,111.3,206.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,12917000.0,12917000.0
Q19-1298,2021-08-23,TEXACO TRADING-JARALES TAP SUBSTATION 138kV,L:7026:7028:138,1.0,True,COMO-JARALES TAP 138kV,L:6994:7028:138,106.6,215.0,100.0,,prose_overloaded,Reconductor line,5354000.0,5354000.0
Q19-1298,2021-08-23,HUMBOLDT BAY-HELICON 138kV,L:6477:6479:138,1.0,True,TEXACO TRADING-JARALES TAP SUBSTATION 138kV,L:7026:7028:138,118.7,184.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,5276000.0,5276000.0
Q19-1298,2021-08-23,PASTILLO 5801 138-1 kV TX,X:7027:138:1,0.998703575110373,True,TALENENERGY MARTINS CREEK LLC WILLIAMSPORT-MONTOUR STA 345kV,L:7114:7130:345,103.0,319.0,48.4,,prose_colon,Replace transformer with higher-rated unit,6087000.0,5790000.0
Q19-1345,2021-08-17,Schuett - Sand Ridge 100 kV,L:22345:22839:100,1.0,True,Amelia St - Lansing 100 kV,L:22365:22968:100,227.9,115.0,100.0,,table,Rebuild line with higher-capacity conductor,1489000.0,811000.0
Q19-1345,2021-08-17,Lansing - Amelia St 100 kV Line,L:22365:22968:100,1.0,True,Schuett - Sand Ridge 100 kV Line,L:22345:22839:100,201.5,130.0,100.0,,table,Rebuild line with higher-capacity conductor,5046000.0,2748000.0
Q19-1345,2021-08-17,Lansing Substation - Dyckesville 100 kV line,L:22968:23470:100,1.0,True,Castle Afb - Sand Ridge 100 kV,L:22839:22969:100,197.2,133.0,38.0,,table,Rebuild line with higher-capacity conductor,1422000.0,564000.0
Q19-1345,2021-08-17,Sand Ridge - Castle Afb 100 kV,L:22839:22969:100,1.0,True,Dyckesville - Lansing 100 kV,L:22968:23470:100,175.4,134.0,33.8,,table,Rebuild line with higher-capacity conductor,1125000.0,446000.0
Q19-1345,2021-08-17,Castle Afb - Shoreham Power Station 100 kV line,L:22969:23500:100,1.0,True,East Jackson 1&2 - Dyckesville 100 kV,L:23017:23470:100,135.1,137.0,26.7,,table,Rebuild line with higher-capacity conductor,2170000.0,808000.0
Q19-1345,2021-08-17,Castle Afb Substation - Dyckesville 100 kV,L:22969:23470:100,1.0,True,Castle Afb - Sad Ridge 100 kV,L:22839:22969:100,122.9,135.0,11.6,,table,Rebuild line with higher-capacity conductor,2464000.0,956000.0
Q19-1345,2021-08-17,Shoreham Power Sta - Outlook 100 kV,L:22966:23500:100,1.0,True,South Holland - Shoreham Power Sta 100 kV,L:22838:23500:100,118.5,118.0,16.7,,table,Rebuild line with higher-capacity conductor,1771000.0,730000.0
Q19-1345,2021-08-17,East Jackson 1&2 - Dyckesvile 100 kV,L:23017:23470:100,1.0,True,Castle Afb - Shoreham Power Station 100 kV Line,L:22969:23500:100,115.5,154.0,36.0,,table,Rebuild line with higher-capacity conductor,1629000.0,710000.0
Q19-1345,2021-08-17,Sand Br - Wildwood 100 kV Cir. 2,L:22955:23473:100,1.0,True,Wildwood - Sand Bar 100 kV #1,L:22955:23473:100,105.3,144.0,6.2,,table,Reconductor line,570000.0,160000.0
Q19-1345,2021-08-17,Wildwood - Sand Bar 100 kV,L:22955:23473:100,1.0,True,Wildwood Substation - Sand Ar 100 kV Cir. 2,L:22955:23473:100,104.8,145.0,6.2,,table,Reconductor line,570000.0,160000.0
Q19-1345,2021-08-17,Robbins Community Power Llc - Sandbar 100 kV Line 1,L:22946:23473:100,1.0,True,Robbins Community Power Llc - Sand Bar 100 kV #2,L:22946:23473:100,104.4,145.0,6.0,,table,Reconductor line,904000.0,254000.0
Q19-1345,2021-08-17,South Holland - Shoreham Power Sta Substation 100 kV,L:22838:23500:100,1.0,True,Shoreham Power Station - Outlook 100 kV,L:22966:23500:100,100.0,131.0,14.3,,table,Reconductor line,144000.0,59000.0
Q20-1385,2021-09-02,Reach / Bluff City 138 KV,L:9121:9271:138,1.0,True,Walworth / Bluff City Substation 138 KV,L:9119:9121:138,107.5,397.0,5.5,,table,Reconductor line,6612000.0,2020000.0
Q20-1385,2021-09-02,Alligator 500-345 kV Transformer Bank,X:8286:500:345,0.9876620673379045,True,Santee Cooper / Mountaineer Wind Energy Ctr 345 KV line,L:18696:18697:345,107.2,896.0,5.6,,table,Replace transformer with higher-rated unit,35466000.0,689000.0
Q20-1385,2021-09-02,Spindle 500/345kV Transformer Bank,X:8268:500:345,0.9895030160173421,True,Mountaineer Wind Energy Center / Santee Cooper 345 KV,L:18696:18697:345,101.5,1049.0,9.0,,table,Replace transformer with higher-rated unit,36818000.0,401000.0
Q20-1385,2021-09-02,Elkton D.P / Roosevelt Rd 138 KV L,L:9552:9651:138,1.0,True,Nuclar Fuels / St Louis 138 KV,L:9508:9510:138,100.8,364.0,5.0,,table,Reconductor line,356000.0,24000.0
Q20-1385,2021-09-02,Houston / Elkon D.P 138 KV Line,L:9642:9651:138,1.0,True,St Louis / Nuclear Fuels 138 KV line,L:9508:9510:138,100.8,364.0,5.0,,table,Reconductor line,785000.0,53000.0
Q20-1385,2021-09-02,Wadsworth / Roosevelt Rd 138 KV line,L:9552:9553:138,1.0,True,St Louis / Nuclear Fuels 138 KV,L:9508:9510:138,100.6,374.0,5.0,,table,Reconductor line,2388000.0,161000.0
Q20-1410,2021-08-18,PHELPS DODGE / EASY RD 230 KV,L:23340:23452:230,1.0,True,PHELPS DODGE / NRG ROCKFORD I 230 KV,L:23340:23442:230,101.9,625.0,10.8,,table,Reconductor line,22449000.0,5429000.0
Q20-1445,2021-08-28,Switzer to Plaza 138 kV,L:9809:9814:138,1.0,True,Imperial Savannah Lp to Pheasant Brnch 138 kV,L:9791:9804:138,318.6,205.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,1670000.0,1670000.0
Q20-1445,2021-08-28,Imperial Savannah Lp to Haggin 138 kV line,L:9791:10265:138,1.0,True,Switzer to Pheasant Branch 138 kV,L:9804:9809:138,306.3,220.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,13122000.0,13122000.0
Q20-1445,2021-08-28,Plaza to Big Hanaford 138 kV,L:9814:10174:138,1.0,True,Mitchell Dam to Skaggs Island Junction 2 345 kV Line,L:9816:9975:345,139.3,287.0,31.7,,prose_overloaded,Rebuild line with higher-capacity conductor,6807000.0,3843000.0
Q20-1445,2021-08-28,Pheasant Branch Substation to Switzer 138 kV,L:9804:9809:138,1.0,True,Pheasant Branch to Imperial Savannah Lp 138 kV,L:9791:9804:138,416.7,165.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,1704000.0,1704000.0
Q20-1445,2021-08-28,Carver to Big Haaford 138 kV,L:9806:10174:138,1.0,True,Plaza to Big Hanaford 138 kV,L:9814:10174:138,106.7,215.0,22.2,,prose_loss,Reconductor line,996000.0,573000.0
Q20-1445,2021-08-28,Carver to Shockoe 138 kV,L:9806:9807:138,0.9991956017611894,False,Plaza to Big Hanaford 138 kV,L:9814:10174:138,103.6,289.0,22.2,,prose_loss,Reconductor line,341000.0,196000.0
Q20-1445,2021-08-28,Trenton Diesel to Four Rivers 138 kV,L:9735:10259:138,1.0,True,Leavitt to Birhwood 345 kV,L:9944:10290:345,102.9,290.0,5.2,,prose_loss,Reconductor line,2764000.0,856000.0
Q20-1445,2021-08-28,Turner Rd to Tyler 138 kV,L:9741:10267:138,1.0,True,Mitchell Dam to Haggin 345 kV,L:9816:10265:345,101.8,335.0,11.0,,prose_loss,Reconductor line,3176000.0,1141000.0
Q20-1445,2021-08-28,Haggin to Tyler 138 kV,L:10265:10267:138,1.0,True,Switzer to Pheasant ranch 138 kV,L:9804:9809:138,100.2,393.0,29.2,,prose_loss,Reconductor line,231000.0,147000.0
Q20-1445,2021-08-28,Imperial Savannah Lp to Pheasant Branch 138 kV line,L:9791:9804:138,1.0,True,Switzer to Pheasant Branch 138 kV,L:9804:9809:138,327.2,210.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,1736000.0,1736000.0
Q20-1445,2021-08-28,Fritch to Lakeside 138 kV Line,L:9983:9987:138,1.0,True,Skaggs Island Junction 2 to Mitchell Dam 345 kV,L:9816:9975:345,112.4,303.0,18.9,,prose_colon,Rebuild line with higher-capacity conductor,2805000.0,892000.0
Q20-1476,2021-09-01,Montour Station 500/345 kV Transformer Bank,X:7114:500:345,0.9865648042815878,True,Coronet - Westwood Generation Llc 500 KV,L:6421:7168:500,101.0,1439.0,6.3,100.6,fields,Replace transformer with higher-rated unit,50995000.0,444000.0
Q20-1476,2021-09-01,Sunbury 500-345 kV Autotransformer,X:7145:500:345,0.986950474172584,True,Westwood Generation Llc - Coronet 500 KV,L:6421:7168:500,100.8,1416.0,6.2,100.4,fields,Replace transformer with higher-rated unit,21881000.0,208000.0
Q20-1512,2021-08-23,Bliss Windpark 100 kV/1 kV Transformer Bank,X:18151:100:1,1.0,True,Bliss Windpark-Firstenergy W H Sammis 100kV,L:18151:19306:100,226.3,71.0,100.0,0.0,fields,Replace transformer with higher-rated unit,3047000.0,3047000.0
Q20-1512,2021-08-23,Bliss Windpark-Firstenergy W H ammis 100kV line,L:18151:19306:100,1.0,True,Bliss Windpark 100 kV/1 kV TX,X:18151:100:1,126.5,126.0,100.0,0.0,fields,Rebuild line with higher-capacity conductor,2208000.0,2208000.0
Q20-1512,2021-08-23,New Albany Grant Line - He Substation-Firstenergy W H Sammis 100kV L,L:19305:19306:100,0.9996318703962481,False,Holt Switch-Eighteenth St 100kV,L:19298:19703:100,125.3,131.0,49.9,64.4,fields,Rebuild line with higher-capacity conductor,3603000.0,1448000.0
Q20-1512,2021-08-23,New Albany Grant Line - He-Lerdo 100kV,L:19305:19533:100,1.0,True,Holt Switch-Eighteenth Street 100kV,L:19298:19703:100,111.7,136.0,49.9,53.3,fields,Rebuild line with higher-capacity conductor,2174000.0,873000.0
Q20-1512,2021-08-23,Holt Switch-Eighteenth Street 100kV,L:19298:19703:100,1.0,True,New Albany Grant Line - He Substation-Firstenergy W H ammis 100kV,L:19305:19306:100,109.4,130.0,28.3,74.7,fields,Reconductor line,3395000.0,905000.0
Q20-1512,2021-08-23,Bliss Windpark 138/1 kV TX,X:18151:138:1,1.0,True,Firstenergy W H Sammis-Bliss Windpark 100kV,L:18151:19306:100,100.0,154.0,100.0,4.0,fields,Replace transformer with higher-rated unit,4611000.0,4611000.0
Q20-1517,2021-08-16,Acec Lewiston Substation-Indian Flat 138 kV,L:10024:10117:138,1.0,True,York Canyon-Chico A 138 kV,L:9838:10168:138,131.7,209.0,19.0,,table,Rebuild line with higher-capacity conductor,8979000.0,4770000.0
Q20-1517,2021-08-16,York Canyon-Chio A 138 kV L,L:9838:10168:138,1.0,True,Mira Vista-Yarnen 345 kV,L:10205:10297:345,118.4,417.0,40.7,,table,Rebuild line with higher-capacity conductor,11829000.0,2637000.0
Q20-1517,2021-08-16,Dunnsville-Northern Neck 138 kV,L:10170:10278:138,1.0,True,York Canyon Substation-Chico A 138 kV,L:9838:10168:138,110.7,215.0,24.5,,table,Rebuild line with higher-capacity conductor,7061000.0,7061000.0
Q20-1517,2021-08-16,Sutter-Dunnsville 138 kV L,L:10169:10170:138,1.0,True,ChicoA-York Canyon Substation 138 kV,L:9838:10168:138,109.8,209.0,24.5,,table,Reconductor line,1909000.0,1909000.0
Q20-1517,2021-08-16,Indian Flat-Sutter 138 kV,L:10117:10169:138,1.0,True,Yor Canyon-Chico A 138 kV,L:9838:10168:138,107.4,206.0,24.5,,table,Reconductor line,2528000.0,2528000.0
Q20-1520,2021-08-30,Fiddyment / Miami 100.0 kV line,L:19396:19435:100,1.0,True,Queen Creek / Baraga Vlg 500.0 kV line,L:19413:19578:500,121.7,156.0,5.5,120.2,fields,Rebuild line with higher-capacity conductor,3993000.0,930000.0
Q20-1520,2021-08-30,Fiddyment 100/1kV Transformer Bank,X:19396:100:1,0.9977278731922711,True,Baraga Vlg / Queen Crk 500.0 kV,L:19413:19578:500,120.7,162.0,6.8,118.8,fields,Replace transformer with higher-rated unit,3261000.0,322000.0
Q20-1520,2021-08-30,Minco / Barrett 230.0 kV,L:19091:19134:230,1.0,True,Norwich / Barrett 500.0 kV,L:19134:19145:500,109.8,723.0,6.9,109.4,fields,Reconductor line,5874000.0,40000.0
Q20-1553,2021-08-25,Big Hanaford Substation - Plaza 138.0 kV,L:9814:10174:138,1.0,True,Mitchell Dam - Skaggs Island Jnction 2 345.0 kV,L:9816:9975:345,135.5,459.0,5.4,,table,Rebuild line with higher-capacity conductor,5447000.0,102000.0
Q20-1553,2021-08-25,Big Hanaford - Fritch 138.0 kV,L:9983:10174:138,1.0,True,Mitchell Dam - Skaggs Island Jct 2 345.0 kV,L:9816:9975:345,135.3,529.0,9.1,,table,Rebuild line with higher-capacity conductor,4591000.0,87000.0
Q20-1553,2021-08-25,Natchez - Chancellor Row 138.0 kV,L:9988:9992:138,1.0,True,Mitchell Dam - Skaggs Island Junction 2 345.0 kV,L:9816:9975:345,120.4,367.0,6.7,,table,Rebuild line with higher-capacity conductor,1256000.0,27000.0
Q20-1553,2021-08-25,Lakeside - Natchez 138.0 kV Line,L:9987:9992:138,1.0,True,Skaggs Island Junction 2 - Mitchell Dam 345.0 kV Line,L:9816:9975:345,118.4,390.0,6.7,,table,Rebuild line with higher-capacity conductor,2621000.0,57000.0
Q20-1553,2021-08-25,Redbed Plains Wind Farm - Westcoast Cellufibre 138.0 kV,L:9784:9943:138,1.0,True,Mitchell Dam - Skaggs Island Junction 2 345.0 kV L,L:9816:9975:345,116.4,380.0,6.2,,table,Rebuild line with higher-capacity conductor,3972000.0,79000.0
Q20-1553,2021-08-25,Fyffe 345/138 kV TX,X:11114:345:138,0.996473013043347,True,Yarnen Substation - Mccartney 345.0 kV,L:9725:10297:345,115.4,949.0,18.4,,table,Replace transformer with higher-rated unit,12173000.0,549000.0
Q20-1553,2021-08-25,Lakeside - Fritch 138.0 kV,L:9983:9987:138,1.0,True,Mitchell Dam - Skaggs Island Jct 2 345.0 kV Line,L:9816:9975:345,113.3,466.0,6.7,,table,Rebuild line with higher-capacity conductor,3861000.0,84000.0
Q20-1553,2021-08-25,No Mans Land - Yadkin 138.0 kV,L:9754:9757:138,1.0,True,Mickens Substation - Mira Vista 345.0 kV,L:10128:10205:345,112.7,920.0,6.2,,table,Rebuild line with higher-capacity conductor,1870000.0,29000.0
Q20-1553,2021-08-25,Yarnen - Mccartney 345.0 kV,L:9725:10297:345,1.0,True,Fyffe 345/138 kV TX,X:11114:345:138,111.9,1656.0,6.7,,table,Rebuild line with higher-capacity conductor,110065000.0,1003000.0
Q20-1553,2021-08-25,Haggin 345-138 kV Transformer,X:10265:345:138,0.9933865617107253,True,Haggin - North Tower Tap 345.0 kV,L:9793:10265:345,109.2,335.0,5.3,,table,Replace transformer with higher-rated unit,14369000.0,367000.0
Q20-1553,2021-08-25,Mira Vista - Mickens 345.0 kV,L:10128:10205:345,1.0,True,Toano 138/1kV Autotransformer,X:10014:138:1,108.9,1472.0,7.6,,table,Reconductor line,11667000.0,153000.0
Q20-1553,2021-08-25,Dist 1000 - Birchwood 138.0 kV,L:10248:10290:138,1.0,True,Bircwood - Leavitt 345.0 kV,L:9944:10290:345,104.6,515.0,5.1,,table,Reconductor line,8200000.0,226000.0
Q20-1553,2021-08-25,North Anna - Louisa Generation Facility 345.0 kV,L:9643:10279:345,1.0,True,Louisa Generation Facility - Carrabelle 345.0 kV L,L:9643:10291:345,104.6,2511.0,7.3,,table,Reconductor line,32149000.0,423000.0
Q20-1553,2021-08-25,Dist 1000 - Trenton Diesel 138.0 kV,L:9735:10248:138,1.0,True,Brchwood - Leavitt 345.0 kV L,L:9944:10290:345,104.4,527.0,5.1,,table,Reconductor line,18074000.0,499000.0
Q20-1553,2021-08-25,Mira Vista Substation - Yarnen 345.0 kV Line,L:10205:10297:345,1.0,True,Toano 138-1 kV TX,X:10014:138:1,101.0,1859.0,8.2,,table,Reconductor line,19699000.0,236000.0
Q20-1564,2021-09-02,TOCALOMA JCT - VESPER 138kV,L:5667:5672:138,1.0,True,GRANDVIEW - CORONADO 138kV,L:5850:5851:138,100.3,212.0,8.8,,table,Reconductor line,962000.0,962000.0
Q20-1564,2021-09-02,WALNUT-ENGLE TAP - CABINET GORGE 138kV,L:5179:5791:138,1.0,True,ORANGE SUBSTATION - MOJAVE SIPHON 345kV line,L:5704:5710:345,100.1,464.0,7.0,,table,Reconductor line,1102000.0,196000.0
Q20-1588,2021-08-24,Cia – Papago Buttes 138.0 kV Cir. 2,L:8705:9880:138,1.0,True,Papago Buttes – Cia Substation 138.0 kV Cir. 1,L:8705:9880:138,122.7,450.0,5.5,,prose_overloaded,Rebuild line with higher-capacity conductor,2142000.0,663000.0
Q20-1588,2021-08-24,Idylwood – Falls Church 138.0 kV,L:9704:9855:138,1.0,True,Centennial – Annandale 138.0 kV Line,L:9694:9703:138,112.3,303.0,10.6,,prose_overloaded,Rebuild line with higher-capacity conductor,2337000.0,455000.0
Q20-1588,2021-08-24,Franconia – Brookridge 138.0 kV,L:9848:9914:138,1.0,True,Dessau – South Houston 138.0 kV,L:9858:9888:138,100.3,263.0,5.5,,prose_overloaded,Reconductor line,941000.0,52000.0
Q20-1588,2021-08-24,Cia – Papago Buttes 138.0 kV Circuit 1,L:8705:9880:138,1.0,True,Cia – Papago Buttes 138.0 kV,L:8705:9880:138,122.7,450.0,5.5,,prose_loss,Rebuild line with higher-capacity conductor,2142000.0,663000.0
Q20-1588,2021-08-24,Falls Church – Decatur Energy Ctr 138.0 kV line,L:9704:9707:138,1.0,True,Annandale – Centennial 138.0 kV,L:9694:9703:138,105.9,247.0,10.6,,prose_loss,Reconductor line,416000.0,81000.0
Q20-1588,2021-08-24,Annandale – Holmes Creek 138.0 kV Line,L:9690:9694:138,1.0,True,Idylwood – Gallows Rd 138.0 kV L,L:9855:9885:138,102.5,238.0,13.9,,prose_loss,Reconductor line,713000.0,132000.0
Q20-1588,2021-08-24,Tokoma – Yulee 138.0 kV,L:8688:8946:138,1.0,True,Darien – Colesville Substation 138.0 kV,L:8898:9062:138,102.4,597.0,5.6,,prose_loss,Reconductor line,658000.0,96000.0
Q20-1588,2021-08-24,Papago Buttes – Mottman 138.0 kV,L:8842:9880:138,1.0,True,Mottman – Papago Buttes 138.0 kV Line 2,L:8842:9880:138,121.2,496.0,5.8,,prose_colon,Rebuild line with higher-capacity conductor,1249000.0,287000.0
Q20-1588,2021-08-24,Mottman – Papago Buttes 138.0 kV Circuit 2,L:8842:9880:138,1.0,True,Mottman – Papago Buttes 138.0 kV,L:8842:9880:138,121.2,496.0,5.8,,prose_colon,Rebuild line with higher-capacity conductor,1249000.0,287000.0
Q20-1588,2021-08-24,New Hope – Decatur Energy Ctr 138.0 kV,L:8834:9707:138,1.0,True,Centennial – Annandale 138.0 kV,L:9694:9703:138,104.8,219.0,10.6,,prose_colon,Reconductor line,195000.0,38000.0
Q20-1588,2021-08-24,Holmes Creek – Gallows Rd 138.0 kV Line,L:9690:9885:138,1.0,True,Idylwood – Gallows Rd 138.0 kV,L:9855:9885:138,104.2,297.0,13.9,,prose_colon,Reconductor line,610000.0,113000.0
Q19-1294,2021-09-15,N Belt to Ss3145 138 kV,L:8921:8971:138,1.0,True,Quincey to Merriam 138 kV,L:8424:8445:138,825.3,152.0,100.0,,table,Rebuild line with higher-capacity conductor,2056000.0,2056000.0
Q19-1294,2021-09-15,Eckert Sta to Ss3145 138 kV,L:8971:8974:138,1.0,True,Meriam to Quincey 138 kV,L:8424:8445:138,652.2,198.0,100.0,,table,Rebuild line with higher-capacity conductor,1049000.0,1049000.0
Q19-1294,2021-09-15,Merriam Substation to North Belt 138 kV,L:8445:8921:138,1.0,True,Merriam to Quincey 138 kV,L:8424:8445:138,637.0,194.0,100.0,,table,Rebuild line with higher-capacity conductor,9208000.0,9208000.0
Q19-1294,2021-09-15,Merriam to Quincey 138 kV,L:8424:8445:138,1.0,True,Marriott Hill to Fulton Substation 138 kV,L:8428:8595:138,629.5,218.0,100.0,,table,Rebuild line with higher-capacity conductor,1917000.0,1917000.0
Q19-1294,2021-09-15,Billingsley to Eckert Sta 138 kV Line,L:8918:8974:138,1.0,True,Quincey to Merriam 138 kV,L:8424:8445:138,603.2,221.0,100.0,,table,Rebuild line with higher-capacity conductor,7439000.0,7439000.0
Q19-1294,2021-09-15,Marriott Hill to Billingsley 138 kV,L:8428:8918:138,1.0,True,Merriam to Quincey 138 kV Line,L:8424:8445:138,573.1,237.0,100.0,,table,Rebuild line with higher-capacity conductor,4146000.0,4146000.0
Q19-1294,2021-09-15,Fulton to Marriott Hill Substation 138 kV,L:8428:8595:138,1.0,True,Merriam to Quincey 138 kV,L:8424:8445:138,562.1,244.0,100.0,,table,Rebuild line with higher-capacity conductor,34847000.0,34847000.0
Q19-1294,2021-09-15,Air Products 1 to Fulton 138 kV,L:8592:8595:138,1.0,True,Quincey to Merriam 138 kV,L:8424:8445:138,297.9,198.0,46.9,,table,Rebuild line with higher-capacity conductor,7207000.0,7207000.0
Q19-1294,2021-09-15,Air Products 1 to Highland Avenue 138 kV L,L:8592:8597:138,1.0,True,Quincey to Merriam 138 kV,L:8424:8445:138,287.8,214.0,46.9,,table,Rebuild line with higher-capacity conductor,4644000.0,4644000.0
Q19-1294,2021-09-15,Highland Avenue to Shingletown 138 kV line,L:8597:9098:138,1.0,True,Quincey to Merriam 138 kV L,L:8424:8445:138,287.2,218.0,46.9,,table,Rebuild line with higher-capacity conductor,1064000.0,1064000.0
Q19-1294,2021-09-15,Mitchellville Substation to Buena Vista 138 kV,L:8914:8917:138,1.0,True,Priest Bidge Substation to Levitt 138 kV,L:8446:8919:138,226.1,198.0,33.3,,table,Rebuild line with higher-capacity conductor,9891000.0,9891000.0
Q19-1294,2021-09-15,Levitt to Buena Vista Substation 138 kV L,L:8914:8919:138,1.0,True,Buena Vista to Mitchellville 138 kV L,L:8914:8917:138,174.8,209.0,24.3,,table,Rebuild line with higher-capacity conductor,4486000.0,4486000.0
Q19-1294,2021-09-15,Levitt to Webster Street 138 kV,L:8919:8951:138,1.0,True,Buena Vista to Levitt 138 kV L,L:8914:8919:138,157.5,186.0,22.6,,table,Rebuild line with higher-capacity conductor,2330000.0,2330000.0
Q19-1294,2021-09-15,Mitchellville to Qincey 138 kV,L:8424:8917:138,1.0,True,Levitt to Priest Bridge 138 kV line,L:8446:8919:138,149.4,289.0,33.3,,table,Rebuild line with higher-capacity conductor,2918000.0,2918000.0
Q19-1294,2021-09-15,Camp Gary to Southwest 138 kV,L:8713:9698:138,1.0,True,Steed Road to Tulu 138 kV,L:8934:8964:138,144.6,175.0,7.6,,table,Rebuild line with higher-capacity conductor,1336000.0,1336000.0
Q19-1294,2021-09-15,Fort Slocum to Carrollton-Josey Lane 138 kV line,L:8683:8892:138,1.0,True,Seek Lane to Flanagan 138 kV,L:8701:8709:138,137.2,219.0,5.7,,table,Rebuild line with higher-capacity conductor,964000.0,941000.0
Q19-1294,2021-09-15,Oak Grove to Ritchie 138 kV,L:8961:8972:138,1.0,True,Mt Lassen to Central Avenue 138 kV L,L:8933:9060:138,136.6,249.0,17.1,,table,Rebuild line with higher-capacity conductor,1500000.0,1500000.0
Q19-1294,2021-09-15,Priest Bridge to Levitt 138 kV,L:8446:8919:138,1.0,True,Quincey to Central Avenue 138 kV Line,L:8424:8933:138,132.1,397.0,41.8,,table,Rebuild line with higher-capacity conductor,2255000.0,2255000.0
Q19-1294,2021-09-15,Tokoma to Fort Slocum 138 kV L,L:8688:8892:138,1.0,True,Flanagan to Seek Lane 138 kV,L:8701:8709:138,130.2,189.0,5.7,,table,Rebuild line with higher-capacity conductor,2237000.0,2185000.0
Q19-1294,2021-09-15,Camp Gary to Dryden 138 kV,L:8965:9698:138,1.0,True,Steed Rd to Tulu 138 kV,L:8934:8964:138,129.2,183.0,7.6,,table,Rebuild line with higher-capacity conductor,1921000.0,1921000.0
Q19-1294,2021-09-15,Cal Sierra Development to Oak Grove 138 kV line,L:8961:8968:138,0.99904586150136,False,Mt Lassen to Central Avenue 138 kV L,L:8933:9060:138,128.6,243.0,13.6,,table,Rebuild line with higher-capacity conductor,2611000.0,2611000.0
Q19-1294,2021-09-15,Central Avenue to Quincey 138 kV,L:8424:8933:138,1.0,True,Priest Bridge to Levitt 138 kV Line,L:8446:8919:138,127.6,377.0,40.2,,table,Rebuild line with higher-capacity conductor,9895000.0,9895000.0
Q19-1294,2021-09-15,Mt Lassen to Seat Pleasant 138 kV,L:8923:9060:138,1.0,True,Ritcie to Oak Grove 138 kV,L:8961:8972:138,124.7,335.0,25.8,,table,Rebuild line with higher-capacity conductor,338000.0,338000.0
Q19-1294,2021-09-15,Mt Assen to Central Avenue 138 kV L,L:8933:9060:138,1.0,True,Ritchie to Oak Grove 138 kV,L:8961:8972:138,124.1,339.0,25.8,,table,Rebuild line with higher-capacity conductor,789000.0,789000.0
Q19-1294,2021-09-15,Hartford to Kingswood 138 kV,L:8710:8960:138,1.0,True,Ritchie to Oak Grove Substation 138 kV,L:8961:8972:138,121.2,320.0,15.1,,table,Rebuild line with higher-capacity conductor,2200000.0,2178000.0
Q19-1301,2021-09-18,Viking Energy Of Northumberland to Kanaka 138 kV,L:9833:10211:138,1.0,True,Meyer Rd Substation to Viking Energy Of Northumberland 138 kV,L:9833:10135:138,119.3,187.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,14707000.0,14707000.0
Q19-1301,2021-09-18,Foothills to Youngcane Substation 138 kV line,L:10005:10212:138,1.0,True,Viking Energy Of Northumberland to Meyer Rd 138 kV,L:9833:10135:138,103.3,197.0,100.0,,prose_overloaded,Reconductor line,4846000.0,4846000.0
Q19-1301,2021-09-18,Kanaka to Youngcane 138 kV,L:10211:10212:138,1.0,True,Meyer Rd to Viking Energy Of Northumberland 138 kV line,L:9833:10135:138,138.5,156.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,8684000.0,8684000.0
Q19-1301,2021-09-18,Viking Energy Of Northumberland to Meyer Rd 138 kV L,L:9833:10135:138,1.0,True,Viking Energy Of Northumberland to Kanaka Substation 138 kV,L:9833:10211:138,111.1,201.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,12955000.0,12955000.0
Q19-1301,2021-09-18,Bobville to Avra Vly 138 kV,L:10004:10010:138,1.0,True,Mccartney to Yarnen 345 kV line,L:9725:10297:345,103.7,373.0,15.7,,prose_colon,Reconductor line,4905000.0,1108000.0
Q20-1382,2021-09-18,Vancouver Island-Cwec Iola 138kV,L:7979:7980:138,1.0,True,Cwec Iola-Firstenergy Ft Martin Power Sta 345kV Line,L:7979:18688:345,298.0,499.0,100.0,,table,Rebuild line with higher-capacity conductor,2914000.0,2914000.0
Q20-1382,2021-09-18,Vancouver Island-Wolf Rd 138kV,L:7980:7981:138,1.0,True,Firstenergy Ft Martin Power Sta-Cwec Iola 345kV,L:7979:18688:345,289.1,510.0,100.0,,table,Rebuild line with higher-capacity conductor,2537000.0,2537000.0
Q20-1382,2021-09-18,Wolf Rd-Missouri City 138kV,L:7893:7981:138,1.0,True,Firstenergy Ft Martin Power Sta-Cwec Iola 345kV line,L:7979:18688:345,280.6,521.0,100.0,,table,Rebuild line with higher-capacity conductor,8359000.0,8359000.0
Q20-1382,2021-09-18,Missouri City-Castle Rock 138kV,L:7893:8179:138,1.0,True,Cwec Iola-Firstenergy Ft Martin Power Sta 345kV,L:7979:18688:345,273.5,531.0,100.0,,table,Rebuild line with higher-capacity conductor,11271000.0,11271000.0
Q20-1382,2021-09-18,Castle Rock-Rinn Vly 138kV,L:8179:8189:138,1.0,True,Cwec Iola-Firstenergy Fort Martin Power Sta 345kV line,L:7979:18688:345,270.0,536.0,100.0,,table,Rebuild line with higher-capacity conductor,3309000.0,3309000.0
Q20-1382,2021-09-18,Cwec Iola 345-138 kV Autotransformer,X:7979:345:138,1.0,True,Cwec Iola-Firstenergy Fort Martin Power Station 345kV,L:7979:18688:345,263.9,563.0,100.0,,table,Replace transformer with higher-rated unit,13619000.0,13619000.0
Q20-1382,2021-09-18,Rinn Valley-American Riv 138kV,L:8189:8201:138,1.0,True,Cwec Iola-Firstenergy Fort Martin Power Station 345kV,L:7979:18688:345,261.7,548.0,100.0,,table,Rebuild line with higher-capacity conductor,3134000.0,3134000.0
Q20-1382,2021-09-18,Cwec Iola-Firstenergy Fort Martin Power Sta 345kV Line,L:7979:18688:345,1.0,True,Cwec Iola-Vancouver Island 138kV L,L:7979:7980:138,133.3,1115.0,100.0,,table,Rebuild line with higher-capacity conductor,31626000.0,31626000.0
Q20-1382,2021-09-18,Aligator 500-345 kV XFMR,X:8286:500:345,0.934387117571427,True,Thiele Kaolin Redy Crk-Enka 345kV Line,L:8261:8292:345,103.1,896.0,7.8,,table,Replace transformer with higher-rated unit,30230000.0,11419000.0
Q20-1396,2021-10-04,YULEE – TOKOMA 138.0 kV line,L:8688:8946:138,1.0,True,DARIEN – COLESVILLE 138.0 kV,L:8898:9062:138,106.2,409.0,5.8,,table,Reconductor line,709000.0,29000.0
Q20-1398,2021-09-19,Yaleville-San Jose Sta. A 138 KV Line,L:17944:17946:138,1.0,True,Cabin Crk-Hawks Nest Ydro 345 KV line,L:18694:18695:345,101.3,209.0,30.6,,table,Reconductor line,3589000.0,1173000.0
Q20-1401,2021-09-17,ROSSMOOR S to TRUMANN 138 kV L,L:8906:8907:138,1.0,True,TIGER BAY SUBSTATION to AIR FORCE BASE 345 kV,L:8847:8849:345,177.2,229.0,6.1,174.2,fields,Rebuild line with higher-capacity conductor,4186000.0,3398000.0
Q20-1401,2021-09-17,ROSSMOOR S to TRAMWAY 138 kV,L:8889:8906:138,1.0,True,TIGER BAY to AIR FORCE BASE 345 kV,L:8847:8849:345,147.5,313.0,6.1,145.3,fields,Rebuild line with higher-capacity conductor,2882000.0,2340000.0
Q20-1401,2021-09-17,BONDURANT to MONTGOMERY VILLAGE SUBSTATION 138 kV Circuit 1,L:8869:8872:138,1.0,True,MONTGOMERY VILLAGE to BONDURANT 138 kV,L:8869:8872:138,146.8,361.0,6.3,144.8,fields,Rebuild line with higher-capacity conductor,5503000.0,5503000.0
Q20-1401,2021-09-17,BONDURANT to TRAMWAY 138 kV Circuit 1,L:8872:8889:138,1.0,True,TRAMWAY to BONDURANT 138 kV Cir. 2,L:8872:8889:138,142.2,360.0,6.3,140.1,fields,Rebuild line with higher-capacity conductor,2071000.0,2071000.0
Q20-1401,2021-09-17,BONDURANT to TRAMWAY 138 kV Cir. 2,L:8872:8889:138,1.0,True,BONDURANT to TRAMWAY 138 kV,L:8872:8889:138,138.8,368.0,6.3,136.9,fields,Rebuild line with higher-capacity conductor,2071000.0,2071000.0
Q20-1401,2021-09-17,MONTGOMERY VILLAGE to BONDURANT 138 kV Ckt 2,L:8869:8872:138,1.0,True,MONTGOMERY VILLAGE to BONDURANT 138 kV Line 1,L:8869:8872:138,134.2,395.0,6.3,132.3,fields,Rebuild line with higher-capacity conductor,5503000.0,5503000.0
Q20-1401,2021-09-17,MONTGOMERY VILLAGE to AIR FORCE BSE 138 kV #1,L:8849:8869:138,1.0,True,AIR FORCE BASE to MONTGOMERY VILLAGE 138 kV,L:8849:8869:138,133.9,372.0,5.0,132.3,fields,Rebuild line with higher-capacity conductor,595000.0,595000.0
Q20-1401,2021-09-17,G-P GYPSUM SUBSTATION to CLOVER VLY 138 kV,L:8610:8633:138,1.0,True,ROSS FORK to G-P GYPSUM SUBSTATION 138 kV L,L:8613:8633:138,127.3,161.0,5.1,123.7,fields,Rebuild line with higher-capacity conductor,11836000.0,11836000.0
Q20-1401,2021-09-17,MONTGOMERY VILLAGE to AIR FORCE BASE 138 kV Circuit 2,L:8849:8869:138,1.0,True,AIR FORCE BASE SUBSTATION to MONTGOMERY VILLAGE 138 kV Line 1,L:8849:8869:138,125.4,397.0,5.0,124.0,fields,Rebuild line with higher-capacity conductor,595000.0,595000.0
