project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q20-1401,2021-09-17,CLOVER VLY to MIDDLEBROOK 138 kV,L:8610:8862:138,1.0,True,ARTESIA COUNTRY CLUB to AIR FORCE BASE 345 kV,L:8612:8849:345,120.2,204.0,7.7,115.9,fields,Rebuild line with higher-capacity conductor,19676000.0,19676000.0
Q20-1401,2021-09-17,MCCAIN to LAMONT 138 kV,L:8734:8748:138,1.0,True,CLARK COUNTY to ARTESIA COUNTRY CLUB 345 kV,L:8612:8742:345,118.9,205.0,7.3,114.8,fields,Rebuild line with higher-capacity conductor,15763000.0,5158000.0
Q20-1401,2021-09-17,CLARK COUNTY to MCCAIN 138 kV,L:8742:8748:138,1.0,True,ARTESIA COUNTRY CLUB SUBSTATION to CLARK COUNTY 345 kV L,L:8612:8742:345,117.6,219.0,7.3,113.8,fields,Rebuild line with higher-capacity conductor,3131000.0,1024000.0
Q20-1401,2021-09-17,AIR FORCE BASE to RANCHO 138 kV Line,L:8849:8868:138,1.0,True,ARTESIA COUNTRY CLUB to AIR FORCE BASE 345 kV,L:8612:8849:345,102.6,269.0,7.8,99.3,fields,Reconductor line,238000.0,119000.0
Q20-1401,2021-09-17,MIDDLEBROOK to RANCHO 138 kV,L:8862:8868:138,1.0,True,AIR FORCE BASE to ARTESIA COUNTRY CLUB 345 kV,L:8612:8849:345,101.5,296.0,7.8,98.5,fields,Reconductor line,508000.0,254000.0
Q20-1423,2021-09-19,W -Station-St Bonifacius 138 KV,L:9031:9039:138,1.0,True,Southtown-Vienna Operations 345 KV,L:9043:9055:345,283.7,417.0,53.6,255.6,fields,Rebuild line with higher-capacity conductor,6559000.0,546000.0
Q20-1423,2021-09-19,Chemoite-Randall County 138 KV,L:8729:8732:138,0.9653735893671731,False,Vienna Operations-Easto 2 345 KV,L:9055:9068:345,124.8,230.0,15.3,110.2,fields,Rebuild line with higher-capacity conductor,7405000.0,630000.0
Q20-1423,2021-09-19,Arroyo Tap Substation-Mesquite 138 KV,L:8378:9047:138,1.0,True,Southtown-Vienna Operations 345 KV,L:9043:9055:345,116.5,859.0,46.2,104.8,fields,Rebuild line with higher-capacity conductor,2693000.0,237000.0
Q20-1423,2021-09-19,Ocean City Substation-Reidland 138 KV,L:9050:9095:138,1.0,True,Southtown-Vienna Operations 345 KV,L:9043:9055:345,116.0,878.0,46.2,104.5,fields,Rebuild line with higher-capacity conductor,5175000.0,456000.0
Q20-1423,2021-09-19,Arroyo Tap-Reidland 138 KV,L:9047:9095:138,1.0,True,Southtown Substation-Vienna Operations 345 KV,L:9043:9055:345,116.0,878.0,46.2,104.5,fields,Rebuild line with higher-capacity conductor,937000.0,83000.0
Q20-1423,2021-09-19,Candelaria Arenas 1718-Ocean City 138 KV,L:9048:9050:138,1.0,True,Southtown-Vienna Operations 345 KV line,L:9043:9055:345,115.6,893.0,46.2,104.2,fields,Rebuild line with higher-capacity conductor,3451000.0,304000.0
Q20-1423,2021-09-19,Carbon Ctr 500-345 kV TX,X:7809:500:345,0.9696762230270781,True,Shawville Station-Blackrock 345 KV,L:7709:8249:345,107.5,1998.0,6.2,106.8,fields,Replace transformer with higher-rated unit,33016000.0,1350000.0
Q20-1423,2021-09-19,Carbon Center-Shaville Sta 500 KV,L:7809:8249:500,0.9520117728807429,True,Blackrock-ShawvilleSta Substation 345 KV line,L:7709:8249:345,101.2,2111.0,6.2,100.6,fields,Reconductor line,46106000.0,1886000.0
Q20-1423,2021-09-19,Ess Lewes-Newmark 138 KV,L:8366:8371:138,1.0,True,Easton 2-Vienna Operations 345 KV,L:9055:9068:345,101.0,368.0,25.1,86.1,fields,Reconductor line,3230000.0,276000.0
Q20-1464,2021-09-16,Ostrander / Peno Crk 100.0 kV line,L:21754:21756:100,1.0,True,Muskogee / Montpelier Electric Generating Station 500.0 kV L,L:20269:22708:500,116.4,115.0,7.3,,prose_overloaded,Rebuild line with higher-capacity conductor,5757000.0,5757000.0
Q20-1464,2021-09-16,Decatur / Peno Crk 100.0 kV,L:21750:21756:100,1.0,True,Muskogee / Montpelier Electric Generating Sta 500.0 kV,L:20269:22708:500,106.8,118.0,7.3,,prose_overloaded,Reconductor line,1862000.0,1862000.0
Q20-1464,2021-09-16,Muldoon Mill / Union-Texas 100.0 kV,L:21788:21792:100,1.0,True,Montpelier Electric Generating Sta / Muskogee Substation 500.0 kV,L:20269:22708:500,145.6,109.0,7.3,,prose_colon,Rebuild line with higher-capacity conductor,2623000.0,2623000.0
Q20-1464,2021-09-16,Ostrander / Union-Texas 100.0 kV Line,L:21754:21788:100,1.0,True,Muskogee / MontpelierElectric Generating Sta 500.0 kV,L:20269:22708:500,132.7,107.0,7.3,,prose_colon,Rebuild line with higher-capacity conductor,3111000.0,3111000.0
Q20-1497,2021-09-23,MASON CRK - CARLEY ROAD 100kV,L:18846:18847:100,1.0,True,CARLEY RD - URANA SUBSTATION 100kV,L:18847:18861:100,141.1,111.0,5.7,,prose_overloaded,Rebuild line with higher-capacity conductor,1294000.0,1294000.0
Q20-1497,2021-09-23,MECHANICSBURG - CAMBRIDGE 100kV,L:18834:18835:100,1.0,True,BURRIS PIT SUBSTATION - JAMES D YOUNG 230kV,L:18990:19348:230,132.0,125.0,5.6,,prose_overloaded,Rebuild line with higher-capacity conductor,3476000.0,3476000.0
Q20-1497,2021-09-23,BARRETT SUBSTATION - MINCO 230kV,L:19091:19134:230,1.0,True,BARRETT - NORWICH 500kV,L:19134:19145:500,112.0,723.0,5.2,,prose_overloaded,Rebuild line with higher-capacity conductor,14577000.0,177000.0
Q20-1497,2021-09-23,HENDRON - CAMBRIDGE 100kV Line,L:18832:18834:100,1.0,True,JAMES DE YOUNG - BURRIS PIT 230kV Line,L:18990:19348:230,134.7,128.0,5.6,,prose_loss,Rebuild line with higher-capacity conductor,4157000.0,4157000.0
Q20-1497,2021-09-23,MARBLE - SOLSBERRY 100kV,L:18845:18848:100,1.0,True,BURRIS PIT - JAMES DE YOUNG 230kV,L:18990:19348:230,145.5,136.0,5.6,,prose_colon,Rebuild line with higher-capacity conductor,4132000.0,4132000.0
Q20-1497,2021-09-23,HENDRON - MARBLE 100kV,L:18832:18845:100,1.0,True,BURRIS PIT - JAMES DE YOUNG SUBSTATION 230kV Line,L:18990:19348:230,137.0,132.0,5.6,,prose_colon,Rebuild line with higher-capacity conductor,8540000.0,8540000.0
Q20-1497,2021-09-23,CARLEY RD - URBANA 100kV,L:18847:18861:100,1.0,True,CARLEY ROAD - MASON CREEK SUBSTATION 100kV line,L:18846:18847:100,133.9,123.0,6.1,,prose_colon,Rebuild line with higher-capacity conductor,2987000.0,2987000.0
Q20-1529,2021-09-29,491 E 48Th Street - James St 100.0 kV,L:22846:22850:100,1.0,True,James St - Portuguez 100.0 kV Line,L:22846:22866:100,116.2,112.0,49.9,,table,Rebuild line with higher-capacity conductor,1050000.0,355000.0
Q20-1529,2021-09-29,Jame St Substation - Portuguez 100.0 kV Line,L:22846:22866:100,1.0,True,James St Substation - 491 E 48Th St 100.0 kV Line,L:22846:22850:100,103.4,121.0,49.2,,table,Reconductor line,410000.0,138000.0
Q20-1550,2021-09-19,Poplar Bluff Generating Sta / Westone Sw Yd 138.0 kV,L:17984:18622:138,1.0,True,Hubbardstown Substation / Tristate 345.0 kV,L:17843:18705:345,135.5,280.0,6.9,,table,Rebuild line with higher-capacity conductor,9677000.0,972000.0
Q20-1550,2021-09-19,Poplar Bluff Generating Station 345-138 kV Transformer Bank,X:18622:345:138,0.9957517619358086,True,Tristate / Hubbardstown 345.0 kV,L:17843:18705:345,123.6,418.0,9.0,,table,Replace transformer with higher-rated unit,32522000.0,2406000.0
Q20-1550,2021-09-19,Valemount 138-1 kV Auto,X:18338:138:1,0.9977698017120444,True,Pence / Valemount 345.0 kV L,L:18267:18338:345,121.0,448.0,5.7,,table,Replace transformer with higher-rated unit,6351000.0,343000.0
Q20-1550,2021-09-19,Chemical / Alum Creek 138.0 kV L,L:18230:18255:138,1.0,True,Tristate / Valmount 345.0 kV,L:18338:18705:345,118.6,316.0,17.4,,table,Rebuild line with higher-capacity conductor,8530000.0,5279000.0
Q20-1550,2021-09-19,Wright Tap / Menaul 138.0 kV Line,L:17924:18250:138,1.0,True,Clinton Atle / Lodi Stig Substation 138.0 kV L,L:18231:18242:138,110.7,223.0,100.0,,table,Rebuild line with higher-capacity conductor,7421000.0,7421000.0
Q20-1550,2021-09-19,Wright Tap / Peytona 138.0 kV,L:17924:17941:138,1.0,True,Lodi Stig / Clinton Atle 138.0 kV Line,L:18231:18242:138,110.5,226.0,100.0,,table,Rebuild line with higher-capacity conductor,11417000.0,11417000.0
Q20-1550,2021-09-19,Peytona / San Xavier 138.0 kV,L:17939:17941:138,1.0,True,Clinton Atle / Lodi Stig 138.0 kV,L:18231:18242:138,109.7,230.0,100.0,,table,Reconductor line,4225000.0,4225000.0
Q20-1550,2021-09-19,West Sacramento / San Jose Sta. A 138.0 kV,L:17946:18261:138,1.0,True,Farragut / Wards Hollow 138.0 kV,L:18214:18228:138,104.8,215.0,34.0,,table,Reconductor line,2583000.0,1092000.0
Q20-1550,2021-09-19,Huntington Jct / Westone Sw Yd 138.0 kV,L:17984:18278:138,1.0,True,Tristate / Valemount 345.0 kV Line,L:18338:18705:345,104.4,267.0,9.9,,table,Reconductor line,2591000.0,1719000.0
Q20-1550,2021-09-19,Huntington Junction / Alum Crk 138.0 kV,L:18255:18278:138,1.0,True,Valemout / Tristate 345.0 kV line,L:18338:18705:345,104.3,264.0,9.9,,table,Reconductor line,6903000.0,4581000.0
Q20-1550,2021-09-19,Lexington Health Ctr / MattoonE 138.0 kV,L:18024:18025:138,1.0,True,Coulee Ave Substation / Amos 345.0 kV,L:18198:18686:345,104.2,216.0,6.1,,table,Reconductor line,2670000.0,1193000.0
Q20-1550,2021-09-19,Dixieland Prison / Lexington Health Ctr 138.0 kV,L:18017:18024:138,1.0,True,Coulee Ave / Amos 345.0 kV Line,L:18198:18686:345,103.6,221.0,6.1,,table,Reconductor line,3069000.0,1372000.0
Q20-1550,2021-09-19,Dixieland Prison / New Gulf 138.0 kV,L:18016:18017:138,1.0,True,Coulee Ave / Amos 345.0 kV,L:18198:18686:345,102.9,225.0,6.1,,table,Reconductor line,2068000.0,924000.0
Q20-1562,2021-09-19,Big Hanaford – Carver 138 KV,L:9806:10174:138,1.0,True,Plaza – Big Hanaford 138 KV,L:9814:10174:138,162.9,264.0,24.6,,table,Rebuild line with higher-capacity conductor,1248000.0,110000.0
Q20-1562,2021-09-19,Fritch – River Rd 138 KV,L:9799:9983:138,1.0,True,Fritch – Lakeside 138 KV,L:9983:9987:138,151.7,208.0,21.0,,table,Rebuild line with higher-capacity conductor,3371000.0,315000.0
Q20-1562,2021-09-19,Shockoe – Carver 138 KV,L:9806:9807:138,0.9993776029005258,False,Plaza – Big Anaford 138 KV,L:9814:10174:138,145.3,344.0,24.6,,table,Rebuild line with higher-capacity conductor,844000.0,74000.0
Q20-1562,2021-09-19,Turner Rd – Elko 138 KV line,L:9741:9999:138,1.0,True,Mitchell Dam – Haggin 345 KV,L:9816:10265:345,142.8,315.0,10.4,,table,Rebuild line with higher-capacity conductor,4123000.0,198000.0
Q20-1562,2021-09-19,Shack Mills Sta – Kimberley 138 KV L,L:9972:9989:138,1.0,True,Bear Island – Chancellor Row 345 KV L,L:9988:10264:345,137.8,249.0,7.7,,table,Rebuild line with higher-capacity conductor,2673000.0,116000.0
Q20-1562,2021-09-19,Riv Rd – Humacao 2601 138 KV,L:9799:9984:138,1.0,True,Fritch – Lakeside 138 KV,L:9983:9987:138,131.5,224.0,21.0,,table,Rebuild line with higher-capacity conductor,2015000.0,188000.0
Q20-1562,2021-09-19,Chancellor Row – Shack Mills Sta 138 KV L,L:9988:9989:138,1.0,True,Chancellorrow – Bear Island 345 KV,L:9988:10264:345,130.9,284.0,7.7,,table,Rebuild line with higher-capacity conductor,2230000.0,96000.0
Q20-1562,2021-09-19,Paragould Reciprocating – Kevlar 138 KV L,L:9803:10309:138,1.0,True,Plaza – Big Hanaford 138 KV line,L:9814:10174:138,126.6,237.0,12.9,,table,Rebuild line with higher-capacity conductor,2019000.0,181000.0
Q20-1562,2021-09-19,Manchester Substation – Shockoe 138 KV,L:9807:10282:138,1.0,True,Plaza – Big Hanaford 138 KV,L:9814:10174:138,124.9,306.0,11.6,,table,Rebuild line with higher-capacity conductor,4098000.0,354000.0
Q20-1562,2021-09-19,Dps Ocean Spray – Four Rivers 138 KV,L:9965:10259:138,1.0,True,Leavitt – Birchwood 345 KV line,L:9944:10290:345,123.0,329.0,5.5,,table,Rebuild line with higher-capacity conductor,6586000.0,327000.0
Q20-1562,2021-09-19,Turner Rd – Tyler 138 KV line,L:9741:10267:138,1.0,True,Mitchelldam – Haggin 345 KV,L:9816:10265:345,122.2,392.0,10.4,,table,Rebuild line with higher-capacity conductor,8007000.0,385000.0
Q20-1562,2021-09-19,King City – Centralia 138 KV L,L:9808:10302:138,1.0,True,Big Hanaford – Fritch 138 KV,L:9983:10174:138,121.4,353.0,51.0,,table,Rebuild line with higher-capacity conductor,7206000.0,1218000.0
Q20-1562,2021-09-19,Moonstone – Paragould Reciprocating 138 KV,L:9803:9815:138,1.0,True,Big Hanaford – Plaza 138 KV,L:9814:10174:138,120.1,217.0,12.9,,table,Rebuild line with higher-capacity conductor,2335000.0,210000.0
Q20-1562,2021-09-19,Trenton Diesel – Four Rivers 138 KV,L:9735:10259:138,1.0,True,Leavitt – Birchwood 345 KV L,L:9944:10290:345,118.0,343.0,5.5,,table,Rebuild line with higher-capacity conductor,9021000.0,448000.0
Q20-1562,2021-09-19,Kimberley – Elmont 138 KV Line,L:9972:9982:138,1.0,True,Bear Island Substation – Chancellor Row 345 KV,L:9988:10264:345,117.2,273.0,7.7,,table,Rebuild line with higher-capacity conductor,1552000.0,67000.0
Q20-1562,2021-09-19,Northern Neck 345-138 kV Transformer Bank,X:10278:345:138,0.9954362339990847,True,Dunn Siding – Bear Island 345 KV,L:10264:10281:345,106.9,496.0,5.1,,table,Replace transformer with higher-rated unit,15586000.0,434000.0
Q20-1562,2021-09-19,Toro Negro 2 9901 – Anoka 138 KV line,L:9993:9997:138,1.0,True,Centralia – King City 138 KV,L:9808:10302:138,103.7,196.0,28.6,,table,Reconductor line,841000.0,230000.0
Q20-1562,2021-09-19,Strathmore – Humacao 2601 138 KV,L:9970:9984:138,1.0,True,Fritch – Lakeside 138 KV,L:9983:9987:138,103.0,256.0,21.0,,table,Reconductor line,1008000.0,94000.0
Q20-1562,2021-09-19,Deltaport – Moonstone 138 KV line,L:9810:9815:138,1.0,True,Fritch – Big Hanaford 138 KV Line,L:9983:10174:138,102.8,298.0,32.0,,table,Reconductor line,736000.0,86000.0
Q20-1602,2021-09-19,DELCO - WILMERDING 138 kV,L:7231:7292:138,1.0,True,MEDORA - P.T.S 345 kV,L:7253:7389:345,104.8,221.0,7.6,99.1,fields,Reconductor line,328000.0,75000.0
Q20-1602,2021-09-19,PARLEYS SUBSTATION - MANATI 8401 138 kV Line,L:7213:7285:138,1.0,True,P.T.S - MEDORA 345 kV,L:7253:7389:345,100.6,316.0,12.0,94.3,fields,Reconductor line,457000.0,72000.0
Q19-1337,2021-10-17,Grand Coulee Number One - Sunol Tap 100 kV,L:23215:23297:100,1.0,True,Texon Substation - E Bismarck 230 kV,L:23352:23357:230,121.3,125.0,20.4,83.6,fields,Rebuild line with higher-capacity conductor,3472000.0,1724000.0
Q19-1337,2021-10-17,Mtn Island - Terminous Substation 100 kV L,L:23348:23354:100,1.0,True,East Bismarck - Texon Substation 230 kV line,L:23352:23357:230,119.7,183.0,37.8,72.0,fields,Rebuild line with higher-capacity conductor,2201000.0,1093000.0
Q19-1337,2021-10-17,Rio Bravo Rocklin - East Bismarck 100 kV L,L:23299:23357:100,1.0,True,Texon - E Bismarck 230 kV,L:23352:23357:230,117.8,189.0,26.7,85.2,fields,Rebuild line with higher-capacity conductor,7548000.0,3748000.0
Q19-1337,2021-10-17,E Bismarck - Rio Bravo Rocklin 100 kV #2,L:23299:23357:100,1.0,True,Texon - East Bismarck 230 kV,L:23352:23357:230,117.8,189.0,26.7,85.2,fields,Rebuild line with higher-capacity conductor,7548000.0,3748000.0
Q19-1337,2021-10-17,Terminous - Lake Jackson 100 kV,L:23354:23355:100,1.0,True,Texon - East Bismarck Substation 230 kV line,L:23352:23357:230,115.2,217.0,37.8,74.8,fields,Rebuild line with higher-capacity conductor,1145000.0,569000.0
Q19-1337,2021-10-17,Lake Jackson - E Bismarck 100 kV,L:23355:23357:100,1.0,True,East Bismarck - Texon 230 kV Line,L:23352:23357:230,112.5,164.0,25.8,76.2,fields,Rebuild line with higher-capacity conductor,3715000.0,1846000.0
Q19-1337,2021-10-17,Rio Bravo Rocklin - Sunol Ap 100 kV,L:23215:23299:100,1.0,True,E Bismarck - Texon 230 kV,L:23352:23357:230,103.9,203.0,34.7,64.3,fields,Reconductor line,1343000.0,667000.0
Q20-1383,2021-10-21,YANKEE DOODLE / ROCK ISLAND DAM 138kV Line,L:9110:9120:138,1.0,True,REACH / BLUFF CITY 138kV,L:9121:9271:138,187.9,217.0,65.8,,table,Rebuild line with higher-capacity conductor,8917000.0,8845000.0
Q20-1383,2021-10-21,ROCK ISLAND DAM / SCOTTSVILLE 138kV,L:9120:9137:138,1.0,True,REACH / BLUFF CITY SUBSTATION 138kV,L:9121:9271:138,182.8,235.0,65.8,,table,Rebuild line with higher-capacity conductor,8109000.0,8043000.0
Q20-1383,2021-10-21,YANKEE DOODLE / RED HILL 138kV,L:9110:9111:138,1.0,True,BLUFF CITY / REACH 138kV,L:9121:9271:138,138.8,270.0,65.8,,table,Rebuild line with higher-capacity conductor,3328000.0,3300000.0
Q20-1383,2021-10-21,REACH / BLUFF CITY 138kV,L:9121:9271:138,1.0,True,SCOTTSVILLE / ROCK ISAND DAM 138kV line,L:9120:9137:138,134.4,397.0,66.0,,table,Rebuild line with higher-capacity conductor,44563000.0,41215000.0
Q20-1383,2021-10-21,CHARLOTTESVILLE / MOHICAN 138kV,L:9122:9123:138,1.0,True,RED HILL 345 kV/138 kV Transformer,X:9111:345:138,130.0,168.0,15.8,,table,Rebuild line with higher-capacity conductor,2240000.0,1917000.0
Q20-1383,2021-10-21,AMBER / BREMO BLUFF 138kV,L:9368:9641:138,1.0,True,BLUFF CITY / LAKE LURE 138kV,L:9121:9138:138,116.9,194.0,11.6,,table,Rebuild line with higher-capacity conductor,12600000.0,11692000.0
Q20-1383,2021-10-21,BARRACKS RD SUBSTATION / MOHICAN 138kV line,L:9116:9123:138,1.0,True,RED HILL 345 kV/138 kV TX,X:9111:345:138,116.2,200.0,15.8,,table,Rebuild line with higher-capacity conductor,8063000.0,6899000.0
Q20-1383,2021-10-21,BARRACKS ROAD / TIMKEN MERCY SUBSTATION 138kV Line,L:9116:9117:138,1.0,True,RED HILL 345/138kV XFMR,X:9111:345:138,116.2,223.0,15.8,,table,Rebuild line with higher-capacity conductor,9410000.0,8052000.0
Q20-1383,2021-10-21,SCOTTSVILLE / REACH 138kV L,L:9137:9271:138,1.0,True,SCOTTSVILLE / ROCK ISLAND DAM 138kV,L:9120:9137:138,105.1,345.0,100.0,,table,Reconductor line,3504000.0,3504000.0
Q20-1383,2021-10-21,WALWORTH / AMBER 138kV,L:9119:9368:138,1.0,True,BLUFF CITY / LAKE LURE 138kV,L:9121:9138:138,102.2,214.0,11.4,,table,Reconductor line,7805000.0,7805000.0
Q20-1404,2021-10-18,Wallace Lake – James St 100kV line,L:22846:23467:100,1.0,True,Estill Springs 230 kV/1 kV Transformer Bank,X:23005:230:1,106.8,163.0,9.5,,table,Reconductor line,389000.0,92000.0
Q20-1491,2021-10-15,Wyco – Melrose Electric 138.0 kV,L:17397:17636:138,1.0,True,Melros Electric – Mistersky 138.0 kV L,L:17174:17636:138,171.6,200.0,100.0,,table,Rebuild line with higher-capacity conductor,12195000.0,12195000.0
Q20-1491,2021-10-15,Mistersky – Melrose Electric 138.0 kV,L:17174:17636:138,1.0,True,Wyco – Melrose Electric 138.0 kV,L:17397:17636:138,147.0,233.0,100.0,,table,Rebuild line with higher-capacity conductor,36974000.0,36974000.0
Q20-1491,2021-10-15,Southaven – Mistersky 138.0 kV line,L:17173:17174:138,1.0,True,Wyco – Melrose Electric 138.0 kV,L:17397:17636:138,121.3,227.0,47.2,,table,Rebuild line with higher-capacity conductor,6988000.0,5310000.0
Q20-1533,2021-10-19,Pueblo Xtra - Dairymans Substation 230.0 kV Circuit 2,L:23416:24035:230,1.0,True,Dairymans - Pueblo Xtra Substation 230.0 kV,L:23416:24035:230,103.7,1013.0,9.5,102.2,fields,Reconductor line,18683000.0,203000.0
Q20-1533,2021-10-19,Darlington County - Ceres 100.0 kV,L:22917:23050:100,1.0,True,S Manheim - Zack 100.0 kV,L:22837:23096:100,103.0,244.0,5.1,99.6,fields,Reconductor line,548000.0,21000.0
Q20-1533,2021-10-19,Pueblo Xtra - Dairymans 230.0 kV Ckt 1,L:23416:24035:230,1.0,True,Pueblo Xtra - Dairymans 230.0 kV #2,L:23416:24035:230,102.3,1027.0,9.5,100.8,fields,Reconductor line,18683000.0,203000.0
Q20-1534,2021-10-21,PAXON – S LAKE GENEVA 138 kV,L:6392:6413:138,1.0,True,TALENENERGY MARTINS CREEK LLC HARRISBURG 500/345kV Transformer,X:7122:500:345,176.4,206.0,22.8,164.1,fields,Rebuild line with higher-capacity conductor,1543000.0,1185000.0
Q20-1534,2021-10-21,S LAKE GENEVA – HUMMELSTOWN 138 kV,L:6392:6424:138,1.0,True,TALENENERGY MARTINS CREEK LLC HARRISBURG 500 kV/345 kV XFMR,X:7122:500:345,144.3,230.0,22.8,133.4,fields,Rebuild line with higher-capacity conductor,5288000.0,4062000.0
Q20-1534,2021-10-21,RIV BEND SUBSTATION – HUMMELSTOWN 138 kV,L:6412:6424:138,1.0,True,TALENENERGY MARTINS CREEK LLC HARRISBURG 500 kV/345 kV Transformer Bank,X:7122:500:345,133.6,239.0,22.8,123.1,fields,Rebuild line with higher-capacity conductor,1927000.0,1480000.0
Q20-1534,2021-10-21,RIV BEND – GARBERVILLE 138 kV,L:6411:6412:138,1.0,True,TALENENERGY MARTINS CRK LLC HARRISBURG SUBSTATION 500-345 kV Transformer,X:7122:500:345,123.8,248.0,22.8,113.5,fields,Rebuild line with higher-capacity conductor,1376000.0,1057000.0
Q20-1539,2021-10-28,FIELDER CREEK – APISON PIKE 100kV line,L:23337:23341:100,1.0,True,HILL COUNTRY 138 230/161kV Transformer Bank,X:23454:230:161,186.5,130.0,64.8,,table,Rebuild line with higher-capacity conductor,4584000.0,2927000.0
Q20-1539,2021-10-28,A EAST TERM – JACKSON-SUNRISE 100kV line,L:23342:23343:100,1.0,True,HILL COUNTRY 138 230 kV/161 kV XFMR,X:23454:230:161,185.3,146.0,64.8,,table,Rebuild line with higher-capacity conductor,2528000.0,1615000.0
Q20-1539,2021-10-28,APISON PIKE – A E TERM 100kV line,L:23341:23342:100,1.0,True,HILL COUNTRY 138 230/161kV Autotransformer,X:23454:230:161,184.2,140.0,64.8,,table,Rebuild line with higher-capacity conductor,4167000.0,2661000.0
Q20-1539,2021-10-28,DRAKE SUBSTATION – GEORGE RD 100kV,L:22812:23392:100,1.0,True,HILL COUNTRY 138 230-161 kV Transformer Bank,X:23454:230:161,167.3,160.0,77.1,,table,Rebuild line with higher-capacity conductor,4583000.0,4583000.0
Q20-1539,2021-10-28,HILL COUNTRY 138 230-161 kV Autotransformer,X:23454:230:161,0.9989417373529957,True,A E TERM – JACKSON-SUNRISE 100kV,L:23342:23343:100,142.2,195.0,73.5,,table,Replace transformer with higher-rated unit,9841000.0,6822000.0
Q20-1539,2021-10-28,KEAHOE – CARGILL WIRE 100kV,L:23117:23363:100,1.0,True,HILL COUNTRY 138 230-161 kV TX,X:23454:230:161,140.2,100.0,35.2,,table,Rebuild line with higher-capacity conductor,34371000.0,20331000.0
Q20-1539,2021-10-28,STERLING STEEL SUBSTATION – KEAHOLE 100kV,L:23363:23497:100,1.0,True,HILL COUNTRY 138 230/161 kV TX,X:23454:230:161,133.1,121.0,35.2,,table,Rebuild line with higher-capacity conductor,19948000.0,11799000.0
Q20-1539,2021-10-28,JACKSON-SUNRISE – GEORGE RD 100kV Line,L:23343:23392:100,1.0,True,HILL COUNTRY 138 230 kV/161 kV Auto,X:23454:230:161,128.7,184.0,71.3,,table,Rebuild line with higher-capacity conductor,15707000.0,14552000.0
Q20-1539,2021-10-28,HILL COUNTRY 138 161/100 kV Transformer Bank,X:23454:161:100,0.9989417373529957,True,HILL COUNTRY 38 – QUAD CITIES 161kV,L:23454:28028:161,118.6,128.0,49.2,,table,Replace transformer with higher-rated unit,5787000.0,4399000.0
Q20-1539,2021-10-28,DRAKE SUBSTATION – RENAISSANCE 100kV Circuit 1,L:22812:23201:100,1.0,True,HILL COUNTRY 138 230-161 kV Transformer,X:23454:230:161,108.2,168.0,50.0,,table,Reconductor line,2404000.0,2404000.0
Q20-1539,2021-10-28,DRAKE – RENAISANCE SUBSTATION 100kV,L:22812:23201:100,1.0,True,HILL COUNTRY 138 230/161kV TX,X:23454:230:161,108.2,168.0,50.0,,table,Reconductor line,2404000.0,2404000.0
Q20-1539,2021-10-28,BLOUNTVILLE SW STA – STERLING STEEL SUBSTATION 100kV line,L:23463:23497:100,1.0,True,JACKSON-SUNRISE – GEORGE RD 100kV,L:23343:23392:100,106.4,123.0,18.3,,table,Reconductor line,442000.0,179000.0
Q20-1539,2021-10-28,BLOUNTVILLE SW STATION – JACKSON-SUNRISE 100kV L,L:23343:23463:100,1.0,True,GEORGE ROAD – JACKSON-SUNRISE 100kV L,L:23343:23392:100,102.4,128.0,18.3,,table,Reconductor line,1258000.0,509000.0
Q20-1545,2021-10-17,Mitchell Gardens - Kapstone 138 KV Line,L:9134:9135:138,1.0,True,Purdy - Page 138 KV,L:9480:9481:138,164.5,501.0,20.3,,table,Rebuild line with higher-capacity conductor,3434000.0,1368000.0
Q20-1545,2021-10-17,Templeton - Buckhorn 138 KV,L:18157:18158:138,1.0,True,Roslyn - S Bluefield 138 KV L,L:9572:18156:138,146.3,172.0,9.7,,table,Rebuild line with higher-capacity conductor,4317000.0,1990000.0
Q20-1545,2021-10-17,Frito Lay - Timberville 138 KV,L:9556:9558:138,1.0,True,Purdy Substation - Chatom 138 KV L,L:9481:9482:138,146.1,322.0,23.9,,table,Rebuild line with higher-capacity conductor,4327000.0,2052000.0
Q20-1545,2021-10-17,New Salisbury - Timberville 138 KV,L:9557:9558:138,1.0,True,Purdy - Chatom 138 KV Line,L:9481:9482:138,145.1,328.0,23.9,,table,Rebuild line with higher-capacity conductor,7508000.0,3561000.0
Q20-1545,2021-10-17,Roslyn - Buckhorn 138 KV,L:18156:18158:138,1.0,True,S Bluefield - Roslyn 138 KV,L:9572:18156:138,143.5,177.0,9.7,,table,Rebuild line with higher-capacity conductor,5543000.0,2555000.0
Q20-1545,2021-10-17,Cherry Substation - Mount Jackson 138 KV,L:9548:9574:138,1.0,True,Dpc Prairie Du Chien - Frito Lay Substation 138 KV Line,L:9546:9556:138,143.2,254.0,12.3,,table,Rebuild line with higher-capacity conductor,6930000.0,2667000.0
Q20-1545,2021-10-17,Lorin Industries - Tampa Bay 138 KV line,L:9547:9575:138,1.0,True,Dpc Prairie Du Chien - Tampa Bay 138 KV,L:9546:9575:138,135.2,292.0,13.8,,table,Rebuild line with higher-capacity conductor,6408000.0,2741000.0
Q20-1545,2021-10-17,Templeton - Red Tail 138 KV,L:18157:18159:138,1.0,True,S Bluefield - Roslyn 138 KV Line,L:9572:18156:138,134.5,186.0,9.7,,table,Rebuild line with higher-capacity conductor,13044000.0,6013000.0
Q20-1545,2021-10-17,Dpc Prairie Du Chien - Cherry 138 KV L,L:9546:9548:138,0.9981041149594445,False,Dpc Prairie Du Chien - Frito Lay 138 KV,L:9546:9556:138,134.2,264.0,12.3,,table,Rebuild line with higher-capacity conductor,9622000.0,3703000.0
Q20-1545,2021-10-17,Alvin - Nuclear Fuels 138 KV,L:9510:9511:138,1.0,True,Purdy - Page 138 KV,L:9480:9481:138,133.3,310.0,30.1,,table,Rebuild line with higher-capacity conductor,5720000.0,3046000.0
Q20-1545,2021-10-17,Dpc Prairie Du Chien - Lorin Industries 138 KV line,L:9546:9547:138,1.0,True,Dpc Prairie Du Chien - Tampa Bay 138 KV,L:9546:9575:138,133.1,305.0,13.8,,table,Rebuild line with higher-capacity conductor,2066000.0,884000.0
Q20-1545,2021-10-17,Tes Filer City Sta - Einburg 138 KV,L:9578:9581:138,1.0,True,Page - Purdy 138 KV,L:9480:9481:138,132.6,262.0,12.5,,table,Rebuild line with higher-capacity conductor,11184000.0,5206000.0
Q20-1545,2021-10-17,Tampa Bay - Roslyn 138 KV,L:9575:18156:138,1.0,True,Purdy - Page 138 KV line,L:9480:9481:138,131.7,427.0,19.8,,table,Rebuild line with higher-capacity conductor,7825000.0,3338000.0
Q20-1545,2021-10-17,Edinburg - Springfield Power Llc 138 KV,L:9573:9581:138,1.0,True,Purdy - Page 138 KV,L:9480:9481:138,130.4,275.0,12.5,,table,Rebuild line with higher-capacity conductor,4340000.0,2021000.0
Q20-1545,2021-10-17,Tampa Bay - Dpc Prairie Du Chien 138 KV,L:9546:9575:138,1.0,True,Purdy - Page 138 KV Line,L:9480:9481:138,130.4,353.0,15.9,,table,Rebuild line with higher-capacity conductor,3141000.0,1439000.0
Q20-1545,2021-10-17,St. Martins Substation - Wadsworth 138 KV,L:9506:9553:138,1.0,True,Nuclear Fuels - St Louis 138 KV,L:9508:9510:138,130.1,210.0,20.3,,table,Rebuild line with higher-capacity conductor,4820000.0,2191000.0
Q20-1545,2021-10-17,S Bluefield - Springfield Power Llc 138 KV,L:9572:9573:138,1.0,True,Purdy - Page Substation 138 KV,L:9480:9481:138,127.2,297.0,12.5,,table,Rebuild line with higher-capacity conductor,3043000.0,1416000.0
Q20-1545,2021-10-17,Roslyn - S Bluefield 138 KV,L:9572:18156:138,1.0,True,Purdy Substation - Page 138 KV,L:9480:9481:138,126.1,305.0,12.5,,table,Rebuild line with higher-capacity conductor,7696000.0,3583000.0
Q20-1545,2021-10-17,Dpc Prairie Du Chien - Frito Lay 138 KV,L:9546:9556:138,1.0,True,Purdy - Catom 138 KV,L:9481:9482:138,125.9,476.0,22.1,,table,Rebuild line with higher-capacity conductor,4519000.0,1412000.0
Q20-1545,2021-10-17,Chatom - Alvin 138 KV line,L:9482:9511:138,0.9998484783923,False,Purdy - Page 138 KV,L:9480:9481:138,124.0,278.0,30.1,,table,Rebuild line with higher-capacity conductor,4688000.0,2383000.0
Q20-1545,2021-10-17,St Barnabas - Folsom 138 KV,L:18475:18478:138,1.0,True,Bath County - Sherburne 345 KV,L:9654:18558:345,120.5,255.0,8.0,,table,Rebuild line with higher-capacity conductor,9801000.0,1642000.0
Q20-1545,2021-10-17,Plant City - Red Tail 138 KV,L:18154:18159:138,1.0,True,Roslyn Substation - South Bluefield 138 KV,L:9572:18156:138,119.1,203.0,9.7,,table,Rebuild line with higher-capacity conductor,8542000.0,3938000.0
Q20-1545,2021-10-17,Detour - Cedarville Junction 138 KV Line,L:9328:9331:138,1.0,True,Mitchell Gardens - Kapstone 138 KV,L:9134:9135:138,119.0,566.0,22.0,,table,Rebuild line with higher-capacity conductor,9680000.0,3880000.0
Q20-1545,2021-10-17,Cedarville Junction - Page 138 KV,L:9331:9480:138,1.0,True,Kapstone - Mitchell Gardens 138 KV,L:9134:9135:138,118.8,571.0,22.0,,table,Rebuild line with higher-capacity conductor,5983000.0,2398000.0
Q20-1545,2021-10-17,Detour - Siloam Springs 138 KV,L:9325:9328:138,1.0,True,Detour - Fort Benton 138 KV line,L:9328:9330:138,118.6,460.0,14.7,,table,Rebuild line with higher-capacity conductor,23937000.0,7663000.0
Q20-1572,2021-10-15,CRITTENDEN / SMITHFIELD 138 KV,L:9753:10006:138,1.0,True,YARNEN / MIRA VISTA 345 KV,L:10205:10297:345,132.3,245.0,6.7,130.3,fields,Rebuild line with higher-capacity conductor,16875000.0,695000.0
Q20-1572,2021-10-15,TOANO SUBSTATION 138 kV/1 kV Autotransformer,X:10014:138:1,0.995417002871308,True,YAREN SUBSTATION / MIRA VISTA 345 KV,L:10205:10297:345,125.3,579.0,7.9,124.4,fields,Replace transformer with higher-rated unit,6975000.0,52000.0
Q20-1572,2021-10-15,MEYER RD / SORENSEN 138 KV L,L:10000:10135:138,1.0,True,BOBVILLE / AVRA VLY 138 KV,L:10004:10010:138,123.2,221.0,12.9,119.0,fields,Rebuild line with higher-capacity conductor,2622000.0,126000.0
Q20-1572,2021-10-15,WERNER W / YARNEN SUBSTATION 138 KV,L:9931:10297:138,1.0,True,MCCARTNEY / YARNEN 345 KV,L:9725:10297:345,118.2,339.0,18.2,114.3,fields,Rebuild line with higher-capacity conductor,4989000.0,225000.0
Q20-1572,2021-10-15,SMITHFIELD / HANFOD 138 KV L,L:10006:10007:138,1.0,True,MIRA VISTA / YARNEN 345 KV line,L:10205:10297:345,115.2,256.0,6.7,113.3,fields,Rebuild line with higher-capacity conductor,2408000.0,99000.0
Q20-1572,2021-10-15,SUFFOLK / MYRTLE 138 KV line,L:10203:10207:138,1.0,True,MCCARTNEY / YARNEN 345 KV line,L:9725:10297:345,113.6,213.0,29.9,103.4,fields,Rebuild line with higher-capacity conductor,3345000.0,1115000.0
Q20-1572,2021-10-15,MYRTLE / SANGER 138 KV,L:10207:10287:138,1.0,True,MCCARTNEY / YARNEN 345 KV,L:9725:10297:345,112.7,275.0,70.1,94.3,fields,Rebuild line with higher-capacity conductor,19260000.0,10395000.0
Q20-1572,2021-10-15,YARNEN 345 kV/138 kV Autotransformer,X:10297:345:138,0.9986208189040191,True,MCCARTNEY SUBSTATION / YARNEN 345 KV,L:9725:10297:345,110.1,381.0,18.2,106.7,fields,Replace transformer with higher-rated unit,25484000.0,1147000.0
Q20-1572,2021-10-15,BOBVILLE / FOOTHILLS 138 KV,L:10004:10005:138,1.0,True,E LONGMEADOW / SANGER 138 KV,L:10177:10287:138,108.8,204.0,20.6,101.5,fields,Reconductor line,5224000.0,838000.0
Q20-1572,2021-10-15,CARROLL / CRITTENDEN SUBSTATION 138 KV Line,L:9753:10126:138,1.0,True,YARNEN / MIRA VISTA 345 KV line,L:10205:10297:345,108.3,375.0,5.9,107.1,fields,Reconductor line,2736000.0,55000.0
Q20-1572,2021-10-15,CRITTENDEN / KRAFT 138 KV Line,L:9753:10097:138,1.0,True,MIRA VISTA / YARNEN 345 KV,L:10205:10297:345,107.8,707.0,12.6,106.5,fields,Reconductor line,2581000.0,58000.0
Q20-1572,2021-10-15,PRINCE / HANFORD SUBSTATION 138 KV,L:10007:10008:138,1.0,True,YARNEN SUBSTATION / MIRA VISTA 345 KV L,L:10205:10297:345,107.3,261.0,6.7,105.4,fields,Reconductor line,837000.0,34000.0
Q20-1572,2021-10-15,BOBVILLE SUBSTATION / AVRA VALLEY 138 KV,L:10004:10010:138,1.0,True,MCCARTNEY / YARNEN 345 KV,L:9725:10297:345,106.3,445.0,10.2,104.7,fields,Reconductor line,5027000.0,133000.0
Q20-1572,2021-10-15,CHUCKATUCK / KRAFT 138 KV,L:10097:10209:138,1.0,True,MIRA VISTA / YARNEN 345 KV Line,L:10205:10297:345,106.3,762.0,12.6,105.1,fields,Reconductor line,3087000.0,69000.0
Q20-1572,2021-10-15,AVRA VALLEY / CHUCKATUCK 138 KV,L:10010:10209:138,1.0,True,YARNEN / MIRA VISTA 345 KV,L:10205:10297:345,105.7,792.0,12.6,104.6,fields,Reconductor line,1982000.0,44000.0
Q20-1572,2021-10-15,SUFFOLK SUBSTATION / LTG MCCONAL 138 KV,L:10203:10204:138,1.0,True,YARNEN / MCCARTNY 345 KV Line,L:9725:10297:345,104.6,200.0,29.9,93.9,fields,Reconductor line,1481000.0,494000.0
Q20-1572,2021-10-15,SANGER / COCHISE 138 KV,L:10287:10296:138,1.0,True,MCCARTNEY / YARNEN 345 KV,L:9725:10297:345,104.3,284.0,20.8,99.0,fields,Reconductor line,1099000.0,78000.0
Q20-1572,2021-10-15,TOANO 345 kV/1 kV Transformer,X:10014:345:1,0.995417002871308,True,MIRA VISTA / YARNEN 345 KV,L:10205:10297:345,103.1,704.0,7.9,102.3,fields,Replace transformer with higher-rated unit,13460000.0,100000.0
Q20-1572,2021-10-15,SORENSEN / ALPINE 138 KV,L:10000:10308:138,1.0,True,BOBVILLE / AVRA VALLEY 138 KV L,L:10004:10010:138,102.0,237.0,12.9,98.0,fields,Reconductor line,4597000.0,221000.0
Q20-1572,2021-10-15,SANGER / E LONGMEADOW 138 KV,L:10177:10287:138,1.0,True,MCCARTNEY / YARNEN 345 KV,L:9725:10297:345,101.9,566.0,49.3,95.6,fields,Reconductor line,2685000.0,263000.0
Q20-1572,2021-10-15,LAKE KINGMAN / TILLMAN 138 KV,L:10099:10304:138,1.0,True,YARNEN / MIRA VISTA SUBSTATION 345 KV,L:10205:10297:345,100.3,301.0,5.9,98.8,fields,Reconductor line,379000.0,8000.0
Q20-1589,2021-10-28,North Boyertown Substation to Lochbuie 138.0 kV,L:6072:6745:138,1.0,True,Cornelius Delivery No 1 to Lochbuie 345.0 kV Line,L:6061:6072:345,127.5,161.0,5.2,,table,Rebuild line with higher-capacity conductor,3495000.0,142000.0
Q20-1589,2021-10-28,Trumbo to Moenkopi 138.0 kV,L:6887:6933:138,1.0,True,Marcus Hook Energy Lp to Tombstone 500.0 kV,L:6300:7163:500,109.8,248.0,5.2,,table,Reconductor line,1180000.0,1180000.0
Q20-1589,2021-10-28,Wheelabrator Frackville Energy 500/1kV Transformer Bank,X:7144:500:1,0.9943280255699292,True,Talenenergy Martins Creek Llc Harwood 345 kV/1 kV XFMR,X:7112:345:1,109.5,961.0,5.4,,table,Replace transformer with higher-rated unit,14916000.0,505000.0
Q20-1589,2021-10-28,Heaton to Jarrett 138.0 kV line,L:6209:6743:138,1.0,True,Tombstone to Marcus Hook Energy Lp 500.0 kV,L:6300:7163:500,103.1,325.0,5.2,,table,Reconductor line,1248000.0,1248000.0
Q20-1589,2021-10-28,Cromby to Ash S Sta 223 345.0 kV line,L:6280:6298:345,1.0,True,Curecanti to Moser Generating Station 345.0 kV,L:6046:7172:345,101.8,1036.0,13.7,,table,Reconductor line,13062000.0,129000.0
Q20-1590,2021-10-29,Bartletts Ferry – Santo omingo 138 kV,L:17927:18281:138,1.0,True,Salisbury – Tenaya 138 kV,L:18402:18403:138,136.4,218.0,100.0,,table,Rebuild line with higher-capacity conductor,2955000.0,983000.0
Q20-1590,2021-10-29,Dryburg – Santo Domingo 138 kV,L:18281:18284:138,1.0,True,Salisbury – Tenaya 138 kV,L:18402:18403:138,135.1,223.0,100.0,,table,Rebuild line with higher-capacity conductor,5554000.0,1847000.0
Q20-1590,2021-10-29,Dryburg – Tenaya 138 kV line,L:18284:18403:138,1.0,True,Salisbury – Tenaya 138 kV,L:18402:18403:138,134.5,226.0,100.0,,table,Rebuild line with higher-capacity conductor,9876000.0,3284000.0
Q20-1590,2021-10-29,Tenaya – Salisbury Substation 138 kV Line,L:18402:18403:138,1.0,True,Dryburg – Tenaya 138 kV,L:18284:18403:138,133.0,228.0,100.0,,table,Rebuild line with higher-capacity conductor,6456000.0,2147000.0
Q20-1590,2021-10-29,Spencer Switch – Salisbury 138 kV,L:18402:18409:138,1.0,True,Dryburg – Tenaya 138 kV,L:18284:18403:138,130.5,230.0,100.0,,table,Rebuild line with higher-capacity conductor,8203000.0,2728000.0
Q20-1590,2021-10-29,Spencer Switch Substation – Central Ephrata 138 kV line,L:18408:18409:138,1.0,True,Dryburg – Tenya 138 kV,L:18284:18403:138,128.1,232.0,100.0,,table,Rebuild line with higher-capacity conductor,7133000.0,2372000.0
Q20-1590,2021-10-29,7ThAvenue – Northwest Beloit 230 kV,L:17992:19328:230,0.9708974443194875,True,Valemount – Tristate 345 kV,L:18338:18705:345,100.2,548.0,6.2,,table,Reconductor line,2163000.0,53000.0
Q20-1600,2021-10-29,Conemaugh Substation – Kearny 138kV,L:8016:8277:138,1.0,True,Woodland Tap – Seward 345kV L,L:8235:8245:345,103.6,178.0,9.9,,table,Reconductor line,877000.0,473000.0
Q20-1600,2021-10-29,Conemaugh – Canovanas Tc 138kV Line,L:8016:8212:138,1.0,True,Woodland Tap – Seward 345kV Line,L:8235:8245:345,101.2,186.0,9.9,,table,Reconductor line,1800000.0,971000.0
Q20-1606,2021-10-27,Leon to Eagle Mountain 138.0 kV,L:18343:18352:138,0.9987103332786148,False,Olympus 230 kV/1 kV XFMR,X:19572:230:1,133.8,223.0,54.2,,table,Rebuild line with higher-capacity conductor,9697000.0,7677000.0
Q20-1606,2021-10-27,Villas De Castro 3013 to Ravenswood 138.0 kV,L:18187:18194:138,1.0,True,Sporn to Gavin Power Llc 230.0 kV,L:18707:19543:230,116.7,200.0,12.9,,table,Rebuild line with higher-capacity conductor,8809000.0,8809000.0
Q20-1606,2021-10-27,Cottageville to Villas De Castro 3013 138.0 kV,L:18186:18187:138,1.0,True,Gavin Power Llc to Sporn 230.0 kV,L:18707:19543:230,113.3,208.0,12.9,,table,Rebuild line with higher-capacity conductor,3226000.0,3226000.0
Q20-1606,2021-10-27,Cottageville to North Attleboo 138.0 kV,L:18186:18344:138,1.0,True,Gavin Power Llc to Sporn 230.0 kV L,L:18707:19543:230,113.3,211.0,12.9,,table,Rebuild line with higher-capacity conductor,8621000.0,8621000.0
Q20-1606,2021-10-27,Eaymond to N Attleboro 138.0 kV,L:18344:18345:138,1.0,True,Sporn to Gavin Power Llc 230.0 kV,L:18707:19543:230,111.9,218.0,12.9,,table,Rebuild line with higher-capacity conductor,7095000.0,7095000.0
Q20-1606,2021-10-27,Leon Substation to Eaymond 138.0 kV,L:18343:18345:138,1.0,True,Sporn to Gavin Power Llc 230.0 kV Line,L:18707:19543:230,111.0,224.0,12.9,,table,Rebuild line with higher-capacity conductor,3521000.0,3521000.0
Q20-1606,2021-10-27,Ossining to Pomona Park 138.0 kV,L:18351:18353:138,1.0,True,Olympus 230/1 kV XFMR,X:19572:230:1,106.8,238.0,80.1,,table,Reconductor line,1002000.0,831000.0
Q20-1606,2021-10-27,Ossining to Eagle Mtn 138.0 kV,L:18351:18352:138,1.0,True,Olympus 230/1kV Auto,X:19572:230:1,105.5,232.0,80.1,,table,Reconductor line,1516000.0,1258000.0
Q20-1621,2021-10-27,Decatur Route 51 - Cedar 100 kV,L:24025:24039:100,1.0,True,Oxbow Substation - N Bonneville 100 kV L,L:23411:24031:100,333.9,136.0,14.4,,table,Rebuild line with higher-capacity conductor,2306000.0,983000.0
Q20-1621,2021-10-27,Asbury - Decatur Route 51 100 kV,L:24037:24039:100,1.0,True,North Bonneville Substation - Oxbow 100 kV L,L:23411:24031:100,332.0,134.0,14.4,,table,Rebuild line with higher-capacity conductor,2138000.0,911000.0
Q20-1621,2021-10-27,Asbury - Brandy Branch 100 kV Line,L:24037:24038:100,1.0,True,North Bonneville - Oxbow 100 kV,L:23411:24031:100,331.8,131.0,14.4,,table,Rebuild line with higher-capacity conductor,2715000.0,1157000.0
Q20-1621,2021-10-27,Leota - Brandy Branch 100 kV,L:23413:24038:100,1.0,True,Oxbow - N Bonneville 100 kV,L:23411:24031:100,330.5,128.0,14.4,,table,Rebuild line with higher-capacity conductor,3633000.0,1548000.0
Q20-1621,2021-10-27,Flambeau Hydroelectric Sta 100/1kV Transformer Bank #1,X:24027:100:1,0.9523107722518914,True,Oxbow - North Bonneville 100 kV,L:23411:24031:100,299.6,240.0,35.1,,table,Replace transformer with higher-rated unit,3670000.0,1463000.0
Q20-1621,2021-10-27,Flambeau Hydroelectric Sta - Cedar 100 kV,L:24025:24027:100,1.0,True,Oxbow Substation - N Bonneville Substation 100 kV,L:23411:24031:100,278.2,170.0,14.4,,table,Rebuild line with higher-capacity conductor,481000.0,205000.0
Q20-1621,2021-10-27,Flambeau Hydroelectric Sta - Shoreline 100 kV,L:24024:24027:100,1.0,True,Oxbow - N Bonneville 100 kV L,L:23411:24031:100,271.4,520.0,60.2,,table,Rebuild line with higher-capacity conductor,646000.0,303000.0
Q20-1621,2021-10-27,Anza 230-100 kV Autotransformer,X:24080:230:100,0.9962726561433644,True,Front Range Substation - Shoreline 100 kV,L:24024:24599:100,270.4,135.0,34.9,,table,Replace transformer with higher-rated unit,12715000.0,4966000.0
Q20-1621,2021-10-27,Shoreline - Front Range 100 kV,L:24024:24599:100,1.0,True,N Bonneville - Oxbow 100 kV,L:23411:24031:100,265.2,539.0,60.2,,table,Rebuild line with higher-capacity conductor,1400000.0,657000.0
Q20-1621,2021-10-27,Front Range - Socrates 19 100 kV,L:24599:24609:100,1.0,True,North Bonneville Substation - Oxbow 100 kV,L:23411:24031:100,265.0,539.0,60.2,,table,Rebuild line with higher-capacity conductor,1486000.0,698000.0
Q20-1621,2021-10-27,Shawboro - Tocoi 100 kV,L:23942:23947:100,1.0,True,Shoreline - Front Range 100 kV,L:24024:24599:100,255.4,207.0,62.4,,table,Rebuild line with higher-capacity conductor,6053000.0,3697000.0
Q20-1621,2021-10-27,Tocoi - Oregon City 100 kV,L:23942:23946:100,1.0,True,Front Range - Shoreline 100 kV line,L:24024:24599:100,252.5,211.0,62.4,,table,Rebuild line with higher-capacity conductor,5942000.0,3629000.0
Q20-1621,2021-10-27,Flambeau Hydroelectric Sta 230/1 kV Transformer,X:24027:230:1,0.9523107722518914,True,Oxbow - North Bonneville 100 kV,L:23411:24031:100,241.7,290.0,35.1,,table,Replace transformer with higher-rated unit,12740000.0,5079000.0
Q20-1621,2021-10-27,Davis Crk - Flambeau Hydroelectric Sta 100 kV,L:24027:24036:100,1.0,True,Flambeau Hydroelectric Sta 100/1kV Autotransformer,X:24027:100:1,227.2,103.0,19.8,,table,Rebuild line with higher-capacity conductor,1003000.0,478000.0
Q20-1621,2021-10-27,Shawboro - Sky Vly 100 kV,L:23947:24083:100,1.0,True,Shreline - Front Range 100 kV Line,L:24024:24599:100,219.8,119.0,32.0,,table,Rebuild line with higher-capacity conductor,37128000.0,21531000.0
Q20-1621,2021-10-27,Price Hill - Davis Crk 100 kV,L:24034:24036:100,1.0,True,Flambeau Hydroelectric Station 100/1 kV Autotransformer T1,X:24027:100:1,202.2,125.0,19.8,,table,Rebuild line with higher-capacity conductor,4646000.0,2214000.0
Q20-1621,2021-10-27,Leota - Hoosier Fairview 100 kV,L:23412:23413:100,1.0,True,Oxbow Substation - N Bonneville 100 kV L,L:23411:24031:100,194.1,131.0,10.4,,table,Rebuild line with higher-capacity conductor,2534000.0,1083000.0
Q20-1621,2021-10-27,Blythe - Oxbow 100 kV,L:23411:23455:100,1.0,True,Front Range - Shoreline Substation 100 kV,L:24024:24599:100,180.9,673.0,37.5,,table,Rebuild line with higher-capacity conductor,1208000.0,555000.0
Q20-1621,2021-10-27,N Bonneville - Oxbow 100 kV,L:23411:24031:100,1.0,True,Shoreline - Front Range 100 kV line,L:24024:24599:100,179.3,686.0,37.5,,table,Rebuild line with higher-capacity conductor,17013000.0,7824000.0
Q20-1621,2021-10-27,Anza - Sky Vly 100 kV,L:24080:24083:100,0.9966922820455073,False,Shoreline - Front Range 100 kV,L:24024:24599:100,161.3,142.0,23.5,,table,Rebuild line with higher-capacity conductor,9958000.0,3617000.0
Q20-1621,2021-10-27,Pines Road - Leota Substation 100 kV,L:23410:23413:100,1.0,True,Flambeau Hydroelectric Station 100/1 kV Autotransformer Bank 1,X:24027:100:1,158.6,128.0,7.8,,table,Rebuild line with higher-capacity conductor,6974000.0,3793000.0
Q20-1621,2021-10-27,Talentino Sw Sta - Amrad 100 kV,L:23882:24570:100,1.0,True,Front Range - Shoreline 100 kV,L:24024:24599:100,158.6,130.0,12.7,,table,Rebuild line with higher-capacity conductor,8693000.0,2590000.0
Q20-1621,2021-10-27,Moore Rd - Amrad 100 kV L,L:23885:24570:100,1.0,True,Shoreline - Front Range 100 kV,L:24024:24599:100,156.1,128.0,12.7,,table,Rebuild line with higher-capacity conductor,5621000.0,1675000.0
Q20-1621,2021-10-27,Enid - Eas Frankfort 100 kV,L:23008:23009:100,1.0,True,Flambeau Hydroelectric Station 100 kV/1 kV Auto #1,X:24027:100:1,155.9,108.0,7.8,,table,Rebuild line with higher-capacity conductor,1803000.0,981000.0
Q20-1621,2021-10-27,Enid - Pines Rd 100 kV,L:23008:23410:100,1.0,True,Flambeau Hydroelectric Sta 100/1 kV Auto #1,X:24027:100:1,155.5,121.0,7.8,,table,Rebuild line with higher-capacity conductor,2132000.0,1159000.0
Q19-1339,2021-11-19,Ibm Cttle Tap – Bear Garden 100 kV,L:22026:22030:100,1.0,True,Dunlap Substation – Arden Hills 100 kV line,L:22016:22029:100,116.5,108.0,100.0,63.9,fields,Rebuild line with higher-capacity conductor,2572000.0,2572000.0
Q20-1421,2021-11-24,APEX 138-1 kV XFMR,X:8064:138:1,1.0,True,CARBON CTR / APEX 345 KV,L:7809:8064:345,390.2,354.0,100.0,1.0,fields,Replace transformer with higher-rated unit,6909000.0,6909000.0
Q20-1421,2021-11-24,APEX 345 kV/1 kV TX,X:8064:345:1,1.0,True,CARON CTR / APEX 345 KV,L:7809:8064:345,341.9,404.0,100.0,0.9,fields,Replace transformer with higher-rated unit,20549000.0,20549000.0
Q20-1421,2021-11-24,PONDEROSA / LAKE PLACID NORTH 138 KV,L:7640:7810:138,1.0,True,CARBON CTR / APEX 345 KV,L:7809:8064:345,300.6,184.0,38.6,9.3,fields,Rebuild line with higher-capacity conductor,6263000.0,6263000.0
Q20-1421,2021-11-24,CACHE SLOUGH / MILES CITY SUBSTATION 138 KV,L:8065:8121:138,1.0,True,CARBON CTR SUBSTATION / APEX 345 KV,L:7809:8064:345,273.0,263.0,52.0,0.8,fields,Rebuild line with higher-capacity conductor,17031000.0,17031000.0
Q20-1421,2021-11-24,APEX / CACHE SLOUGH 138 KV,L:8064:8065:138,1.0,True,APEX / CARBN CTR 345 KV,L:7809:8064:345,271.3,266.0,52.0,0.4,fields,Rebuild line with higher-capacity conductor,2716000.0,2716000.0
Q20-1421,2021-11-24,LAKE PARK / PONDEROSA 138 KV Line,L:7639:7640:138,1.0,True,CARBON TR / APEX 345 KV,L:7809:8064:345,260.9,214.0,38.6,11.3,fields,Rebuild line with higher-capacity conductor,9107000.0,9107000.0
Q20-1421,2021-11-24,DIVISION / LAKE PARK 138 KV line,L:7639:8071:138,1.0,True,CARBON CENTER / APEX 345 KV,L:7809:8064:345,249.2,226.0,38.6,12.4,fields,Rebuild line with higher-capacity conductor,16453000.0,16453000.0
Q20-1421,2021-11-24,DIVSION / APEX 138 KV,L:8064:8071:138,1.0,True,CARBO CTR / APEX 345 KV,L:7809:8064:345,240.6,235.0,38.6,13.4,fields,Rebuild line with higher-capacity conductor,8684000.0,8684000.0
Q20-1421,2021-11-24,MILES CITY / ANCHOR ENERGY SUBSTATION 138 KV,L:8112:8121:138,1.0,True,CARBON CTR / APEX 345 KV,L:7809:8064:345,196.3,266.0,25.1,65.6,fields,Rebuild line with higher-capacity conductor,4695000.0,4695000.0
Q20-1421,2021-11-24,NORGATE / LAKE PLACID NORTH SUBSTATION 138 KV,L:7798:7810:138,1.0,True,APEX / CARBON CENTER 345 KV,L:7809:8064:345,167.9,261.0,36.2,24.2,fields,Rebuild line with higher-capacity conductor,18250000.0,17828000.0
Q20-1421,2021-11-24,NORGATE SUBSTATION / CARBON CENTER 138 KV,L:7798:7809:138,0.9971868707838957,False,CARBON CENTER / APEX SUBSTATION 345 KV,L:7809:8064:345,160.5,272.0,25.8,29.0,fields,Rebuild line with higher-capacity conductor,4978000.0,4654000.0
Q20-1421,2021-11-24,PUNTLEDGE / SAN SIMEON-STEFANO 138 KV,L:6111:6124:138,1.0,True,CARBON CTR / APEX 345 KV L,L:7809:8064:345,142.5,159.0,7.5,77.1,fields,Rebuild line with higher-capacity conductor,6432000.0,6432000.0
Q20-1421,2021-11-24,CARBON CENTER 345/138kV Autotransformer,X:7809:345:138,0.9971043967091161,True,CARBON CTR / APEX 345 KV,L:7809:8064:345,128.1,359.0,22.5,41.3,fields,Replace transformer with higher-rated unit,12328000.0,10523000.0
Q20-1421,2021-11-24,CARBON CTR / APEX 345 KV,L:7809:8064:345,1.0,True,APEX 138/1 kV Transformer,X:8064:138:1,127.1,1086.0,100.0,0.3,fields,Rebuild line with higher-capacity conductor,77544000.0,77544000.0
Q20-1421,2021-11-24,FRY / AIRPORT 138 KV,L:6119:8122:138,1.0,True,CARBON CTR / APEX 345 KV Line,L:7809:8064:345,125.3,182.0,10.5,45.0,fields,Rebuild line with higher-capacity conductor,65349000.0,65349000.0
Q20-1421,2021-11-24,CLINTON STATION / MTN SPRINGS 138 KV,L:7637:8117:138,1.0,True,CARBON CTR / APEX 345 KV Line,L:7809:8064:345,120.9,222.0,14.6,30.1,fields,Rebuild line with higher-capacity conductor,16603000.0,16603000.0
Q20-1421,2021-11-24,G E TURNER / CLINTON STATION 138 KV Line,L:7636:7637:138,1.0,True,APEX / CARBON CNTER 345 KV L,L:7809:8064:345,119.6,225.0,14.6,30.1,fields,Rebuild line with higher-capacity conductor,11147000.0,11147000.0
Q20-1421,2021-11-24,G E TURNER / SHERMAN 138 KV,L:7636:8114:138,1.0,True,APEX / CARBON CTR 345 KV L,L:7809:8064:345,118.1,230.0,14.6,30.5,fields,Rebuild line with higher-capacity conductor,7205000.0,7205000.0
Q20-1421,2021-11-24,RETRIEVE SUBSTATION / SHERMAN 138 KV,L:8113:8114:138,1.0,True,CARBON CTR / APEX 345 KV line,L:7809:8064:345,115.0,240.0,14.6,31.1,fields,Rebuild line with higher-capacity conductor,3199000.0,3199000.0
Q20-1421,2021-11-24,YAUCO PUEBLO 1 5302 / FRY 138 KV,L:8122:8123:138,1.0,True,APEX / CARBON CENER 345 KV,L:7809:8064:345,113.9,203.0,10.5,41.9,fields,Rebuild line with higher-capacity conductor,6325000.0,6325000.0
Q20-1421,2021-11-24,RETRIEVE / ANCHOR ENERGY 138 KV,L:8112:8113:138,1.0,True,CARBON CTR / APEX 345 KV,L:7809:8064:345,112.3,250.0,14.6,31.8,fields,Rebuild line with higher-capacity conductor,5269000.0,5269000.0
Q20-1421,2021-11-24,YAUCO PUEBLO 1 5302 / RAPIDAN HYDO FACILITY 138 KV,L:8118:8123:138,1.0,True,CARBON CENTER / APEX 345 KV,L:7809:8064:345,111.9,208.0,10.5,41.6,fields,Rebuild line with higher-capacity conductor,6764000.0,6764000.0
Q20-1421,2021-11-24,CISCO GROVE 161-138 kV Autotransformer,X:8126:161:138,0.9955065218035419,True,CARBON CTR / APEX 345 KV line,L:7809:8064:345,111.0,106.0,5.9,33.4,fields,Replace transformer with higher-rated unit,5466000.0,5466000.0
Q20-1421,2021-11-24,EMPIRE MINE / RAPIDAN HYDRO FACILITY 138 KV,L:8118:8119:138,1.0,True,CARBON CTR / APEX 345 KV,L:7809:8064:345,109.8,213.0,10.5,41.2,fields,Reconductor line,2356000.0,2356000.0
