project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q20-1421,2021-11-24,EMPIRE MINE / ANCHOR ENERGY 138 KV,L:8112:8119:138,1.0,True,CARBON CTR / APEX 345 KV line,L:7809:8064:345,107.4,220.0,10.5,41.0,fields,Reconductor line,3596000.0,3596000.0
Q20-1436,2021-11-29,Center-E Towsn 138.0 kV,L:8582:8586:138,1.0,True,Coldspring-Recovery Soco 138.0 kV line,L:8571:8577:138,111.3,400.0,5.0,,table,Rebuild line with higher-capacity conductor,4033000.0,39000.0
Q20-1436,2021-11-29,Coldspring-Recovery Soco 138.0 kV Line,L:8571:8577:138,1.0,True,Ctr-East Towsn 138.0 kV Line,L:8582:8586:138,105.3,403.0,5.4,,table,Reconductor line,1350000.0,12000.0
Q20-1436,2021-11-29,Ctr-Coldspring 138.0 kV,L:8571:8582:138,1.0,True,E Towson-Ctr 138.0 kV L,L:8582:8586:138,104.2,347.0,5.4,,table,Reconductor line,387000.0,4000.0
Q20-1436,2021-11-29,Ctr-Highgrove 138.0 kV,L:8572:8582:138,1.0,True,Sierra Pacific Lumber-Riva Road Substation 345.0 kV,L:8407:8450:345,101.6,519.0,5.2,,table,Reconductor line,705000.0,6000.0
Q20-1557,2021-11-28,Walmart-Keswick Substation 138 kV,L:7225:7319:138,1.0,True,Pacific Way-Crystal Falls 138 kV,L:7364:7374:138,111.7,189.0,22.5,95.0,fields,Rebuild line with higher-capacity conductor,2058000.0,990000.0
Q20-1557,2021-11-28,Fobing Road-Whillock Substation 138 kV,L:7316:7331:138,1.0,True,Crystal Falls-Pacific Way 138 kV,L:7364:7374:138,107.3,250.0,22.5,94.8,fields,Reconductor line,963000.0,463000.0
Q20-1557,2021-11-28,Arsenal Hill-Forbing Road 138 kV,L:7304:7316:138,1.0,True,Crystal Falls-Pacific Way 138 kV Line,L:7364:7374:138,106.8,234.0,22.5,93.3,fields,Reconductor line,463000.0,223000.0
Q20-1557,2021-11-28,Keswick-Arsenal Hill 138 kV,L:7225:7304:138,1.0,True,Pacific Way Substation-Crystal Falls 138 kV line,L:7364:7374:138,106.2,220.0,22.5,91.9,fields,Reconductor line,588000.0,283000.0
Q20-1557,2021-11-28,Lewisville-Oakland 138 kV line,L:7298:7299:138,1.0,True,Medora-P.T.S 345 kV,L:7253:7389:345,102.8,331.0,7.8,99.5,fields,Reconductor line,699000.0,60000.0
Q20-1557,2021-11-28,Oakland-Walter L Anderson Substation 138 kV,L:7299:7335:138,1.0,True,Meora-P.T.S 345 kV Line,L:7253:7389:345,102.5,358.0,7.8,99.4,fields,Reconductor line,1000000.0,86000.0
Q20-1557,2021-11-28,Sierra Brooks-Walter L Anderson 138 kV L,L:7335:7337:138,1.0,True,Medora-P.T.S 345 kV,L:7253:7389:345,102.0,403.0,7.8,99.2,fields,Reconductor line,1623000.0,140000.0
Q20-1557,2021-11-28,Sierra Brooks-Conrath Dpc Solar 138 kV,L:7337:8290:138,1.0,True,Medora-P.T.S 345 kV,L:7253:7389:345,101.7,425.0,7.8,99.1,fields,Reconductor line,247000.0,21000.0
Q20-1561,2021-12-02,Royse to Athol 100kV L,L:22919:22939:100,1.0,True,Opal Cliffs to Morganton Parker Rd 100kV,L:22908:22937:100,108.8,141.0,8.1,,table,Reconductor line,391000.0,45000.0
Q20-1561,2021-12-02,Opal Cliffs to Morganton Parker Rd 100kV,L:22908:22937:100,1.0,True,Hayford to Ceres 100kV,L:22924:23050:100,107.5,131.0,19.6,,table,Reconductor line,267000.0,65000.0
Q20-1574,2021-11-21,Geneva Border City to Keouk 138 KV line,L:9470:9471:138,1.0,True,N Tower Tap to Dpc Elroy 138 KV,L:9793:9837:138,107.0,346.0,12.8,,table,Reconductor line,1541000.0,358000.0
Q20-1574,2021-11-21,Nestuca to City West Diesel Plant 345 KV,L:8937:9852:345,1.0,True,Nauvoo to City W Diesel Plant 345 KV Line,L:8680:8937:345,102.8,1471.0,5.0,,table,Reconductor line,9744000.0,841000.0
Q20-1574,2021-11-21,Fredericksburg Substation to Polk City 345 KV Ckt 1,L:9734:10155:345,1.0,True,Fredericksburg to Polk City 345 KV,L:9734:10155:345,101.2,1465.0,6.8,,table,Reconductor line,46350000.0,1218000.0
Q20-1574,2021-11-21,Fredericksburg to Polk City 345 KV #2,L:9734:10155:345,1.0,True,Fredericksburg to Polk City 345 KV #1,L:9734:10155:345,101.2,1465.0,6.8,,table,Reconductor line,46350000.0,1218000.0
Q20-1574,2021-11-21,Danesville to Thomaston 345 KV line,L:9896:10070:345,1.0,True,Comanche Peak to Thomaston 345 KV,L:9915:10070:345,100.1,1328.0,5.4,,table,Reconductor line,16095000.0,619000.0
Q20-1597,2021-11-29,DEPOE BAY to SALMON CRK 138 kV L,L:7592:7660:138,1.0,True,FLORENCE MILL to GADSDEN SUBSTATION 138 kV,L:7591:7593:138,132.9,216.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,13245000.0,4215000.0
Q20-1597,2021-11-29,FLORENCE MILL to GADSDEN 138 kV,L:7591:7593:138,1.0,True,SALMON CREEK to DEPOE BAY 138 kV,L:7592:7660:138,149.3,192.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,3318000.0,1056000.0
Q20-1597,2021-11-29,SHAWVILLE STA 345/138kV Auto,X:8249:345:138,0.9055483168106003,True,BLACKROCK to SHAWVILLE STA SUBSTATION 345 kV,L:7709:8249:345,112.8,326.0,23.0,,prose_loss,Replace transformer with higher-rated unit,10070000.0,3065000.0
Q20-1597,2021-11-29,TEMPLE SWITCHING SUBSTATION to LARNED 138 kV,L:7717:7718:138,1.0,True,GADSDEN to FLORENCE MILL 138 kV,L:7591:7593:138,105.4,192.0,56.5,,prose_loss,Reconductor line,1302000.0,414000.0
Q20-1613,2021-12-03,Dps Ocean Spray-Windsor Hills 138 KV,L:9965:9979:138,0.9992636123151601,False,Short Pump-S Meadow 2 138 KV L,L:9946:10276:138,130.7,230.0,36.4,,table,Rebuild line with higher-capacity conductor,7008000.0,2909000.0
Q20-1613,2021-12-03,Short Pump-Mesa 138 KV,L:9946:9986:138,1.0,True,Souhwick-South Meadow 2 138 KV,L:9948:10276:138,128.6,288.0,67.5,,table,Rebuild line with higher-capacity conductor,2905000.0,1571000.0
Q20-1613,2021-12-03,Windsor Hills-Southwick 138 KV,L:9948:9979:138,1.0,True,Short Pump-South Meadow 2 138 KV,L:9946:10276:138,126.4,260.0,36.4,,table,Rebuild line with higher-capacity conductor,7245000.0,3007000.0
Q20-1613,2021-12-03,Dps Ocean Spray-Pipers Gap 138 KV,L:9965:9971:138,1.0,True,Leavitt-Birchwood 345 KV,L:9944:10290:345,124.4,229.0,37.2,,table,Rebuild line with higher-capacity conductor,2785000.0,1267000.0
Q20-1613,2021-12-03,S Meadow 2-Southwick 138 KV Line,L:9948:10276:138,1.0,True,Short Pump-S Meadow 2 138 KV Line,L:9946:10276:138,123.2,288.0,36.4,,table,Rebuild line with higher-capacity conductor,1470000.0,610000.0
Q20-1613,2021-12-03,Short Pump-South Meadow 2 Substation 138 KV L,L:9946:10276:138,1.0,True,Southwick-South Meadow 2 138 KV,L:9948:10276:138,121.7,359.0,67.5,,table,Rebuild line with higher-capacity conductor,3529000.0,1908000.0
Q20-1613,2021-12-03,Mesa-Pipers Gap Substation 138 KV,L:9971:9986:138,1.0,True,Leavitt-Birchwood 345 KV,L:9944:10290:345,121.0,257.0,37.2,,table,Rebuild line with higher-capacity conductor,2924000.0,1330000.0
Q20-1613,2021-12-03,Bear-Fluvanna P.S 345 KV,L:9276:9631:345,1.0,True,Leavitt-Birhwood 345 KV,L:9944:10290:345,104.6,1663.0,13.7,,table,Reconductor line,29044000.0,179000.0
Q20-1613,2021-12-03,Nestuca-Polk City 345 KV,L:9852:10155:345,1.0,True,Nauvoo-Birchwood Substation 345 KV,L:8680:10290:345,100.4,1458.0,5.4,,table,Reconductor line,9880000.0,65000.0
Q20-1613,2021-12-03,Birchwood-Nauvoo Substation 345 KV,L:8680:10290:345,1.0,True,Fluvanna P.S-Louisa Generation Facility 345 KV,L:9631:9643:345,100.0,2444.0,18.1,,table,Reconductor line,20976000.0,171000.0
Q20-1630,2021-11-18,Trowbridge 138-69 kV TX,X:11099:138:69,0.9965343705615222,True,Home – Bel Air Substation 138.0 kV line,L:10354:10367:138,140.9,92.0,26.2,109.5,fields,Replace transformer with higher-rated unit,4239000.0,1750000.0
Q20-1630,2021-11-18,Trowbridge 138-69 kV Auto Unit 2,X:11099:138:69,0.9965343705615222,True,Bel Air – Home 138.0 kV,L:10354:10367:138,135.6,96.0,26.2,105.4,fields,Replace transformer with higher-rated unit,4239000.0,1750000.0
Q20-1630,2021-11-18,Jajome 3403 138-69 kV TX,X:10447:138:69,0.9929225127057408,True,Jajome 3403 138/69 kV Auto Bank 2,X:10447:138:69,131.6,145.0,61.6,84.7,fields,Replace transformer with higher-rated unit,4428000.0,1616000.0
Q20-1630,2021-11-18,Elmo – Hickory 138.0 kV L,L:9764:9765:138,1.0,True,Yarnen – Miravista 345.0 kV Line,L:10205:10297:345,123.3,323.0,38.6,110.1,fields,Rebuild line with higher-capacity conductor,1772000.0,198000.0
Q20-1630,2021-11-18,Ne-Hobbs – No Mans Land 138.0 kV Line,L:9754:9755:138,1.0,True,Mira Vista – Yarnen 345.0 kV,L:10205:10297:345,122.2,442.0,38.6,112.6,fields,Rebuild line with higher-capacity conductor,4446000.0,464000.0
Q20-1630,2021-11-18,No Maries – Trowbridge 138.0 kV,L:10358:11099:138,1.0,True,Bel Air – Home 138.0 kV L,L:10354:10367:138,120.3,235.0,52.3,95.7,fields,Rebuild line with higher-capacity conductor,14924000.0,6163000.0
Q20-1630,2021-11-18,Jajome 3403 138-69 kV Transformer Bank #2,X:10447:138:69,0.9929225127057408,True,Jajome 3403 138-69 kV Autotransformer Unit 1,X:10447:138:69,116.4,164.0,61.6,74.9,fields,Replace transformer with higher-rated unit,4428000.0,1616000.0
Q20-1630,2021-11-18,Home – Bel Air 138.0 kV Line,L:10354:10367:138,1.0,True,Home – No Maries 138.0 kV,L:10354:10358:138,114.5,258.0,52.9,91.8,fields,Rebuild line with higher-capacity conductor,20460000.0,8350000.0
Q20-1630,2021-11-18,Nomaries – Home 138.0 kV,L:10354:10358:138,1.0,True,Home – Bel Air 138.0 kV,L:10354:10367:138,113.7,300.0,52.4,94.4,fields,Rebuild line with higher-capacity conductor,19936000.0,8211000.0
Q20-1630,2021-11-18,Bel Air – Fabrica Tenere 138.0 kV,L:10367:10497:138,1.0,True,Home Substation – No Aries 138.0 kV L,L:10354:10358:138,110.1,249.0,52.9,86.6,fields,Rebuild line with higher-capacity conductor,14302000.0,5837000.0
Q20-1630,2021-11-18,Ne-Hobbs – Harbor Beach 138.0 kV Line,L:9755:10214:138,1.0,True,Mira Vista – Yarnen 345.0 kV line,L:10205:10297:345,106.8,534.0,38.6,98.8,fields,Reconductor line,2510000.0,262000.0
Q20-1630,2021-11-18,Harbor Beach – Hickory 138.0 kV,L:9765:10214:138,1.0,True,Mira Vista – Yarnen 345.0 kV,L:10205:10297:345,104.9,590.0,38.6,97.7,fields,Reconductor line,2882000.0,301000.0
Q20-1630,2021-11-18,Mitchell Dam – Haggin 345.0 kV,L:9816:10265:345,1.0,True,Leavitt – Chancellor Row 345.0 kV,L:9944:9988:345,100.8,1420.0,19.0,99.3,fields,Reconductor line,9271000.0,253000.0
Q20-1630,2021-11-18,Skaggs Island Jct 2 – Mitchel Dam 345.0 kV L,L:9816:9975:345,1.0,True,Leavitt – Chancellor Row 345.0 kV,L:9944:9988:345,100.0,1754.0,21.4,98.7,fields,Reconductor line,20209000.0,566000.0
Q21-1643,2021-11-28,SANDBURG to JARRATT 138.0 kV,L:8602:8731:138,1.0,True,VIENNA OPERATIONS to EASTON 2 SUBSTATION 345.0 kV,L:9055:9068:345,150.2,542.0,27.4,,table,Rebuild line with higher-capacity conductor,9483000.0,235000.0
Q21-1643,2021-11-28,SANDBURG to SHERWOOD 138.0 kV L,L:8601:8602:138,1.0,True,VIENNA OPERATIONS to EASTON 2 345.0 kV,L:9055:9068:345,148.9,554.0,27.4,,table,Rebuild line with higher-capacity conductor,3424000.0,85000.0
Q21-1643,2021-11-28,HITCHLAND to SHERWOOD 138.0 kV L,L:8377:8601:138,1.0,True,VIENNA OPERATIONS to EASTON 2 345.0 kV,L:9055:9068:345,148.2,561.0,27.4,,table,Rebuild line with higher-capacity conductor,6786000.0,168000.0
Q21-1643,2021-11-28,NORTH LAKE to KIWI 138.0 kV Line,L:8356:8376:138,1.0,True,VIENNA OPERATIONS to EASTON 2 345.0 kV,L:9055:9068:345,147.4,528.0,23.7,,table,Rebuild line with higher-capacity conductor,5309000.0,126000.0
Q21-1643,2021-11-28,ESS LEWES to NEWMARK 138.0 kV,L:8366:8371:138,1.0,True,EASTON2 to VIENNA OPERATIOS 345.0 kV Line,L:9055:9068:345,146.8,427.0,20.9,,table,Rebuild line with higher-capacity conductor,11819000.0,246000.0
Q21-1643,2021-11-28,NORTH LAKE to HITCHLAND 138.0 kV,L:8356:8377:138,1.0,True,EASTON2 SUBSTATION to VIENNA OPERATIONS 345.0 kV,L:9055:9068:345,145.3,591.0,27.4,,table,Rebuild line with higher-capacity conductor,6481000.0,161000.0
Q21-1643,2021-11-28,CHEMOLITE to LAMMRS 138.0 kV,L:8729:8730:138,1.0,True,VIENNA OPERATIONS to EASTON 2 345.0 kV,L:9055:9068:345,137.9,318.0,16.6,,table,Rebuild line with higher-capacity conductor,7878000.0,208000.0
Q21-1643,2021-11-28,WYE MILLS to HOLSTON DAM 138.0 kV,L:9008:9010:138,1.0,True,CADY to EASTON 2 345.0 kV,L:8826:9068:345,131.2,231.0,5.8,,table,Rebuild line with higher-capacity conductor,6552000.0,125000.0
Q21-1643,2021-11-28,PARK AVE to HILLSBORO 138.0 kV,L:8600:8605:138,1.0,True,CADY to EASTON 2 345.0 kV,L:8826:9068:345,130.8,760.0,25.0,,table,Rebuild line with higher-capacity conductor,8640000.0,186000.0
Q21-1643,2021-11-28,W -STATION to ST BONIFACIUS 138.0 kV,L:9031:9039:138,1.0,True,SOUTHTOWN to VIENNA OPERATIONS 345.0 kV,L:9043:9055:345,129.5,1362.0,72.0,,table,Rebuild line with higher-capacity conductor,6451000.0,200000.0
Q21-1643,2021-11-28,CHEMOLITE to RANDALL COUNTY 138.0 kV,L:8729:8732:138,0.9973689283720859,False,VIENNA OPERATIONS to EASTON 2 345.0 kV,L:9055:9068:345,129.0,330.0,16.6,,table,Rebuild line with higher-capacity conductor,6496000.0,171000.0
Q21-1643,2021-11-28,ROBINSONVILLE to ANGOA 138.0 kV Line,L:8364:8365:138,1.0,True,QUINN to BULVERDE 138.0 kV,L:8381:8392:138,127.6,180.0,5.4,,table,Rebuild line with higher-capacity conductor,5567000.0,112000.0
Q21-1643,2021-11-28,PARK AVE to HARBOR 138.0 kV,L:8600:8976:138,1.0,True,CADY to EASTON 2 345.0 kV,L:8826:9068:345,124.8,410.0,9.5,,table,Rebuild line with higher-capacity conductor,18831000.0,295000.0
Q21-1643,2021-11-28,GRASONVILLE to MACON 138.0 kV line,L:8977:8983:138,1.0,True,EASTON 2 to CADY 345.0 kV,L:8826:9068:345,123.7,433.0,11.3,,table,Rebuild line with higher-capacity conductor,2434000.0,45000.0
Q21-1643,2021-11-28,CADY 345/138 kV TX,X:8826:345:138,0.993543197621113,True,DODD RD to CADY 345.0 kV,L:8826:9103:345,123.4,823.0,22.9,,table,Replace transformer with higher-rated unit,13336000.0,253000.0
Q21-1643,2021-11-28,CARANCAHUA to HOLSTON DAM 138.0 kV Line,L:8981:9010:138,1.0,True,CADY to EASTON 2 345.0 kV,L:8826:9068:345,123.3,235.0,5.5,,table,Rebuild line with higher-capacity conductor,13572000.0,259000.0
Q21-1643,2021-11-28,HARBOR to HOLSTON DAM 138.0 kV,L:8976:9010:138,1.0,True,EASTON 2 to CADY 345.0 kV L,L:8826:9068:345,123.1,432.0,9.5,,table,Rebuild line with higher-capacity conductor,22769000.0,357000.0
Q21-1643,2021-11-28,OAK HILL to LOUISA 138.0 kV line,L:8827:8828:138,1.0,True,CADY to DODD ROD 345.0 kV,L:8826:9103:345,122.6,324.0,9.6,,table,Rebuild line with higher-capacity conductor,2962000.0,58000.0
Q21-1643,2021-11-28,LOST HILLS to OAK HILL SUBSTATION 138.0 kV,L:8606:8827:138,1.0,True,CADY to DODD ROAD 345.0 kV,L:8826:9103:345,122.3,466.0,14.5,,table,Rebuild line with higher-capacity conductor,29265000.0,574000.0
Q21-1643,2021-11-28,CADY to LOUISA 138.0 kV,L:8826:8828:138,1.0,True,CADY to DODD ROAD 345.0 kV,L:8826:9103:345,121.3,338.0,9.6,,table,Rebuild line with higher-capacity conductor,4012000.0,79000.0
Q21-1643,2021-11-28,MESQUITE SUBSTATION to ARROYO TAP 138.0 kV L,L:8378:9047:138,1.0,True,VIENNA OPERATIONS SUBSTATION to SOUTHTOWN 345.0 kV,L:9043:9055:345,119.9,1151.0,27.8,,table,Rebuild line with higher-capacity conductor,1736000.0,28000.0
Q21-1643,2021-11-28,OCEAN CITY to REIDLAND 138.0 kV,L:9050:9095:138,1.0,True,VIENNA OPERATIONS to SOUTHTWN SUBSTATION 345.0 kV,L:9043:9055:345,119.3,1171.0,27.8,,table,Rebuild line with higher-capacity conductor,3743000.0,60000.0
Q21-1643,2021-11-28,ARROYO TAP to REIDLAND 138.0 kV,L:9047:9095:138,1.0,True,SOUTHTOWN SUBSTATION to VIENNA OPERATIONS 345.0 kV,L:9043:9055:345,119.3,1171.0,27.8,,table,Rebuild line with higher-capacity conductor,1313000.0,21000.0
Q21-1643,2021-11-28,CANDELARIA ARENAS 1718 to OCEAN CITY 138.0 kV,L:9048:9050:138,1.0,True,VIENNA OPERATIONS to SOUTHTOWN 345.0 kV,L:9043:9055:345,118.9,1187.0,27.8,,table,Rebuild line with higher-capacity conductor,2280000.0,37000.0
Q21-1643,2021-11-28,CADY to KEY LARGO 138.0 kV,L:8826:8831:138,1.0,True,CADY to DODD ROAD 345.0 kV,L:8826:9103:345,116.1,214.0,5.5,,table,Rebuild line with higher-capacity conductor,11992000.0,240000.0
Q19-1321,2021-12-17,OYSTER CREEK-S SAN ANTONIO 138kV,L:5730:5901:138,1.0,True,SOUTHGATE-KELLY LAKE 138kV,L:5722:5743:138,105.0,259.0,15.3,,table,Reconductor line,2061000.0,162000.0
Q19-1321,2021-12-17,FENNER-SOUTH SAN ANTONIO 138kV,L:5727:5730:138,1.0,True,SOUTHGATE SUBSTATION-KELLY LAKE 138kV,L:5722:5743:138,104.0,249.0,15.3,,table,Reconductor line,717000.0,57000.0
Q19-1321,2021-12-17,FENNER-CALEXICO 138kV line,L:5727:5985:138,1.0,True,SOUTHGATE-KELLY LAKE 138kV,L:5722:5743:138,103.4,239.0,15.3,,table,Reconductor line,1264000.0,100000.0
Q19-1336,2022-01-02,Ubc S Campus – Henry Crk 138 kV,L:17709:17712:138,1.0,True,Central Campus Unm – Henry Crk 138 kV,L:17057:17712:138,148.6,182.0,100.0,,table,Rebuild line with higher-capacity conductor,6883000.0,6883000.0
Q19-1336,2022-01-02,Ubc S Campus – Danz Ae Sw Sta 138 kV,L:17709:17711:138,1.0,True,Central Campus Unm – Henry Crk 138 kV L,L:17057:17712:138,137.1,192.0,100.0,,table,Rebuild line with higher-capacity conductor,15856000.0,15856000.0
Q19-1336,2022-01-02,Danz Ave Sw Sta – Cwec Tigerton Substation 138 kV L,L:17711:17722:138,1.0,True,Central Campus Unm – Henry Crk Substation 138 kV,L:17057:17712:138,126.2,202.0,100.0,,table,Rebuild line with higher-capacity conductor,6159000.0,6159000.0
Q19-1336,2022-01-02,Central Campus Unm – Henry Crk 138 kV,L:17057:17712:138,1.0,True,Ubc S Campus – Henry Creek 138 kV,L:17709:17712:138,121.1,223.0,100.0,,table,Rebuild line with higher-capacity conductor,9256000.0,9256000.0
Q19-1336,2022-01-02,Ellendae – Cwec Tigerton 138 kV,L:17722:17774:138,1.0,True,Central Campus Unm – Henry Crk Substation 138 kV,L:17057:17712:138,118.4,209.0,100.0,,table,Rebuild line with higher-capacity conductor,4929000.0,4929000.0
Q19-1336,2022-01-02,Albion Rd – Central Campus Unm 138 kV,L:17056:17057:138,1.0,True,Ubc S Campus – Henry Crk 138 kV line,L:17709:17712:138,110.9,234.0,100.0,,table,Rebuild line with higher-capacity conductor,5884000.0,5884000.0
Q19-1346,2021-12-16,CEREDO GENERATING STA SUBSTATION – BIG SANDY PEAKER PLANT 138 KV,L:17034:18615:138,1.0,True,HUBBARDSTOWN – TRISTATE 345 KV Line,L:17843:18705:345,207.7,225.0,77.1,,table,Rebuild line with higher-capacity conductor,3170000.0,2475000.0
Q19-1346,2021-12-16,BIG SANDY PEAKER PLANT – N FINDLAY 138 KV,L:17033:17034:138,1.0,True,BIG SANDY PEAKER PLANT – CEREDO GENERATING STATION 138 KV,L:17034:18615:138,158.9,236.0,100.0,,table,Rebuild line with higher-capacity conductor,4170000.0,4170000.0
Q19-1346,2021-12-16,TRISTATE – CEREDO GENERATING STA 138 KV line,L:18615:18705:138,1.0,True,HUBBARDSTOWN SUBSTATION – TRISTATE 345 KV,L:17843:18705:345,157.2,223.0,55.7,,table,Rebuild line with higher-capacity conductor,1307000.0,1203000.0
Q19-1346,2021-12-16,NORTH FINDLAY – FLEWELLEN 138 KV,L:17033:17036:138,1.0,True,CEREDO GENERATING STA – BIG SANDY PEAKER PLANT 138 KV,L:17034:18615:138,141.6,253.0,100.0,,table,Rebuild line with higher-capacity conductor,8423000.0,8423000.0
Q19-1346,2021-12-16,FLEWELLEN – BAKER 138 KV Line,L:17036:17860:138,1.0,True,CEREDO GENERATING STA SUBSTATION – BIG SANDY PEAKER PLANT 138 KV Line,L:17034:18615:138,134.6,260.0,100.0,,table,Rebuild line with higher-capacity conductor,14373000.0,14373000.0
Q19-1346,2021-12-16,CEREDO GENERATING STATION – KRS II KOLOA SOLAR 138 KV,L:18615:18616:138,1.0,True,CEREDO GENERATING STA – TRISTATE 138 KV,L:18615:18705:138,124.7,238.0,69.3,,table,Rebuild line with higher-capacity conductor,2229000.0,2123000.0
Q19-1346,2021-12-16,VALEMOUNT 138/1 kV Autotransformer,X:18338:138:1,0.9967098212335227,True,PENCE – VALEMOUNT 345 KV Line,L:18267:18338:345,110.2,448.0,6.4,,table,Replace transformer with higher-rated unit,5348000.0,634000.0
Q19-1353,2021-12-31,Hondo-Cloverdale 138kV,L:9238:9245:138,0.9990363507586667,False,Blue Ridge-Sheridan Alte 138kV,L:9225:9237:138,171.3,195.0,100.0,81.0,fields,Rebuild line with higher-capacity conductor,4968000.0,2209000.0
Q19-1353,2021-12-31,Mt. Union-Cloverdale 138kV,L:9238:9251:138,1.0,True,Blue Ridge-Sheridan Alte 138kV L,L:9225:9237:138,155.2,192.0,100.0,63.7,fields,Rebuild line with higher-capacity conductor,6292000.0,3413000.0
Q19-1353,2021-12-31,Blue Ridge-Sheridan Alte 138kV L,L:9225:9237:138,1.0,True,Cloverdale Substation-Hondo 138kV,L:9238:9245:138,153.3,218.0,100.0,72.5,fields,Rebuild line with higher-capacity conductor,17941000.0,7977000.0
Q19-1353,2021-12-31,Mt. Union-Sheridan Alte 138kV,L:9237:9251:138,1.0,True,Sheridan Alte Substation-Blue Ridge 138kV line,L:9225:9237:138,150.4,205.0,100.0,64.6,fields,Rebuild line with higher-capacity conductor,8679000.0,4707000.0
Q19-1353,2021-12-31,Vc Porterdale Hydroelectric-Neely 138kV L,L:9226:9227:138,1.0,True,Cloverdale-Hondo 138kV,L:9238:9245:138,106.1,277.0,52.3,72.8,fields,Reconductor line,746000.0,201000.0
Q19-1353,2021-12-31,Blue Ridge-Neely Substation 138kV,L:9225:9227:138,1.0,True,Cloverdale-Hondo 138kV,L:9238:9245:138,105.3,295.0,52.3,74.2,fields,Reconductor line,1909000.0,513000.0
Q20-1438,2021-12-19,SHINROCK / E FRANKLIN 100.0 kV,L:19843:19932:100,1.0,True,BEAVR / TREGO 500.0 kV L,L:19893:20264:500,241.5,121.0,57.4,155.9,fields,Rebuild line with higher-capacity conductor,5579000.0,5579000.0
Q20-1438,2021-12-19,SHINROCK / AVERY 100.0 kV,L:19843:19844:100,1.0,True,BEAVER / TREGO 500.0 kV,L:19893:20264:500,196.7,117.0,72.0,86.1,fields,Rebuild line with higher-capacity conductor,2465000.0,2465000.0
Q20-1438,2021-12-19,AVERY SUBSTATION / W LAFAYETTE CUMBERLAND AVENUE 100.0 kV,L:19844:19845:100,1.0,True,BEAVER / TREGO 500.0 kV,L:19893:20264:500,196.4,127.0,72.0,93.9,fields,Rebuild line with higher-capacity conductor,2706000.0,2706000.0
Q20-1438,2021-12-19,JOHN P MADGETT SUBSTATION / DOLLARHIDE 100.0 kV line,L:19936:19960:100,1.0,True,BEAVER SUBSTATION / EUFAULA 500.0 kV line,L:20264:20266:500,167.7,128.0,5.3,160.3,fields,Rebuild line with higher-capacity conductor,1571000.0,1571000.0
Q20-1438,2021-12-19,ROCK RAPIDS / IDYLWILD 100.0 kV,L:19935:19945:100,0.9979579451168843,False,TREGO / BEAVER 500.0 kV,L:19893:20264:500,161.3,159.0,27.0,130.7,fields,Rebuild line with higher-capacity conductor,2960000.0,2960000.0
Q20-1438,2021-12-19,IDYLWILD / RIPP 100.0 kV,L:19933:19935:100,1.0,True,TREGO / BEAVER 500.0 kV line,L:19893:20264:500,149.1,190.0,27.0,123.6,fields,Rebuild line with higher-capacity conductor,5552000.0,5552000.0
Q20-1438,2021-12-19,TIMBERLINE / CASTALIA 100.0 kV,L:20072:20124:100,1.0,True,AVERY SUBSTATION / W LAFAYETTE CUMBERLAND AVENUE 100.0 kV,L:19844:19845:100,141.1,163.0,58.4,76.7,fields,Rebuild line with higher-capacity conductor,10666000.0,10666000.0
Q20-1438,2021-12-19,AXTEL / RIPP 100.0 kV,L:19855:19933:100,1.0,True,TREGO / BEAVER 500.0 kV L,L:19893:20264:500,140.7,220.0,27.0,118.6,fields,Rebuild line with higher-capacity conductor,2469000.0,2469000.0
Q20-1438,2021-12-19,WHISKEYTOWN / E FRANKLIN 100.0 kV L,L:19853:19932:100,1.0,True,BEVER SUBSTATION / TREGO 500.0 kV,L:19893:20264:500,132.5,260.0,27.0,113.8,fields,Rebuild line with higher-capacity conductor,6214000.0,6214000.0
Q20-1438,2021-12-19,POTTER / CASTALIA 100.0 kV Line,L:19850:20072:100,1.0,True,AVERY / W LAFAYETTE CUMBERLAND AVENUE 100.0 kV,L:19844:19845:100,127.8,128.0,40.9,70.1,fields,Rebuild line with higher-capacity conductor,4684000.0,4684000.0
Q20-1438,2021-12-19,FLAT ROCK / W LAFAYETTE CUMBERLAND AVENUE 100.0 kV,L:19840:19845:100,1.0,True,AVERY / WEST LAFAYETTE CUMBERLAND AVENUE 100.0 kV,L:19844:19845:100,122.3,135.0,100.0,10.9,fields,Rebuild line with higher-capacity conductor,22305000.0,22305000.0
Q20-1438,2021-12-19,FLAT ROCK / ENERGY SHELBY COUNTY 100.0 kV,L:19840:20123:100,1.0,True,W LAFAYETTE CUMBERLAND AVENUE SUBSTATION / AVERY 100.0 kV Line,L:19844:19845:100,111.6,138.0,100.0,19.4,fields,Rebuild line with higher-capacity conductor,8851000.0,8851000.0
Q20-1438,2021-12-19,POWERSVILLE RD / ENERGY SHELBY COUNTY 100.0 kV,L:20080:20123:100,1.0,True,AVERY / W LAFAYETTE CUMBERLAND AVENUE SUBSTATION 100.0 kV,L:19844:19845:100,100.6,140.0,100.0,27.7,fields,Reconductor line,3029000.0,3029000.0
Q20-1465,2021-12-16,Bateville - Innovation 138.0 kV Line,L:10153:10156:138,1.0,True,Medical - Eagleville 138.0 kV,L:10151:10152:138,110.0,279.0,20.4,,table,Rebuild line with higher-capacity conductor,1273000.0,174000.0
Q20-1465,2021-12-16,Brodhead Sw Sta - Quantico 138.0 kV Line,L:10197:10270:138,1.0,True,Possum Point - Heiskell 138.0 kV,L:10142:10277:138,105.2,223.0,59.0,,table,Reconductor line,192000.0,92000.0
Q20-1465,2021-12-16,Bateville - Novec Country Clb 138.0 kV,L:10153:10160:138,1.0,True,Medical - Eagleville 138.0 kV,L:10151:10152:138,103.5,236.0,20.4,,table,Reconductor line,1273000.0,174000.0
Q20-1532,2021-12-27,GAGA-BARNHAM 138kV,L:17354:17355:138,1.0,True,SPEED-SILVER BAY POWER 138kV,L:17039:17353:138,167.7,190.0,100.0,,table,Rebuild line with higher-capacity conductor,2384000.0,706000.0
Q20-1532,2021-12-27,SPEED-GAGA 138kV L,L:17353:17354:138,1.0,True,SPEED-SILVER BAY POWER 138kV,L:17039:17353:138,161.9,209.0,100.0,,table,Rebuild line with higher-capacity conductor,3542000.0,1048000.0
Q20-1532,2021-12-27,SILVER BAY POWER-SPEED 138kV,L:17039:17353:138,1.0,True,SPEED-GAGA 138kV L,L:17353:17354:138,159.5,212.0,100.0,,table,Rebuild line with higher-capacity conductor,26599000.0,7873000.0
Q20-1532,2021-12-27,NAROD-BARNHAM 138kV,L:17209:17355:138,1.0,True,SILVER BAY POWER-SPEED 138kV line,L:17039:17353:138,156.4,191.0,100.0,,table,Rebuild line with higher-capacity conductor,12507000.0,3702000.0
Q20-1532,2021-12-27,SANTA MONICA-HAMBRICK 138kV Line,L:17303:17305:138,1.0,True,SPEED-SILVER BAY POWER 138kV line,L:17039:17353:138,127.7,218.0,100.0,,table,Rebuild line with higher-capacity conductor,4279000.0,1267000.0
Q20-1532,2021-12-27,BROCKPORT-NAROD 138kV,L:17209:17654:138,1.0,True,SPEED-SILVER BAY POWER 138kV,L:17039:17353:138,119.9,221.0,100.0,,table,Rebuild line with higher-capacity conductor,2510000.0,743000.0
Q20-1532,2021-12-27,56TH ST-SANTA MONICA 138kV,L:17210:17303:138,1.0,True,SILVER BAY POWER-SPEED SUBSTATION 138kV,L:17039:17353:138,113.9,228.0,100.0,,table,,,
Q20-1584,2021-12-29,RENAISSANCE STA - BLUE GOOSE 138 kV Line,L:6874:6896:138,1.0,True,TOMBSTONE - MARCUS HOOK ENERGY LP 500 kV line,L:6300:7163:500,105.6,191.0,6.4,,table,Reconductor line,245000.0,245000.0
Q20-1586,2021-12-17,HIGH FALLS - CROGHAN NY-SCENIC WOODS 100.0 kV,L:22031:22579:100,1.0,True,PARKROSE-TWIN BRANCH PV 100.0 kV,L:22015:22578:100,125.2,223.0,100.0,,table,Rebuild line with higher-capacity conductor,2651000.0,1860000.0
Q20-1586,2021-12-17,PARKROSE-TWIN BRANCH PV 100.0 kV L,L:22015:22578:100,1.0,True,SOUTH BEND-HIGH FALLS - CROGHAN NY 100.0 kV Line,L:22579:22586:100,125.1,248.0,64.8,,table,Rebuild line with higher-capacity conductor,6001000.0,1861000.0
Q20-1618,2021-12-21,Glen Oaks – S Texa 138kV L,L:9153:9216:138,1.0,True,Brush Tavern – Rustburg 138kV L,L:9220:9222:138,194.7,173.0,14.7,,table,Rebuild line with higher-capacity conductor,3032000.0,89000.0
Q20-1618,2021-12-21,S Colton – Flowood 138kV,L:9203:9284:138,1.0,True,Rustburg – Brush Tavern 138kV,L:9220:9222:138,118.2,285.0,31.2,,table,Rebuild line with higher-capacity conductor,2861000.0,91000.0
Q20-1618,2021-12-21,Arab – Dun Glenn 138kV,L:9206:9207:138,1.0,True,S Coton – Yaphank 138kV,L:9203:9205:138,116.5,172.0,5.7,,table,Rebuild line with higher-capacity conductor,4878000.0,144000.0
Q20-1618,2021-12-21,Louisa Genertion Facility Substation 345/138 kV TX,X:9643:345:138,0.9714905114997774,True,Fluvanna P.S – Louisa Generation Facility 345kV,L:9631:9643:345,114.9,1178.0,5.6,,table,Replace transformer with higher-rated unit,20596000.0,68000.0
Q20-1618,2021-12-21,Dun Glenn – Milagro 138kV,L:9207:9209:138,1.0,True,S Colton – Yaphank Substation 138kV,L:9203:9205:138,110.6,197.0,5.7,,table,Rebuild line with higher-capacity conductor,1344000.0,40000.0
Q20-1618,2021-12-21,Reach – Bluff City Substation 138kV,L:9121:9271:138,1.0,True,Scottsville – Rock Island Dam 138kV,L:9120:9137:138,106.9,614.0,6.7,,table,Reconductor line,6557000.0,36000.0
Q20-1618,2021-12-21,Franklin-Elk Grove – S Texa 138kV,L:9148:9153:138,1.0,True,Desert Outpost – S Texa 138kV,L:9152:9153:138,106.2,292.0,8.4,,table,Reconductor line,7095000.0,91000.0
Q20-1618,2021-12-21,Lake Lure – Littlefork 138kV line,L:9132:9138:138,1.0,True,Fluvanna P.S – Louisa Generation Facility 345kV,L:9631:9643:345,103.2,773.0,7.7,,table,Reconductor line,1950000.0,8000.0
Q20-1618,2021-12-21,Walworth – Shenandoah 138kV,L:9119:9275:138,1.0,True,Cover – Bear 345kV,L:9276:9669:345,102.3,442.0,5.5,,table,Reconductor line,15034000.0,322000.0
Q20-1618,2021-12-21,Mitchell Dam Substation – Haggin 345kV,L:9816:10265:345,1.0,True,Leavitt – Chancellor Row 345kV L,L:9944:9988:345,101.5,1420.0,6.9,,table,Reconductor line,8479000.0,11000.0
Q20-1618,2021-12-21,Aibonito Pds – Shenandoah 138kV L,L:9163:9275:138,1.0,True,Clover – Bear Substation 345kV Line,L:9276:9669:345,101.5,466.0,5.5,,table,Reconductor line,13645000.0,292000.0
Q20-1618,2021-12-21,Mitchell Dam – Skaggs Island Junction 2 345kV,L:9816:9975:345,1.0,True,Chancellor Row Substation – Leavitt 345kV,L:9944:9988:345,100.7,1754.0,7.3,,table,Reconductor line,15319000.0,19000.0
Q20-1618,2021-12-21,Grassmere – Red Hill 138kV,L:9109:9111:138,1.0,True,Bear – Clover Substation 345kV,L:9276:9669:345,100.7,407.0,5.6,,table,Reconductor line,1761000.0,32000.0
Q20-1623,2021-12-22,STEWART MOUNTAIN DAM to SHEPAUG 138 kV,L:7184:7322:138,1.0,True,SUGAR HILL to RITTER PARK 345 kV,L:7221:7290:345,100.2,339.0,5.1,99.0,fields,Reconductor line,662000.0,201000.0
Q19-1361,2022-01-15,Carmel 146Th St to Oak Creek 138.0 kV L,L:9167:9278:138,1.0,True,Bear to Clover 345.0 kV line,L:9276:9669:345,166.2,200.0,5.0,164.5,fields,Rebuild line with higher-capacity conductor,5943000.0,4330000.0
Q19-1361,2022-01-15,Ceiba Baja 7012 to Carmel 146Th St 138.0 kV Line,L:9166:9167:138,1.0,True,Bear to Clover 345.0 kV,L:9276:9669:345,164.8,204.0,5.0,163.1,fields,Rebuild line with higher-capacity conductor,6536000.0,4761000.0
Q19-1361,2022-01-15,Tangy Substation to Ceiba Baja 7012 138.0 kV,L:9159:9166:138,1.0,True,Bear to Clover 345.0 kV line,L:9276:9669:345,152.1,229.0,5.0,150.6,fields,Rebuild line with higher-capacity conductor,8001000.0,5829000.0
Q19-1361,2022-01-15,Michigan Power Lp to Osceola 138.0 kV,L:9201:9235:138,1.0,True,Aspen to Lowmoor 345.0 kV,L:9467:9666:345,111.0,355.0,6.2,109.8,fields,Rebuild line with higher-capacity conductor,11822000.0,124000.0
Q19-1361,2022-01-15,Lone Tree to Osceola 138.0 kV L,L:9235:9236:138,1.0,True,Aspen to Lowmoor 345.0 kV,L:9467:9666:345,110.9,361.0,6.2,109.7,fields,Rebuild line with higher-capacity conductor,4464000.0,47000.0
Q20-1391,2022-01-17,Thompson Peak Tap – East Towson 138.0 kV,L:8573:8586:138,1.0,True,Coldspring – Recovery Soco 138.0 kV,L:8571:8577:138,148.2,279.0,21.7,,table,Rebuild line with higher-capacity conductor,2637000.0,1121000.0
Q20-1391,2022-01-17,Center – E Towson 138.0 kV,L:8582:8586:138,1.0,True,Coldspring – Recovery Soco 138.0 kV line,L:8571:8577:138,135.4,400.0,21.0,,table,Rebuild line with higher-capacity conductor,9050000.0,1632000.0
Q20-1391,2022-01-17,Coldspring – Ctr Substation 138.0 kV,L:8571:8582:138,1.0,True,East Towson – Ctr 138.0 kV,L:8582:8586:138,130.5,347.0,12.1,,table,Rebuild line with higher-capacity conductor,933000.0,92000.0
Q20-1391,2022-01-17,Recovery Soco – Coldspring 138.0 kV L,L:8571:8577:138,1.0,True,Ctr – East Towson 138.0 kV Line,L:8582:8586:138,128.6,403.0,12.1,,table,Rebuild line with higher-capacity conductor,2751000.0,270000.0
Q20-1391,2022-01-17,E Towson – Lone Peak 138.0 kV line,L:8576:8586:138,1.0,True,Thompson Peak Tap – E Towson 138.0 kV,L:8573:8586:138,126.0,193.0,14.8,,table,Rebuild line with higher-capacity conductor,5343000.0,2074000.0
Q20-1391,2022-01-17,Center – Highgrove 138.0 kV Line,L:8572:8582:138,1.0,True,Sierra Pacific Lumber – Riva Road 345.0 kV,L:8407:8450:345,117.3,519.0,18.0,,table,Rebuild line with higher-capacity conductor,2901000.0,371000.0
Q20-1391,2022-01-17,Ramos Substation – Danskammer Generating Sta 138.0 kV,L:8505:8545:138,1.0,True,Highgrove – Ctr 138.0 kV,L:8572:8582:138,112.8,265.0,9.1,,table,Rebuild line with higher-capacity conductor,3250000.0,1170000.0
Q20-1391,2022-01-17,Westport – Warren 138.0 kV Line,L:8468:8476:138,1.0,True,Sierra Pacific Lumber 138 kV/1 kV TX,X:8450:138:1,110.6,318.0,6.4,,table,Rebuild line with higher-capacity conductor,1999000.0,370000.0
Q20-1391,2022-01-17,Danskammer Generating Station – Painters Mill 138.0 kV,L:8533:8545:138,1.0,True,Ctr – Highgrove 138.0 kV Line,L:8572:8582:138,109.0,250.0,9.1,,table,Reconductor line,820000.0,295000.0
Q20-1391,2022-01-17,Dpc New Lisbon – Thompson Peak Tap 138.0 kV Line,L:8471:8573:138,1.0,True,Hidalgo Smelter 345 kV/1 kV Autotransformer,X:8525:345:1,105.3,275.0,12.8,,table,Reconductor line,1078000.0,356000.0
Q20-1395,2022-01-24,Sylvan-Antelope - Hopson 100 KV,L:18881:19262:100,1.0,True,Kirtland Tap - Hopson 100 KV,L:18903:19262:100,105.9,140.0,5.2,,prose_loss,Reconductor line,1251000.0,394000.0
Q20-1450,2022-02-03,New Hanover County Wastec - Sister Lakes 100 KV,L:20982:20991:100,1.0,True,Sister Lakes - Berrien Springs 100 KV,L:20991:21710:100,123.6,94.0,49.8,,table,Rebuild line with higher-capacity conductor,11299000.0,11299000.0
Q20-1450,2022-02-03,New Hanover County Wastec - Cantonment 100 KV,L:20982:20983:100,1.0,True,Sister Lakes Substation - Berrien Springs 100 KV,L:20991:21710:100,117.7,117.0,49.8,,table,Rebuild line with higher-capacity conductor,2828000.0,2828000.0
Q20-1450,2022-02-03,W Loop Tap Sta - El Sol 100 KV,L:20984:20987:100,1.0,True,Imperial Valley - Medway Hydro 100 KV,L:20990:21521:100,115.0,193.0,100.0,,table,Rebuild line with higher-capacity conductor,4431000.0,4431000.0
Q20-1450,2022-02-03,El Sol - Sister Lakes 100 KV,L:20984:20991:100,1.0,True,Imperial Vly - Medway Hydro 100 KV,L:20990:21521:100,112.7,213.0,100.0,,table,Rebuild line with higher-capacity conductor,5152000.0,5152000.0
Q20-1450,2022-02-03,Medway Hydro - Imperial Vly 100 KV,L:20990:21521:100,1.0,True,Sister Lakes Substation - El Sol 100 KV L,L:20984:20991:100,112.7,213.0,100.0,,table,Rebuild line with higher-capacity conductor,11492000.0,11492000.0
Q20-1450,2022-02-03,Berrien Springs Substation - N Mesquite 100 KV Line 1,L:21710:22596:100,1.0,True,N Mesqute Substation - Berrien Springs 100 KV Cir. 2,L:21710:22596:100,110.0,153.0,38.5,,table,Reconductor line,3276000.0,3276000.0
Q20-1450,2022-02-03,Berrien Springs - Sister Lakes Substation 100 KV,L:20991:21710:100,1.0,True,Imperial Valley - Medway Hydro 100 KV,L:20990:21521:100,108.1,177.0,64.7,,table,Reconductor line,3165000.0,3165000.0
Q20-1450,2022-02-03,Berrien Springs - North Mesquite 100 KV,L:21710:22596:100,1.0,True,North Mesquite - Berrien Springs 100 KV,L:21710:22596:100,106.6,158.0,38.5,,table,Reconductor line,3276000.0,3276000.0
Q20-1450,2022-02-03,Hagar - West Loop Tap Station 100 KV,L:20985:20987:100,1.0,True,Imperial Vly - Medway Hydro 100 KV,L:20990:21521:100,100.5,124.0,54.2,,table,Reconductor line,1612000.0,1612000.0
Q20-1454,2022-01-20,TOANO 138/1kV Autotransformer,X:10014:138:1,0.9951564851119873,True,MIRA VISTA-YARNEN 345 KV,L:10205:10297:345,119.1,579.0,34.2,,table,Replace transformer with higher-rated unit,3787000.0,305000.0
Q20-1454,2022-01-20,DANC LFGTE FACILITY-ELKO 138 KV,L:9999:10081:138,1.0,True,YARNEN-MIRA VISTA 345 KV,L:10205:10297:345,118.4,282.0,9.9,,table,Rebuild line with higher-capacity conductor,7682000.0,642000.0
Q20-1454,2022-01-20,MCCARTNEY-YARNEN 345 KV line,L:9725:10297:345,1.0,True,FYFFE 345 kV/138 kV Autotransformer,X:11114:345:138,116.3,1656.0,50.3,,table,Rebuild line with higher-capacity conductor,119520000.0,10032000.0
Q20-1454,2022-01-20,FYFFE 345/138 kV TX,X:11114:345:138,0.9957949730324871,True,MCCARTNEY-YARNEN 345 KV,L:9725:10297:345,113.1,949.0,28.0,,table,Replace transformer with higher-rated unit,12867000.0,1128000.0
Q20-1454,2022-01-20,DANC LFGTE FACILITY-BONNY BROOK 138 KV,L:10081:10082:138,1.0,True,MIRA VISTA-YANEN 345 KV,L:10205:10297:345,112.6,282.0,9.9,,table,Rebuild line with higher-capacity conductor,6358000.0,531000.0
Q20-1454,2022-01-20,PORTLAND FL-BONNY BROOK 138 KV L,L:9840:10082:138,1.0,True,MIRA VISTA-YARNEN 345 KV,L:10205:10297:345,112.4,291.0,9.9,,table,Rebuild line with higher-capacity conductor,28593000.0,2386000.0
Q20-1454,2022-01-20,NO MANS LAND-VEREDA 3103 138 KV line,L:9754:9756:138,1.0,True,MICKENS-MIRA VISTA 345 KV,L:10128:10205:345,111.9,595.0,18.8,,table,Rebuild line with higher-capacity conductor,3962000.0,335000.0
Q20-1454,2022-01-20,MIRA VISTA 345-1 kV XFMR,X:10205:345:1,0.998941037892064,True,MIRA VISTA-MICKENS 345 KV,L:10128:10205:345,110.5,684.0,18.8,,table,Replace transformer with higher-rated unit,13424000.0,1137000.0
Q20-1454,2022-01-20,MICKNS-MIRA VISTA 345 KV Line,L:10128:10205:345,1.0,True,YARNEN-CALPINE KING ENERGY 345 KV,L:10297:10448:345,109.5,1472.0,56.7,,table,Reconductor line,7936000.0,830000.0
Q20-1454,2022-01-20,BATTLEFIELD-SYNATA HUGOTON 138 KV,L:9748:10015:138,1.0,True,MIRA VISTA-YARNEN 345 KV,L:10205:10297:345,109.0,665.0,15.0,,table,Reconductor line,675000.0,36000.0
Q20-1454,2022-01-20,CARROLL-CRITTENDEN 138 KV,L:9753:10126:138,1.0,True,MIRA VISTA-YARNEN 345 KV,L:10205:10297:345,108.6,375.0,10.7,,table,Reconductor line,2094000.0,176000.0
Q20-1454,2022-01-20,ROANOKE RAPIDS 345/138 kV XFMR,X:11130:345:138,0.9924663204683649,True,MCCARTNEY-YARNEN 345 KV L,L:9725:10297:345,107.3,992.0,24.9,,table,Replace transformer with higher-rated unit,23166000.0,1787000.0
Q20-1454,2022-01-20,YARNEN-MIRA VISTA 345 KV,L:10205:10297:345,1.0,True,YARNEN-CALPINE KING ENERY 345 KV,L:10297:10448:345,107.3,1859.0,57.9,,table,Reconductor line,27328000.0,2441000.0
Q20-1454,2022-01-20,WERNER W SUBSTATION-YAREN 138 KV line,L:9931:10297:138,1.0,True,YARNEN-MCCARTNEY 345 KV line,L:9725:10297:345,107.2,339.0,14.6,,table,Reconductor line,1958000.0,182000.0
Q20-1454,2022-01-20,SANGER-COCHISE 138 KV,L:10287:10296:138,1.0,True,MCCARTNEY-YARNEN 345 KV line,L:9725:10297:345,105.2,284.0,6.3,,table,Reconductor line,846000.0,49000.0
Q20-1454,2022-01-20,SMITHFIELD-CRITTENDEN 138 KV,L:9753:10006:138,1.0,True,MIRA VISTA-YARNEN 345 KV Line,L:10205:10297:345,103.3,245.0,8.6,,table,Reconductor line,4863000.0,657000.0
Q20-1454,2022-01-20,YARNEN 345 kV/138 kV Transformer,X:10297:345:138,0.9969858070405424,True,MCCARTNEY-YARNEN 345 KV,L:9725:10297:345,102.8,381.0,14.6,,table,Replace transformer with higher-rated unit,16375000.0,1521000.0
Q20-1454,2022-01-20,DEL ROSA SUBSTATION-MIRA VISTA 138 KV,L:9758:10205:138,1.0,True,MIRA VISTA-MICKENS 345 KV,L:10128:10205:345,102.6,712.0,18.8,,table,Reconductor line,1735000.0,147000.0
Q20-1454,2022-01-20,MIRA VISTA 138/1kV TX,X:10205:138:1,0.998941037892064,True,MICKENS-MIRA VISTA 345 KV line,L:10128:10205:345,102.6,712.0,18.8,,table,Replace transformer with higher-rated unit,4326000.0,366000.0
Q20-1454,2022-01-20,DEL ROSA-VEREDA 3103 138 KV,L:9756:9758:138,1.0,True,MICKENS-MIRA VISTA 345 KV Line,L:10128:10205:345,102.6,681.0,18.8,,table,Reconductor line,1744000.0,148000.0
Q20-1454,2022-01-20,BOBVILLE-AVRA VALLEY SUBSTATION 138 KV,L:10004:10010:138,1.0,True,MCCARTNEY-YARNEN SUBSTATION 345 KV,L:9725:10297:345,101.2,445.0,11.2,,table,Reconductor line,3445000.0,250000.0
Q20-1454,2022-01-20,SMITHFIELD-HANFORD 138 KV Line,L:10006:10007:138,1.0,True,MIRA VISTA SUBSTATION-YANEN 345 KV Line,L:10205:10297:345,101.0,256.0,8.7,,table,Reconductor line,675000.0,92000.0
Q20-1454,2022-01-20,EAST LONGMEADOW-SANGER 138 KV L,L:10177:10287:138,1.0,True,YARNEN-MCCARTNEY 345 KV L,L:9725:10297:345,100.5,566.0,11.1,,table,Reconductor line,2574000.0,160000.0
Q20-1454,2022-01-20,PORTLAND FL-KENNETH C COLEMAN 138 KV,L:9840:10079:138,1.0,True,YAREN-MIRA VISTA SUBSTATION 345 KV Line,L:10205:10297:345,100.5,187.0,5.5,,table,Reconductor line,9631000.0,1482000.0
Q20-1472,2022-01-29,Old Chapel to Hp Hood Ct 138.0 kV Line,L:9318:9395:138,1.0,True,Twin Lakes Alte to Huntley 138.0 kV,L:9819:10148:138,105.7,291.0,9.4,99.9,fields,Reconductor line,4762000.0,4762000.0
Q20-1472,2022-01-29,Ocean Rod to Monolith 138.0 kV,L:9400:9405:138,1.0,True,International Paper Valliant Ok to Kearneyville 345.0 kV,L:9399:17910:345,101.7,314.0,5.2,98.7,fields,Reconductor line,487000.0,94000.0
Q20-1472,2022-01-29,Pasco Cnty Solid Waste Resource Recovery to Novec Paradise 138.0 kV,L:10065:10067:138,1.0,True,Pasco Cnty Solid Waste Resource Recovery to Vmea Peaking Gen 138.0 kV,L:10065:10144:138,101.7,335.0,16.2,92.9,fields,Reconductor line,1163000.0,220000.0
Q20-1472,2022-01-29,Ocean Rd to Three Peaks 138.0 kV,L:9400:17898:138,1.0,True,Kearneyville to International Paper Valliant Ok 345.0 kV,L:9399:17910:345,101.7,297.0,5.2,98.5,fields,Reconductor line,1526000.0,295000.0
Q20-1472,2022-01-29,University Of Maine to Three Peaks 138.0 kV Line,L:17890:17898:138,1.0,True,International Paper Valliant Ok to Kearneyville Substation 345.0 kV line,L:9399:17910:345,101.6,293.0,5.2,98.4,fields,Reconductor line,1447000.0,279000.0
Q20-1472,2022-01-29,Plum Pt Energy Sta to University Of Maine 138.0 kV Line,L:9401:17890:138,1.0,True,Kearneyville to International Paper Valliant Ok Substation 345.0 kV,L:9399:17910:345,101.5,286.0,5.2,98.2,fields,Reconductor line,384000.0,74000.0
Q20-1472,2022-01-29,Mabton to Plum Pt Energy Station 138.0 kV,L:9401:17892:138,1.0,True,International Paper Valliant Ok to Kearneyville Substation 345.0 kV,L:9399:17910:345,101.5,270.0,5.2,98.0,fields,Reconductor line,1006000.0,194000.0
Q20-1472,2022-01-29,Twin Lakes Alte to T.S. Power 138.0 kV Line,L:10147:10148:138,1.0,True,Loudn to Thomaston 345.0 kV L,L:9864:10070:345,101.5,401.0,34.6,85.9,fields,Reconductor line,1455000.0,249000.0
Q20-1472,2022-01-29,Mammoth Pacific 2 to T.S. Power Substation 138.0 kV Line,L:10143:10147:138,1.0,True,Loudon to Thomaston 345.0 kV,L:9864:10070:345,101.5,379.0,34.6,84.9,fields,Reconductor line,1187000.0,203000.0
Q20-1472,2022-01-29,Wheeler to Mammoth Pacific 2 138.0 kV Line,L:9927:10143:138,1.0,True,Loudon to Thomaston 345.0 kV,L:9864:10070:345,101.5,349.0,34.6,83.5,fields,Reconductor line,3214000.0,549000.0
Q20-1472,2022-01-29,Mabton to Southampton 138.0 kV,L:17892:17904:138,1.0,True,International Paper Valliant Ok to Kearneyville 345.0 kV,L:9399:17910:345,101.4,262.0,5.2,97.8,fields,Reconductor line,1242000.0,240000.0
Q20-1472,2022-01-29,Celeron to Southmpton 138.0 kV,L:17903:17904:138,1.0,True,International Paper Valliant Ok to Kearneyville Substation 345.0 kV Line,L:9399:17910:345,101.3,252.0,5.2,97.5,fields,Reconductor line,1083000.0,209000.0
Q20-1472,2022-01-29,Creston Nelson to Wpcp 138.0 kV,L:9817:18212:138,1.0,True,Santa Rosa Energy Center to Balch 138.0 kV Line,L:9403:9404:138,100.9,285.0,5.0,97.7,fields,Reconductor line,1567000.0,850000.0
Q20-1472,2022-01-29,Creston Nelson to 3 Mile Knoll Substation 138.0 kV,L:9817:18213:138,1.0,True,Santa Rosa Energy Ctr to Balch 138.0 kV,L:9403:9404:138,100.8,275.0,5.0,97.5,fields,Reconductor line,2121000.0,1150000.0
Q20-1490,2022-02-03,Ft Humbug 345 kV/138 kV TX,X:8103:345:138,0.9997297226954076,True,Ft Humbug - W Campus 345 KV Line,L:7673:8103:345,131.4,356.0,44.6,,table,Replace transformer with higher-rated unit,21976000.0,10703000.0
Q20-1490,2022-02-03,Northside Drive - Volcano 138 KV,L:6699:6701:138,1.0,True,Ft Humbug - Coronet 500 KV,L:6421:8103:500,118.6,180.0,13.4,,table,Rebuild line with higher-capacity conductor,5786000.0,3735000.0
Q20-1490,2022-02-03,Northside Drive - Buxton 138 KV,L:6474:6699:138,1.0,True,Coronet - Ft Humbug Substation 500 KV line,L:6421:8103:500,117.8,185.0,13.4,,table,Rebuild line with higher-capacity conductor,6353000.0,4101000.0
Q20-1490,2022-02-03,Yeagertown Substation - Buxton 138 KV,L:6474:8106:138,1.0,True,Coronet - Ft Humbug 500 KV,L:6421:8103:500,108.7,206.0,13.4,,table,Reconductor line,2932000.0,1893000.0
Q20-1502,2022-01-19,Spills-Carrizo Plains 100 kV,L:23064:23067:100,1.0,True,Carrizo Plains-N Knox 100 kV Line,L:23064:23066:100,139.6,122.0,75.0,23.1,fields,Rebuild line with higher-capacity conductor,2414000.0,2313000.0
Q20-1502,2022-01-19,Carrizo Pains Substation-North Knox 100 kV L,L:23064:23066:100,1.0,True,Basscreek Substation-Wallisville 100 kV Line,L:23273:23289:100,138.3,137.0,41.9,80.6,fields,Rebuild line with higher-capacity conductor,4114000.0,3079000.0
Q20-1502,2022-01-19,Basscreek-Wallisville 100 kV,L:23273:23289:100,1.0,True,North Knox-Carrizo Plains 100 kV L,L:23064:23066:100,119.9,139.0,25.0,86.0,fields,Rebuild line with higher-capacity conductor,6497000.0,5740000.0
Q20-1502,2022-01-19,N Knox-Stuttgart Ricuskey 100 kV Ckt 1,L:23015:23066:100,1.0,True,Stuttgart Ricuskey-North Knox Substation 100 kV Circuit 2,L:23015:23066:100,110.1,140.0,31.6,67.6,fields,Rebuild line with higher-capacity conductor,1290000.0,956000.0
Q20-1502,2022-01-19,North Knox-Stttgart Ricuskey 100 kV Cir. 2,L:23015:23066:100,1.0,True,Stuttgart Ricuskey-North Knox 100 kV Ckt 1,L:23015:23066:100,110.1,140.0,31.6,67.6,fields,Rebuild line with higher-capacity conductor,1290000.0,956000.0
Q20-1502,2022-01-19,Wallisville Substation-Lullwater 100 kV Ckt 2,L:23289:23304:100,1.0,True,Wallisville-Lullwater 100 kV #1,L:23289:23304:100,108.8,158.0,8.7,98.4,fields,Reconductor line,2100000.0,776000.0
Q20-1502,2022-01-19,Battle Mtn Substation-Spills 100 kV Ckt 1,L:22986:23067:100,1.0,True,Spills-Battle Mountain 100 kV,L:22986:23067:100,108.8,140.0,24.4,75.9,fields,Reconductor line,1035000.0,602000.0
Q20-1502,2022-01-19,Battle Mountain-Spills 100 kV line,L:22986:23067:100,1.0,True,Battle Mtn-Spills 100 kV Cir. 1,L:22986:23067:100,108.8,140.0,24.4,75.9,fields,Reconductor line,1035000.0,602000.0
Q20-1502,2022-01-19,Dairymans-Pueblo Xtra 230 kV #2,L:23416:24035:230,1.0,True,Dairymans-Pueblo Xtra 230 kV Ckt 1,L:23416:24035:230,107.9,1013.0,9.0,106.2,fields,Reconductor line,16888000.0,219000.0
Q20-1502,2022-01-19,Dairymans-Pueblo Xtra 230 kV Line,L:23416:24035:230,1.0,True,Pueblo Xtra-Dairymans 230 kV Line 2,L:23416:24035:230,106.4,1027.0,9.0,104.8,fields,Reconductor line,16888000.0,219000.0
Q20-1502,2022-01-19,Henry D King-Basscreek 100 kV,L:22823:23273:100,1.0,True,Carrizo Plains-North Knox 100 kV,L:23064:23066:100,106.2,135.0,25.0,71.4,fields,Reconductor line,426000.0,377000.0
Q20-1552,2022-01-25,Lg&E; Canal-Hopson 100 KV #1,L:17154:19262:100,1.0,True,Lg&E; Canal-Hopson 100 KV,L:17154:19262:100,114.1,155.0,5.7,,prose_overloaded,Rebuild line with higher-capacity conductor,387000.0,54000.0
Q20-1552,2022-01-25,Maracaibo Substation-Universiity Substation 138 KV,L:17010:17444:138,1.0,True,Pine Bluff Watson Chapel-Carraizo 1201 345 KV,L:17208:17847:345,110.5,255.0,31.9,,prose_overloaded,Rebuild line with higher-capacity conductor,3931000.0,622000.0
Q20-1552,2022-01-25,Picnic Point-Oakland Ave 230 KV,L:19208:19258:230,0.9946211603267368,False,Mexico Intertie-Newberry Vlg 230 KV L,L:19242:19257:230,101.8,628.0,8.2,,prose_overloaded,Reconductor line,7286000.0,223000.0
Q20-1552,2022-01-25,Schertz-Sierra Pine 138 KV,L:17045:17048:138,1.0,True,Sierra Pine-Carntown 138 KV,L:17045:17050:138,100.2,209.0,8.9,,prose_overloaded,Reconductor line,3776000.0,233000.0
Q20-1552,2022-01-25,Eldorado 345/138kV Auto,X:17328:345:138,0.9963080317992461,True,Carraizo 1201-Pine luff Watson Chapel 345 KV,L:17208:17847:345,117.7,402.0,15.8,,prose_loss,Replace transformer with higher-rated unit,18453000.0,763000.0
Q20-1552,2022-01-25,Lg&E; Canal-Hopson 100 KV,L:17154:19262:100,1.0,True,Lg&E; Canal-Hopson Substation 100 KV #1,L:17154:19262:100,114.1,155.0,5.7,,prose_loss,Rebuild line with higher-capacity conductor,387000.0,54000.0
Q20-1552,2022-01-25,Finley Combustion-Prager 138 KV line,L:17151:17576:138,1.0,True,Bodo-Bluestem Substation 230 KV Line,L:18878:18898:230,105.7,264.0,5.7,,prose_loss,Reconductor line,1140000.0,68000.0
Q20-1552,2022-01-25,Bluestm 230 kV/1 kV TX,X:18878:230:1,0.9290260717289983,True,Tamarisk-Osawatomie 230 KV line,L:19213:19221:230,101.1,634.0,5.8,,prose_loss,Replace transformer with higher-rated unit,6991000.0,331000.0
Q20-1552,2022-01-25,Bluestem-Bodo 230 KV,L:18878:18898:230,1.0,True,Osawatomie-Tmarisk 230 KV L,L:19213:19221:230,136.4,498.0,5.8,,prose_colon,Rebuild line with higher-capacity conductor,14876000.0,704000.0
Q20-1552,2022-01-25,Hot Springs-Southside Wastewater Treatment Plant 100 KV line,L:18790:19215:100,1.0,True,Bluestem-Bodo 230 KV Line,L:18878:18898:230,121.4,216.0,14.4,,prose_colon,Rebuild line with higher-capacity conductor,841000.0,25000.0
Q20-1552,2022-01-25,Brincken'S Corner-Autaugaville 100 KV,L:18792:18793:100,1.0,True,Bluestem-Bodo 230 KV Line,L:18878:18898:230,117.6,167.0,13.0,,prose_colon,Rebuild line with higher-capacity conductor,2262000.0,66000.0
