project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q20-1552,2022-01-25,Southside Wastewater Treatment Plant-Osawatomie 100 KV,L:19215:19221:100,1.0,True,Bluestem-Bodo 230 KV L,L:18878:18898:230,112.1,249.0,10.8,,prose_colon,Rebuild line with higher-capacity conductor,1815000.0,59000.0
Q20-1552,2022-01-25,Hot Springs-Irick 100 KV,L:18790:19203:100,1.0,True,Bluestem-Bodo 230 KV line,L:18878:18898:230,107.2,207.0,14.4,,prose_colon,Reconductor line,813000.0,24000.0
Q20-1552,2022-01-25,Carraizo 1201-Pine Bluff Watson Chapel 345 KV,L:17208:17847:345,1.0,True,Lee County Solid Waste Energy Substation-Cooper 345 KV,L:17603:17857:345,104.0,1227.0,13.6,,prose_colon,Reconductor line,12084000.0,250000.0
Q20-1552,2022-01-25,Firstenergy Albright-Bedford 138 KV,L:16987:17009:138,1.0,True,Pine Bluff Watson Chapel-Carraizo 1201 Substation 345 KV,L:17208:17847:345,101.6,201.0,57.8,,prose_colon,Reconductor line,12136000.0,4170000.0
Q20-1566,2022-02-01,JAMES BLACK TP / SHERWOD FOREST 100 kV Circuit 1,L:18726:18735:100,1.0,True,SHERWOOD FOREST / JAMES BLACK TAP SUBSTATION 100 kV Circuit 2,L:18726:18735:100,152.7,162.0,57.2,,table,Rebuild line with higher-capacity conductor,5403000.0,5403000.0
Q20-1566,2022-02-01,SHERWOOD FOREST / JAMES BLACK TAP 100 kV #2,L:18726:18735:100,1.0,True,JAMES BLACK TAP / SHERWOOD FOREST 100 kV,L:18726:18735:100,148.5,167.0,57.2,,table,Rebuild line with higher-capacity conductor,5403000.0,5403000.0
Q20-1566,2022-02-01,SIBLEY NO TWO / GOLDTOWN 100 kV Line,L:19018:19021:100,1.0,True,SHERWOOD FOREST 230/1kV TX,X:18726:230:1,146.9,112.0,21.2,,table,Rebuild line with higher-capacity conductor,4490000.0,4490000.0
Q20-1566,2022-02-01,MECHANICVILLE HYDROELECTRIC STA / SMITHERS 100 kV,L:19337:19345:100,1.0,True,SMITHERS / MECHNICVILLE HYDROELECTRIC STA 100 kV #2,L:19337:19345:100,135.8,187.0,10.6,,table,Rebuild line with higher-capacity conductor,3223000.0,3223000.0
Q20-1566,2022-02-01,MECHANICVILLE HYDROEECTRIC STA SUBSTATION / SMITHERS 100 kV,L:19337:19345:100,1.0,True,MECHANICVILLE HYDROELECTRIC STA / SMITHERS 100 kV #1,L:19337:19345:100,135.6,188.0,10.6,,table,Rebuild line with higher-capacity conductor,3223000.0,3223000.0
Q20-1566,2022-02-01,RIO BRAVO / SHERWOOD FOREST 100 kV line,L:18725:18726:100,1.0,True,FLATLICK 500/1 kV Transformer,X:19571:500:1,126.9,163.0,21.5,,table,Rebuild line with higher-capacity conductor,4736000.0,2091000.0
Q20-1566,2022-02-01,PUERTA DE TIERRA / SPRINGFIELD - NICHOLS ST 100 kV,L:19362:19366:100,1.0,True,SHERWOOD FOREST 230 kV/1 kV Autotransformer,X:18726:230:1,126.7,144.0,26.9,,table,Rebuild line with higher-capacity conductor,7839000.0,7839000.0
Q20-1566,2022-02-01,W LAFAYETTE SUBSTATION / MOSSYROCK 100 kV,L:19007:19565:100,1.0,True,SHERWOOD FOREST 230 kV/1 kV TX,X:18726:230:1,124.1,147.0,7.2,,table,Rebuild line with higher-capacity conductor,9884000.0,9884000.0
Q20-1566,2022-02-01,UKNOWN12262 / W LAFAYETTE 100 kV,L:19006:19007:100,1.0,True,SHERWOOD FOREST 230-1 kV Auto,X:18726:230:1,120.4,145.0,7.2,,table,Rebuild line with higher-capacity conductor,4807000.0,4807000.0
Q20-1566,2022-02-01,UKNOWN12262 / WEST LANCASTER 100 kV,L:19006:19022:100,1.0,True,SHERWOOD FOREST 230 kV/1 kV Transformer,X:18726:230:1,118.5,144.0,7.2,,table,Rebuild line with higher-capacity conductor,5806000.0,5806000.0
Q20-1566,2022-02-01,MILL RUN / ELKVIEW COAL SUBSTATION 100 kV,L:19364:19531:100,1.0,True,SHERWOOD FOREST 230/1kV Transformer,X:18726:230:1,118.1,167.0,26.9,,table,Rebuild line with higher-capacity conductor,3550000.0,3550000.0
Q20-1566,2022-02-01,SPRINGFIELD - NICHOLS ST / RIO BRAVO 100 kV line,L:18725:19362:100,1.0,True,SHERWOOD FOREST 230 kV/1 kV XFMR,X:18726:230:1,118.0,143.0,26.9,,table,Rebuild line with higher-capacity conductor,11928000.0,11928000.0
Q20-1566,2022-02-01,SNIPES / JAMES BLACK TAP 100 kV Line 1,L:18730:18735:100,1.0,True,SNPES / JAMES BLACK TAP 100 kV Line 2,L:18730:18735:100,117.7,160.0,31.7,,table,Rebuild line with higher-capacity conductor,4424000.0,4424000.0
Q20-1566,2022-02-01,JAMES BLACK TAP / SNIPES 100 kV Cir. 2,L:18730:18735:100,1.0,True,JAMES BLACK TAP / SNIPES 100 kV Cir. 1,L:18730:18735:100,117.7,160.0,31.7,,table,Rebuild line with higher-capacity conductor,4424000.0,4424000.0
Q20-1566,2022-02-01,MILLRUN / PUERTA DE TIERRA 100 kV,L:19364:19366:100,1.0,True,SHERWOOD FOREST SUBSTATION 230/1kV Transformer,X:18726:230:1,114.1,169.0,26.9,,table,Rebuild line with higher-capacity conductor,11640000.0,11640000.0
Q20-1566,2022-02-01,CATLETT / MECHANICVILLE HYDROELECTRIC STA 100 kV,L:19337:19341:100,1.0,True,MECHANICVILLE HYDROELECTRIC STA / BUTT VALLEY 100 kV,L:19337:19454:100,112.8,145.0,5.6,,table,Rebuild line with higher-capacity conductor,8777000.0,8777000.0
Q20-1566,2022-02-01,WEST LANCASTER / CHOUPIQUE 100 kV,L:19019:19022:100,1.0,True,SHEWOOD FOREST 230 kV/1 kV Autotransformer,X:18726:230:1,102.2,133.0,7.2,,table,Reconductor line,1599000.0,1599000.0
Q20-1566,2022-02-01,BOYD / BUTT VLY 100 kV,L:19453:19454:100,1.0,True,SHERWOOD FOREST 230/1kV Autotransformer,X:18726:230:1,101.7,113.0,26.7,,table,Reconductor line,2490000.0,2490000.0
Q20-1576,2022-01-23,N Lake – Kiwi 138 KV,L:8356:8376:138,1.0,True,Easton 2 – Vienna Operations 345 KV line,L:9055:9068:345,127.6,528.0,24.5,,table,Rebuild line with higher-capacity conductor,5351000.0,269000.0
Q20-1576,2022-01-23,Sandburg – Jarratt 138 KV,L:8602:8731:138,1.0,True,Vienna Operations – Easton 2 345 KV,L:9055:9068:345,127.4,542.0,27.0,,table,Rebuild line with higher-capacity conductor,7110000.0,356000.0
Q20-1576,2022-01-23,Sherwood – Sandburg 138 KV,L:8601:8602:138,1.0,True,Vienna Operatons – Easton 2 Substation 345 KV L,L:9055:9068:345,126.7,554.0,27.0,,table,Rebuild line with higher-capacity conductor,3974000.0,199000.0
Q20-1576,2022-01-23,Hitchland – Sherwood 138 KV line,L:8377:8601:138,1.0,True,Vienna Operations – Easton 2 345 KV,L:9055:9068:345,126.3,561.0,27.0,,table,Rebuild line with higher-capacity conductor,4967000.0,249000.0
Q20-1576,2022-01-23,North Lake – Hitchland 138 KV,L:8356:8377:138,1.0,True,Vienna Operations – Easton 2 Substation 345 KV,L:9055:9068:345,124.5,591.0,27.0,,table,Rebuild line with higher-capacity conductor,6909000.0,346000.0
Q20-1576,2022-01-23,Chemolite – Lammers 138 KV,L:8729:8730:138,1.0,True,Easton 2 – Vienna Operations 345 KV,L:9055:9068:345,123.8,318.0,15.3,,table,Rebuild line with higher-capacity conductor,4470000.0,222000.0
Q20-1576,2022-01-23,Ess Lewes – Newmrk 138 KV,L:8366:8371:138,1.0,True,Easton 2 – Vienna Operations 345 KV,L:9055:9068:345,122.2,427.0,25.1,,table,Rebuild line with higher-capacity conductor,9470000.0,482000.0
Q20-1576,2022-01-23,St Bonifacius – West -Station 138 KV,L:9031:9039:138,1.0,True,Vienna perations – Southtown 345 KV,L:9043:9055:345,116.2,1362.0,53.6,,table,Rebuild line with higher-capacity conductor,6331000.0,301000.0
Q20-1576,2022-01-23,Wye Mills – Holston Dam 138 KV,L:9008:9010:138,1.0,True,Easton 2 – Cady 345 KV line,L:8826:9068:345,116.0,231.0,6.4,,table,Rebuild line with higher-capacity conductor,8753000.0,373000.0
Q20-1576,2022-01-23,Chemolite – Randall County 138 KV,L:8729:8732:138,0.9947853540730555,False,Vienna Operations – Eason 2 345 KV Line,L:9055:9068:345,115.2,330.0,15.3,,table,Rebuild line with higher-capacity conductor,7119000.0,354000.0
Q20-1576,2022-01-23,Park Ave – Hillsboro 138 KV,L:8600:8605:138,1.0,True,Cady – Easton 2 345 KV,L:8826:9068:345,112.9,760.0,24.8,,table,Rebuild line with higher-capacity conductor,5686000.0,247000.0
Q20-1576,2022-01-23,Carancahua – Holston Dam 138 KV,L:8981:9010:138,1.0,True,Easton 2 – Cady 345 KV,L:8826:9068:345,109.4,235.0,6.0,,table,Reconductor line,3530000.0,150000.0
Q20-1576,2022-01-23,Park Ave – Harbor 138 KV,L:8600:8976:138,1.0,True,Cady – Easton 2 345 KV L,L:8826:9068:345,108.8,410.0,12.2,,table,Reconductor line,5628000.0,230000.0
Q20-1576,2022-01-23,Cady 345/138 kV Transformer Bank,X:8826:345:138,0.9903979943864814,True,Cady – Dodd Rd 345 KV L,L:8826:9103:345,108.7,823.0,26.7,,table,Replace transformer with higher-rated unit,21593000.0,970000.0
Q20-1576,2022-01-23,Robinsonville – Angola 138 KV Line,L:8364:8365:138,1.0,True,Quinn Substation – Bulverde 138 KV Line,L:8381:8392:138,108.1,180.0,6.6,,table,Reconductor line,2311000.0,115000.0
Q20-1576,2022-01-23,Harbor Substation – Holston Dam 138 KV line,L:8976:9010:138,1.0,True,Cady – Easto 2 345 KV,L:8826:9068:345,108.1,432.0,12.2,,table,Reconductor line,7287000.0,298000.0
Q20-1576,2022-01-23,Grasonville – Macon 138 KV,L:8977:8983:138,1.0,True,Cady – Easton 2 345 KV line,L:8826:9068:345,107.6,433.0,12.4,,table,Reconductor line,627000.0,26000.0
Q20-1576,2022-01-23,Oak Hill – Louisa Substation 138 KV,L:8827:8828:138,1.0,True,Dodd Rd – Cady 345 KV,L:8826:9103:345,107.1,324.0,11.0,,table,Reconductor line,1188000.0,55000.0
Q20-1576,2022-01-23,Mesquite – Arroyo Tap 138 KV,L:8378:9047:138,1.0,True,Sothtown – Vienna Operations Substation 345 KV,L:9043:9055:345,106.7,1151.0,46.2,,table,Reconductor line,1299000.0,70000.0
Q20-1576,2022-01-23,Cady – Louisa 138 KV L,L:8826:8828:138,1.0,True,Cady – Dodd Road 345 KV line,L:8826:9103:345,106.6,338.0,11.0,,table,Reconductor line,1226000.0,56000.0
Q20-1576,2022-01-23,Ocean City – Reidland 138 KV,L:9050:9095:138,1.0,True,Southtown Substation – Vienna Operations 345 KV L,L:9043:9055:345,106.4,1171.0,46.2,,table,Reconductor line,1154000.0,62000.0
Q20-1576,2022-01-23,Reidland – Arroyo Tap 138 KV,L:9047:9095:138,1.0,True,Southtown Substation – Vienna Operations 345 KV Line,L:9043:9055:345,106.4,1171.0,46.2,,table,Reconductor line,700000.0,38000.0
Q20-1576,2022-01-23,Candelaria Arenas 1718 – Ocean City 138 KV,L:9048:9050:138,1.0,True,Southtown – Vienna Operations 345 KV,L:9043:9055:345,106.2,1187.0,46.2,,table,Reconductor line,1539000.0,83000.0
Q20-1576,2022-01-23,Lost Hills – Oak Hill 138 KV,L:8606:8827:138,1.0,True,Cady – Dodd Rd 345 KV,L:8826:9103:345,105.6,466.0,15.9,,table,Reconductor line,8862000.0,389000.0
Q20-1576,2022-01-23,Cady – KeyLargo 138 KV,L:8826:8831:138,1.0,True,Cady – Dodd Rd Substation 345 KV,L:8826:9103:345,103.4,214.0,6.9,,table,Reconductor line,2806000.0,143000.0
Q20-1619,2022-01-20,Myrtle Pt - George Neal S 230 kV,L:19637:19717:230,1.0,True,Swan Vly - Trego Substation 500 kV,L:19617:19893:500,127.5,1448.0,8.0,,table,Rebuild line with higher-capacity conductor,21326000.0,524000.0
Q20-1619,2022-01-20,George Neal South Substation - Zona Libre 6007 Substation 230 kV,L:19705:19717:230,1.0,True,Swan Valley - Trego 500 kV,L:19617:19893:500,126.9,1476.0,8.0,,table,Rebuild line with higher-capacity conductor,34870000.0,857000.0
Q20-1619,2022-01-20,Montpelier Electric Generating Sta - Dooville 230 kV,L:22098:22708:230,1.0,True,Montpelier Electric Generating Station - Wabash 500 kV,L:22708:22742:500,113.3,1172.0,14.7,,table,Rebuild line with higher-capacity conductor,24198000.0,603000.0
Q20-1624,2022-02-03,AUBURN RD - PRIDES CORNER 345 KV Line,L:8275:18699:345,1.0,True,RONCO SUBSTATION - FIRSTENERGY FT MARTIN POWER STA 345 KV line,L:8280:18688:345,107.1,1662.0,31.4,104.8,fields,Reconductor line,3430000.0,104000.0
Q20-1624,2022-02-03,KEARNEYVILLE - INTERNATIONAL PAPER VALLIANT OK 345 KV,L:9399:17910:345,1.0,True,PRIDES CORNER - MORGANTOWN ENERGY FACILITY 345 KV,L:18689:18699:345,105.4,1675.0,5.2,105.1,fields,Reconductor line,27729000.0,682000.0
Q21-1669,2022-01-20,AEP PETTIT AVENUE - HOHENWALD 100kV,L:21786:21801:100,1.0,True,WAYNEDALE - STATE STREET SUBSTATION 230kV,L:21763:21774:230,181.8,162.0,8.6,,prose_overloaded,Rebuild line with higher-capacity conductor,2013000.0,1126000.0
Q21-1669,2022-01-20,PAGAT SUBSTATION - TRIER 100kV,L:21771:21785:100,1.0,True,WAYNEDALE - STATE ST 230kV,L:21763:21774:230,130.6,126.0,7.0,,prose_overloaded,Rebuild line with higher-capacity conductor,2833000.0,2833000.0
Q21-1669,2022-01-20,PEAVINE - HHENWALD 100kV L,L:21784:21801:100,1.0,True,STATE STREET - WAYNEDALE SUBSTATION 230kV,L:21763:21774:230,131.4,262.0,12.9,,prose_loss,Rebuild line with higher-capacity conductor,1602000.0,383000.0
Q21-1669,2022-01-20,WAYNEDALE - AEP PETTIT AVENUE 100kV Ckt 1,L:21763:21786:100,1.0,True,STAT ST - WAYNEDALE 230kV,L:21763:21774:230,103.7,396.0,9.2,,prose_loss,Reconductor line,461000.0,84000.0
Q21-1669,2022-01-20,WAYNEDALE 230-100 kV Transformer,X:21763:230:100,0.999226524256762,True,WAYNEDALE - STATE ST 230kV,L:21763:21774:230,103.2,268.0,6.1,,prose_loss,Replace transformer with higher-rated unit,6669000.0,4279000.0
Q21-1669,2022-01-20,WAYNEDALE 230/100 kV Autotransformer T4,X:21763:230:100,0.999226524256762,True,STATE ST - WAYNEDALE 230kV,L:21763:21774:230,103.2,268.0,6.1,,prose_loss,Replace transformer with higher-rated unit,6669000.0,4279000.0
Q21-1669,2022-01-20,INDUSTRIAL PARK - CORNUTA SUBSTATION 100kV L,L:21766:21795:100,1.0,True,WAYNEDALE - STATE ST 230kV Line,L:21763:21774:230,148.0,115.0,5.1,,prose_colon,Rebuild line with higher-capacity conductor,1013000.0,1013000.0
Q21-1669,2022-01-20,SPY RUN - INDUSTRIAL PARK 100kV,L:21793:21795:100,1.0,True,WAYNEDALE - STATE ST 230kV,L:21763:21774:230,130.0,223.0,8.5,,prose_colon,Rebuild line with higher-capacity conductor,1785000.0,391000.0
Q21-1669,2022-01-20,SEGS 5 - AEP PETTIT AVENUE 100kV line,L:21764:21786:100,1.0,True,STATE ST - WAYNEDALE SUBSTATION 230kV,L:21763:21774:230,113.1,334.0,10.1,,prose_colon,Rebuild line with higher-capacity conductor,3103000.0,632000.0
Q21-1669,2022-01-20,WAYNEDALE - AEP PETTIT AVENUE 100kV,L:21763:21786:100,1.0,True,WAYNEDALE - STATE STREET 230kV,L:21763:21774:230,103.7,396.0,9.2,,prose_colon,Reconductor line,461000.0,84000.0
Q21-1669,2022-01-20,WYNEDALE 230 kV/100 kV XFMR #1,X:21763:230:100,0.9404029948449971,True,STATE STREET - WAYNEDALE 230kV,L:21763:21774:230,103.2,268.0,6.1,,prose_colon,Replace transformer with higher-rated unit,6669000.0,4279000.0
Q21-1669,2022-01-20,WAYNEDALE 230/100 kV Auto T2,X:21763:230:100,0.999226524256762,True,WAYNEALE - STATE ST SUBSTATION 230kV L,L:21763:21774:230,103.2,268.0,6.1,,prose_colon,Replace transformer with higher-rated unit,6669000.0,4279000.0
Q21-1672,2022-02-03,CITY OF BRYAN - MOSAIC CO TAMPA FACILITY 100.0 kV Line,L:19827:20243:100,1.0,True,LOCKWOOD RD - MAUCKPORT 100.0 kV,L:19839:20084:100,139.4,116.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,5933000.0,5933000.0
Q21-1672,2022-02-03,SPEARMAN CITY - SYLMAR E SUBSTATION 100.0 kV line,L:19368:19373:100,1.0,True,SPEARMAN CITY - WELTON MOHAWK 100.0 kV,L:19368:20065:100,138.3,122.0,7.2,,prose_overloaded,Rebuild line with higher-capacity conductor,2499000.0,2499000.0
Q21-1672,2022-02-03,BORDER TAP SUBSTATION - HESPERIA 100.0 kV line,L:19857:19867:100,1.0,True,LOCKWOOD RD - MAUCKPORT 100.0 kV,L:19839:20084:100,130.0,105.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,11420000.0,11420000.0
Q21-1672,2022-02-03,BORDER TAP - MAYBERRY 100.0 kV,L:19867:20297:100,1.0,True,MAUCKPORT - LOCKWOOD RD 100.0 kV,L:19839:20084:100,128.4,113.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,15595000.0,15595000.0
Q21-1672,2022-02-03,CELINA SOLAR PROJECT 1 LLC - WELTON MOHAWK 100.0 kV line,L:19545:20065:100,1.0,True,SYLMAR EAST - SPEARMAN CITY 100.0 kV Line,L:19368:19373:100,118.0,119.0,6.6,,prose_overloaded,Rebuild line with higher-capacity conductor,6564000.0,6564000.0
Q21-1672,2022-02-03,LAKESIDE 2 - COVANTA HENNEPIN ENERGY SUBSTATION 100.0 kV Line,L:19858:19866:100,1.0,True,SWAN VLY SUBSTATION - TREGO 500.0 kV,L:19617:19893:500,108.2,175.0,22.1,,prose_overloaded,Reconductor line,2202000.0,1018000.0
Q21-1672,2022-02-03,DUTTON PUMP - CELINA SOLAR PROJECT 1 LLC 100.0 kV,L:19367:19545:100,1.0,True,SWA VLY SUBSTATION - MUSKOGEE SUBSTATION 500.0 kV,L:19617:20269:500,134.3,133.0,7.7,,prose_loss,Rebuild line with higher-capacity conductor,5039000.0,5039000.0
Q21-1672,2022-02-03,SYLMAR E - CELINA SOLAR PROJECT 1 LLC 100.0 kV,L:19373:19545:100,1.0,True,SPEARMAN CITY - WELTON MOHAWK SUBSTATION 100.0 kV,L:19368:20065:100,130.4,125.0,7.2,,prose_loss,Rebuild line with higher-capacity conductor,6756000.0,6756000.0
Q21-1672,2022-02-03,MAUCKPORT - CHIMACUM 100.0 kV Line,L:20083:20084:100,1.0,True,LAKE SERENE - LOCKWOOD RD 100.0 kV,L:19835:19839:100,120.6,134.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,7517000.0,7517000.0
Q21-1672,2022-02-03,BEAVERLEY - GEISEL MONUMENT 100.0 kV L,L:19610:19618:100,1.0,True,EAST DRAINAGE CANAL - ST. LAWRENCE 230.0 kV,L:18742:18961:230,101.1,187.0,5.1,,prose_loss,Reconductor line,825000.0,825000.0
Q21-1672,2022-02-03,LAKE SERENE - LOCKWOOD RD 100.0 kV,L:19835:19839:100,1.0,True,LOCKWOOD RD - MAUCKPORT 100.0 kV,L:19839:20084:100,142.1,124.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,8533000.0,8533000.0
Q21-1672,2022-02-03,SPEARMAN CITY - WELTON MOHAWK 100.0 kV,L:19368:20065:100,1.0,True,SPEARMAN CITY - SYLMAR E 100.0 kV Line,L:19368:19373:100,141.1,110.0,6.6,,prose_colon,Rebuild line with higher-capacity conductor,4621000.0,4621000.0
Q21-1672,2022-02-03,LAKE SERENE - MOSAIC CO TAMPA FACILITY 100.0 kV,L:19835:20243:100,1.0,True,LOCKWOOD RD - MAUCKPORT 100.0 kV Line,L:19839:20084:100,140.1,121.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,5797000.0,5797000.0
Q21-1672,2022-02-03,MAUCKPORT - LOCKWOOD RD 100.0 kV,L:19839:20084:100,1.0,True,LOCKWOOD RD - LAKE SERENE 100.0 kV L,L:19835:19839:100,135.8,130.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,9619000.0,9619000.0
Q21-1672,2022-02-03,CITY OF BRYAN - MAYBERRY 100.0 kV,L:19827:20297:100,1.0,True,LOCKWOOD RD - MAUCKPORT 100.0 kV line,L:19839:20084:100,132.9,109.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,364000.0,364000.0
Q21-1672,2022-02-03,COVANTA HENNEPIN ENERGY SUBSTATION - CHUB LAKE 100.0 kV line,L:19866:19868:100,1.0,True,TREGO - SWAN VLY 500.0 kV L,L:19617:19893:500,106.8,190.0,22.1,,prose_colon,Reconductor line,1832000.0,847000.0
Q21-1672,2022-02-03,HESPERIA - CHUB LAE 100.0 kV L,L:19857:19868:100,0.9973254517713466,True,TREGO - SWAN VALLEY 500.0 kV Line,L:19617:19893:500,105.3,210.0,22.1,,prose_colon,Reconductor line,1282000.0,593000.0
Q21-1672,2022-02-03,SOUTHWEST LIMA - BEAVERLEY 100.0 kV L,L:19610:19621:100,1.0,True,E DRAINAGE CAAL - ST. LAWRENCE 230.0 kV line,L:18742:18961:230,100.9,199.0,5.1,,prose_colon,Reconductor line,808000.0,808000.0
Q21-1672,2022-02-03,LENKURT - SOUTHWEST LIMA 100.0 kV,L:19621:19622:100,1.0,True,E DRAINAGE CANAL - ST. LAWRENCE 230.0 kV,L:18742:18961:230,100.7,210.0,5.1,,prose_colon,Reconductor line,1608000.0,1608000.0
Q21-1680,2022-01-30,North Vly-W Danville 15 100kV,L:22951:23074:100,1.0,True,Weyerhaeuser Co-N Vly 100kV Line,L:23036:23074:100,153.0,129.0,9.0,146.0,fields,Rebuild line with higher-capacity conductor,3725000.0,200000.0
Q21-1680,2022-01-30,Lawrence Hill-North Valley 100kV,L:23032:23074:100,1.0,True,East Jackson 1&2-Dyckesville 100kV,L:23017:23470:100,135.5,209.0,10.0,130.7,fields,Rebuild line with higher-capacity conductor,1450000.0,63000.0
Q21-1680,2022-01-30,E Jackson 1&2-Allaattah 100kV Cir. 1,L:23017:23030:100,1.0,True,E Jackson 1&2-Allapattah 100kV Cir. 2,L:23017:23030:100,122.3,142.0,22.3,106.5,fields,Rebuild line with higher-capacity conductor,1144000.0,508000.0
Q21-1680,2022-01-30,E Jackson 1&2-Allapattah 100kV #2,L:23017:23030:100,1.0,True,E Jackson 1&2-Allapattah 100kV,L:23017:23030:100,122.3,142.0,22.3,106.5,fields,Rebuild line with higher-capacity conductor,1144000.0,508000.0
Q21-1680,2022-01-30,Wildwood Substation-Blue Island 100kV Cir. 2,L:22955:22964:100,1.0,True,Wildwood-Blue Island 100kV,L:22955:22964:100,120.5,165.0,25.1,105.2,fields,Rebuild line with higher-capacity conductor,1843000.0,924000.0
Q21-1680,2022-01-30,Wildwood-Blue Island 100kV,L:22955:22964:100,1.0,True,Wildwood-Blue Island Substation 100kV Cir. 2,L:22955:22964:100,115.1,173.0,25.1,100.4,fields,Rebuild line with higher-capacity conductor,1843000.0,924000.0
Q21-1680,2022-01-30,E Jackson 1&2-Dyckesville 100kV Line,L:23017:23470:100,1.0,True,Shoreham Power Station-Castle Afb 100kV,L:22969:23500:100,114.1,204.0,13.6,107.4,fields,Rebuild line with higher-capacity conductor,1999000.0,182000.0
Q21-1680,2022-01-30,Blue Island-Bayou Vista 100kV,L:22959:22964:100,1.0,True,Bayou Vista-Blue Island Substation 100kV Circuit 1,L:22959:22964:100,111.8,148.0,49.3,78.2,fields,Reconductor line,387000.0,250000.0
Q21-1680,2022-01-30,Franz Holmes Substation-Sand Ridge 100kV,L:22325:22839:100,1.0,True,Lansing-Dyckesville 100kV L,L:22968:23470:100,110.6,138.0,8.1,104.7,fields,Rebuild line with higher-capacity conductor,1388000.0,208000.0
Q21-1680,2022-01-30,Robbins Community Power Llc-Sand Bar 100kV Cir. 2,L:22946:23473:100,1.0,True,Robbins Community Power Llc-Sand Bar 100kV Cir. 1,L:22946:23473:100,108.4,161.0,13.1,100.2,fields,Reconductor line,828000.0,280000.0
Q21-1680,2022-01-30,Weyerhaeuser Co-North Delphos 100kV line,L:23036:23046:100,1.0,True,West Danville 15-North Valley 100kV,L:22951:23074:100,107.6,131.0,16.9,94.7,fields,Reconductor line,602000.0,164000.0
Q21-1680,2022-01-30,Lansing-Dyckesville 100kV Line,L:22968:23470:100,1.0,True,Sand Ridge-Castle Afb 100kV Line,L:22839:22969:100,106.4,302.0,13.5,101.9,fields,Reconductor line,486000.0,39000.0
Q21-1680,2022-01-30,Sand Ridge-Castle Afb Substation 100kV L,L:22839:22969:100,1.0,True,Lansing-Dyckesville 100kV,L:22968:23470:100,104.5,270.0,10.6,100.6,fields,Reconductor line,248000.0,18000.0
Q21-1680,2022-01-30,Bayou Vista-Blue Island 100kV Ckt 1,L:22959:22964:100,1.0,True,Bayou Vista-Blue Island 100kV,L:22959:22964:100,103.9,159.0,49.3,72.7,fields,Reconductor line,387000.0,250000.0
Q21-1680,2022-01-30,Shoreham Power Sta-Castle Afb 100kV,L:22969:23500:100,1.0,True,E Jackson 1&2-Dyckesville Substation 100kV,L:23017:23470:100,102.9,212.0,7.3,99.5,fields,Reconductor line,973000.0,57000.0
Q21-1680,2022-01-30,9202-9206-Robbins Community Power Llc 100kV,L:22929:22946:100,1.0,True,West Danville 15 Substation-Blakfoot Substation 230kV,L:22951:23514:230,102.4,133.0,15.0,91.0,fields,,,
Q21-1680,2022-01-30,Sand Bar-Wildwood 100kV Ckt 1,L:22955:23473:100,1.0,True,Wildood-Sad Bar 100kV Cir. 2,L:22955:23473:100,101.6,174.0,13.6,93.8,fields,Reconductor line,589000.0,199000.0
Q21-1680,2022-01-30,Wildwood Substation-Sand Bar 100kV,L:22955:23473:100,1.0,True,Wildwood-Sand Bar 100kV Line 1,L:22955:23473:100,101.6,174.0,13.6,93.8,fields,Reconductor line,589000.0,199000.0
Q21-1680,2022-01-30,Blue Island-Allapattah Substation 100kV,L:22964:23030:100,1.0,True,Blue Island-Allapattah 100kV Line,L:22964:23030:100,101.4,140.0,20.4,86.7,fields,Reconductor line,1623000.0,858000.0
Q21-1680,2022-01-30,Allapattah-Blue Island 100kV Cir. 2,L:22964:23030:100,1.0,True,Blue Island-Allapattah 100kV Line 1,L:22964:23030:100,101.4,140.0,20.4,86.7,fields,Reconductor line,1623000.0,858000.0
Q21-1680,2022-01-30,Robbins Community Power Llc-Sand Bar 100kV Line 1,L:22946:23473:100,1.0,True,Robbins Community Power Llc-Sand Bar 100kV,L:22946:23473:100,100.2,174.0,13.1,92.6,fields,Reconductor line,828000.0,280000.0
Q20-1374,2022-03-03,ST BONIFACIUS-W -STATION SUBSTATION 138kV,L:9031:9039:138,1.0,True,VIENNA OPERATIONS-SOUTHTOWN 345kV line,L:9043:9055:345,237.9,417.0,53.6,,table,Rebuild line with higher-capacity conductor,9035000.0,310000.0
Q20-1374,2022-03-03,RANDALL COUNTY-CHEMOLITE 138kV line,L:8729:8732:138,0.9947853540730555,False,VIENNA OPERATIONS SUBSTATION-EASTON 2 345kV,L:9055:9068:345,101.8,230.0,15.3,,table,Reconductor line,3040000.0,107000.0
Q20-1399,2022-02-27,KENTUCKY DAM – STOCK ISLAND 138kV,L:9589:9630:138,1.0,True,KENTUCKY DAM – DEERFIELD BEACH 138kV,L:9589:9590:138,174.4,218.0,100.0,4.7,fields,Rebuild line with higher-capacity conductor,5726000.0,5726000.0
Q20-1399,2022-02-27,KENTUCKY DAM – DEERFIELD BEACH 138kV Line,L:9589:9590:138,1.0,True,STOCK ISLAND – KENTUCKY DAM SUBSTATION 138kV,L:9589:9630:138,169.9,224.0,100.0,4.6,fields,Rebuild line with higher-capacity conductor,5749000.0,5749000.0
Q20-1399,2022-02-27,WHITE MESA – DEERFIELD BEACH 138kV L,L:9590:9593:138,1.0,True,KENTUCY DAM – STOCK ISLAND 138kV,L:9589:9630:138,161.8,230.0,100.0,8.1,fields,Rebuild line with higher-capacity conductor,27196000.0,27196000.0
Q20-1399,2022-02-27,BROADFORD – WHITE MESA 138kV,L:9593:9594:138,1.0,True,KENTUCKY DAM – STOCK ISLAND 138kV,L:9589:9630:138,138.9,259.0,100.0,12.0,fields,Rebuild line with higher-capacity conductor,2106000.0,2106000.0
Q20-1399,2022-02-27,OROVADA – TOLSON 138kV line,L:9559:9567:138,1.0,True,43RD & S. LAND – CEMENT PLANT 138kV,L:9586:9587:138,135.9,226.0,38.7,69.0,fields,Rebuild line with higher-capacity conductor,18728000.0,5891000.0
Q20-1399,2022-02-27,TOLSON – US ORD DEPOT-HERLNG 138kV,L:9567:9610:138,1.0,True,43RD & S. LAND – CEMENT PLANT 138kV,L:9586:9587:138,126.4,253.0,38.7,66.5,fields,Rebuild line with higher-capacity conductor,10139000.0,3189000.0
Q20-1399,2022-02-27,PALMER – N BRISTOL 138kV,L:9254:16806:138,1.0,True,E BERKSHIRE – WOLF HILLS ENERGY 345kV,L:9670:16805:345,112.3,265.0,23.4,77.8,fields,Rebuild line with higher-capacity conductor,4342000.0,1613000.0
Q20-1399,2022-02-27,PALMER – WOLF HILLS ENERGY 138kV,L:9254:9670:138,1.0,True,WOLF HILLS ENERGY – E BERKSHIRE 345kV,L:9670:16805:345,108.8,288.0,23.4,77.0,fields,Reconductor line,776000.0,288000.0
Q20-1399,2022-02-27,HYAK – FRIENDSHIP 138kV,L:9617:9618:138,1.0,True,STA 11 – STOCK ISLAND 138kV,L:9629:9630:138,107.3,237.0,29.8,58.2,fields,Reconductor line,1352000.0,444000.0
Q20-1399,2022-02-27,NASSAU – INSKIP 138kV,L:9229:9230:138,1.0,True,LOST NATION – NO TROY SUBSTATION 138kV,L:9526:9529:138,107.2,188.0,25.2,54.8,fields,Reconductor line,3037000.0,1639000.0
Q20-1399,2022-02-27,DAFFIN GIN – WHITING AVE 138kV line,L:9599:9605:138,1.0,True,FRIENDSHIP – VACHERIE 138kV L,L:9616:9618:138,106.2,167.0,14.4,72.6,fields,Reconductor line,1432000.0,400000.0
Q20-1399,2022-02-27,WHITIG AVE – TORRINGTON TERMINAL 138kV Line,L:9591:9605:138,1.0,True,VACHERIE – FRIENDSHIP 138kV,L:9616:9618:138,105.0,178.0,14.4,73.4,fields,Reconductor line,5223000.0,1459000.0
Q20-1399,2022-02-27,INSKIP – BLUEFIELD AVENUE 138kV,L:9230:18376:138,1.0,True,LOST NATION – NO TROY 138kV,L:9526:9529:138,103.6,187.0,25.2,51.0,fields,Reconductor line,2356000.0,1271000.0
Q20-1458,2022-03-01,GAGA / BARNHAM 138 KV line,L:17354:17355:138,1.0,True,SILVER BAY POWER / SPEED 138 KV,L:17039:17353:138,125.6,190.0,100.0,78.5,fields,Rebuild line with higher-capacity conductor,2556000.0,825000.0
Q20-1458,2022-03-01,SPEED / GAGA 138 KV,L:17353:17354:138,1.0,True,SILVER BAY POWER / SPEED 138 KV L,L:17039:17353:138,123.8,209.0,100.0,80.8,fields,Rebuild line with higher-capacity conductor,3788000.0,1223000.0
Q20-1458,2022-03-01,SILVER BAY POWER / SPEED 138 KV,L:17039:17353:138,1.0,True,SPEED / GAGA 138 KV,L:17353:17354:138,121.9,212.0,100.0,79.6,fields,Rebuild line with higher-capacity conductor,21669000.0,6996000.0
Q20-1458,2022-03-01,BARNHAM / NAROD 138 KV line,L:17209:17355:138,1.0,True,SILVER BAY POWER / SPEED 138 KV,L:17039:17353:138,114.4,191.0,100.0,67.5,fields,Rebuild line with higher-capacity conductor,20487000.0,6615000.0
Q20-1483,2022-02-24,N DAYTON – JIM BRIDGER 138kV,L:6513:6515:138,1.0,True,LAKIN MUNICIPAL 345/138kV TX,X:6511:345:138,105.5,255.0,5.5,,table,Reconductor line,526000.0,526000.0
Q20-1483,2022-02-24,GRAND – SIMMS 138kV Line,L:6512:6516:138,1.0,True,LAKIN MUNICIPAL 345/138 kV Autotransformer,X:6511:345:138,104.4,223.0,5.5,,table,Reconductor line,784000.0,784000.0
Q20-1483,2022-02-24,KENNETH FORD – DWP 138kV line,L:7037:7039:138,1.0,True,ARCHBALD POWER STATION SUBSTATION – CHAMERS SPRINGS 500kV L,L:7096:7166:500,102.6,227.0,22.6,,table,Reconductor line,999000.0,373000.0
Q20-1496,2022-02-16,Panda – Goat Rock 138 KV Line,L:18048:18593:138,1.0,True,Panda – Northern Steel Casting 138 KV,L:18048:18050:138,122.1,188.0,9.9,,table,Rebuild line with higher-capacity conductor,9160000.0,2945000.0
Q20-1496,2022-02-16,Goa Rock – Northern Steel Casting 138 KV,L:18050:18593:138,1.0,True,Panda – Northern Steel Casting Substation 138 KV,L:18048:18050:138,118.0,199.0,9.9,,table,Rebuild line with higher-capacity conductor,7619000.0,2450000.0
Q20-1496,2022-02-16,Panda Substation – Northern Steel Casting 138 KV,L:18048:18050:138,1.0,True,Northern Steel Casting – Goat Rock 138 KV,L:18050:18593:138,114.8,226.0,11.0,,table,Rebuild line with higher-capacity conductor,3440000.0,1106000.0
Q20-1496,2022-02-16,Menlo – Carlsbad Waterfield 138 KV,L:18044:18045:138,1.0,True,Menlo – W Woodland 138 KV,L:18045:18176:138,108.7,205.0,9.8,,table,Reconductor line,1690000.0,1280000.0
Q20-1538,2022-03-02,Huntington Court Substation to Steamboat 138 kV,L:9242:9243:138,1.0,True,Vinton Substation to Vc Porterdale Hydroelectric 138 kV,L:9226:9543:138,108.7,224.0,51.4,78.7,fields,Reconductor line,1458000.0,534000.0
Q20-1538,2022-03-02,Muddy Ranch to Steamboat 138 kV,L:9242:9540:138,1.0,True,Huntington Court to Steamboat 138 kV,L:9242:9243:138,108.6,184.0,100.0,37.2,fields,Reconductor line,1063000.0,1063000.0
Q20-1538,2022-03-02,Louisa Generation Facility to North Anna 345 kV line,L:9643:10279:345,1.0,True,Louisa Generation Facility to Carrabelle Substation 345 kV Line,L:9643:10291:345,101.6,2511.0,11.8,101.0,fields,Reconductor line,29560000.0,388000.0
Q20-1567,2022-03-04,Fort Garland / Briarcliff Substation 100kV,L:19729:19810:100,1.0,True,Imperial / Eufaula 500kV,L:19780:20266:500,266.2,138.0,47.7,,table,Rebuild line with higher-capacity conductor,2878000.0,2878000.0
Q20-1567,2022-03-04,119Th St / Briarcliff 100kV,L:19763:19810:100,1.0,True,Eufaula / Imperial 500kV,L:19780:20266:500,255.1,132.0,47.7,,table,Rebuild line with higher-capacity conductor,1217000.0,1217000.0
Q20-1567,2022-03-04,Ft Garland / Beach Grove Substation 100kV L,L:19729:19939:100,1.0,True,Imperial / Eufaula 500kV,L:19780:20266:500,184.0,146.0,17.2,,table,Rebuild line with higher-capacity conductor,3894000.0,3894000.0
Q20-1567,2022-03-04,Marcos / Cleveland Thermal 100kV,L:19771:20279:100,1.0,True,Scranton / Marcos 100kV,L:19744:20279:100,171.3,130.0,8.0,,table,Rebuild line with higher-capacity conductor,1443000.0,757000.0
Q20-1567,2022-03-04,Fowles / Wellington 1 100kV L,L:19808:19809:100,1.0,True,Eufaula / Imperial 500kV,L:19780:20266:500,167.0,134.0,5.9,,table,Rebuild line with higher-capacity conductor,2841000.0,2841000.0
Q20-1567,2022-03-04,Fashion / Getty 100kV,L:19731:19940:100,1.0,True,Getty / Fashion 100kV Line 1,L:19731:19940:100,163.8,157.0,11.4,,table,Rebuild line with higher-capacity conductor,4168000.0,4168000.0
Q20-1567,2022-03-04,Fashion / Abbe 100kV Line 2,L:19940:19961:100,1.0,True,Fashion / Abbe Substation 100kV Line 1,L:19940:19961:100,161.2,179.0,12.5,,table,Rebuild line with higher-capacity conductor,3523000.0,3523000.0
Q20-1567,2022-03-04,W Union / Wellington 1 100kV,L:19764:19808:100,1.0,True,Eufaula Substation / Imperial Substation 500kV,L:19780:20266:500,155.6,120.0,5.9,,table,Rebuild line with higher-capacity conductor,2396000.0,2396000.0
Q20-1567,2022-03-04,Getty / Fashion Substation 100kV line,L:19731:19940:100,1.0,True,Getty / Fashion 100kV #2,L:19731:19940:100,155.1,165.0,11.4,,table,Rebuild line with higher-capacity conductor,4168000.0,4168000.0
Q20-1567,2022-03-04,Fahion / Abbe 100kV,L:19940:19961:100,1.0,True,Fashion / Abbe 100kV,L:19940:19961:100,152.1,190.0,12.5,,table,Rebuild line with higher-capacity conductor,3523000.0,3523000.0
Q20-1567,2022-03-04,Scranton / Marcos 100kV L,L:19744:20279:100,1.0,True,Marcos / Cleveland Therml 100kV,L:19771:20279:100,148.9,130.0,6.7,,table,Rebuild line with higher-capacity conductor,2806000.0,2257000.0
Q20-1567,2022-03-04,Venture / Sierraville 100kV L,L:19953:19954:100,1.0,True,Sierraville / Venture 100kV,L:19953:19954:100,130.8,147.0,5.1,,table,Rebuild line with higher-capacity conductor,1364000.0,1364000.0
Q20-1567,2022-03-04,Sierraville / Venture 100kV Line 2,L:19953:19954:100,1.0,True,Venture Substation / Sierraville 100kV #1,L:19953:19954:100,130.8,147.0,5.1,,table,Rebuild line with higher-capacity conductor,1364000.0,1364000.0
Q20-1567,2022-03-04,Nrdonia / Hills 100kV,L:20205:20207:100,1.0,True,Chamberlin / Imperial 230kV,L:19780:20091:230,124.8,157.0,5.2,,table,Rebuild line with higher-capacity conductor,3828000.0,427000.0
Q20-1567,2022-03-04,Getty / Ix Ctr 100kV,L:19728:19731:100,1.0,True,Ft Garland / Briarcliff 100kV line,L:19729:19810:100,124.8,168.0,7.5,,table,Rebuild line with higher-capacity conductor,2550000.0,2550000.0
Q20-1567,2022-03-04,Abbe / Gallatin Tn 100kV Circuit 1,L:19943:19961:100,1.0,True,Gallatin Tn / Abbe 100kV Cir. 2,L:19943:19961:100,124.5,162.0,5.1,,table,Rebuild line with higher-capacity conductor,2204000.0,2204000.0
Q20-1567,2022-03-04,Gallatin Tn / Abbe 100kV,L:19943:19961:100,1.0,True,Abbe / Gallatin Tn 100kV Circuit 1,L:19943:19961:100,124.5,162.0,5.1,,table,Rebuild line with higher-capacity conductor,2204000.0,2204000.0
Q20-1567,2022-03-04,Gallatin Tn / Abbe 100kV,L:19943:19961:100,1.0,True,Abbe / Gallatin Tn 100kV Cir. 1,L:19943:19961:100,124.5,162.0,5.1,,table,Rebuild line with higher-capacity conductor,2204000.0,2204000.0
Q20-1567,2022-03-04,Poust / Fox 100kV L,L:19790:19798:100,1.0,True,Eufaula / Imperial 500kV,L:19780:20266:500,117.6,132.0,15.6,,table,Rebuild line with higher-capacity conductor,3831000.0,3831000.0
Q20-1567,2022-03-04,Joso / Pipeline 100kV Cir. 2,L:19822:19824:100,1.0,True,Joso / Pipeline 100kV Circuit 1,L:19822:19824:100,116.3,159.0,8.6,,table,Rebuild line with higher-capacity conductor,2798000.0,2798000.0
Q20-1567,2022-03-04,Stockton Hydro / Niland 100kV Line,L:19775:19813:100,1.0,True,Galeville / Marcos 100kV Line,L:19797:20279:100,115.7,133.0,18.1,,table,Rebuild line with higher-capacity conductor,1167000.0,1167000.0
Q20-1567,2022-03-04,Joso / Pipeline 100kV Circuit 1,L:19822:19824:100,1.0,True,Joso / Pipeline 100kV #2,L:19822:19824:100,114.7,161.0,8.6,,table,Rebuild line with higher-capacity conductor,2798000.0,2798000.0
Q20-1567,2022-03-04,Velasco / Ix Ctr 100kV,L:19728:19730:100,1.0,True,Ft Garland / Briarcliff 100kV,L:19729:19810:100,113.3,129.0,10.5,,table,Rebuild line with higher-capacity conductor,2068000.0,2068000.0
Q20-1567,2022-03-04,Hilltoptap / Beach Grove 100kV,L:19812:19939:100,1.0,True,Bech Grove / Hilltop Tap 100kV Ckt 2,L:19812:19939:100,111.9,158.0,11.5,,table,Rebuild line with higher-capacity conductor,1440000.0,1440000.0
Q20-1567,2022-03-04,Sno-King / Pipline 100kV Cir. 2,L:19823:19824:100,1.0,True,Sno-King / Pipeline 100kV Cir. 1,L:19823:19824:100,111.7,150.0,8.8,,table,Reconductor line,875000.0,875000.0
Q20-1567,2022-03-04,Hilltop Tap / Joso 100kV Ckt 1,L:19812:19822:100,1.0,True,Hilltop Tp / Joso 100kV Ckt 2,L:19812:19822:100,109.1,175.0,11.5,,table,Reconductor line,606000.0,606000.0
Q20-1567,2022-03-04,Hilltop Tap / Joso 100kV Circuit 2,L:19812:19822:100,1.0,True,Hilltop Tap / Joso 100kV,L:19812:19822:100,107.8,177.0,11.5,,table,Reconductor line,606000.0,606000.0
Q20-1567,2022-03-04,Velasco / Cedar Hill 100kV,L:19730:19787:100,1.0,True,Briarcliff / Ft Garland 100kV,L:19729:19810:100,107.0,124.0,10.5,,table,Reconductor line,1070000.0,1070000.0
Q20-1567,2022-03-04,Unionville / Beaver 230kV,L:19952:20264:230,1.0,True,Beaver / Eufaua 500kV,L:20264:20266:500,106.6,593.0,5.7,,table,Reconductor line,4450000.0,1783000.0
Q20-1567,2022-03-04,Sno-King / Pipeline 100kV,L:19823:19824:100,1.0,True,Sno-King / Pipeline 100kV Circuit 2,L:19823:19824:100,105.6,159.0,8.8,,table,Reconductor line,875000.0,875000.0
Q20-1567,2022-03-04,John P Madgett / Dollarhide 100kV line,L:19936:19960:100,1.0,True,Eufaula / Beaver 500kV,L:20264:20266:500,105.5,247.0,5.8,,table,Reconductor line,575000.0,302000.0
Q20-1567,2022-03-04,Marcos / Gleville 100kV line,L:19797:20279:100,1.0,True,Imperial / Eufaula 500kV line,L:19780:20266:500,103.9,297.0,12.0,,table,Reconductor line,2341000.0,2071000.0
Q20-1567,2022-03-04,Sno-King / Greene County Station 100kV Ckt 1,L:19776:19823:100,1.0,True,Greene County Sta / Sno-King 100kV Circuit 2,L:19776:19823:100,102.9,146.0,9.0,,table,Reconductor line,380000.0,380000.0
Q20-1567,2022-03-04,Fox / Niland 100kV,L:19798:19813:100,1.0,True,Galeville Substation / Marcos 100kV line,L:19797:20279:100,102.1,123.0,18.1,,table,Reconductor line,488000.0,488000.0
Q20-1599,2022-02-23,Jobos Tc - Burle 138 kV,L:6538:6539:138,1.0,True,Bixby Hill - Shayland 345 kV line,L:6521:7127:345,104.5,197.0,8.3,97.8,fields,Reconductor line,2592000.0,2592000.0
Q20-1609,2022-03-05,Artesia Country Club 345/1kV Autotransformer,X:8612:345:1,0.9887730149790169,True,Air Force Base – Artesia Country Club 345kV,L:8612:8849:345,115.2,680.0,5.0,,table,Replace transformer with higher-rated unit,25933000.0,6677000.0
Q20-1609,2022-03-05,Artesia Country Club 138-1 kV XFMR,X:8612:138:1,0.9887730149790169,True,Air Force Base – Artesia Country Club 345kV L,L:8612:8849:345,115.2,680.0,5.0,,table,Replace transformer with higher-rated unit,4785000.0,1232000.0
Q20-1609,2022-03-05,International Paper Valliant Ok – Kearneyville 345kV Line,L:9399:17910:345,1.0,True,St. John – Rio Dll 138kV,L:9390:17896:138,110.5,1675.0,12.1,,table,Rebuild line with higher-capacity conductor,64347000.0,6607000.0
Q20-1609,2022-03-05,Prides Corner – Auburn Rd 345kV L,L:8275:18699:345,1.0,True,Firstenegy Fort Martin Power Station – Ronco 345kV,L:8280:18688:345,101.9,1662.0,8.8,,table,Reconductor line,4647000.0,141000.0
Q21-1668,2022-02-17,Ansona – Fanwood 138kV,L:5819:5874:138,1.0,True,Locust Grove 345-138 kV Transformer Bank,X:5543:345:138,108.4,242.0,5.8,105.1,fields,Reconductor line,458000.0,117000.0
Q21-1689,2022-02-25,TALENENERGY MARTINS CRK LLC LOCK HAVEN to EL CERRITO STA G 138kV,L:7161:7731:138,1.0,True,FT HUMBUG to CORONET 500kV,L:6421:8103:500,138.2,235.0,14.2,132.0,fields,Rebuild line with higher-capacity conductor,8540000.0,1807000.0
Q21-1689,2022-02-25,TALENENERGY MARTINS CRK LLC LOCK HAVEN to TAYLOR FLATS 138kV Line,L:7161:7732:138,1.0,True,CORONET to FT HUMBUG 500kV,L:6421:8103:500,122.5,265.0,14.2,117.0,fields,Rebuild line with higher-capacity conductor,4172000.0,883000.0
Q21-1689,2022-02-25,TAYLOR FLATS to PASTILLO 5801 138kV,L:7027:7732:138,1.0,True,CORNET to FT HUMBUG 500kV,L:6421:8103:500,121.1,202.0,8.0,117.0,fields,Rebuild line with higher-capacity conductor,29411000.0,3413000.0
Q21-1689,2022-02-25,GEORGE STREET SUBSTATION to CALDEN 138kV,L:6702:7669:138,1.0,True,CHARITY CHURCH to GEORGE ST 138kV,L:6702:8110:138,117.1,194.0,5.4,114.2,fields,Rebuild line with higher-capacity conductor,1320000.0,439000.0
Q21-1689,2022-02-25,EL CERRITO STA G 138/1 kV Transformer,X:7731:138:1,0.9987696761141156,True,SCOTT to SHAWVILLE STATION 345kV,L:7647:8249:345,116.5,325.0,36.2,104.9,fields,Replace transformer with higher-rated unit,4844000.0,1681000.0
Q21-1689,2022-02-25,PASTILLO 5801 345-1 kV Auto,X:7027:345:1,0.9978509794937227,True,MONTOUR STATION to TALENENERGY MARTINS CRK LLC WILLIAMSPORT 345kV Line,L:7114:7130:345,113.1,369.0,5.7,111.5,fields,Replace transformer with higher-rated unit,19946000.0,990000.0
Q21-1689,2022-02-25,KNIGHTS LANDING to VOLCNO 138kV,L:6700:6701:138,1.0,True,FORT HUMBUG to CORONET 500kV,L:6421:8103:500,111.1,182.0,39.4,88.6,fields,Rebuild line with higher-capacity conductor,12436000.0,12436000.0
Q21-1689,2022-02-25,GEORGE ST to CHARITY CHURCH 138kV,L:6702:8110:138,1.0,True,CHARITY CHURCH to CALDEN 138kV,L:7669:8110:138,110.8,213.0,5.6,108.1,fields,Rebuild line with higher-capacity conductor,9697000.0,3229000.0
Q21-1689,2022-02-25,PASTILLO 5801 138-1 kV Transformer,X:7027:138:1,0.9978509794937227,True,MONTOUR STATION SUBSTATION to TALENENERGY MARTINS CRK LLC WILLIAMSPORT 345kV,L:7114:7130:345,110.4,378.0,5.7,108.8,fields,Replace transformer with higher-rated unit,3541000.0,176000.0
Q21-1689,2022-02-25,CALDEN to CHARITY CHURCH 138kV,L:7669:8110:138,1.0,True,CHARITY CHURCH to GEORGE ST 138kV,L:6702:8110:138,109.0,211.0,5.4,106.3,fields,Reconductor line,1559000.0,519000.0
Q21-1689,2022-02-25,NORTHSIDE DRIVE to VOLCANO 138kV,L:6699:6701:138,1.0,True,FT HUMBUG to CORONET 500kV,L:6421:8103:500,105.7,246.0,8.5,102.1,fields,Reconductor line,1718000.0,391000.0
Q21-1689,2022-02-25,BUXTON to NORTHSIDE DRIVE 138kV,L:6474:6699:138,1.0,True,CORONET to FORT HUMBUG 500kV,L:6421:8103:500,105.4,250.0,8.5,101.8,fields,Reconductor line,1708000.0,388000.0
Q21-1689,2022-02-25,BUXTON to YEAGERTOWN 138kV,L:6474:8106:138,1.0,True,CORONET to FT HUMUG SUBSTATION 500kV,L:6421:8103:500,104.8,258.0,8.5,101.4,fields,Reconductor line,3123000.0,710000.0
Q21-1689,2022-02-25,VOLCANO to WALNUT CREEK 138kV,L:6475:6701:138,1.0,True,FT HUMBUG to CORONET 500kV,L:6421:8103:500,103.7,738.0,25.2,100.2,fields,Reconductor line,2130000.0,935000.0
Q21-1689,2022-02-25,GE ALACHUA to CHARLES D. LAMB ENERGY CTR 138kV,L:6234:7733:138,1.0,True,CORONET to FT HUMBUG 500kV Line,L:6421:8103:500,101.8,230.0,60.6,74.5,fields,Reconductor line,8400000.0,8400000.0
Q21-1689,2022-02-25,EL CERRITO STA G 345/1kV Transformer,X:7731:345:1,0.9987696761141156,True,SHAWVILLE STATION SUBSTATION to SCOTT 345kV L,L:7647:8249:345,100.4,384.0,36.2,90.6,fields,Replace transformer with higher-rated unit,11624000.0,4035000.0
Q21-1695,2022-02-22,Montpelier Electric Generating Station Substation 100/1kV TX,X:22708:100:1,0.9994029090156434,True,Monfort-Wynedale 230 KV,L:21763:22220:230,179.4,257.0,66.6,,table,Replace transformer with higher-rated unit,2891000.0,1231000.0
Q21-1695,2022-02-22,Bedford Rural-Hartford City 100 KV Line,L:21835:21836:100,1.0,True,Montpelier Electric Generating Sta 230/1kV Auto,X:22708:230:1,160.5,136.0,42.1,,table,Rebuild line with higher-capacity conductor,4141000.0,1979000.0
Q21-1695,2022-02-22,Hartford City-Intalco 100 KV Line,L:21835:21842:100,1.0,True,Signetics-Montpelier Electric Generating Sta 100 KV,L:22225:22708:100,157.5,104.0,25.9,,table,Rebuild line with higher-capacity conductor,4276000.0,2218000.0
Q21-1695,2022-02-22,Intalco-Montpelier Electric Generating Station Substation 100 KV line,L:21842:22708:100,1.0,True,Montpelier Electric Generating Sta-Signetcs 100 KV,L:22225:22708:100,149.4,234.0,59.7,,table,Rebuild line with higher-capacity conductor,10238000.0,5262000.0
Q21-1695,2022-02-22,Montpelier Electric Generating Sta 230/1kV Auto,X:22708:230:1,0.9641087913685845,True,Waynedale-Monfort Substation 230 KV,L:21763:22220:230,147.5,313.0,66.6,,table,Replace transformer with higher-rated unit,9080000.0,3866000.0
Q21-1695,2022-02-22,Hartford City-Signetics 100 KV,L:21835:22225:100,1.0,True,Signetics-Montpelier Elecric Generating Station 100 KV,L:22225:22708:100,145.3,309.0,72.3,,table,Rebuild line with higher-capacity conductor,12087000.0,6222000.0
Q21-1695,2022-02-22,Signetics-Montpelier Electric Generating Sta 100 KV,L:22225:22708:100,1.0,True,Hartford City-Signetics 100 KV,L:21835:22225:100,140.4,372.0,84.8,,table,Rebuild line with higher-capacity conductor,2053000.0,1060000.0
Q21-1695,2022-02-22,Hfman-Intalco 100 KV Line,L:21837:21842:100,1.0,True,Signetics-Country Club 3 100 KV line,L:22225:22226:100,124.9,184.0,45.4,,table,Rebuild line with higher-capacity conductor,6297000.0,3939000.0
Q21-1695,2022-02-22,Hofman-Hartford Ciy 100 KV L,L:21835:21837:100,1.0,True,Country Club 3-Signetics 100 KV L,L:22225:22226:100,124.3,211.0,54.6,,table,Rebuild line with higher-capacity conductor,3093000.0,1934000.0
Q21-1695,2022-02-22,Randville-Hofman 100 KV,L:21748:21837:100,1.0,True,Signetics-Country Club 3 Substation 100 KV L,L:22225:22226:100,122.9,415.0,100.0,,table,Rebuild line with higher-capacity conductor,18515000.0,11580000.0
Q21-1695,2022-02-22,Randville-Bluffton 100 KV,L:21746:21748:100,1.0,True,Signetics-Country Club 3 100 KV,L:22225:22226:100,121.4,436.0,100.0,,table,Rebuild line with higher-capacity conductor,6020000.0,3765000.0
Q21-1695,2022-02-22,Bluffton Substation-Azle 100 KV,L:21746:21747:100,1.0,True,Signetics-Country Club 3 Substation 100 KV,L:22225:22226:100,120.2,453.0,100.0,,table,Rebuild line with higher-capacity conductor,1920000.0,1201000.0
Q21-1695,2022-02-22,Signetics Substation-Country Club 3 100 KV,L:22225:22226:100,1.0,True,Azle-Country Club 3 100 KV,L:21747:22226:100,119.0,474.0,100.0,,table,Rebuild line with higher-capacity conductor,4859000.0,3039000.0
Q21-1695,2022-02-22,Azle Substation-Country Club 3 100 KV,L:21747:22226:100,1.0,True,Signetics-Country Club 3 Substation 100 KV,L:22225:22226:100,119.0,474.0,100.0,,table,Rebuild line with higher-capacity conductor,6933000.0,4336000.0
Q21-1695,2022-02-22,Bedford Rural-China 100 KV,L:21836:22096:100,1.0,True,Montpelier Electric Generating Station 230-1 kV Transformer Bank,X:22708:230:1,111.8,233.0,55.4,,table,Rebuild line with higher-capacity conductor,6389000.0,2918000.0
Q20-1459,2022-03-23,SOUTHPORT to HART 100 KV,L:21767:21768:100,1.0,True,WAYNEDALE to MONFORT 230 KV,L:21763:22220:230,178.2,152.0,10.9,,prose_overloaded,Rebuild line with higher-capacity conductor,1797000.0,162000.0
Q20-1459,2022-03-23,PEAVINE to HOHENWALD 100 KV L,L:21784:21801:100,1.0,True,WAYNEDALE to STATE STREET SUBSTATION 230 KV,L:21763:21774:230,176.9,147.0,7.8,,prose_overloaded,Rebuild line with higher-capacity conductor,1435000.0,97000.0
Q20-1459,2022-03-23,WAYNEDALE to INDEGO 100 KV,L:21763:21775:100,1.0,True,WAYNEDALE to MONFORT 230 KV,L:21763:22220:230,173.0,242.0,18.9,,prose_overloaded,Rebuild line with higher-capacity conductor,3041000.0,272000.0
Q20-1459,2022-03-23,HART to PORTAGE UPPCO 100 KV,L:21767:21783:100,1.0,True,MONFORT to WAYNEDALE 230 KV L,L:21763:22220:230,166.1,177.0,10.9,,prose_overloaded,Rebuild line with higher-capacity conductor,4161000.0,375000.0
Q20-1459,2022-03-23,INDUSTRIAL PARK to SPY RUN 100 KV L,L:21793:21795:100,1.0,True,WAYNEDALE to SATE ST 230 KV,L:21763:21774:230,143.6,161.0,6.1,,prose_overloaded,Rebuild line with higher-capacity conductor,2504000.0,180000.0
Q20-1459,2022-03-23,WINDER to MONFORT 100 KV #1,L:22220:22223:100,1.0,True,MONFORT to WAYEDALE 230 KV Line,L:21763:22220:230,120.1,195.0,14.1,,prose_overloaded,Rebuild line with higher-capacity conductor,1991000.0,271000.0
Q20-1459,2022-03-23,INDEGO to SATURN SUBSTATION 100 KV,L:21775:21782:100,1.0,True,WAYNEDALE to INDGO 100 KV,L:21763:21775:100,102.6,119.0,5.6,,prose_overloaded,Reconductor line,2759000.0,351000.0
Q20-1459,2022-03-23,INDEGO to COLUMBIA HILLS 100 KV,L:21775:21776:100,1.0,True,WAYNEDALE to MONFORT SUBSTATION 230 KV,L:21763:22220:230,154.0,294.0,18.7,,prose_loss,Rebuild line with higher-capacity conductor,2254000.0,201000.0
Q20-1459,2022-03-23,TIEFORT to WINDER 100 KV Line 2,L:21810:22223:100,1.0,True,WAYNEDALE to MONFORT 230 KV,L:21763:22220:230,146.6,151.0,14.1,,prose_loss,Rebuild line with higher-capacity conductor,6476000.0,881000.0
Q20-1459,2022-03-23,PORTAGE UPPCO to TIEFORT 100 KV Ckt 2,L:21783:21810:100,1.0,True,MONFORT to WAYNEDALE 230 KV,L:21763:22220:230,144.7,151.0,14.1,,prose_loss,Rebuild line with higher-capacity conductor,10349000.0,1408000.0
Q20-1459,2022-03-23,MCKINLEY SUBSTATION to HEBRON ROSEMEADE SUBSTATION 100 KV line,L:21778:21779:100,1.0,True,WAYNEDALE to INDEGO 100 KV,L:21763:21775:100,121.8,134.0,10.7,,prose_loss,Rebuild line with higher-capacity conductor,1936000.0,238000.0
Q20-1459,2022-03-23,SEGS 5 to AEP PETTIT AVENUE 100 KV,L:21764:21786:100,1.0,True,WAYNEDALE SUBSTATION to STATE STREET 230 KV,L:21763:21774:230,112.4,265.0,7.7,,prose_loss,Rebuild line with higher-capacity conductor,1909000.0,139000.0
Q20-1459,2022-03-23,MONFORT to WAYNEDALE 230 KV line,L:21763:22220:230,1.0,True,MONTPELIER ELECTRIC GENERATING STA to WABASH 500 KV,L:22708:22742:500,106.1,1323.0,37.3,,prose_loss,Reconductor line,14496000.0,684000.0
Q20-1459,2022-03-23,COLUMBIA HILLS to PORTAGE UPPCO 100 KV,L:21776:21783:100,1.0,True,WAYNEDALE SUBSTATION to MONFORT 230 KV,L:21763:22220:230,243.8,143.0,16.2,,prose_colon,Rebuild line with higher-capacity conductor,3295000.0,291000.0
Q20-1459,2022-03-23,ILLINOIS ROAD to SOUTHPORT 100 KV Line,L:21765:21768:100,1.0,True,WAYNEDALE to MONFORT 230 KV line,L:21763:22220:230,195.2,127.0,10.9,,prose_colon,Rebuild line with higher-capacity conductor,5328000.0,480000.0
Q20-1459,2022-03-23,ILLINOIS RD to HEBRON ROSEMEADE 100 KV,L:21765:21778:100,1.0,True,WAYNEDALE to INDEGO 100 KV,L:21763:21775:100,151.4,163.0,14.4,,prose_colon,Rebuild line with higher-capacity conductor,1985000.0,179000.0
