project_id,publication_date,facility_str,fid,fid_confidence,in_public_layer,contingency_str,cont_fid,loading_pct,rating_mva,dfax_pct,pre_loading_pct,source,upgrade_str,cost_total_usd,cost_alloc_usd
Q20-1459,2022-03-23,TIEFORT to WINDER 100 KV Line 1,L:21810:22223:100,1.0,True,WAYNEDALE to MONFOT SUBSTATION 230 KV,L:21763:22220:230,146.6,151.0,14.1,,prose_colon,Rebuild line with higher-capacity conductor,6476000.0,881000.0
Q20-1459,2022-03-23,PORTAGE UPPCO to TIEFORT 100 KV L,L:21783:21810:100,1.0,True,MONFORT to WAYNEDALE 230 KV L,L:21763:22220:230,141.1,154.0,14.1,,prose_colon,Rebuild line with higher-capacity conductor,10349000.0,1408000.0
Q20-1459,2022-03-23,MONFORT to WINDER 100 KV Line 2,L:22220:22223:100,1.0,True,MONFORT to WAYNEDALE 230 KV,L:21763:22220:230,129.3,182.0,14.1,,prose_colon,Rebuild line with higher-capacity conductor,1991000.0,271000.0
Q20-1484,2022-04-01,Rogers Lake 138/1kV Autotransformer,X:19648:138:1,1.0,True,Gilstrap to Rogers Lake 230 kV,L:7764:19648:230,132.7,131.0,100.0,,prose_colon,Replace transformer with higher-rated unit,4411000.0,4411000.0
Q20-1516,2022-04-02,ESC. VOCACIONAL to GOULDS 138 KV line,L:5479:5485:138,1.0,True,ESC. VOCACIONAL to CASTRO VLY TAP 138 KV,L:5479:5480:138,101.3,214.0,100.0,,table,Reconductor line,5181000.0,5181000.0
Q20-1525,2022-03-31,Naval Submarine Base Kings Bay - Harmony Hills 230kV,L:22872:22935:230,1.0,True,Denton West Interchange - Harmony Hills 230kV,L:22849:22935:230,103.9,597.0,6.9,,table,Reconductor line,2617000.0,26000.0
Q20-1558,2022-03-31,Kiwi / North Lake 138 KV line,L:8356:8376:138,1.0,True,Easton 2 / Vienna Operations 345 KV,L:9055:9068:345,113.1,528.0,24.7,,table,Rebuild line with higher-capacity conductor,6258000.0,153000.0
Q20-1558,2022-03-31,Jarratt / Sandburg 138 KV,L:8602:8731:138,1.0,True,Vienna Operations / Easton2 345 KV Line,L:9055:9068:345,111.6,542.0,27.1,,table,Rebuild line with higher-capacity conductor,12304000.0,296000.0
Q20-1558,2022-03-31,Sherwood / Sandburg 138 KV,L:8601:8602:138,1.0,True,Eastn 2 / Vienna Operations 345 KV,L:9055:9068:345,111.2,554.0,27.1,,table,Rebuild line with higher-capacity conductor,5247000.0,126000.0
Q20-1558,2022-03-31,Lammers / Chemolite 138 KV line,L:8729:8730:138,1.0,True,Vienna Operations / Easton 2 345 KV,L:9055:9068:345,111.2,318.0,15.3,,table,Rebuild line with higher-capacity conductor,6581000.0,160000.0
Q20-1558,2022-03-31,Hitchland / Sherwood 138 KV line,L:8377:8601:138,1.0,True,Vienna Operations / Easton 2 345 KV,L:9055:9068:345,111.0,561.0,27.1,,table,Rebuild line with higher-capacity conductor,7921000.0,191000.0
Q20-1558,2022-03-31,Hitchland / N Lake 138 KV,L:8356:8377:138,1.0,True,Vienna Operations Substation / Easton 2 345 KV,L:9055:9068:345,110.0,591.0,27.1,,table,Reconductor line,3929000.0,95000.0
Q20-1558,2022-03-31,Wye Mills / Holston Dam 138 KV,L:9008:9010:138,1.0,True,Cady / Easton 2 345 KV,L:8826:9068:345,106.0,231.0,6.5,,table,Reconductor line,3278000.0,70000.0
Q20-1558,2022-03-31,W -Station Substation / St Bonifacius 138 KV,L:9031:9039:138,1.0,True,Southtown / Vienna Operations 345 KV,L:9043:9055:345,104.6,1362.0,54.6,,table,Reconductor line,2700000.0,65000.0
Q20-1558,2022-03-31,Newmrk Substation / Ess Lewes 138 KV,L:8366:8371:138,1.0,True,Vienna Operations / Easton 2 345 KV,L:9055:9068:345,104.0,427.0,25.0,,table,Reconductor line,3963000.0,99000.0
Q20-1558,2022-03-31,Ranall County / Chemolite 138 KV,L:8729:8732:138,0.9739477911330786,False,Vienna Operations / Easton 2 345 KV,L:9055:9068:345,103.1,330.0,15.3,,table,Reconductor line,3123000.0,76000.0
Q20-1558,2022-03-31,Park Ave / Hilsboro 138 KV line,L:8600:8605:138,1.0,True,Cady / Easton 2 345 KV,L:8826:9068:345,101.6,760.0,24.9,,table,Reconductor line,1527000.0,31000.0
Q20-1558,2022-03-31,Holston Dam / Carancahua 138 KV,L:8981:9010:138,1.0,True,Cady / Easton 2 345 KV,L:8826:9068:345,100.3,235.0,6.1,,table,Reconductor line,3090000.0,66000.0
Q20-1565,2022-04-02,Talenenergy Martins Creek Llc Lock Haven-El Cerrito Sta G 138 kV,L:7161:7731:138,1.0,True,Scott-American Crystal Sugar Drayton 345 kV line,L:6309:7647:345,116.2,235.0,5.2,110.3,fields,Rebuild line with higher-capacity conductor,9084000.0,1694000.0
Q20-1565,2022-04-02,Talenenergy Martins Crk Llc Lock Haven-Taylor Flats 138 kV,L:7161:7732:138,1.0,True,American Crystal Sugar Drayton-Scott 345 kV L,L:6309:7647:345,103.0,265.0,5.2,97.7,fields,Reconductor line,3206000.0,598000.0
Q20-1596,2022-03-19,Anaverde – Vtulli 100kV,L:20061:20240:100,1.0,True,Canal Rd – Newport Tie 230kV,L:19643:19645:230,132.7,141.0,9.3,,table,Rebuild line with higher-capacity conductor,2229000.0,2229000.0
Q20-1596,2022-03-19,Himes – Anaverde 100kV,L:20049:20240:100,1.0,True,Canal Road – Newport Tie 230kV line,L:19643:19645:230,126.1,138.0,9.3,,table,Rebuild line with higher-capacity conductor,4088000.0,4088000.0
Q20-1596,2022-03-19,Madisonburg – Newport Tie 100kV Line 1,L:19645:19646:100,1.0,True,Newport Tie – Madisonburg 100kV Cir. 2,L:19645:19646:100,118.8,161.0,5.7,,table,Rebuild line with higher-capacity conductor,6969000.0,6969000.0
Q20-1596,2022-03-19,Newport Tie – Madisonburg 100kV Circuit 2,L:19645:19646:100,1.0,True,Newport Tie – Madisonburg 100kV Line 1,L:19645:19646:100,118.8,161.0,5.7,,table,Rebuild line with higher-capacity conductor,6969000.0,6969000.0
Q20-1596,2022-03-19,Newport Tie – Madisonburg 100kV,L:19645:19646:100,1.0,True,Madisonburg – Newport Tie 100kV Circuit 1,L:19645:19646:100,118.8,161.0,5.7,,table,Rebuild line with higher-capacity conductor,6969000.0,6969000.0
Q20-1596,2022-03-19,Newport Tie 230 kV/100 kV Autotransformer,X:19645:230:100,1.0,True,Newport Tie 230/100kV Transformer Bank,X:19645:230:100,106.5,229.0,8.3,,table,Replace transformer with higher-rated unit,8223000.0,8223000.0
Q20-1596,2022-03-19,Newport Tie 230 kV/100 kV Autotransformer Bank 2,X:19645:230:100,1.0,True,Newport Tie 230/100 kV Auto T1,X:19645:230:100,106.5,229.0,8.3,,table,Replace transformer with higher-rated unit,8223000.0,8223000.0
Q20-1596,2022-03-19,Newport Tie 230 kV/100 kV Autotransformer,X:19645:230:100,1.0,True,Newport Tie 230-100 kV Transformer Bank 1,X:19645:230:100,106.5,229.0,8.3,,table,Replace transformer with higher-rated unit,8223000.0,8223000.0
Q20-1596,2022-03-19,Himes – Nampa 100kV,L:20049:20139:100,1.0,True,Newport Tie – Cana Rd 230kV line,L:19643:19645:230,104.6,128.0,9.3,,table,Reconductor line,1092000.0,1092000.0
Q20-1605,2022-03-16,OAKELY / W MURRAY SUBSTATION 138.0 kV Line,L:18421:18422:138,1.0,True,VASONA / EXCELL 138.0 kV Line,L:18423:18502:138,360.4,206.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,6371000.0,6371000.0
Q20-1605,2022-03-16,VONORE / TITNS 138.0 kV L,L:18433:18434:138,1.0,True,VASONA / EXCELL 138.0 kV,L:18423:18502:138,312.6,229.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,3661000.0,3661000.0
Q20-1605,2022-03-16,COALINGA 1 / EXCELL 138.0 kV,L:18502:18503:138,1.0,True,OAKELY / VASONA 138.0 kV Line,L:18421:18423:138,278.3,181.0,62.9,,prose_overloaded,Rebuild line with higher-capacity conductor,4448000.0,4448000.0
Q20-1605,2022-03-16,VONORE 345 kV/1 kV Autotransformer,X:18434:345:1,0.9995376578063335,True,VASONA / EXCELL 138.0 kV line,L:18423:18502:138,204.9,349.0,100.0,,prose_overloaded,Replace transformer with higher-rated unit,17875000.0,17875000.0
Q20-1605,2022-03-16,CARPENTER / LANDIS STATION 138.0 kV,L:18505:18510:138,1.0,True,EXCELL / COALINGA 1 138.0 kV,L:18502:18503:138,191.8,181.0,42.9,,prose_overloaded,Rebuild line with higher-capacity conductor,2624000.0,2525000.0
Q20-1605,2022-03-16,LANDIS STA SUBSTATION / DRESDEN DRIVE 138.0 kV,L:18510:18512:138,1.0,True,EXCELL / COALINGA 1 138.0 kV,L:18502:18503:138,179.0,191.0,42.9,,prose_overloaded,Rebuild line with higher-capacity conductor,6583000.0,6333000.0
Q20-1605,2022-03-16,MARKET / BOULDER CRK 138.0 kV,L:18494:18504:138,1.0,True,COALINGA 1 / FITZWILLIAM 138.0 kV line,L:18496:18503:138,148.3,202.0,30.7,,prose_overloaded,Rebuild line with higher-capacity conductor,3832000.0,3832000.0
Q20-1605,2022-03-16,FITZWILLIAM / GOLD BEACH 138.0 kV,L:18496:18507:138,1.0,True,COALINGA 1 / BOULDER CREEK 138.0 kV,L:18503:18504:138,120.2,263.0,21.4,,prose_overloaded,Rebuild line with higher-capacity conductor,9104000.0,8140000.0
Q20-1605,2022-03-16,GOLD BEACH / GREEN BLUFF 138.0 kV,L:18507:18508:138,1.0,True,GREENLAND GAP SUBSTATION / SANTEE COOPER 345.0 kV,L:18691:18697:345,117.1,437.0,17.7,,prose_overloaded,Rebuild line with higher-capacity conductor,3222000.0,2469000.0
Q20-1605,2022-03-16,COMERIO 9703 / RONKONKOMA 138.0 kV,L:8770:9075:138,1.0,True,SANTEE COOPER / GREENLAND GAP 345.0 kV line,L:18691:18697:345,105.4,353.0,12.4,,prose_overloaded,Reconductor line,995000.0,759000.0
Q20-1605,2022-03-16,SHADY GROVE / RONKONKOMA 138.0 kV,L:8769:8770:138,1.0,True,GREENLAND GAP / SANTEE COOPER 345.0 kV,L:18691:18697:345,104.8,369.0,12.4,,prose_overloaded,Reconductor line,3726000.0,2842000.0
Q20-1605,2022-03-16,SHADY GROVE / GREEN BLUFF 138.0 kV L,L:8769:18508:138,1.0,True,SANTEE COOPER / GREENLAND GAP 345.0 kV,L:18691:18697:345,104.1,385.0,12.4,,prose_overloaded,Reconductor line,1288000.0,982000.0
Q20-1605,2022-03-16,AUURN RD SUBSTATION / PRIDES CORNER 345.0 kV,L:8275:18699:345,1.0,True,RONCO / FIRSTENERGY FT MARTIN POWER STATION 345.0 kV L,L:8280:18688:345,100.4,1662.0,30.7,,prose_overloaded,Reconductor line,3814000.0,617000.0
Q20-1605,2022-03-16,VASONA / EXCELL 138.0 kV L,L:18423:18502:138,1.0,True,OAKELY / VASONA 138.0 kV,L:18421:18423:138,375.9,198.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2078000.0,2078000.0
Q20-1605,2022-03-16,VASONA / OAKELY 138.0 kV line,L:18421:18423:138,1.0,True,EXCELL / VASONA 138.0 kV line,L:18423:18502:138,368.0,202.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,1564000.0,1564000.0
Q20-1605,2022-03-16,TITANS / W MURRAY 138.0 kV,L:18422:18433:138,1.0,True,VASONA / EXCELL 138.0 kV,L:18423:18502:138,355.0,208.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,2548000.0,2548000.0
Q20-1605,2022-03-16,VONORE 138/1kV Transformer,X:18434:138:1,0.9995376578063335,True,VASONA / EXCELL 138.0 kV L,L:18423:18502:138,221.6,323.0,100.0,,prose_loss,Replace transformer with higher-rated unit,5792000.0,5792000.0
Q20-1605,2022-03-16,EXCELL / CARPENTER 138.0 kV,L:18502:18505:138,1.0,True,COALINGA 1 SUBSTATION / EXCELL 138.0 kV,L:18502:18503:138,199.8,175.0,42.9,,prose_loss,Rebuild line with higher-capacity conductor,2954000.0,2842000.0
Q20-1605,2022-03-16,COALINGA 1 SUBSTATION / BOULDER CREEK 138.0 kV,L:18503:18504:138,1.0,True,FITZWILLIAM / COAINGA 1 138.0 kV line,L:18496:18503:138,146.1,210.0,30.7,,prose_loss,Rebuild line with higher-capacity conductor,1987000.0,1987000.0
Q20-1605,2022-03-16,INTERNATIONAL PAPER VALLIANT OK / KEARNEYVILLE 345.0 kV,L:9399:17910:345,1.0,True,RIO DELL / ST. JOHN 138.0 kV,L:9390:17896:138,105.8,1675.0,7.2,,prose_loss,Reconductor line,18096000.0,2934000.0
Q20-1605,2022-03-16,DRESDEN DRIVE / DELTA PERSON LLC 138.0 kV,L:17888:18512:138,1.0,True,EXCELL / COALINGA 1 138.0 kV,L:18502:18503:138,168.0,200.0,42.9,,prose_colon,Rebuild line with higher-capacity conductor,6922000.0,6659000.0
Q20-1605,2022-03-16,FITZWILLIAM / COALINGA 1 138.0 kV Line,L:18496:18503:138,1.0,True,COALINGA 1 / BOULDER CREEK 138.0 kV,L:18503:18504:138,131.3,211.0,30.4,,prose_colon,Rebuild line with higher-capacity conductor,9529000.0,9529000.0
Q20-1605,2022-03-16,COMERIO 9703 345/138kV Autotransformer,X:9075:345:138,0.9971766763303669,True,GREENLAND GAP SUBSTATION / SANTEE COOPER 345.0 kV,L:18691:18697:345,106.0,351.0,12.4,,prose_colon,Replace transformer with higher-rated unit,15347000.0,11708000.0
Q20-1614,2022-03-25,Story City-Chancelor 138 KV line,L:10178:10182:138,1.0,True,North Anna 345 kV/138 kV Autotransformer,X:10279:345:138,139.1,263.0,84.8,,table,Rebuild line with higher-capacity conductor,2461000.0,995000.0
Q21-1648,2022-03-22,Talenenergy Martins Creek Llc Harrisburg 500/345kV XFMR,X:7122:500:345,0.96,True,Coronet to Westwood Generation Llc 500 KV,L:6421:7168:500,106.7,1584.0,5.5,,table,Replace transformer with higher-rated unit,35243000.0,325000.0
Q21-1652,2022-03-23,El Dorado – Lilac 138.0 kV,L:6337:6789:138,1.0,True,Montour Sta – Talenenergy Martins Crk Llc Williamsport 345.0 kV,L:7114:7130:345,180.5,193.0,18.4,,prose_overloaded,Rebuild line with higher-capacity conductor,6455000.0,6455000.0
Q21-1652,2022-03-23,Lawton E Side – Johnson 138.0 kV,L:6126:6127:138,0.9960611815459223,False,Acadia – Montour Station 500.0 kV,L:7109:7114:500,120.3,196.0,5.7,,prose_overloaded,Rebuild line with higher-capacity conductor,3553000.0,2039000.0
Q21-1652,2022-03-23,E Fayetteville – El Dorado 138.0 kV,L:6336:6337:138,1.0,True,Montour Sta – Talenenergy Martins Crk Llc Williamsport 345.0 kV Line,L:7114:7130:345,187.5,192.0,18.4,,prose_loss,Rebuild line with higher-capacity conductor,4364000.0,4364000.0
Q21-1652,2022-03-23,East Fayetteville – Coopervision 138.0 kV,L:6336:6685:138,1.0,True,Montour Station – Talenenergy Martins Creek Llc Williamsport 345.0 kV,L:7114:7130:345,165.0,232.0,18.4,,prose_loss,Rebuild line with higher-capacity conductor,7426000.0,7426000.0
Q21-1652,2022-03-23,Coopervision – Power Inn 138.0 kV,L:6685:6688:138,0.9985467202910147,False,Talenenergy Martins Crk Llc Williamsport – Montour Station 345.0 kV L,L:7114:7130:345,125.2,225.0,8.6,,prose_loss,Rebuild line with higher-capacity conductor,7111000.0,7111000.0
Q21-1652,2022-03-23,Talenenergy Martins Creek Llc Williamsport – John Day 2 138.0 kV,L:6689:7130:138,1.0,True,Montour Station – Talenenergy Martins Crk Llc Williamsport 345.0 kV,L:7114:7130:345,116.4,297.0,6.3,,prose_loss,Rebuild line with higher-capacity conductor,9249000.0,1485000.0
Q21-1652,2022-03-23,Montour Station – Lilac 138.0 kV line,L:6789:7114:138,1.0,True,Montour Sta – Talenenergy Martins Creek Llc Williamsport 345.0 kV,L:7114:7130:345,104.7,246.0,14.5,,prose_loss,Reconductor line,1112000.0,1112000.0
Q21-1652,2022-03-23,Johnson – Lancaster Substation 138.0 kV Line,L:6127:7000:138,1.0,True,Montour Sta – Acadia 500.0 kV,L:7109:7114:500,132.3,185.0,5.7,,prose_colon,Rebuild line with higher-capacity conductor,20138000.0,11557000.0
Q21-1652,2022-03-23,Panda Patriot Generation Plant – Finley Butte 138.0 kV,L:6790:7025:138,1.0,True,East Fayetteville – Coopervision 138.0 kV,L:6336:6685:138,104.2,185.0,5.2,,prose_colon,Reconductor line,7385000.0,1883000.0
Q21-1671,2022-04-02,Huntingdon District-Cleburne 138 kV Line,L:10036:10042:138,1.0,True,Poland Rd-Jet 138 kV,L:9891:9893:138,120.5,232.0,59.9,,table,Rebuild line with higher-capacity conductor,2305000.0,1245000.0
Q21-1671,2022-04-02,Poland Rd-Jet 138 kV,L:9891:9893:138,1.0,True,Cleburne-Huntingdon District 138 kV,L:10036:10042:138,115.3,244.0,66.6,,table,Rebuild line with higher-capacity conductor,1317000.0,739000.0
Q21-1671,2022-04-02,Greenway Substation-Cleburne 138 kV,L:10039:10042:138,1.0,True,Jet-Poland Rd 138 kV,L:9891:9893:138,108.9,226.0,59.9,,table,Reconductor line,606000.0,327000.0
Q21-1671,2022-04-02,Pasco Cnty Solid Waste Resource Recovery-Vmea Peaking Gen 138 kV,L:10065:10144:138,1.0,True,Pasco Cnty Solid Waste Resource Recovery-Novec Paradise 138 kV,L:10065:10067:138,102.0,365.0,8.0,,table,Reconductor line,1000000.0,67000.0
Q21-1674,2022-03-19,Spring Street / Chipola 138 KV,L:9800:9949:138,1.0,True,Mitchell Dam / Skaggs Island Jct 2 345 KV line,L:9816:9975:345,111.5,234.0,7.2,,table,Rebuild line with higher-capacity conductor,11032000.0,2039000.0
Q21-1674,2022-03-19,Syl Laskin / Mitchell Dam 138 KV line,L:9742:9816:138,1.0,True,Mitchell Dam / Haggin 345 KV L,L:9816:10265:345,109.8,228.0,6.8,,table,Reconductor line,935000.0,177000.0
Q21-1674,2022-03-19,Fluvanna P.S / Bear 345 KV line,L:9276:9631:345,1.0,True,Leavitt / Birchwood 345 KV L,L:9944:10290:345,108.3,1663.0,15.9,,table,Reconductor line,31077000.0,1534000.0
Q21-1674,2022-03-19,Westcoast Cellufibre Substation / Leavitt 138 KV Ckt 1,L:9943:9944:138,1.0,True,Mitchell Dam / Skaggs Island Jct 2 345 KV,L:9816:9975:345,106.1,384.0,7.8,,table,Reconductor line,1229000.0,228000.0
Q21-1674,2022-03-19,Westcoast Cellufibre / Leavitt 138 KV,L:9943:9944:138,1.0,True,Mitchell Dam / Skaggs Island Junction 2 345 KV line,L:9816:9975:345,106.1,384.0,7.8,,table,Reconductor line,1229000.0,228000.0
Q21-1674,2022-03-19,Hardy Reit / Stepdown 138 KV line,L:9740:10003:138,1.0,True,Mira Vista / Yarnen 345 KV,L:10205:10297:345,104.6,408.0,5.6,,table,Reconductor line,2920000.0,644000.0
Q21-1674,2022-03-19,Chancellor Row / Natchez 138 KV line,L:9988:9992:138,1.0,True,Skaggs Island Jct 2 / Mitchell Dam 345 KV L,L:9816:9975:345,102.7,508.0,6.3,,table,Reconductor line,1129000.0,208000.0
Q21-1674,2022-03-19,Fritch / Big Hanaford 138 KV,L:9983:10174:138,1.0,True,Skaggs Island Jct 2 / Mitchell Dam 345 KV,L:9816:9975:345,102.5,823.0,8.8,,table,Reconductor line,1504000.0,235000.0
Q21-1674,2022-03-19,Lakeside Substation / Natchez 138 KV line,L:9987:9992:138,1.0,True,Mitchell Dam / Skaggs Island Jct 2 345 KV,L:9816:9975:345,102.3,531.0,6.3,,table,Reconductor line,619000.0,114000.0
Q21-1674,2022-03-19,Fritch / Lakeside 138 KV,L:9983:9987:138,1.0,True,Mitchell Dam / Skaggs Island Junction 2 345 KV,L:9816:9975:345,101.2,607.0,6.3,,table,Reconductor line,1112000.0,205000.0
Q21-1677,2022-03-16,S Texa-Desert Outpost 138 kV,L:9152:9153:138,1.0,True,Brush Tavern-Rustburg 138 kV Line,L:9220:9222:138,102.8,503.0,7.9,,table,Reconductor line,595000.0,20000.0
Q21-1677,2022-03-16,Franklin-Elk Grove-New London Substation 138 kV line,L:9148:9149:138,1.0,True,Bear-Clover 345 kV,L:9276:9669:345,101.2,421.0,8.7,,table,Reconductor line,748000.0,22000.0
Q21-1677,2022-03-16,Nauvoo-Birchwood 345 kV,L:8680:10290:345,1.0,True,Fluvanna P.S-Louisa Generation Facility 345 kV,L:9631:9643:345,100.1,2444.0,11.6,,table,Reconductor line,28467000.0,391000.0
Q21-1677,2022-03-16,Bluff City-Lake Lure 138 kV,L:9121:9138:138,1.0,True,Louisa Geneation Facility-Fluvanna P.S 345 kV line,L:9631:9643:345,100.0,847.0,5.8,,table,Reconductor line,4995000.0,87000.0
Q21-1691,2022-03-25,N Randolph to Yellow Crk 138kV,L:9774:9780:138,1.0,True,Haggin to N Tower Tap 345kV,L:9793:10265:345,112.8,241.0,5.0,108.6,fields,Rebuild line with higher-capacity conductor,7045000.0,433000.0
Q21-1691,2022-03-25,Spring St to Wing Lane 138kV,L:9798:9800:138,1.0,True,Mitchell Dam to Skaggs Island Junction 2 345kV,L:9816:9975:345,112.7,309.0,8.0,107.5,fields,Rebuild line with higher-capacity conductor,1439000.0,65000.0
Q21-1691,2022-03-25,Deltaport to Potosi 138kV,L:9743:9810:138,1.0,True,Switzer to Pheasant Branch 138kV,L:9804:9809:138,110.9,365.0,5.3,108.0,fields,Rebuild line with higher-capacity conductor,7401000.0,293000.0
Q21-1691,2022-03-25,Haggin Substation 345 kV/138 kV Auto,X:10265:345:138,0.9947716469046555,True,N Tower Tap to Haggin 345kV,L:9793:10265:345,110.6,421.0,6.3,107.5,fields,Replace transformer with higher-rated unit,11232000.0,396000.0
Q21-1691,2022-03-25,Wing Lane to Seco 138kV,L:9798:9801:138,1.0,True,Mitchell Dam to Skaggs Island Jct 2 345kV,L:9816:9975:345,110.3,413.0,10.7,105.1,fields,Rebuild line with higher-capacity conductor,2789000.0,106000.0
Q21-1691,2022-03-25,Potosi to Tyler 138kV,L:9743:10267:138,1.0,True,Switzer to Pheasant Branch 138kV line,L:9804:9809:138,110.1,396.0,5.3,107.4,fields,Rebuild line with higher-capacity conductor,537000.0,21000.0
Q21-1691,2022-03-25,N Randolph to Bairoa 3008 138kV,L:9774:9775:138,1.0,True,North Tower Tap to Haggin 345kV,L:9793:10265:345,108.8,237.0,5.0,104.6,fields,Reconductor line,3024000.0,186000.0
Q21-1691,2022-03-25,Seco to Harvard 138kV,L:9801:9805:138,0.9937196256279279,False,Mitchell Dam to Skaggs Island Jct 2 345kV line,L:9816:9975:345,108.7,524.0,10.7,104.6,fields,Reconductor line,1844000.0,70000.0
Q21-1691,2022-03-25,Hull St Road Substation to Harvard Substation 138kV Line,L:9776:9805:138,1.0,True,Mitchell Dam to Skaggs Island Jct 2 345kV line,L:9816:9975:345,108.2,574.0,10.7,104.4,fields,Reconductor line,433000.0,16000.0
Q21-1691,2022-03-25,Redbed Pains Wind Farm to Westcoast Cellufibre 138kV,L:9784:9943:138,1.0,True,Skaggs Island Jct 2 to Mitchell Dam 345kV,L:9816:9975:345,106.0,509.0,6.8,103.3,fields,Reconductor line,1396000.0,36000.0
Q21-1691,2022-03-25,Fruitridge & S. Land Park to Redbed Plains Wind Farm 138kV Line,L:9784:9797:138,1.0,True,Mitchell Dam to Skaggs Island Junction 2 345kV,L:9816:9975:345,105.9,341.0,6.8,101.9,fields,Reconductor line,3759000.0,131000.0
Q21-1691,2022-03-25,Carlin to Fruitridge & S. Land Park 138kV,L:9783:9797:138,1.0,True,Mitchell Dam to Skaggs Island Junction 2 345kV,L:9816:9975:345,105.5,385.0,6.8,102.0,fields,Reconductor line,500000.0,17000.0
Q21-1691,2022-03-25,Deltaport to Moonstone 138kV,L:9810:9815:138,1.0,True,Pheasant Ranch to Switzer Substation 138kV,L:9804:9809:138,104.0,352.0,5.3,100.9,fields,Reconductor line,508000.0,20000.0
Q21-1691,2022-03-25,Chancellor Row to Bear Island 345kV,L:9988:10264:345,1.0,True,Leavitt to Birchwood 345kV,L:9944:10290:345,102.5,2328.0,24.7,100.3,fields,Reconductor line,10544000.0,200000.0
Q21-1691,2022-03-25,Plaza to Big Hanaford 138kV,L:9814:10174:138,1.0,True,Skaggs Island Jct 2 to Mitchell Dam Substation 345kV,L:9816:9975:345,102.1,716.0,6.2,100.4,fields,Reconductor line,2313000.0,58000.0
Q21-1691,2022-03-25,Spring St to Chipola Substation 138kV,L:9800:9949:138,1.0,True,Mitchell Dam to Skaggs Island Jct 2 Substation 345kV line,L:9816:9975:345,102.1,300.0,8.0,96.7,fields,Reconductor line,4010000.0,181000.0
Q21-1691,2022-03-25,Bobville to Cochise 138kV,L:10004:10296:138,1.0,True,Yarnen to Mccartney 345kV,L:9725:10297:345,101.6,317.0,10.7,94.7,fields,Reconductor line,5426000.0,465000.0
Q21-1691,2022-03-25,Mickens to Igo 345kV Line,L:10128:10228:345,1.0,True,Mickens to Newport News 345kV,L:9959:10128:345,101.4,1089.0,5.5,100.4,fields,Reconductor line,20920000.0,439000.0
Q21-1691,2022-03-25,Leavitt to Birchwood 345kV,L:9944:10290:345,1.0,True,Bear Island to Dunn Siding 345kV L,L:10264:10281:345,101.3,3031.0,24.5,99.6,fields,Reconductor line,55072000.0,1003000.0
Q21-1691,2022-03-25,Big Hanaford to Carver 138kV,L:9806:10174:138,1.0,True,Plaza to Big Hanaford 138kV L,L:9814:10174:138,101.1,495.0,5.4,98.9,fields,Reconductor line,672000.0,20000.0
Q21-1691,2022-03-25,Haggin to Mitchell Dam 345kV,L:9816:10265:345,1.0,True,Leavitt to Chancellor Row Substation 345kV,L:9944:9988:345,100.7,1658.0,23.0,97.9,fields,Reconductor line,7911000.0,204000.0
Q21-1691,2022-03-25,Dg Amp Solar Coldwater to Kigs Riv Substation 138kV,L:9980:9981:138,1.0,True,Mitchell Dam to Skaggs Island Jct 2 345kV,L:9816:9975:345,100.4,435.0,5.9,97.6,fields,Reconductor line,927000.0,24000.0
Q21-1691,2022-03-25,Dunn Siding to Birchwood 345kV L,L:10281:10290:345,1.0,True,Leavitt to Birchwood 345kV line,L:9944:10290:345,100.3,1519.0,7.6,99.3,fields,Reconductor line,15202000.0,259000.0
Q21-1691,2022-03-25,Carver to Shockoe 138kV line,L:9806:9807:138,0.9933434690663845,False,Plaza to Big Hanaford 138kV line,L:9814:10174:138,100.1,574.0,5.4,98.2,fields,Reconductor line,393000.0,12000.0
Q21-1704,2022-03-31,Murdock – HenryCounty 230 KV line,L:21989:22739:230,1.0,True,East Methuen – Henry County 500 KV,L:19576:22739:500,166.6,848.0,59.7,82.6,fields,Rebuild line with higher-capacity conductor,24704000.0,19174000.0
Q21-1704,2022-03-31,Sabanera – Murdock 230 KV line,L:21989:22765:230,1.0,True,E Methuen – Henry County 500 KV,L:19576:22739:500,151.4,877.0,53.5,78.6,fields,Rebuild line with higher-capacity conductor,49326000.0,23836000.0
Q21-1704,2022-03-31,Sabnera Substation 500/230 kV Auto,X:22765:500:230,0.9318686614436444,True,Henry County – E Methuen 500 KV,L:19576:22739:500,110.9,1608.0,39.6,81.5,fields,Replace transformer with higher-rated unit,30114000.0,8272000.0
Q21-1704,2022-03-31,Henry County 500/230 kV Transformer,X:22739:500:230,1.0,True,Lonetree Substation – E Methuen 500 KV,L:19576:22749:500,109.8,1662.0,48.9,74.7,fields,Replace transformer with higher-rated unit,21595000.0,7885000.0
Q21-1704,2022-03-31,Stat St – Waynedale 230 KV,L:21763:21774:230,1.0,True,Muskogee – Montpelier Electric Generating Sta 500 KV,L:20269:22708:500,104.5,1482.0,8.2,97.9,fields,Reconductor line,4950000.0,442000.0
Q21-1704,2022-03-31,Monfort – Waynedale 230 KV line,L:21763:22220:230,1.0,True,Montpelier Electric Generating Sta – Wabash 500 KV,L:22708:22742:500,103.8,1839.0,7.9,98.7,fields,Reconductor line,10648000.0,852000.0
Q21-1722,2022-03-21,56Th St / Oates Reit 138kV,L:17210:17285:138,1.0,True,Speed / Silver Bay Power 138kV L,L:17039:17353:138,412.2,247.0,100.0,,table,Rebuild line with higher-capacity conductor,2877000.0,751000.0
Q21-1722,2022-03-21,56Th St / Santa Monica 138kV,L:17210:17303:138,1.0,True,Silver Bay Power / Speed 138kV,L:17039:17353:138,352.9,298.0,100.0,,table,Rebuild line with higher-capacity conductor,2341000.0,611000.0
Q21-1722,2022-03-21,Brockport / Narod Substation 138kV,L:17209:17654:138,1.0,True,Silver Bay Power Substation / Speed 138kV Line,L:17039:17353:138,348.4,305.0,100.0,,table,Rebuild line with higher-capacity conductor,4319000.0,1128000.0
Q21-1722,2022-03-21,Santa Monica / Hambrick 138kV L,L:17303:17305:138,1.0,True,Silver Bay Power / Speed 138kV,L:17039:17353:138,334.2,321.0,100.0,,table,Rebuild line with higher-capacity conductor,4707000.0,1229000.0
Q21-1722,2022-03-21,Barnham / Narod 138kV,L:17209:17355:138,1.0,True,Silver Bay Power / Speed 138kV,L:17039:17353:138,319.1,344.0,100.0,,table,Rebuild line with higher-capacity conductor,8544000.0,2231000.0
Q21-1722,2022-03-21,Gaga / Barnham 138kV line,L:17354:17355:138,1.0,True,Silver Bay Power / Speed 138kV,L:17039:17353:138,304.9,367.0,100.0,,table,Rebuild line with higher-capacity conductor,1994000.0,521000.0
Q21-1722,2022-03-21,Speed / Silver Bay Power Substation 138kV,L:17039:17353:138,1.0,True,Speed / Gaga 138kV,L:17353:17354:138,292.8,388.0,100.0,,table,Rebuild line with higher-capacity conductor,18021000.0,4706000.0
Q21-1722,2022-03-21,Speed / Gaga 138kV L,L:17353:17354:138,1.0,True,Silver Bay Power Substation / Speed 138kV,L:17039:17353:138,292.8,388.0,100.0,,table,Rebuild line with higher-capacity conductor,2317000.0,605000.0
Q21-1722,2022-03-21,Silver Bay Power / Hotel Rd Substation 138kV line,L:17039:17565:138,1.0,True,Speed / Gaga 138kV L,L:17353:17354:138,174.8,266.0,31.8,,table,Rebuild line with higher-capacity conductor,14200000.0,2131000.0
Q21-1722,2022-03-21,Silver Bay Power Substation / Damon 138kV,L:17039:17718:138,1.0,True,Silver Bay Power / Hotel Road 138kV line,L:17039:17565:138,168.5,230.0,33.9,,table,Rebuild line with higher-capacity conductor,3866000.0,940000.0
Q21-1722,2022-03-21,Stelco / Murphys 138kV,L:17350:17639:138,1.0,True,Pine Bluff Watson Chapel / Carraizo 1201 345kV Line,L:17208:17847:345,126.7,294.0,14.9,,table,Rebuild line with higher-capacity conductor,6636000.0,474000.0
Q21-1722,2022-03-21,Murphys / Culver 138kV line,L:17350:17794:138,1.0,True,Pine Bluff Watson Chapel / Carraizo 1201 345kV,L:17208:17847:345,115.5,210.0,9.6,,table,Rebuild line with higher-capacity conductor,11001000.0,813000.0
Q21-1722,2022-03-21,Stelco / Dewitt 138kV,L:17638:17639:138,1.0,True,Pine Bluff Watson Chapel / Carraizo 1201 345kV line,L:17208:17847:345,112.9,204.0,7.8,,table,Rebuild line with higher-capacity conductor,14376000.0,1084000.0
Q21-1722,2022-03-21,Greenville Ave / Valliant 138kV,L:17037:17041:138,1.0,True,Hotel Rd / Silver Bay Power 138kV,L:17039:17565:138,106.3,206.0,19.8,,table,Reconductor line,3564000.0,654000.0
Q21-1722,2022-03-21,Cpu Silicon Substation / Lanham 138kV Line,L:17278:17772:138,1.0,True,Cooper / Lee County Solid Waste Energy 345kV line,L:17603:17857:345,102.7,175.0,6.2,,table,Reconductor line,1054000.0,51000.0
Q21-1722,2022-03-21,Eldorado / Action 138kV,L:17328:17332:138,1.0,True,Carraizo 1201 / Pine Bluff Watson Chapel 345kV,L:17208:17847:345,102.4,638.0,32.9,,table,Reconductor line,1137000.0,91000.0
Q21-1722,2022-03-21,Action / Alibates 138kV,L:16945:17332:138,1.0,True,Pine Bluff Watson Chapel / Carraizo 1201 345kV Line,L:17208:17847:345,101.7,682.0,32.9,,table,Reconductor line,9523000.0,759000.0
Q21-1746,2022-03-17,Clark County 345/138 kV Auto,X:8742:345:138,0.9924335474905314,True,Clark County-Artesia Country Club 345 kV,L:8612:8742:345,143.5,512.0,6.5,,table,Replace transformer with higher-rated unit,14380000.0,523000.0
Q21-1746,2022-03-17,Air Force Base 345-138 kV Transformer Bank,X:8849:345:138,0.9903869712281693,True,Air Force Base-Tiger Bay 345 kV,L:8847:8849:345,134.4,541.0,5.4,,table,Replace transformer with higher-rated unit,16802000.0,813000.0
Q21-1746,2022-03-17,Montano-Celeron 138 kV Line,L:17897:17903:138,1.0,True,Rio Dell-Celeron 138 kV,L:17896:17903:138,132.5,377.0,5.7,,table,Rebuild line with higher-capacity conductor,1393000.0,709000.0
Q21-1746,2022-03-17,Rio Dell-Celeron 138 kV,L:17896:17903:138,1.0,True,Montano-Rio Dell 138 kV line,L:17896:17897:138,132.1,361.0,5.5,,table,Rebuild line with higher-capacity conductor,5531000.0,2815000.0
Q21-1746,2022-03-17,Rio Dell-Montano 138 kV,L:17896:17897:138,1.0,True,Rio Dell-Celeron 138 kV L,L:17896:17903:138,132.1,381.0,5.7,,table,Rebuild line with higher-capacity conductor,2415000.0,1229000.0
Q21-1746,2022-03-17,North Mesa-Sandalfoot 138 kV Line,L:17912:17915:138,0.9952821865357712,False,Celeron Substation-Yelm Pp 138 kV line,L:17903:17918:138,126.3,355.0,5.2,,table,Rebuild line with higher-capacity conductor,1747000.0,768000.0
Q21-1746,2022-03-17,Columbus City 138/1kV Auto,X:17908:138:1,0.9952617625251154,True,International Paper Valliant Ok-Kearneyville 345 kV,L:9399:17910:345,125.9,495.0,6.0,,table,Replace transformer with higher-rated unit,3882000.0,322000.0
Q21-1746,2022-03-17,Sandalfoot Substation-Celeron 138 kV,L:17903:17915:138,1.0,True,Yelm Pp Substation-Celeron 138 kV line,L:17903:17918:138,125.7,369.0,5.2,,table,Rebuild line with higher-capacity conductor,3944000.0,1734000.0
Q21-1746,2022-03-17,Killingsworth Substation-Yelm Pp 138 kV,L:17907:17918:138,1.0,True,Celeron-Sandalfot 138 kV,L:17903:17915:138,125.3,365.0,5.1,,table,Rebuild line with higher-capacity conductor,1263000.0,473000.0
Q21-1746,2022-03-17,Celeron-Yelm Pp 138 kV,L:17903:17918:138,1.0,True,Celeron-Sandalfoot 138 kV Line,L:17903:17915:138,124.8,376.0,5.1,,table,Rebuild line with higher-capacity conductor,7306000.0,2734000.0
Q21-1746,2022-03-17,Healdsburg-Sintek 138 kV,L:17911:17913:138,1.0,True,Urban-American 345 kV,L:9069:18127:345,113.1,237.0,6.5,,table,Rebuild line with higher-capacity conductor,2434000.0,820000.0
Q21-1746,2022-03-17,Healdsburg-W Batesville Substation 138 kV,L:17906:17911:138,1.0,True,Urban-American 345 kV,L:9069:18127:345,112.9,226.0,6.5,,table,Rebuild line with higher-capacity conductor,1561000.0,526000.0
Q21-1746,2022-03-17,Islamorada-Prospect Central Substation 138 kV L,L:9391:18132:138,1.0,True,American-Urban 345 kV Line,L:9069:18127:345,111.3,294.0,5.3,,table,Rebuild line with higher-capacity conductor,4789000.0,4789000.0
Q21-1746,2022-03-17,Bedington-W Batesville 138 kV Line,L:17906:17916:138,1.0,True,Urban-American 345 kV Line,L:9069:18127:345,111.1,222.0,6.5,,table,Rebuild line with higher-capacity conductor,2374000.0,800000.0
Q21-1746,2022-03-17,St. John-Rio Dell 138 kV,L:9390:17896:138,1.0,True,Kearneyville-International Paper Valliant Ok 345 kV,L:9399:17910:345,111.1,634.0,7.4,,table,Rebuild line with higher-capacity conductor,6736000.0,3567000.0
Q21-1746,2022-03-17,Lascassas-Bedington 138 kV Line,L:17893:17916:138,1.0,True,American-Urban 345 kV,L:9069:18127:345,110.1,211.0,6.5,,table,Rebuild line with higher-capacity conductor,10730000.0,3616000.0
Q21-1746,2022-03-17,Edens Ridge-Midset 138 kV,L:9396:9577:138,1.0,True,Urban-American 345 kV L,L:9069:18127:345,109.3,333.0,5.9,,table,Reconductor line,2822000.0,185000.0
Q21-1746,2022-03-17,Columbus City 345/1kV Autotransformer,X:17908:345:1,0.9952617625251154,True,Kearneyville-International Paper Valliant Ok 345 kV,L:9399:17910:345,107.9,563.0,6.0,,table,Replace transformer with higher-rated unit,11080000.0,918000.0
Q21-1746,2022-03-17,Islamorada-St. John 138 kV,L:9390:9391:138,1.0,True,Urban-American 345 kV,L:9069:18127:345,107.8,299.0,5.3,,table,Reconductor line,2097000.0,2097000.0
Q21-1746,2022-03-17,Marvin Griffin Rd-Prospect Central 138 kV L,L:18132:18137:138,1.0,True,American-Urban 345 kV,L:9069:18127:345,104.5,314.0,5.3,,table,Reconductor line,1500000.0,1500000.0
Q20-1456,2022-04-20,Shiprock 2 / Walsenburg Substation 100 kV,L:22097:22101:100,1.0,True,Tamuning / Handsome Lake Energy Llc 100 kV,L:22393:22398:100,192.8,126.0,100.0,,prose_overloaded,Rebuild line with higher-capacity conductor,4683000.0,4683000.0
Q20-1456,2022-04-20,Illinois Rd / Southport 100 kV,L:21765:21768:100,1.0,True,Indego / Columbia Hils 100 kV L,L:21775:21776:100,169.6,127.0,6.7,,prose_overloaded,Rebuild line with higher-capacity conductor,4198000.0,291000.0
Q20-1456,2022-04-20,Southport / Hart 100 kV,L:21767:21768:100,1.0,True,Indego / Columbia Hills 100 kV,L:21775:21776:100,156.7,152.0,6.7,,prose_overloaded,Rebuild line with higher-capacity conductor,1377000.0,96000.0
Q20-1456,2022-04-20,Indego / Waynedale 100 kV,L:21763:21775:100,1.0,True,Monfort Substation / Waynedale 230 kV,L:21763:22220:230,150.5,242.0,10.2,,prose_overloaded,Rebuild line with higher-capacity conductor,4726000.0,327000.0
Q20-1456,2022-04-20,Hart / Portage Uppco 100 kV Line,L:21767:21783:100,1.0,True,Indego / Columbia Hills 100 kV,L:21775:21776:100,147.6,177.0,6.7,,prose_overloaded,Rebuild line with higher-capacity conductor,4039000.0,280000.0
Q20-1456,2022-04-20,Handsome Lake Energy Llc / Makahoy 100 kV,L:22393:22395:100,1.0,True,Shiprock 2 / Walsenburg 100 kV,L:22097:22101:100,203.4,109.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,4047000.0,4047000.0
Q20-1456,2022-04-20,Devers / Wrangell 100 kV Line,L:21841:22095:100,0.9988485652509221,False,Handsome Lake Energy Llc / Tamuning 100 kV line,L:22393:22398:100,171.5,113.0,100.0,,prose_loss,Rebuild line with higher-capacity conductor,14482000.0,14482000.0
Q20-1456,2022-04-20,Indego / Colmbia Hills 100 kV line,L:21775:21776:100,1.0,True,Waynedale / Monfort 230 kV Line,L:21763:22220:230,135.4,294.0,10.7,,prose_loss,Rebuild line with higher-capacity conductor,1953000.0,142000.0
Q20-1456,2022-04-20,Illinois Rd / Hebron Rosemeade 100 kV,L:21765:21778:100,1.0,True,Waynedale / Indego 100 kV,L:21763:21775:100,129.3,163.0,8.0,,prose_loss,Rebuild line with higher-capacity conductor,2511000.0,180000.0
Q20-1456,2022-04-20,South Haven / Napavine Substation 100 kV,L:21987:21988:100,1.0,True,Rmec / Christopher 100 kV,L:21986:21997:100,116.8,185.0,19.3,,prose_loss,Rebuild line with higher-capacity conductor,4663000.0,649000.0
Q20-1456,2022-04-20,Hebron Rosemeade / Mkinley 100 kV,L:21778:21779:100,1.0,True,Waynedale Substation / Indego 100 kV,L:21763:21775:100,105.2,134.0,5.9,,prose_loss,Reconductor line,704000.0,69000.0
Q20-1456,2022-04-20,Murdock / Napavine 100 kV line,L:21988:21989:100,1.0,True,Christopher / Rmec 100 kV L,L:21986:21997:100,103.0,198.0,19.3,,prose_loss,Reconductor line,4943000.0,688000.0
Q20-1456,2022-04-20,Deers / Walsenburg 100 kV,L:22095:22101:100,1.0,True,Handsome Lake Energy Llc / Tamunig 100 kV Line,L:22393:22398:100,214.1,98.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,3737000.0,3737000.0
Q20-1456,2022-04-20,Shiprock 2 / Makahoy 100 kV,L:22097:22395:100,1.0,True,Shiprock 2 / Walsenburg 100 kV,L:22097:22101:100,199.6,120.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,8717000.0,8717000.0
Q20-1456,2022-04-20,Handsome Lake Energy Llc / Tamuning 100 kV,L:22393:22398:100,1.0,True,Walsenburg / Shiprock 2 100 kV,L:22097:22101:100,196.1,124.0,100.0,,prose_colon,Rebuild line with higher-capacity conductor,3402000.0,3402000.0
Q20-1456,2022-04-20,Rmec Substation / Christopher 100 kV L,L:21986:21997:100,1.0,True,Napavine / S Haven 100 kV,L:21987:21988:100,156.5,144.0,22.4,,prose_colon,Rebuild line with higher-capacity conductor,4249000.0,664000.0
Q20-1456,2022-04-20,Tamuning / Aladdin Substation 100 kV line,L:21982:22398:100,1.0,True,Shiprock 2 / Walsenburg 100 kV line,L:22097:22101:100,143.5,98.0,48.7,,prose_colon,Rebuild line with higher-capacity conductor,4484000.0,3268000.0
Q20-1456,2022-04-20,Aep Medford / Murdock 100 kV,L:21989:21992:100,1.0,True,Headwaters Wind Farm Ii Llc / Eaton 100 kV line,L:22208:22549:100,114.9,165.0,7.8,,prose_colon,Rebuild line with higher-capacity conductor,1312000.0,229000.0
Q20-1462,2022-04-17,Elko – Turner Rd 138 KV,L:9741:9999:138,1.0,True,Haggin – Mitchell Dam 345 KV,L:9816:10265:345,111.2,315.0,5.1,,table,Rebuild line with higher-capacity conductor,4106000.0,233000.0
Q20-1462,2022-04-17,Redbed Plains Wind Farm Substation – Westcoast Cellufibre 138 KV,L:9784:9943:138,1.0,True,Trabue – Carlin 138 KV,L:9783:9785:138,104.5,380.0,100.0,,table,Reconductor line,2091000.0,1231000.0
Q20-1473,2022-04-25,Wilmington Station C Tap / S Neal 100 KV,L:19056:19085:100,1.0,True,Hintz / Sheldon Springs Hydro Electric 100 KV,L:19068:19082:100,152.1,145.0,36.2,102.5,fields,Rebuild line with higher-capacity conductor,3380000.0,3380000.0
Q20-1473,2022-04-25,Downs / Alps 100 KV,L:19061:19066:100,1.0,True,A Whoch Substation / Smith Electrical 100 KV,L:19062:19104:100,142.5,129.0,15.4,118.7,fields,Rebuild line with higher-capacity conductor,1684000.0,1684000.0
Q20-1473,2022-04-25,Wilmington Station C Tap / Downs 100 KV,L:19056:19061:100,0.9995715136313146,False,Smith Electrical / A Whoch 100 KV,L:19062:19104:100,133.4,158.0,15.4,114.0,fields,Rebuild line with higher-capacity conductor,943000.0,943000.0
Q20-1473,2022-04-25,Mariposa / Acec Brooks 100 KV,L:19005:19073:100,1.0,True,Wilmington Station C Tap / Downs 100 KV,L:19056:19061:100,118.2,150.0,6.1,110.2,fields,Rebuild line with higher-capacity conductor,3694000.0,3694000.0
Q20-1473,2022-04-25,Southwind / Wilmington Station C Tap 100 KV,L:19055:19056:100,1.0,True,Wilmington Sta C Tap / S Neal 100 KV Line,L:19056:19085:100,115.0,124.0,7.3,103.4,fields,Rebuild line with higher-capacity conductor,1349000.0,1349000.0
Q20-1473,2022-04-25,Polypro / Carr Draw 100 KV,L:19093:19100:100,1.0,True,Breeze / Barrett 230 KV line,L:19131:19134:230,114.2,134.0,9.2,100.5,fields,Rebuild line with higher-capacity conductor,1263000.0,610000.0
Q20-1473,2022-04-25,Mosher / Maripsa 100 KV,L:19005:19144:100,1.0,True,Wilmington Sta C Tap / Downs Substation 100 KV line,L:19056:19061:100,111.1,140.0,6.1,102.6,fields,Rebuild line with higher-capacity conductor,2086000.0,2086000.0
Q20-1473,2022-04-25,Hintz / Sheldon Springs Hydro Electric 100 KV Line,L:19068:19082:100,1.0,True,Wilmington Station C Tap / S Neal 100 KV line,L:19056:19085:100,107.3,146.0,14.1,88.1,fields,Reconductor line,430000.0,430000.0
Q20-1473,2022-04-25,Tilcon / South Neal 100 KV line,L:19065:19085:100,1.0,True,Wilmington Station C Tap / S Neal 100 KV,L:19056:19085:100,103.3,168.0,100.0,14.7,fields,Reconductor line,353000.0,353000.0
Q20-1473,2022-04-25,Sheldon Springs Hydro Electric / Kleburg 100 KV line,L:19057:19082:100,1.0,True,Wilmington Sta C Tap / S Neal 100 KV,L:19056:19085:100,103.1,138.0,14.1,82.8,fields,Reconductor line,1056000.0,1056000.0
Q20-1478,2022-04-26,Carver to Big Hanaford 138 KV L,L:9806:10174:138,1.0,True,Plaza Substation to Big Hanaford Substation 138 KV Line,L:9814:10174:138,118.1,264.0,25.2,101.8,fields,Rebuild line with higher-capacity conductor,2079000.0,251000.0
Q20-1478,2022-04-26,Shockoe to Carver 138 KV,L:9806:9807:138,0.9991054760304416,False,Plaza to Big Hanaford 138 KV,L:9814:10174:138,112.4,344.0,25.2,99.8,fields,Rebuild line with higher-capacity conductor,1131000.0,136000.0
Q20-1478,2022-04-26,Fritch to Big Hanaford Substation 138 KV,L:9983:10174:138,1.0,True,Mitchell Dam to Skaggs Island Jct 2 345 KV line,L:9816:9975:345,105.3,529.0,32.5,94.7,fields,Reconductor line,1559000.0,105000.0
Q20-1478,2022-04-26,Manchester to Shockoe 138 KV,L:9807:10282:138,1.0,True,Plaza to Big Hanaford 138 KV,L:9814:10174:138,105.2,306.0,9.6,99.8,fields,Reconductor line,1910000.0,194000.0
Q20-1478,2022-04-26,Plaza to Big Hanaford 138 KV line,L:9814:10174:138,1.0,True,Mitchell Dam to Skaggs Island Jct 2 345 KV,L:9816:9975:345,102.1,459.0,16.1,96.2,fields,Reconductor line,2559000.0,147000.0
Q20-1478,2022-04-26,Turner Road to Tyler 138 KV,L:9741:10267:138,1.0,True,Mitchell Dam to Haggin 345 KV,L:9816:10265:345,101.1,392.0,10.4,96.6,fields,Reconductor line,2864000.0,184000.0
Q20-1478,2022-04-26,Kimberley to Shack Mills Sta 138 KV,L:9972:9989:138,1.0,True,Chancellor Row to Bear Island 345 KV,L:9988:10264:345,100.5,249.0,7.8,95.1,fields,Reconductor line,632000.0,39000.0
Q20-1503,2022-04-19,SWITZER – PLAZA 138 KV Line,L:9809:9814:138,1.0,True,IMPERIAL SAVANNAH LP – PHEASANT BRANCH 138 KV,L:9791:9804:138,160.8,750.0,100.0,,table,Rebuild line with higher-capacity conductor,1366000.0,597000.0
Q20-1503,2022-04-19,IMPERIAL SAVANNAH LP – HAGGIN 138 KV,L:9791:10265:138,1.0,True,PHEASANT BRANCH – SWITZER 138 KV,L:9804:9809:138,158.7,775.0,100.0,,table,Rebuild line with higher-capacity conductor,13014000.0,5684000.0
Q20-1503,2022-04-19,IMPERIL SAVANNAH LP – PHEASANT BRANCH 138 KV,L:9791:9804:138,1.0,True,PHEASANT BRANCH – SWITZER SUBSTATION 138 KV,L:9804:9809:138,157.3,792.0,100.0,,table,Rebuild line with higher-capacity conductor,3256000.0,1422000.0
Q20-1503,2022-04-19,PHEASANT BRANCH – SWITZER 138 KV Line,L:9804:9809:138,1.0,True,IMPERIAL SAVANNAH LP – PHEASANT BRANCH 138 KV Line,L:9791:9804:138,157.3,792.0,100.0,,table,Rebuild line with higher-capacity conductor,2532000.0,1106000.0
Q20-1503,2022-04-19,FRITCH – RIV ROAD 138 KV,L:9799:9983:138,1.0,True,FRITCH – LAKESIDE 138 KV Line,L:9983:9987:138,153.7,208.0,22.5,,table,Rebuild line with higher-capacity conductor,4060000.0,1232000.0
Q20-1503,2022-04-19,PLAZA SUBSTATION – KEVLAR 138 KV,L:9814:10309:138,1.0,True,PLAZA – BIG HANAFORD 138 KV Line,L:9814:10174:138,143.6,248.0,29.6,,table,Rebuild line with higher-capacity conductor,2192000.0,893000.0
Q20-1503,2022-04-19,RIV RD SUBSTATION – HUMACAO 2601 SUBSTATION 138 KV,L:9799:9984:138,1.0,True,LAKESIDE – FRITCH 138 KV,L:9983:9987:138,132.6,224.0,22.5,,table,Rebuild line with higher-capacity conductor,1652000.0,501000.0
Q20-1503,2022-04-19,PLAZA – BIG HANAFORD 138 KV,L:9814:10174:138,1.0,True,IMPERIAL SAVANNAH LP – PHEASANT BRANCH 138 KV,L:9791:9804:138,131.9,539.0,45.9,,table,Rebuild line with higher-capacity conductor,7830000.0,3016000.0
Q20-1503,2022-04-19,PARAGOULD RECIPROCATING – KEVLAR 138 KV L,L:9803:10309:138,1.0,True,PLAZA – BIG HANAFORD 138 KV,L:9814:10174:138,130.9,237.0,17.8,,table,Rebuild line with higher-capacity conductor,1676000.0,601000.0
Q20-1503,2022-04-19,PARAGOULD RECIPROCATING – MOONSTONE 138 KV Line,L:9803:9815:138,1.0,True,BIG HANAFORD – PLAZA 138 KV,L:9814:10174:138,123.4,217.0,17.8,,table,Rebuild line with higher-capacity conductor,2200000.0,789000.0
Q20-1503,2022-04-19,CENTRALIA – KING CITY 138 KV,L:9808:10302:138,1.0,True,BIG HANAFORD – FRITCH 138 KV,L:9983:10174:138,122.5,353.0,22.5,,table,Rebuild line with higher-capacity conductor,7153000.0,1672000.0
Q20-1503,2022-04-19,CARVER – BIG HANAFORD 138 KV line,L:9806:10174:138,1.0,True,PLAZA – BIG HANAFORD 138 KV,L:9814:10174:138,120.0,359.0,22.2,,table,Rebuild line with higher-capacity conductor,2467000.0,636000.0
Q20-1503,2022-04-19,CHANCELLOR ROW – NATCHEZ 138 KV,L:9988:9992:138,1.0,True,SKAGGS ISLAND JUNCTION 2 – MITCHELL DAM 345 KV line,L:9816:9975:345,117.9,367.0,18.9,,table,Rebuild line with higher-capacity conductor,2496000.0,412000.0
Q20-1503,2022-04-19,CHANCELLOR ROW – SHACK MILLS STA 138 KV,L:9988:9989:138,1.0,True,CHANCELLOR ROW – BEAR ISLAND 345 KV,L:9988:10264:345,117.4,284.0,7.9,,table,Rebuild line with higher-capacity conductor,2494000.0,421000.0
Q20-1503,2022-04-19,NATCHEZ – LAKESIDE 138 KV line,L:9987:9992:138,1.0,True,MITCHELL DAM – SKAGGS ISLAND JCT 2 345 KV,L:9816:9975:345,116.4,390.0,18.9,,table,Rebuild line with higher-capacity conductor,2556000.0,422000.0
Q20-1503,2022-04-19,FRITCH – BIG HANAFORD 138 KV line,L:9983:10174:138,1.0,True,MITCHELL DAM – SKAGGS ISLAND JCT 2 345 KV line,L:9816:9975:345,116.1,640.0,34.2,,table,Rebuild line with higher-capacity conductor,3672000.0,694000.0
Q20-1503,2022-04-19,CARVER – SHOCKOE 138 KV,L:9806:9807:138,0.9991956017611894,False,PLAZA – BIG HANAFORD 138 KV,L:9814:10174:138,113.7,444.0,22.2,,table,Rebuild line with higher-capacity conductor,1987000.0,512000.0
Q20-1503,2022-04-19,HAGIN – TYLER 138 KV,L:10265:10267:138,1.0,True,PHEASANT BRANCH SUBSTATION – SWITZER 138 KV,L:9804:9809:138,113.4,452.0,29.2,,table,Rebuild line with higher-capacity conductor,477000.0,144000.0
Q20-1503,2022-04-19,FRITCH – LAKESIDE 138 KV line,L:9983:9987:138,1.0,True,MITCHELL DAM – SKAGGS ISLAND JCT 2 345 KV line,L:9816:9975:345,112.7,466.0,18.9,,table,Rebuild line with higher-capacity conductor,2685000.0,443000.0
Q20-1503,2022-04-19,SHOCKOE – MANCHESTER 138 KV,L:9807:10282:138,1.0,True,BIG HANAFORD SUBSTATION – PLAZA 138 KV,L:9814:10174:138,112.3,370.0,17.9,,table,Rebuild line with higher-capacity conductor,2082000.0,794000.0
Q20-1503,2022-04-19,DPS OCEAN SPRAY – FOUR RIVERS 138 KV,L:9965:10259:138,1.0,True,LEAVITT SUBSTATION – BIRCHWOOD 345 KV,L:9944:10290:345,111.2,329.0,5.2,,table,Rebuild line with higher-capacity conductor,3030000.0,504000.0
Q20-1503,2022-04-19,HAGGIN 345/138kV Autotransformer,X:10265:345:138,0.9989290022990791,True,N TOWER TAP – HAGGIN 345 KV,L:9793:10265:345,110.6,335.0,17.7,,table,Replace transformer with higher-rated unit,19915000.0,4457000.0
Q20-1503,2022-04-19,TURNER ROAD – ELKO 138 KV Line,L:9741:9999:138,1.0,True,MITCHELL DAM – HAGGIN 345 KV L,L:9816:10265:345,106.7,403.0,11.0,,table,Reconductor line,1782000.0,325000.0
Q20-1503,2022-04-19,FOUR RIVERS – TRENTON DIESEL 138 KV,L:9735:10259:138,1.0,True,LEAVITT – BIRCHWOOD SUBSTATION 345 KV,L:9944:10290:345,106.7,343.0,5.2,,table,Reconductor line,3426000.0,570000.0
Q20-1503,2022-04-19,SHACK MILLS STATION – KIMBERLEY 138 KV,L:9972:9989:138,1.0,True,CHANCELLOR ROW SUBSTATION – BEAR ISLAND 345 KV Line,L:9988:10264:345,105.2,287.0,7.9,,table,Reconductor line,990000.0,167000.0
Q20-1543,2022-04-19,Chadwick-S Point 138 kV Line,L:17028:18606:138,1.0,True,Tristate-Valemount 345 kV line,L:18338:18705:345,129.1,265.0,63.0,84.9,fields,Rebuild line with higher-capacity conductor,6184000.0,4443000.0
Q20-1543,2022-04-19,S Pt-Capote 138 kV line,L:18014:18606:138,1.0,True,Valemount-Tristate 345 kV,L:18338:18705:345,129.1,264.0,63.0,84.6,fields,Rebuild line with higher-capacity conductor,13782000.0,9901000.0
Q20-1543,2022-04-19,Gable Street-Capote 138 kV,L:18007:18014:138,1.0,True,Valemount-Tristate 345 kV,L:18338:18705:345,110.6,260.0,37.0,84.1,fields,Rebuild line with higher-capacity conductor,7782000.0,4668000.0
Q20-1543,2022-04-19,Eagle Mountain-Sukukna 138 kV,L:18336:18352:138,1.0,True,Chadwick-S Pt 138 kV,L:17028:18606:138,103.6,178.0,74.0,26.3,fields,Reconductor line,3190000.0,3190000.0
Q20-1555,2022-04-16,Helijet to Elk Garden 138kV L,L:8876:9901:138,1.0,True,Carderock to Elk Garden 138kV,L:9715:9901:138,102.3,282.0,5.7,,prose_colon,Reconductor line,511000.0,242000.0
Q20-1563,2022-04-30,INTERNATIONAL PAPER VALLIANT OK - WEST WINCHESTER 138.0 kV L,L:9397:9399:138,1.0,True,KEARNEYVILLE - INTERNATIONAL PAPER VALLIANT OK 345.0 kV L,L:9399:17910:345,129.5,427.0,7.3,,table,Rebuild line with higher-capacity conductor,2306000.0,562000.0
Q20-1563,2022-04-30,SANTA ROSA ENERGY CENTER - WEST WINCHESTER 138.0 kV Circuit 1,L:9397:9403:138,1.0,True,W WINCHESTER - SANTA ROSA ENERGY CENTER 138.0 kV Line,L:9397:9403:138,127.7,303.0,5.1,,table,Rebuild line with higher-capacity conductor,5737000.0,1730000.0
Q20-1563,2022-04-30,WEST WINCHESTER - SANTA ROSA ENERGY CENTER 138.0 kV,L:9397:9403:138,1.0,True,W WINCHESTER - SANTA ROSA ENERGY CENTER 138.0 kV,L:9397:9403:138,127.7,303.0,5.1,,table,Rebuild line with higher-capacity conductor,5737000.0,1730000.0
Q20-1563,2022-04-30,MIDSET - BRIDGE RIVER 138.0 kV,L:9577:9579:138,1.0,True,ABBOTSFORD - BRIDGE RIVER 138.0 kV,L:9392:9579:138,125.3,210.0,36.1,,table,Rebuild line with higher-capacity conductor,6372000.0,2886000.0
Q20-1563,2022-04-30,PLANT CITY - CEDARBURG S 138.0 kV L,L:18154:18155:138,1.0,True,EDINBURG - SPRINGFIELD POWER LLC SUBSTATION 138.0 kV Line,L:9573:9581:138,122.4,204.0,31.3,,table,Rebuild line with higher-capacity conductor,14255000.0,5000000.0
